  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.1,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.1,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.1,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.1,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.1,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.1,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.7,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Day,
  {a6878101-a399-456c-afbb-4a05bb35cf81}, ! Handle
  wkdMNECB-B-Equ 1,                       ! Name
  {71a13d79-a773-4912-a368-5fa6f84eab1b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.1,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.1,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.1,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.1,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.1,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.1,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.7,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Ruleset,
  {43a89653-1d88-4e40-a39f-81082304c79a}, ! Handle
  MNECB-B-HW,                             ! Name
  {71a13d79-a773-4912-a368-5fa6f84eab1b}, ! Schedule Type Limits Name
  {1f7e9d84-04c8-45b2-bab6-cccdc8d699d6}; ! Default Day Schedule Name

OS:Schedule:Day,
  {1f7e9d84-04c8-45b2-bab6-cccdc8d699d6}, ! Handle
  Schedule Day 16,                        ! Name
  {71a13d79-a773-4912-a368-5fa6f84eab1b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {3af3d5e7-2c12-435c-8cfd-26fffccdbfe4}, ! Handle
  sunMNECB-B-HWrule,                      ! Name
  {43a89653-1d88-4e40-a39f-81082304c79a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a27c80bd-775c-46d8-85c8-5b51c7b2cc8a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {74a13313-c543-4d35-8ef6-e28997bbe349}, ! Handle
  satMNECB-B-HWrule,                      ! Name
  {43a89653-1d88-4e40-a39f-81082304c79a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {dcf9dcc2-a17c-4fff-afdb-ac43d7567b2e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {6fde3f37-67a2-4eb2-ac9f-01a09a773cd6}, ! Handle
  wkdMNECB-B-HW rule,                     ! Name
  {43a89653-1d88-4e40-a39f-81082304c79a}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {15358db9-bb00-4aaa-8688-6d7bc15dd98f}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a27c80bd-775c-46d8-85c8-5b51c7b2cc8a}, ! Handle
  sunMNECB-B-HW 1,                        ! Name
  {71a13d79-a773-4912-a368-5fa6f84eab1b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.5,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.6,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.7,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.7,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.4,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.5,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.6,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.6,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.4,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.3,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.3,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.4,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.5,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.8,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.8,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.5,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.5;                                    ! Value Until Time 24

OS:Schedule:Day,
  {dcf9dcc2-a17c-4fff-afdb-ac43d7567b2e}, ! Handle
  satMNECB-B-HW 1,                        ! Name
  {71a13d79-a773-4912-a368-5fa6f84eab1b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.7,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.6,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.7,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.7,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.4,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.5,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.6,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.6,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.4,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.3,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.3,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.4,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.5,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.8,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.8,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Day,
  {15358db9-bb00-4aaa-8688-6d7bc15dd98f}, ! Handle
  wkdMNECB-B-HW 1,                        ! Name
  {71a13d79-a773-4912-a368-5fa6f84eab1b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.6,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.7,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.7,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.4,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.5,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.6,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.6,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.4,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.3,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.3,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.4,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.5,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.8,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.8,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Ruleset,
  {e7a382ca-8473-48a0-8b50-144ed30dedc2}, ! Handle
  MNECB-B-Proc,                           ! Name
  {71a13d79-a773-4912-a368-5fa6f84eab1b}, ! Schedule Type Limits Name
  {77dbe1a2-fc73-4803-935f-663bf0766a87}; ! Default Day Schedule Name

OS:Schedule:Day,
  {77dbe1a2-fc73-4803-935f-663bf0766a87}, ! Handle
  Schedule Day 13,                        ! Name
  {71a13d79-a773-4912-a368-5fa6f84eab1b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {25a740f3-f49c-4a7b-b35c-208fa4f0a526}, ! Handle
  sunMNECB-B-Procrule,                    ! Name
  {e7a382ca-8473-48a0-8b50-144ed30dedc2}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {777a6b70-f666-425d-a1cf-333786dd9a5e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {0eee0d13-34b1-41cd-b961-4d623bab857c}, ! Handle
  satMNECB-B-Procrule,                    ! Name
  {e7a382ca-8473-48a0-8b50-144ed30dedc2}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {8762df3b-9d91-4e64-bd7d-f51b47a6d520}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {eab8305c-fb6c-434a-9746-1470aad6f60d}, ! Handle
  wkdMNECB-B-Proc rule,                   ! Name
  {e7a382ca-8473-48a0-8b50-144ed30dedc2}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {2445bfc0-1b4c-490b-a2e0-55f5ea6e5672}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {777a6b70-f666-425d-a1cf-333786dd9a5e}, ! Handle
  sunMNECB-B-Proc 1,                      ! Name
  {71a13d79-a773-4912-a368-5fa6f84eab1b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.5,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.1,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.1,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.1,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.1,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.1,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.1,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.1,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.5;                                    ! Value Until Time 24

OS:Schedule:Day,
  {8762df3b-9d91-4e64-bd7d-f51b47a6d520}, ! Handle
  satMNECB-B-Proc 1,                      ! Name
  {71a13d79-a773-4912-a368-5fa6f84eab1b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.1,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.1,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.1,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.1,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.1,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.1,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.7,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Day,
  {2445bfc0-1b4c-490b-a2e0-55f5ea6e5672}, ! Handle
  wkdMNECB-B-Proc 1,                      ! Name
  {71a13d79-a773-4912-a368-5fa6f84eab1b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.1,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.1,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.1,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.1,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.1,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.1,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.7,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:People,
  {3301cc2e-1c29-48f9-9455-ac4d58164878}, !- Handle
  People 64,                              !- Name
  {bc490e1c-e1e6-4cc9-98e0-43acafbf0729}, !- People Definition Name
  {7fae60bf-59d0-4dac-a24c-edf3744a3936}; !- Space or SpaceType Name

OS:People:Definition,
  {bc490e1c-e1e6-4cc9-98e0-43acafbf0729}, ! Handle
  MNECB-Recreation-Lounge-sched-B-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  5.1,                                    ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights,
  {38c1cd89-41f1-4f48-8581-a180d70c16e9}, !- Handle
  Lights 64,                              !- Name
  {ab9d82c7-4ca0-48f5-a5bd-f711ba7c997b}, !- Lights Definition Name
  {7fae60bf-59d0-4dac-a24c-edf3744a3936}; !- Space or SpaceType Name

OS:Lights:Definition,
  {ab9d82c7-4ca0-48f5-a5bd-f711ba7c997b}, !- Handle
  MNECB-Recreation/Lounge-sched-B-lights_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d978b462-eb30-4091-ba68-187f354b1230}, !- Handle
  Electric Equipment 65,                  !- Name
  {5ae7b8a8-0d11-4ff2-a8b7-2dd922a6cdb7}, !- Electric Equipment Definition Name
  {7fae60bf-59d0-4dac-a24c-edf3744a3936}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {5ae7b8a8-0d11-4ff2-a8b7-2dd922a6cdb7}, !- Handle
  MNECB-Recreation/Lounge-sched-B-eq_elec_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceType,
  {37a023a6-c7ca-4805-9e4a-f0551e74caf8}, !- Handle
  Food Service-Kitchen,                   !- Name
  ,                                       !- Default Construction Set Name
  {e46504dc-4927-4327-a4b5-24322ba23d3f}, !- Default Schedule Set Name
  {ce9f07e4-7a21-4e23-8351-2aac19797444}, !- Group Rendering Name
  {99ae62c9-27ba-448d-9912-9ab997027891}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  ;                                       !- Standards Space Type

OS:Rendering:Color,
  {ce9f07e4-7a21-4e23-8351-2aac19797444}, !- Handle
  Rendering Color 78,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {99ae62c9-27ba-448d-9912-9ab997027891}, !- Handle
  MNECB-Kitchen-B-oa,                     !- Name
  ,                                       !- Outdoor Air Method
  0.0154,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {9f5ec60d-b9eb-4c63-8dd4-98f2c3ca2016}, !- Handle
  People 39,                              !- Name
  {7d7658fd-47a0-4438-8d51-c48ab0b4f3de}, !- People Definition Name
  {37a023a6-c7ca-4805-9e4a-f0551e74caf8}; !- Space or SpaceType Name

OS:People:Definition,
  {7d7658fd-47a0-4438-8d51-c48ab0b4f3de}, ! Handle
  MNECB-Kitchen-sched-B-people_def,       ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  10.3,                                   ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights,
  {74285ba0-0c0b-4d13-bed2-f6a6ac2a8102}, !- Handle
  Lights 39,                              !- Name
  {cbfd9319-c532-4bc9-af0c-d62a3fae5959}, !- Lights Definition Name
  {37a023a6-c7ca-4805-9e4a-f0551e74caf8}; !- Space or SpaceType Name

OS:Lights:Definition,
  {cbfd9319-c532-4bc9-af0c-d62a3fae5959}, !- Handle
  MNECB-Kitchen-sched-B-lights_def,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.1,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c97ac883-7e74-4bd5-ab98-682f429883b9}, !- Handle
  Electric Equipment 40,                  !- Name
  {daa06dfb-cb17-4ae3-ba03-1ec5f2c84354}, !- Electric Equipment Definition Name
  {37a023a6-c7ca-4805-9e4a-f0551e74caf8}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {daa06dfb-cb17-4ae3-ba03-1ec5f2c84354}, !- Handle
  MNECB-Kitchen-sched-B-eq_elec_def,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0;                                      !- Fraction Radiant

OS:DefaultConstructionSet,
  {6c445225-1c98-40fe-962d-91c1dbe3311e}, !- Handle
  Vintage 2 Office,                       !- Name
  {eaff2ded-b401-4726-a4fa-5a3506127b33}, !- Default Exterior Surface Constructions Name
  {ae07c8a5-afca-46f1-bea4-b7660b45f0b5}, !- Default Interior Surface Constructions Name
  {e9da6483-de2f-48ac-b99d-17335b92eff3}, !- Default Ground Contact Surface Constructions Name
  {0dd451e5-5e7e-4dcd-8b27-1618f17f6552}, !- Default Exterior SubSurface Constructions Name
  {0273466f-4bc8-4f07-9f51-c4073fe55b8a}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {eaff2ded-b401-4726-a4fa-5a3506127b33}, !- Handle
  Default Surface Constructions 1,        !- Name
  {f9c1beed-a361-458c-af0d-43623d0486b6}, !- Floor Construction Name
  {7a4eab80-cae8-4a2b-bdee-61d8fe37a97e}, !- Wall Construction Name
  {663cc1b0-8e9a-440b-b189-0c11b594e063}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ae07c8a5-afca-46f1-bea4-b7660b45f0b5}, !- Handle
  Default Surface Constructions 2,        !- Name
  {4d0ddca9-170a-49b3-8b95-1ee630c24769}, !- Floor Construction Name
  {4c90b018-58bc-4f61-916b-b89c4eec3ab8}, !- Wall Construction Name
  {1588ac4d-c3f0-4a77-87a3-32b4e24b0d11}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e9da6483-de2f-48ac-b99d-17335b92eff3}, !- Handle
  Default Surface Constructions 3,        !- Name
  {f9c1beed-a361-458c-af0d-43623d0486b6}, !- Floor Construction Name
  {f9c1beed-a361-458c-af0d-43623d0486b6}, !- Wall Construction Name
  {f9c1beed-a361-458c-af0d-43623d0486b6}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0dd451e5-5e7e-4dcd-8b27-1618f17f6552}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {aaa8b30a-e1e2-43e0-a425-e3c3ab26bc6d}, !- Fixed Window Construction Name
  {aaa8b30a-e1e2-43e0-a425-e3c3ab26bc6d}, !- Operable Window Construction Name
  {c7d463df-c34e-4bce-a9b9-69be7c763e9c}, !- Door Construction Name
  {aaa8b30a-e1e2-43e0-a425-e3c3ab26bc6d}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0273466f-4bc8-4f07-9f51-c4073fe55b8a}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f9c1beed-a361-458c-af0d-43623d0486b6}, ! Handle
  000 ExtSlabCarpet 4in ClimateZone 1-8 1, ! Name
  {94020bdf-0608-47ee-8c93-acc7295232e1}, ! Surface Rendering Name
  {8984dd43-df62-4d44-ae87-bc2bd2873b0e}, ! Layer 1
  {cf43fad8-0e82-4f83-ae04-66d40df51c35}; ! Layer 2

OS:StandardsInformation:Construction,
  {383bd6d5-ae59-489b-8ecd-35f013902230}, !- Handle
  {f9c1beed-a361-458c-af0d-43623d0486b6}; !- Construction Name

OS:Construction,
  {7a4eab80-cae8-4a2b-bdee-61d8fe37a97e}, !- Handle
  V4-Office Wall R10,                     !- Name
  {53e49318-f94c-45b4-a0f3-50e6c5c12712}, !- Surface Rendering Name
  {ac36383c-a42f-4d40-9ae7-4ecfcd4a571b}; !- Layer 1

OS:StandardsInformation:Construction,
  {156bbd0a-dc19-42a2-b15d-925c23c045c8}, !- Handle
  {7a4eab80-cae8-4a2b-bdee-61d8fe37a97e}; !- Construction Name

OS:Construction,
  {663cc1b0-8e9a-440b-b189-0c11b594e063}, !- Handle
  V4-Office Roof R16,                     !- Name
  {ac9bce80-99b8-4808-a2e8-f093fdd7da26}, !- Surface Rendering Name
  {0377c7a7-4a1f-4c5f-8341-c06b1c5887fd}; !- Layer 1

OS:StandardsInformation:Construction,
  {c392e8c6-d8f8-448a-a313-bee6cd5cd9da}, !- Handle
  {663cc1b0-8e9a-440b-b189-0c11b594e063}; !- Construction Name

OS:Construction,
  {4d0ddca9-170a-49b3-8b95-1ee630c24769}, ! Handle
  000 Interior Floor 1,                   ! Name
  {ded17024-f04a-4b12-8868-26e1592bc7ad}, ! Surface Rendering Name
  {364c7d39-64f6-45c6-a3b5-715541cdf78c}, ! Layer 1
  {7046c4c7-d903-44e8-85a6-633f6dfd0880}, ! Layer 2
  {f5ff5b8a-abba-4c43-b424-7ce4541deb2e}; ! Layer 3

OS:StandardsInformation:Construction,
  {965d08f7-87d9-4e9f-ab1b-90faeebcfa85}, !- Handle
  {4d0ddca9-170a-49b3-8b95-1ee630c24769}; !- Construction Name

OS:Construction,
  {4c90b018-58bc-4f61-916b-b89c4eec3ab8}, ! Handle
  000 Interior Wall 1,                    ! Name
  {83524364-9a9f-4421-868d-03c458b94bfe}, ! Surface Rendering Name
  {29d7f267-ab87-4d62-8306-440e6f53637e}, ! Layer 1
  {b5810d0b-c582-4615-81dc-b681455a0b89}, ! Layer 2
  {29d7f267-ab87-4d62-8306-440e6f53637e}; ! Layer 3

OS:StandardsInformation:Construction,
  {119e98c3-4e26-4b64-876f-09b155b237fb}, !- Handle
  {4c90b018-58bc-4f61-916b-b89c4eec3ab8}; !- Construction Name

OS:Construction,
  {1588ac4d-c3f0-4a77-87a3-32b4e24b0d11}, ! Handle
  000 Interior Ceiling 1,                 ! Name
  {d3544a08-8fac-44ba-832a-41a9ed4059d1}, ! Surface Rendering Name
  {f5ff5b8a-abba-4c43-b424-7ce4541deb2e}, ! Layer 1
  {7046c4c7-d903-44e8-85a6-633f6dfd0880}, ! Layer 2
  {364c7d39-64f6-45c6-a3b5-715541cdf78c}; ! Layer 3

OS:StandardsInformation:Construction,
  {209e54ed-2dbc-4f91-bad3-ea5247c78302}, !- Handle
  {1588ac4d-c3f0-4a77-87a3-32b4e24b0d11}; !- Construction Name

OS:Construction,
  {aaa8b30a-e1e2-43e0-a425-e3c3ab26bc6d}, !- Handle
  Vintage 4 Window R1.6,                  !- Name
  {aaca9562-c31b-40b1-b228-7886901ba0f0}, !- Surface Rendering Name
  {e605b574-0c0f-4a5f-ba50-a3979067048b}; !- Layer 1

OS:StandardsInformation:Construction,
  {c384801f-7d64-4cba-b7a9-ce4daf482d91}, !- Handle
  {aaa8b30a-e1e2-43e0-a425-e3c3ab26bc6d}; !- Construction Name

OS:Construction,
  {c7d463df-c34e-4bce-a9b9-69be7c763e9c}, !- Handle
  V4 Door R4,                             !- Name
  {1e09a647-faea-4699-9a68-fbffafe356dd}, !- Surface Rendering Name
  {3d98127f-f8f7-4dda-81ee-a756ba32b4d2}; !- Layer 1

OS:StandardsInformation:Construction,
  {1ef91bc1-b94d-45d1-9006-344ea6bdf5e1}, !- Handle
  {c7d463df-c34e-4bce-a9b9-69be7c763e9c}; !- Construction Name

OS:Rendering:Color,
  {94020bdf-0608-47ee-8c93-acc7295232e1}, ! Handle
  000 ExtSlabCarpet 4in ClimateZone 1-8 Color1, ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {53e49318-f94c-45b4-a0f3-50e6c5c12712}, !- Handle
  Rendering Color 100,                    !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Material,
  {ac36383c-a42f-4d40-9ae7-4ecfcd4a571b}, ! Handle
  V4-Office Wall mtl R10,                 ! Name
  MediumRough,                            ! Roughness
  0.08,                                   ! Thickness
  0.045,                                  ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Rendering:Color,
  {ac9bce80-99b8-4808-a2e8-f093fdd7da26}, !- Handle
  Rendering Color 99,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material,
  {0377c7a7-4a1f-4c5f-8341-c06b1c5887fd}, ! Handle
  V4-Office Roof mtl R16,                 ! Name
  MediumRough,                            ! Roughness
  0.12857,                                ! Thickness
  0.045,                                  ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Rendering:Color,
  {ded17024-f04a-4b12-8868-26e1592bc7ad}, ! Handle
  000 Interior Floor Color1,              ! Name
  255.0,                                  ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {83524364-9a9f-4421-868d-03c458b94bfe}, ! Handle
  000 Interior Wall Color1,               ! Name
  142.8,                                  ! Rendering Red Value
  201.144,                                ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {d3544a08-8fac-44ba-832a-41a9ed4059d1}, ! Handle
  000 Interior Ceiling Color1,            ! Name
  219.096,                                ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {aaca9562-c31b-40b1-b228-7886901ba0f0}, !- Handle
  Rendering Color 87,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {e605b574-0c0f-4a5f-ba50-a3979067048b}, !- Handle
  V4 Windows R1.6,                        !- Name
  3.55,                                   !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.7;                                    !- Visible Transmittance

OS:Rendering:Color,
  {1e09a647-faea-4699-9a68-fbffafe356dd}, !- Handle
  Rendering Color 101,                    !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Material,
  {3d98127f-f8f7-4dda-81ee-a756ba32b4d2}, ! Handle
  V4 Door mtl R4,                         ! Name
  MediumRough,                            ! Roughness
  0.03169,                                ! Thickness
  0.045,                                  ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultScheduleSet,
  {e46504dc-4927-4327-a4b5-24322ba23d3f}, !- Handle
  NRCan Cold Lake Default Schedule Set,   !- Name
  {bd8337d1-c8b0-4feb-b505-7b462bb69ac5}, !- Hours of Operation Schedule Name
  {984db987-b3dc-4ae7-9da1-900ba9ca1082}, !- Number of People Schedule Name
  {692e10d9-d488-4cd9-b230-f52c704d65f6}, !- People Activity Level Schedule Name
  {eb17d632-b02c-4173-8bd5-aecc6dc5c601}, !- Lighting Schedule Name
  {57710ae9-a1ff-402b-891a-91f17493278a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {e0ee6d23-bf37-4289-bc75-7084b4407e9c}, !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {bd8337d1-c8b0-4feb-b505-7b462bb69ac5}, !- Handle
  NRCan - Cold Lake - Default Fans,       !- Name
  {db9633c0-776d-4e9b-bda4-a0ba5605069b}, !- Schedule Type Limits Name
  {e10bf89d-003f-4f84-bba8-f97ab7df30ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e10bf89d-003f-4f84-bba8-f97ab7df30ac}, !- Handle
  Schedule Day 28,                        !- Name
  {db9633c0-776d-4e9b-bda4-a0ba5605069b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3118b911-db14-463a-87db-cd974669f198}, !- Handle
  M-F 2,                                  !- Name
  {bd8337d1-c8b0-4feb-b505-7b462bb69ac5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {515ce35b-74c0-40be-ace6-f450450a33df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Rule,
  {9a6f98e7-7b2e-4b68-946a-2c609b3e8adb}, !- Handle
  SS 3,                                   !- Name
  {bd8337d1-c8b0-4feb-b505-7b462bb69ac5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {59019725-cde0-4b53-94b6-5902d64405fc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {515ce35b-74c0-40be-ace6-f450450a33df}, !- Handle
  Schedule Day 30,                        !- Name
  {db9633c0-776d-4e9b-bda4-a0ba5605069b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {59019725-cde0-4b53-94b6-5902d64405fc}, !- Handle
  Schedule Day 29,                        !- Name
  {db9633c0-776d-4e9b-bda4-a0ba5605069b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {984db987-b3dc-4ae7-9da1-900ba9ca1082}, !- Handle
  NRCan - Cold Lake - Default People,     !- Name
  {71a13d79-a773-4912-a368-5fa6f84eab1b}, !- Schedule Type Limits Name
  {63c6c367-d0df-4cf1-86c3-d55347cb6492}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63c6c367-d0df-4cf1-86c3-d55347cb6492}, !- Handle
  Schedule Day 31,                        !- Name
  {71a13d79-a773-4912-a368-5fa6f84eab1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {81c7dedd-8a4f-44c2-adf9-562894f2eeab}, !- Handle
  M-F 3,                                  !- Name
  {984db987-b3dc-4ae7-9da1-900ba9ca1082}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {36185430-a08c-48e1-a882-983ca3c105a7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Rule,
  {d188aa29-1b82-4d1a-8a6a-0b8a17858c11}, !- Handle
  Schedule Rule 1,                        !- Name
  {984db987-b3dc-4ae7-9da1-900ba9ca1082}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {75e1b58f-ea46-4885-beae-9cf0e2fd96c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {36185430-a08c-48e1-a882-983ca3c105a7}, !- Handle
  Schedule Day 38,                        !- Name
  {71a13d79-a773-4912-a368-5fa6f84eab1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {75e1b58f-ea46-4885-beae-9cf0e2fd96c6}, !- Handle
  Schedule Day 32,                        !- Name
  {71a13d79-a773-4912-a368-5fa6f84eab1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {692e10d9-d488-4cd9-b230-f52c704d65f6}, !- Handle
  NRCan - Cold Lake - Default Activity,   !- Name
  {7c9ae30b-e903-45a0-aa29-91fb4f175f8f}, !- Schedule Type Limits Name
  {ead40b71-af8f-42aa-a4f3-c5e7e1b3ab50}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ead40b71-af8f-42aa-a4f3-c5e7e1b3ab50}, !- Handle
  Schedule Day 39,                        !- Name
  {7c9ae30b-e903-45a0-aa29-91fb4f175f8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {eb17d632-b02c-4173-8bd5-aecc6dc5c601}, !- Handle
  NRCan - Cold Lake - Default Lights,     !- Name
  {71a13d79-a773-4912-a368-5fa6f84eab1b}, !- Schedule Type Limits Name
  {fa5b723b-241b-4b6f-8e3a-1368b4f33f77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa5b723b-241b-4b6f-8e3a-1368b4f33f77}, !- Handle
  Schedule Day 45,                        !- Name
  {71a13d79-a773-4912-a368-5fa6f84eab1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.0500000007450581;                     !- Value Until Time 3

OS:Schedule:Rule,
  {5bda5146-5b2c-4d1f-949f-fc4e737dbe03}, !- Handle
  SS,                                     !- Name
  {eb17d632-b02c-4173-8bd5-aecc6dc5c601}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d72dedd2-6941-4b57-b0e2-698a88f45e69}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Rule,
  {30d04951-d41d-4158-b81a-a069f363d936}, !- Handle
  M-F,                                    !- Name
  {eb17d632-b02c-4173-8bd5-aecc6dc5c601}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1ec060a1-9ff6-4a1d-ac0a-13aad1828478}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {d72dedd2-6941-4b57-b0e2-698a88f45e69}, !- Handle
  Schedule Day 14,                        !- Name
  {71a13d79-a773-4912-a368-5fa6f84eab1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581;                     !- Value Until Time 1

OS:Schedule:Day,
  {1ec060a1-9ff6-4a1d-ac0a-13aad1828478}, !- Handle
  Schedule Day 46,                        !- Name
  {71a13d79-a773-4912-a368-5fa6f84eab1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.0500000007450581;                     !- Value Until Time 3

OS:Schedule:Ruleset,
  {57710ae9-a1ff-402b-891a-91f17493278a}, !- Handle
  NRCan - Cold Lake - Default Equip,      !- Name
  {71a13d79-a773-4912-a368-5fa6f84eab1b}, !- Schedule Type Limits Name
  {7c90065d-0b73-48f5-a447-8721cca62276}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c90065d-0b73-48f5-a447-8721cca62276}, !- Handle
  Schedule Day 25,                        !- Name
  {71a13d79-a773-4912-a368-5fa6f84eab1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {902eb6ef-c81f-41d2-a1c5-7207fd6aa203}, !- Handle
  MF 2,                                   !- Name
  {57710ae9-a1ff-402b-891a-91f17493278a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {44ef78cd-3769-409d-9248-7a2055bbca27}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Rule,
  {9d4311e1-2bc0-4222-b8b3-ce25ba6bba92}, !- Handle
  SS 2,                                   !- Name
  {57710ae9-a1ff-402b-891a-91f17493278a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {40f9b62b-aaf7-48b4-9b4b-179139352e4e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {44ef78cd-3769-409d-9248-7a2055bbca27}, !- Handle
  Schedule Day 27,                        !- Name
  {71a13d79-a773-4912-a368-5fa6f84eab1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.0500000007450581;                     !- Value Until Time 3

OS:Schedule:Day,
  {40f9b62b-aaf7-48b4-9b4b-179139352e4e}, !- Handle
  Schedule Day 26,                        !- Name
  {71a13d79-a773-4912-a368-5fa6f84eab1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e0ee6d23-bf37-4289-bc75-7084b4407e9c}, !- Handle
  NRCan - Cold Lake - Default Hot Water,  !- Name
  {71a13d79-a773-4912-a368-5fa6f84eab1b}, !- Schedule Type Limits Name
  {60cd2277-7437-4465-876e-6a975bd51092}; !- Default Day Schedule Name

OS:Schedule:Day,
  {60cd2277-7437-4465-876e-6a975bd51092}, !- Handle
  Schedule Day 15,                        !- Name
  {71a13d79-a773-4912-a368-5fa6f84eab1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.0500000007450581;                     !- Value Until Time 3

OS:Schedule:Rule,
  {bb5c1de9-2abe-43f6-98ff-1d39ca07ea74}, !- Handle
  M-F 1,                                  !- Name
  {e0ee6d23-bf37-4289-bc75-7084b4407e9c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e2d5b60a-6634-4180-a0ca-bc94225be1f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Rule,
  {a9ee9f59-3d68-43f1-b90c-f2c8e4bb76f3}, !- Handle
  SS 1,                                   !- Name
  {e0ee6d23-bf37-4289-bc75-7084b4407e9c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5dc638c2-cb26-49ed-9bf0-73fe96a4faf6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {e2d5b60a-6634-4180-a0ca-bc94225be1f5}, !- Handle
  Schedule Day 23,                        !- Name
  {71a13d79-a773-4912-a368-5fa6f84eab1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.0500000007450581;                     !- Value Until Time 3

OS:Schedule:Day,
  {5dc638c2-cb26-49ed-9bf0-73fe96a4faf6}, !- Handle
  Schedule Day 22,                        !- Name
  {71a13d79-a773-4912-a368-5fa6f84eab1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7c9ae30b-e903-45a0-aa29-91fb4f175f8f}, !- Handle
  ActivityLevel 1,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermalZone,
  {2bc37573-0fc8-4bc8-a708-bb11494ea799}, !- Handle
  Machine Shop,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ea85815-977a-4639-b068-042ebc4afec3}, !- Zone Air Inlet Port List
  {ff5256db-e201-4b75-b777-61c54d667364}, !- Zone Air Exhaust Port List
  {cbbdec4c-1e8d-451a-a764-b231bd1b0440}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b82604ce-9b73-43a6-b34c-1f9a05b25f7a}, !- Group Rendering Name
  {f1fccd27-0e44-4c96-9f70-11965bfb5bf3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1fb97841-3bfa-45b5-823c-1927dac012ad}, !- Handle
  Node 1,                                 !- Name
  {cbbdec4c-1e8d-451a-a764-b231bd1b0440}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cbbdec4c-1e8d-451a-a764-b231bd1b0440}, !- Handle
  Connection 1,                           !- Name
  {2bc37573-0fc8-4bc8-a708-bb11494ea799}, !- Source Object
  11,                                     !- Outlet Port
  {1fb97841-3bfa-45b5-823c-1927dac012ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ea85815-977a-4639-b068-042ebc4afec3}, !- Handle
  Port List 1,                            !- Name
  {2bc37573-0fc8-4bc8-a708-bb11494ea799}, !- HVAC Component
  {f022cfac-c08b-4da5-970f-e2db36b408b4}; !- Port 1

OS:PortList,
  {ff5256db-e201-4b75-b777-61c54d667364}, !- Handle
  Port List 2,                            !- Name
  {2bc37573-0fc8-4bc8-a708-bb11494ea799}, !- HVAC Component
  {dd3a797a-018a-442a-99b4-7bc1124a6128}, !- Port 1
  {72481971-f08a-4242-ac4a-a0c2e866fa94}; !- Port 2

OS:Sizing:Zone,
  {feb9548d-35cd-4740-b781-574daa93a2e6}, !- Handle
  {2bc37573-0fc8-4bc8-a708-bb11494ea799}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {baef5079-6334-4544-91cb-15debdedec05}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {2bc37573-0fc8-4bc8-a708-bb11494ea799}, !- Thermal Zone
  {6bd317a1-7fc6-4678-a2d6-6472027c19ed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7bd9bed2-9a4f-4b31-bd38-6ada9007ec7a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {b82604ce-9b73-43a6-b34c-1f9a05b25f7a}, !- Handle
  Rendering Color 33,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:ThermalZone,
  {44d505fc-2356-4084-868e-922dbc6187aa}, !- Handle
  CE Tool Control Storage 1,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f55e66ac-485c-4f7d-9cc7-946d4bd2f7ab}, !- Zone Air Inlet Port List
  {eef56cd7-ba4f-41ca-b05a-3ed56d57edc4}, !- Zone Air Exhaust Port List
  {1804533c-3ce4-4fcd-a91c-33055ae01487}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0a3630d4-8d5e-41d8-afe3-47b403843116}, !- Group Rendering Name
  {b2b31cc5-dc62-4de9-8337-d6660ad51435}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb6bc51a-c60a-42c7-be54-b437821fdbca}, !- Handle
  Node 2,                                 !- Name
  {1804533c-3ce4-4fcd-a91c-33055ae01487}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1804533c-3ce4-4fcd-a91c-33055ae01487}, !- Handle
  Connection 2,                           !- Name
  {44d505fc-2356-4084-868e-922dbc6187aa}, !- Source Object
  11,                                     !- Outlet Port
  {fb6bc51a-c60a-42c7-be54-b437821fdbca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f55e66ac-485c-4f7d-9cc7-946d4bd2f7ab}, !- Handle
  Port List 3,                            !- Name
  {44d505fc-2356-4084-868e-922dbc6187aa}; !- HVAC Component

OS:PortList,
  {eef56cd7-ba4f-41ca-b05a-3ed56d57edc4}, !- Handle
  Port List 4,                            !- Name
  {44d505fc-2356-4084-868e-922dbc6187aa}; !- HVAC Component

OS:Sizing:Zone,
  {fa76d18d-f718-445f-b7f4-ee9114dc62c5}, !- Handle
  {44d505fc-2356-4084-868e-922dbc6187aa}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {966c6489-251f-4fbe-8f9b-5ba5d48aae08}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {44d505fc-2356-4084-868e-922dbc6187aa}; !- Thermal Zone

OS:Rendering:Color,
  {0a3630d4-8d5e-41d8-afe3-47b403843116}, !- Handle
  Rendering Color 34,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:ThermalZone,
  {a438d68b-d3ad-4fd1-828b-941c8c76acbe}, !- Handle
  Shipping and Receiving 1,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6761eaa2-a60c-42b9-ab92-efc429de14d6}, !- Zone Air Inlet Port List
  {a1710e0e-ebe4-41e7-a166-98ec8fc57d1b}, !- Zone Air Exhaust Port List
  {b35f7118-130c-4401-8e29-6c1b02d7bbbb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9cfb7346-0049-442e-8819-bd5085a26c0c}, !- Group Rendering Name
  {9e5d0cc3-ad41-4b84-9c89-d0fb34ad5f95}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7d31b90-ecbd-4980-9b55-68ab31552d00}, !- Handle
  Node 3,                                 !- Name
  {b35f7118-130c-4401-8e29-6c1b02d7bbbb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b35f7118-130c-4401-8e29-6c1b02d7bbbb}, !- Handle
  Connection 3,                           !- Name
  {a438d68b-d3ad-4fd1-828b-941c8c76acbe}, !- Source Object
  11,                                     !- Outlet Port
  {c7d31b90-ecbd-4980-9b55-68ab31552d00}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6761eaa2-a60c-42b9-ab92-efc429de14d6}, !- Handle
  Port List 5,                            !- Name
  {a438d68b-d3ad-4fd1-828b-941c8c76acbe}; !- HVAC Component

OS:PortList,
  {a1710e0e-ebe4-41e7-a166-98ec8fc57d1b}, !- Handle
  Port List 6,                            !- Name
  {a438d68b-d3ad-4fd1-828b-941c8c76acbe}; !- HVAC Component

OS:Sizing:Zone,
  {c1b663ce-dabb-4309-b8b7-387d5368af9c}, !- Handle
  {a438d68b-d3ad-4fd1-828b-941c8c76acbe}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a13f351c-a3c2-4341-99b7-e276e376ab67}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {a438d68b-d3ad-4fd1-828b-941c8c76acbe}; !- Thermal Zone

OS:Rendering:Color,
  {9cfb7346-0049-442e-8819-bd5085a26c0c}, !- Handle
  Rendering Color 35,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:ThermalZone,
  {7041723b-9cbc-4385-8b73-cb13b9dfafe5}, !- Handle
  CE Tool Control Storage 2,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3cf3a84-688e-4865-b390-cd775f4bd066}, !- Zone Air Inlet Port List
  {54b149c0-c302-48f6-87f4-da358f6ac1c9}, !- Zone Air Exhaust Port List
  {b4b263d9-e5e2-4d08-b8ca-ae5dd47ebe9b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {999a3830-82c7-4ab6-9d28-d1b3e7875c1c}, !- Group Rendering Name
  {3bfeb082-88cf-4846-98e3-853c83198280}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f50ac78b-1399-4a41-be81-c9f783444e1b}, !- Handle
  Node 4,                                 !- Name
  {b4b263d9-e5e2-4d08-b8ca-ae5dd47ebe9b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4b263d9-e5e2-4d08-b8ca-ae5dd47ebe9b}, !- Handle
  Connection 4,                           !- Name
  {7041723b-9cbc-4385-8b73-cb13b9dfafe5}, !- Source Object
  11,                                     !- Outlet Port
  {f50ac78b-1399-4a41-be81-c9f783444e1b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3cf3a84-688e-4865-b390-cd775f4bd066}, !- Handle
  Port List 7,                            !- Name
  {7041723b-9cbc-4385-8b73-cb13b9dfafe5}, !- HVAC Component
  {5475d321-0034-4ec6-801d-a084ccf19e8b}; !- Port 1

OS:PortList,
  {54b149c0-c302-48f6-87f4-da358f6ac1c9}, !- Handle
  Port List 8,                            !- Name
  {7041723b-9cbc-4385-8b73-cb13b9dfafe5}, !- HVAC Component
  {59000562-8eb5-476e-b91b-0a6f1d491e19}; !- Port 1

OS:Sizing:Zone,
  {bde38443-8217-428c-a3af-65e7c40de018}, !- Handle
  {7041723b-9cbc-4385-8b73-cb13b9dfafe5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2ab5936d-5988-4838-aec1-3c19440c8bf4}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {7041723b-9cbc-4385-8b73-cb13b9dfafe5}, !- Thermal Zone
  {92cb0686-68ba-4bf4-8fd0-95d99b41b678}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {999a3830-82c7-4ab6-9d28-d1b3e7875c1c}, !- Handle
  Rendering Color 36,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:ThermalZone,
  {9f0bba23-923a-473e-93e2-5c2217e445e4}, !- Handle
  CE Tool Control Storage 3,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {273c2853-39bd-43c9-9f7d-5e76c84307e2}, !- Zone Air Inlet Port List
  {6672913f-4b99-402f-b646-1f26271660fc}, !- Zone Air Exhaust Port List
  {156e8c5c-aba2-461c-abc3-dbf00976981f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {749584b7-daba-4995-8cf5-0bc59277411e}, !- Group Rendering Name
  {11a2bfab-f5b1-4f86-bdf1-7e44352f2e1a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {daccdac2-f2ce-4ee8-9247-2d3d83d64d7f}, !- Handle
  Node 5,                                 !- Name
  {156e8c5c-aba2-461c-abc3-dbf00976981f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {156e8c5c-aba2-461c-abc3-dbf00976981f}, !- Handle
  Connection 5,                           !- Name
  {9f0bba23-923a-473e-93e2-5c2217e445e4}, !- Source Object
  11,                                     !- Outlet Port
  {daccdac2-f2ce-4ee8-9247-2d3d83d64d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {273c2853-39bd-43c9-9f7d-5e76c84307e2}, !- Handle
  Port List 9,                            !- Name
  {9f0bba23-923a-473e-93e2-5c2217e445e4}; !- HVAC Component

OS:PortList,
  {6672913f-4b99-402f-b646-1f26271660fc}, !- Handle
  Port List 10,                           !- Name
  {9f0bba23-923a-473e-93e2-5c2217e445e4}; !- HVAC Component

OS:Sizing:Zone,
  {96525afb-f131-4d9d-b7fb-f8a340ce1db4}, !- Handle
  {9f0bba23-923a-473e-93e2-5c2217e445e4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d9812d4c-a5a4-4522-b819-76b297276520}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {9f0bba23-923a-473e-93e2-5c2217e445e4}; !- Thermal Zone

OS:Rendering:Color,
  {749584b7-daba-4995-8cf5-0bc59277411e}, !- Handle
  Rendering Color 37,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:ThermalZone,
  {109baeaa-ce17-45fa-aebc-c2771fbe8e35}, !- Handle
  Offices 1,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b56698f2-c86d-4486-a4f0-150afa699fdc}, !- Zone Air Inlet Port List
  {57e842d4-01d3-4860-b6e6-c31b51b3b2de}, !- Zone Air Exhaust Port List
  {d9b057df-f8ab-439a-aaf8-6288d041a823}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2536d1ba-9f7d-4dc2-8db9-70b7a82c21b6}, !- Group Rendering Name
  {5df302e6-2e53-4770-a653-c3ac14dc654e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80e36e08-fc89-4cc4-aa39-29dd8be7e4c4}, !- Handle
  Node 6,                                 !- Name
  {d9b057df-f8ab-439a-aaf8-6288d041a823}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9b057df-f8ab-439a-aaf8-6288d041a823}, !- Handle
  Connection 6,                           !- Name
  {109baeaa-ce17-45fa-aebc-c2771fbe8e35}, !- Source Object
  11,                                     !- Outlet Port
  {80e36e08-fc89-4cc4-aa39-29dd8be7e4c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b56698f2-c86d-4486-a4f0-150afa699fdc}, !- Handle
  Port List 11,                           !- Name
  {109baeaa-ce17-45fa-aebc-c2771fbe8e35}; !- HVAC Component

OS:PortList,
  {57e842d4-01d3-4860-b6e6-c31b51b3b2de}, !- Handle
  Port List 12,                           !- Name
  {109baeaa-ce17-45fa-aebc-c2771fbe8e35}; !- HVAC Component

OS:Sizing:Zone,
  {2aa6b3bc-c1b3-4ee2-9800-1a8508ec7405}, !- Handle
  {109baeaa-ce17-45fa-aebc-c2771fbe8e35}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {383b41b1-371a-4213-9b43-27f3d31e8473}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {109baeaa-ce17-45fa-aebc-c2771fbe8e35}; !- Thermal Zone

OS:Rendering:Color,
  {2536d1ba-9f7d-4dc2-8db9-70b7a82c21b6}, !- Handle
  Rendering Color 38,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:ThermalZone,
  {1ba83eda-4ceb-442b-bc6e-aec28c1df712}, !- Handle
  RM Shop 1,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2096d161-cb3d-42f8-bd03-23e018a59799}, !- Zone Air Inlet Port List
  {f0ce7c32-de04-4cdd-8bbd-2dc1585c3191}, !- Zone Air Exhaust Port List
  {361cc2f3-03d9-45c3-812b-7f8958bbb9f7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {28782d1e-2349-455f-a54e-0a1fd14b0546}, !- Group Rendering Name
  {90bb1ea8-6f1a-4c8e-b181-a92f1d444a7b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {775862e8-efcd-4502-9b68-7030576f4f48}, !- Handle
  Node 7,                                 !- Name
  {361cc2f3-03d9-45c3-812b-7f8958bbb9f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {361cc2f3-03d9-45c3-812b-7f8958bbb9f7}, !- Handle
  Connection 7,                           !- Name
  {1ba83eda-4ceb-442b-bc6e-aec28c1df712}, !- Source Object
  11,                                     !- Outlet Port
  {775862e8-efcd-4502-9b68-7030576f4f48}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2096d161-cb3d-42f8-bd03-23e018a59799}, !- Handle
  Port List 13,                           !- Name
  {1ba83eda-4ceb-442b-bc6e-aec28c1df712}, !- HVAC Component
  {816a5af4-e107-47eb-a8c9-d8d2af12bc7b}; !- Port 1

OS:PortList,
  {f0ce7c32-de04-4cdd-8bbd-2dc1585c3191}, !- Handle
  Port List 14,                           !- Name
  {1ba83eda-4ceb-442b-bc6e-aec28c1df712}, !- HVAC Component
  {596ef3aa-4e38-4902-9cef-18d4d3a7c026}, !- Port 1
  {0fb304bf-5ee8-4c7a-bff1-3435ca4b6e91}; !- Port 2

OS:Sizing:Zone,
  {af7f8e77-961f-4b81-b148-b732a8051676}, !- Handle
  {1ba83eda-4ceb-442b-bc6e-aec28c1df712}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a3231408-a093-4830-b8c7-eb2f22715b53}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {1ba83eda-4ceb-442b-bc6e-aec28c1df712}, !- Thermal Zone
  {fb1769b4-3873-417d-88df-219d71d743dd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ef8161ea-64c0-481f-b503-6be94ebf5047}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {28782d1e-2349-455f-a54e-0a1fd14b0546}, !- Handle
  Rendering Color 39,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:ThermalZone,
  {798540b0-8b2c-458a-8c6e-6e182a9a99ff}, !- Handle
  RM Shop 2,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c4f18ae6-8165-405f-b492-0e4d3373b419}, !- Zone Air Inlet Port List
  {8541764d-cb8e-4758-80d1-b0bbbb239b54}, !- Zone Air Exhaust Port List
  {f0656f4f-3445-4784-8968-ac038298b35d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bc6fdba7-7ab6-4c8f-b187-3e301f455c99}, !- Group Rendering Name
  {e33f0bcc-9e83-44ab-bbdf-ef7704caf20d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {40b3e17b-7d27-47d0-954d-0b773c7a2129}, !- Handle
  Node 8,                                 !- Name
  {f0656f4f-3445-4784-8968-ac038298b35d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0656f4f-3445-4784-8968-ac038298b35d}, !- Handle
  Connection 8,                           !- Name
  {798540b0-8b2c-458a-8c6e-6e182a9a99ff}, !- Source Object
  11,                                     !- Outlet Port
  {40b3e17b-7d27-47d0-954d-0b773c7a2129}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4f18ae6-8165-405f-b492-0e4d3373b419}, !- Handle
  Port List 15,                           !- Name
  {798540b0-8b2c-458a-8c6e-6e182a9a99ff}, !- HVAC Component
  {c53d7fb5-e2c7-4661-8758-9ca382fff701}; !- Port 1

OS:PortList,
  {8541764d-cb8e-4758-80d1-b0bbbb239b54}, !- Handle
  Port List 16,                           !- Name
  {798540b0-8b2c-458a-8c6e-6e182a9a99ff}, !- HVAC Component
  {71521c39-9084-44ff-bb72-6b1594f51e31}, !- Port 1
  {db40b775-21a0-40a3-a746-d5a08f4533b4}; !- Port 2

OS:Sizing:Zone,
  {b2411e38-58e7-41fe-8641-79a75ceb4bb2}, !- Handle
  {798540b0-8b2c-458a-8c6e-6e182a9a99ff}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7f8bee9c-9bc6-4dd1-8928-d1e22fca9875}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {798540b0-8b2c-458a-8c6e-6e182a9a99ff}, !- Thermal Zone
  {4f559bb1-36f2-45b7-90a9-0f57fa5f5188}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {88d08635-50b2-42c3-9d0b-7cc17132d027}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {bc6fdba7-7ab6-4c8f-b187-3e301f455c99}, !- Handle
  Rendering Color 40,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:ThermalZone,
  {82a60380-2d65-4be0-995d-0b9511d8f2da}, !- Handle
  Corridor 1,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce6188fc-57c7-4117-8115-93f4812df636}, !- Zone Air Inlet Port List
  {4e773c5c-457f-4640-9cb4-b7d6234cba5f}, !- Zone Air Exhaust Port List
  {26630fe5-9838-49ac-ab72-dfa51740e7fa}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4a0ff21e-5bff-48a7-a866-b35ee8ac2204}, !- Group Rendering Name
  {72557cdd-a369-48ff-9ee9-1aab55ce4006}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8125e578-9605-473f-a0c3-0c92245968bf}, !- Handle
  Node 9,                                 !- Name
  {26630fe5-9838-49ac-ab72-dfa51740e7fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26630fe5-9838-49ac-ab72-dfa51740e7fa}, !- Handle
  Connection 9,                           !- Name
  {82a60380-2d65-4be0-995d-0b9511d8f2da}, !- Source Object
  11,                                     !- Outlet Port
  {8125e578-9605-473f-a0c3-0c92245968bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce6188fc-57c7-4117-8115-93f4812df636}, !- Handle
  Port List 17,                           !- Name
  {82a60380-2d65-4be0-995d-0b9511d8f2da}; !- HVAC Component

OS:PortList,
  {4e773c5c-457f-4640-9cb4-b7d6234cba5f}, !- Handle
  Port List 18,                           !- Name
  {82a60380-2d65-4be0-995d-0b9511d8f2da}; !- HVAC Component

OS:Sizing:Zone,
  {a60decec-e500-480f-b064-38ca399987c6}, !- Handle
  {82a60380-2d65-4be0-995d-0b9511d8f2da}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7eb16b50-a1e6-4735-8726-1d70f5bbdb9e}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {82a60380-2d65-4be0-995d-0b9511d8f2da}, !- Thermal Zone
  {15c6c2ae-e4df-4095-8dad-90dcce98e44e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {4a0ff21e-5bff-48a7-a866-b35ee8ac2204}, !- Handle
  Rendering Color 41,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:ThermalZone,
  {a934c4aa-5c8b-462b-9b8d-de0320a0aab6}, !- Handle
  Paint Shop,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40a72f84-b851-494b-b5d5-0ab5bd94e7b5}, !- Zone Air Inlet Port List
  {250b71d1-8186-46a9-9383-b3cffb23a602}, !- Zone Air Exhaust Port List
  {c5a71d07-4007-4c78-a935-56faedabef31}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b36bc530-62ae-48ef-9633-d14212a8be1f}, !- Group Rendering Name
  {03a09690-1966-4416-8266-f96484fe1557}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1b2dac1-777b-49ee-b1c6-2319f8d541ed}, !- Handle
  Node 10,                                !- Name
  {c5a71d07-4007-4c78-a935-56faedabef31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5a71d07-4007-4c78-a935-56faedabef31}, !- Handle
  Connection 10,                          !- Name
  {a934c4aa-5c8b-462b-9b8d-de0320a0aab6}, !- Source Object
  11,                                     !- Outlet Port
  {d1b2dac1-777b-49ee-b1c6-2319f8d541ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40a72f84-b851-494b-b5d5-0ab5bd94e7b5}, !- Handle
  Port List 19,                           !- Name
  {a934c4aa-5c8b-462b-9b8d-de0320a0aab6}, !- HVAC Component
  {fb5eb969-b381-4ea9-b169-e19cab7afda2}; !- Port 1

OS:PortList,
  {250b71d1-8186-46a9-9383-b3cffb23a602}, !- Handle
  Port List 20,                           !- Name
  {a934c4aa-5c8b-462b-9b8d-de0320a0aab6}, !- HVAC Component
  {86584c09-94ec-4dd4-b18d-f95d274b1ec2}, !- Port 1
  {6ed6eb99-863b-4c94-843a-93e0dd5db25d}; !- Port 2

OS:Sizing:Zone,
  {51be25a5-4783-4976-b60a-4b784af8d689}, !- Handle
  {a934c4aa-5c8b-462b-9b8d-de0320a0aab6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {585a0699-e1a1-46d9-a49f-80ccae077fbc}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {a934c4aa-5c8b-462b-9b8d-de0320a0aab6}, !- Thermal Zone
  {9bcfde42-0382-447c-a7be-0cab993dd1ca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {45468bda-f2f8-4eb4-b388-32b9644d4a92}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {b36bc530-62ae-48ef-9633-d14212a8be1f}, !- Handle
  Rendering Color 42,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:ThermalZone,
  {b82564b7-af53-4b1c-b408-5d6bb08d0806}, !- Handle
  Supply,                                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b368ef18-efe0-419a-81e3-493110081188}, !- Zone Air Inlet Port List
  {77a62036-7ce6-41f0-85e6-e67283e83b17}, !- Zone Air Exhaust Port List
  {fab0c86e-a8e8-47c0-a804-349641cc1991}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {da8511e6-c480-4c8a-969d-4c2c6819cbdb}, !- Group Rendering Name
  {debfbbc9-4ae5-473d-bf9e-20c333b987d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9969cdfd-0f1c-4612-a2ef-1f0220525f1b}, !- Handle
  Node 11,                                !- Name
  {fab0c86e-a8e8-47c0-a804-349641cc1991}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fab0c86e-a8e8-47c0-a804-349641cc1991}, !- Handle
  Connection 11,                          !- Name
  {b82564b7-af53-4b1c-b408-5d6bb08d0806}, !- Source Object
  11,                                     !- Outlet Port
  {9969cdfd-0f1c-4612-a2ef-1f0220525f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b368ef18-efe0-419a-81e3-493110081188}, !- Handle
  Port List 21,                           !- Name
  {b82564b7-af53-4b1c-b408-5d6bb08d0806}, !- HVAC Component
  {f5250659-f789-4b46-b24a-f05482286e70}, !- Port 1
  {b73f2ed6-2957-4f98-af04-36aa2b5e7cda}; !- Port 2

OS:PortList,
  {77a62036-7ce6-41f0-85e6-e67283e83b17}, !- Handle
  Port List 22,                           !- Name
  {b82564b7-af53-4b1c-b408-5d6bb08d0806}, !- HVAC Component
  {826d959c-31c6-404f-8b7a-854623f5f83e}, !- Port 1
  {35a65699-8f44-4127-8959-39f822ad0ca3}; !- Port 2

OS:Sizing:Zone,
  {ae665f84-ce7d-4b70-9d88-5730a1c8eedd}, !- Handle
  {b82564b7-af53-4b1c-b408-5d6bb08d0806}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2ef1d849-157d-4553-ad84-8dc51f984ebc}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {b82564b7-af53-4b1c-b408-5d6bb08d0806}, !- Thermal Zone
  {8c00285e-3bc2-4363-ab2a-b5d284918772}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0efd3574-33b7-4b35-94d7-be8bcc107a1f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {da8511e6-c480-4c8a-969d-4c2c6819cbdb}, !- Handle
  Rendering Color 43,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Surface,
  {b34b0e3e-8eb6-469e-8e4d-0a0f5d786f8f}, !- Handle
  Surface 651,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b9c443d-3e59-47b5-b263-879a352ce70f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {feeabd29-deca-4bed-8898-9dd04e953326}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.0259847835152, 7.21911419532262e-015, 3.81, !- X,Y,Z Vertex 1 {m}
  22.0259847835152, 7.21911419532262e-015, 2.82, !- X,Y,Z Vertex 2 {m}
  9.6604847835152, 7.21911419532262e-015, 2.82, !- X,Y,Z Vertex 3 {m}
  9.66048478351518, 7.21911419532262e-015, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d35dc904-b67e-48f9-bd90-4b9af48d43ef}, !- Handle
  Surface 652,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b9c443d-3e59-47b5-b263-879a352ce70f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b81122b7-4f41-4745-8bc0-cc1973bf32d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.66048478351518, 7.21911419532262e-015, 3.81, !- X,Y,Z Vertex 1 {m}
  9.6604847835152, 7.21911419532262e-015, -1.61021263586599e-059, !- X,Y,Z Vertex 2 {m}
  3.76230817909161e-045, -5.03465105712807e-030, 1.10273100095965e-059, !- X,Y,Z Vertex 3 {m}
  -6.71320170715328e-045, 8.98348207078391e-030, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b22e7b27-1846-4136-86e4-c9f552875141}, !- Handle
  Surface 653,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b9c443d-3e59-47b5-b263-879a352ce70f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae7049d4-f58d-4a76-b620-809548480a4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.2613847835152, 7.94102561485448e-015, 3.81, !- X,Y,Z Vertex 1 {m}
  28.2613847835152, 7.94102561485448e-015, 2.82, !- X,Y,Z Vertex 2 {m}
  28.1751847835152, 6.49720277578996e-015, 2.82, !- X,Y,Z Vertex 3 {m}
  28.1751847835152, 6.49720277578995e-015, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b513c496-491a-43c4-bd99-69cde0e0f56c}, !- Handle
  Surface 654,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b9c443d-3e59-47b5-b263-879a352ce70f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04d208cc-d642-48f3-a3e1-c2b4bd39f5bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1751847835152, 6.13624706602422e-015, 3.81, !- X,Y,Z Vertex 1 {m}
  28.1751847835152, 6.85815848555648e-015, 2.82, !- X,Y,Z Vertex 2 {m}
  22.0259847835152, 7.58006990508875e-015, 2.82, !- X,Y,Z Vertex 3 {m}
  22.0259847835152, 6.85815848555649e-015, 3.81; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2ea95182-6d32-4883-a6ca-2467971f29d3}, !- Handle
  Carpenter Shop,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be31e87f-ab72-423c-bd36-d227ff3bb6ec}, !- Zone Air Inlet Port List
  {54507861-b8a6-49a8-8d21-56e3b99608c0}, !- Zone Air Exhaust Port List
  {03bfcc4e-ed52-4dd4-b597-1ccae568412b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {25605e02-525b-47d1-a587-a33f722819a2}, !- Group Rendering Name
  {da404d8d-2e5e-436f-8c15-b700b63c2b90}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a983b8c9-1bb7-4823-9e8c-697f14f16ad4}, !- Handle
  Node 12,                                !- Name
  {03bfcc4e-ed52-4dd4-b597-1ccae568412b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03bfcc4e-ed52-4dd4-b597-1ccae568412b}, !- Handle
  Connection 12,                          !- Name
  {2ea95182-6d32-4883-a6ca-2467971f29d3}, !- Source Object
  11,                                     !- Outlet Port
  {a983b8c9-1bb7-4823-9e8c-697f14f16ad4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be31e87f-ab72-423c-bd36-d227ff3bb6ec}, !- Handle
  Port List 23,                           !- Name
  {2ea95182-6d32-4883-a6ca-2467971f29d3}, !- HVAC Component
  {1063f0f2-9f8e-4b64-bf67-abedc23684f4}; !- Port 1

OS:PortList,
  {54507861-b8a6-49a8-8d21-56e3b99608c0}, !- Handle
  Port List 24,                           !- Name
  {2ea95182-6d32-4883-a6ca-2467971f29d3}, !- HVAC Component
  {1a7390c5-3bbe-41ce-9356-632d8c6d2827}, !- Port 1
  {f011f0d2-4674-44e8-8a0b-6e5e27808ade}; !- Port 2

OS:Sizing:Zone,
  {7dbf46d2-b289-4d9d-a7b8-ca45dabfe9c5}, !- Handle
  {2ea95182-6d32-4883-a6ca-2467971f29d3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ceadf532-faaf-4c45-826d-776ed36fda86}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {2ea95182-6d32-4883-a6ca-2467971f29d3}, !- Thermal Zone
  {58732dfc-f887-41c2-ac9a-8c174d99633a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0bd6a4ea-b0fc-477a-9b4c-db70eb2fe7f1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {25605e02-525b-47d1-a587-a33f722819a2}, !- Handle
  Rendering Color 44,                     !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:ThermalZone,
  {3997f73e-2961-4bcf-98d3-d4db30098c48}, !- Handle
  Offices 3,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c4ea5f3f-6733-4d1d-9eac-22b8f4839476}, !- Zone Air Inlet Port List
  {b04dcc91-74df-49b5-bacb-df72377c9e4f}, !- Zone Air Exhaust Port List
  {30289030-8393-4eaa-b2d5-e513d54a9853}, !- Zone Air Node Name
  {cd3ee678-77fc-48c5-a25c-f613a999488f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cd1d30ea-ba6f-431b-9d75-4fac6cafe19c}, !- Group Rendering Name
  {2cc86073-6bba-48c0-b07e-4fe91365a9c5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db16f9c6-b8a0-4eae-be70-26199eb115a4}, !- Handle
  Node 13,                                !- Name
  {30289030-8393-4eaa-b2d5-e513d54a9853}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30289030-8393-4eaa-b2d5-e513d54a9853}, !- Handle
  Connection 13,                          !- Name
  {3997f73e-2961-4bcf-98d3-d4db30098c48}, !- Source Object
  11,                                     !- Outlet Port
  {db16f9c6-b8a0-4eae-be70-26199eb115a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4ea5f3f-6733-4d1d-9eac-22b8f4839476}, !- Handle
  Port List 25,                           !- Name
  {3997f73e-2961-4bcf-98d3-d4db30098c48}, !- HVAC Component
  {ca749931-f5f1-490d-9054-d3b745c07585}; !- Port 1

OS:PortList,
  {b04dcc91-74df-49b5-bacb-df72377c9e4f}, !- Handle
  Port List 26,                           !- Name
  {3997f73e-2961-4bcf-98d3-d4db30098c48}; !- HVAC Component

OS:Sizing:Zone,
  {67d5d67b-3bbe-45ff-84c2-d4a7ba85f4d7}, !- Handle
  {3997f73e-2961-4bcf-98d3-d4db30098c48}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0a0a2c28-5a8f-4287-a957-71d84c170cac}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {3997f73e-2961-4bcf-98d3-d4db30098c48}, !- Thermal Zone
  {d595dff2-7dbe-49bb-8151-593c93019e2c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8665ab97-1886-40c4-bbeb-2405b682cfe6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {cd1d30ea-ba6f-431b-9d75-4fac6cafe19c}, !- Handle
  Rendering Color 45,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:ThermalZone,
  {73789b0a-599c-440a-826f-54ceb1a345a3}, !- Handle
  Corridor 3,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b4d4f9d4-9f96-4603-95c0-dcddf9d97cd4}, !- Zone Air Inlet Port List
  {ed2d5621-1f0b-4ee2-ad83-40ba8bf89a79}, !- Zone Air Exhaust Port List
  {9ff3d2a7-60fb-41e4-ba56-42c2aae97ef1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e51c0d1d-26f7-47ec-87ca-34ae99af07a0}, !- Group Rendering Name
  {9ea57eeb-154a-45a4-bae5-f7acb77810ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2eaca8c7-1d1b-47c8-b509-d4ffac1c85b6}, !- Handle
  Node 14,                                !- Name
  {9ff3d2a7-60fb-41e4-ba56-42c2aae97ef1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ff3d2a7-60fb-41e4-ba56-42c2aae97ef1}, !- Handle
  Connection 14,                          !- Name
  {73789b0a-599c-440a-826f-54ceb1a345a3}, !- Source Object
  11,                                     !- Outlet Port
  {2eaca8c7-1d1b-47c8-b509-d4ffac1c85b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b4d4f9d4-9f96-4603-95c0-dcddf9d97cd4}, !- Handle
  Port List 27,                           !- Name
  {73789b0a-599c-440a-826f-54ceb1a345a3}; !- HVAC Component

OS:PortList,
  {ed2d5621-1f0b-4ee2-ad83-40ba8bf89a79}, !- Handle
  Port List 28,                           !- Name
  {73789b0a-599c-440a-826f-54ceb1a345a3}; !- HVAC Component

OS:Sizing:Zone,
  {5f5bf5b4-0743-4f03-93d4-17b135bc3d75}, !- Handle
  {73789b0a-599c-440a-826f-54ceb1a345a3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6eedffc0-5d74-4970-add8-30fa27dc48b8}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {73789b0a-599c-440a-826f-54ceb1a345a3}; !- Thermal Zone

OS:Rendering:Color,
  {e51c0d1d-26f7-47ec-87ca-34ae99af07a0}, !- Handle
  Rendering Color 46,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {f356247d-2368-45ae-b4d2-50cf6e08a96b}, !- Handle
  Offices 2,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {973d9b2a-8ff5-4232-8a14-81e106d1a311}, !- Zone Air Inlet Port List
  {9f3af233-f7b0-43c0-8163-de744fd6affd}, !- Zone Air Exhaust Port List
  {bc44ed38-83fe-4aa5-b449-08689b23719e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eb67af9e-7dde-4869-a18d-f5b3fe05c8b6}, !- Group Rendering Name
  {5c4f38fb-676a-44fa-a36b-03c81e813d4b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ccbab405-ba53-490c-853e-1722d02a1292}, !- Handle
  Node 15,                                !- Name
  {bc44ed38-83fe-4aa5-b449-08689b23719e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc44ed38-83fe-4aa5-b449-08689b23719e}, !- Handle
  Connection 15,                          !- Name
  {f356247d-2368-45ae-b4d2-50cf6e08a96b}, !- Source Object
  11,                                     !- Outlet Port
  {ccbab405-ba53-490c-853e-1722d02a1292}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {973d9b2a-8ff5-4232-8a14-81e106d1a311}, !- Handle
  Port List 29,                           !- Name
  {f356247d-2368-45ae-b4d2-50cf6e08a96b}, !- HVAC Component
  {84087454-dc7e-491b-9aa0-8c4f20b2c2a0}; !- Port 1

OS:PortList,
  {9f3af233-f7b0-43c0-8163-de744fd6affd}, !- Handle
  Port List 30,                           !- Name
  {f356247d-2368-45ae-b4d2-50cf6e08a96b}, !- HVAC Component
  {ec107126-077c-47fc-8976-b802a1e2cac2}; !- Port 1

OS:Sizing:Zone,
  {c787f4d0-74e6-41cf-8bae-25f3a175b26e}, !- Handle
  {f356247d-2368-45ae-b4d2-50cf6e08a96b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0875000b-21d1-4efd-b6bb-59a377aeac7e}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {f356247d-2368-45ae-b4d2-50cf6e08a96b}, !- Thermal Zone
  {e9118d76-3cbd-4f2c-807c-363bb95725c4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {028d5c2e-eb12-490b-863b-a067660ac7f8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {eb67af9e-7dde-4869-a18d-f5b3fe05c8b6}, !- Handle
  Rendering Color 51,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {6962f601-e672-4ac4-9877-2a5d877c1043}, !- Handle
  Valve Room,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80ae4253-9662-434c-8076-3171c4bb1a0d}, !- Zone Air Inlet Port List
  {4dfc333d-e734-44a2-91da-ec80b89deeee}, !- Zone Air Exhaust Port List
  {700352d5-337f-4ba5-a057-b57687edfa49}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {33d09950-1ea5-491d-9d0d-9628fb40b017}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57f0c8d7-8640-4a3e-8972-ab46441c2ca1}, !- Handle
  Node 16,                                !- Name
  {700352d5-337f-4ba5-a057-b57687edfa49}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {700352d5-337f-4ba5-a057-b57687edfa49}, !- Handle
  Connection 16,                          !- Name
  {6962f601-e672-4ac4-9877-2a5d877c1043}, !- Source Object
  11,                                     !- Outlet Port
  {57f0c8d7-8640-4a3e-8972-ab46441c2ca1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80ae4253-9662-434c-8076-3171c4bb1a0d}, !- Handle
  Port List 31,                           !- Name
  {6962f601-e672-4ac4-9877-2a5d877c1043}; !- HVAC Component

OS:PortList,
  {4dfc333d-e734-44a2-91da-ec80b89deeee}, !- Handle
  Port List 32,                           !- Name
  {6962f601-e672-4ac4-9877-2a5d877c1043}; !- HVAC Component

OS:Sizing:Zone,
  {62523445-b271-4cf7-86ec-21429d0d396b}, !- Handle
  {6962f601-e672-4ac4-9877-2a5d877c1043}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {92553c29-e603-4d6d-9445-14e2f3f37b39}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {6962f601-e672-4ac4-9877-2a5d877c1043}; !- Thermal Zone

OS:Rendering:Color,
  {33d09950-1ea5-491d-9d0d-9628fb40b017}, !- Handle
  Rendering Color 52,                     !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {971393af-52bb-4f11-8a8b-8de12cbc177a}, !- Handle
  Vestibule 1,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66893a6a-d66d-4323-b967-947abedfc4c3}, !- Zone Air Inlet Port List
  {7e4fd3dc-9ad8-4cdb-8f99-b4b65d6e7d49}, !- Zone Air Exhaust Port List
  {f007dffa-72e1-496d-9cce-43dc02873d34}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b8c431b1-abdc-4a7d-921f-a71dd5a3fcd4}, !- Group Rendering Name
  {f60cad0f-6d4e-4225-b2cb-417043ad3cea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {436e213c-aac8-4f91-973d-76fbce01494e}, !- Handle
  Node 18,                                !- Name
  {f007dffa-72e1-496d-9cce-43dc02873d34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f007dffa-72e1-496d-9cce-43dc02873d34}, !- Handle
  Connection 18,                          !- Name
  {971393af-52bb-4f11-8a8b-8de12cbc177a}, !- Source Object
  11,                                     !- Outlet Port
  {436e213c-aac8-4f91-973d-76fbce01494e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66893a6a-d66d-4323-b967-947abedfc4c3}, !- Handle
  Port List 35,                           !- Name
  {971393af-52bb-4f11-8a8b-8de12cbc177a}; !- HVAC Component

OS:PortList,
  {7e4fd3dc-9ad8-4cdb-8f99-b4b65d6e7d49}, !- Handle
  Port List 36,                           !- Name
  {971393af-52bb-4f11-8a8b-8de12cbc177a}; !- HVAC Component

OS:Sizing:Zone,
  {77bd7a3b-306d-46e4-bf72-cf887474ac02}, !- Handle
  {971393af-52bb-4f11-8a8b-8de12cbc177a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9c3e7ad1-8254-4d29-bd8a-6f5692db40cf}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {971393af-52bb-4f11-8a8b-8de12cbc177a}, !- Thermal Zone
  {3ce2e88b-b6ed-44dc-b21a-8a8a229ef243}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {b8c431b1-abdc-4a7d-921f-a71dd5a3fcd4}, !- Handle
  Rendering Color 55,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:ThermalZone,
  {59c56ef3-b637-409f-8f27-c2ee71ed800a}, !- Handle
  Corridor 5,                             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4fd6c8b6-6a74-48d7-88ca-d788b8e9e35b}, !- Zone Air Inlet Port List
  {3e559aad-75f8-420a-bef3-6f50f1e92cb5}, !- Zone Air Exhaust Port List
  {df2f60a8-524b-4953-8631-902532527b03}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {922a33f3-b9e4-470d-ae1b-011a2fe90403}, !- Group Rendering Name
  {d035162f-5193-4dd6-b193-ba1c97d9ded2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41de8afc-50f5-4645-8cc5-c0abcee02123}, !- Handle
  Node 19,                                !- Name
  {df2f60a8-524b-4953-8631-902532527b03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df2f60a8-524b-4953-8631-902532527b03}, !- Handle
  Connection 19,                          !- Name
  {59c56ef3-b637-409f-8f27-c2ee71ed800a}, !- Source Object
  11,                                     !- Outlet Port
  {41de8afc-50f5-4645-8cc5-c0abcee02123}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4fd6c8b6-6a74-48d7-88ca-d788b8e9e35b}, !- Handle
  Port List 37,                           !- Name
  {59c56ef3-b637-409f-8f27-c2ee71ed800a}; !- HVAC Component

OS:PortList,
  {3e559aad-75f8-420a-bef3-6f50f1e92cb5}, !- Handle
  Port List 38,                           !- Name
  {59c56ef3-b637-409f-8f27-c2ee71ed800a}; !- HVAC Component

OS:Sizing:Zone,
  {10c810d0-3185-4864-b463-2b692777f12d}, !- Handle
  {59c56ef3-b637-409f-8f27-c2ee71ed800a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {38b0fb22-32d9-41b4-9c0a-5b6b5256538d}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {59c56ef3-b637-409f-8f27-c2ee71ed800a}, !- Thermal Zone
  {f427d5d6-c68c-438d-989c-faca82c44798}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {922a33f3-b9e4-470d-ae1b-011a2fe90403}, !- Handle
  Rendering Color 56,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {2467400a-983f-4f1e-a4a4-0d16f159e6d2}, !- Handle
  Washrooms 1,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f7fce99-206a-455d-8ff4-d93de22dddd0}, !- Zone Air Inlet Port List
  {1a9f9e78-b3a6-4438-a5de-d93250b6e7c3}, !- Zone Air Exhaust Port List
  {4261be05-c044-484d-8ece-23da38b8a30c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b344a8ee-9fb5-41e7-9bc2-a34f6fbea54a}, !- Group Rendering Name
  {796325f8-1dae-481d-9885-77512b5cdce0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1dfc79ac-b0de-4cd5-b2ca-e6e8fee11678}, !- Handle
  Node 20,                                !- Name
  {4261be05-c044-484d-8ece-23da38b8a30c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4261be05-c044-484d-8ece-23da38b8a30c}, !- Handle
  Connection 20,                          !- Name
  {2467400a-983f-4f1e-a4a4-0d16f159e6d2}, !- Source Object
  11,                                     !- Outlet Port
  {1dfc79ac-b0de-4cd5-b2ca-e6e8fee11678}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f7fce99-206a-455d-8ff4-d93de22dddd0}, !- Handle
  Port List 39,                           !- Name
  {2467400a-983f-4f1e-a4a4-0d16f159e6d2}; !- HVAC Component

OS:PortList,
  {1a9f9e78-b3a6-4438-a5de-d93250b6e7c3}, !- Handle
  Port List 40,                           !- Name
  {2467400a-983f-4f1e-a4a4-0d16f159e6d2}, !- HVAC Component
  {4d8380ed-f93c-4cd6-a5ab-c71ace712d27}; !- Port 1

OS:Sizing:Zone,
  {a73bd3f2-8fbe-4f3f-8f98-f4ed2663d392}, !- Handle
  {2467400a-983f-4f1e-a4a4-0d16f159e6d2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {39aafd99-1c68-492d-933d-5939bbd2a28d}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {2467400a-983f-4f1e-a4a4-0d16f159e6d2}, !- Thermal Zone
  {48b787ab-4b85-4128-8214-7e428f9cca5c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0dd52a4a-b191-49f0-84ac-6a56a6b61b8e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {b344a8ee-9fb5-41e7-9bc2-a34f6fbea54a}, !- Handle
  Rendering Color 58,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:ThermalZone,
  {18c7078c-a9b1-4947-85f3-d93ee24e043f}, !- Handle
  ADP Office,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf26c43c-d0b6-4a8e-bc8d-3eea452754bc}, !- Zone Air Inlet Port List
  {5699420d-f9fe-4827-b021-1984188fa40b}, !- Zone Air Exhaust Port List
  {2fc07870-21f2-4387-a01d-b92280e9a384}, !- Zone Air Node Name
  {cc5b5290-4296-4a02-afb3-6cc96bfef020}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a0828b31-0d9b-494b-8d95-f7c7502fe804}, !- Group Rendering Name
  {f3af61d5-eb44-442b-a4dc-813166147dda}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d851ccd3-8af3-4ea8-a7e9-207df91e75a2}, !- Handle
  Node 21,                                !- Name
  {2fc07870-21f2-4387-a01d-b92280e9a384}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2fc07870-21f2-4387-a01d-b92280e9a384}, !- Handle
  Connection 21,                          !- Name
  {18c7078c-a9b1-4947-85f3-d93ee24e043f}, !- Source Object
  11,                                     !- Outlet Port
  {d851ccd3-8af3-4ea8-a7e9-207df91e75a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf26c43c-d0b6-4a8e-bc8d-3eea452754bc}, !- Handle
  Port List 41,                           !- Name
  {18c7078c-a9b1-4947-85f3-d93ee24e043f}, !- HVAC Component
  {ac7c9646-cd17-480c-bac2-0cdc4dacd355}, !- Port 1
  {d04e1ccd-bc1a-4a82-adc7-f077e316a1e1}; !- Port 2

OS:PortList,
  {5699420d-f9fe-4827-b021-1984188fa40b}, !- Handle
  Port List 42,                           !- Name
  {18c7078c-a9b1-4947-85f3-d93ee24e043f}, !- HVAC Component
  {5076f3bd-e7b4-4643-81bb-0dac9a8ed7c5}; !- Port 1

OS:Sizing:Zone,
  {3375d29c-76a7-4e67-a26c-502f746f1e53}, !- Handle
  {18c7078c-a9b1-4947-85f3-d93ee24e043f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d7141019-798b-40de-8b28-6f0c5a947699}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {18c7078c-a9b1-4947-85f3-d93ee24e043f}, !- Thermal Zone
  {5678213d-c2e9-4259-a19d-305e4ce93b2e}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c0c16f8c-e511-4e6b-aad9-e5112389bc95}, !- Zone Equipment 2
  3,                                      !- Zone Equipment Cooling Sequence 2
  3,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {5ef34550-7cb8-49e6-9a91-cf155b3fbeaa}, !- Zone Equipment 3
  1,                                      !- Zone Equipment Cooling Sequence 3
  1;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:Rendering:Color,
  {a0828b31-0d9b-494b-8d95-f7c7502fe804}, !- Handle
  Rendering Color 59,                     !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:ThermalZone,
  {664efdb7-e834-4a69-bbba-3fa69e46a0e7}, !- Handle
  ADP Workshop,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10221250-0881-4ed8-9353-0b762afed28d}, !- Zone Air Inlet Port List
  {5cd03576-a615-4ccd-a41c-546594537fcc}, !- Zone Air Exhaust Port List
  {b7b02d93-3777-418e-9524-3ef4aeaf8e82}, !- Zone Air Node Name
  {12cdd768-39f1-4829-9180-007ffd639ef3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {220ee8e2-d405-440d-8bed-b202ffb882e5}, !- Group Rendering Name
  {1179a4f3-39b8-4a9e-9799-d48578bf1191}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59ebb554-5ead-4eca-8509-40d4c4f9989d}, !- Handle
  Node 22,                                !- Name
  {b7b02d93-3777-418e-9524-3ef4aeaf8e82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7b02d93-3777-418e-9524-3ef4aeaf8e82}, !- Handle
  Connection 22,                          !- Name
  {664efdb7-e834-4a69-bbba-3fa69e46a0e7}, !- Source Object
  11,                                     !- Outlet Port
  {59ebb554-5ead-4eca-8509-40d4c4f9989d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10221250-0881-4ed8-9353-0b762afed28d}, !- Handle
  Port List 43,                           !- Name
  {664efdb7-e834-4a69-bbba-3fa69e46a0e7}, !- HVAC Component
  {c039e509-72e8-4956-98af-52c2a090e6fa}; !- Port 1

OS:PortList,
  {5cd03576-a615-4ccd-a41c-546594537fcc}, !- Handle
  Port List 44,                           !- Name
  {664efdb7-e834-4a69-bbba-3fa69e46a0e7}; !- HVAC Component

OS:Sizing:Zone,
  {e56880c6-a0f8-4284-b102-5277e75efe2c}, !- Handle
  {664efdb7-e834-4a69-bbba-3fa69e46a0e7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cb769356-e100-4dab-a27e-8549b6aa800f}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {664efdb7-e834-4a69-bbba-3fa69e46a0e7}, !- Thermal Zone
  {9ed79a14-2b57-4429-9c06-221ab4114bae}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {17f6b161-9751-4518-94d4-4b83fe6dbd8b}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {220ee8e2-d405-440d-8bed-b202ffb882e5}, !- Handle
  Rendering Color 60,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {c109bb4c-3680-4b34-bf19-e0ab557ca4c4}, !- Handle
  Planning,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {85b57cb7-9c24-44e3-81fc-9db08595b6f9}, !- Zone Air Inlet Port List
  {9848ff47-f505-441f-8fed-f9dcd62566fb}, !- Zone Air Exhaust Port List
  {36d0a9f0-53c6-44e9-9e0e-41b15fc03567}, !- Zone Air Node Name
  {a631c91f-b30b-4363-b8a3-a4ce62385415}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0a17b098-e395-4b48-a072-bc8430d0cf34}, !- Group Rendering Name
  {0d78e60d-7548-48a6-b28e-fec75f26c591}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3193a019-9756-4182-822b-08a15622bcf8}, !- Handle
  Node 23,                                !- Name
  {36d0a9f0-53c6-44e9-9e0e-41b15fc03567}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36d0a9f0-53c6-44e9-9e0e-41b15fc03567}, !- Handle
  Connection 23,                          !- Name
  {c109bb4c-3680-4b34-bf19-e0ab557ca4c4}, !- Source Object
  11,                                     !- Outlet Port
  {3193a019-9756-4182-822b-08a15622bcf8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {85b57cb7-9c24-44e3-81fc-9db08595b6f9}, !- Handle
  Port List 45,                           !- Name
  {c109bb4c-3680-4b34-bf19-e0ab557ca4c4}, !- HVAC Component
  {9ab4ee99-d415-4cdc-a8ba-467449e3d3e1}; !- Port 1

OS:PortList,
  {9848ff47-f505-441f-8fed-f9dcd62566fb}, !- Handle
  Port List 46,                           !- Name
  {c109bb4c-3680-4b34-bf19-e0ab557ca4c4}; !- HVAC Component

OS:Sizing:Zone,
  {048a177f-91a8-4604-8c5f-945e2638807e}, !- Handle
  {c109bb4c-3680-4b34-bf19-e0ab557ca4c4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4214be39-8efa-472c-a424-1606a3b87d34}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {c109bb4c-3680-4b34-bf19-e0ab557ca4c4}, !- Thermal Zone
  {7daa3367-5463-4b8f-bd3e-b847428de95c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {85cf336e-637c-48ec-b8fc-a8be7ae6199c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {0a17b098-e395-4b48-a072-bc8430d0cf34}, !- Handle
  Rendering Color 61,                     !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {dfb2138a-08c7-4abc-a338-c182c726a094}, !- Handle
  Equip Room,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8515b037-c93d-465d-8399-a728bbb10ba3}, !- Zone Air Inlet Port List
  {d78ecf83-83e7-449c-8f88-c06361d25ce1}, !- Zone Air Exhaust Port List
  {bbd14a1b-fd59-454d-b6df-d3b04b4683e8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0eed24cb-40a7-499d-ae9e-6f72ef8b9b91}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b474e62-b782-4703-a132-f3fadd75e8b3}, !- Handle
  Node 24,                                !- Name
  {bbd14a1b-fd59-454d-b6df-d3b04b4683e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbd14a1b-fd59-454d-b6df-d3b04b4683e8}, !- Handle
  Connection 24,                          !- Name
  {dfb2138a-08c7-4abc-a338-c182c726a094}, !- Source Object
  11,                                     !- Outlet Port
  {4b474e62-b782-4703-a132-f3fadd75e8b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8515b037-c93d-465d-8399-a728bbb10ba3}, !- Handle
  Port List 47,                           !- Name
  {dfb2138a-08c7-4abc-a338-c182c726a094}; !- HVAC Component

OS:PortList,
  {d78ecf83-83e7-449c-8f88-c06361d25ce1}, !- Handle
  Port List 48,                           !- Name
  {dfb2138a-08c7-4abc-a338-c182c726a094}; !- HVAC Component

OS:Sizing:Zone,
  {55d481cf-a630-4001-91a0-96673cdcfc96}, !- Handle
  {dfb2138a-08c7-4abc-a338-c182c726a094}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {dc6aa1d2-77a2-4071-a30f-bf667217f76f}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {dfb2138a-08c7-4abc-a338-c182c726a094}; !- Thermal Zone

OS:Rendering:Color,
  {0eed24cb-40a7-499d-ae9e-6f72ef8b9b91}, !- Handle
  Rendering Color 62,                     !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:ThermalZone,
  {4ed145f5-f236-45b9-986b-43e3b3f7072e}, !- Handle
  Corridor 4,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac1e91cf-5774-4a30-b338-79c362279a44}, !- Zone Air Inlet Port List
  {57b05595-d54b-4c43-bac4-ee043c4ff352}, !- Zone Air Exhaust Port List
  {daef3f18-231e-4cc1-9ede-01a29d106ed0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {831696f8-a390-4069-ac83-2903042be113}, !- Group Rendering Name
  {b9fd911e-28a5-49e8-ac78-a296f8a45942}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d3c2764f-26dc-46f4-a0c3-730fd5dc75d8}, !- Handle
  Node 25,                                !- Name
  {daef3f18-231e-4cc1-9ede-01a29d106ed0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {daef3f18-231e-4cc1-9ede-01a29d106ed0}, !- Handle
  Connection 25,                          !- Name
  {4ed145f5-f236-45b9-986b-43e3b3f7072e}, !- Source Object
  11,                                     !- Outlet Port
  {d3c2764f-26dc-46f4-a0c3-730fd5dc75d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac1e91cf-5774-4a30-b338-79c362279a44}, !- Handle
  Port List 49,                           !- Name
  {4ed145f5-f236-45b9-986b-43e3b3f7072e}; !- HVAC Component

OS:PortList,
  {57b05595-d54b-4c43-bac4-ee043c4ff352}, !- Handle
  Port List 50,                           !- Name
  {4ed145f5-f236-45b9-986b-43e3b3f7072e}; !- HVAC Component

OS:Sizing:Zone,
  {695b9fb3-cee5-43d5-8f69-22cb0b427949}, !- Handle
  {4ed145f5-f236-45b9-986b-43e3b3f7072e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {952a1202-ac81-42c9-8c1c-d674c6b7163d}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {4ed145f5-f236-45b9-986b-43e3b3f7072e}, !- Thermal Zone
  {b2670bb8-64f0-4045-a9c9-5afb23df90e8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {831696f8-a390-4069-ac83-2903042be113}, !- Handle
  Rendering Color 63,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ThermalZone,
  {13361038-4602-4167-994e-3d186f7a051d}, !- Handle
  Conference Room,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af31c92c-1c5f-4857-91e5-618ece55d565}, !- Zone Air Inlet Port List
  {715cc13a-94da-4f4b-ab5a-2be10585ab8b}, !- Zone Air Exhaust Port List
  {2735012b-cfe6-4d33-8fb1-b18f2e2c5331}, !- Zone Air Node Name
  {120de904-a1fa-40ed-9445-1446809241b7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b83765ad-27db-4d59-b846-6755fe7df245}, !- Group Rendering Name
  {e720c224-b2aa-4f34-8511-28fdc3559f09}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7069650e-051f-482d-9463-e807fca67759}, !- Handle
  Node 26,                                !- Name
  {2735012b-cfe6-4d33-8fb1-b18f2e2c5331}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2735012b-cfe6-4d33-8fb1-b18f2e2c5331}, !- Handle
  Connection 26,                          !- Name
  {13361038-4602-4167-994e-3d186f7a051d}, !- Source Object
  11,                                     !- Outlet Port
  {7069650e-051f-482d-9463-e807fca67759}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af31c92c-1c5f-4857-91e5-618ece55d565}, !- Handle
  Port List 51,                           !- Name
  {13361038-4602-4167-994e-3d186f7a051d}, !- HVAC Component
  {9cb925d4-53fb-4e53-bd87-895a8939bfb8}; !- Port 1

OS:PortList,
  {715cc13a-94da-4f4b-ab5a-2be10585ab8b}, !- Handle
  Port List 52,                           !- Name
  {13361038-4602-4167-994e-3d186f7a051d}; !- HVAC Component

OS:Sizing:Zone,
  {6f247442-40ca-41ec-8e0f-04c6c0680f43}, !- Handle
  {13361038-4602-4167-994e-3d186f7a051d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {881a7573-1467-43a0-9e53-6dcadae28545}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {13361038-4602-4167-994e-3d186f7a051d}, !- Thermal Zone
  {36a7c843-ce26-4074-aaf2-ed54d02d708f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {b83765ad-27db-4d59-b846-6755fe7df245}, !- Handle
  Rendering Color 64,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:ThermalZone,
  {a091e944-cc55-4a90-b6b7-2f910283a866}, !- Handle
  Offices 4,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9f960c4-d241-450a-89af-73fd6c3e02b0}, !- Zone Air Inlet Port List
  {b2b51a37-debf-4b22-ab4b-160dc2371e40}, !- Zone Air Exhaust Port List
  {ddb0d47a-67e2-4069-a3e8-94e1f13c3a1f}, !- Zone Air Node Name
  {8b838e10-6ac4-4b42-8585-f84422888bfd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0cfdffca-c103-4fb8-bc51-77860da596a7}, !- Group Rendering Name
  {62663d52-7c1b-4712-bc1b-acf0bf30d175}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a61905c-9945-43ae-83db-c326c19da279}, !- Handle
  Node 27,                                !- Name
  {ddb0d47a-67e2-4069-a3e8-94e1f13c3a1f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ddb0d47a-67e2-4069-a3e8-94e1f13c3a1f}, !- Handle
  Connection 27,                          !- Name
  {a091e944-cc55-4a90-b6b7-2f910283a866}, !- Source Object
  11,                                     !- Outlet Port
  {2a61905c-9945-43ae-83db-c326c19da279}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9f960c4-d241-450a-89af-73fd6c3e02b0}, !- Handle
  Port List 53,                           !- Name
  {a091e944-cc55-4a90-b6b7-2f910283a866}, !- HVAC Component
  {9fb97cea-9112-4237-bbe1-fda0f5e42519}; !- Port 1

OS:PortList,
  {b2b51a37-debf-4b22-ab4b-160dc2371e40}, !- Handle
  Port List 54,                           !- Name
  {a091e944-cc55-4a90-b6b7-2f910283a866}; !- HVAC Component

OS:Sizing:Zone,
  {461c931a-b33a-4cb7-ab6a-c7ca10ba8a22}, !- Handle
  {a091e944-cc55-4a90-b6b7-2f910283a866}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e9a306e9-390b-49a2-b282-7a3bc20a6c48}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {a091e944-cc55-4a90-b6b7-2f910283a866}, !- Thermal Zone
  {b4197212-cfcb-4941-9b78-9d32ec396ba7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {144fb45e-720a-4940-af00-33633ad1e1e4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {0cfdffca-c103-4fb8-bc51-77860da596a7}, !- Handle
  Rendering Color 65,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:ThermalZone,
  {4a1a583e-bbe6-4a0d-812b-5976bc608189}, !- Handle
  File Storage,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {997281d2-b738-4df8-849a-ff4112edaeee}, !- Zone Air Inlet Port List
  {79356120-a8ef-4d13-be8d-e933a2f90673}, !- Zone Air Exhaust Port List
  {15b4f1f1-a251-4be2-b097-a151c8ff0a8f}, !- Zone Air Node Name
  {e9c9e8f9-6099-4270-9245-021dcc5ee3a2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {642c3895-ac48-40d9-bbc7-19818af7f252}, !- Group Rendering Name
  {13a84ea5-f260-4d92-a0bc-d37bf57774a2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e432f210-e9b3-4ab6-9b9c-ca66bae08053}, !- Handle
  Node 28,                                !- Name
  {15b4f1f1-a251-4be2-b097-a151c8ff0a8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15b4f1f1-a251-4be2-b097-a151c8ff0a8f}, !- Handle
  Connection 28,                          !- Name
  {4a1a583e-bbe6-4a0d-812b-5976bc608189}, !- Source Object
  11,                                     !- Outlet Port
  {e432f210-e9b3-4ab6-9b9c-ca66bae08053}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {997281d2-b738-4df8-849a-ff4112edaeee}, !- Handle
  Port List 55,                           !- Name
  {4a1a583e-bbe6-4a0d-812b-5976bc608189}, !- HVAC Component
  {fefe8e14-f7bc-4578-a4ea-c92b546bffb0}; !- Port 1

OS:PortList,
  {79356120-a8ef-4d13-be8d-e933a2f90673}, !- Handle
  Port List 56,                           !- Name
  {4a1a583e-bbe6-4a0d-812b-5976bc608189}; !- HVAC Component

OS:Sizing:Zone,
  {21a22d50-9f95-495f-ae15-f27394d4fa44}, !- Handle
  {4a1a583e-bbe6-4a0d-812b-5976bc608189}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {25fb52ee-6d5a-40b3-a1e0-9e256cc4820b}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {4a1a583e-bbe6-4a0d-812b-5976bc608189}, !- Thermal Zone
  {26541fad-55fb-44a5-8863-dc9b39479dec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {642c3895-ac48-40d9-bbc7-19818af7f252}, !- Handle
  Rendering Color 66,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:ThermalZone,
  {095c77d8-24b4-489d-a3ca-e3e4c4fde5f7}, !- Handle
  Computer Room,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f422e51-5a64-4cc6-b8c6-4a26b0a86a9b}, !- Zone Air Inlet Port List
  {aaa4176f-854a-492e-9c9b-c2202089abb5}, !- Zone Air Exhaust Port List
  {19d93e06-2707-462c-9c20-b74f2aa03ee0}, !- Zone Air Node Name
  {f33dbbf3-f6da-414d-80c7-d6fa15af658c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {78b1e3ec-6aae-4c3a-b9d7-2844c58f0037}, !- Group Rendering Name
  {d4d34751-d5d4-42f5-8c78-939975348788}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a90d9d55-1d6c-4117-b92a-593132f7defe}, !- Handle
  Node 29,                                !- Name
  {19d93e06-2707-462c-9c20-b74f2aa03ee0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19d93e06-2707-462c-9c20-b74f2aa03ee0}, !- Handle
  Connection 29,                          !- Name
  {095c77d8-24b4-489d-a3ca-e3e4c4fde5f7}, !- Source Object
  11,                                     !- Outlet Port
  {a90d9d55-1d6c-4117-b92a-593132f7defe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f422e51-5a64-4cc6-b8c6-4a26b0a86a9b}, !- Handle
  Port List 57,                           !- Name
  {095c77d8-24b4-489d-a3ca-e3e4c4fde5f7}, !- HVAC Component
  {8adff248-e18d-49b5-93fe-f65c494e580e}, !- Port 1
  {227ab58d-0841-4215-8b88-8137051182af}; !- Port 2

OS:PortList,
  {aaa4176f-854a-492e-9c9b-c2202089abb5}, !- Handle
  Port List 58,                           !- Name
  {095c77d8-24b4-489d-a3ca-e3e4c4fde5f7}, !- HVAC Component
  {36e0dbfe-5ff8-4498-97c8-d4cd02a2ca6b}; !- Port 1

OS:Sizing:Zone,
  {000c2c2b-aa15-4b6c-a6b4-ca0bf7f1f23c}, !- Handle
  {095c77d8-24b4-489d-a3ca-e3e4c4fde5f7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bffe9c4a-26a9-4594-98fe-d5fbd844a2e2}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {095c77d8-24b4-489d-a3ca-e3e4c4fde5f7}, !- Thermal Zone
  {cca19fb9-8e5b-4ff8-a461-5002809d3908}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5109d93f-d174-4c2c-a628-fde30a40c389}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {78b1e3ec-6aae-4c3a-b9d7-2844c58f0037}, !- Handle
  Rendering Color 67,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:ThermalZone,
  {899f278d-cbac-490f-8346-80b17fa4bebc}, !- Handle
  Stairway 1,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8afc47b1-c358-4990-98ad-4d7022d731f7}, !- Zone Air Inlet Port List
  {d374170e-5ee7-4052-a4f4-890c05d6e0f6}, !- Zone Air Exhaust Port List
  {a41f8c60-6af0-4352-afeb-98ece260e020}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {472adbba-dacf-4600-bf9e-c2fd4e27112c}, !- Group Rendering Name
  {80b5ffd2-3d00-49af-a334-bbe79c74de11}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4d71f981-e674-4ae4-98db-789da9d11e34}, !- Handle
  Node 30,                                !- Name
  {a41f8c60-6af0-4352-afeb-98ece260e020}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a41f8c60-6af0-4352-afeb-98ece260e020}, !- Handle
  Connection 30,                          !- Name
  {899f278d-cbac-490f-8346-80b17fa4bebc}, !- Source Object
  11,                                     !- Outlet Port
  {4d71f981-e674-4ae4-98db-789da9d11e34}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8afc47b1-c358-4990-98ad-4d7022d731f7}, !- Handle
  Port List 59,                           !- Name
  {899f278d-cbac-490f-8346-80b17fa4bebc}; !- HVAC Component

OS:PortList,
  {d374170e-5ee7-4052-a4f4-890c05d6e0f6}, !- Handle
  Port List 60,                           !- Name
  {899f278d-cbac-490f-8346-80b17fa4bebc}; !- HVAC Component

OS:Sizing:Zone,
  {bd2d9916-6227-4b70-a4a0-9fdfd674e131}, !- Handle
  {899f278d-cbac-490f-8346-80b17fa4bebc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0b1f2eed-33fd-4998-8bde-9d3390edbcd9}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {899f278d-cbac-490f-8346-80b17fa4bebc}, !- Thermal Zone
  {c7f9873a-2a42-48cb-9226-340ab5f95af2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {472adbba-dacf-4600-bf9e-c2fd4e27112c}, !- Handle
  Rendering Color 68,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:ThermalZone,
  {d35a6ed2-a461-49ec-b7e3-e56603c5aa9e}, !- Handle
  Washroom 2,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b48921ad-8658-4655-b861-b6a4b4a136e0}, !- Zone Air Inlet Port List
  {5d4cf32d-e819-49e2-a542-386b03677cb6}, !- Zone Air Exhaust Port List
  {e802ced1-4047-4a73-8d87-3c9117b27488}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6652e40e-29a5-40e9-8c20-791dd51a78a4}, !- Group Rendering Name
  {f0133e21-9a7f-4bc1-ab9a-793004430141}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e62131de-a77e-4d29-8c3a-7f1a03b15b32}, !- Handle
  Node 31,                                !- Name
  {e802ced1-4047-4a73-8d87-3c9117b27488}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e802ced1-4047-4a73-8d87-3c9117b27488}, !- Handle
  Connection 31,                          !- Name
  {d35a6ed2-a461-49ec-b7e3-e56603c5aa9e}, !- Source Object
  11,                                     !- Outlet Port
  {e62131de-a77e-4d29-8c3a-7f1a03b15b32}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b48921ad-8658-4655-b861-b6a4b4a136e0}, !- Handle
  Port List 61,                           !- Name
  {d35a6ed2-a461-49ec-b7e3-e56603c5aa9e}; !- HVAC Component

OS:PortList,
  {5d4cf32d-e819-49e2-a542-386b03677cb6}, !- Handle
  Port List 62,                           !- Name
  {d35a6ed2-a461-49ec-b7e3-e56603c5aa9e}, !- HVAC Component
  {a9b7b847-a08f-4ee8-95e6-3a92bf8a8181}; !- Port 1

OS:Sizing:Zone,
  {494f36fc-4b3e-4ba9-af35-b8c1948b9127}, !- Handle
  {d35a6ed2-a461-49ec-b7e3-e56603c5aa9e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {37f08f3f-8fcc-499c-9638-0522e74df0a8}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {d35a6ed2-a461-49ec-b7e3-e56603c5aa9e}, !- Thermal Zone
  {79d84d44-bc96-477d-bdfe-4d1dec0e78e6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {68457379-fc4e-4674-af22-42b48020fddd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {6652e40e-29a5-40e9-8c20-791dd51a78a4}, !- Handle
  Rendering Color 69,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:ThermalZone,
  {a2290b6f-c38e-4613-b997-35f1de1a16ef}, !- Handle
  Photocopy Room,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3fb9665-58fd-461a-a532-fb400e3d74e1}, !- Zone Air Inlet Port List
  {068b463f-8636-4580-b8cf-b81c44ea31a5}, !- Zone Air Exhaust Port List
  {1cfdf81e-f930-4d1f-a3e0-7bc6f64d9f8f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7f3eddd4-e5b0-4d1d-93a1-ffa26f0d6786}, !- Group Rendering Name
  {fbe63832-34bd-4ad4-b802-8f11ed082016}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d53cbfc6-d925-4152-b82c-0e13a7bedffb}, !- Handle
  Node 32,                                !- Name
  {1cfdf81e-f930-4d1f-a3e0-7bc6f64d9f8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1cfdf81e-f930-4d1f-a3e0-7bc6f64d9f8f}, !- Handle
  Connection 32,                          !- Name
  {a2290b6f-c38e-4613-b997-35f1de1a16ef}, !- Source Object
  11,                                     !- Outlet Port
  {d53cbfc6-d925-4152-b82c-0e13a7bedffb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3fb9665-58fd-461a-a532-fb400e3d74e1}, !- Handle
  Port List 63,                           !- Name
  {a2290b6f-c38e-4613-b997-35f1de1a16ef}; !- HVAC Component

OS:PortList,
  {068b463f-8636-4580-b8cf-b81c44ea31a5}, !- Handle
  Port List 64,                           !- Name
  {a2290b6f-c38e-4613-b997-35f1de1a16ef}; !- HVAC Component

OS:Sizing:Zone,
  {a6c85f07-292b-402d-a4fc-7a34a00734e4}, !- Handle
  {a2290b6f-c38e-4613-b997-35f1de1a16ef}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {052c8eec-54dc-4eb8-8e50-dde28a5ba6cc}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {a2290b6f-c38e-4613-b997-35f1de1a16ef}; !- Thermal Zone

OS:Rendering:Color,
  {7f3eddd4-e5b0-4d1d-93a1-ffa26f0d6786}, !- Handle
  Rendering Color 70,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:ThermalZone,
  {727e54b5-34fe-4fe7-b24a-7691e418ad4c}, !- Handle
  Preventative Maintenance Inspection,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80ab81d9-1663-4ed5-8617-9f6ec63847ec}, !- Zone Air Inlet Port List
  {716ec663-57c5-4796-a5c1-01e33353b996}, !- Zone Air Exhaust Port List
  {38f6483f-1853-45b3-81b2-c5771d7bb1c9}, !- Zone Air Node Name
  {2bc4d49f-8e00-4624-b789-45df28093cd9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b366a4c6-719c-4d65-9ffe-783f7ae1baa1}, !- Group Rendering Name
  {dcb9e505-f872-4acd-8e65-87f644c3bc11}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2fe2cc27-f677-4392-8b37-bdd3a2e1d8ed}, !- Handle
  Node 33,                                !- Name
  {38f6483f-1853-45b3-81b2-c5771d7bb1c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38f6483f-1853-45b3-81b2-c5771d7bb1c9}, !- Handle
  Connection 33,                          !- Name
  {727e54b5-34fe-4fe7-b24a-7691e418ad4c}, !- Source Object
  11,                                     !- Outlet Port
  {2fe2cc27-f677-4392-8b37-bdd3a2e1d8ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80ab81d9-1663-4ed5-8617-9f6ec63847ec}, !- Handle
  Port List 65,                           !- Name
  {727e54b5-34fe-4fe7-b24a-7691e418ad4c}, !- HVAC Component
  {b26e28c5-afb0-4078-801d-150aa99a695d}; !- Port 1

OS:PortList,
  {716ec663-57c5-4796-a5c1-01e33353b996}, !- Handle
  Port List 66,                           !- Name
  {727e54b5-34fe-4fe7-b24a-7691e418ad4c}; !- HVAC Component

OS:Sizing:Zone,
  {3a419ae3-f92c-4a8b-a659-b45f06e48973}, !- Handle
  {727e54b5-34fe-4fe7-b24a-7691e418ad4c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d9065923-3ea0-4ce3-b153-027483df24c8}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {727e54b5-34fe-4fe7-b24a-7691e418ad4c}, !- Thermal Zone
  {a5777100-3275-43a7-8cbf-cd0fd3bee3e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4750fbec-7c0c-478d-89f1-5755317880aa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {b366a4c6-719c-4d65-9ffe-783f7ae1baa1}, !- Handle
  Rendering Color 71,                     !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:ThermalZone,
  {a08ec527-4e28-4f19-a99a-9d2de620cd8b}, !- Handle
  Offices 5,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bdfd70b4-ec29-4b89-8212-c201d96ff61f}, !- Zone Air Inlet Port List
  {423b9de7-a0ca-4187-8cfb-73e107ccbeb2}, !- Zone Air Exhaust Port List
  {e7970d9e-02f1-4729-9e5c-00a40540c9e2}, !- Zone Air Node Name
  {c851cf19-3d75-4465-b5b6-d2e235d24661}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {03b80498-e0f2-40c0-a57f-8873b6ad9bcc}, !- Group Rendering Name
  {6cca82db-07d8-4ae1-b3c9-8e0b7932afb7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75cafe32-6fb3-4bc6-afb2-e1a89be3bfc0}, !- Handle
  Node 34,                                !- Name
  {e7970d9e-02f1-4729-9e5c-00a40540c9e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7970d9e-02f1-4729-9e5c-00a40540c9e2}, !- Handle
  Connection 34,                          !- Name
  {a08ec527-4e28-4f19-a99a-9d2de620cd8b}, !- Source Object
  11,                                     !- Outlet Port
  {75cafe32-6fb3-4bc6-afb2-e1a89be3bfc0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bdfd70b4-ec29-4b89-8212-c201d96ff61f}, !- Handle
  Port List 67,                           !- Name
  {a08ec527-4e28-4f19-a99a-9d2de620cd8b}, !- HVAC Component
  {6cfef9f8-be60-45d3-8abf-fd6db8c38627}; !- Port 1

OS:PortList,
  {423b9de7-a0ca-4187-8cfb-73e107ccbeb2}, !- Handle
  Port List 68,                           !- Name
  {a08ec527-4e28-4f19-a99a-9d2de620cd8b}; !- HVAC Component

OS:Sizing:Zone,
  {b2104841-811c-4991-8d6b-5a17cf581745}, !- Handle
  {a08ec527-4e28-4f19-a99a-9d2de620cd8b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a5354073-1148-47eb-87c3-df15185937e5}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {a08ec527-4e28-4f19-a99a-9d2de620cd8b}, !- Thermal Zone
  {3303980c-3b16-493e-ab62-57326fac582c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {03b80498-e0f2-40c0-a57f-8873b6ad9bcc}, !- Handle
  Rendering Color 72,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {7f72622b-55a5-4156-b26d-5b058800101b}, !- Handle
  Stairway 2,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1832f2b3-50b0-4e5d-a660-ee5e0249b27b}, !- Zone Air Inlet Port List
  {02be901d-bee5-4b69-995b-10d9d60a2bdc}, !- Zone Air Exhaust Port List
  {94c7e751-0ba1-4a0e-8ba6-10f9f1988054}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5d67b7ea-880d-4156-b531-74cdd5ef7e06}, !- Group Rendering Name
  {d44f0bb9-6c6c-44e6-b571-2ff102a97329}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66d7c5bd-8a12-4f02-a2b4-61f2e861af4d}, !- Handle
  Node 35,                                !- Name
  {94c7e751-0ba1-4a0e-8ba6-10f9f1988054}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94c7e751-0ba1-4a0e-8ba6-10f9f1988054}, !- Handle
  Connection 35,                          !- Name
  {7f72622b-55a5-4156-b26d-5b058800101b}, !- Source Object
  11,                                     !- Outlet Port
  {66d7c5bd-8a12-4f02-a2b4-61f2e861af4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1832f2b3-50b0-4e5d-a660-ee5e0249b27b}, !- Handle
  Port List 69,                           !- Name
  {7f72622b-55a5-4156-b26d-5b058800101b}; !- HVAC Component

OS:PortList,
  {02be901d-bee5-4b69-995b-10d9d60a2bdc}, !- Handle
  Port List 70,                           !- Name
  {7f72622b-55a5-4156-b26d-5b058800101b}; !- HVAC Component

OS:Sizing:Zone,
  {36a1abc4-9d93-4883-ae04-47d9c876f7cc}, !- Handle
  {7f72622b-55a5-4156-b26d-5b058800101b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a37849b7-11bc-4cdd-ac70-d991253e6417}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {7f72622b-55a5-4156-b26d-5b058800101b}, !- Thermal Zone
  {0c56f58c-bac1-4037-a62f-689cbd81a20b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {5d67b7ea-880d-4156-b531-74cdd5ef7e06}, !- Handle
  Rendering Color 73,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:ThermalZone,
  {86dc516f-4960-4f43-81f0-8c542f49b2f5}, !- Handle
  Offices 6,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b816058-1008-4101-891b-98bc2c51821b}, !- Zone Air Inlet Port List
  {62d9847d-4dc6-4cbd-9b94-514ffedf9d7e}, !- Zone Air Exhaust Port List
  {8aac08ec-5596-44d8-9afc-c9f0146d0703}, !- Zone Air Node Name
  {aa0f8d2b-6caf-49f5-ad1b-899fb47c1a22}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {86f5be82-2d1e-4ac6-b816-13689b6a23bc}, !- Group Rendering Name
  {ad5a1b62-919b-413b-b661-d60e4c18cf6f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {170c6928-4db5-4710-9861-cb6d8dda154b}, !- Handle
  Node 36,                                !- Name
  {8aac08ec-5596-44d8-9afc-c9f0146d0703}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8aac08ec-5596-44d8-9afc-c9f0146d0703}, !- Handle
  Connection 36,                          !- Name
  {86dc516f-4960-4f43-81f0-8c542f49b2f5}, !- Source Object
  11,                                     !- Outlet Port
  {170c6928-4db5-4710-9861-cb6d8dda154b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b816058-1008-4101-891b-98bc2c51821b}, !- Handle
  Port List 71,                           !- Name
  {86dc516f-4960-4f43-81f0-8c542f49b2f5}, !- HVAC Component
  {e28664ac-9434-4b8a-a6af-23a0d0235b28}; !- Port 1

OS:PortList,
  {62d9847d-4dc6-4cbd-9b94-514ffedf9d7e}, !- Handle
  Port List 72,                           !- Name
  {86dc516f-4960-4f43-81f0-8c542f49b2f5}; !- HVAC Component

OS:Sizing:Zone,
  {16a988a9-8321-41b5-82d0-c52f0ce4ef2c}, !- Handle
  {86dc516f-4960-4f43-81f0-8c542f49b2f5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d40364b1-ea4a-4543-a054-9d095c164797}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {86dc516f-4960-4f43-81f0-8c542f49b2f5}, !- Thermal Zone
  {6c13feb2-df0c-419e-8be4-859e117a32f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a5445315-a9f3-41f3-bd5c-2f91d6e881ec}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {86f5be82-2d1e-4ac6-b816-13689b6a23bc}, !- Handle
  Rendering Color 74,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {0e182e71-74e3-44b0-a575-e85d744d601e}, !- Handle
  Vestibule 2,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb789f99-283e-4a14-b9dd-08f36c8f0472}, !- Zone Air Inlet Port List
  {c8e702ee-f8e5-4dc1-9b03-d05e445e32a7}, !- Zone Air Exhaust Port List
  {24298e53-d850-4e07-aa72-70e44c5b183a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b998b2e7-1512-4b9a-b6e7-dc27bf12b6c7}, !- Group Rendering Name
  {665c1f0a-c139-4420-8d32-efc02c568304}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d799127-c64a-4adc-ada4-c585ebc8b2b1}, !- Handle
  Node 37,                                !- Name
  {24298e53-d850-4e07-aa72-70e44c5b183a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24298e53-d850-4e07-aa72-70e44c5b183a}, !- Handle
  Connection 37,                          !- Name
  {0e182e71-74e3-44b0-a575-e85d744d601e}, !- Source Object
  11,                                     !- Outlet Port
  {9d799127-c64a-4adc-ada4-c585ebc8b2b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb789f99-283e-4a14-b9dd-08f36c8f0472}, !- Handle
  Port List 73,                           !- Name
  {0e182e71-74e3-44b0-a575-e85d744d601e}; !- HVAC Component

OS:PortList,
  {c8e702ee-f8e5-4dc1-9b03-d05e445e32a7}, !- Handle
  Port List 74,                           !- Name
  {0e182e71-74e3-44b0-a575-e85d744d601e}; !- HVAC Component

OS:Sizing:Zone,
  {abf3c8ce-9f27-4ed1-9c52-cd1397c3c7a3}, !- Handle
  {0e182e71-74e3-44b0-a575-e85d744d601e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {264708a7-1526-4f13-b3b4-dabf15f83ff5}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {0e182e71-74e3-44b0-a575-e85d744d601e}, !- Thermal Zone
  {33eb5f41-e4fd-4bde-8cba-a70e37e7a4ba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {b998b2e7-1512-4b9a-b6e7-dc27bf12b6c7}, !- Handle
  Rendering Color 75,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {c2f0247a-f9ab-4392-84fc-d16abc100790}, !- Handle
  Offices 7,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d43f8b9-d3fd-4253-bfa0-a16341dcdbd3}, !- Zone Air Inlet Port List
  {8c3dcafc-374b-4285-915f-b2e7cb89873b}, !- Zone Air Exhaust Port List
  {fe41436d-9afc-4e96-b0d0-d6dbd7d361ae}, !- Zone Air Node Name
  {bdac0774-f810-4ade-aaf8-f0d2df072ea7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {457b94e4-df43-4806-8683-a11ba95448c3}, !- Group Rendering Name
  {d79169b2-b4a9-4950-82c7-2099690577d4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7902f98a-e95f-4d2b-8456-29b585edc87e}, !- Handle
  Node 38,                                !- Name
  {fe41436d-9afc-4e96-b0d0-d6dbd7d361ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe41436d-9afc-4e96-b0d0-d6dbd7d361ae}, !- Handle
  Connection 38,                          !- Name
  {c2f0247a-f9ab-4392-84fc-d16abc100790}, !- Source Object
  11,                                     !- Outlet Port
  {7902f98a-e95f-4d2b-8456-29b585edc87e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d43f8b9-d3fd-4253-bfa0-a16341dcdbd3}, !- Handle
  Port List 75,                           !- Name
  {c2f0247a-f9ab-4392-84fc-d16abc100790}, !- HVAC Component
  {9c31873d-4696-4652-aa27-27996419706d}; !- Port 1

OS:PortList,
  {8c3dcafc-374b-4285-915f-b2e7cb89873b}, !- Handle
  Port List 76,                           !- Name
  {c2f0247a-f9ab-4392-84fc-d16abc100790}; !- HVAC Component

OS:Sizing:Zone,
  {a549ae15-dc72-47d4-825a-6193f5855880}, !- Handle
  {c2f0247a-f9ab-4392-84fc-d16abc100790}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1454f765-4498-463f-acbd-d016c462e35e}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {c2f0247a-f9ab-4392-84fc-d16abc100790}, !- Thermal Zone
  {9da6a32f-c7a1-4c54-8155-c93e310978d1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b1399d3f-3f1e-4506-a1bf-36aea67a5095}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {457b94e4-df43-4806-8683-a11ba95448c3}, !- Handle
  Rendering Color 76,                     !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:ThermalZone,
  {859c4900-019c-46e8-95cb-61989496b635}, !- Handle
  Corridor 6,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d09cf825-a56c-4071-961b-57ed49612974}, !- Zone Air Inlet Port List
  {631ec552-5bf2-4529-9592-e4111d4ec34c}, !- Zone Air Exhaust Port List
  {d2f98edf-b3d0-4c03-980a-fac567846ab9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5bfef886-3917-4635-9377-8ab373841eda}, !- Group Rendering Name
  {9d648abc-a196-4f9f-a3e8-8e9b6aebc8ea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b9d4a2b-5062-43be-a70f-b820b7fa3f89}, !- Handle
  Node 39,                                !- Name
  {d2f98edf-b3d0-4c03-980a-fac567846ab9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2f98edf-b3d0-4c03-980a-fac567846ab9}, !- Handle
  Connection 39,                          !- Name
  {859c4900-019c-46e8-95cb-61989496b635}, !- Source Object
  11,                                     !- Outlet Port
  {5b9d4a2b-5062-43be-a70f-b820b7fa3f89}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d09cf825-a56c-4071-961b-57ed49612974}, !- Handle
  Port List 77,                           !- Name
  {859c4900-019c-46e8-95cb-61989496b635}; !- HVAC Component

OS:PortList,
  {631ec552-5bf2-4529-9592-e4111d4ec34c}, !- Handle
  Port List 78,                           !- Name
  {859c4900-019c-46e8-95cb-61989496b635}; !- HVAC Component

OS:Sizing:Zone,
  {bfa63b05-6bf8-4ee1-81fd-41bb4923763e}, !- Handle
  {859c4900-019c-46e8-95cb-61989496b635}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fa5ee9cf-a354-4464-95ad-e18d16e34f59}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {859c4900-019c-46e8-95cb-61989496b635}, !- Thermal Zone
  {cef564a7-68ae-4022-89ef-006a7de4f72f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {5bfef886-3917-4635-9377-8ab373841eda}, !- Handle
  Rendering Color 77,                     !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:ThermalZone,
  {0f1bedff-ceaa-421e-96e1-25d5a09ce4f2}, !- Handle
  MZ - Offices 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d6106db-a23f-4322-99de-85a2bfb08bc0}, !- Zone Air Inlet Port List
  {1098e191-5fb6-4b8b-9f6c-684d1c3eb5a1}, !- Zone Air Exhaust Port List
  {0f778441-1dde-4f8f-ad28-08c756b4f3f5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dcc932c7-800a-45db-ba6e-b87859686e63}, !- Group Rendering Name
  {9ccb13e0-0e5b-4517-9428-b203bb215ea9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14ffd167-3bd9-451a-b4eb-950b15b5eb53}, !- Handle
  Node 40,                                !- Name
  {0f778441-1dde-4f8f-ad28-08c756b4f3f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f778441-1dde-4f8f-ad28-08c756b4f3f5}, !- Handle
  Connection 40,                          !- Name
  {0f1bedff-ceaa-421e-96e1-25d5a09ce4f2}, !- Source Object
  11,                                     !- Outlet Port
  {14ffd167-3bd9-451a-b4eb-950b15b5eb53}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d6106db-a23f-4322-99de-85a2bfb08bc0}, !- Handle
  Port List 79,                           !- Name
  {0f1bedff-ceaa-421e-96e1-25d5a09ce4f2}, !- HVAC Component
  {7c31eddc-3cae-47b3-8b34-4fa56aef221b}; !- Port 1

OS:PortList,
  {1098e191-5fb6-4b8b-9f6c-684d1c3eb5a1}, !- Handle
  Port List 80,                           !- Name
  {0f1bedff-ceaa-421e-96e1-25d5a09ce4f2}, !- HVAC Component
  {4e3df531-6d6f-42af-ae3e-53664c57b9db}; !- Port 1

OS:Sizing:Zone,
  {99aad999-fc13-4a17-85f0-665e90c7ef0d}, !- Handle
  {0f1bedff-ceaa-421e-96e1-25d5a09ce4f2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e6e87c4b-03f9-4d11-b1f6-dc93b6ea1575}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {0f1bedff-ceaa-421e-96e1-25d5a09ce4f2}, !- Thermal Zone
  {3f900467-f099-401a-be0f-d217d022ac43}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {dcc932c7-800a-45db-ba6e-b87859686e63}, !- Handle
  Rendering Color 79,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:ThermalZone,
  {bc6f5b6f-c5b5-4357-b88a-840e84978aa0}, !- Handle
  MZ-Coffee Room,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb02a584-8d38-4d60-83c8-e102092cb624}, !- Zone Air Inlet Port List
  {78e667a9-47fb-4cc2-8dbf-b93835e79542}, !- Zone Air Exhaust Port List
  {31b6f632-367c-4e49-8773-e625b2608655}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b04c3fc3-9f2f-400b-9a90-d2f50e771a0d}, !- Group Rendering Name
  {3aad95d7-d998-415c-a4b3-3d9f46d96bb8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {948fe8f4-442a-4217-a729-26f2ee08343e}, !- Handle
  Node 41,                                !- Name
  {31b6f632-367c-4e49-8773-e625b2608655}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31b6f632-367c-4e49-8773-e625b2608655}, !- Handle
  Connection 41,                          !- Name
  {bc6f5b6f-c5b5-4357-b88a-840e84978aa0}, !- Source Object
  11,                                     !- Outlet Port
  {948fe8f4-442a-4217-a729-26f2ee08343e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb02a584-8d38-4d60-83c8-e102092cb624}, !- Handle
  Port List 81,                           !- Name
  {bc6f5b6f-c5b5-4357-b88a-840e84978aa0}, !- HVAC Component
  {1580773f-0a18-460c-a8ad-424b68a1e590}; !- Port 1

OS:PortList,
  {78e667a9-47fb-4cc2-8dbf-b93835e79542}, !- Handle
  Port List 82,                           !- Name
  {bc6f5b6f-c5b5-4357-b88a-840e84978aa0}, !- HVAC Component
  {4d25e7d9-9bba-4f9e-aade-da8ca5f59edb}; !- Port 1

OS:Sizing:Zone,
  {bb370cc9-71b8-402f-865e-878eca1b0e3b}, !- Handle
  {bc6f5b6f-c5b5-4357-b88a-840e84978aa0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3141fddd-cf96-4842-87a6-47f7debbb79c}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {bc6f5b6f-c5b5-4357-b88a-840e84978aa0}, !- Thermal Zone
  {39c46573-99a0-40c9-8556-0b487a40de7b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {b04c3fc3-9f2f-400b-9a90-d2f50e771a0d}, !- Handle
  Rendering Color 80,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:ThermalZone,
  {48d7788f-1ad6-464b-bb92-3e69214d2f6e}, !- Handle
  MZ-Tool Storage,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25fc28cd-67da-4554-802c-7f2523cae7d0}, !- Zone Air Inlet Port List
  {da833d5c-3279-4ac9-8326-72097d96ed67}, !- Zone Air Exhaust Port List
  {9d6bf79b-b0be-4aef-9190-5699ebb561ed}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8bc76dd7-e4c5-4733-8bc1-0ad8a7b80824}, !- Group Rendering Name
  {7df06b4f-fa0c-4a33-9f2d-0a4688470657}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fca47bf8-a5a0-44f1-914b-7a7b9bdbbe3e}, !- Handle
  Node 42,                                !- Name
  {9d6bf79b-b0be-4aef-9190-5699ebb561ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d6bf79b-b0be-4aef-9190-5699ebb561ed}, !- Handle
  Connection 42,                          !- Name
  {48d7788f-1ad6-464b-bb92-3e69214d2f6e}, !- Source Object
  11,                                     !- Outlet Port
  {fca47bf8-a5a0-44f1-914b-7a7b9bdbbe3e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25fc28cd-67da-4554-802c-7f2523cae7d0}, !- Handle
  Port List 83,                           !- Name
  {48d7788f-1ad6-464b-bb92-3e69214d2f6e}; !- HVAC Component

OS:PortList,
  {da833d5c-3279-4ac9-8326-72097d96ed67}, !- Handle
  Port List 84,                           !- Name
  {48d7788f-1ad6-464b-bb92-3e69214d2f6e}; !- HVAC Component

OS:Sizing:Zone,
  {48e12314-699a-455c-b7e7-52502e353b14}, !- Handle
  {48d7788f-1ad6-464b-bb92-3e69214d2f6e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {95c4db4c-bfdd-4d71-a0d9-769f4e6992e5}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {48d7788f-1ad6-464b-bb92-3e69214d2f6e}; !- Thermal Zone

OS:Rendering:Color,
  {8bc76dd7-e4c5-4733-8bc1-0ad8a7b80824}, !- Handle
  Rendering Color 81,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:ThermalZone,
  {471c82fc-9921-4e42-9b07-27be0b4e8cfb}, !- Handle
  MZ-Tool Control,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12906359-d564-421c-9479-02f761fc6609}, !- Zone Air Inlet Port List
  {0d4c75d7-ac26-4e57-a641-e911654d2099}, !- Zone Air Exhaust Port List
  {3e702213-a5a0-445b-8b0b-af848ce59063}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {acfa99a6-c69e-4f32-9cf6-013bdb7f5fc1}, !- Group Rendering Name
  {3671139e-2810-4d73-a91d-03159f6e0597}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa27e995-ef41-4857-b873-0315d8a0ea55}, !- Handle
  Node 43,                                !- Name
  {3e702213-a5a0-445b-8b0b-af848ce59063}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e702213-a5a0-445b-8b0b-af848ce59063}, !- Handle
  Connection 43,                          !- Name
  {471c82fc-9921-4e42-9b07-27be0b4e8cfb}, !- Source Object
  11,                                     !- Outlet Port
  {aa27e995-ef41-4857-b873-0315d8a0ea55}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12906359-d564-421c-9479-02f761fc6609}, !- Handle
  Port List 85,                           !- Name
  {471c82fc-9921-4e42-9b07-27be0b4e8cfb}; !- HVAC Component

OS:PortList,
  {0d4c75d7-ac26-4e57-a641-e911654d2099}, !- Handle
  Port List 86,                           !- Name
  {471c82fc-9921-4e42-9b07-27be0b4e8cfb}; !- HVAC Component

OS:Sizing:Zone,
  {bfd6ccb1-77d1-4c1f-a536-8fd43b00a621}, !- Handle
  {471c82fc-9921-4e42-9b07-27be0b4e8cfb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9f7f9ce8-30b1-4c02-a5f3-bd4ac8e433f4}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {471c82fc-9921-4e42-9b07-27be0b4e8cfb}; !- Thermal Zone

OS:Rendering:Color,
  {acfa99a6-c69e-4f32-9cf6-013bdb7f5fc1}, !- Handle
  Rendering Color 82,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:ThermalZone,
  {b4b50c54-5c28-404f-af9a-150722f7095c}, !- Handle
  MZ-Control,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b7746819-5f97-494b-b795-c3f4910966f2}, !- Zone Air Inlet Port List
  {00d27280-2742-4db3-9675-26bd3b1e141b}, !- Zone Air Exhaust Port List
  {1353642e-7e33-4fad-9ab9-6d743a296916}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6df9b3c5-a7ab-4f10-ad9e-ce09b2bef445}, !- Group Rendering Name
  {e75bffab-100e-4ad6-8873-1a7d8ebf5e3e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c269562f-aa7b-4ad9-a0ba-d8d3f673da0c}, !- Handle
  Node 44,                                !- Name
  {1353642e-7e33-4fad-9ab9-6d743a296916}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1353642e-7e33-4fad-9ab9-6d743a296916}, !- Handle
  Connection 44,                          !- Name
  {b4b50c54-5c28-404f-af9a-150722f7095c}, !- Source Object
  11,                                     !- Outlet Port
  {c269562f-aa7b-4ad9-a0ba-d8d3f673da0c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7746819-5f97-494b-b795-c3f4910966f2}, !- Handle
  Port List 87,                           !- Name
  {b4b50c54-5c28-404f-af9a-150722f7095c}; !- HVAC Component

OS:PortList,
  {00d27280-2742-4db3-9675-26bd3b1e141b}, !- Handle
  Port List 88,                           !- Name
  {b4b50c54-5c28-404f-af9a-150722f7095c}; !- HVAC Component

OS:Sizing:Zone,
  {44c78936-1c0f-4c02-b660-522e5bc64697}, !- Handle
  {b4b50c54-5c28-404f-af9a-150722f7095c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {59e2eac0-3710-4bcf-96f7-43244034cdbe}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {b4b50c54-5c28-404f-af9a-150722f7095c}; !- Thermal Zone

OS:Rendering:Color,
  {6df9b3c5-a7ab-4f10-ad9e-ce09b2bef445}, !- Handle
  Rendering Color 83,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:ThermalZone,
  {0590121e-ae32-40e0-a4ba-78b53da91802}, !- Handle
  MZ-Offices 2,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52e3e6fe-ebaa-4fa7-9c30-df682751260b}, !- Zone Air Inlet Port List
  {c00c990d-7a02-4deb-9091-de640af2087d}, !- Zone Air Exhaust Port List
  {5cce17b9-1e7e-4692-a9ac-46ff05f472a5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1dbf583b-9d08-4add-a668-2afcd313cf8a}, !- Group Rendering Name
  {a09d765a-a84a-44bf-8859-87aa8c849d6a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38120385-1799-4b25-ac6e-b9760269ad68}, !- Handle
  Node 45,                                !- Name
  {5cce17b9-1e7e-4692-a9ac-46ff05f472a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5cce17b9-1e7e-4692-a9ac-46ff05f472a5}, !- Handle
  Connection 45,                          !- Name
  {0590121e-ae32-40e0-a4ba-78b53da91802}, !- Source Object
  11,                                     !- Outlet Port
  {38120385-1799-4b25-ac6e-b9760269ad68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52e3e6fe-ebaa-4fa7-9c30-df682751260b}, !- Handle
  Port List 89,                           !- Name
  {0590121e-ae32-40e0-a4ba-78b53da91802}; !- HVAC Component

OS:PortList,
  {c00c990d-7a02-4deb-9091-de640af2087d}, !- Handle
  Port List 90,                           !- Name
  {0590121e-ae32-40e0-a4ba-78b53da91802}; !- HVAC Component

OS:Sizing:Zone,
  {55a0158f-66ed-4311-9464-ade2e93f9f92}, !- Handle
  {0590121e-ae32-40e0-a4ba-78b53da91802}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8ac9e08c-c1e0-44ab-8da7-98135f94e986}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {0590121e-ae32-40e0-a4ba-78b53da91802}, !- Thermal Zone
  {6388d2dc-3b10-4e1a-b4b8-ee9996700c62}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {1dbf583b-9d08-4add-a668-2afcd313cf8a}, !- Handle
  Rendering Color 84,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {de65d9da-150a-45ca-9e52-fa2e952b3f74}, !- Handle
  MZ-Lock Shop,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dcf65e0e-3754-4d4f-b425-9630222da96e}, !- Zone Air Inlet Port List
  {f1bb9859-9782-4e54-b11c-bc6fa53c4adb}, !- Zone Air Exhaust Port List
  {4fa2b8d7-6533-4f9d-8f21-748b2a3cecf5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ae475b7d-3942-4b71-bd18-328c9cc8fa69}, !- Group Rendering Name
  {e4909ebb-7c9e-49dd-beae-e5c472be0aa9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7670597b-139c-432f-b1a9-28be0e443dd9}, !- Handle
  Node 46,                                !- Name
  {4fa2b8d7-6533-4f9d-8f21-748b2a3cecf5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fa2b8d7-6533-4f9d-8f21-748b2a3cecf5}, !- Handle
  Connection 46,                          !- Name
  {de65d9da-150a-45ca-9e52-fa2e952b3f74}, !- Source Object
  11,                                     !- Outlet Port
  {7670597b-139c-432f-b1a9-28be0e443dd9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dcf65e0e-3754-4d4f-b425-9630222da96e}, !- Handle
  Port List 91,                           !- Name
  {de65d9da-150a-45ca-9e52-fa2e952b3f74}; !- HVAC Component

OS:PortList,
  {f1bb9859-9782-4e54-b11c-bc6fa53c4adb}, !- Handle
  Port List 92,                           !- Name
  {de65d9da-150a-45ca-9e52-fa2e952b3f74}; !- HVAC Component

OS:Sizing:Zone,
  {accb4083-fd28-4f5d-be1b-e2242f68d16c}, !- Handle
  {de65d9da-150a-45ca-9e52-fa2e952b3f74}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f886875d-1905-4c1a-843d-3650de4466e8}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {de65d9da-150a-45ca-9e52-fa2e952b3f74}; !- Thermal Zone

OS:Rendering:Color,
  {ae475b7d-3942-4b71-bd18-328c9cc8fa69}, !- Handle
  Rendering Color 85,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:ThermalZone,
  {defe386c-91cc-4b16-8857-42be136087df}, !- Handle
  MZ-Corridor 1,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f89e95c-23a2-46e4-8745-d0b9126691f3}, !- Zone Air Inlet Port List
  {7e6e2281-dd1e-4aa2-84a7-72fe3abdd9be}, !- Zone Air Exhaust Port List
  {83c240e0-09ed-4831-a50b-4fbcd1523925}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3a3c60ef-f490-40de-bc1c-e58a44dac852}, !- Group Rendering Name
  {509057a2-d6a1-474d-bfe5-ff19a41425b9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a8fdfecb-0ca3-4ad7-bb33-dd3586d6e7eb}, !- Handle
  Node 47,                                !- Name
  {83c240e0-09ed-4831-a50b-4fbcd1523925}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83c240e0-09ed-4831-a50b-4fbcd1523925}, !- Handle
  Connection 47,                          !- Name
  {defe386c-91cc-4b16-8857-42be136087df}, !- Source Object
  11,                                     !- Outlet Port
  {a8fdfecb-0ca3-4ad7-bb33-dd3586d6e7eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f89e95c-23a2-46e4-8745-d0b9126691f3}, !- Handle
  Port List 93,                           !- Name
  {defe386c-91cc-4b16-8857-42be136087df}; !- HVAC Component

OS:PortList,
  {7e6e2281-dd1e-4aa2-84a7-72fe3abdd9be}, !- Handle
  Port List 94,                           !- Name
  {defe386c-91cc-4b16-8857-42be136087df}; !- HVAC Component

OS:Sizing:Zone,
  {a81d9919-e8d7-4f72-b18b-46ba5a2e3da1}, !- Handle
  {defe386c-91cc-4b16-8857-42be136087df}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e5877ae8-8b59-4c05-bc51-6d33c368fd68}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {defe386c-91cc-4b16-8857-42be136087df}; !- Thermal Zone

OS:Rendering:Color,
  {3a3c60ef-f490-40de-bc1c-e58a44dac852}, !- Handle
  Rendering Color 86,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:ThermalZone,
  {58c952a2-b243-4e7d-9c36-b59458be196a}, !- Handle
  MZ-Mech Room,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eaa8a7bf-1e20-4e05-9824-74636efa4cf7}, !- Zone Air Inlet Port List
  {cde74c64-c47f-48c3-a324-0b97fbb65dbf}, !- Zone Air Exhaust Port List
  {9f326b45-5ed8-409e-8a35-39a89eb9b68a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5f601b70-1141-4d88-8ee1-5dbce5c2e13f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7fd9f0b9-c5cd-4c17-aa41-273558c2e1cc}, !- Handle
  Node 48,                                !- Name
  {9f326b45-5ed8-409e-8a35-39a89eb9b68a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f326b45-5ed8-409e-8a35-39a89eb9b68a}, !- Handle
  Connection 48,                          !- Name
  {58c952a2-b243-4e7d-9c36-b59458be196a}, !- Source Object
  11,                                     !- Outlet Port
  {7fd9f0b9-c5cd-4c17-aa41-273558c2e1cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eaa8a7bf-1e20-4e05-9824-74636efa4cf7}, !- Handle
  Port List 95,                           !- Name
  {58c952a2-b243-4e7d-9c36-b59458be196a}; !- HVAC Component

OS:PortList,
  {cde74c64-c47f-48c3-a324-0b97fbb65dbf}, !- Handle
  Port List 96,                           !- Name
  {58c952a2-b243-4e7d-9c36-b59458be196a}; !- HVAC Component

OS:Sizing:Zone,
  {10365ce3-d4cc-4958-8f8d-4a28b1d642da}, !- Handle
  {58c952a2-b243-4e7d-9c36-b59458be196a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {db81d30f-5c90-46a4-ac38-d7def93c9781}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {58c952a2-b243-4e7d-9c36-b59458be196a}; !- Thermal Zone

OS:Rendering:Color,
  {5f601b70-1141-4d88-8ee1-5dbce5c2e13f}, !- Handle
  Rendering Color 88,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:ThermalZone,
  {daccd6f1-ca89-46da-9fe5-7cffa9b8682b}, !- Handle
  MZ-Offices 3,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6debfc1d-1d61-42ea-9770-0e105a0d9abe}, !- Zone Air Inlet Port List
  {d51e92be-8262-4a0d-a870-ae27f349200d}, !- Zone Air Exhaust Port List
  {1e6fa12f-c861-46e1-80e6-1c8a36061b38}, !- Zone Air Node Name
  {1095152c-0360-4c60-8c2f-a8ce9a9bbae9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e03f8565-6173-4b32-965d-031dc7ce7d68}, !- Group Rendering Name
  {3a82a18c-0fc7-4665-832e-950f9c52b6fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {796ef4a2-ef86-48a8-a539-7ed1adda0668}, !- Handle
  Node 49,                                !- Name
  {1e6fa12f-c861-46e1-80e6-1c8a36061b38}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e6fa12f-c861-46e1-80e6-1c8a36061b38}, !- Handle
  Connection 49,                          !- Name
  {daccd6f1-ca89-46da-9fe5-7cffa9b8682b}, !- Source Object
  11,                                     !- Outlet Port
  {796ef4a2-ef86-48a8-a539-7ed1adda0668}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6debfc1d-1d61-42ea-9770-0e105a0d9abe}, !- Handle
  Port List 97,                           !- Name
  {daccd6f1-ca89-46da-9fe5-7cffa9b8682b}, !- HVAC Component
  {d83d4787-10d5-4408-9111-0da8d72a06b6}; !- Port 1

OS:PortList,
  {d51e92be-8262-4a0d-a870-ae27f349200d}, !- Handle
  Port List 98,                           !- Name
  {daccd6f1-ca89-46da-9fe5-7cffa9b8682b}; !- HVAC Component

OS:Sizing:Zone,
  {77429186-fdd3-40cc-bb35-8a6a41f487f8}, !- Handle
  {daccd6f1-ca89-46da-9fe5-7cffa9b8682b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bcc7ca42-450e-4352-98b9-3d8e831e50bf}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {daccd6f1-ca89-46da-9fe5-7cffa9b8682b}, !- Thermal Zone
  {347cf74f-5c85-4116-a66d-c777bda4211e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {44058ef3-4970-4dde-9769-8bea4b9cfd99}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {e03f8565-6173-4b32-965d-031dc7ce7d68}, !- Handle
  Rendering Color 89,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {da3dc988-a204-4cba-af73-0c2392a298a6}, !- Handle
  MZ-Offices 4,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1fe6e2a-8d20-49cc-96b5-03b1685f241e}, !- Zone Air Inlet Port List
  {a174a36b-ce0f-4c9e-95b1-def8447f4583}, !- Zone Air Exhaust Port List
  {46813ffa-cc28-47b0-9640-ed26493eb843}, !- Zone Air Node Name
  {be78dffb-d1f0-4a04-a911-4f7869d896a5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3722ef3d-2f1d-49c9-a629-dff37b0c411c}, !- Group Rendering Name
  {708b0ba2-8022-4d15-a0b9-a1e9e076e3d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {31864d1c-fe08-413d-873b-20395604bed1}, !- Handle
  Node 50,                                !- Name
  {46813ffa-cc28-47b0-9640-ed26493eb843}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46813ffa-cc28-47b0-9640-ed26493eb843}, !- Handle
  Connection 50,                          !- Name
  {da3dc988-a204-4cba-af73-0c2392a298a6}, !- Source Object
  11,                                     !- Outlet Port
  {31864d1c-fe08-413d-873b-20395604bed1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1fe6e2a-8d20-49cc-96b5-03b1685f241e}, !- Handle
  Port List 99,                           !- Name
  {da3dc988-a204-4cba-af73-0c2392a298a6}, !- HVAC Component
  {93919825-b7c5-4f2c-b2ab-e7021b4fe1bf}; !- Port 1

OS:PortList,
  {a174a36b-ce0f-4c9e-95b1-def8447f4583}, !- Handle
  Port List 100,                          !- Name
  {da3dc988-a204-4cba-af73-0c2392a298a6}; !- HVAC Component

OS:Sizing:Zone,
  {20ea37e6-dbef-4c59-9944-42e572b6a53f}, !- Handle
  {da3dc988-a204-4cba-af73-0c2392a298a6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {61198b92-1a8f-48c6-9777-95682408cf2d}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {da3dc988-a204-4cba-af73-0c2392a298a6}, !- Thermal Zone
  {267738d5-4ebd-4559-9774-20d30f04463f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ecffe15d-0620-4a32-8746-0c46b0ffa8f7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {3722ef3d-2f1d-49c9-a629-dff37b0c411c}, !- Handle
  Rendering Color 91,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:ThermalZone,
  {c15ccea5-164d-4c48-a235-bb9e63586df3}, !- Handle
  MZ-Cooler,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5906eb3-8f73-4c70-aa5c-282e99f38829}, !- Zone Air Inlet Port List
  {c9fc799d-d0eb-476e-a020-df3cedc45f13}, !- Zone Air Exhaust Port List
  {ed010684-953a-4809-bcac-f63f1b08927c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {28efb28c-74b7-4211-9d6b-79c08949c9a2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97b74408-096c-4e91-a8f3-6bc2616a05c5}, !- Handle
  Node 51,                                !- Name
  {ed010684-953a-4809-bcac-f63f1b08927c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed010684-953a-4809-bcac-f63f1b08927c}, !- Handle
  Connection 51,                          !- Name
  {c15ccea5-164d-4c48-a235-bb9e63586df3}, !- Source Object
  11,                                     !- Outlet Port
  {97b74408-096c-4e91-a8f3-6bc2616a05c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5906eb3-8f73-4c70-aa5c-282e99f38829}, !- Handle
  Port List 101,                          !- Name
  {c15ccea5-164d-4c48-a235-bb9e63586df3}; !- HVAC Component

OS:PortList,
  {c9fc799d-d0eb-476e-a020-df3cedc45f13}, !- Handle
  Port List 102,                          !- Name
  {c15ccea5-164d-4c48-a235-bb9e63586df3}; !- HVAC Component

OS:Sizing:Zone,
  {5387e2b5-3aa0-416e-bf2c-87da52d289d0}, !- Handle
  {c15ccea5-164d-4c48-a235-bb9e63586df3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {240be0c5-6a2e-478e-beb0-cd4b27c915e8}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {c15ccea5-164d-4c48-a235-bb9e63586df3}; !- Thermal Zone

OS:Rendering:Color,
  {28efb28c-74b7-4211-9d6b-79c08949c9a2}, !- Handle
  Rendering Color 102,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:ThermalZone,
  {648c6839-8f48-439e-9b76-da3cd05cb931}, !- Handle
  MZ-Kitchen,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41ccae70-5643-41ec-a006-e8b795136328}, !- Zone Air Inlet Port List
  {e82dae4e-9f84-4845-a0e3-04c977d10976}, !- Zone Air Exhaust Port List
  {d603c67b-bf1d-4dd9-af73-dbc7ef83f05c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {98c4eae7-5565-4135-879f-6b8f23338a98}, !- Group Rendering Name
  {db8964a6-5cef-477c-96af-52bde937321d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b0d247b-ff79-4869-a9bd-b4c065255b4c}, !- Handle
  Node 52,                                !- Name
  {d603c67b-bf1d-4dd9-af73-dbc7ef83f05c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d603c67b-bf1d-4dd9-af73-dbc7ef83f05c}, !- Handle
  Connection 52,                          !- Name
  {648c6839-8f48-439e-9b76-da3cd05cb931}, !- Source Object
  11,                                     !- Outlet Port
  {7b0d247b-ff79-4869-a9bd-b4c065255b4c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41ccae70-5643-41ec-a006-e8b795136328}, !- Handle
  Port List 103,                          !- Name
  {648c6839-8f48-439e-9b76-da3cd05cb931}, !- HVAC Component
  {9836552a-836d-4f55-ba75-e68e764624e1}; !- Port 1

OS:PortList,
  {e82dae4e-9f84-4845-a0e3-04c977d10976}, !- Handle
  Port List 104,                          !- Name
  {648c6839-8f48-439e-9b76-da3cd05cb931}, !- HVAC Component
  {c7da0bbc-63c9-484a-b9a9-5ce6316ad3f9}; !- Port 1

OS:Sizing:Zone,
  {168b7bcf-beb0-4e45-9f03-15ac9e40ee21}, !- Handle
  {648c6839-8f48-439e-9b76-da3cd05cb931}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b3b6bd6d-a0a2-41fa-af09-ae51db961b32}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {648c6839-8f48-439e-9b76-da3cd05cb931}, !- Thermal Zone
  {654e586c-d9d8-4741-984c-20f57812e29a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {98c4eae7-5565-4135-879f-6b8f23338a98}, !- Handle
  Rendering Color 103,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {08d30cf2-db0e-4cb8-a743-960851396095}, !- Handle
  MZ-Canteen,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65086dcd-e372-47d0-8f5c-6ef407573d99}, !- Zone Air Inlet Port List
  {9be76938-9bc8-46aa-99a2-dc1291a575df}, !- Zone Air Exhaust Port List
  {347960ed-9ae3-458c-a57d-e3494c4a847f}, !- Zone Air Node Name
  {70243f1d-71ea-467b-9a6f-9b427be57ab3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bef394cf-585f-4546-9b48-3a313d8443b8}, !- Group Rendering Name
  {7203dcda-e1bd-473e-a0a6-c2594a9345d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6d77c0a-2cce-4e93-8cba-41a6e5f3e65f}, !- Handle
  Node 53,                                !- Name
  {347960ed-9ae3-458c-a57d-e3494c4a847f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {347960ed-9ae3-458c-a57d-e3494c4a847f}, !- Handle
  Connection 53,                          !- Name
  {08d30cf2-db0e-4cb8-a743-960851396095}, !- Source Object
  11,                                     !- Outlet Port
  {f6d77c0a-2cce-4e93-8cba-41a6e5f3e65f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65086dcd-e372-47d0-8f5c-6ef407573d99}, !- Handle
  Port List 105,                          !- Name
  {08d30cf2-db0e-4cb8-a743-960851396095}, !- HVAC Component
  {b3a45229-6111-43aa-9d30-dffd75fca87b}; !- Port 1

OS:PortList,
  {9be76938-9bc8-46aa-99a2-dc1291a575df}, !- Handle
  Port List 106,                          !- Name
  {08d30cf2-db0e-4cb8-a743-960851396095}; !- HVAC Component

OS:Sizing:Zone,
  {e57c3952-3380-4772-aefa-f19e129745e2}, !- Handle
  {08d30cf2-db0e-4cb8-a743-960851396095}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8adbb7e7-916c-4285-b873-cb4ebfe6be76}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {08d30cf2-db0e-4cb8-a743-960851396095}, !- Thermal Zone
  {5f5906fd-6201-4099-8392-a6abce3d5633}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1e8b960e-7e8d-49d4-9f3b-b39204543ced}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {bef394cf-585f-4546-9b48-3a313d8443b8}, !- Handle
  Rendering Color 104,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:ThermalZone,
  {8a6a9600-4fd5-4683-97a6-26c04603f038}, !- Handle
  MZ-Offices 8,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a53020df-2a21-402b-a411-91548041048c}, !- Zone Air Inlet Port List
  {5a110b57-0bd9-4a39-a89c-031dd97cb4c0}, !- Zone Air Exhaust Port List
  {687a6abf-ea78-47bf-8e6f-48523a3e6cd6}, !- Zone Air Node Name
  {e7c0ee3e-e248-4f22-a708-675d7781f7f4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c80d1151-5beb-48b9-97de-dcffc86d0370}, !- Group Rendering Name
  {8c758d05-2f8c-4e4a-8b5d-9f3de4181fe5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c262b88-3663-4dbb-95fd-86ede994a851}, !- Handle
  Node 54,                                !- Name
  {687a6abf-ea78-47bf-8e6f-48523a3e6cd6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {687a6abf-ea78-47bf-8e6f-48523a3e6cd6}, !- Handle
  Connection 54,                          !- Name
  {8a6a9600-4fd5-4683-97a6-26c04603f038}, !- Source Object
  11,                                     !- Outlet Port
  {2c262b88-3663-4dbb-95fd-86ede994a851}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a53020df-2a21-402b-a411-91548041048c}, !- Handle
  Port List 107,                          !- Name
  {8a6a9600-4fd5-4683-97a6-26c04603f038}, !- HVAC Component
  {38c799e0-5895-4642-8aa9-cedea2a2fba2}; !- Port 1

OS:PortList,
  {5a110b57-0bd9-4a39-a89c-031dd97cb4c0}, !- Handle
  Port List 108,                          !- Name
  {8a6a9600-4fd5-4683-97a6-26c04603f038}; !- HVAC Component

OS:Sizing:Zone,
  {5657efed-eaee-4c95-8c06-64d1c8d6b8b2}, !- Handle
  {8a6a9600-4fd5-4683-97a6-26c04603f038}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d71057d2-dbfc-40bc-9896-7010265c96fd}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {8a6a9600-4fd5-4683-97a6-26c04603f038}, !- Thermal Zone
  {d4a1c20e-5623-4f3e-9b92-9d2abbdb7ed3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {c80d1151-5beb-48b9-97de-dcffc86d0370}, !- Handle
  Rendering Color 105,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:ThermalZone,
  {a9155754-f197-43d6-9e21-2f755351433a}, !- Handle
  MZ-Stairway 1,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de30f617-dd91-40c6-b46d-591cd5e5621f}, !- Zone Air Inlet Port List
  {65352c36-f23d-4b51-a9fb-1c2b168d1e22}, !- Zone Air Exhaust Port List
  {80c98aa0-dc41-4ec5-9a82-d76720158ed2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3ef83362-026a-4066-9403-ba52c695069a}, !- Group Rendering Name
  {67fcfd7a-d910-4ff4-a6f7-425135af6b46}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9bcb4800-8d9a-4b3a-a6eb-e9ec950ded29}, !- Handle
  Node 55,                                !- Name
  {80c98aa0-dc41-4ec5-9a82-d76720158ed2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80c98aa0-dc41-4ec5-9a82-d76720158ed2}, !- Handle
  Connection 55,                          !- Name
  {a9155754-f197-43d6-9e21-2f755351433a}, !- Source Object
  11,                                     !- Outlet Port
  {9bcb4800-8d9a-4b3a-a6eb-e9ec950ded29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de30f617-dd91-40c6-b46d-591cd5e5621f}, !- Handle
  Port List 109,                          !- Name
  {a9155754-f197-43d6-9e21-2f755351433a}; !- HVAC Component

OS:PortList,
  {65352c36-f23d-4b51-a9fb-1c2b168d1e22}, !- Handle
  Port List 110,                          !- Name
  {a9155754-f197-43d6-9e21-2f755351433a}; !- HVAC Component

OS:Sizing:Zone,
  {f2545a5d-c58d-42e6-801e-2728a0e1d226}, !- Handle
  {a9155754-f197-43d6-9e21-2f755351433a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0f284936-e4c8-40dd-91c2-bf86e8604915}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {a9155754-f197-43d6-9e21-2f755351433a}, !- Thermal Zone
  {415a699c-d490-49ae-aa0a-cee374069642}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {3ef83362-026a-4066-9403-ba52c695069a}, !- Handle
  Rendering Color 106,                    !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:ThermalZone,
  {304156cb-53ed-4fb0-bd53-45303f2aa031}, !- Handle
  MZ-Washroom 1,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e116b77-284e-4b83-9f37-cc468d3988ca}, !- Zone Air Inlet Port List
  {99a61bb7-6203-4fef-a3d6-33839055976c}, !- Zone Air Exhaust Port List
  {5050882c-8961-43e5-992d-268c1025b88b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ea532048-31f5-4460-9f40-69dd18bed432}, !- Group Rendering Name
  {49956ae9-07fe-46df-bc4f-de3a12ed5c1a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {638eafb9-f909-4361-9abb-48d61ab10b41}, !- Handle
  Node 56,                                !- Name
  {5050882c-8961-43e5-992d-268c1025b88b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5050882c-8961-43e5-992d-268c1025b88b}, !- Handle
  Connection 56,                          !- Name
  {304156cb-53ed-4fb0-bd53-45303f2aa031}, !- Source Object
  11,                                     !- Outlet Port
  {638eafb9-f909-4361-9abb-48d61ab10b41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e116b77-284e-4b83-9f37-cc468d3988ca}, !- Handle
  Port List 111,                          !- Name
  {304156cb-53ed-4fb0-bd53-45303f2aa031}; !- HVAC Component

OS:PortList,
  {99a61bb7-6203-4fef-a3d6-33839055976c}, !- Handle
  Port List 112,                          !- Name
  {304156cb-53ed-4fb0-bd53-45303f2aa031}; !- HVAC Component

OS:Sizing:Zone,
  {0c31dd51-9337-491c-90c0-4469f0ba1bc7}, !- Handle
  {304156cb-53ed-4fb0-bd53-45303f2aa031}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {69fa3cd0-eefd-4e61-b338-1d1364ca6699}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {304156cb-53ed-4fb0-bd53-45303f2aa031}, !- Thermal Zone
  {d7ff2bd1-4360-453e-918e-2da967648008}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {ea532048-31f5-4460-9f40-69dd18bed432}, !- Handle
  Rendering Color 107,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:ThermalZone,
  {ef9cda56-fd6f-44ae-adcd-2d9b66b36a8d}, !- Handle
  MZ-GIS Records,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aff4cf5e-b943-490e-89b8-f724e7c62908}, !- Zone Air Inlet Port List
  {064ae2f1-c273-4486-9762-51c27ca95b78}, !- Zone Air Exhaust Port List
  {713fb8a8-ee4e-4eaf-a4cf-45931687ea13}, !- Zone Air Node Name
  {9cfb1f24-8b73-480e-b406-d139604ace90}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {15b9037a-9501-4ef5-96da-5b68af0fd6a1}, !- Group Rendering Name
  {e25746b2-c4db-464f-b1be-a520921e712b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8ce6035-2dca-49f5-a47e-abff3d17122e}, !- Handle
  Node 57,                                !- Name
  {713fb8a8-ee4e-4eaf-a4cf-45931687ea13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {713fb8a8-ee4e-4eaf-a4cf-45931687ea13}, !- Handle
  Connection 57,                          !- Name
  {ef9cda56-fd6f-44ae-adcd-2d9b66b36a8d}, !- Source Object
  11,                                     !- Outlet Port
  {f8ce6035-2dca-49f5-a47e-abff3d17122e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aff4cf5e-b943-490e-89b8-f724e7c62908}, !- Handle
  Port List 113,                          !- Name
  {ef9cda56-fd6f-44ae-adcd-2d9b66b36a8d}, !- HVAC Component
  {37c93889-fb82-4a61-8151-019c566fc3a8}; !- Port 1

OS:PortList,
  {064ae2f1-c273-4486-9762-51c27ca95b78}, !- Handle
  Port List 114,                          !- Name
  {ef9cda56-fd6f-44ae-adcd-2d9b66b36a8d}; !- HVAC Component

OS:Sizing:Zone,
  {30e066a9-0ae9-4afd-a997-3c2eebf3aed6}, !- Handle
  {ef9cda56-fd6f-44ae-adcd-2d9b66b36a8d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {332a4f40-b516-4439-b708-a788575f3030}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {ef9cda56-fd6f-44ae-adcd-2d9b66b36a8d}, !- Thermal Zone
  {e4bf0eb8-0021-484b-949a-b71987fb6797}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {566f9593-9efc-4e66-b92d-23208e414d3b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {15b9037a-9501-4ef5-96da-5b68af0fd6a1}, !- Handle
  Rendering Color 108,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {cef2325a-4d9a-4a72-bc26-935db0ad4254}, !- Handle
  MZ-Printing,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {766fb1ab-70cd-46ae-b599-3eea011261b8}, !- Zone Air Inlet Port List
  {a7be6ac8-2f65-4b74-9bd4-b065af9a31ac}, !- Zone Air Exhaust Port List
  {a0b86bab-baad-4fa4-82bd-de15df272c0a}, !- Zone Air Node Name
  {d8eec11d-69b8-48eb-be5a-d4dacb0bce24}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {530a6411-4c45-45b9-b06b-deed34da61cd}, !- Group Rendering Name
  {2caaa568-9331-4569-907d-168b483724f1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b5dbb16-ef95-4648-b105-6f7d7d315bf2}, !- Handle
  Node 58,                                !- Name
  {a0b86bab-baad-4fa4-82bd-de15df272c0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0b86bab-baad-4fa4-82bd-de15df272c0a}, !- Handle
  Connection 58,                          !- Name
  {cef2325a-4d9a-4a72-bc26-935db0ad4254}, !- Source Object
  11,                                     !- Outlet Port
  {2b5dbb16-ef95-4648-b105-6f7d7d315bf2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {766fb1ab-70cd-46ae-b599-3eea011261b8}, !- Handle
  Port List 115,                          !- Name
  {cef2325a-4d9a-4a72-bc26-935db0ad4254}, !- HVAC Component
  {d8995dfd-3d1d-466b-9d01-b79aa1da36bd}; !- Port 1

OS:PortList,
  {a7be6ac8-2f65-4b74-9bd4-b065af9a31ac}, !- Handle
  Port List 116,                          !- Name
  {cef2325a-4d9a-4a72-bc26-935db0ad4254}; !- HVAC Component

OS:Sizing:Zone,
  {6963d29d-c7b6-48c5-af28-974b6aadd605}, !- Handle
  {cef2325a-4d9a-4a72-bc26-935db0ad4254}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {098f4c98-d236-43e4-9c7a-a716d5e43610}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {cef2325a-4d9a-4a72-bc26-935db0ad4254}, !- Thermal Zone
  {6e94798f-5d18-4ac9-9b4b-0932aa3b05b8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4f84ccad-d088-4565-bb74-339674a12f49}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {530a6411-4c45-45b9-b06b-deed34da61cd}, !- Handle
  Rendering Color 109,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:ThermalZone,
  {f06840da-98c1-4059-b6ed-87574cccc82a}, !- Handle
  MZ-Offices 5,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eedc7490-6266-4536-936f-09dedbed44dd}, !- Zone Air Inlet Port List
  {217b0d73-aa49-4538-9e8c-2c94bfb782ca}, !- Zone Air Exhaust Port List
  {6629a4dd-653a-4da8-80d5-e9f8995b1353}, !- Zone Air Node Name
  {d7081661-d244-4654-a209-0008d9463a80}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {618cbce0-9dc8-4ec3-b1e7-8dbc0840817d}, !- Group Rendering Name
  {c8042949-3029-45d5-acb2-a6f5d13caa10}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1da1af35-3a67-437c-9f5c-e9f116e6874f}, !- Handle
  Node 59,                                !- Name
  {6629a4dd-653a-4da8-80d5-e9f8995b1353}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6629a4dd-653a-4da8-80d5-e9f8995b1353}, !- Handle
  Connection 59,                          !- Name
  {f06840da-98c1-4059-b6ed-87574cccc82a}, !- Source Object
  11,                                     !- Outlet Port
  {1da1af35-3a67-437c-9f5c-e9f116e6874f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eedc7490-6266-4536-936f-09dedbed44dd}, !- Handle
  Port List 117,                          !- Name
  {f06840da-98c1-4059-b6ed-87574cccc82a}, !- HVAC Component
  {72126f7e-60d4-4770-993a-bab8c9bafee0}; !- Port 1

OS:PortList,
  {217b0d73-aa49-4538-9e8c-2c94bfb782ca}, !- Handle
  Port List 118,                          !- Name
  {f06840da-98c1-4059-b6ed-87574cccc82a}; !- HVAC Component

OS:Sizing:Zone,
  {32d2725a-42e1-4bf1-9f42-7259562e5e17}, !- Handle
  {f06840da-98c1-4059-b6ed-87574cccc82a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1e1b2639-3933-41b7-aab5-4ebf5e8ba7cb}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {f06840da-98c1-4059-b6ed-87574cccc82a}, !- Thermal Zone
  {5a833a61-69c1-49de-a220-a028240a9af5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5d3e8dba-928f-4245-bc07-7ecedc8479b4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {618cbce0-9dc8-4ec3-b1e7-8dbc0840817d}, !- Handle
  Rendering Color 110,                    !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:ThermalZone,
  {daf668dc-4bed-4965-8271-9354f7656776}, !- Handle
  MZ-Stairway 2,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02d9fc84-a339-4474-8a86-6ed35b161aa0}, !- Zone Air Inlet Port List
  {eaeaec2d-31b8-405b-a95d-004fa03edddd}, !- Zone Air Exhaust Port List
  {4b6297f5-669a-4a6a-8c35-9e5ff0e9bd55}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eabb55d3-7b4f-4602-a33a-08f13ec2fce9}, !- Group Rendering Name
  {88958fc2-0c59-4c14-9dab-b99344417add}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af1e1d35-94b8-4480-a986-5543c6c58a29}, !- Handle
  Node 60,                                !- Name
  {4b6297f5-669a-4a6a-8c35-9e5ff0e9bd55}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b6297f5-669a-4a6a-8c35-9e5ff0e9bd55}, !- Handle
  Connection 60,                          !- Name
  {daf668dc-4bed-4965-8271-9354f7656776}, !- Source Object
  11,                                     !- Outlet Port
  {af1e1d35-94b8-4480-a986-5543c6c58a29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02d9fc84-a339-4474-8a86-6ed35b161aa0}, !- Handle
  Port List 119,                          !- Name
  {daf668dc-4bed-4965-8271-9354f7656776}; !- HVAC Component

OS:PortList,
  {eaeaec2d-31b8-405b-a95d-004fa03edddd}, !- Handle
  Port List 120,                          !- Name
  {daf668dc-4bed-4965-8271-9354f7656776}; !- HVAC Component

OS:Sizing:Zone,
  {144683b6-ba3e-449c-93b6-30336224deb0}, !- Handle
  {daf668dc-4bed-4965-8271-9354f7656776}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3b142c95-8c97-4d63-a324-e99970deff53}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {daf668dc-4bed-4965-8271-9354f7656776}, !- Thermal Zone
  {3f9f7749-69b9-4470-b1ff-c5a1c978cf37}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {eabb55d3-7b4f-4602-a33a-08f13ec2fce9}, !- Handle
  Rendering Color 111,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:ThermalZone,
  {26605f64-bbb0-4b9c-aee1-66405ff7d3df}, !- Handle
  MZ-Offices 6,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a981413-47ee-4157-b1a1-7d679943aec9}, !- Zone Air Inlet Port List
  {c143d4e3-23c0-44d7-95a9-7feb2586e0e3}, !- Zone Air Exhaust Port List
  {2fce69be-6415-4a77-9215-4947553578a1}, !- Zone Air Node Name
  {26833cdc-58aa-46e1-bbcd-1aa16a9ad6e7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a0142bab-902c-4f24-9961-39d8f54bfc58}, !- Group Rendering Name
  {d83be624-9b7f-49a4-ab06-24b996d9621e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a92f3afb-5a62-49a5-a454-0eb274b84c29}, !- Handle
  Node 61,                                !- Name
  {2fce69be-6415-4a77-9215-4947553578a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2fce69be-6415-4a77-9215-4947553578a1}, !- Handle
  Connection 61,                          !- Name
  {26605f64-bbb0-4b9c-aee1-66405ff7d3df}, !- Source Object
  11,                                     !- Outlet Port
  {a92f3afb-5a62-49a5-a454-0eb274b84c29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a981413-47ee-4157-b1a1-7d679943aec9}, !- Handle
  Port List 121,                          !- Name
  {26605f64-bbb0-4b9c-aee1-66405ff7d3df}, !- HVAC Component
  {cc8a3a78-3b11-460c-90c4-515afe7addae}; !- Port 1

OS:PortList,
  {c143d4e3-23c0-44d7-95a9-7feb2586e0e3}, !- Handle
  Port List 122,                          !- Name
  {26605f64-bbb0-4b9c-aee1-66405ff7d3df}; !- HVAC Component

OS:Sizing:Zone,
  {b31bded0-42e2-4567-9305-e5ccef751714}, !- Handle
  {26605f64-bbb0-4b9c-aee1-66405ff7d3df}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7fb8c81e-001d-4d3b-a61f-227d83768e00}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {26605f64-bbb0-4b9c-aee1-66405ff7d3df}, !- Thermal Zone
  {775b97ed-8706-4be2-842b-3d18163bcabb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {79e0e21f-5302-46f5-85a2-532e6fa1295e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {a0142bab-902c-4f24-9961-39d8f54bfc58}, !- Handle
  Rendering Color 112,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:ThermalZone,
  {4a675031-ec6d-43ae-a579-365cb50b69c3}, !- Handle
  MZ-Offices 7,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e60ab42a-bf1b-4b87-a2f8-6a2264cfa115}, !- Zone Air Inlet Port List
  {1e13523c-4b20-476b-adb7-21767d15bbb5}, !- Zone Air Exhaust Port List
  {cc91627b-46eb-43b2-880f-a074afbae3f7}, !- Zone Air Node Name
  {43dc8074-c393-4229-bb0b-eeb28d0ea542}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5517d788-1988-4328-8329-a55c623bedca}, !- Group Rendering Name
  {6cab046f-d868-42dd-936b-f601f04fcb82}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3fb5ed18-602c-45da-a6bf-3df927651119}, !- Handle
  Node 62,                                !- Name
  {cc91627b-46eb-43b2-880f-a074afbae3f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc91627b-46eb-43b2-880f-a074afbae3f7}, !- Handle
  Connection 62,                          !- Name
  {4a675031-ec6d-43ae-a579-365cb50b69c3}, !- Source Object
  11,                                     !- Outlet Port
  {3fb5ed18-602c-45da-a6bf-3df927651119}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e60ab42a-bf1b-4b87-a2f8-6a2264cfa115}, !- Handle
  Port List 123,                          !- Name
  {4a675031-ec6d-43ae-a579-365cb50b69c3}, !- HVAC Component
  {38ae0464-688f-4250-a268-a284045d0f36}; !- Port 1

OS:PortList,
  {1e13523c-4b20-476b-adb7-21767d15bbb5}, !- Handle
  Port List 124,                          !- Name
  {4a675031-ec6d-43ae-a579-365cb50b69c3}; !- HVAC Component

OS:Sizing:Zone,
  {52cb7408-2229-48a7-9f78-4302939872e8}, !- Handle
  {4a675031-ec6d-43ae-a579-365cb50b69c3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {50d64b68-f744-499d-99d4-ca71a996054f}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {4a675031-ec6d-43ae-a579-365cb50b69c3}, !- Thermal Zone
  {c6f4771e-7541-4f91-98ff-6837e405c92b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d5dd7db8-3103-4d08-98d4-5a27d377a84e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {5517d788-1988-4328-8329-a55c623bedca}, !- Handle
  Rendering Color 113,                    !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:ThermalZone,
  {191e5181-e12e-42e3-8481-d78c39c7d075}, !- Handle
  MZ-Corridor2,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41eeced7-2ddd-4d5c-ae45-cea63dc80557}, !- Zone Air Inlet Port List
  {8e514dd3-de4c-436e-8255-416f224d0c1a}, !- Zone Air Exhaust Port List
  {8eefa668-2795-489e-9a4b-4bf1cc80fb4c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {30e03d51-6915-4ed9-a178-6fcfe4d03b10}, !- Group Rendering Name
  {88db2afb-0e91-4a07-92b6-57b5114e0a9e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7fbb57e-63d0-4a26-bc12-5cd8ad6b8ffa}, !- Handle
  Node 63,                                !- Name
  {8eefa668-2795-489e-9a4b-4bf1cc80fb4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8eefa668-2795-489e-9a4b-4bf1cc80fb4c}, !- Handle
  Connection 63,                          !- Name
  {191e5181-e12e-42e3-8481-d78c39c7d075}, !- Source Object
  11,                                     !- Outlet Port
  {c7fbb57e-63d0-4a26-bc12-5cd8ad6b8ffa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41eeced7-2ddd-4d5c-ae45-cea63dc80557}, !- Handle
  Port List 125,                          !- Name
  {191e5181-e12e-42e3-8481-d78c39c7d075}; !- HVAC Component

OS:PortList,
  {8e514dd3-de4c-436e-8255-416f224d0c1a}, !- Handle
  Port List 126,                          !- Name
  {191e5181-e12e-42e3-8481-d78c39c7d075}; !- HVAC Component

OS:Sizing:Zone,
  {a18e991f-ca43-4e08-b115-5de3486f6c5a}, !- Handle
  {191e5181-e12e-42e3-8481-d78c39c7d075}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {38f057fd-0aae-4927-84ad-04e65d147506}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {191e5181-e12e-42e3-8481-d78c39c7d075}, !- Thermal Zone
  {bc6456fa-c107-42b2-b1ac-998f79e7556f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {30e03d51-6915-4ed9-a178-6fcfe4d03b10}, !- Handle
  Rendering Color 114,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:ThermalZone,
  {a2ca7d32-a4c3-4412-97b5-243aa313db23}, !- Handle
  Corridor 2,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7159f00-456a-48e2-aa09-7c3899f65983}, !- Zone Air Inlet Port List
  {f9aed4d1-6da0-457a-95de-02419d808654}, !- Zone Air Exhaust Port List
  {f78d5e08-753d-4d08-ab4e-418de7bb9f49}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d0a8f33f-09e3-4d2d-96e0-6dfb1145e283}, !- Group Rendering Name
  {3c34c6d4-4531-4827-bacb-d94c27dd838e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b2d07c0-06c9-4a46-8be7-8a3a59b45862}, !- Handle
  Node 64,                                !- Name
  {f78d5e08-753d-4d08-ab4e-418de7bb9f49}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f78d5e08-753d-4d08-ab4e-418de7bb9f49}, !- Handle
  Connection 64,                          !- Name
  {a2ca7d32-a4c3-4412-97b5-243aa313db23}, !- Source Object
  11,                                     !- Outlet Port
  {2b2d07c0-06c9-4a46-8be7-8a3a59b45862}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7159f00-456a-48e2-aa09-7c3899f65983}, !- Handle
  Port List 127,                          !- Name
  {a2ca7d32-a4c3-4412-97b5-243aa313db23}, !- HVAC Component
  {5df82632-e363-4812-a3a9-ba598152eb0f}; !- Port 1

OS:PortList,
  {f9aed4d1-6da0-457a-95de-02419d808654}, !- Handle
  Port List 128,                          !- Name
  {a2ca7d32-a4c3-4412-97b5-243aa313db23}, !- HVAC Component
  {7376162a-d57a-46d4-88b2-df2cd1f6a223}; !- Port 1

OS:Sizing:Zone,
  {e4167a79-fa65-44c4-ba75-f9cdda11599e}, !- Handle
  {a2ca7d32-a4c3-4412-97b5-243aa313db23}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ef4a06c7-9405-45c7-82bc-956b90a88493}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {a2ca7d32-a4c3-4412-97b5-243aa313db23}, !- Thermal Zone
  {a32037fd-bc1c-452a-88ab-09a7781a196e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {d0a8f33f-09e3-4d2d-96e0-6dfb1145e283}, !- Handle
  Rendering Color 115,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:WeatherFile,
  {96ad4bf5-4b8b-49da-af80-6bc68e396146}, !- Handle
  Edmonton Stony Plain,                   !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  WYEC2-B-25145,                          !- Data Source
  711230,                                 !- WMO Number
  53.53,                                  !- Latitude {deg}
  -114.1,                                 !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  723,                                    !- Elevation {m}
  file:///F:/My Documents/DNDProject/ColdLake/Bldg7/3013-043-SIM-EPLUS-18-B007 CE Main Building/files/CAN_AB_Edmonton.711230_CWEC.epw, !- Url
  93926C9F;                               !- Checksum

OS:Site,
  {9b482563-0abe-4ca3-86aa-58adf406c9ea}, !- Handle
  Site 1,                                 !- Name
  53.53,                                  !- Latitude {deg}
  -114.1,                                 !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  723,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:SpaceInfiltration:DesignFlowRate,
  {27fbd9c2-c590-4442-a1d6-434adf3ed9a9}, !- Handle
  Space Infiltration Design Flow Rate 1,  !- Name
  {df097c56-25b5-4d01-a43e-4c893508064e}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0007,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ba367f8f-e17b-4d61-b8d0-a27ab6574292}, !- Handle
  Space Infiltration Design Flow Rate 2,  !- Name
  {7fae60bf-59d0-4dac-a24c-edf3744a3936}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0007,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9953f9ba-3638-4cb7-a48d-a22ff6ba2d13}, !- Handle
  Space Infiltration Design Flow Rate 3,  !- Name
  {37a023a6-c7ca-4805-9e4a-f0551e74caf8}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0007,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5d511f10-1fcd-41ef-b871-9981e2ec5014}, !- Handle
  Space Infiltration Design Flow Rate 4,  !- Name
  {7411941d-304b-42d5-9325-ccbce8c23426}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
