  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, !- Availability Schedule Name
  {4a6ba5e7-565b-46bb-85c0-1ddc99463636}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {4a6ba5e7-565b-46bb-85c0-1ddc99463636}, !- Handle
  Coil Heating Water Baseboard 21,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {9e166f7e-3c7c-486c-af35-f9c8158ba878}, !- Water Inlet Node Name
  {3b31c0ac-23dc-4a5b-9d5b-c9479371e0fe}; !- Water Outlet Node Name

OS:Node,
  {003485d1-f624-4869-85e2-e2bb531ca084}, !- Handle
  Node 269,                               !- Name
  {cf5c365e-8820-4b87-82da-5895c8ba45e4}, !- Inlet Port
  {9e166f7e-3c7c-486c-af35-f9c8158ba878}; !- Outlet Port

OS:Node,
  {1256fdac-a447-47d2-bb74-4ac1904274f6}, !- Handle
  Node 270,                               !- Name
  {3b31c0ac-23dc-4a5b-9d5b-c9479371e0fe}, !- Inlet Port
  {a05731f8-0fa1-4dc2-b946-9c50e5d3148f}; !- Outlet Port

OS:Connection,
  {9e166f7e-3c7c-486c-af35-f9c8158ba878}, !- Handle
  Connection 480,                         !- Name
  {003485d1-f624-4869-85e2-e2bb531ca084}, !- Source Object
  3,                                      !- Outlet Port
  {4a6ba5e7-565b-46bb-85c0-1ddc99463636}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3b31c0ac-23dc-4a5b-9d5b-c9479371e0fe}, !- Handle
  Connection 481,                         !- Name
  {4a6ba5e7-565b-46bb-85c0-1ddc99463636}, !- Source Object
  6,                                      !- Outlet Port
  {1256fdac-a447-47d2-bb74-4ac1904274f6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {566f9593-9efc-4e66-b92d-23208e414d3b}, !- Handle
  Convective Baseboard Water 22,          !- Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, !- Availability Schedule Name
  {fe9dfa7b-dea1-49e3-bbae-5f904cc9b84e}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {fe9dfa7b-dea1-49e3-bbae-5f904cc9b84e}, !- Handle
  Coil Heating Water Baseboard 22,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {6e005e03-d207-4a21-b06c-ce09822f6248}, !- Water Inlet Node Name
  {de307b9d-1ae9-4edc-bda3-9c085f56b2ed}; !- Water Outlet Node Name

OS:Node,
  {eb137cf3-04e3-406a-94b2-213e4d09ef6e}, !- Handle
  Node 271,                               !- Name
  {c046889f-a0eb-4752-9f78-d5d9c4b5ef37}, !- Inlet Port
  {6e005e03-d207-4a21-b06c-ce09822f6248}; !- Outlet Port

OS:Node,
  {278b4caa-1440-41ef-b0ca-ab9348b8b771}, !- Handle
  Node 272,                               !- Name
  {de307b9d-1ae9-4edc-bda3-9c085f56b2ed}, !- Inlet Port
  {a33c0cd6-37a3-4636-81ec-6c6c8dff1b0d}; !- Outlet Port

OS:Connection,
  {6e005e03-d207-4a21-b06c-ce09822f6248}, !- Handle
  Connection 484,                         !- Name
  {eb137cf3-04e3-406a-94b2-213e4d09ef6e}, !- Source Object
  3,                                      !- Outlet Port
  {fe9dfa7b-dea1-49e3-bbae-5f904cc9b84e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {de307b9d-1ae9-4edc-bda3-9c085f56b2ed}, !- Handle
  Connection 485,                         !- Name
  {fe9dfa7b-dea1-49e3-bbae-5f904cc9b84e}, !- Source Object
  6,                                      !- Outlet Port
  {278b4caa-1440-41ef-b0ca-ab9348b8b771}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:UnitHeater,
  {654e586c-d9d8-4741-984c-20f57812e29a}, !- Handle
  Unit Heater CV - Hot Water 8,           !- Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, !- Availability Schedule Name
  {b03c2c6a-775a-41b0-8b9c-c1d3159ee5dd}, !- Air Inlet Node Name
  {c9f4fdea-27bd-48fa-bbe7-c9ced6dede4a}, !- Air Outlet Node Name
  {86ab49a0-9fd4-44a3-9e31-c67d24bf383d}, !- Supply Air Fan Name
  AutoSize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {465b8239-d710-4ecf-a2ba-fd84d9f82aae}, !- Heating Coil Name
  AutoSize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Fan:ConstantVolume,
  {86ab49a0-9fd4-44a3-9e31-c67d24bf383d}, !- Handle
  Unit Heater CV Fan 8,                   !- Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {465b8239-d710-4ecf-a2ba-fd84d9f82aae}, !- Handle
  Unit Heater Hot Water Coil 8,           !- Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d3cc8284-6c68-4263-b555-bf4ac01c6553}, !- Water Inlet Node Name
  {8ef44511-8519-49ab-9dc2-4fd80fb36c0b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {573ef540-6b30-48b5-b53f-0cd9723707a5}, !- Handle
  Node 273,                               !- Name
  {c7da0bbc-63c9-484a-b9a9-5ce6316ad3f9}, !- Inlet Port
  {b03c2c6a-775a-41b0-8b9c-c1d3159ee5dd}; !- Outlet Port

OS:Connection,
  {c7da0bbc-63c9-484a-b9a9-5ce6316ad3f9}, !- Handle
  Connection 487,                         !- Name
  {e82dae4e-9f84-4845-a0e3-04c977d10976}, !- Source Object
  3,                                      !- Outlet Port
  {573ef540-6b30-48b5-b53f-0cd9723707a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b03c2c6a-775a-41b0-8b9c-c1d3159ee5dd}, !- Handle
  Connection 488,                         !- Name
  {573ef540-6b30-48b5-b53f-0cd9723707a5}, !- Source Object
  3,                                      !- Outlet Port
  {654e586c-d9d8-4741-984c-20f57812e29a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e8fcd713-75ab-4e61-8fa5-f52f8e21837e}, !- Handle
  Node 274,                               !- Name
  {c9f4fdea-27bd-48fa-bbe7-c9ced6dede4a}, !- Inlet Port
  {9836552a-836d-4f55-ba75-e68e764624e1}; !- Outlet Port

OS:Connection,
  {9836552a-836d-4f55-ba75-e68e764624e1}, !- Handle
  Connection 489,                         !- Name
  {e8fcd713-75ab-4e61-8fa5-f52f8e21837e}, !- Source Object
  3,                                      !- Outlet Port
  {41ccae70-5643-41ec-a006-e8b795136328}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9f4fdea-27bd-48fa-bbe7-c9ced6dede4a}, !- Handle
  Connection 490,                         !- Name
  {654e586c-d9d8-4741-984c-20f57812e29a}, !- Source Object
  4,                                      !- Outlet Port
  {e8fcd713-75ab-4e61-8fa5-f52f8e21837e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4f84ccad-d088-4565-bb74-339674a12f49}, !- Handle
  Convective Baseboard Water 23,          !- Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, !- Availability Schedule Name
  {376cb611-47d3-433e-a74f-35164da0f82d}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {376cb611-47d3-433e-a74f-35164da0f82d}, !- Handle
  Coil Heating Water Baseboard 23,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {f6872d29-7d9a-4cd4-9a0d-e9a765d8e32b}, !- Water Inlet Node Name
  {f576dc9b-87d8-449b-9f7f-24829060abf5}; !- Water Outlet Node Name

OS:Node,
  {218c381e-9ae8-46df-8be9-b1e290d365eb}, !- Handle
  Node 277,                               !- Name
  {6515cf1f-6f5b-43fa-9640-932db4573652}, !- Inlet Port
  {f6872d29-7d9a-4cd4-9a0d-e9a765d8e32b}; !- Outlet Port

OS:Node,
  {70075bac-eec5-4020-9a2e-e20d52296708}, !- Handle
  Node 278,                               !- Name
  {f576dc9b-87d8-449b-9f7f-24829060abf5}, !- Inlet Port
  {742e5f37-0ab6-41b0-9d1d-991d0756baab}; !- Outlet Port

OS:Connection,
  {f6872d29-7d9a-4cd4-9a0d-e9a765d8e32b}, !- Handle
  Connection 496,                         !- Name
  {218c381e-9ae8-46df-8be9-b1e290d365eb}, !- Source Object
  3,                                      !- Outlet Port
  {376cb611-47d3-433e-a74f-35164da0f82d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f576dc9b-87d8-449b-9f7f-24829060abf5}, !- Handle
  Connection 497,                         !- Name
  {376cb611-47d3-433e-a74f-35164da0f82d}, !- Source Object
  6,                                      !- Outlet Port
  {70075bac-eec5-4020-9a2e-e20d52296708}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5d3e8dba-928f-4245-bc07-7ecedc8479b4}, !- Handle
  Convective Baseboard Water 24,          !- Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, !- Availability Schedule Name
  {6c55128a-3487-4104-a4ed-1fe651d9eb36}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {6c55128a-3487-4104-a4ed-1fe651d9eb36}, !- Handle
  Coil Heating Water Baseboard 24,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {22a3eeca-dc65-475d-b2c7-3aa9a7286cf2}, !- Water Inlet Node Name
  {c394912e-b31b-458a-84e4-17105ead6ab2}; !- Water Outlet Node Name

OS:Node,
  {d1bd33a9-801b-433c-b8fb-89b302f3a289}, !- Handle
  Node 279,                               !- Name
  {6885e068-e503-4ec0-9e15-a2c08a182915}, !- Inlet Port
  {22a3eeca-dc65-475d-b2c7-3aa9a7286cf2}; !- Outlet Port

OS:Node,
  {39907404-1c13-4e33-89dc-2278720bc8b9}, !- Handle
  Node 280,                               !- Name
  {c394912e-b31b-458a-84e4-17105ead6ab2}, !- Inlet Port
  {2381be3d-c5ac-43fa-9c32-6d4c9adda2e7}; !- Outlet Port

OS:Connection,
  {22a3eeca-dc65-475d-b2c7-3aa9a7286cf2}, !- Handle
  Connection 500,                         !- Name
  {d1bd33a9-801b-433c-b8fb-89b302f3a289}, !- Source Object
  3,                                      !- Outlet Port
  {6c55128a-3487-4104-a4ed-1fe651d9eb36}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c394912e-b31b-458a-84e4-17105ead6ab2}, !- Handle
  Connection 501,                         !- Name
  {6c55128a-3487-4104-a4ed-1fe651d9eb36}, !- Source Object
  6,                                      !- Outlet Port
  {39907404-1c13-4e33-89dc-2278720bc8b9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {79e0e21f-5302-46f5-85a2-532e6fa1295e}, !- Handle
  Convective Baseboard Water 25,          !- Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, !- Availability Schedule Name
  {dc10d9a1-64b2-42d9-b6fe-9abb5fc3b1c8}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {dc10d9a1-64b2-42d9-b6fe-9abb5fc3b1c8}, !- Handle
  Coil Heating Water Baseboard 25,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {5b7ba17f-b6bb-471a-8807-c7715bb0bdab}, !- Water Inlet Node Name
  {bdedf74d-3501-4d85-9d61-b2a917c5561e}; !- Water Outlet Node Name

OS:Node,
  {6d5e8ead-20bf-4dba-9793-7183ee4d7798}, !- Handle
  Node 281,                               !- Name
  {dabb8d35-690f-4a85-bb78-c5c6b932db6c}, !- Inlet Port
  {5b7ba17f-b6bb-471a-8807-c7715bb0bdab}; !- Outlet Port

OS:Node,
  {f3f6bf3e-7e6f-4e71-969c-dbfc36f2e8fd}, !- Handle
  Node 282,                               !- Name
  {bdedf74d-3501-4d85-9d61-b2a917c5561e}, !- Inlet Port
  {627222b0-777e-47c2-a957-5a65cd9f6439}; !- Outlet Port

OS:Connection,
  {5b7ba17f-b6bb-471a-8807-c7715bb0bdab}, !- Handle
  Connection 504,                         !- Name
  {6d5e8ead-20bf-4dba-9793-7183ee4d7798}, !- Source Object
  3,                                      !- Outlet Port
  {dc10d9a1-64b2-42d9-b6fe-9abb5fc3b1c8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bdedf74d-3501-4d85-9d61-b2a917c5561e}, !- Handle
  Connection 505,                         !- Name
  {dc10d9a1-64b2-42d9-b6fe-9abb5fc3b1c8}, !- Source Object
  6,                                      !- Outlet Port
  {f3f6bf3e-7e6f-4e71-969c-dbfc36f2e8fd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d5dd7db8-3103-4d08-98d4-5a27d377a84e}, !- Handle
  Convective Baseboard Water 26,          !- Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, !- Availability Schedule Name
  {f21a33e3-1d6f-4e34-a030-e181f301ead5}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {f21a33e3-1d6f-4e34-a030-e181f301ead5}, !- Handle
  Coil Heating Water Baseboard 26,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {20d6ceaa-9892-4496-a9c2-19a6603aeea0}, !- Water Inlet Node Name
  {de700b34-b4d1-4765-9dcd-b3fe5c9f9273}; !- Water Outlet Node Name

OS:Node,
  {72baa546-e58d-483d-9872-87185c8f8fc1}, !- Handle
  Node 283,                               !- Name
  {c4b9860e-3ce5-4598-bd24-4b632d84eeb7}, !- Inlet Port
  {20d6ceaa-9892-4496-a9c2-19a6603aeea0}; !- Outlet Port

OS:Node,
  {e1d682f8-c2ae-4841-b039-93dcae025b35}, !- Handle
  Node 284,                               !- Name
  {de700b34-b4d1-4765-9dcd-b3fe5c9f9273}, !- Inlet Port
  {46c73f6a-44eb-4e97-adbb-4d415528c44a}; !- Outlet Port

OS:Connection,
  {20d6ceaa-9892-4496-a9c2-19a6603aeea0}, !- Handle
  Connection 508,                         !- Name
  {72baa546-e58d-483d-9872-87185c8f8fc1}, !- Source Object
  3,                                      !- Outlet Port
  {f21a33e3-1d6f-4e34-a030-e181f301ead5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {de700b34-b4d1-4765-9dcd-b3fe5c9f9273}, !- Handle
  Connection 509,                         !- Name
  {f21a33e3-1d6f-4e34-a030-e181f301ead5}, !- Source Object
  6,                                      !- Outlet Port
  {e1d682f8-c2ae-4841-b039-93dcae025b35}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bc6456fa-c107-42b2-b1ac-998f79e7556f}, !- Handle
  Convective Baseboard Water 27,          !- Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, !- Availability Schedule Name
  {5c5904fc-ce45-45f7-8ec1-765ed49a0585}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {5c5904fc-ce45-45f7-8ec1-765ed49a0585}, !- Handle
  Coil Heating Water Baseboard 27,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {d50a1c87-8daf-41ec-b468-d2a0a7e87a9d}, !- Water Inlet Node Name
  {80be02c4-9d0a-4ae6-88f2-313523198fc6}; !- Water Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {39c46573-99a0-40c9-8556-0b487a40de7b}, ! Handle
  OS:ZoneHVAC:PackagedTerminalAirConditioner 5, ! Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, ! Availability Schedule Name
  {5969313e-e15a-4c9e-a3bd-15dee72748bd}, ! Air Inlet Node Name
  {ae6a6a99-3be1-4b8e-9061-cba23a9619f8}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  Autosize,                               ! Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1d906cf6-4d93-4f06-9ad1-129ea468046a}, ! Supply Air Fan Name
  {2d1bac9c-23a7-4763-9f3c-7fb0ddabc4bd}, ! Heating Coil Name
  {c0a47c4d-2eb0-444c-9a08-dfa766569670}, ! Cooling Coil Name
  DrawThrough,                            ! Fan Placement
  ;                                       ! Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {1d906cf6-4d93-4f06-9ad1-129ea468046a}, ! Handle
  OS:Fan:ConstantVolume 8,                ! Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:Water,
  {2d1bac9c-23a7-4763-9f3c-7fb0ddabc4bd}, ! Handle
  OS:Coil:Heating:Water 9,                ! Name
  {b85e337a-65ec-4951-9ed4-c934a3b1552d}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {c8c45753-e524-4ee9-8bc9-764e0dc6e9d5}, ! Water Inlet Node Name
  {dff952e3-6889-4de2-a251-766925aa39cb}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Coil:Cooling:DX:SingleSpeed,
  {c0a47c4d-2eb0-444c-9a08-dfa766569670}, ! Handle
  OS:Coil:Cooling:DX:SingleSpeed 8,       ! Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, ! Availability Schedule Name
  Autosize,                               ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  3,                                      ! Rated COP {W/W}
  Autosize,                               ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {19dbf054-789a-46f6-8ac0-b75ec50bd12f}, ! Total Cooling Capacity Function of Temperature Curve Name
  {e621a80f-edb2-424a-bb60-8d1dc6689443}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {db2a4c34-0fc9-49bc-a8e4-3f101524b750}, ! Energy Input Ratio Function of Temperature Curve Name
  {91ca047d-6052-4342-a4b2-49b68a284f42}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {0aa8fb01-1af6-4e54-9a97-7c969849baa7}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  0,                                      ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {19dbf054-789a-46f6-8ac0-b75ec50bd12f}, ! Handle
  OS:Curve:Biquadratic 32,                ! Name
  0.42415000000000003,                    ! Coefficient1 Constant
  0.044260000000000001,                   ! Coefficient2 x
  -0.00042000000000000002,                ! Coefficient3 x**2
  0.0033300000000000001,                  ! Coefficient4 y
  -8.0000000000000007e-05,                ! Coefficient5 y**2
  -0.00021000000000000001,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {e621a80f-edb2-424a-bb60-8d1dc6689443}, ! Handle
  OS:Curve:Quadratic 32,                  ! Name
  0.77136000000000005,                    ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088000000000001,                   ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {db2a4c34-0fc9-49bc-a8e4-3f101524b750}, ! Handle
  OS:Curve:Biquadratic 33,                ! Name
  1.2364900000000001,                     ! Coefficient1 Constant
  -0.024309999999999998,                  ! Coefficient2 x
  0.00056999999999999998,                 ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063000000000000003,                 ! Coefficient5 y**2
  -0.00038000000000000002,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {91ca047d-6052-4342-a4b2-49b68a284f42}, ! Handle
  OS:Curve:Quadratic 33,                  ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32952999999999999,                   ! Coefficient2 x
  0.12307999999999999,                    ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {0aa8fb01-1af6-4e54-9a97-7c969849baa7}, ! Handle
  OS:Curve:Quadratic 34,                  ! Name
  0.77100000000000002,                    ! Coefficient1 Constant
  0.22900000000000001,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Node,
  {e5ba83c6-20bf-45a1-a380-711866bae43b}, !- Handle
  Node 285,                               !- Name
  {4d25e7d9-9bba-4f9e-aade-da8ca5f59edb}, !- Inlet Port
  {5969313e-e15a-4c9e-a3bd-15dee72748bd}; !- Outlet Port

OS:Connection,
  {4d25e7d9-9bba-4f9e-aade-da8ca5f59edb}, !- Handle
  Connection 511,                         !- Name
  {78e667a9-47fb-4cc2-8dbf-b93835e79542}, !- Source Object
  3,                                      !- Outlet Port
  {e5ba83c6-20bf-45a1-a380-711866bae43b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5969313e-e15a-4c9e-a3bd-15dee72748bd}, !- Handle
  Connection 512,                         !- Name
  {e5ba83c6-20bf-45a1-a380-711866bae43b}, !- Source Object
  3,                                      !- Outlet Port
  {39c46573-99a0-40c9-8556-0b487a40de7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {152dc6fa-1111-48a1-8241-469cb193e9aa}, !- Handle
  Node 286,                               !- Name
  {ae6a6a99-3be1-4b8e-9061-cba23a9619f8}, !- Inlet Port
  {1580773f-0a18-460c-a8ad-424b68a1e590}; !- Outlet Port

OS:Connection,
  {1580773f-0a18-460c-a8ad-424b68a1e590}, !- Handle
  Connection 513,                         !- Name
  {152dc6fa-1111-48a1-8241-469cb193e9aa}, !- Source Object
  3,                                      !- Outlet Port
  {fb02a584-8d38-4d60-83c8-e102092cb624}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae6a6a99-3be1-4b8e-9061-cba23a9619f8}, !- Handle
  Connection 514,                         !- Name
  {39c46573-99a0-40c9-8556-0b487a40de7b}, !- Source Object
  4,                                      !- Outlet Port
  {152dc6fa-1111-48a1-8241-469cb193e9aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17b85a47-0178-445b-a274-62ab81179c9f}, !- Handle
  Node 287,                               !- Name
  {0e5119a4-1798-4dda-a0d2-360348dd642e}, !- Inlet Port
  {c8c45753-e524-4ee9-8bc9-764e0dc6e9d5}; !- Outlet Port

OS:Connection,
  {0e5119a4-1798-4dda-a0d2-360348dd642e}, !- Handle
  Connection 515,                         !- Name
  {94aad295-28ec-4f08-b45a-c1932c127da2}, !- Source Object
  7,                                      !- Outlet Port
  {17b85a47-0178-445b-a274-62ab81179c9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ed1b4d7-df77-4d90-8aed-9b52cf1366fa}, !- Handle
  Node 288,                               !- Name
  {dff952e3-6889-4de2-a251-766925aa39cb}, !- Inlet Port
  {361c7855-10cb-42e9-ae6c-3fe5d1400e94}; !- Outlet Port

OS:Connection,
  {c8c45753-e524-4ee9-8bc9-764e0dc6e9d5}, !- Handle
  Connection 516,                         !- Name
  {17b85a47-0178-445b-a274-62ab81179c9f}, !- Source Object
  3,                                      !- Outlet Port
  {2d1bac9c-23a7-4763-9f3c-7fb0ddabc4bd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dff952e3-6889-4de2-a251-766925aa39cb}, !- Handle
  Connection 517,                         !- Name
  {2d1bac9c-23a7-4763-9f3c-7fb0ddabc4bd}, !- Source Object
  6,                                      !- Outlet Port
  {6ed1b4d7-df77-4d90-8aed-9b52cf1366fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {361c7855-10cb-42e9-ae6c-3fe5d1400e94}, !- Handle
  Connection 518,                         !- Name
  {6ed1b4d7-df77-4d90-8aed-9b52cf1366fa}, !- Source Object
  3,                                      !- Outlet Port
  {ec32cdaf-cc7c-4761-b5af-3433af4e2799}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3f900467-f099-401a-be0f-d217d022ac43}, ! Handle
  OS:ZoneHVAC:PackagedTerminalAirConditioner 6, ! Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, ! Availability Schedule Name
  {3a0a7c89-bdcb-4808-b2f9-f3534859e817}, ! Air Inlet Node Name
  {9cc04227-0ac7-4777-ac94-ce1346589572}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  Autosize,                               ! Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f31995a3-f931-4cd8-a51b-dd8a99fe3445}, ! Supply Air Fan Name
  {ed7333f4-cdd8-40ad-9892-f483e8e88746}, ! Heating Coil Name
  {9fd0b7ea-aa07-4df8-a15d-3256efa54120}, ! Cooling Coil Name
  DrawThrough,                            ! Fan Placement
  ;                                       ! Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {f31995a3-f931-4cd8-a51b-dd8a99fe3445}, ! Handle
  OS:Fan:ConstantVolume 9,                ! Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:Water,
  {ed7333f4-cdd8-40ad-9892-f483e8e88746}, ! Handle
  OS:Coil:Heating:Water 10,               ! Name
  {b85e337a-65ec-4951-9ed4-c934a3b1552d}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {1255b96e-bdd4-4aa0-8b5d-fdc4ed8ec0d9}, ! Water Inlet Node Name
  {fb5f055f-8a75-45a3-bc2e-60bcd7f06d06}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Coil:Cooling:DX:SingleSpeed,
  {9fd0b7ea-aa07-4df8-a15d-3256efa54120}, ! Handle
  OS:Coil:Cooling:DX:SingleSpeed 9,       ! Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, ! Availability Schedule Name
  Autosize,                               ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  3,                                      ! Rated COP {W/W}
  Autosize,                               ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {d222a08a-4dbc-4e27-9108-b8cc8ab9ce2b}, ! Total Cooling Capacity Function of Temperature Curve Name
  {7b21b5ef-b0be-4243-a479-acd0e305fdaa}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {7aee92de-9436-423d-9055-45daf1a47607}, ! Energy Input Ratio Function of Temperature Curve Name
  {9c47e137-cda1-487f-a1fa-74ed906b0089}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {a97f5d20-36e5-4e3b-bf2a-48d010a40103}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  0,                                      ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d222a08a-4dbc-4e27-9108-b8cc8ab9ce2b}, ! Handle
  OS:Curve:Biquadratic 34,                ! Name
  0.42415000000000003,                    ! Coefficient1 Constant
  0.044260000000000001,                   ! Coefficient2 x
  -0.00042000000000000002,                ! Coefficient3 x**2
  0.0033300000000000001,                  ! Coefficient4 y
  -8.0000000000000007e-05,                ! Coefficient5 y**2
  -0.00021000000000000001,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {7b21b5ef-b0be-4243-a479-acd0e305fdaa}, ! Handle
  OS:Curve:Quadratic 35,                  ! Name
  0.77136000000000005,                    ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088000000000001,                   ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {7aee92de-9436-423d-9055-45daf1a47607}, ! Handle
  OS:Curve:Biquadratic 35,                ! Name
  1.2364900000000001,                     ! Coefficient1 Constant
  -0.024309999999999998,                  ! Coefficient2 x
  0.00056999999999999998,                 ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063000000000000003,                 ! Coefficient5 y**2
  -0.00038000000000000002,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {9c47e137-cda1-487f-a1fa-74ed906b0089}, ! Handle
  OS:Curve:Quadratic 36,                  ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32952999999999999,                   ! Coefficient2 x
  0.12307999999999999,                    ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {a97f5d20-36e5-4e3b-bf2a-48d010a40103}, ! Handle
  OS:Curve:Quadratic 37,                  ! Name
  0.77100000000000002,                    ! Coefficient1 Constant
  0.22900000000000001,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Node,
  {87903dc4-689c-4f4d-b1e9-fe77e3042d6c}, !- Handle
  Node 289,                               !- Name
  {4e3df531-6d6f-42af-ae3e-53664c57b9db}, !- Inlet Port
  {3a0a7c89-bdcb-4808-b2f9-f3534859e817}; !- Outlet Port

OS:Connection,
  {4e3df531-6d6f-42af-ae3e-53664c57b9db}, !- Handle
  Connection 519,                         !- Name
  {1098e191-5fb6-4b8b-9f6c-684d1c3eb5a1}, !- Source Object
  3,                                      !- Outlet Port
  {87903dc4-689c-4f4d-b1e9-fe77e3042d6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a0a7c89-bdcb-4808-b2f9-f3534859e817}, !- Handle
  Connection 520,                         !- Name
  {87903dc4-689c-4f4d-b1e9-fe77e3042d6c}, !- Source Object
  3,                                      !- Outlet Port
  {3f900467-f099-401a-be0f-d217d022ac43}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {06de0e36-e8d8-4e6f-b10f-25caf6b19be9}, !- Handle
  Node 290,                               !- Name
  {9cc04227-0ac7-4777-ac94-ce1346589572}, !- Inlet Port
  {7c31eddc-3cae-47b3-8b34-4fa56aef221b}; !- Outlet Port

OS:Connection,
  {7c31eddc-3cae-47b3-8b34-4fa56aef221b}, !- Handle
  Connection 521,                         !- Name
  {06de0e36-e8d8-4e6f-b10f-25caf6b19be9}, !- Source Object
  3,                                      !- Outlet Port
  {1d6106db-a23f-4322-99de-85a2bfb08bc0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9cc04227-0ac7-4777-ac94-ce1346589572}, !- Handle
  Connection 522,                         !- Name
  {3f900467-f099-401a-be0f-d217d022ac43}, !- Source Object
  4,                                      !- Outlet Port
  {06de0e36-e8d8-4e6f-b10f-25caf6b19be9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d2ee015-e049-4b9f-b0cf-53a8043dec15}, !- Handle
  Node 291,                               !- Name
  {8ac69e9d-40d7-4bc9-812c-853e18289c43}, !- Inlet Port
  {1255b96e-bdd4-4aa0-8b5d-fdc4ed8ec0d9}; !- Outlet Port

OS:Connection,
  {8ac69e9d-40d7-4bc9-812c-853e18289c43}, !- Handle
  Connection 523,                         !- Name
  {94aad295-28ec-4f08-b45a-c1932c127da2}, !- Source Object
  8,                                      !- Outlet Port
  {0d2ee015-e049-4b9f-b0cf-53a8043dec15}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76b35456-cacb-4633-a7ae-a3cae3786e88}, !- Handle
  Node 292,                               !- Name
  {fb5f055f-8a75-45a3-bc2e-60bcd7f06d06}, !- Inlet Port
  {d42f8831-a3aa-4c19-b7f0-b76103bebf04}; !- Outlet Port

OS:Connection,
  {1255b96e-bdd4-4aa0-8b5d-fdc4ed8ec0d9}, !- Handle
  Connection 524,                         !- Name
  {0d2ee015-e049-4b9f-b0cf-53a8043dec15}, !- Source Object
  3,                                      !- Outlet Port
  {ed7333f4-cdd8-40ad-9892-f483e8e88746}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fb5f055f-8a75-45a3-bc2e-60bcd7f06d06}, !- Handle
  Connection 525,                         !- Name
  {ed7333f4-cdd8-40ad-9892-f483e8e88746}, !- Source Object
  6,                                      !- Outlet Port
  {76b35456-cacb-4633-a7ae-a3cae3786e88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d42f8831-a3aa-4c19-b7f0-b76103bebf04}, !- Handle
  Connection 526,                         !- Name
  {76b35456-cacb-4633-a7ae-a3cae3786e88}, !- Source Object
  3,                                      !- Outlet Port
  {ec32cdaf-cc7c-4761-b5af-3433af4e2799}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cea12307-b257-4dad-8009-b220d6633d72}, !- Handle
  Node 293,                               !- Name
  {1cc7007d-b2c5-46d8-bbda-e47b94fe49df}, !- Inlet Port
  {f7e4dbcf-5d1f-488f-9420-189422ebef20}; !- Outlet Port

OS:Connection,
  {1cc7007d-b2c5-46d8-bbda-e47b94fe49df}, !- Handle
  Connection 527,                         !- Name
  {94aad295-28ec-4f08-b45a-c1932c127da2}, !- Source Object
  9,                                      !- Outlet Port
  {cea12307-b257-4dad-8009-b220d6633d72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fbc94b33-f279-41f2-ab02-e0414f4d7179}, !- Handle
  Node 221,                               !- Name
  {8166ecc8-bdef-40ca-a56b-948ae362c787}, !- Inlet Port
  {a5bfc978-5ba0-40df-b0d5-1c6f4571ba7b}; !- Outlet Port

OS:Connection,
  {f7e4dbcf-5d1f-488f-9420-189422ebef20}, !- Handle
  Connection 384,                         !- Name
  {cea12307-b257-4dad-8009-b220d6633d72}, !- Source Object
  3,                                      !- Outlet Port
  {5c10ab40-54c5-4f05-83cd-41f50761f691}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8166ecc8-bdef-40ca-a56b-948ae362c787}, !- Handle
  Connection 385,                         !- Name
  {5c10ab40-54c5-4f05-83cd-41f50761f691}, !- Source Object
  6,                                      !- Outlet Port
  {fbc94b33-f279-41f2-ab02-e0414f4d7179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5bfc978-5ba0-40df-b0d5-1c6f4571ba7b}, !- Handle
  Connection 507,                         !- Name
  {fbc94b33-f279-41f2-ab02-e0414f4d7179}, !- Source Object
  3,                                      !- Outlet Port
  {ec32cdaf-cc7c-4761-b5af-3433af4e2799}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6b660328-d307-4d97-b5d9-7702079a4766}, !- Handle
  Node 222,                               !- Name
  {f47a2006-956f-4f62-bd80-7fcf5a79baa9}, !- Inlet Port
  {cb5111a4-2603-4daa-83f3-f3e075e3dc45}; !- Outlet Port

OS:Connection,
  {f47a2006-956f-4f62-bd80-7fcf5a79baa9}, !- Handle
  Connection 510,                         !- Name
  {94aad295-28ec-4f08-b45a-c1932c127da2}, !- Source Object
  10,                                     !- Outlet Port
  {6b660328-d307-4d97-b5d9-7702079a4766}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abbba3c8-57b9-4293-9cb3-1fd1caf120e2}, !- Handle
  Node 217,                               !- Name
  {63b621d8-f3bd-4b6c-92f5-2ec15cb7e62c}, !- Inlet Port
  {fb6de276-0dc4-479d-b136-160122b4ec8d}; !- Outlet Port

OS:Connection,
  {cb5111a4-2603-4daa-83f3-f3e075e3dc45}, !- Handle
  Connection 376,                         !- Name
  {6b660328-d307-4d97-b5d9-7702079a4766}, !- Source Object
  3,                                      !- Outlet Port
  {0d8fdb91-b2e9-4eca-be28-2d2a401e6df5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {63b621d8-f3bd-4b6c-92f5-2ec15cb7e62c}, !- Handle
  Connection 377,                         !- Name
  {0d8fdb91-b2e9-4eca-be28-2d2a401e6df5}, !- Source Object
  6,                                      !- Outlet Port
  {abbba3c8-57b9-4293-9cb3-1fd1caf120e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb6de276-0dc4-479d-b136-160122b4ec8d}, !- Handle
  Connection 503,                         !- Name
  {abbba3c8-57b9-4293-9cb3-1fd1caf120e2}, !- Source Object
  3,                                      !- Outlet Port
  {ec32cdaf-cc7c-4761-b5af-3433af4e2799}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {ebcf2b22-ea87-4c0a-a113-7461e8f0c98f}, !- Handle
  Node 218,                               !- Name
  {6c81f77f-57ab-4e38-9736-ed0b82c5a866}, !- Inlet Port
  {83d38197-1ed8-4bbb-9104-2f0a12f6fd30}; !- Outlet Port

OS:Connection,
  {6c81f77f-57ab-4e38-9736-ed0b82c5a866}, !- Handle
  Connection 506,                         !- Name
  {94aad295-28ec-4f08-b45a-c1932c127da2}, !- Source Object
  11,                                     !- Outlet Port
  {ebcf2b22-ea87-4c0a-a113-7461e8f0c98f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6cae7c3b-f40d-4a59-ba30-645b407ed5d0}, !- Handle
  Node 213,                               !- Name
  {27363049-6dc4-43d4-9324-2d9005e93c93}, !- Inlet Port
  {bbafb4a6-a133-43d6-9619-56e4c03f4914}; !- Outlet Port

OS:Connection,
  {83d38197-1ed8-4bbb-9104-2f0a12f6fd30}, !- Handle
  Connection 368,                         !- Name
  {ebcf2b22-ea87-4c0a-a113-7461e8f0c98f}, !- Source Object
  3,                                      !- Outlet Port
  {8c93b70f-8d36-49a9-be9e-5a91071673de}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {27363049-6dc4-43d4-9324-2d9005e93c93}, !- Handle
  Connection 369,                         !- Name
  {8c93b70f-8d36-49a9-be9e-5a91071673de}, !- Source Object
  6,                                      !- Outlet Port
  {6cae7c3b-f40d-4a59-ba30-645b407ed5d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbafb4a6-a133-43d6-9619-56e4c03f4914}, !- Handle
  Connection 499,                         !- Name
  {6cae7c3b-f40d-4a59-ba30-645b407ed5d0}, !- Source Object
  3,                                      !- Outlet Port
  {ec32cdaf-cc7c-4761-b5af-3433af4e2799}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d64941db-fefe-4385-866e-3fefdcd398a0}, !- Handle
  Node 214,                               !- Name
  {43bcbfb2-fee2-41d5-8e88-060c86d3b0ae}, !- Inlet Port
  {ea0bf86f-e75e-4a2e-8718-c35b8c8d36e0}; !- Outlet Port

OS:Connection,
  {43bcbfb2-fee2-41d5-8e88-060c86d3b0ae}, !- Handle
  Connection 502,                         !- Name
  {94aad295-28ec-4f08-b45a-c1932c127da2}, !- Source Object
  12,                                     !- Outlet Port
  {d64941db-fefe-4385-866e-3fefdcd398a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6258ce2f-055c-4881-aede-d788db94a0ab}, !- Handle
  Node 209,                               !- Name
  {8b7dde26-bbfc-478f-bd55-cd0041bad3ac}, !- Inlet Port
  {4115478c-e882-4b2c-a1ba-9d2eab404697}; !- Outlet Port

OS:Connection,
  {ea0bf86f-e75e-4a2e-8718-c35b8c8d36e0}, !- Handle
  Connection 360,                         !- Name
  {d64941db-fefe-4385-866e-3fefdcd398a0}, !- Source Object
  3,                                      !- Outlet Port
  {2ffd5609-0b20-422b-a319-2dfe9b7aef74}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8b7dde26-bbfc-478f-bd55-cd0041bad3ac}, !- Handle
  Connection 361,                         !- Name
  {2ffd5609-0b20-422b-a319-2dfe9b7aef74}, !- Source Object
  6,                                      !- Outlet Port
  {6258ce2f-055c-4881-aede-d788db94a0ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4115478c-e882-4b2c-a1ba-9d2eab404697}, !- Handle
  Connection 495,                         !- Name
  {6258ce2f-055c-4881-aede-d788db94a0ab}, !- Source Object
  3,                                      !- Outlet Port
  {ec32cdaf-cc7c-4761-b5af-3433af4e2799}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e3fea854-f103-4807-902e-2865e9b8d9b1}, !- Handle
  Node 210,                               !- Name
  {19742753-64de-4a13-8fd1-56d9dab8da78}, !- Inlet Port
  {4c45a64a-cf46-454a-b224-4e0fc5227ba2}; !- Outlet Port

OS:Connection,
  {19742753-64de-4a13-8fd1-56d9dab8da78}, !- Handle
  Connection 498,                         !- Name
  {94aad295-28ec-4f08-b45a-c1932c127da2}, !- Source Object
  13,                                     !- Outlet Port
  {e3fea854-f103-4807-902e-2865e9b8d9b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0b93fa6-5bdb-452e-9ca1-3cced3c3bf8b}, !- Handle
  Node 205,                               !- Name
  {6bf1618c-7fcb-4912-a8df-01049d2391e5}, !- Inlet Port
  {7d3971c8-0f0a-41e1-a476-8c11629e9936}; !- Outlet Port

OS:Connection,
  {4c45a64a-cf46-454a-b224-4e0fc5227ba2}, !- Handle
  Connection 352,                         !- Name
  {e3fea854-f103-4807-902e-2865e9b8d9b1}, !- Source Object
  3,                                      !- Outlet Port
  {fd19121d-dbdd-4c7b-b21e-ea44f22d0f88}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6bf1618c-7fcb-4912-a8df-01049d2391e5}, !- Handle
  Connection 353,                         !- Name
  {fd19121d-dbdd-4c7b-b21e-ea44f22d0f88}, !- Source Object
  6,                                      !- Outlet Port
  {c0b93fa6-5bdb-452e-9ca1-3cced3c3bf8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d3971c8-0f0a-41e1-a476-8c11629e9936}, !- Handle
  Connection 491,                         !- Name
  {c0b93fa6-5bdb-452e-9ca1-3cced3c3bf8b}, !- Source Object
  3,                                      !- Outlet Port
  {ec32cdaf-cc7c-4761-b5af-3433af4e2799}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {3188b708-35f7-4f11-9b2c-5f550d3cb0c4}, !- Handle
  Node 206,                               !- Name
  {b427027d-9b29-4739-884f-4f35fd1ce0f1}, !- Inlet Port
  {60feea40-6677-4e8e-bcaa-d8f85722e687}; !- Outlet Port

OS:Connection,
  {b427027d-9b29-4739-884f-4f35fd1ce0f1}, !- Handle
  Connection 494,                         !- Name
  {94aad295-28ec-4f08-b45a-c1932c127da2}, !- Source Object
  14,                                     !- Outlet Port
  {3188b708-35f7-4f11-9b2c-5f550d3cb0c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc4ea35f-5608-4c48-828b-31ee4e188f04}, !- Handle
  Node 194,                               !- Name
  {d98f7ab4-7d36-41a8-bdd9-a285919bb991}, !- Inlet Port
  {6450b0d2-7ebd-44da-98e2-0ed44a0f248a}; !- Outlet Port

OS:Connection,
  {60feea40-6677-4e8e-bcaa-d8f85722e687}, !- Handle
  Connection 330,                         !- Name
  {3188b708-35f7-4f11-9b2c-5f550d3cb0c4}, !- Source Object
  3,                                      !- Outlet Port
  {98093451-a01c-46cb-979a-61b0f94b1ece}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d98f7ab4-7d36-41a8-bdd9-a285919bb991}, !- Handle
  Connection 331,                         !- Name
  {98093451-a01c-46cb-979a-61b0f94b1ece}, !- Source Object
  6,                                      !- Outlet Port
  {fc4ea35f-5608-4c48-828b-31ee4e188f04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6450b0d2-7ebd-44da-98e2-0ed44a0f248a}, !- Handle
  Connection 483,                         !- Name
  {fc4ea35f-5608-4c48-828b-31ee4e188f04}, !- Source Object
  3,                                      !- Outlet Port
  {ec32cdaf-cc7c-4761-b5af-3433af4e2799}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {9c1e032a-f08b-46d0-8a1b-4f6de4e83db8}, !- Handle
  Node 195,                               !- Name
  {d678e33c-5f6b-48de-b85a-9d92c556586b}, !- Inlet Port
  {cef422a4-189a-402e-8a99-53be7e41d0a3}; !- Outlet Port

OS:Connection,
  {d678e33c-5f6b-48de-b85a-9d92c556586b}, !- Handle
  Connection 486,                         !- Name
  {94aad295-28ec-4f08-b45a-c1932c127da2}, !- Source Object
  15,                                     !- Outlet Port
  {9c1e032a-f08b-46d0-8a1b-4f6de4e83db8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4c75fcd-1b3a-49d5-868b-911fe7071b49}, !- Handle
  Node 190,                               !- Name
  {ac3b00fc-d273-4e9e-a832-f71fc718c11b}, !- Inlet Port
  {7f7864be-ef62-4b65-bed7-c9d0f657914b}; !- Outlet Port

OS:Connection,
  {cef422a4-189a-402e-8a99-53be7e41d0a3}, !- Handle
  Connection 322,                         !- Name
  {9c1e032a-f08b-46d0-8a1b-4f6de4e83db8}, !- Source Object
  3,                                      !- Outlet Port
  {5ad45e31-cc5e-441c-b6f8-fb43a1dc8182}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ac3b00fc-d273-4e9e-a832-f71fc718c11b}, !- Handle
  Connection 323,                         !- Name
  {5ad45e31-cc5e-441c-b6f8-fb43a1dc8182}, !- Source Object
  6,                                      !- Outlet Port
  {e4c75fcd-1b3a-49d5-868b-911fe7071b49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f7864be-ef62-4b65-bed7-c9d0f657914b}, !- Handle
  Connection 479,                         !- Name
  {e4c75fcd-1b3a-49d5-868b-911fe7071b49}, !- Source Object
  3,                                      !- Outlet Port
  {ec32cdaf-cc7c-4761-b5af-3433af4e2799}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1f3afe1f-e47b-4135-80f5-bd5dc19e9926}, !- Handle
  Node 191,                               !- Name
  {e630524a-79e0-49df-88dd-0c9a2ffacf0a}, !- Inlet Port
  {91be94e7-dfbc-4947-b06b-1fbb2deda842}; !- Outlet Port

OS:Connection,
  {e630524a-79e0-49df-88dd-0c9a2ffacf0a}, !- Handle
  Connection 482,                         !- Name
  {94aad295-28ec-4f08-b45a-c1932c127da2}, !- Source Object
  16,                                     !- Outlet Port
  {1f3afe1f-e47b-4135-80f5-bd5dc19e9926}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a39092c3-b9db-48d1-9925-8b27be7192e7}, !- Handle
  Node 186,                               !- Name
  {1fbc6603-ef9c-4c28-a213-02b637046a3a}, !- Inlet Port
  {37e96a33-ea65-416c-818c-fa7e4f64a105}; !- Outlet Port

OS:Connection,
  {91be94e7-dfbc-4947-b06b-1fbb2deda842}, !- Handle
  Connection 314,                         !- Name
  {1f3afe1f-e47b-4135-80f5-bd5dc19e9926}, !- Source Object
  3,                                      !- Outlet Port
  {c3783611-7a83-4dd2-9604-47e6702bf79e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1fbc6603-ef9c-4c28-a213-02b637046a3a}, !- Handle
  Connection 315,                         !- Name
  {c3783611-7a83-4dd2-9604-47e6702bf79e}, !- Source Object
  6,                                      !- Outlet Port
  {a39092c3-b9db-48d1-9925-8b27be7192e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37e96a33-ea65-416c-818c-fa7e4f64a105}, !- Handle
  Connection 475,                         !- Name
  {a39092c3-b9db-48d1-9925-8b27be7192e7}, !- Source Object
  3,                                      !- Outlet Port
  {ec32cdaf-cc7c-4761-b5af-3433af4e2799}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {01e89f49-d4e4-442b-9271-6c75b5e3f5f8}, !- Handle
  Node 187,                               !- Name
  {746642fb-ab37-4083-a62c-84a861b01020}, !- Inlet Port
  {9c48f522-e9df-4735-b962-e8c2cf865efa}; !- Outlet Port

OS:Connection,
  {746642fb-ab37-4083-a62c-84a861b01020}, !- Handle
  Connection 478,                         !- Name
  {94aad295-28ec-4f08-b45a-c1932c127da2}, !- Source Object
  17,                                     !- Outlet Port
  {01e89f49-d4e4-442b-9271-6c75b5e3f5f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0d5185a-aab3-4c56-a73a-4868c99f7511}, !- Handle
  Node 179,                               !- Name
  {24cb1b54-2ec4-43b6-849d-ce6bad7545e0}, !- Inlet Port
  {ee98c4ac-3318-4c53-9717-4173c18fff66}; !- Outlet Port

OS:Connection,
  {9c48f522-e9df-4735-b962-e8c2cf865efa}, !- Handle
  Connection 300,                         !- Name
  {01e89f49-d4e4-442b-9271-6c75b5e3f5f8}, !- Source Object
  3,                                      !- Outlet Port
  {7719f8d4-b703-4dc0-94fe-cb3c8b0276dc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {24cb1b54-2ec4-43b6-849d-ce6bad7545e0}, !- Handle
  Connection 301,                         !- Name
  {7719f8d4-b703-4dc0-94fe-cb3c8b0276dc}, !- Source Object
  6,                                      !- Outlet Port
  {d0d5185a-aab3-4c56-a73a-4868c99f7511}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee98c4ac-3318-4c53-9717-4173c18fff66}, !- Handle
  Connection 471,                         !- Name
  {d0d5185a-aab3-4c56-a73a-4868c99f7511}, !- Source Object
  3,                                      !- Outlet Port
  {ec32cdaf-cc7c-4761-b5af-3433af4e2799}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {5a9b6d9e-8160-4c85-9366-f017955c11a3}, !- Handle
  Node 180,                               !- Name
  {e572780c-1961-4455-b52e-bb010580188d}, !- Inlet Port
  {35f56846-0139-4bb3-b08d-ee28fde0becc}; !- Outlet Port

OS:Connection,
  {e572780c-1961-4455-b52e-bb010580188d}, !- Handle
  Connection 474,                         !- Name
  {94aad295-28ec-4f08-b45a-c1932c127da2}, !- Source Object
  18,                                     !- Outlet Port
  {5a9b6d9e-8160-4c85-9366-f017955c11a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e795c9d-2e5d-4f23-a371-a8d5a2c4a69b}, !- Handle
  Node 174,                               !- Name
  {7cafff58-6262-47e0-a36f-8a584d53c2d3}, !- Inlet Port
  {75de642a-46bf-485d-885f-680a1b0daec9}; !- Outlet Port

OS:Connection,
  {35f56846-0139-4bb3-b08d-ee28fde0becc}, !- Handle
  Connection 290,                         !- Name
  {5a9b6d9e-8160-4c85-9366-f017955c11a3}, !- Source Object
  3,                                      !- Outlet Port
  {9e8cba2e-0719-4dbb-94db-ddc18c897444}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7cafff58-6262-47e0-a36f-8a584d53c2d3}, !- Handle
  Connection 291,                         !- Name
  {9e8cba2e-0719-4dbb-94db-ddc18c897444}, !- Source Object
  6,                                      !- Outlet Port
  {9e795c9d-2e5d-4f23-a371-a8d5a2c4a69b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75de642a-46bf-485d-885f-680a1b0daec9}, !- Handle
  Connection 467,                         !- Name
  {9e795c9d-2e5d-4f23-a371-a8d5a2c4a69b}, !- Source Object
  3,                                      !- Outlet Port
  {ec32cdaf-cc7c-4761-b5af-3433af4e2799}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {8993a307-2f51-4e77-aec0-986384c169b9}, !- Handle
  Node 175,                               !- Name
  {44857f9f-37e7-42f9-a59c-7c48c4f233d8}, !- Inlet Port
  {ab59c960-1e6e-4c22-8b74-b30511e1382e}; !- Outlet Port

OS:Connection,
  {44857f9f-37e7-42f9-a59c-7c48c4f233d8}, !- Handle
  Connection 470,                         !- Name
  {94aad295-28ec-4f08-b45a-c1932c127da2}, !- Source Object
  19,                                     !- Outlet Port
  {8993a307-2f51-4e77-aec0-986384c169b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5451a74b-0f89-48bd-a13f-7234d5968deb}, !- Handle
  Node 171,                               !- Name
  {cb810a5d-01c1-4c89-b226-7a68aa1390ed}, !- Inlet Port
  {1dc95105-cbf7-43ec-89cc-0b894c770545}; !- Outlet Port

OS:Connection,
  {ab59c960-1e6e-4c22-8b74-b30511e1382e}, !- Handle
  Connection 284,                         !- Name
  {8993a307-2f51-4e77-aec0-986384c169b9}, !- Source Object
  3,                                      !- Outlet Port
  {55cfbcef-3c02-460e-955b-421501838a80}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cb810a5d-01c1-4c89-b226-7a68aa1390ed}, !- Handle
  Connection 285,                         !- Name
  {55cfbcef-3c02-460e-955b-421501838a80}, !- Source Object
  6,                                      !- Outlet Port
  {5451a74b-0f89-48bd-a13f-7234d5968deb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dc95105-cbf7-43ec-89cc-0b894c770545}, !- Handle
  Connection 463,                         !- Name
  {5451a74b-0f89-48bd-a13f-7234d5968deb}, !- Source Object
  3,                                      !- Outlet Port
  {ec32cdaf-cc7c-4761-b5af-3433af4e2799}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {bbc86f22-564b-4ee6-91ec-0b4ee22c590d}, !- Handle
  Node 172,                               !- Name
  {6d2caba4-5e76-443b-89f9-782e00276ae3}, !- Inlet Port
  {2acf3964-bbad-481f-9841-1d4d7dad3696}; !- Outlet Port

OS:Connection,
  {6d2caba4-5e76-443b-89f9-782e00276ae3}, !- Handle
  Connection 466,                         !- Name
  {94aad295-28ec-4f08-b45a-c1932c127da2}, !- Source Object
  20,                                     !- Outlet Port
  {bbc86f22-564b-4ee6-91ec-0b4ee22c590d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cea08c42-d2a7-44dc-84ea-8741959f4025}, !- Handle
  Connection 265,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  3,                                      !- Outlet Port
  {81e999c2-3683-4cf9-b8dc-fc6f2fcd381c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2528528-d82d-48ad-a384-5ae81e39a12b}, !- Handle
  Connection 283,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  4,                                      !- Outlet Port
  {3731614f-d95d-447d-826a-a85a5b2bb678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa2d3c0a-ac09-4f5b-b122-d20c1f3d6941}, !- Handle
  Connection 289,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  5,                                      !- Outlet Port
  {f34e486a-38a9-4067-816b-2ce0173a4e3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe684f3b-fca3-47ad-b917-e80cc9d7b59b}, !- Handle
  Connection 299,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  6,                                      !- Outlet Port
  {225d2e94-ebc2-45a6-aadb-a98658e4a5e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {585b0d7f-8879-4c38-9c57-883197031434}, !- Handle
  Connection 313,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  7,                                      !- Outlet Port
  {6897626a-a776-4058-8040-96152e17e11d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {091e9dbb-7c82-4e5e-a245-c39601449d37}, !- Handle
  Connection 321,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  8,                                      !- Outlet Port
  {3eb3cda6-4705-4955-8b72-d43ce79ac26e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80696cd0-fe34-4104-9208-5f8c3f2c45ff}, !- Handle
  Connection 329,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  9,                                      !- Outlet Port
  {10853cc6-6855-48b8-8912-436c6a651656}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a7133a8-c5c2-495a-aca8-1e2c1a56df93}, !- Handle
  Connection 351,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  10,                                     !- Outlet Port
  {897be297-3427-4f7a-acf2-cfd92e445458}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64b8889d-bb87-460e-bb4f-bf66c5b8e764}, !- Handle
  Connection 359,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  11,                                     !- Outlet Port
  {bb834a36-0fb9-42cd-b677-9b055d7a3d73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a8da0d1-2881-48be-8534-6cde234fd182}, !- Handle
  Connection 367,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  12,                                     !- Outlet Port
  {f4dc9c14-27e4-484f-b80e-1d06c4d00ce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b12d482-a136-4f9b-b44e-93b9e3af681c}, !- Handle
  Connection 375,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  13,                                     !- Outlet Port
  {3c134640-a9a4-4683-b084-24b546443326}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ba0c10b-7a6b-4b36-82f0-eb720cdfa43f}, !- Handle
  Connection 383,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  14,                                     !- Outlet Port
  {088c9d29-ad2f-41d6-9080-41000c820798}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a6fd2a5-5666-475f-a20c-e0479799acc4}, !- Handle
  Connection 395,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  15,                                     !- Outlet Port
  {0baef663-07b5-4d95-ba61-5a6f5d94f538}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7f3abda-2660-48a9-98e3-b19156ead160}, !- Handle
  Connection 399,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  16,                                     !- Outlet Port
  {df083bd2-a49b-4972-b0ab-03fc00a978a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cbb677c-a127-4333-b5a4-8c4fe2db6554}, !- Handle
  Connection 403,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  17,                                     !- Outlet Port
  {e7cd02a2-1bff-4dca-8dea-7b2d8bedff28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25c26c86-88a1-4809-a626-9cfb42aec6fb}, !- Handle
  Connection 407,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  18,                                     !- Outlet Port
  {ccf68446-56fa-4d34-bf60-ca22a69b4d64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b36b6fcb-df31-4d0c-b5fc-024213c72f57}, !- Handle
  Connection 419,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  19,                                     !- Outlet Port
  {232cf1d4-f266-4083-9c6d-8c791f73aa02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9418c0f6-66e3-4bf0-a888-feb2d04411a6}, !- Handle
  Connection 423,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  20,                                     !- Outlet Port
  {8f0c10a7-0615-4361-9c03-9b5f5d0c826e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {191a008b-3375-42aa-9a88-4dd6ad42a4af}, !- Handle
  Connection 427,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  21,                                     !- Outlet Port
  {d01f53c5-d7cd-40b8-bcc2-4f134273cd15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf5c365e-8820-4b87-82da-5895c8ba45e4}, !- Handle
  Connection 431,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  22,                                     !- Outlet Port
  {003485d1-f624-4869-85e2-e2bb531ca084}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c046889f-a0eb-4752-9f78-d5d9c4b5ef37}, !- Handle
  Connection 435,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  23,                                     !- Outlet Port
  {eb137cf3-04e3-406a-94b2-213e4d09ef6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f14ab55-7d53-403a-a688-e6750c9d2167}, !- Handle
  Connection 280,                         !- Name
  {5f952030-c7d9-47e9-9db2-08530b91935c}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {076dc800-6b4f-45f7-ab8e-66d0daeb9b35}, !- Handle
  Connection 286,                         !- Name
  {63f799d5-6b35-43ab-b4e6-d08705060643}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {78437c74-a68e-49d5-9af4-a0622fecfad0}, !- Handle
  Connection 292,                         !- Name
  {6f89e724-f86a-41e6-8594-9e6487f779fc}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9ed882ab-8e82-4085-957f-97d737d45719}, !- Handle
  Connection 302,                         !- Name
  {ebeb1996-9521-4912-a6ac-3dd727ed873a}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {6cde1e92-6216-4cd6-b93b-dcd05009c3a4}, !- Handle
  Connection 316,                         !- Name
  {3753db1c-e626-43f6-9a45-cad0855007c8}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {418b4ca3-c75b-4e6f-b3d1-c3d6db030856}, !- Handle
  Connection 324,                         !- Name
  {fa54bc46-84c4-4855-be97-f8e61e674113}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {15eb16aa-43e2-4b1c-abbf-7fb70974f26f}, !- Handle
  Connection 332,                         !- Name
  {6a78cb50-be98-4a85-8a6c-e450e6c2eeff}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c5ce74df-4818-40ed-b378-341f148bf002}, !- Handle
  Connection 354,                         !- Name
  {58d63930-8de7-4ee8-abc5-4201b583c7ad}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0fadaf78-defc-4d3d-a61f-57cc99d1eeba}, !- Handle
  Connection 362,                         !- Name
  {36b37b63-d6e6-4964-b690-839b8c9e3ddf}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {df9bf26f-b857-4887-a1e5-33e29c2bcd48}, !- Handle
  Connection 370,                         !- Name
  {36be6deb-bc79-46d5-9c3f-7ee3c115912b}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {26e1c984-39df-4a86-9910-1ef69c01742a}, !- Handle
  Connection 378,                         !- Name
  {9a62b754-9573-4b8c-bb4d-b6e80e1bf696}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  13;                                     !- Inlet Port

OS:Connection,
  {86581c28-efe3-4f52-855a-2f439f100f36}, !- Handle
  Connection 386,                         !- Name
  {c8b9a4ab-dac3-4a88-bc63-5781d0ce2566}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0b5b83d7-df80-430a-a324-b35416ba55bf}, !- Handle
  Connection 398,                         !- Name
  {3947002b-1caa-4732-9270-a139a1d55539}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {eab1462d-7255-4886-9947-ea8918bcf507}, !- Handle
  Connection 402,                         !- Name
  {2962a266-366f-408a-9ebf-f1d23137848f}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {c3db460b-f3ca-4412-aac3-c84f5a16b135}, !- Handle
  Connection 406,                         !- Name
  {9b3cf88d-f02b-4648-a8eb-c58200c101a5}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {c8821238-cb22-4370-a315-104e33a6ba09}, !- Handle
  Connection 410,                         !- Name
  {cc5f2198-dba3-4495-b67f-b3e3cadee971}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  18;                                     !- Inlet Port

OS:Connection,
  {6233a8a1-c4b6-426a-bbb7-de84bd870bb0}, !- Handle
  Connection 422,                         !- Name
  {dea2538f-ec99-473f-880f-5bc1e96a9622}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  19;                                     !- Inlet Port

OS:Connection,
  {74af7ee3-2a8a-4900-af1d-a5cbdd05e667}, !- Handle
  Connection 426,                         !- Name
  {3ea3cea2-d02a-4f41-b9fb-2500799621c2}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  20;                                     !- Inlet Port

OS:Connection,
  {d53efa56-d346-48d3-9d6f-db9252794248}, !- Handle
  Connection 430,                         !- Name
  {27c541be-6965-46bd-9e7b-62b8eef6b47d}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  21;                                     !- Inlet Port

OS:Connection,
  {a05731f8-0fa1-4dc2-b946-9c50e5d3148f}, !- Handle
  Connection 434,                         !- Name
  {1256fdac-a447-47d2-bb74-4ac1904274f6}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  22;                                     !- Inlet Port

OS:Connection,
  {a33c0cd6-37a3-4636-81ec-6c6c8dff1b0d}, !- Handle
  Connection 438,                         !- Name
  {278b4caa-1440-41ef-b0ca-ab9348b8b771}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {88f8d539-59bd-4a13-a5ce-10e9f27ee3c8}, !- Handle
  Node 163,                               !- Name
  {762959ae-cec9-4032-b9d5-7deb53765928}, !- Inlet Port
  {a595adb4-ff07-48ee-b51c-e394df458dee}; !- Outlet Port

OS:Connection,
  {2acf3964-bbad-481f-9841-1d4d7dad3696}, !- Handle
  Connection 266,                         !- Name
  {bbc86f22-564b-4ee6-91ec-0b4ee22c590d}, !- Source Object
  3,                                      !- Outlet Port
  {be14a1ec-d4f0-4828-a0ef-49909ed2f354}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {762959ae-cec9-4032-b9d5-7deb53765928}, !- Handle
  Connection 279,                         !- Name
  {be14a1ec-d4f0-4828-a0ef-49909ed2f354}, !- Source Object
  6,                                      !- Outlet Port
  {88f8d539-59bd-4a13-a5ce-10e9f27ee3c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a595adb4-ff07-48ee-b51c-e394df458dee}, !- Handle
  Connection 459,                         !- Name
  {88f8d539-59bd-4a13-a5ce-10e9f27ee3c8}, !- Source Object
  3,                                      !- Outlet Port
  {ec32cdaf-cc7c-4761-b5af-3433af4e2799}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {de5035ef-baa6-439a-af65-e40405eaa473}, !- Handle
  Controller Water Coil 2,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {a024babe-ea9a-47ca-b1b1-38bdb74d367d}, !- Sensor Node Name
  {bbc86f22-564b-4ee6-91ec-0b4ee22c590d}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Node,
  {e01c0e52-fd5c-48fc-bbbd-44d1f757407f}, !- Handle
  Node 169,                               !- Name
  {3f2304ef-aa94-4a51-b951-cbade3a3c359}, !- Inlet Port
  {d3cc8284-6c68-4263-b555-bf4ac01c6553}; !- Outlet Port

OS:Connection,
  {3f2304ef-aa94-4a51-b951-cbade3a3c359}, !- Handle
  Connection 462,                         !- Name
  {94aad295-28ec-4f08-b45a-c1932c127da2}, !- Source Object
  21,                                     !- Outlet Port
  {e01c0e52-fd5c-48fc-bbbd-44d1f757407f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6515cf1f-6f5b-43fa-9640-932db4573652}, !- Handle
  Connection 439,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  24,                                     !- Outlet Port
  {218c381e-9ae8-46df-8be9-b1e290d365eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6885e068-e503-4ec0-9e15-a2c08a182915}, !- Handle
  Connection 443,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  25,                                     !- Outlet Port
  {d1bd33a9-801b-433c-b8fb-89b302f3a289}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dabb8d35-690f-4a85-bb78-c5c6b932db6c}, !- Handle
  Connection 447,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  26,                                     !- Outlet Port
  {6d5e8ead-20bf-4dba-9793-7183ee4d7798}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4b9860e-3ce5-4598-bd24-4b632d84eeb7}, !- Handle
  Connection 451,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  27,                                     !- Outlet Port
  {72baa546-e58d-483d-9872-87185c8f8fc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {742e5f37-0ab6-41b0-9d1d-991d0756baab}, !- Handle
  Connection 442,                         !- Name
  {70075bac-eec5-4020-9a2e-e20d52296708}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  24;                                     !- Inlet Port

OS:Connection,
  {2381be3d-c5ac-43fa-9c32-6d4c9adda2e7}, !- Handle
  Connection 446,                         !- Name
  {39907404-1c13-4e33-89dc-2278720bc8b9}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  25;                                     !- Inlet Port

OS:Connection,
  {627222b0-777e-47c2-a957-5a65cd9f6439}, !- Handle
  Connection 450,                         !- Name
  {f3f6bf3e-7e6f-4e71-969c-dbfc36f2e8fd}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  26;                                     !- Inlet Port

OS:Connection,
  {46c73f6a-44eb-4e97-adbb-4d415528c44a}, !- Handle
  Connection 454,                         !- Name
  {e1d682f8-c2ae-4841-b039-93dcae025b35}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {808fdedf-2576-4b76-ac25-a59ee0910d42}, !- Handle
  Node 275,                               !- Name
  {8ef44511-8519-49ab-9dc2-4fd80fb36c0b}, !- Inlet Port
  {5adf92de-fb24-44f0-acd5-d740e782a319}; !- Outlet Port

OS:Connection,
  {d3cc8284-6c68-4263-b555-bf4ac01c6553}, !- Handle
  Connection 455,                         !- Name
  {e01c0e52-fd5c-48fc-bbbd-44d1f757407f}, !- Source Object
  3,                                      !- Outlet Port
  {465b8239-d710-4ecf-a2ba-fd84d9f82aae}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8ef44511-8519-49ab-9dc2-4fd80fb36c0b}, !- Handle
  Connection 458,                         !- Name
  {465b8239-d710-4ecf-a2ba-fd84d9f82aae}, !- Source Object
  6,                                      !- Outlet Port
  {808fdedf-2576-4b76-ac25-a59ee0910d42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5adf92de-fb24-44f0-acd5-d740e782a319}, !- Handle
  Connection 492,                         !- Name
  {808fdedf-2576-4b76-ac25-a59ee0910d42}, !- Source Object
  3,                                      !- Outlet Port
  {ec32cdaf-cc7c-4761-b5af-3433af4e2799}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {93643272-7e53-46a7-915f-618ff0136a9d}, !- Handle
  Node 276,                               !- Name
  {7ebe3665-cb4f-4aff-bf6f-657290305cd5}, !- Inlet Port
  {b448e8cb-1f21-47d7-8997-08ea24344663}; !- Outlet Port

OS:Connection,
  {7ebe3665-cb4f-4aff-bf6f-657290305cd5}, !- Handle
  Connection 493,                         !- Name
  {94aad295-28ec-4f08-b45a-c1932c127da2}, !- Source Object
  22,                                     !- Outlet Port
  {93643272-7e53-46a7-915f-618ff0136a9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86239b6b-6c2c-4f9c-9c0a-09079fe41835}, !- Handle
  Node 294,                               !- Name
  {f7983d28-5890-4886-b942-84ed8bc4b0ad}, !- Inlet Port
  {14abccee-4290-4b69-bd91-212be732f241}; !- Outlet Port

OS:Connection,
  {b448e8cb-1f21-47d7-8997-08ea24344663}, !- Handle
  Connection 528,                         !- Name
  {93643272-7e53-46a7-915f-618ff0136a9d}, !- Source Object
  3,                                      !- Outlet Port
  {c2b8c7c8-6ca0-42e1-b9bc-02006ba899a2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f7983d28-5890-4886-b942-84ed8bc4b0ad}, !- Handle
  Connection 529,                         !- Name
  {c2b8c7c8-6ca0-42e1-b9bc-02006ba899a2}, !- Source Object
  6,                                      !- Outlet Port
  {86239b6b-6c2c-4f9c-9c0a-09079fe41835}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14abccee-4290-4b69-bd91-212be732f241}, !- Handle
  Connection 530,                         !- Name
  {86239b6b-6c2c-4f9c-9c0a-09079fe41835}, !- Source Object
  3,                                      !- Outlet Port
  {ec32cdaf-cc7c-4761-b5af-3433af4e2799}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2f8f29dd-76d8-4f64-8cda-a3a827b870a5}, !- Handle
  Controller Water Coil 3,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {f1c9631a-24f3-4142-a3ed-0b41b2c8fd36}, !- Sensor Node Name
  {93643272-7e53-46a7-915f-618ff0136a9d}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Node,
  {5b6213f7-580c-4e6e-82cc-2fd16c8775aa}, !- Handle
  Node 295,                               !- Name
  {6393253e-6df0-409e-91b0-0be9e92b493d}, !- Inlet Port
  {9560a09c-7131-4394-9fb4-0a1d3643f833}; !- Outlet Port

OS:Connection,
  {6393253e-6df0-409e-91b0-0be9e92b493d}, !- Handle
  Connection 531,                         !- Name
  {94aad295-28ec-4f08-b45a-c1932c127da2}, !- Source Object
  23,                                     !- Outlet Port
  {5b6213f7-580c-4e6e-82cc-2fd16c8775aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03298d42-59e1-49bf-bacf-f358864182d4}, !- Handle
  Node 296,                               !- Name
  {32e7d6c0-84d8-4c6b-b524-37a68debb2a5}, !- Inlet Port
  {6cbfa29c-2b37-42a1-8fff-742cabce8c51}; !- Outlet Port

OS:Connection,
  {9560a09c-7131-4394-9fb4-0a1d3643f833}, !- Handle
  Connection 532,                         !- Name
  {5b6213f7-580c-4e6e-82cc-2fd16c8775aa}, !- Source Object
  3,                                      !- Outlet Port
  {62ff46c4-a759-48b9-bd9e-d72d98e419b0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {32e7d6c0-84d8-4c6b-b524-37a68debb2a5}, !- Handle
  Connection 533,                         !- Name
  {62ff46c4-a759-48b9-bd9e-d72d98e419b0}, !- Source Object
  6,                                      !- Outlet Port
  {03298d42-59e1-49bf-bacf-f358864182d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cbfa29c-2b37-42a1-8fff-742cabce8c51}, !- Handle
  Connection 534,                         !- Name
  {03298d42-59e1-49bf-bacf-f358864182d4}, !- Source Object
  3,                                      !- Outlet Port
  {ec32cdaf-cc7c-4761-b5af-3433af4e2799}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {25c8e0cc-0b37-4c2c-9bb1-8af653f4e01f}, !- Handle
  Controller Water Coil 4,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {d1a68785-aa2e-44ab-b92c-893ba9be9c68}, !- Sensor Node Name
  {5b6213f7-580c-4e6e-82cc-2fd16c8775aa}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Node,
  {93e27849-1f60-417a-a94c-af9226589a2b}, !- Handle
  Node 297,                               !- Name
  {38864851-44ff-4bdb-bde4-39d2d00b8b08}, !- Inlet Port
  {10a9a276-a3fb-419a-9e90-685c2281759b}; !- Outlet Port

OS:Connection,
  {38864851-44ff-4bdb-bde4-39d2d00b8b08}, !- Handle
  Connection 535,                         !- Name
  {94aad295-28ec-4f08-b45a-c1932c127da2}, !- Source Object
  24,                                     !- Outlet Port
  {93e27849-1f60-417a-a94c-af9226589a2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a9e07be-9e03-418d-ada0-5f12a3a02801}, !- Handle
  Node 298,                               !- Name
  {2c187b4a-13eb-475a-88e0-44e5387c650d}, !- Inlet Port
  {34af07da-19ca-471b-916e-a930bdca39c9}; !- Outlet Port

OS:Connection,
  {10a9a276-a3fb-419a-9e90-685c2281759b}, !- Handle
  Connection 536,                         !- Name
  {93e27849-1f60-417a-a94c-af9226589a2b}, !- Source Object
  3,                                      !- Outlet Port
  {bcf09b51-c969-49d5-aa7b-31e14649bc4a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2c187b4a-13eb-475a-88e0-44e5387c650d}, !- Handle
  Connection 537,                         !- Name
  {bcf09b51-c969-49d5-aa7b-31e14649bc4a}, !- Source Object
  6,                                      !- Outlet Port
  {4a9e07be-9e03-418d-ada0-5f12a3a02801}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34af07da-19ca-471b-916e-a930bdca39c9}, !- Handle
  Connection 538,                         !- Name
  {4a9e07be-9e03-418d-ada0-5f12a3a02801}, !- Source Object
  3,                                      !- Outlet Port
  {ec32cdaf-cc7c-4761-b5af-3433af4e2799}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {01888f87-aa1a-4dc8-bba7-502275d990da}, !- Handle
  Controller Water Coil 5,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {43d257e0-feee-4cf8-bebc-53f7854b9282}, !- Sensor Node Name
  {93e27849-1f60-417a-a94c-af9226589a2b}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f427d5d6-c68c-438d-989c-faca82c44798}, !- Handle
  Convective Baseboard Water 28,          !- Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, !- Availability Schedule Name
  {a4887364-9476-4baa-a1a7-9aa39a9fbcdc}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {a4887364-9476-4baa-a1a7-9aa39a9fbcdc}, !- Handle
  Coil Heating Water Baseboard 28,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {c160bea4-ea0a-417a-82fd-0ff52c0547a2}, !- Water Inlet Node Name
  {df6c83bb-c387-479c-bf2b-f8f8d4b8b25d}; !- Water Outlet Node Name

OS:Node,
  {aeb3ef3f-ac09-43af-9d6f-31c5d1119069}, !- Handle
  Node 299,                               !- Name
  {18151b63-9a67-4b0d-80bb-d301e61399f3}, !- Inlet Port
  {c160bea4-ea0a-417a-82fd-0ff52c0547a2}; !- Outlet Port

OS:Connection,
  {18151b63-9a67-4b0d-80bb-d301e61399f3}, !- Handle
  Connection 539,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  28,                                     !- Outlet Port
  {aeb3ef3f-ac09-43af-9d6f-31c5d1119069}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47e6032b-24f7-4b7e-9eb7-9f1b5cf0f900}, !- Handle
  Node 300,                               !- Name
  {df6c83bb-c387-479c-bf2b-f8f8d4b8b25d}, !- Inlet Port
  {f561157c-e204-4d27-8fb2-2fe27ae62e89}; !- Outlet Port

OS:Connection,
  {c160bea4-ea0a-417a-82fd-0ff52c0547a2}, !- Handle
  Connection 540,                         !- Name
  {aeb3ef3f-ac09-43af-9d6f-31c5d1119069}, !- Source Object
  3,                                      !- Outlet Port
  {a4887364-9476-4baa-a1a7-9aa39a9fbcdc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {df6c83bb-c387-479c-bf2b-f8f8d4b8b25d}, !- Handle
  Connection 541,                         !- Name
  {a4887364-9476-4baa-a1a7-9aa39a9fbcdc}, !- Source Object
  6,                                      !- Outlet Port
  {47e6032b-24f7-4b7e-9eb7-9f1b5cf0f900}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f561157c-e204-4d27-8fb2-2fe27ae62e89}, !- Handle
  Connection 542,                         !- Name
  {47e6032b-24f7-4b7e-9eb7-9f1b5cf0f900}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {40379b52-ad02-4c18-8122-ce31332cda8d}, !- Handle
  Node 301,                               !- Name
  {b504c73b-27e3-4ee4-9b8b-4f88c61f3026}, !- Inlet Port
  {d50a1c87-8daf-41ec-b468-d2a0a7e87a9d}; !- Outlet Port

OS:Connection,
  {b504c73b-27e3-4ee4-9b8b-4f88c61f3026}, !- Handle
  Connection 543,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  29,                                     !- Outlet Port
  {40379b52-ad02-4c18-8122-ce31332cda8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f1d8a47-eff4-41b4-8c27-264dc3a6ac16}, !- Handle
  Node 302,                               !- Name
  {80be02c4-9d0a-4ae6-88f2-313523198fc6}, !- Inlet Port
  {d963c496-a202-4199-b744-ee3218d3e19e}; !- Outlet Port

OS:Connection,
  {d50a1c87-8daf-41ec-b468-d2a0a7e87a9d}, !- Handle
  Connection 544,                         !- Name
  {40379b52-ad02-4c18-8122-ce31332cda8d}, !- Source Object
  3,                                      !- Outlet Port
  {5c5904fc-ce45-45f7-8ec1-765ed49a0585}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {80be02c4-9d0a-4ae6-88f2-313523198fc6}, !- Handle
  Connection 545,                         !- Name
  {5c5904fc-ce45-45f7-8ec1-765ed49a0585}, !- Source Object
  6,                                      !- Outlet Port
  {8f1d8a47-eff4-41b4-8c27-264dc3a6ac16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d963c496-a202-4199-b744-ee3218d3e19e}, !- Handle
  Connection 546,                         !- Name
  {8f1d8a47-eff4-41b4-8c27-264dc3a6ac16}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  29;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6388d2dc-3b10-4e1a-b4b8-ee9996700c62}, !- Handle
  Convective Baseboard Water 29,          !- Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, !- Availability Schedule Name
  {76167e03-3acd-4350-8a21-9a0eacb20b5b}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {76167e03-3acd-4350-8a21-9a0eacb20b5b}, !- Handle
  Coil Heating Water Baseboard 29,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {6768fede-59d9-40aa-b3a3-66b12a71a359}, !- Water Inlet Node Name
  {b3316d81-f049-4d4d-922b-57cafb2371a5}; !- Water Outlet Node Name

OS:Node,
  {f3fe895c-574a-49d2-904d-ed07b7933aeb}, !- Handle
  Node 303,                               !- Name
  {f52aead0-e90e-479d-9ed8-f9fd4ddf77d1}, !- Inlet Port
  {6768fede-59d9-40aa-b3a3-66b12a71a359}; !- Outlet Port

OS:Connection,
  {f52aead0-e90e-479d-9ed8-f9fd4ddf77d1}, !- Handle
  Connection 547,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  30,                                     !- Outlet Port
  {f3fe895c-574a-49d2-904d-ed07b7933aeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f230b62f-d81e-47cd-942a-edf4e2d991da}, !- Handle
  Node 304,                               !- Name
  {b3316d81-f049-4d4d-922b-57cafb2371a5}, !- Inlet Port
  {8f764dd7-aa83-4115-b7f6-060a924296b7}; !- Outlet Port

OS:Connection,
  {6768fede-59d9-40aa-b3a3-66b12a71a359}, !- Handle
  Connection 548,                         !- Name
  {f3fe895c-574a-49d2-904d-ed07b7933aeb}, !- Source Object
  3,                                      !- Outlet Port
  {76167e03-3acd-4350-8a21-9a0eacb20b5b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b3316d81-f049-4d4d-922b-57cafb2371a5}, !- Handle
  Connection 549,                         !- Name
  {76167e03-3acd-4350-8a21-9a0eacb20b5b}, !- Source Object
  6,                                      !- Outlet Port
  {f230b62f-d81e-47cd-942a-edf4e2d991da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f764dd7-aa83-4115-b7f6-060a924296b7}, !- Handle
  Connection 550,                         !- Name
  {f230b62f-d81e-47cd-942a-edf4e2d991da}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {ad6c0122-f855-4221-98d4-67b12081a8ff}, !- Handle
  Node 305,                               !- Name
  {640acd48-8f6c-4c55-a942-8130d0f82812}, !- Inlet Port
  {aa3e7715-69e3-4219-a0af-8dc8e7992d73}; !- Outlet Port

OS:Connection,
  {640acd48-8f6c-4c55-a942-8130d0f82812}, !- Handle
  Connection 551,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  31,                                     !- Outlet Port
  {ad6c0122-f855-4221-98d4-67b12081a8ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11a365bc-6f80-42c2-a5ef-55ac8a5f30f9}, !- Handle
  Node 306,                               !- Name
  {6ca264d2-78cf-4efd-aa7c-4bf55be42ccc}, !- Inlet Port
  {66149213-24bf-41aa-a311-4bb031ae7e9e}; !- Outlet Port

OS:Connection,
  {aa3e7715-69e3-4219-a0af-8dc8e7992d73}, !- Handle
  Connection 552,                         !- Name
  {ad6c0122-f855-4221-98d4-67b12081a8ff}, !- Source Object
  3,                                      !- Outlet Port
  {b41df0db-2eef-4639-b8f1-4c1063a9de3f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6ca264d2-78cf-4efd-aa7c-4bf55be42ccc}, !- Handle
  Connection 553,                         !- Name
  {b41df0db-2eef-4639-b8f1-4c1063a9de3f}, !- Source Object
  6,                                      !- Outlet Port
  {11a365bc-6f80-42c2-a5ef-55ac8a5f30f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66149213-24bf-41aa-a311-4bb031ae7e9e}, !- Handle
  Connection 554,                         !- Name
  {11a365bc-6f80-42c2-a5ef-55ac8a5f30f9}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {9583b4d3-35d8-4089-be31-f0cc76da1bdf}, !- Handle
  Node 307,                               !- Name
  {525c1e83-80cb-4d17-bb05-959e9c5df8a5}, !- Inlet Port
  {104d1f82-b377-429b-8b1f-6f808e6001fd}; !- Outlet Port

OS:Connection,
  {525c1e83-80cb-4d17-bb05-959e9c5df8a5}, !- Handle
  Connection 555,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  32,                                     !- Outlet Port
  {9583b4d3-35d8-4089-be31-f0cc76da1bdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66697e07-a14e-470f-bd77-62cd7146f826}, !- Handle
  Node 308,                               !- Name
  {baf82840-f3db-4b52-9755-10980b53928c}, !- Inlet Port
  {4b120d01-1bfd-49bf-b4c6-613b3c2d5274}; !- Outlet Port

OS:Connection,
  {104d1f82-b377-429b-8b1f-6f808e6001fd}, !- Handle
  Connection 556,                         !- Name
  {9583b4d3-35d8-4089-be31-f0cc76da1bdf}, !- Source Object
  3,                                      !- Outlet Port
  {79eb86a9-e2b7-4f9c-8bd9-9c10b3b822f6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {baf82840-f3db-4b52-9755-10980b53928c}, !- Handle
  Connection 557,                         !- Name
  {79eb86a9-e2b7-4f9c-8bd9-9c10b3b822f6}, !- Source Object
  6,                                      !- Outlet Port
  {66697e07-a14e-470f-bd77-62cd7146f826}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b120d01-1bfd-49bf-b4c6-613b3c2d5274}, !- Handle
  Connection 558,                         !- Name
  {66697e07-a14e-470f-bd77-62cd7146f826}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  32;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c7f9873a-2a42-48cb-9226-340ab5f95af2}, !- Handle
  Convective Baseboard Water 30,          !- Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, !- Availability Schedule Name
  {7ef66060-e74d-4ec0-94d3-fb9eae60c316}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {7ef66060-e74d-4ec0-94d3-fb9eae60c316}, !- Handle
  Coil Heating Water Baseboard 30,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {b4ef9db3-8fe2-4afa-8aa0-fcb96e8cc2c8}, !- Water Inlet Node Name
  {c8c443f2-847a-45cb-b9f4-cad181f262b8}; !- Water Outlet Node Name

OS:Node,
  {f439f66e-6514-48c9-bfa0-2e50bf144fde}, !- Handle
  Node 309,                               !- Name
  {07d2f638-3fdb-409d-9f9a-2b8dc07b5909}, !- Inlet Port
  {b4ef9db3-8fe2-4afa-8aa0-fcb96e8cc2c8}; !- Outlet Port

OS:Connection,
  {07d2f638-3fdb-409d-9f9a-2b8dc07b5909}, !- Handle
  Connection 559,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  33,                                     !- Outlet Port
  {f439f66e-6514-48c9-bfa0-2e50bf144fde}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24097c6c-cc31-4d81-b91d-95063027f229}, !- Handle
  Node 310,                               !- Name
  {c8c443f2-847a-45cb-b9f4-cad181f262b8}, !- Inlet Port
  {c7fa0e3e-05e9-426e-ae37-141bbbb03e05}; !- Outlet Port

OS:Connection,
  {b4ef9db3-8fe2-4afa-8aa0-fcb96e8cc2c8}, !- Handle
  Connection 560,                         !- Name
  {f439f66e-6514-48c9-bfa0-2e50bf144fde}, !- Source Object
  3,                                      !- Outlet Port
  {7ef66060-e74d-4ec0-94d3-fb9eae60c316}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c8c443f2-847a-45cb-b9f4-cad181f262b8}, !- Handle
  Connection 561,                         !- Name
  {7ef66060-e74d-4ec0-94d3-fb9eae60c316}, !- Source Object
  6,                                      !- Outlet Port
  {24097c6c-cc31-4d81-b91d-95063027f229}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7fa0e3e-05e9-426e-ae37-141bbbb03e05}, !- Handle
  Connection 562,                         !- Name
  {24097c6c-cc31-4d81-b91d-95063027f229}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  33;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0c56f58c-bac1-4037-a62f-689cbd81a20b}, !- Handle
  Convective Baseboard Water 31,          !- Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, !- Availability Schedule Name
  {865e1f8b-8fb1-4de4-b45c-e7309e583403}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {865e1f8b-8fb1-4de4-b45c-e7309e583403}, !- Handle
  Coil Heating Water Baseboard 31,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {c3d811ea-aafb-4b77-b826-68c07101c067}, !- Water Inlet Node Name
  {b262ac8a-bb21-4ae0-9568-045db07a1545}; !- Water Outlet Node Name

OS:Node,
  {1a21a48a-8d74-4776-bfcb-80bcca8dc3b1}, !- Handle
  Node 311,                               !- Name
  {0f157fa7-0e60-49f4-afcf-1d61c9a4accd}, !- Inlet Port
  {c3d811ea-aafb-4b77-b826-68c07101c067}; !- Outlet Port

OS:Connection,
  {0f157fa7-0e60-49f4-afcf-1d61c9a4accd}, !- Handle
  Connection 563,                         !- Name
  {3db82a95-3d32-4a56-948b-1da76429426d}, !- Source Object
  34,                                     !- Outlet Port
  {1a21a48a-8d74-4776-bfcb-80bcca8dc3b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e929af9-9f84-4686-81a5-9aab86005780}, !- Handle
  Node 312,                               !- Name
  {b262ac8a-bb21-4ae0-9568-045db07a1545}, !- Inlet Port
  {e22fb275-20fb-478f-8e2c-f46c9d0ab440}; !- Outlet Port

OS:Connection,
  {c3d811ea-aafb-4b77-b826-68c07101c067}, !- Handle
  Connection 564,                         !- Name
  {1a21a48a-8d74-4776-bfcb-80bcca8dc3b1}, !- Source Object
  3,                                      !- Outlet Port
  {865e1f8b-8fb1-4de4-b45c-e7309e583403}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b262ac8a-bb21-4ae0-9568-045db07a1545}, !- Handle
  Connection 565,                         !- Name
  {865e1f8b-8fb1-4de4-b45c-e7309e583403}, !- Source Object
  6,                                      !- Outlet Port
  {1e929af9-9f84-4686-81a5-9aab86005780}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e22fb275-20fb-478f-8e2c-f46c9d0ab440}, !- Handle
  Connection 566,                         !- Name
  {1e929af9-9f84-4686-81a5-9aab86005780}, !- Source Object
  3,                                      !- Outlet Port
  {9bc30491-24e1-4b48-b658-de0da92daa43}, !- Target Object
  34;                                     !- Inlet Port

OS:SetpointManager:MixedAir,
  {08f30985-4ce5-4f7c-a53f-deee834324b0}, ! Handle
  OS:SetpointManager:MixedAir 4,          ! Name
  ,                                       ! Control Variable
  {51aa237f-884f-453a-96c6-f6866157217e}, ! Reference Setpoint Node Name
  {a024babe-ea9a-47ca-b1b1-38bdb74d367d}, ! Fan Inlet Node Name
  {51aa237f-884f-453a-96c6-f6866157217e}, ! Fan Outlet Node Name
  {b4adbabd-86de-4c1d-9a1c-c5d1e26c8109}; ! Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {fa946aa5-b7a1-4f73-8a1d-dc147d1e911d}, ! Handle
  OS:SetpointManager:MixedAir 5,          ! Name
  ,                                       ! Control Variable
  {51aa237f-884f-453a-96c6-f6866157217e}, ! Reference Setpoint Node Name
  {a024babe-ea9a-47ca-b1b1-38bdb74d367d}, ! Fan Inlet Node Name
  {51aa237f-884f-453a-96c6-f6866157217e}, ! Fan Outlet Node Name
  {51aa237f-884f-453a-96c6-f6866157217e}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {ac1bbf24-ad06-4bd4-86eb-3276537643ea}, ! Handle
  Deck Temperature,                       ! Name
  {96aef258-9efc-46f2-b693-e5bf3979a5d7}, ! Schedule Type Limits Name
  {400eb711-8877-4591-bd03-f6fa2fe34322}, ! Default Day Schedule Name
  {c5a23d65-1b82-4959-baa4-5fde8a96a81e}, ! Summer Design Day Schedule Name
  {d3ff950d-c205-40d0-b6f3-2df85231dffc}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {400eb711-8877-4591-bd03-f6fa2fe34322}, ! Handle
  Deck Temperature Default,               ! Name
  {96aef258-9efc-46f2-b693-e5bf3979a5d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  12.8;                                   ! Value Until Time 1

OS:Schedule:Day,
  {c5a23d65-1b82-4959-baa4-5fde8a96a81e}, ! Handle
  Deck Temperature Summer Design Day,     ! Name
  {96aef258-9efc-46f2-b693-e5bf3979a5d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  12.8;                                   ! Value Until Time 1

OS:Schedule:Day,
  {d3ff950d-c205-40d0-b6f3-2df85231dffc}, ! Handle
  Deck Temperature Winter Design Day,     ! Name
  {96aef258-9efc-46f2-b693-e5bf3979a5d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  12.8;                                   ! Value Until Time 1

OS:SetpointManager:SingleZone:Reheat,
  {ddc35460-5e73-48d3-8534-810bc16f8f19}, ! Handle
  OS:SetpointManager:SingleZone:Reheat 1, ! Name
  13,                                     ! Minimum Supply Air Temperature {C}
  44,                                     ! Maximum Supply Air Temperature {C}
  {ef9cda56-fd6f-44ae-adcd-2d9b66b36a8d}, ! Control Zone Name
  {6c8b925f-8c5a-469f-914f-5c5165ebdf3a}; ! Setpoint Node or NodeList Name

OS:Node,
  {7964b922-819a-4d87-ba77-7d092148b773}, !- Handle
  Node 313,                               !- Name
  {8b838e10-6ac4-4b42-8585-f84422888bfd}, !- Inlet Port
  {7131d359-aa69-49aa-9d1c-e9b7ddc5817b}; !- Outlet Port

OS:Connection,
  {9fb97cea-9112-4237-bbe1-fda0f5e42519}, !- Handle
  Connection 210,                         !- Name
  {13ced136-b66f-4ef1-8c96-5bbdd11f8c75}, !- Source Object
  3,                                      !- Outlet Port
  {b9f960c4-d241-450a-89af-73fd6c3e02b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b838e10-6ac4-4b42-8585-f84422888bfd}, !- Handle
  Connection 567,                         !- Name
  {a091e944-cc55-4a90-b6b7-2f910283a866}, !- Source Object
  12,                                     !- Outlet Port
  {7964b922-819a-4d87-ba77-7d092148b773}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7131d359-aa69-49aa-9d1c-e9b7ddc5817b}, !- Handle
  Connection 568,                         !- Name
  {7964b922-819a-4d87-ba77-7d092148b773}, !- Source Object
  3,                                      !- Outlet Port
  {b1eb1000-0dcc-4dd2-b04c-2bd32a54dc5d}, !- Target Object
  3;                                      !- Inlet Port

OS:SubSurface,
  {b8f309be-bb39-4560-abb9-7da04f84c34b}, !- Handle
  Sub Surface 1,                          !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {69ec0009-b87c-49e9-b02b-953a5372c5db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.28046919657021, 2.2,              !- X,Y,Z Vertex 1 {m}
  0, -2.28046919657021, 0,                !- X,Y,Z Vertex 2 {m}
  0, -0.280469196570189, 0,               !- X,Y,Z Vertex 3 {m}
  0, -0.280469196570189, 2.2;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ff5097c-4103-439b-aec3-ba7a06b2e886}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3a5643f2-fe1c-4862-a1d4-d3ec4940b2d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.1051686689457, 2.2,               !- X,Y,Z Vertex 1 {m}
  0, 10.1051686689457, 1.1,               !- X,Y,Z Vertex 2 {m}
  0, 11.3051686689457, 1.1,               !- X,Y,Z Vertex 3 {m}
  0, 11.3051686689457, 2.2;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cad005f5-c47d-4b1a-88da-e6cf26e4b38e}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3a5643f2-fe1c-4862-a1d4-d3ec4940b2d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.76485367892022, 2.2,               !- X,Y,Z Vertex 1 {m}
  0, 6.76485367892022, 1.1,               !- X,Y,Z Vertex 2 {m}
  0, 7.96485367892022, 1.1,               !- X,Y,Z Vertex 3 {m}
  0, 7.96485367892022, 2.2;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85579d09-3f25-4da2-9cc1-3dff47ef9afe}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3a5643f2-fe1c-4862-a1d4-d3ec4940b2d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.14966672728053, 2.2,               !- X,Y,Z Vertex 1 {m}
  0, 4.14966672728053, 1.1,               !- X,Y,Z Vertex 2 {m}
  0, 5.34966672728053, 1.1,               !- X,Y,Z Vertex 3 {m}
  0, 5.34966672728053, 2.2;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7230ba1-30ad-4431-b5ef-fee3d079036e}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3a5643f2-fe1c-4862-a1d4-d3ec4940b2d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.976787483663424, 2.2,              !- X,Y,Z Vertex 1 {m}
  0, 0.976787483663424, 1.1,              !- X,Y,Z Vertex 2 {m}
  0, 2.17678748366342, 1.1,               !- X,Y,Z Vertex 3 {m}
  0, 2.17678748366342, 2.2;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0b31bc6-a018-49ae-aadd-86d6f94c1e6f}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {748e7dad-44a4-4498-9263-4b248ac5b1c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -16.7925115841751, 2.07510506888466, !- X,Y,Z Vertex 1 {m}
  0, -16.7925115841751, 0.975105068884662, !- X,Y,Z Vertex 2 {m}
  0, -15.5925115841751, 0.975105068884662, !- X,Y,Z Vertex 3 {m}
  0, -15.5925115841751, 2.07510506888466; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddf41c65-c458-441d-897f-78721cad6497}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {748e7dad-44a4-4498-9263-4b248ac5b1c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -19.9653908277922, 2.07510506888466, !- X,Y,Z Vertex 1 {m}
  0, -19.9653908277922, 0.975105068884662, !- X,Y,Z Vertex 2 {m}
  0, -18.7653908277922, 0.975105068884662, !- X,Y,Z Vertex 3 {m}
  0, -18.7653908277922, 2.07510506888466; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0e30049-8a79-4a36-8c09-d83f31ea8b02}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {748e7dad-44a4-4498-9263-4b248ac5b1c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -10.8370096425099, 2.07510506888466, !- X,Y,Z Vertex 1 {m}
  0, -10.8370096425099, 0.975105068884662, !- X,Y,Z Vertex 2 {m}
  0, -9.6370096425099, 0.975105068884662, !- X,Y,Z Vertex 3 {m}
  0, -9.6370096425099, 2.07510506888466;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60adc270-ea67-4f75-923b-6982a063e47c}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {748e7dad-44a4-4498-9263-4b248ac5b1c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -14.1773246325354, 2.07510506888466, !- X,Y,Z Vertex 1 {m}
  0, -14.1773246325354, 0.975105068884662, !- X,Y,Z Vertex 2 {m}
  0, -12.9773246325354, 0.975105068884662, !- X,Y,Z Vertex 3 {m}
  0, -12.9773246325354, 2.07510506888466; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14244c32-8de3-47eb-bf7c-c340534eb773}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {748e7dad-44a4-4498-9263-4b248ac5b1c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.45863923268317, 2.06189527462548, !- X,Y,Z Vertex 1 {m}
  0, -5.45863923268317, 0.961895274625478, !- X,Y,Z Vertex 2 {m}
  0, -4.25863923268316, 0.961895274625478, !- X,Y,Z Vertex 3 {m}
  0, -4.25863923268316, 2.06189527462548; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29c37163-0e02-42fb-ae3c-8e90bb46bc8a}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {748e7dad-44a4-4498-9263-4b248ac5b1c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.45999026388205, 2.05754862868641, !- X,Y,Z Vertex 1 {m}
  0, -3.45999026388205, 0.957548628686413, !- X,Y,Z Vertex 2 {m}
  0, -2.25999026388205, 0.957548628686413, !- X,Y,Z Vertex 3 {m}
  0, -2.25999026388205, 2.05754862868641; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e009513-6eba-418f-84d4-e198b82a483e}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {748e7dad-44a4-4498-9263-4b248ac5b1c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.48534442267742, 2.04292184599598, !- X,Y,Z Vertex 1 {m}
  0, -1.48534442267742, 0.942921845995982, !- X,Y,Z Vertex 2 {m}
  0, -0.285344422677422, 0.942921845995982, !- X,Y,Z Vertex 3 {m}
  0, -0.285344422677422, 2.04292184599598; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a2257ba-9b3d-4b00-9162-4b32efb976b0}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {468c1e6d-1cab-4f62-ae06-9242a8a411de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -12.8546978239779, 2.18530316656234, !- X,Y,Z Vertex 1 {m}
  0, -12.8546978239779, 1.08530316656234, !- X,Y,Z Vertex 2 {m}
  0, -11.6546978239779, 1.08530316656234, !- X,Y,Z Vertex 3 {m}
  0, -11.6546978239779, 2.18530316656234; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0152602b-079b-4e58-89c2-6bae6ecdade9}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {468c1e6d-1cab-4f62-ae06-9242a8a411de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.81270004786896, 2.23545581335888, !- X,Y,Z Vertex 1 {m}
  0, -8.81270004786896, 1.13545581335888, !- X,Y,Z Vertex 2 {m}
  0, -7.61270004786896, 1.13545581335888, !- X,Y,Z Vertex 3 {m}
  0, -7.61270004786896, 2.23545581335888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0831e56c-df6a-4c5a-871c-847e2ef64d5d}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {468c1e6d-1cab-4f62-ae06-9242a8a411de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.34795934682248, 2.18901130784199, !- X,Y,Z Vertex 1 {m}
  0, -5.34795934682248, 1.08901130784199, !- X,Y,Z Vertex 2 {m}
  0, -4.14795934682247, 1.08901130784199, !- X,Y,Z Vertex 3 {m}
  0, -4.14795934682247, 2.18901130784199; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4190842a-f312-498a-9eda-39c3e193191a}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {468c1e6d-1cab-4f62-ae06-9242a8a411de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.6579425794771, 2.15786744460798,  !- X,Y,Z Vertex 1 {m}
  0, -2.6579425794771, 1.05786744460798,  !- X,Y,Z Vertex 2 {m}
  0, -1.4579425794771, 1.05786744460798,  !- X,Y,Z Vertex 3 {m}
  0, -1.4579425794771, 2.15786744460798;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4e0e940-1378-4717-9403-85bfa9fe828f}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31c15e60-4a16-40a9-b020-682b50ae6255}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.11280000000003, -5.35613379751743, 2.03407461882922, !- X,Y,Z Vertex 1 {m}
  4.11280000000003, -5.35613379751743, 0.934074618829223, !- X,Y,Z Vertex 2 {m}
  4.11280000000003, -4.15613379751743, 0.934074618829223, !- X,Y,Z Vertex 3 {m}
  4.11280000000003, -4.15613379751743, 2.03407461882922; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05cdcacf-6454-4a05-b3ff-46f46e517ae3}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31c15e60-4a16-40a9-b020-682b50ae6255}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.11280000000003, -2.66611703017206, 2.00293075559522, !- X,Y,Z Vertex 1 {m}
  4.11280000000003, -2.66611703017206, 0.902930755595216, !- X,Y,Z Vertex 2 {m}
  4.11280000000003, -1.46611703017206, 0.902930755595216, !- X,Y,Z Vertex 3 {m}
  4.11280000000003, -1.46611703017206, 2.00293075559522; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbd92629-73ca-429b-9edd-e97b53528cb4}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {789c1bd9-bab1-4907-b561-988a2bd07578}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.51026750200839e-049, -3.5064867237074e-032, 2.82, !- X,Y,Z Vertex 1 {m}
  -5.51026750200839e-049, -3.5064867237074e-032, 0, !- X,Y,Z Vertex 2 {m}
  5.7424, -9.02389274415327e-017, 0,      !- X,Y,Z Vertex 3 {m}
  5.7424, -9.02389274415327e-017, 2.82;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8c513ff-8bc3-4c65-a023-cbe128e3f0c4}, !- Handle
  Sub Surface 19,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {dbd92629-73ca-429b-9edd-e97b53528cb4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.41950895358268, 0, 2.1,               !- X,Y,Z Vertex 1 {m}
  4.41950895358268, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.31950895358268, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.31950895358268, 0, 2.1;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7908ef3-b2ac-40e3-a039-ccd4f9e853d3}, !- Handle
  Sub Surface 21,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {3585babf-6208-4660-92ea-8dbddf3d2631}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.23630542732727, 0, 2.1,               !- X,Y,Z Vertex 1 {m}
  5.23630542732727, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.33630542732727, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.33630542732727, 0, 2.1;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dadeba2b-38cb-4fd9-a50d-917887f7cdf8}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {24c26ec6-91af-43f5-a2f1-e3bb8d73238a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.35796506568231, 2.08023306741319,  !- X,Y,Z Vertex 1 {m}
  0, 1.35796506568231, 0.980233067413191, !- X,Y,Z Vertex 2 {m}
  0, 0.157965065682307, 0.980233067413191, !- X,Y,Z Vertex 3 {m}
  0, 0.157965065682307, 2.08023306741319; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b518a15b-e2d5-4447-853a-309a5ccf1db8}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3616b2cd-8c54-4c57-9d83-96e0de9d613b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.873884634949021, 2.05469018409057, !- X,Y,Z Vertex 1 {m}
  0, 0.873884634949021, 1.37989018409057, !- X,Y,Z Vertex 2 {m}
  0, 0.199084634949022, 1.37989018409057, !- X,Y,Z Vertex 3 {m}
  0, 0.199084634949022, 2.05469018409057; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb08b392-27d0-4c79-9834-967bc6ddbfa8}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {358924f0-4419-49a8-818c-04508afc8537}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.45221121011832, 1.9693018210564,   !- X,Y,Z Vertex 1 {m}
  0, 1.45221121011832, 1.2945018210564,   !- X,Y,Z Vertex 2 {m}
  0, 0.777411210118316, 1.2945018210564,  !- X,Y,Z Vertex 3 {m}
  0, 0.777411210118316, 1.9693018210564;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {110247d1-084a-4c3a-9ab1-30f4c3edc619}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf57a86c-7042-4523-a5b1-879d17b4269a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.8229527880494, 2.30950969637189,   !- X,Y,Z Vertex 1 {m}
  0, 1.8229527880494, 1.20950969637189,   !- X,Y,Z Vertex 2 {m}
  0, 0.622952788049394, 1.20950969637189, !- X,Y,Z Vertex 3 {m}
  0, 0.622952788049394, 2.30950969637189; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e35d3fd7-5d3e-4ef8-94d7-c54cc21eba92}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {201082ff-dfe1-4a29-9449-5a5d5ec17825}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.75919999999998, 7.45187287455375, 2.35210085826861, !- X,Y,Z Vertex 1 {m}
  -3.75919999999998, 7.45187287455375, 1.25210085826861, !- X,Y,Z Vertex 2 {m}
  -3.75919999999998, 6.25187287455375, 1.25210085826861, !- X,Y,Z Vertex 3 {m}
  -3.75919999999998, 6.25187287455375, 2.35210085826861; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8959f19-bd7b-42d0-938b-1d6e928284b3}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {201082ff-dfe1-4a29-9449-5a5d5ec17825}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.75919999999998, 3.71821965865955, 2.39595749677305, !- X,Y,Z Vertex 1 {m}
  -3.75919999999998, 3.71821965865955, 1.29595749677305, !- X,Y,Z Vertex 2 {m}
  -3.75919999999998, 2.51821965865954, 1.29595749677305, !- X,Y,Z Vertex 3 {m}
  -3.75919999999998, 2.51821965865954, 2.39595749677305; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28cd2828-ec0b-467b-85eb-bb8872421ba4}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {201082ff-dfe1-4a29-9449-5a5d5ec17825}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.75919999999998, 1.79705138134027, 2.36855944832709, !- X,Y,Z Vertex 1 {m}
  -3.75919999999998, 1.79705138134027, 1.26855944832709, !- X,Y,Z Vertex 2 {m}
  -3.75919999999998, 0.597051381340272, 1.26855944832709, !- X,Y,Z Vertex 3 {m}
  -3.75919999999998, 0.597051381340272, 2.36855944832709; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ed5ae87-1919-4342-b6a1-d9f0557b1d8c}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3dd656cc-6d44-4e42-b928-2baca6b3fa2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.75920000000004, 5.81986057202717, 2.37608199473589, !- X,Y,Z Vertex 1 {m}
  -3.75920000000004, 5.81986057202717, 1.27608199473589, !- X,Y,Z Vertex 2 {m}
  -3.75920000000004, 4.61986057202717, 1.27608199473589, !- X,Y,Z Vertex 3 {m}
  -3.75920000000004, 4.61986057202717, 2.37608199473589; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73382974-1c2c-4f41-889c-aa7f2c92bcc4}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f10641e6-f14c-4a99-b3b9-68f2af51c200}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.18636186716098, 0, 2.02531179134013, !- X,Y,Z Vertex 1 {m}
  -2.18636186716098, 0, 0.925311791340126, !- X,Y,Z Vertex 2 {m}
  -0.986361867160976, 0, 0.925311791340126, !- X,Y,Z Vertex 3 {m}
  -0.986361867160976, 0, 2.02531179134013; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0894b54e-3755-43be-ad29-d114139a54fb}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {713f0ed0-1e53-4419-aba9-c42efcd884a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.11686977224954, 1.29060493133334, 1.79590717087072, !- X,Y,Z Vertex 1 {m}
  -4.11686977224954, 1.29060493133334, 1.12110717087072, !- X,Y,Z Vertex 2 {m}
  -4.11686977224954, 0.615804931333335, 1.12110717087072, !- X,Y,Z Vertex 3 {m}
  -4.11686977224954, 0.615804931333335, 1.79590717087072; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1dd0090-a83a-4acf-a1aa-bad881b38dc8}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b230866-8f07-45d7-a491-8b3208e2b2eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.33537811119584, 2.91010611203076, 1.91521775765632, !- X,Y,Z Vertex 1 {m}
  -0.33537811119584, 2.91010611203076, 0.815217757656321, !- X,Y,Z Vertex 2 {m}
  -1.53537811119584, 2.91010611203076, 0.815217757656321, !- X,Y,Z Vertex 3 {m}
  -1.53537811119584, 2.91010611203076, 1.91521775765632; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4106585-6db4-476f-b64f-1bdef02387f0}, !- Handle
  Sub Surface 33,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {d82b6371-576f-4b08-8ee6-cc29dd8a367d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.12282895295407, 0, 4.267,            !- X,Y,Z Vertex 1 {m}
  -1.12282895295407, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.60882895295407, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.60882895295407, 0, 4.267;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ff7ec73-8aaf-4664-bdcc-2bd178afe768}, !- Handle
  Sub Surface 34,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {d82b6371-576f-4b08-8ee6-cc29dd8a367d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.31418931027439, 0, 2.1,              !- X,Y,Z Vertex 1 {m}
  -8.31418931027439, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -9.21418931027439, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.21418931027439, 0, 2.1;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63b13a1a-c231-498b-88d6-2d69cbe96d93}, !- Handle
  Sub Surface 35,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {4d4b2f20-e386-4237-bc6d-7bf54ad23ba7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.24840272109633, 0, 4.267,            !- X,Y,Z Vertex 1 {m}
  -6.24840272109633, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -9.90640272109633, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.90640272109633, 0, 4.267;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8259fc72-5e26-4dd0-99fe-4b6b383e8869}, !- Handle
  Sub Surface 36,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {4d4b2f20-e386-4237-bc6d-7bf54ad23ba7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.25983444507711, 0, 2.1,              !- X,Y,Z Vertex 1 {m}
  -3.25983444507711, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.15983444507711, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.15983444507711, 0, 2.1;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b31548c-7e07-40d9-837d-f855aa7776d7}, !- Handle
  Sub Surface 37,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {5a37aab1-38b3-4c3a-bb85-9ff181e45d01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.465569852718764, 0, 4.312,            !- X,Y,Z Vertex 1 {m}
  0.465569852718764, 0, 0,                !- X,Y,Z Vertex 2 {m}
  4.73256985271876, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.73256985271876, 0, 4.312;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98a2be94-e1fa-4869-8898-eb9df5df9459}, !- Handle
  Sub Surface 38,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {5a37aab1-38b3-4c3a-bb85-9ff181e45d01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.61240386683164, 0, 4.312,             !- X,Y,Z Vertex 1 {m}
  5.61240386683164, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.29740386683164, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.29740386683164, 0, 4.312;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4ab9a3a-be13-4f12-99a3-966c4bbfd2ac}, !- Handle
  Surface 656,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbef2cd0-6eb5-43fb-99b8-23a2cea63470}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.4698339377003, 2.82,              !- X,Y,Z Vertex 1 {m}
  0, -4.4698339377003, 0,                 !- X,Y,Z Vertex 2 {m}
  4.03141233240526, -4.4698339377003, 0,  !- X,Y,Z Vertex 3 {m}
  4.03141233240526, -4.4698339377003, 2.82; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e7b0dc7-3640-4d99-a850-6c5a18df93ef}, !- Handle
  Sub Surface 39,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {f4ab9a3a-be13-4f12-99a3-966c4bbfd2ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.516245572562504, -4.4698339377003, 2.8, !- X,Y,Z Vertex 1 {m}
  0.516245572562504, -4.4698339377003, 0, !- X,Y,Z Vertex 2 {m}
  3.5642455725625, -4.4698339377003, 0,   !- X,Y,Z Vertex 3 {m}
  3.5642455725625, -4.4698339377003, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6dd6031b-0fb9-4fa0-ae04-87bca518e575}, !- Handle
  Sub Surface 40,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {d9817059-4e6d-4a58-91f2-ce2b0fd07a41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.78652544722079, 0, 2.8,              !- X,Y,Z Vertex 1 {m}
  -6.78652544722079, 0, -2.21046443948414e-029, !- X,Y,Z Vertex 2 {m}
  -4.34852544722079, 0, -1.69521384847068e-029, !- X,Y,Z Vertex 3 {m}
  -4.34852544722079, 0, 2.8;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ec775b6-a4ff-4958-b1f5-d956de18d9a0}, !- Handle
  Sub Surface 41,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {d9817059-4e6d-4a58-91f2-ce2b0fd07a41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.66143297046722, 0, 2.8,              !- X,Y,Z Vertex 1 {m}
  -3.66143297046722, 0, -1.5500026898455e-029, !- X,Y,Z Vertex 2 {m}
  -0.61343297046722, 0, -9.05833780325799e-030, !- X,Y,Z Vertex 3 {m}
  -0.61343297046722, 0, 2.8;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd02c325-4b8c-4730-b0b1-dc2a2392b559}, !- Handle
  Sub Surface 42,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e4771373-a81d-42e3-846f-604d538973c7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.34162483248118, 2.1,               !- X,Y,Z Vertex 1 {m}
  0, 1.34162483248118, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0.441624832481178, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0.441624832481178, 2.1;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f986baf-7c62-4e13-bbc0-fae4c56fb328}, !- Handle
  Sub Surface 43,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {666e74a5-fa93-4e0a-bcba-356a9cdaca26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.48314452264283, 2.1,               !- X,Y,Z Vertex 1 {m}
  0, 1.48314452264283, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0.583144522642831, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0.583144522642831, 2.1;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2e1c329-6f1a-4458-bb75-63e4435e48a9}, !- Handle
  Sub Surface 44,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {1954f447-7ddc-414a-8594-75f92c74c4f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.462586792710445, 0, 2.1,             !- X,Y,Z Vertex 1 {m}
  -0.462586792710445, 0, -1.83122794682687e-030, !- X,Y,Z Vertex 2 {m}
  -1.36258679271045, 0, 1.12612943924166e-030, !- X,Y,Z Vertex 3 {m}
  -1.36258679271045, 0, 2.1;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40b93c3c-33ed-4cf0-945d-d4b77e3681eb}, !- Handle
  Sub Surface 45,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c4ad9366-8259-46c7-909f-e2654e4ee51c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.08928804107227, 0, 2.915,             !- X,Y,Z Vertex 1 {m}
  4.08928804107227, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.08928804107227, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.08928804107227, 0, 2.915;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {336a33d5-329c-4687-b2e8-f4475a985321}, !- Handle
  Sub Surface 46,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c4ad9366-8259-46c7-909f-e2654e4ee51c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.31087153840776, 0, 2.1,               !- X,Y,Z Vertex 1 {m}
  7.31087153840776, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.41087153840776, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.41087153840776, 0, 2.1;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {811f988c-42a5-4c2d-bbe2-878ce62929b4}, !- Handle
  Sub Surface 47,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {9f889337-6971-4519-aad8-906150f01b9d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.75783505885755, -23.4734, 2.1,       !- X,Y,Z Vertex 1 {m}
  -1.75783505885755, -23.4734, 9.12742901674084e-030, !- X,Y,Z Vertex 2 {m}
  -0.857835058857549, -23.4734, 6.1700716306723e-030, !- X,Y,Z Vertex 3 {m}
  -0.857835058857549, -23.4734, 2.1;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a07f6804-7f3a-4ffa-95e5-314ccc8ff147}, !- Handle
  Sub Surface 48,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {7d1ed7fc-e81c-4b84-9fbd-4944cb776014}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.591504548479122, -7.82814551541181, 2.915, !- X,Y,Z Vertex 1 {m}
  0.591504548479122, -7.82814551541181, 0, !- X,Y,Z Vertex 2 {m}
  2.99150454847912, -7.82814551541181, 0, !- X,Y,Z Vertex 3 {m}
  2.99150454847912, -7.82814551541181, 2.915; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b001fb3d-1990-473a-989d-9e3541b1eda1}, !- Handle
  Sub Surface 49,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {7d1ed7fc-e81c-4b84-9fbd-4944cb776014}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.85899769563326, -7.82814551541181, 2.915, !- X,Y,Z Vertex 1 {m}
  7.85899769563326, -7.82814551541181, 0, !- X,Y,Z Vertex 2 {m}
  10.2589976956333, -7.82814551541181, 0, !- X,Y,Z Vertex 3 {m}
  10.2589976956333, -7.82814551541181, 2.915; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e5e4e05-89d3-498d-a84c-ea7f4a13633a}, !- Handle
  Sub Surface 50,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c847cd75-67d4-422a-86a0-a1100e5461a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.06451609856997, 2.1,               !- X,Y,Z Vertex 1 {m}
  0, 1.06451609856997, -5.12755255064787e-030, !- X,Y,Z Vertex 2 {m}
  0, 1.96451609856997, -2.90033203078126e-030, !- X,Y,Z Vertex 3 {m}
  0, 1.96451609856997, 2.1;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90bdb995-80d7-4a45-8ea0-9de47e80275a}, !- Handle
  Sub Surface 51,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {437154c2-55ef-46ff-9623-b850a0eda99a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.62250420452741, 0, 2.1,              !- X,Y,Z Vertex 1 {m}
  -1.62250420452741, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -0.722504204527411, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.722504204527411, 0, 2.1;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1874d5ef-54d3-44ae-aa63-3cce03710aeb}, !- Handle
  Sub Surface 52,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {7d1ed7fc-e81c-4b84-9fbd-4944cb776014}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.3126983628379, -7.82814551541181, 2.1, !- X,Y,Z Vertex 1 {m}
  16.3126983628379, -7.82814551541181, 0, !- X,Y,Z Vertex 2 {m}
  17.2126983628379, -7.82814551541181, 0, !- X,Y,Z Vertex 3 {m}
  17.2126983628379, -7.82814551541181, 2.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3453cbac-8e70-47f6-8c2e-199648b891aa}, !- Handle
  Sub Surface 53,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {fb9f97d8-8319-4662-9d74-591d47dce6a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.85640000000001, 0, 2.1,              !- X,Y,Z Vertex 1 {m}
  -1.85640000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -0.956400000000002, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.956400000000002, 0, 2.1;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92e5d704-a254-4c79-82ef-e873a85eabb3}, !- Handle
  Sub Surface 54,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0b8e8448-c521-4abd-92e7-f1e2fda6e213}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.26372175805064, 0, 2.1,               !- X,Y,Z Vertex 1 {m}
  1.26372175805064, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0.363721758050645, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.363721758050645, 0, 2.1;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad4aeb7-17e3-40f6-a9fa-2ee0f3e9aeeb}, !- Handle
  Sub Surface 55,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {29bc31e8-276a-4611-a9b7-73c0e193f3c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.35729621163267, 0, 2.1,               !- X,Y,Z Vertex 1 {m}
  3.35729621163267, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.45729621163267, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.45729621163267, 0, 2.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84cce01b-ad8b-4a15-8b11-3f31506c8369}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ffb2dd9-ac4e-4a4f-b9e7-6d1a94d3a1bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.16865480062768, 0, 2.82,              !- X,Y,Z Vertex 1 {m}
  2.16865480062768, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.82;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ffffb7d-8deb-4e3f-9cdd-fc87c6c6d07c}, !- Handle
  Surface 40,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7ffb2dd9-ac4e-4a4f-b9e7-6d1a94d3a1bd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.16865480062768, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  2.16865480062768, -13.3282, 0,          !- X,Y,Z Vertex 2 {m}
  -13.2072, -13.3282, 0,                  !- X,Y,Z Vertex 3 {m}
  -13.2072, -4.1354, 0,                   !- X,Y,Z Vertex 4 {m}
  0, -4.1354, 0,                          !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {5ff50251-ae31-4b33-9bcb-9e45b3166627}, !- Handle
  Sub Surface 56,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {84cce01b-ad8b-4a15-8b11-3f31506c8369}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.70397191957131, 0, 2.1,               !- X,Y,Z Vertex 1 {m}
  1.70397191957131, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0.803971919571311, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.803971919571311, 0, 2.1;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {caabc75d-8dff-486b-8685-bb937ff3bb49}, !- Handle
  Sub Surface 57,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {cae2610b-cca3-487f-95ff-5b7e6a2e0a2a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.45479439245903, 0, 2.1,               !- X,Y,Z Vertex 1 {m}
  1.45479439245903, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0.554794392459028, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.554794392459028, 0, 2.1;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca9c3df5-c251-4d2d-a2ac-6c3c703bc9d6}, !- Handle
  Sub Surface 58,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {f00fd3db-fe2a-4561-ad37-9d3f021ad0d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.6036323364152, 0, 3.7,               !- X,Y,Z Vertex 1 {m}
  10.6036323364152, 0, -7.47521995909818e-045, !- X,Y,Z Vertex 2 {m}
  6.94663233641519, 0, -1.0930743354032e-044, !- X,Y,Z Vertex 3 {m}
  6.94663233641519, 0, 3.7;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {115553db-7414-4a73-8a4f-1b0b92fa2248}, !- Handle
  Sub Surface 59,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {f00fd3db-fe2a-4561-ad37-9d3f021ad0d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.27522380316272, 0, 2.1,               !- X,Y,Z Vertex 1 {m}
  6.27522380316272, 0, -1.15651617008223e-044, !- X,Y,Z Vertex 2 {m}
  5.37522380316272, 0, -1.24155776306666e-044, !- X,Y,Z Vertex 3 {m}
  5.37522380316272, 0, 2.1;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98676984-b3fc-41d2-86b2-61da1e095039}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {81144b89-176f-4b1c-b0ec-d043687d97dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.50177706441472, 0, 2.05466656567441, !- X,Y,Z Vertex 1 {m}
  -1.50177706441472, 0, 0.954666565674409, !- X,Y,Z Vertex 2 {m}
  -0.301777064414714, 0, 0.954666565674409, !- X,Y,Z Vertex 3 {m}
  -0.301777064414714, 0, 2.05466656567441; !- X,Y,Z Vertex 4 {m}

OS:Coil:Heating:Water,
  {a6b53c11-1cd0-48b4-ad9e-0684980bdbc7}, ! Handle
  OS:Coil:Heating:Water 11,               ! Name
  {64e94780-1f6c-46c3-a8e9-ab17f1918a55}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {0319108e-77c8-4644-8775-5e51aaa0faea}, ! Water Inlet Node Name
  {dff12556-6942-49fe-b210-28cc9a8731bf}, ! Water Outlet Node Name
  {d9e88016-c03a-402f-9a67-886d31f946df}, ! Air Inlet Node Name
  {e0902d6d-5a25-4920-bce1-dd7b359ffdf5}, ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {32d79551-bfce-4a77-bef0-294ffaca18af}, !- Handle
  Node 314,                               !- Name
  {e0902d6d-5a25-4920-bce1-dd7b359ffdf5}, !- Inlet Port
  {b7e18ec8-59a7-4db1-b710-67d68b326f4a}; !- Outlet Port

OS:Connection,
  {d9e88016-c03a-402f-9a67-886d31f946df}, !- Handle
  Connection 215,                         !- Name
  {9a165ddd-b0e4-4285-8f48-45d178abcf30}, !- Source Object
  3,                                      !- Outlet Port
  {a6b53c11-1cd0-48b4-ad9e-0684980bdbc7}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e0902d6d-5a25-4920-bce1-dd7b359ffdf5}, !- Handle
  Connection 569,                         !- Name
  {a6b53c11-1cd0-48b4-ad9e-0684980bdbc7}, !- Source Object
  8,                                      !- Outlet Port
  {32d79551-bfce-4a77-bef0-294ffaca18af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7e18ec8-59a7-4db1-b710-67d68b326f4a}, !- Handle
  Connection 570,                         !- Name
  {32d79551-bfce-4a77-bef0-294ffaca18af}, !- Source Object
  3,                                      !- Outlet Port
  {7a472a36-2f0c-44e0-a961-852c32c6626f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b548bbe3-067a-48d0-90b6-aeca434aa876}, !- Handle
  Node 315,                               !- Name
  {4dca889a-c4ec-4123-85cc-08e01800cc8d}, !- Inlet Port
  {0319108e-77c8-4644-8775-5e51aaa0faea}; !- Outlet Port

OS:Connection,
  {4dca889a-c4ec-4123-85cc-08e01800cc8d}, !- Handle
  Connection 571,                         !- Name
  {94aad295-28ec-4f08-b45a-c1932c127da2}, !- Source Object
  25,                                     !- Outlet Port
  {b548bbe3-067a-48d0-90b6-aeca434aa876}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14577f0e-c255-4202-9358-9955649f89df}, !- Handle
  Node 316,                               !- Name
  {dff12556-6942-49fe-b210-28cc9a8731bf}, !- Inlet Port
  {63a63835-246b-49d4-be6e-062f31cbe4b8}; !- Outlet Port

OS:Connection,
  {0319108e-77c8-4644-8775-5e51aaa0faea}, !- Handle
  Connection 572,                         !- Name
  {b548bbe3-067a-48d0-90b6-aeca434aa876}, !- Source Object
  3,                                      !- Outlet Port
  {a6b53c11-1cd0-48b4-ad9e-0684980bdbc7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dff12556-6942-49fe-b210-28cc9a8731bf}, !- Handle
  Connection 573,                         !- Name
  {a6b53c11-1cd0-48b4-ad9e-0684980bdbc7}, !- Source Object
  6,                                      !- Outlet Port
  {14577f0e-c255-4202-9358-9955649f89df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63a63835-246b-49d4-be6e-062f31cbe4b8}, !- Handle
  Connection 574,                         !- Name
  {14577f0e-c255-4202-9358-9955649f89df}, !- Source Object
  3,                                      !- Outlet Port
  {ec32cdaf-cc7c-4761-b5af-3433af4e2799}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {eb39a526-4ff8-42f6-84ee-85c31a482267}, !- Handle
  Controller Water Coil 6,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {32d79551-bfce-4a77-bef0-294ffaca18af}, !- Sensor Node Name
  {b548bbe3-067a-48d0-90b6-aeca434aa876}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {17f6b161-9751-4518-94d4-4b83fe6dbd8b}, !- Handle
  Air Terminal Single Duct Uncontrolled 16, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {9133fbe3-d552-4694-b9ad-37eb733b66c3}, !- Inlet Air Node Name
  {011dbed3-2b1e-4d96-87d1-f0e0c2d9e3fd}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {092654f3-8971-4c7b-a540-7a64c73268e8}, !- Handle
  Node 317,                               !- Name
  {011dbed3-2b1e-4d96-87d1-f0e0c2d9e3fd}, !- Inlet Port
  {c039e509-72e8-4956-98af-52c2a090e6fa}; !- Outlet Port

OS:Node,
  {833ea430-85ae-41c4-b7f4-80c329d8c986}, !- Handle
  Node 318,                               !- Name
  {12cdd768-39f1-4829-9180-007ffd639ef3}, !- Inlet Port
  {4110ac2a-517f-4f0f-82fb-c12d36ff3e4f}; !- Outlet Port

OS:Connection,
  {c039e509-72e8-4956-98af-52c2a090e6fa}, !- Handle
  Connection 576,                         !- Name
  {092654f3-8971-4c7b-a540-7a64c73268e8}, !- Source Object
  3,                                      !- Outlet Port
  {10221250-0881-4ed8-9353-0b762afed28d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12cdd768-39f1-4829-9180-007ffd639ef3}, !- Handle
  Connection 577,                         !- Name
  {664efdb7-e834-4a69-bbba-3fa69e46a0e7}, !- Source Object
  12,                                     !- Outlet Port
  {833ea430-85ae-41c4-b7f4-80c329d8c986}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4110ac2a-517f-4f0f-82fb-c12d36ff3e4f}, !- Handle
  Connection 578,                         !- Name
  {833ea430-85ae-41c4-b7f4-80c329d8c986}, !- Source Object
  3,                                      !- Outlet Port
  {b1eb1000-0dcc-4dd2-b04c-2bd32a54dc5d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9133fbe3-d552-4694-b9ad-37eb733b66c3}, !- Handle
  Connection 575,                         !- Name
  {f2829247-15b6-4270-acce-2bf1206741cb}, !- Source Object
  4,                                      !- Outlet Port
  {17f6b161-9751-4518-94d4-4b83fe6dbd8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {011dbed3-2b1e-4d96-87d1-f0e0c2d9e3fd}, !- Handle
  Connection 579,                         !- Name
  {17f6b161-9751-4518-94d4-4b83fe6dbd8b}, !- Source Object
  4,                                      !- Outlet Port
  {092654f3-8971-4c7b-a540-7a64c73268e8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5ef34550-7cb8-49e6-9a91-cf155b3fbeaa}, !- Handle
  Air Terminal Single Duct Uncontrolled 17, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {25f9ae76-2e61-4b9a-a011-0d71a949765c}, !- Inlet Air Node Name
  {4ac49a6a-e023-4efd-a3b9-fbf759f43364}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9b695d06-cd61-4b69-a8f8-853584ad12eb}, !- Handle
  Node 319,                               !- Name
  {4ac49a6a-e023-4efd-a3b9-fbf759f43364}, !- Inlet Port
  {d04e1ccd-bc1a-4a82-adc7-f077e316a1e1}; !- Outlet Port

OS:Node,
  {871b828d-e702-47ec-bf3f-7cf049a94043}, !- Handle
  Node 320,                               !- Name
  {cc5b5290-4296-4a02-afb3-6cc96bfef020}, !- Inlet Port
  {f87a8bce-892c-4e64-b601-d1faeb110f38}; !- Outlet Port

OS:Connection,
  {d04e1ccd-bc1a-4a82-adc7-f077e316a1e1}, !- Handle
  Connection 581,                         !- Name
  {9b695d06-cd61-4b69-a8f8-853584ad12eb}, !- Source Object
  3,                                      !- Outlet Port
  {cf26c43c-d0b6-4a8e-bc8d-3eea452754bc}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cc5b5290-4296-4a02-afb3-6cc96bfef020}, !- Handle
  Connection 582,                         !- Name
  {18c7078c-a9b1-4947-85f3-d93ee24e043f}, !- Source Object
  12,                                     !- Outlet Port
  {871b828d-e702-47ec-bf3f-7cf049a94043}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f87a8bce-892c-4e64-b601-d1faeb110f38}, !- Handle
  Connection 583,                         !- Name
  {871b828d-e702-47ec-bf3f-7cf049a94043}, !- Source Object
  3,                                      !- Outlet Port
  {b1eb1000-0dcc-4dd2-b04c-2bd32a54dc5d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {25f9ae76-2e61-4b9a-a011-0d71a949765c}, !- Handle
  Connection 580,                         !- Name
  {f2829247-15b6-4270-acce-2bf1206741cb}, !- Source Object
  5,                                      !- Outlet Port
  {5ef34550-7cb8-49e6-9a91-cf155b3fbeaa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ac49a6a-e023-4efd-a3b9-fbf759f43364}, !- Handle
  Connection 584,                         !- Name
  {5ef34550-7cb8-49e6-9a91-cf155b3fbeaa}, !- Source Object
  4,                                      !- Outlet Port
  {9b695d06-cd61-4b69-a8f8-853584ad12eb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5109d93f-d174-4c2c-a628-fde30a40c389}, !- Handle
  Air Terminal Single Duct Uncontrolled 18, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {799218d2-8d44-41ba-bc87-016f8d318211}, !- Inlet Air Node Name
  {8dee3a14-78cd-4046-b1a1-37b9a368053f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6440678a-09f5-4be2-aeea-7b36ec87bae4}, !- Handle
  Node 321,                               !- Name
  {8dee3a14-78cd-4046-b1a1-37b9a368053f}, !- Inlet Port
  {227ab58d-0841-4215-8b88-8137051182af}; !- Outlet Port

OS:Node,
  {91515e96-64c6-4ed0-a707-7dd0949f4a4d}, !- Handle
  Node 322,                               !- Name
  {f33dbbf3-f6da-414d-80c7-d6fa15af658c}, !- Inlet Port
  {7d0455a1-b782-46d8-a4d3-8f892b6ec38e}; !- Outlet Port

OS:Connection,
  {227ab58d-0841-4215-8b88-8137051182af}, !- Handle
  Connection 586,                         !- Name
  {6440678a-09f5-4be2-aeea-7b36ec87bae4}, !- Source Object
  3,                                      !- Outlet Port
  {7f422e51-5a64-4cc6-b8c6-4a26b0a86a9b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f33dbbf3-f6da-414d-80c7-d6fa15af658c}, !- Handle
  Connection 587,                         !- Name
  {095c77d8-24b4-489d-a3ca-e3e4c4fde5f7}, !- Source Object
  12,                                     !- Outlet Port
  {91515e96-64c6-4ed0-a707-7dd0949f4a4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d0455a1-b782-46d8-a4d3-8f892b6ec38e}, !- Handle
  Connection 588,                         !- Name
  {91515e96-64c6-4ed0-a707-7dd0949f4a4d}, !- Source Object
  3,                                      !- Outlet Port
  {b1eb1000-0dcc-4dd2-b04c-2bd32a54dc5d}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {799218d2-8d44-41ba-bc87-016f8d318211}, !- Handle
  Connection 585,                         !- Name
  {f2829247-15b6-4270-acce-2bf1206741cb}, !- Source Object
  6,                                      !- Outlet Port
  {5109d93f-d174-4c2c-a628-fde30a40c389}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8dee3a14-78cd-4046-b1a1-37b9a368053f}, !- Handle
  Connection 589,                         !- Name
  {5109d93f-d174-4c2c-a628-fde30a40c389}, !- Source Object
  4,                                      !- Outlet Port
  {6440678a-09f5-4be2-aeea-7b36ec87bae4}, !- Target Object
  2;                                      !- Inlet Port

OS:LifeCycleCost:Parameters,
  {b4924f0f-5d29-47e9-a324-f8627ac6977a}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:SizingPeriod:DesignDay,
  {d499d20f-4ce9-4a35-92c9-2bf1aa7e5c2b}, !- Handle
  Edmonton Stony Plain Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -32.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -37.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  92936,                                  !- Barometric Pressure {Pa}
  1.9,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {b1c88061-d25b-4efa-be49-1b479d53d34c}, !- Handle
  Edmonton Stony Plain Ann Clg .4% Condns DB=>MWB, !- Name
  27.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  17.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  92936,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.353,                                  !- ASHRAE Taub {dimensionless}
  2.369;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {33512789-67a4-4229-aec6-918e12c22f14}, !- Handle
  Edmonton Stony Plain Ann Clg .4% Condns WB=>MDB, !- Name
  25.3,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  19,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  92936,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.353,                                  !- ASHRAE Taub {dimensionless}
  2.369;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {bc40cb37-5856-416b-9b20-91edaadd0c6d}, !- Handle
  Edmonton Stony Plain Ann Htg 99.6% Condns DB, !- Name
  -32.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -32.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  92936,                                  !- Barometric Pressure {Pa}
  1.9,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d7ad92d0-912c-4f8b-bab4-fb651bffa0d2}, !- Handle
  Edmonton Stony Plain Ann Clg .4% Condns DP=>MDB, !- Name
  22.6,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  16.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  92936,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.353,                                  !- ASHRAE Taub {dimensionless}
  2.369;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4de27c4d-1848-4969-90da-d6302aa25ff1}, !- Handle
  Edmonton Stony Plain Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -5.8,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -5.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  92936,                                  !- Barometric Pressure {Pa}
  11.6,                                   !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {a98c31a7-5d12-4ddf-a130-400ce3321c0c}, !- Handle
  Edmonton Stony Plain Ann Clg .4% Condns Enth=>MDB, !- Name
  25.6,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  57100,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  92936,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.353,                                  !- ASHRAE Taub {dimensionless}
  2.369;                                  !- ASHRAE Taud {dimensionless}

OS:Output:Variable,
  {257d952a-5ba0-4caf-9e4f-caf0e726a533}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Fan:ZoneExhaust,
  {45468bda-f2f8-4eb4-b388-32b9644d4a92}, !- Handle
  Fan Zone Exhaust,                       !- Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  658.2,                                  !- Pressure Rise {Pa}
  6.8,                                    !- Maximum Flow Rate {m3/s}
  {cb42e3ce-772d-418b-994b-807975d268c5}, !- Air Inlet Node Name
  {04f15a96-f7b6-4d19-9a92-3204ee95546e}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Flow Fraction Schedule Name
  Coupled,                                !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {332bcbe2-3c61-44cc-9042-50bc5f3ad9d7}, !- Handle
  Node 323,                               !- Name
  {6ed6eb99-863b-4c94-843a-93e0dd5db25d}, !- Inlet Port
  {cb42e3ce-772d-418b-994b-807975d268c5}; !- Outlet Port

OS:Connection,
  {6ed6eb99-863b-4c94-843a-93e0dd5db25d}, !- Handle
  {a1291e24-4bae-4367-ba01-1477fd5a8109}, !- Name
  {250b71d1-8186-46a9-9383-b3cffb23a602}, !- Source Object
  4,                                      !- Outlet Port
  {332bcbe2-3c61-44cc-9042-50bc5f3ad9d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb42e3ce-772d-418b-994b-807975d268c5}, !- Handle
  {9671192f-4d70-4e9a-9ed8-292e82fb9102}, !- Name
  {332bcbe2-3c61-44cc-9042-50bc5f3ad9d7}, !- Source Object
  3,                                      !- Outlet Port
  {45468bda-f2f8-4eb4-b388-32b9644d4a92}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8f3f6193-2699-4441-8ca0-32e46b1cc9b9}, !- Handle
  Node 324,                               !- Name
  {04f15a96-f7b6-4d19-9a92-3204ee95546e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04f15a96-f7b6-4d19-9a92-3204ee95546e}, !- Handle
  {9309b8e4-162c-4edc-8556-fd468751f8ec}, !- Name
  {45468bda-f2f8-4eb4-b388-32b9644d4a92}, !- Source Object
  7,                                      !- Outlet Port
  {8f3f6193-2699-4441-8ca0-32e46b1cc9b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {0dd52a4a-b191-49f0-84ac-6a56a6b61b8e}, !- Handle
  Fan Zone Exhaust 1,                     !- Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  100,                                    !- Pressure Rise {Pa}
  1.12,                                   !- Maximum Flow Rate {m3/s}
  {2f4d4aca-06fd-48f9-93a1-1ca6c6a242c2}, !- Air Inlet Node Name
  {347d05b3-db55-4902-a815-a426ef1aa487}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Flow Fraction Schedule Name
  Coupled,                                !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {3ee9c2b6-0b60-4dff-ae0a-d99a76616f4b}, !- Handle
  Node 325,                               !- Name
  {4d8380ed-f93c-4cd6-a5ab-c71ace712d27}, !- Inlet Port
  {2f4d4aca-06fd-48f9-93a1-1ca6c6a242c2}; !- Outlet Port

OS:Connection,
  {4d8380ed-f93c-4cd6-a5ab-c71ace712d27}, !- Handle
  {394c11e3-85b2-4f3f-a478-7040669a77cc}, !- Name
  {1a9f9e78-b3a6-4438-a5de-d93250b6e7c3}, !- Source Object
  3,                                      !- Outlet Port
  {3ee9c2b6-0b60-4dff-ae0a-d99a76616f4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f4d4aca-06fd-48f9-93a1-1ca6c6a242c2}, !- Handle
  {2ab0ed4f-9494-4f85-971b-d8147ad65dc9}, !- Name
  {3ee9c2b6-0b60-4dff-ae0a-d99a76616f4b}, !- Source Object
  3,                                      !- Outlet Port
  {0dd52a4a-b191-49f0-84ac-6a56a6b61b8e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {74f2f795-dccb-4be0-805b-935895a69bdc}, !- Handle
  Node 326,                               !- Name
  {347d05b3-db55-4902-a815-a426ef1aa487}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {347d05b3-db55-4902-a815-a426ef1aa487}, !- Handle
  {3b8a3f60-8483-4f2e-9821-8ed4ca7b0d22}, !- Name
  {0dd52a4a-b191-49f0-84ac-6a56a6b61b8e}, !- Source Object
  7,                                      !- Outlet Port
  {74f2f795-dccb-4be0-805b-935895a69bdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {68457379-fc4e-4674-af22-42b48020fddd}, !- Handle
  Fan Zone Exhaust 2,                     !- Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  100,                                    !- Pressure Rise {Pa}
  1.12,                                   !- Maximum Flow Rate {m3/s}
  {291d4c8f-7ce6-4f9a-ae36-bf01deba8d2e}, !- Air Inlet Node Name
  {9c3d2c12-c788-4fa9-a8d5-205b240c1836}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Flow Fraction Schedule Name
  Coupled,                                !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {91e557bf-36e0-4807-bdb4-6637ef0ef35b}, !- Handle
  Node 327,                               !- Name
  {a9b7b847-a08f-4ee8-95e6-3a92bf8a8181}, !- Inlet Port
  {291d4c8f-7ce6-4f9a-ae36-bf01deba8d2e}; !- Outlet Port

OS:Connection,
  {a9b7b847-a08f-4ee8-95e6-3a92bf8a8181}, !- Handle
  {d1aef07b-974f-4108-b8b6-24e592a24aeb}, !- Name
  {5d4cf32d-e819-49e2-a542-386b03677cb6}, !- Source Object
  3,                                      !- Outlet Port
  {91e557bf-36e0-4807-bdb4-6637ef0ef35b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {291d4c8f-7ce6-4f9a-ae36-bf01deba8d2e}, !- Handle
  {b165652c-b1e0-4a24-92ca-03ea3af588de}, !- Name
  {91e557bf-36e0-4807-bdb4-6637ef0ef35b}, !- Source Object
  3,                                      !- Outlet Port
  {68457379-fc4e-4674-af22-42b48020fddd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0d472e20-f851-477e-a8f9-9f311c3db19f}, !- Handle
  Node 328,                               !- Name
  {9c3d2c12-c788-4fa9-a8d5-205b240c1836}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c3d2c12-c788-4fa9-a8d5-205b240c1836}, !- Handle
  {69297fcc-4770-4dd3-9441-0f787a74d0ed}, !- Name
  {68457379-fc4e-4674-af22-42b48020fddd}, !- Source Object
  7,                                      !- Outlet Port
  {0d472e20-f851-477e-a8f9-9f311c3db19f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {0bd6a4ea-b0fc-477a-9b4c-db70eb2fe7f1}, !- Handle
  Fan Zone Exhaust 3,                     !- Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  100,                                    !- Pressure Rise {Pa}
  1.12,                                   !- Maximum Flow Rate {m3/s}
  {788d4fe3-e789-40e1-990f-732a3f211c75}, !- Air Inlet Node Name
  {27965d88-221b-4678-bc18-b951721eb6d3}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Flow Fraction Schedule Name
  Coupled,                                !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {eb97941f-b155-4aca-924d-e541217d8dc8}, !- Handle
  Node 329,                               !- Name
  {f011f0d2-4674-44e8-8a0b-6e5e27808ade}, !- Inlet Port
  {788d4fe3-e789-40e1-990f-732a3f211c75}; !- Outlet Port

OS:Connection,
  {f011f0d2-4674-44e8-8a0b-6e5e27808ade}, !- Handle
  {96088bc6-d898-4023-915a-c29fa79e4ed6}, !- Name
  {54507861-b8a6-49a8-8d21-56e3b99608c0}, !- Source Object
  4,                                      !- Outlet Port
  {eb97941f-b155-4aca-924d-e541217d8dc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {788d4fe3-e789-40e1-990f-732a3f211c75}, !- Handle
  {21461ef4-165d-495a-a06d-b4eb5e6ae860}, !- Name
  {eb97941f-b155-4aca-924d-e541217d8dc8}, !- Source Object
  3,                                      !- Outlet Port
  {0bd6a4ea-b0fc-477a-9b4c-db70eb2fe7f1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2690c839-b971-4fb9-8a5f-4db749b0011e}, !- Handle
  Node 330,                               !- Name
  {27965d88-221b-4678-bc18-b951721eb6d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27965d88-221b-4678-bc18-b951721eb6d3}, !- Handle
  {b7399126-9a51-4630-ac8a-bf75c9d2ffe3}, !- Name
  {0bd6a4ea-b0fc-477a-9b4c-db70eb2fe7f1}, !- Source Object
  7,                                      !- Outlet Port
  {2690c839-b971-4fb9-8a5f-4db749b0011e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {7bd9bed2-9a4f-4b31-bd38-6ada9007ec7a}, !- Handle
  Fan Zone Exhaust 4,                     !- Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  100,                                    !- Pressure Rise {Pa}
  0.111,                                  !- Maximum Flow Rate {m3/s}
  {74c6c853-8878-449c-bad6-3559b91cbd73}, !- Air Inlet Node Name
  {40bcab12-1e43-4985-a54a-46a0fcda0dd3}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Flow Fraction Schedule Name
  Coupled,                                !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {255c851e-913a-4091-8650-c7bd8ac85797}, !- Handle
  Node 331,                               !- Name
  {72481971-f08a-4242-ac4a-a0c2e866fa94}, !- Inlet Port
  {74c6c853-8878-449c-bad6-3559b91cbd73}; !- Outlet Port

OS:Connection,
  {72481971-f08a-4242-ac4a-a0c2e866fa94}, !- Handle
  {bc4b500c-87e5-4410-bf53-06949b3c0826}, !- Name
  {ff5256db-e201-4b75-b777-61c54d667364}, !- Source Object
  4,                                      !- Outlet Port
  {255c851e-913a-4091-8650-c7bd8ac85797}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74c6c853-8878-449c-bad6-3559b91cbd73}, !- Handle
  {b60db264-d60e-4edd-b0b4-9cb49a349c02}, !- Name
  {255c851e-913a-4091-8650-c7bd8ac85797}, !- Source Object
  3,                                      !- Outlet Port
  {7bd9bed2-9a4f-4b31-bd38-6ada9007ec7a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8376619c-960b-4e07-8ff6-e568ff66b0c7}, !- Handle
  Node 332,                               !- Name
  {40bcab12-1e43-4985-a54a-46a0fcda0dd3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40bcab12-1e43-4985-a54a-46a0fcda0dd3}, !- Handle
  {191513ee-18f1-4efa-8f0b-72d4c67c7b2f}, !- Name
  {7bd9bed2-9a4f-4b31-bd38-6ada9007ec7a}, !- Source Object
  7,                                      !- Outlet Port
  {8376619c-960b-4e07-8ff6-e568ff66b0c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {ef8161ea-64c0-481f-b503-6be94ebf5047}, !- Handle
  Fan Zone Exhaust 5,                     !- Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  100,                                    !- Pressure Rise {Pa}
  1.12,                                   !- Maximum Flow Rate {m3/s}
  {c74d7854-c561-494a-ac0a-ca1a1fc2a8ef}, !- Air Inlet Node Name
  {ee1f862b-a419-4bb5-bd95-198d65aa8a41}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Flow Fraction Schedule Name
  Coupled,                                !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {c4800253-1dd9-42ed-b17d-c1f791440408}, !- Handle
  Node 333,                               !- Name
  {0fb304bf-5ee8-4c7a-bff1-3435ca4b6e91}, !- Inlet Port
  {c74d7854-c561-494a-ac0a-ca1a1fc2a8ef}; !- Outlet Port

OS:Connection,
  {0fb304bf-5ee8-4c7a-bff1-3435ca4b6e91}, !- Handle
  {d27c73d0-1a1f-4ca6-9565-ab1754944962}, !- Name
  {f0ce7c32-de04-4cdd-8bbd-2dc1585c3191}, !- Source Object
  4,                                      !- Outlet Port
  {c4800253-1dd9-42ed-b17d-c1f791440408}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c74d7854-c561-494a-ac0a-ca1a1fc2a8ef}, !- Handle
  {8d819ddd-7c3b-4d1c-adfd-741e36976263}, !- Name
  {c4800253-1dd9-42ed-b17d-c1f791440408}, !- Source Object
  3,                                      !- Outlet Port
  {ef8161ea-64c0-481f-b503-6be94ebf5047}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6b8798d8-7e2b-4356-abf1-896f2078369f}, !- Handle
  Node 334,                               !- Name
  {ee1f862b-a419-4bb5-bd95-198d65aa8a41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee1f862b-a419-4bb5-bd95-198d65aa8a41}, !- Handle
  {ce2e6ae1-0ecf-48cc-a683-7e3832ff89a9}, !- Name
  {ef8161ea-64c0-481f-b503-6be94ebf5047}, !- Source Object
  7,                                      !- Outlet Port
  {6b8798d8-7e2b-4356-abf1-896f2078369f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {88d08635-50b2-42c3-9d0b-7cc17132d027}, !- Handle
  Fan Zone Exhaust 6,                     !- Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  100,                                    !- Pressure Rise {Pa}
  1.12,                                   !- Maximum Flow Rate {m3/s}
  {7015a433-5b15-42d6-8114-d3de6e9ad2ca}, !- Air Inlet Node Name
  {ccc713a6-4144-452b-a5ad-c6d39f272098}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Flow Fraction Schedule Name
  Coupled,                                !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {73961faa-b3c8-4f3e-abcd-d555f98306df}, !- Handle
  Node 335,                               !- Name
  {db40b775-21a0-40a3-a746-d5a08f4533b4}, !- Inlet Port
  {7015a433-5b15-42d6-8114-d3de6e9ad2ca}; !- Outlet Port

OS:Connection,
  {db40b775-21a0-40a3-a746-d5a08f4533b4}, !- Handle
  {ad5b2150-6f9e-4cb5-9f25-fbd63720424d}, !- Name
  {8541764d-cb8e-4758-80d1-b0bbbb239b54}, !- Source Object
  4,                                      !- Outlet Port
  {73961faa-b3c8-4f3e-abcd-d555f98306df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7015a433-5b15-42d6-8114-d3de6e9ad2ca}, !- Handle
  {17a6cead-3b04-46bb-aff2-cac7b798bccf}, !- Name
  {73961faa-b3c8-4f3e-abcd-d555f98306df}, !- Source Object
  3,                                      !- Outlet Port
  {88d08635-50b2-42c3-9d0b-7cc17132d027}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ab2c249a-28f0-461a-acd1-3148ccb7daf5}, !- Handle
  Node 336,                               !- Name
  {ccc713a6-4144-452b-a5ad-c6d39f272098}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ccc713a6-4144-452b-a5ad-c6d39f272098}, !- Handle
  {0dd96f07-4bfe-4e64-ac89-8f388b2b61be}, !- Name
  {88d08635-50b2-42c3-9d0b-7cc17132d027}, !- Source Object
  7,                                      !- Outlet Port
  {ab2c249a-28f0-461a-acd1-3148ccb7daf5}, !- Target Object
  2;                                      !- Inlet Port

