  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.68982636080831, -3.05771848723913, 3.658, !- X,Y,Z Vertex 1 {m}
  -5.68982636080831, -3.05771848723913, 0, !- X,Y,Z Vertex 2 {m}
  -5.18982636080831, -2.93771848723913, 0, !- X,Y,Z Vertex 3 {m}
  -5.18982636080831, -2.93771848723913, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2321fa09-a6f7-42d5-bcf9-b318233ace9c}, !- Handle
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3d161a7-59ac-44b5-bd51-1fb40933cc06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6c5a48a-a9ba-446f-b285-c327ca0d8bd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.71943259880046, -3.05771848723913, 3.658, !- X,Y,Z Vertex 1 {m}
  -9.71943259880046, -3.05771848723913, 0, !- X,Y,Z Vertex 2 {m}
  -5.68982636080831, -3.05771848723913, 0, !- X,Y,Z Vertex 3 {m}
  -5.68982636080831, -3.05771848723913, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72199990-f0b0-4ede-a036-8a8814881b9a}, !- Handle
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3d161a7-59ac-44b5-bd51-1fb40933cc06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5739e2d5-8c78-4158-86e2-55dbad172dc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.71943259880047, 4.5604047572752, 3.658, !- X,Y,Z Vertex 1 {m}
  -9.71943259880047, 4.5604047572752, 0,  !- X,Y,Z Vertex 2 {m}
  -9.71943259880046, -3.05771848723913, 0, !- X,Y,Z Vertex 3 {m}
  -9.71943259880046, -3.05771848723913, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40fdc916-b1a1-46f1-be27-4c9e64fae9bd}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3d161a7-59ac-44b5-bd51-1fb40933cc06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8682b0e-1436-4df4-8bc4-ac3e12f34270}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08000000000005, 4.5604047572752, 3.658, !- X,Y,Z Vertex 1 {m}
  -4.08000000000005, 4.5604047572752, 0,  !- X,Y,Z Vertex 2 {m}
  -9.71943259880047, 4.5604047572752, 0,  !- X,Y,Z Vertex 3 {m}
  -9.71943259880047, 4.5604047572752, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecb33efe-080f-4749-ae92-0fd720ecd862}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3d161a7-59ac-44b5-bd51-1fb40933cc06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4c42093-efda-4e2e-b346-123142f1b520}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08000000000005, 0, 3.658,            !- X,Y,Z Vertex 1 {m}
  -4.08000000000005, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.08000000000005, 4.5604047572752, 0,  !- X,Y,Z Vertex 3 {m}
  -4.08000000000005, 4.5604047572752, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d74979d-4cb4-4e14-83bb-830c87099633}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3d161a7-59ac-44b5-bd51-1fb40933cc06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43a9d72e-a7a6-4221-b361-aa4a66939f42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.92355843129091e-030, -8.62772953595243e-045, 3.658, !- X,Y,Z Vertex 1 {m}
  -4.05434188156563e-090, -2.87590984531747e-045, -4.52206530256642e-090, !- X,Y,Z Vertex 2 {m}
  -4.08000000000005, 2.87590984531748e-045, 4.52206530256642e-090, !- X,Y,Z Vertex 3 {m}
  -4.08000000000005, -2.87590984531747e-045, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1a2f5a1-44b8-401f-b6cc-688407141eb3}, !- Handle
  Surface 263,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b8b6c67d-1830-4c1a-b1e0-93b261e1f825}, !- Construction Name
  {e3d161a7-59ac-44b5-bd51-1fb40933cc06}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.26751862015116, -2.95636462948143, 3.658, !- X,Y,Z Vertex 1 {m}
  -5.18982636080831, -2.93771848723913, 3.658, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, -2.93771848723914, 3.658, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, -2.61978116142444, 3.658, !- X,Y,Z Vertex 4 {m}
  -5.26751862015116, -2.61978116142441, 3.658; !- X,Y,Z Vertex 5 {m}

OS:Space,
  {fa81d742-1eb9-4600-ae59-bcf86cf07e7b}, !- Handle
  Space 124,                              !- Name
  {3f28f45f-8146-41ce-8fcd-7433911eff98}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.9851263202107,                       !- X Origin {m}
  43.133210999375,                        !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {30991f46-adf0-4c2d-a400-afdc3ed87d25}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e6ba6a2a-b78d-44a6-94da-472abe1fbce5}, !- Handle
  Surface 264,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fa81d742-1eb9-4600-ae59-bcf86cf07e7b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.78400187957778, 6.93034962750971e-014, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.62023308500648e-014, -14.151812725362, 0, !- X,Y,Z Vertex 3 {m}
  -6.78400187957771, -14.1518127253621, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30d95208-f2c5-4999-a486-3eb2f0fd6bdc}, !- Handle
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa81d742-1eb9-4600-ae59-bcf86cf07e7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3786287c-485f-4407-9d76-204ad937c1df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.62023308500648e-014, -14.151812725362, 3.658, !- X,Y,Z Vertex 1 {m}
  -4.62023308500648e-014, -14.151812725362, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {682ac900-2023-4c2f-a782-f0382884d029}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa81d742-1eb9-4600-ae59-bcf86cf07e7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8f2d4c5-feb4-45f4-99d4-c23bd3786a84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.78400187957771, -14.1518127253621, 3.658, !- X,Y,Z Vertex 1 {m}
  -6.78400187957771, -14.1518127253621, 0, !- X,Y,Z Vertex 2 {m}
  -4.62023308500648e-014, -14.151812725362, 0, !- X,Y,Z Vertex 3 {m}
  -4.62023308500648e-014, -14.151812725362, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d0f54d9-e343-4c03-840b-5b83360528e0}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa81d742-1eb9-4600-ae59-bcf86cf07e7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e9d6a24-1ca3-42fd-9606-dc5ec6e40408}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.78400187957773, -12.2204047572752, 3.658, !- X,Y,Z Vertex 1 {m}
  -6.78400187957773, -12.2204047572752, 0, !- X,Y,Z Vertex 2 {m}
  -6.78400187957771, -14.1518127253621, 0, !- X,Y,Z Vertex 3 {m}
  -6.78400187957771, -14.1518127253621, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4f0cb4a-df86-40a9-8f8c-202dc1a055de}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa81d742-1eb9-4600-ae59-bcf86cf07e7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8eac147a-c3b5-4ec5-83be-845292b970f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.78400187957778, 6.93034962750971e-014, 3.658, !- X,Y,Z Vertex 1 {m}
  -6.78400187957778, 6.93034962750971e-014, 0, !- X,Y,Z Vertex 2 {m}
  -6.78400187957773, -12.2204047572752, 0, !- X,Y,Z Vertex 3 {m}
  -6.78400187957773, -12.2204047572752, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {303cc3b9-eb1d-4f6d-8b7a-30436b07a5b0}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa81d742-1eb9-4600-ae59-bcf86cf07e7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4762accd-186c-4db6-8cc3-df0c27b6a8c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.31003623863184e-043, 1.28237228752728e-029, 3.658, !- X,Y,Z Vertex 1 {m}
  1.31003623863184e-043, 1.28237228752728e-029, 0, !- X,Y,Z Vertex 2 {m}
  -6.78400187957778, 6.93034962750971e-014, 0, !- X,Y,Z Vertex 3 {m}
  -6.78400187957778, 6.93034962750971e-014, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8eed50c4-fc66-4b1f-8318-61d82b93dfda}, !- Handle
  Surface 270,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa81d742-1eb9-4600-ae59-bcf86cf07e7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.62023308500648e-014, -14.151812725362, 3.658, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.658,                            !- X,Y,Z Vertex 2 {m}
  -6.78400187957778, 6.93034962750971e-014, 3.658, !- X,Y,Z Vertex 3 {m}
  -6.78400187957771, -14.1518127253621, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {af6a8f6a-889c-4224-9937-5edd5596c13d}, !- Handle
  Space 125,                              !- Name
  {e09f2eac-6f2d-41c9-923d-d51c297a263c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.1211244406329,                       !- X Origin {m}
  35.473210999375,                        !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {8a679c36-ba4b-4161-967d-63b11ecdd292}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7dc11ed0-d560-417a-adc7-044153fe52f4}, !- Handle
  Surface 271,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af6a8f6a-889c-4224-9937-5edd5596c13d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.63943259880039, 7.66000000000006, 0, !- X,Y,Z Vertex 1 {m}
  4.08, 7.66000000000004, 0,              !- X,Y,Z Vertex 2 {m}
  4.08000000000005, -4.5604047572752, 0,  !- X,Y,Z Vertex 3 {m}
  0, -4.5604047572752, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  -5.63943259880042, 0, 0;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d8682b0e-1436-4df4-8bc4-ac3e12f34270}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af6a8f6a-889c-4224-9937-5edd5596c13d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40fdc916-b1a1-46f1-be27-4c9e64fae9bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.63943259880042, 0, 3.658,            !- X,Y,Z Vertex 1 {m}
  -5.63943259880042, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f930fa8-4fb0-4774-8612-498e6ddb6f35}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af6a8f6a-889c-4224-9937-5edd5596c13d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df32ae24-beca-44a3-ba11-79d65d6eafac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.63943259880039, 7.66000000000006, 3.658, !- X,Y,Z Vertex 1 {m}
  -5.63943259880039, 7.66000000000006, 0, !- X,Y,Z Vertex 2 {m}
  -5.63943259880042, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.63943259880042, 0, 3.658;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7aa6115-ae40-4741-bc20-101d69ccd58f}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af6a8f6a-889c-4224-9937-5edd5596c13d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76da35c0-ceeb-4c76-a78b-a4cd07c724fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.08, 7.66000000000004, 3.658,          !- X,Y,Z Vertex 1 {m}
  4.08, 7.66000000000004, 0,              !- X,Y,Z Vertex 2 {m}
  -5.63943259880039, 7.66000000000006, 0, !- X,Y,Z Vertex 3 {m}
  -5.63943259880039, 7.66000000000006, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8eac147a-c3b5-4ec5-83be-845292b970f8}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af6a8f6a-889c-4224-9937-5edd5596c13d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4f0cb4a-df86-40a9-8f8c-202dc1a055de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.08000000000005, -4.5604047572752, 3.658, !- X,Y,Z Vertex 1 {m}
  4.08000000000005, -4.5604047572752, 0,  !- X,Y,Z Vertex 2 {m}
  4.08, 7.66000000000004, 0,              !- X,Y,Z Vertex 3 {m}
  4.08, 7.66000000000004, 3.658;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43a9d72e-a7a6-4221-b361-aa4a66939f42}, !- Handle
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af6a8f6a-889c-4224-9937-5edd5596c13d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d74979d-4cb4-4e14-83bb-830c87099633}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.5604047572752, 3.658,             !- X,Y,Z Vertex 1 {m}
  0, -4.5604047572752, 0,                 !- X,Y,Z Vertex 2 {m}
  4.08000000000005, -4.5604047572752, 0,  !- X,Y,Z Vertex 3 {m}
  4.08000000000005, -4.5604047572752, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4c42093-efda-4e2e-b346-123142f1b520}, !- Handle
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af6a8f6a-889c-4224-9937-5edd5596c13d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecb33efe-080f-4749-ae92-0fd720ecd862}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.658,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.5604047572752, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -4.5604047572752, 3.658;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2e75eb4-463e-4c6b-84c2-98d6f3e5d480}, !- Handle
  Surface 278,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {af6a8f6a-889c-4224-9937-5edd5596c13d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.08000000000005, -4.5604047572752, 3.658, !- X,Y,Z Vertex 1 {m}
  4.08, 7.66000000000004, 3.658,          !- X,Y,Z Vertex 2 {m}
  -5.63943259880039, 7.66000000000006, 3.658, !- X,Y,Z Vertex 3 {m}
  -5.63943259880042, 0, 3.658,            !- X,Y,Z Vertex 4 {m}
  0, 0, 3.658,                            !- X,Y,Z Vertex 5 {m}
  0, -4.5604047572752, 3.658;             !- X,Y,Z Vertex 6 {m}

OS:Space,
  {d97f1e3a-cecc-43d3-bab4-935dcbb411b3}, !- Handle
  Space 126,                              !- Name
  {a11f2b21-f28e-4ee3-84e7-eeb2d53c4776}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.3093694294921,                       !- X Origin {m}
  42.496244941726,                        !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {783ca804-9731-496c-8f9e-03efd92a7000}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a6b69ceb-2ced-4af4-9658-4ec1c1e8a510}, !- Handle
  Surface 279,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d97f1e3a-cecc-43d3-bab4-935dcbb411b3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.297540346101516, 0.929296247550995, 0, !- X,Y,Z Vertex 1 {m}
  0.297540346101493, 0.876966057648829, 0, !- X,Y,Z Vertex 2 {m}
  6.37232241234042, 0.876966057648829, 0, !- X,Y,Z Vertex 3 {m}
  6.37232241234042, -1.00303394235118, 0, !- X,Y,Z Vertex 4 {m}
  0, -1.00303394235118, 0,                !- X,Y,Z Vertex 5 {m}
  -1.15505827125162e-014, 0.929296247550972, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e0143fd7-49b1-459a-aeb1-dd3e0005bc16}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d97f1e3a-cecc-43d3-bab4-935dcbb411b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eaad8e52-8f51-4af1-8568-a8a66e51c0bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15505827125162e-014, 0.929296247550972, 3.658, !- X,Y,Z Vertex 1 {m}
  -1.15505827125162e-014, 0.929296247550972, 0, !- X,Y,Z Vertex 2 {m}
  1.92355843129091e-030, 2.39086521887259e-044, 0, !- X,Y,Z Vertex 3 {m}
  1.92355843129091e-030, 2.39086521887259e-044, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9aeed8d-5a12-4972-9144-e269a54ef2d2}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d97f1e3a-cecc-43d3-bab4-935dcbb411b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57cd424f-48c0-4519-91dc-1b8dc87cb1fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.297540346101516, 0.929296247550995, 3.658, !- X,Y,Z Vertex 1 {m}
  0.297540346101516, 0.929296247550995, 0, !- X,Y,Z Vertex 2 {m}
  -1.15505827125162e-014, 0.929296247550972, 0, !- X,Y,Z Vertex 3 {m}
  -1.15505827125162e-014, 0.929296247550972, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b650354-70d7-4e57-81a9-767b913419b6}, !- Handle
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d97f1e3a-cecc-43d3-bab4-935dcbb411b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b33ff73-9075-49cb-bd77-a4eb822fe568}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.297540346101493, 0.876966057648829, 3.658, !- X,Y,Z Vertex 1 {m}
  0.297540346101493, 0.876966057648829, 0, !- X,Y,Z Vertex 2 {m}
  0.297540346101516, 0.929296247550995, 0, !- X,Y,Z Vertex 3 {m}
  0.297540346101516, 0.929296247550995, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cc7cac4-593d-4451-b194-184ec02fc4bc}, !- Handle
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d97f1e3a-cecc-43d3-bab4-935dcbb411b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4180a6a-f5a2-42ee-90b8-44044148c2a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.37232241234042, 0.876966057648829, 3.658, !- X,Y,Z Vertex 1 {m}
  6.37232241234042, 0.876966057648829, 0, !- X,Y,Z Vertex 2 {m}
  0.297540346101493, 0.876966057648829, 0, !- X,Y,Z Vertex 3 {m}
  0.297540346101493, 0.876966057648829, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87d7a408-452f-4b0c-8be9-3cbe289b9ec2}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d97f1e3a-cecc-43d3-bab4-935dcbb411b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1eec201e-e854-48aa-a481-00c6fecdab8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.37232241234042, -1.00303394235118, 3.658, !- X,Y,Z Vertex 1 {m}
  6.37232241234042, -1.00303394235118, 0, !- X,Y,Z Vertex 2 {m}
  6.37232241234042, 0.876966057648829, 0, !- X,Y,Z Vertex 3 {m}
  6.37232241234042, 0.876966057648829, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e763befb-bafe-4b32-9a77-f5c2e6a503af}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d97f1e3a-cecc-43d3-bab4-935dcbb411b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e4ed84f-36b6-4268-9694-786db0d5774e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.00303394235118, 3.658,            !- X,Y,Z Vertex 1 {m}
  0, -1.00303394235118, 0,                !- X,Y,Z Vertex 2 {m}
  6.37232241234042, -1.00303394235118, 0, !- X,Y,Z Vertex 3 {m}
  6.37232241234042, -1.00303394235118, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b90bb281-bd43-42dc-8828-2f16eeaaf4ef}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d97f1e3a-cecc-43d3-bab4-935dcbb411b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92355843129091e-030, 2.39086521887256e-044, 3.658, !- X,Y,Z Vertex 1 {m}
  1.92355843129091e-030, 2.39086521887256e-044, 0, !- X,Y,Z Vertex 2 {m}
  2.84743847950803e-046, -1.00303394235118, 0, !- X,Y,Z Vertex 3 {m}
  2.84743847950803e-046, -1.00303394235118, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bc95a0a-1b02-4ae6-a608-32531a4a38db}, !- Handle
  Surface 287,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d97f1e3a-cecc-43d3-bab4-935dcbb411b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.37232241234042, -1.00303394235118, 3.658, !- X,Y,Z Vertex 1 {m}
  6.37232241234042, 0.876966057648829, 3.658, !- X,Y,Z Vertex 2 {m}
  0.297540346101493, 0.876966057648829, 3.658, !- X,Y,Z Vertex 3 {m}
  0.297540346101516, 0.929296247550995, 3.658, !- X,Y,Z Vertex 4 {m}
  -1.15505827125162e-014, 0.929296247550972, 3.658, !- X,Y,Z Vertex 5 {m}
  0, -1.00303394235118, 3.658;            !- X,Y,Z Vertex 6 {m}

OS:Space,
  {33c27dd4-c319-4128-be4f-387cc9b150b0}, !- Handle
  Space 127,                              !- Name
  {a11f2b21-f28e-4ee3-84e7-eeb2d53c4776}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.20600000000001,                       !- X Origin {m}
  42.955951131593,                        !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {8cd178c7-2e3c-4535-9e43-59eecbfebcca}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {450a6cab-0685-4385-9b32-982e4d4e9949}, !- Handle
  Surface 288,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {33c27dd4-c319-4128-be4f-387cc9b150b0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.51672046146865, 2.84999999999999, 0,  !- X,Y,Z Vertex 1 {m}
  2.51672046146865, -0.137370814924144, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.85000000000001, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56fba0fb-67b7-4c4b-a354-0a5879b1db55}, !- Handle
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33c27dd4-c319-4128-be4f-387cc9b150b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.85000000000001, 3.658,             !- X,Y,Z Vertex 1 {m}
  0, 2.85000000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a00c670f-e1f2-451c-b0b5-e25f6bec2ce5}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33c27dd4-c319-4128-be4f-387cc9b150b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39cf2be8-3ee6-4ae5-a859-40d938a063d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.51672046146865, 2.84999999999999, 3.658, !- X,Y,Z Vertex 1 {m}
  2.51672046146865, 2.84999999999999, 0,  !- X,Y,Z Vertex 2 {m}
  5.69463033532196e-030, 2.85000000000001, 0, !- X,Y,Z Vertex 3 {m}
  5.69463033532196e-030, 2.85000000000001, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b319e764-d9f2-4e23-9024-d72609c482b4}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33c27dd4-c319-4128-be4f-387cc9b150b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7782bf7-da06-4ed1-8e1e-00a91af29e2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.51672046146865, -0.137370814924144, 3.658, !- X,Y,Z Vertex 1 {m}
  2.51672046146865, -0.137370814924144, 0, !- X,Y,Z Vertex 2 {m}
  2.51672046146865, 2.84999999999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.51672046146865, 2.84999999999999, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9294a3ca-875f-4ca5-80a6-fffa02f75893}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33c27dd4-c319-4128-be4f-387cc9b150b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcbeb4d4-5ef0-48d4-9e77-7007d581ad79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.21708251423385e-019, -1.68862797905264e-017, 3.658, !- X,Y,Z Vertex 1 {m}
  -9.21708251423385e-019, -1.68862797905264e-017, 0, !- X,Y,Z Vertex 2 {m}
  2.51672046146865, -0.137370814924144, 0, !- X,Y,Z Vertex 3 {m}
  2.51672046146865, -0.137370814924144, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff521150-2044-427f-ab71-9cc6725f50ba}, !- Handle
  Surface 293,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {33c27dd4-c319-4128-be4f-387cc9b150b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.51672046146865, -0.137370814924144, 3.658, !- X,Y,Z Vertex 1 {m}
  2.51672046146865, 2.84999999999999, 3.658, !- X,Y,Z Vertex 2 {m}
  0, 2.85000000000001, 3.658,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9ffb687c-ce0f-4974-8969-7f1a63d709db}, !- Handle
  Space 128,                              !- Name
  {a11f2b21-f28e-4ee3-84e7-eeb2d53c4776}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  69.3151263202105,                       !- X Origin {m}
  46.533210999375,                        !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {ea29ad38-f8ba-457c-a13d-076ad7e0849a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {87e648c0-38e4-4d73-99db-ff251c9758ac}, !- Handle
  Surface 294,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9ffb687c-ce0f-4974-8969-7f1a63d709db}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -2.5100000000002, 0, !- X,Y,Z Vertex 2 {m}
  -6.41000000000006, -2.51000000000006, 0, !- X,Y,Z Vertex 3 {m}
  -6.41, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddce7321-2561-46f1-8213-8fc5421b1f2e}, !- Handle
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ffb687c-ce0f-4974-8969-7f1a63d709db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -2.5100000000002, 3.658, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -2.5100000000002, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7768a60a-0319-4630-837a-47c1ad54df80}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ffb687c-ce0f-4974-8969-7f1a63d709db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03fd0052-b0ae-4221-80fa-6f0b3fe3b973}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.41000000000006, -2.51000000000006, 3.658, !- X,Y,Z Vertex 1 {m}
  -6.41000000000006, -2.51000000000006, 0, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, -2.5100000000002, 0, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, -2.5100000000002, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ea6e540-4404-439f-a148-e5990f3a7963}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ffb687c-ce0f-4974-8969-7f1a63d709db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e70cd783-6474-45ce-827c-c896cc8031d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.41, 1.55101037826833e-028, 3.658,    !- X,Y,Z Vertex 1 {m}
  -6.41, 3.44668972948518e-029, 0,        !- X,Y,Z Vertex 2 {m}
  -6.41000000000006, -2.51000000000006, 0, !- X,Y,Z Vertex 3 {m}
  -6.41000000000006, -2.51000000000006, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22fb8e5c-8bd1-4c2f-909e-08e396bc59ad}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ffb687c-ce0f-4974-8969-7f1a63d709db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba345f14-02a5-467a-9ed2-5de2fcdc820c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.83786970785681e-058, 3.01585351329952e-029, 3.658, !- X,Y,Z Vertex 1 {m}
  -2.83786970785681e-058, -3.01585351329952e-029, 4.97286627319906e-058, !- X,Y,Z Vertex 2 {m}
  -6.41, 3.01585351329952e-029, -4.97286627319906e-058, !- X,Y,Z Vertex 3 {m}
  -6.41, 9.04756053989857e-029, 3.658;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fff5b3c-dc00-4f90-be1e-a63e7f295bd9}, !- Handle
  Surface 299,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ffb687c-ce0f-4974-8969-7f1a63d709db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -2.5100000000002, 3.658, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.658,                            !- X,Y,Z Vertex 2 {m}
  -6.41, 1.20634140531981e-028, 3.658,    !- X,Y,Z Vertex 3 {m}
  -6.41000000000006, -2.51000000000006, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cfc29020-9b4e-465f-b5c2-b34e016254d8}, !- Handle
  Space 129,                              !- Name
  {1bfd60d5-8726-487a-a4a5-625695e391b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.3093694294921,                       !- X Origin {m}
  65.08787656422,                         !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {da7015b0-0899-4fc4-8e05-71dde292c474}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e639f54e-cf1e-4e9e-8c74-07a1729d7fb5}, !- Handle
  Surface 300,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cfc29020-9b4e-465f-b5c2-b34e016254d8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.42575689071841, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  6.42575689071841, -17.9546655648453, 0, !- X,Y,Z Vertex 2 {m}
  6.5184439456815, -17.9546655648454, 0,  !- X,Y,Z Vertex 3 {m}
  6.51844394568151, -18.8946655648454, 0, !- X,Y,Z Vertex 4 {m}
  5.9457568907184, -18.9046655648454, 0,  !- X,Y,Z Vertex 5 {m}
  5.9457568907184, -18.9746655648454, 0,  !- X,Y,Z Vertex 6 {m}
  3.2157568907184, -18.9746655648454, 0,  !- X,Y,Z Vertex 7 {m}
  3.21575689071839, -19.9946655648455, 0, !- X,Y,Z Vertex 8 {m}
  0.329101876715125, -19.9946655648455, 0, !- X,Y,Z Vertex 9 {m}
  0.329101876715125, -20.0754535290687, 0, !- X,Y,Z Vertex 10 {m}
  -1.15505827125162e-014, -20.0754535290687, 0, !- X,Y,Z Vertex 11 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {3257c3cb-83d4-4ff9-a9e8-3632764d2580}, !- Handle
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfc29020-9b4e-465f-b5c2-b34e016254d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.42575689071841, 0, 3.658,             !- X,Y,Z Vertex 1 {m}
  6.42575689071841, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dacae90a-13b4-418a-bd0a-cc61f26217e0}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfc29020-9b4e-465f-b5c2-b34e016254d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {001a6ea0-3894-424a-9643-258e8ff18ac6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.42575689071841, -7.95921722081793, 3.658, !- X,Y,Z Vertex 1 {m}
  6.42575689071841, -7.95921722081793, 0, !- X,Y,Z Vertex 2 {m}
  6.42575689071841, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.42575689071841, 0, 3.658;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ed3bf25-bc56-4386-847c-4114b77a84a7}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfc29020-9b4e-465f-b5c2-b34e016254d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c345f768-df93-47c3-8314-0239eba88b02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.42575689071841, -17.9546655648453, 3.658, !- X,Y,Z Vertex 1 {m}
  6.42575689071841, -17.9546655648453, 0, !- X,Y,Z Vertex 2 {m}
  6.42575689071841, -7.95921722081793, 0, !- X,Y,Z Vertex 3 {m}
  6.42575689071841, -7.95921722081793, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a800e93-2dce-4020-8fac-e5e33d9dcac6}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfc29020-9b4e-465f-b5c2-b34e016254d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5717960-7020-422f-b27d-05ae6dcffa14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5184439456815, -17.9546655648454, 3.658, !- X,Y,Z Vertex 1 {m}
  6.5184439456815, -17.9546655648454, 0,  !- X,Y,Z Vertex 2 {m}
  6.42575689071841, -17.9546655648453, 0, !- X,Y,Z Vertex 3 {m}
  6.42575689071841, -17.9546655648453, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c97c0ce-d09d-4d75-84fd-6fb9a4c0c980}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfc29020-9b4e-465f-b5c2-b34e016254d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f443313-26c4-44cd-80ec-c4288b47f726}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.51844394568151, -18.8946655648454, 3.658, !- X,Y,Z Vertex 1 {m}
  6.51844394568151, -18.8946655648454, 0, !- X,Y,Z Vertex 2 {m}
  6.5184439456815, -17.9546655648454, 0,  !- X,Y,Z Vertex 3 {m}
  6.5184439456815, -17.9546655648454, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9466b4b8-c52b-4942-9ad7-505f42c27355}, !- Handle
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfc29020-9b4e-465f-b5c2-b34e016254d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5054f232-df56-4135-8f6d-fc390b321838}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9457568907184, -18.9046655648454, 3.658, !- X,Y,Z Vertex 1 {m}
  5.9457568907184, -18.9046655648454, 0,  !- X,Y,Z Vertex 2 {m}
  6.51844394568151, -18.8946655648454, 0, !- X,Y,Z Vertex 3 {m}
  6.51844394568151, -18.8946655648454, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b69da121-17b7-4901-9051-ba07d4f61a06}, !- Handle
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfc29020-9b4e-465f-b5c2-b34e016254d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccbd75fe-bc58-4b39-89dc-ef97351438db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9457568907184, -18.9746655648454, 3.658, !- X,Y,Z Vertex 1 {m}
  5.9457568907184, -18.9746655648454, 0,  !- X,Y,Z Vertex 2 {m}
  5.9457568907184, -18.9046655648454, 0,  !- X,Y,Z Vertex 3 {m}
  5.9457568907184, -18.9046655648454, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19019936-5ed6-4d6c-9fa3-4b408af2b00e}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfc29020-9b4e-465f-b5c2-b34e016254d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be69de02-9ebf-42dd-89d3-599d6d129e04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2157568907184, -18.9746655648454, 3.658, !- X,Y,Z Vertex 1 {m}
  3.2157568907184, -18.9746655648454, 0,  !- X,Y,Z Vertex 2 {m}
  5.9457568907184, -18.9746655648454, 0,  !- X,Y,Z Vertex 3 {m}
  5.9457568907184, -18.9746655648454, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df172288-55e1-44a6-85cf-73712350fe97}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfc29020-9b4e-465f-b5c2-b34e016254d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ba14187-83a5-4679-a617-b5324aa93dc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.21575689071839, -19.9946655648455, 3.658, !- X,Y,Z Vertex 1 {m}
  3.21575689071839, -19.9946655648455, 0, !- X,Y,Z Vertex 2 {m}
  3.2157568907184, -18.9746655648454, 0,  !- X,Y,Z Vertex 3 {m}
  3.2157568907184, -18.9746655648454, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {940d51a5-61cc-4854-806d-7d38c42b62cb}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfc29020-9b4e-465f-b5c2-b34e016254d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3965ca0b-daba-4433-a0cc-0e86f95ba988}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.329101876715125, -19.9946655648455, 3.658, !- X,Y,Z Vertex 1 {m}
  0.329101876715125, -19.9946655648455, 0, !- X,Y,Z Vertex 2 {m}
  3.21575689071839, -19.9946655648455, 0, !- X,Y,Z Vertex 3 {m}
  3.21575689071839, -19.9946655648455, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4ec0c9d-089c-483b-8999-fa082ab6f6bc}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfc29020-9b4e-465f-b5c2-b34e016254d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34b58956-6b65-4000-b096-eddd19443769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.329101876715125, -20.0754535290687, 3.658, !- X,Y,Z Vertex 1 {m}
  0.329101876715125, -20.0754535290687, 0, !- X,Y,Z Vertex 2 {m}
  0.329101876715125, -19.9946655648455, 0, !- X,Y,Z Vertex 3 {m}
  0.329101876715125, -19.9946655648455, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07a8e854-ff9a-4ec4-8a26-3e8a4b41aee4}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfc29020-9b4e-465f-b5c2-b34e016254d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {452a1691-4b77-4d7e-b1f8-1fa3b51c5933}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15505827125162e-014, -20.0754535290687, 3.658, !- X,Y,Z Vertex 1 {m}
  -1.15505827125162e-014, -20.0754535290687, 0, !- X,Y,Z Vertex 2 {m}
  0.329101876715125, -20.0754535290687, 0, !- X,Y,Z Vertex 3 {m}
  0.329101876715125, -20.0754535290687, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32f961ff-0ceb-4f4c-a789-8a81ab592cef}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfc29020-9b4e-465f-b5c2-b34e016254d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce250449-ff0f-4c57-9624-8668ff74c20b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.91, 3.658,                       !- X,Y,Z Vertex 1 {m}
  0, -18.91, 0,                           !- X,Y,Z Vertex 2 {m}
  -1.15505827125162e-014, -20.0754535290687, 0, !- X,Y,Z Vertex 3 {m}
  -1.15505827125162e-014, -20.0754535290687, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5193c4b-f412-4b60-aad6-9bea457437e6}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfc29020-9b4e-465f-b5c2-b34e016254d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.658,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -18.91, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.91, 3.658;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e4f4c0c-191c-4348-b939-8985f3d7436c}, !- Handle
  Surface 315,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cfc29020-9b4e-465f-b5c2-b34e016254d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.329101876715125, -20.0754535290687, 3.658, !- X,Y,Z Vertex 1 {m}
  0.329101876715125, -19.9946655648455, 3.658, !- X,Y,Z Vertex 2 {m}
  3.21575689071839, -19.9946655648455, 3.658, !- X,Y,Z Vertex 3 {m}
  3.2157568907184, -18.9746655648454, 3.658, !- X,Y,Z Vertex 4 {m}
  5.9457568907184, -18.9746655648454, 3.658, !- X,Y,Z Vertex 5 {m}
  5.9457568907184, -18.9046655648454, 3.658, !- X,Y,Z Vertex 6 {m}
  6.51844394568151, -18.8946655648454, 3.658, !- X,Y,Z Vertex 7 {m}
  6.5184439456815, -17.9546655648454, 3.658, !- X,Y,Z Vertex 8 {m}
  6.42575689071841, -17.9546655648453, 3.658, !- X,Y,Z Vertex 9 {m}
  6.42575689071841, 0, 3.658,             !- X,Y,Z Vertex 10 {m}
  0, 0, 3.658,                            !- X,Y,Z Vertex 11 {m}
  -1.15505827125162e-014, -20.0754535290687, 3.658; !- X,Y,Z Vertex 12 {m}

OS:Space,
  {80ad75d1-aa82-4df1-b2e3-343c74d6e413}, !- Handle
  Space 130,                              !- Name
  {1bfd60d5-8726-487a-a4a5-625695e391b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.976,                                  !- X Origin {m}
  65.08787656422,                         !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {a5ab7564-6cca-4f76-9377-82aaa49371bb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f8b02459-3fc3-4d9b-869d-8882e1860561}, !- Handle
  Surface 316,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {80ad75d1-aa82-4df1-b2e3-343c74d6e413}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.4047975902526, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 1 {m}
  10.4047975902517, -9.23508069220308, 0, !- X,Y,Z Vertex 2 {m}
  7.925080692203, -9.23508069220285, 0,   !- X,Y,Z Vertex 3 {m}
  7.925080692203, -19.2819254326269, 0,   !- X,Y,Z Vertex 4 {m}
  0, -19.2819254326268, 0,                !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8a896318-2786-4fdf-b669-8fb7f0a626e0}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80ad75d1-aa82-4df1-b2e3-343c74d6e413}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.4047975902526, 2.31011654250324e-014, 3.658, !- X,Y,Z Vertex 1 {m}
  10.4047975902526, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c16f89f7-7062-475f-903b-e080a56cbf73}, !- Handle
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80ad75d1-aa82-4df1-b2e3-343c74d6e413}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f24c9a66-04e9-4ff3-861c-10de1487cbe9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.4047975902517, -9.23508069220308, 3.658, !- X,Y,Z Vertex 1 {m}
  10.4047975902517, -9.23508069220308, 0, !- X,Y,Z Vertex 2 {m}
  10.4047975902526, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 3 {m}
  10.4047975902526, 2.31011654250324e-014, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9dceb8a-43e6-4ed6-9531-e520fa22e951}, !- Handle
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80ad75d1-aa82-4df1-b2e3-343c74d6e413}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e1c4702-4232-44a4-971b-3fa95e400203}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.925080692203, -9.23508069220285, 3.658, !- X,Y,Z Vertex 1 {m}
  7.925080692203, -9.23508069220285, 0,   !- X,Y,Z Vertex 2 {m}
  10.4047975902517, -9.23508069220308, 0, !- X,Y,Z Vertex 3 {m}
  10.4047975902517, -9.23508069220308, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6a15168-8755-43d6-85df-099139bb6705}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80ad75d1-aa82-4df1-b2e3-343c74d6e413}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {199b93da-343a-4558-bcf7-ab931ad59952}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.925080692203, -19.2819254326269, 3.658, !- X,Y,Z Vertex 1 {m}
  7.925080692203, -19.2819254326269, 0,   !- X,Y,Z Vertex 2 {m}
  7.925080692203, -9.23508069220285, 0,   !- X,Y,Z Vertex 3 {m}
  7.925080692203, -9.23508069220285, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0d06891-d136-4c9a-9bb1-77f3b7a3d888}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80ad75d1-aa82-4df1-b2e3-343c74d6e413}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b840681-9fd9-4a6f-912a-74143582352e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74672046146865, -19.2819254326269, 3.658, !- X,Y,Z Vertex 1 {m}
  3.74672046146865, -19.2819254326269, 0, !- X,Y,Z Vertex 2 {m}
  7.925080692203, -19.2819254326269, 0,   !- X,Y,Z Vertex 3 {m}
  7.925080692203, -19.2819254326269, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39cf2be8-3ee6-4ae5-a859-40d938a063d1}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80ad75d1-aa82-4df1-b2e3-343c74d6e413}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a00c670f-e1f2-451c-b0b5-e25f6bec2ce5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.23000000000001, -19.2819254326269, 3.658, !- X,Y,Z Vertex 1 {m}
  1.23000000000001, -19.2819254326269, 0, !- X,Y,Z Vertex 2 {m}
  3.74672046146865, -19.2819254326269, 0, !- X,Y,Z Vertex 3 {m}
  3.74672046146865, -19.2819254326269, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5678e914-73b7-4560-9d6d-fc15470e0974}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80ad75d1-aa82-4df1-b2e3-343c74d6e413}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -19.2819254326268, 3.658,            !- X,Y,Z Vertex 1 {m}
  0, -19.2819254326268, 0,                !- X,Y,Z Vertex 2 {m}
  1.23000000000001, -19.2819254326269, 0, !- X,Y,Z Vertex 3 {m}
  1.23000000000001, -19.2819254326269, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbbf3893-e00f-4f16-b6c3-2a9b03522377}, !- Handle
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80ad75d1-aa82-4df1-b2e3-343c74d6e413}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.658,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -19.2819254326268, 0,                !- X,Y,Z Vertex 3 {m}
  0, -19.2819254326268, 3.658;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe725dd0-cbe0-480a-b7e8-67ad77e7bbf2}, !- Handle
  Surface 325,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {80ad75d1-aa82-4df1-b2e3-343c74d6e413}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.925080692203, -19.2819254326269, 3.658, !- X,Y,Z Vertex 1 {m}
  7.925080692203, -9.23508069220285, 3.658, !- X,Y,Z Vertex 2 {m}
  10.4047975902517, -9.23508069220308, 3.658, !- X,Y,Z Vertex 3 {m}
  10.4047975902526, 2.31011654250324e-014, 3.658, !- X,Y,Z Vertex 4 {m}
  0, 0, 3.658,                            !- X,Y,Z Vertex 5 {m}
  0, -19.2819254326268, 3.658;            !- X,Y,Z Vertex 6 {m}

OS:Space,
  {fc9f42f8-b131-477b-9ba8-15b4e72b0e29}, !- Handle
  Space 131,                              !- Name
  {1bfd60d5-8726-487a-a4a5-625695e391b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.2633495967096,                       !- X Origin {m}
  65.08787656422,                         !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {bc4d3bb3-9250-480d-a460-865f59149e9d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fffe4c08-014f-42ce-94db-d558e6ee263a}, !- Handle
  Surface 326,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fc9f42f8-b131-477b-9ba8-15b4e72b0e29}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.88255200645708, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -19.2323353749433, 0,                !- X,Y,Z Vertex 3 {m}
  -7.88255200645794, -19.2323353749433, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36d4de8a-1a96-4d1b-a9fe-a90e668fa12f}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc9f42f8-b131-477b-9ba8-15b4e72b0e29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.91, 3.658,                       !- X,Y,Z Vertex 1 {m}
  0, -18.91, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44d1ae38-a20a-4cff-b656-dd3c7723e539}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc9f42f8-b131-477b-9ba8-15b4e72b0e29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b044925f-4474-4d10-acaa-fe342cda32d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -19.2323353749433, 3.658,            !- X,Y,Z Vertex 1 {m}
  0, -19.2323353749433, 0,                !- X,Y,Z Vertex 2 {m}
  0, -18.91, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.91, 3.658;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91943a49-a0c2-4d93-8b7f-9e5aaeafbc50}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc9f42f8-b131-477b-9ba8-15b4e72b0e29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {585fd755-df90-4d9a-b8f0-c3dee5759449}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.88255200645794, -19.2323353749433, 3.658, !- X,Y,Z Vertex 1 {m}
  -7.88255200645794, -19.2323353749433, 0, !- X,Y,Z Vertex 2 {m}
  0, -19.2323353749433, 0,                !- X,Y,Z Vertex 3 {m}
  0, -19.2323353749433, 3.658;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {506a8da5-d998-4d94-87b7-a4ae0de3bdcc}, !- Handle
  Surface 330,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc9f42f8-b131-477b-9ba8-15b4e72b0e29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ed99a23-a4ec-4b02-b668-0990a78d52cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.88255200645794, -9.23508069220308, 3.658, !- X,Y,Z Vertex 1 {m}
  -7.88255200645794, -9.23508069220308, 0, !- X,Y,Z Vertex 2 {m}
  -7.88255200645794, -19.2323353749433, 0, !- X,Y,Z Vertex 3 {m}
  -7.88255200645794, -19.2323353749433, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f24c9a66-04e9-4ff3-861c-10de1487cbe9}, !- Handle
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc9f42f8-b131-477b-9ba8-15b4e72b0e29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c16f89f7-7062-475f-903b-e080a56cbf73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.88255200645708, 2.31011654250324e-014, 3.658, !- X,Y,Z Vertex 1 {m}
  -7.88255200645708, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 2 {m}
  -7.88255200645794, -9.23508069220308, 0, !- X,Y,Z Vertex 3 {m}
  -7.88255200645794, -9.23508069220308, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c151500-25bb-450e-aa8f-bf1ae6ba68a2}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc9f42f8-b131-477b-9ba8-15b4e72b0e29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.658,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.88255200645708, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 3 {m}
  -7.88255200645708, 2.31011654250324e-014, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b979fbcf-42b0-4cf8-9651-1f1a2d6fe726}, !- Handle
  Surface 333,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc9f42f8-b131-477b-9ba8-15b4e72b0e29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -19.2323353749433, 3.658,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.658,                            !- X,Y,Z Vertex 2 {m}
  -7.88255200645708, 2.31011654250324e-014, 3.658, !- X,Y,Z Vertex 3 {m}
  -7.88255200645794, -19.2323353749433, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ab174349-46a8-4fc1-a84c-46de36ce295b}, !- Handle
  Space 132,                              !- Name
  {e09f2eac-6f2d-41c9-923d-d51c297a263c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  44.8031033072548,                       !- X Origin {m}
  51.258659343402,                        !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {d2727d0e-5905-4bee-a6b9-b1902c9610de}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {52b90af8-3b72-4b9f-9fbf-838d7af4bbc9}, !- Handle
  Surface 334,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab174349-46a8-4fc1-a84c-46de36ce295b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.80877017305082, 4.45000000000004, 0,  !- X,Y,Z Vertex 1 {m}
  2.80877017305081, 3.72491930779709, 0,  !- X,Y,Z Vertex 2 {m}
  4.59500000000002, 3.72491930779709, 0,  !- X,Y,Z Vertex 3 {m}
  4.59500000000002, 4.45000000000004, 0,  !- X,Y,Z Vertex 4 {m}
  16.1893359579926, 4.44999999999997, 0,  !- X,Y,Z Vertex 5 {m}
  16.1893359579926, -4.7154483440275, 0,  !- X,Y,Z Vertex 6 {m}
  8.16650751718763, -4.8454483440275, 0,  !- X,Y,Z Vertex 7 {m}
  8.16650751718763, -2.31011654250324e-014, 0, !- X,Y,Z Vertex 8 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 9 {m}
  0, -5.1154483440275, 0,                 !- X,Y,Z Vertex 10 {m}
  -4.46797698704434, -5.1154483440275, 0, !- X,Y,Z Vertex 11 {m}
  -4.46797698704434, 4.45000000000006, 0; !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {5e11140c-f100-40c5-9a9d-94f1d9297e3f}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab174349-46a8-4fc1-a84c-46de36ce295b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc94792f-92cd-44c1-81fa-3ebdb3f31d62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.1154483440275, 3.658,             !- X,Y,Z Vertex 1 {m}
  0, -5.1154483440275, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36832821-ac81-49c8-87a9-fe044ce142e8}, !- Handle
  Surface 336,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab174349-46a8-4fc1-a84c-46de36ce295b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c743c6c0-155e-473a-9db9-03e4748bee78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.46797698704434, -5.1154483440275, 3.658, !- X,Y,Z Vertex 1 {m}
  -4.46797698704434, -5.1154483440275, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.1154483440275, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -5.1154483440275, 3.658;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a2cfcbd-d969-4db5-be07-dc7abb773cb4}, !- Handle
  Surface 337,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab174349-46a8-4fc1-a84c-46de36ce295b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00b0e3cb-d0c0-4141-bf0e-a8135be3f1a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.46797698704433, -4.12544834402748, 3.658, !- X,Y,Z Vertex 1 {m}
  -4.46797698704433, -4.12544834402748, 0, !- X,Y,Z Vertex 2 {m}
  -4.46797698704434, -5.1154483440275, 0, !- X,Y,Z Vertex 3 {m}
  -4.46797698704434, -5.1154483440275, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {048318b2-6c3a-4afe-aeb6-77c094d0530f}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab174349-46a8-4fc1-a84c-46de36ce295b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38c569ab-5b3b-47da-a777-e71bd5d8c343}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.46797698704434, 4.45000000000006, 3.658, !- X,Y,Z Vertex 1 {m}
  -4.46797698704434, 4.45000000000006, 0, !- X,Y,Z Vertex 2 {m}
  -4.46797698704433, -4.12544834402748, 0, !- X,Y,Z Vertex 3 {m}
  -4.46797698704433, -4.12544834402748, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41e8167f-aa08-45f9-964b-56ceaf11865f}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab174349-46a8-4fc1-a84c-46de36ce295b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {039d9939-988d-40ca-9192-4d61507c6d6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.80877017305082, 4.45000000000004, 3.658, !- X,Y,Z Vertex 1 {m}
  2.80877017305082, 4.45000000000004, 0,  !- X,Y,Z Vertex 2 {m}
  -4.46797698704434, 4.45000000000006, 0, !- X,Y,Z Vertex 3 {m}
  -4.46797698704434, 4.45000000000006, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab6ad438-e1b6-4b50-ac11-8f2235453fb7}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab174349-46a8-4fc1-a84c-46de36ce295b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f902063-1b64-4a47-894c-bafc548cca19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.80877017305081, 3.72491930779709, 3.658, !- X,Y,Z Vertex 1 {m}
  2.80877017305081, 3.72491930779709, 0,  !- X,Y,Z Vertex 2 {m}
  2.80877017305082, 4.45000000000004, 0,  !- X,Y,Z Vertex 3 {m}
  2.80877017305082, 4.45000000000004, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acf0e59f-580c-4d58-bb2f-0d74def216e0}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab174349-46a8-4fc1-a84c-46de36ce295b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3f08a17-15a2-4e58-a4b9-5bcd84b03c74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.59500000000002, 3.72491930779709, 3.658, !- X,Y,Z Vertex 1 {m}
  4.59500000000002, 3.72491930779709, 0,  !- X,Y,Z Vertex 2 {m}
  2.80877017305081, 3.72491930779709, 0,  !- X,Y,Z Vertex 3 {m}
  2.80877017305081, 3.72491930779709, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8aa840ba-8368-432d-b036-2532e08eaa5b}, !- Handle
  Surface 342,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab174349-46a8-4fc1-a84c-46de36ce295b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb27d396-4062-485b-bbab-fcf08683f852}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.59500000000002, 4.45000000000004, 3.658, !- X,Y,Z Vertex 1 {m}
  4.59500000000002, 4.45000000000004, 0,  !- X,Y,Z Vertex 2 {m}
  4.59500000000002, 3.72491930779709, 0,  !- X,Y,Z Vertex 3 {m}
  4.59500000000002, 3.72491930779709, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22f20a88-5c61-4a9a-9e8c-385c6be6afa1}, !- Handle
  Surface 343,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab174349-46a8-4fc1-a84c-46de36ce295b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ccd5deb-d146-4ff1-8ef8-cbfb13bd38ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1893359579926, 4.44999999999997, 3.658, !- X,Y,Z Vertex 1 {m}
  16.1893359579926, 4.44999999999997, 0,  !- X,Y,Z Vertex 2 {m}
  4.59500000000002, 4.45000000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.59500000000002, 4.45000000000004, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42db757d-13f3-4013-86e9-1125ae571910}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab174349-46a8-4fc1-a84c-46de36ce295b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80639f2f-37fd-4e98-a296-bdf598436e85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1893359579926, -3.68544834402726, 3.658, !- X,Y,Z Vertex 1 {m}
  16.1893359579926, -3.68544834402726, 0, !- X,Y,Z Vertex 2 {m}
  16.1893359579926, 4.44999999999997, 0,  !- X,Y,Z Vertex 3 {m}
  16.1893359579926, 4.44999999999997, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd1839db-4e40-4982-91ca-70e644b8630c}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab174349-46a8-4fc1-a84c-46de36ce295b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5d41c55-5c66-4b32-a6d3-6c8413199d07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1893359579926, -4.7154483440275, 3.658, !- X,Y,Z Vertex 1 {m}
  16.1893359579926, -4.7154483440275, 0,  !- X,Y,Z Vertex 2 {m}
  16.1893359579926, -3.68544834402726, 0, !- X,Y,Z Vertex 3 {m}
  16.1893359579926, -3.68544834402726, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c915f146-28a5-40ca-9846-48fed40011ba}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab174349-46a8-4fc1-a84c-46de36ce295b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acbee5f0-52f7-4be6-8e6a-715b72f4bd75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.16650751718763, -4.8454483440275, 3.658, !- X,Y,Z Vertex 1 {m}
  8.16650751718763, -4.8454483440275, 0,  !- X,Y,Z Vertex 2 {m}
  16.1893359579926, -4.7154483440275, 0,  !- X,Y,Z Vertex 3 {m}
  16.1893359579926, -4.7154483440275, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93df28ea-e732-4814-890a-f00301b55fdf}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab174349-46a8-4fc1-a84c-46de36ce295b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8601f6fb-d488-4be0-9a46-e9b521424968}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.16650751718763, -2.31011654250324e-014, 3.658, !- X,Y,Z Vertex 1 {m}
  8.16650751718763, -2.31011654250324e-014, 0, !- X,Y,Z Vertex 2 {m}
  8.16650751718763, -4.8454483440275, 0,  !- X,Y,Z Vertex 3 {m}
  8.16650751718763, -4.8454483440275, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44b78d70-0c7f-45d4-947e-554b3c1b981f}, !- Handle
  Surface 348,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab174349-46a8-4fc1-a84c-46de36ce295b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41130116-3cbd-47b2-b8e3-5f456adf4be9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.658,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.16650751718763, -2.31011654250324e-014, 0, !- X,Y,Z Vertex 3 {m}
  8.16650751718763, -2.31011654250324e-014, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82f82745-7626-4af2-bd10-b0c2ad351d42}, !- Handle
  Surface 349,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab174349-46a8-4fc1-a84c-46de36ce295b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.1154483440275, 3.658,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.658,                            !- X,Y,Z Vertex 2 {m}
  8.16650751718763, -2.31011654250324e-014, 3.658, !- X,Y,Z Vertex 3 {m}
  8.16650751718763, -4.8454483440275, 3.658, !- X,Y,Z Vertex 4 {m}
  16.1893359579926, -4.7154483440275, 3.658, !- X,Y,Z Vertex 5 {m}
  16.1893359579926, 4.44999999999997, 3.658, !- X,Y,Z Vertex 6 {m}
  4.59500000000002, 4.45000000000004, 3.658, !- X,Y,Z Vertex 7 {m}
  4.59500000000002, 3.72491930779709, 3.658, !- X,Y,Z Vertex 8 {m}
  2.80877017305081, 3.72491930779709, 3.658, !- X,Y,Z Vertex 9 {m}
  2.80877017305082, 4.45000000000004, 3.658, !- X,Y,Z Vertex 10 {m}
  -4.46797698704434, 4.45000000000006, 3.658, !- X,Y,Z Vertex 11 {m}
  -4.46797698704434, -5.1154483440275, 3.658; !- X,Y,Z Vertex 12 {m}

OS:Space,
  {6fe04e97-46c2-4b64-a429-852831fd4326}, !- Handle
  Space 133,                              !- Name
  {76488f28-e869-481a-8070-c8dcc9a613f1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  52.9696108244424,                       !- X Origin {m}
  46.413210999375,                        !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {7eb5fd93-35e3-4936-89e7-e5a3ceda5bd7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {362e29d3-d9a2-4f1c-bc10-f46dbe5b9219}, !- Handle
  Surface 350,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6fe04e97-46c2-4b64-a429-852831fd4326}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.84544834402748, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.03717155919505, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 3 {m}
  -8.03717155919507, -0.269999999999996, 0, !- X,Y,Z Vertex 4 {m}
  -8.16650751718763, -0.269999999999996, 0, !- X,Y,Z Vertex 5 {m}
  -8.16650751718763, 4.8454483440275, 0;  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {98daaeff-2e74-423a-a5f9-d93efa776c99}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fe04e97-46c2-4b64-a429-852831fd4326}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7f7c143-2fae-46e1-b9b3-7345847a60a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.03717155919505, 2.31011654250324e-014, 3.658, !- X,Y,Z Vertex 1 {m}
  -8.03717155919505, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5170c6d-bebc-450d-b8cf-459bb1560484}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fe04e97-46c2-4b64-a429-852831fd4326}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c15db625-af52-4590-99b1-103b29f0c8b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.03717155919507, -0.269999999999996, 3.658, !- X,Y,Z Vertex 1 {m}
  -8.03717155919507, -0.269999999999996, 0, !- X,Y,Z Vertex 2 {m}
  -8.03717155919505, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 3 {m}
  -8.03717155919505, 2.31011654250324e-014, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17772c67-0455-4f84-85e1-cb7883faa364}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fe04e97-46c2-4b64-a429-852831fd4326}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68623e02-6c13-499a-971a-175f7fea1132}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.16650751718763, -0.269999999999996, 3.658, !- X,Y,Z Vertex 1 {m}
  -8.16650751718763, -0.269999999999996, 0, !- X,Y,Z Vertex 2 {m}
  -8.03717155919507, -0.269999999999996, 0, !- X,Y,Z Vertex 3 {m}
  -8.03717155919507, -0.269999999999996, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc94792f-92cd-44c1-81fa-3ebdb3f31d62}, !- Handle
  Surface 354,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fe04e97-46c2-4b64-a429-852831fd4326}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e11140c-f100-40c5-9a9d-94f1d9297e3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.16650751718763, 4.8454483440275, 3.658, !- X,Y,Z Vertex 1 {m}
  -8.16650751718763, 4.8454483440275, 0,  !- X,Y,Z Vertex 2 {m}
  -8.16650751718763, -0.269999999999996, 0, !- X,Y,Z Vertex 3 {m}
  -8.16650751718763, -0.269999999999996, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41130116-3cbd-47b2-b8e3-5f456adf4be9}, !- Handle
  Surface 355,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fe04e97-46c2-4b64-a429-852831fd4326}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44b78d70-0c7f-45d4-947e-554b3c1b981f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.84544834402748, 3.658,             !- X,Y,Z Vertex 1 {m}
  0, 4.84544834402748, 0,                 !- X,Y,Z Vertex 2 {m}
  -8.16650751718763, 4.8454483440275, 0,  !- X,Y,Z Vertex 3 {m}
  -8.16650751718763, 4.8454483440275, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8601f6fb-d488-4be0-9a46-e9b521424968}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fe04e97-46c2-4b64-a429-852831fd4326}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93df28ea-e732-4814-890a-f00301b55fdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.658,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.84544834402748, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.84544834402748, 3.658;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45d121c3-a9d7-4e2e-8c40-d363833e477d}, !- Handle
  Surface 357,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6fe04e97-46c2-4b64-a429-852831fd4326}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.03717155919507, -0.269999999999996, 3.658, !- X,Y,Z Vertex 1 {m}
  -8.03717155919505, 2.31011654250324e-014, 3.658, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.658,                            !- X,Y,Z Vertex 3 {m}
  0, 4.84544834402748, 3.658,             !- X,Y,Z Vertex 4 {m}
  -8.16650751718763, 4.8454483440275, 3.658, !- X,Y,Z Vertex 5 {m}
  -8.16650751718763, -0.269999999999996, 3.658; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {ae89c868-4b9a-4528-8e89-0709748c6972}, !- Handle
  Space 134,                              !- Name
  {1bfd60d5-8726-487a-a4a5-625695e391b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  69.3151263202105,                       !- X Origin {m}
  65.08787656422,                         !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {51967b96-be9a-4566-8137-2ccfea33784c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0cca272f-991c-4d20-99ff-c18fd4423d43}, !- Handle
  Surface 358,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ae89c868-4b9a-4528-8e89-0709748c6972}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -1.15505827125162e-014, -18.5546655648454, 0, !- X,Y,Z Vertex 2 {m}
  -6.41000000000001, -18.5546655648454, 0, !- X,Y,Z Vertex 3 {m}
  -6.41000000000001, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9eea560-a2ab-4f5e-9a52-b4275ce27a17}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae89c868-4b9a-4528-8e89-0709748c6972}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15505827125162e-014, -18.5546655648454, 3.658, !- X,Y,Z Vertex 1 {m}
  -1.15505827125162e-014, -18.5546655648454, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba345f14-02a5-467a-9ed2-5de2fcdc820c}, !- Handle
  Surface 360,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae89c868-4b9a-4528-8e89-0709748c6972}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22fb8e5c-8bd1-4c2f-909e-08e396bc59ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.41000000000001, -18.5546655648454, 3.658, !- X,Y,Z Vertex 1 {m}
  -6.41000000000001, -18.5546655648454, 0, !- X,Y,Z Vertex 2 {m}
  -1.15505827125162e-014, -18.5546655648454, 0, !- X,Y,Z Vertex 3 {m}
  -1.15505827125162e-014, -18.5546655648454, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {236c614d-3ca6-4183-b506-45937696d63b}, !- Handle
  Surface 361,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae89c868-4b9a-4528-8e89-0709748c6972}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c27870b4-d36f-434c-aaec-00b2fb298ad6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.41000000000008, -17.5146655648453, 3.658, !- X,Y,Z Vertex 1 {m}
  -6.41000000000008, -17.5146655648453, 0, !- X,Y,Z Vertex 2 {m}
  -6.41000000000001, -18.5546655648454, 0, !- X,Y,Z Vertex 3 {m}
  -6.41000000000001, -18.5546655648454, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {375eb759-bbfe-4a4f-b372-999af00bc73e}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae89c868-4b9a-4528-8e89-0709748c6972}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d298b2c3-904f-4f98-b540-280c9cc24d9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.41000000000001, -8.11999999999993, 3.658, !- X,Y,Z Vertex 1 {m}
  -6.41000000000001, -8.11999999999993, 0, !- X,Y,Z Vertex 2 {m}
  -6.41000000000008, -17.5146655648453, 0, !- X,Y,Z Vertex 3 {m}
  -6.41000000000008, -17.5146655648453, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c110f92-fdd7-4d90-809b-027f8c1872de}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae89c868-4b9a-4528-8e89-0709748c6972}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a432403-5a23-42f0-9d6a-0b5ec5300195}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.41000000000001, 0, 3.658,            !- X,Y,Z Vertex 1 {m}
  -6.41000000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.41000000000001, -8.11999999999993, 0, !- X,Y,Z Vertex 3 {m}
  -6.41000000000001, -8.11999999999993, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3bfe5c3-cdb2-48c2-916e-bb97b84719e9}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae89c868-4b9a-4528-8e89-0709748c6972}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.658,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.41000000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.41000000000001, 0, 3.658;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96350316-2805-438b-a063-30693feb309d}, !- Handle
  Surface 365,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ae89c868-4b9a-4528-8e89-0709748c6972}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15505827125162e-014, -18.5546655648454, 3.658, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.658,                            !- X,Y,Z Vertex 2 {m}
  -6.41000000000001, 0, 3.658,            !- X,Y,Z Vertex 3 {m}
  -6.41000000000001, -18.5546655648454, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2aff03c8-977b-457d-9334-4fed85536fdf}, !- Handle
  Space 135,                              !- Name
  {a11f2b21-f28e-4ee3-84e7-eeb2d53c4776}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  62.9051263202105,                       !- X Origin {m}
  56.9678765642201,                       !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {aa2b253e-47e3-4703-a5d7-8d1c4f6403bc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {762a3dbe-3763-4859-82c4-47e2502e7c3c}, !- Handle
  Surface 366,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2aff03c8-977b-457d-9334-4fed85536fdf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6359494692522, 0.160782779182025, -7.28653854958746e-090, !- X,Y,Z Vertex 1 {m}
  -18.6359494692522, -1.33671279391736e-179, -6.97856641731552e-090, !- X,Y,Z Vertex 2 {m}
  -2.08154958803106e-089, -1.39268899866929e-044, -3.37278074229136e-089, !- X,Y,Z Vertex 3 {m}
  -6.93034962750971e-014, -9.39466556484539, -1.57327509827479e-089, !- X,Y,Z Vertex 4 {m}
  -1.91268705496302, -9.3946655648453, -1.29873621799985e-089, !- X,Y,Z Vertex 5 {m}
  -1.91268705496304, -1.25921722081807, -2.85704450589292e-089, !- X,Y,Z Vertex 6 {m}
  -13.5070230129556, -1.259217220818, -1.19284334806129e-089, !- X,Y,Z Vertex 7 {m}
  -13.5070230129556, -1.98429791302094, -1.05395742508931e-089, !- X,Y,Z Vertex 8 {m}
  -15.2932528399048, -1.98429791302094, -7.97569671885289e-090, !- X,Y,Z Vertex 9 {m}
  -15.2932528399048, -1.259217220818, -9.36455594857268e-090, !- X,Y,Z Vertex 10 {m}
  -22.57, -1.25921722081798, 1.08017421359801e-090, !- X,Y,Z Vertex 11 {m}
  -22.57, -9.83466556484552, 1.75060571665736e-089, !- X,Y,Z Vertex 12 {m}
  -24.17, -9.83466556484538, 1.98026284080639e-089, !- X,Y,Z Vertex 13 {m}
  -24.17, 0.160782779182025, 6.56799761582108e-091; !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {d298b2c3-904f-4f98-b540-280c9cc24d9b}, !- Handle
  Surface 367,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aff03c8-977b-457d-9334-4fed85536fdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {375eb759-bbfe-4a4f-b372-999af00bc73e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.93034962750971e-014, -9.39466556484539, 3.658, !- X,Y,Z Vertex 1 {m}
  -6.93034962750971e-014, -9.39466556484539, 3.1076293037092e-060, !- X,Y,Z Vertex 2 {m}
  1.28237228752728e-029, -1.08526194707549e-043, -3.28536790854413e-060, !- X,Y,Z Vertex 3 {m}
  1.28237228752728e-029, -8.06724147341634e-044, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {583574d4-ae13-4d95-bf11-76909d995858}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aff03c8-977b-457d-9334-4fed85536fdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dee623a0-66d6-494e-80ef-707729627514}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.91268705496302, -9.3946655648453, 3.658, !- X,Y,Z Vertex 1 {m}
  -1.91268705496302, -9.3946655648453, 0, !- X,Y,Z Vertex 2 {m}
  -6.93034962750971e-014, -9.39466556484539, 0, !- X,Y,Z Vertex 3 {m}
  -6.93034962750971e-014, -9.39466556484539, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80639f2f-37fd-4e98-a296-bdf598436e85}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aff03c8-977b-457d-9334-4fed85536fdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42db757d-13f3-4013-86e9-1125ae571910}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.91268705496304, -1.25921722081807, 3.658, !- X,Y,Z Vertex 1 {m}
  -1.91268705496304, -1.25921722081807, 0, !- X,Y,Z Vertex 2 {m}
  -1.91268705496302, -9.3946655648453, 0, !- X,Y,Z Vertex 3 {m}
  -1.91268705496302, -9.3946655648453, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ccd5deb-d146-4ff1-8ef8-cbfb13bd38ff}, !- Handle
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aff03c8-977b-457d-9334-4fed85536fdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22f20a88-5c61-4a9a-9e8c-385c6be6afa1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.5070230129556, -1.259217220818, 3.658, !- X,Y,Z Vertex 1 {m}
  -13.5070230129556, -1.259217220818, 0,  !- X,Y,Z Vertex 2 {m}
  -1.91268705496304, -1.25921722081807, 0, !- X,Y,Z Vertex 3 {m}
  -1.91268705496304, -1.25921722081807, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb27d396-4062-485b-bbab-fcf08683f852}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aff03c8-977b-457d-9334-4fed85536fdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8aa840ba-8368-432d-b036-2532e08eaa5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.5070230129556, -1.98429791302094, 3.658, !- X,Y,Z Vertex 1 {m}
  -13.5070230129556, -1.98429791302094, 0, !- X,Y,Z Vertex 2 {m}
  -13.5070230129556, -1.259217220818, 0,  !- X,Y,Z Vertex 3 {m}
  -13.5070230129556, -1.259217220818, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3f08a17-15a2-4e58-a4b9-5bcd84b03c74}, !- Handle
  Surface 372,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aff03c8-977b-457d-9334-4fed85536fdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acf0e59f-580c-4d58-bb2f-0d74def216e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2932528399048, -1.98429791302094, 3.658, !- X,Y,Z Vertex 1 {m}
  -15.2932528399048, -1.98429791302094, 0, !- X,Y,Z Vertex 2 {m}
  -13.5070230129556, -1.98429791302094, 0, !- X,Y,Z Vertex 3 {m}
  -13.5070230129556, -1.98429791302094, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f902063-1b64-4a47-894c-bafc548cca19}, !- Handle
  Surface 373,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aff03c8-977b-457d-9334-4fed85536fdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab6ad438-e1b6-4b50-ac11-8f2235453fb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2932528399048, -1.259217220818, 3.658, !- X,Y,Z Vertex 1 {m}
  -15.2932528399048, -1.259217220818, 0,  !- X,Y,Z Vertex 2 {m}
  -15.2932528399048, -1.98429791302094, 0, !- X,Y,Z Vertex 3 {m}
  -15.2932528399048, -1.98429791302094, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {039d9939-988d-40ca-9192-4d61507c6d6a}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aff03c8-977b-457d-9334-4fed85536fdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41e8167f-aa08-45f9-964b-56ceaf11865f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.57, -1.25921722081798, 3.658,       !- X,Y,Z Vertex 1 {m}
  -22.57, -1.25921722081798, 0,           !- X,Y,Z Vertex 2 {m}
  -15.2932528399048, -1.259217220818, 0,  !- X,Y,Z Vertex 3 {m}
  -15.2932528399048, -1.259217220818, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38c569ab-5b3b-47da-a777-e71bd5d8c343}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aff03c8-977b-457d-9334-4fed85536fdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {048318b2-6c3a-4afe-aeb6-77c094d0530f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.57, -9.83466556484552, 3.658,       !- X,Y,Z Vertex 1 {m}
  -22.57, -9.83466556484552, 0,           !- X,Y,Z Vertex 2 {m}
  -22.57, -1.25921722081798, 0,           !- X,Y,Z Vertex 3 {m}
  -22.57, -1.25921722081798, 3.658;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eda86e59-fc89-46b4-8f26-396db4149b9c}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aff03c8-977b-457d-9334-4fed85536fdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f06b3704-915d-4bd3-885e-b53009a6dd4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.0773129450369, -9.83466556484541, 3.658, !- X,Y,Z Vertex 1 {m}
  -24.0773129450369, -9.83466556484541, 0, !- X,Y,Z Vertex 2 {m}
  -22.57, -9.83466556484552, 0,           !- X,Y,Z Vertex 3 {m}
  -22.57, -9.83466556484552, 3.658;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5717960-7020-422f-b27d-05ae6dcffa14}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aff03c8-977b-457d-9334-4fed85536fdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a800e93-2dce-4020-8fac-e5e33d9dcac6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.17, -9.83466556484538, 3.658,       !- X,Y,Z Vertex 1 {m}
  -24.17, -9.83466556484538, 0,           !- X,Y,Z Vertex 2 {m}
  -24.0773129450369, -9.83466556484541, 0, !- X,Y,Z Vertex 3 {m}
  -24.0773129450369, -9.83466556484541, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c345f768-df93-47c3-8314-0239eba88b02}, !- Handle
  Surface 378,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aff03c8-977b-457d-9334-4fed85536fdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ed3bf25-bc56-4386-847c-4114b77a84a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.17, 0.160782779182025, 3.658,       !- X,Y,Z Vertex 1 {m}
  -24.17, 0.160782779182025, 0,           !- X,Y,Z Vertex 2 {m}
  -24.17, -9.83466556484538, 0,           !- X,Y,Z Vertex 3 {m}
  -24.17, -9.83466556484538, 3.658;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be430bdf-8413-47ae-98a8-51c39acae475}, !- Handle
  Surface 379,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aff03c8-977b-457d-9334-4fed85536fdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e35b9cc-b43e-42aa-9be8-316d80f24928}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6359494692522, 0.160782779182025, 3.658, !- X,Y,Z Vertex 1 {m}
  -18.6359494692522, 0.160782779182025, 0, !- X,Y,Z Vertex 2 {m}
  -24.17, 0.160782779182025, 0,           !- X,Y,Z Vertex 3 {m}
  -24.17, 0.160782779182025, 3.658;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3ac487e-5f65-4199-80d4-1f1ca348cb92}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aff03c8-977b-457d-9334-4fed85536fdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca7b26a4-d7df-4d2c-b374-fa30c61dbacb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6359494692522, 0, 3.658,            !- X,Y,Z Vertex 1 {m}
  -18.6359494692522, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -18.6359494692522, 0.160782779182025, 0, !- X,Y,Z Vertex 3 {m}
  -18.6359494692522, 0.160782779182025, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f950776a-ea91-4f05-910b-97569b94c3a2}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aff03c8-977b-457d-9334-4fed85536fdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c1ca9c8-94c0-4b37-a9ae-53414badb197}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.55162326956877e-030, -3.48172249667323e-044, 3.658, !- X,Y,Z Vertex 1 {m}
  -3.12232438204659e-089, -2.08903349800394e-044, -1.32557589325758e-088, !- X,Y,Z Vertex 2 {m}
  -18.6359494692522, 6.96344499334647e-045, 2.65115178651515e-089, !- X,Y,Z Vertex 3 {m}
  -18.6359494692522, -6.96344499334646e-045, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3947630-45f1-4aa6-8cbb-153e23aa1739}, !- Handle
  Surface 382,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2aff03c8-977b-457d-9334-4fed85536fdf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.57, -9.83466556484552, 3.658,       !- X,Y,Z Vertex 1 {m}
  -22.57, -1.25921722081798, 3.658,       !- X,Y,Z Vertex 2 {m}
  -15.2932528399048, -1.259217220818, 3.658, !- X,Y,Z Vertex 3 {m}
  -15.2932528399048, -1.98429791302094, 3.658, !- X,Y,Z Vertex 4 {m}
  -13.5070230129556, -1.98429791302094, 3.658, !- X,Y,Z Vertex 5 {m}
  -13.5070230129556, -1.259217220818, 3.658, !- X,Y,Z Vertex 6 {m}
  -1.91268705496304, -1.25921722081807, 3.658, !- X,Y,Z Vertex 7 {m}
  -1.91268705496302, -9.3946655648453, 3.658, !- X,Y,Z Vertex 8 {m}
  -6.93034962750971e-014, -9.39466556484539, 3.658, !- X,Y,Z Vertex 9 {m}
  7.55162326956877e-030, -4.17806699600788e-044, 3.658, !- X,Y,Z Vertex 10 {m}
  -18.6359494692522, 0, 3.658,            !- X,Y,Z Vertex 11 {m}
  -18.6359494692522, 0.160782779182025, 3.658, !- X,Y,Z Vertex 12 {m}
  -24.17, 0.160782779182025, 3.658,       !- X,Y,Z Vertex 13 {m}
  -24.17, -9.83466556484538, 3.658;       !- X,Y,Z Vertex 14 {m}

OS:Space,
  {44724b10-46cd-4012-9fc6-aeca9853b142}, !- Handle
  Space 136,                              !- Name
  {1bfd60d5-8726-487a-a4a5-625695e391b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  38.7351263202105,                       !- X Origin {m}
  65.08787656422,                         !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {811ad1aa-8b9e-44d7-9d0c-c77a70981e44}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ade2e099-b777-4467-8db9-9aa4ec517b68}, !- Handle
  Surface 383,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {44724b10-46cd-4012-9fc6-aeca9853b142}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.17, -2.31011654250324e-014, 0,       !- X,Y,Z Vertex 1 {m}
  24.17, -8.11999999999995, 0,            !- X,Y,Z Vertex 2 {m}
  5.53405053074779, -8.11999999999995, 0, !- X,Y,Z Vertex 3 {m}
  5.53405053074779, -7.95921722081793, 0, !- X,Y,Z Vertex 4 {m}
  0, -7.95921722081793, 0,                !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {6676fc82-ef20-4129-999a-15488176f895}, !- Handle
  Surface 384,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44724b10-46cd-4012-9fc6-aeca9853b142}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.17, -2.31011654250324e-014, 3.658,   !- X,Y,Z Vertex 1 {m}
  24.17, -2.31011654250324e-014, 0,       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a432403-5a23-42f0-9d6a-0b5ec5300195}, !- Handle
  Surface 385,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44724b10-46cd-4012-9fc6-aeca9853b142}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c110f92-fdd7-4d90-809b-027f8c1872de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.17, -8.11999999999995, 3.658,        !- X,Y,Z Vertex 1 {m}
  24.17, -8.11999999999995, 0,            !- X,Y,Z Vertex 2 {m}
  24.17, -2.31011654250324e-014, 0,       !- X,Y,Z Vertex 3 {m}
  24.17, -2.31011654250324e-014, 3.658;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c1ca9c8-94c0-4b37-a9ae-53414badb197}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44724b10-46cd-4012-9fc6-aeca9853b142}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f950776a-ea91-4f05-910b-97569b94c3a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.53405053074779, -8.11999999999995, 3.658, !- X,Y,Z Vertex 1 {m}
  5.53405053074779, -8.11999999999995, 0, !- X,Y,Z Vertex 2 {m}
  24.17, -8.11999999999995, 0,            !- X,Y,Z Vertex 3 {m}
  24.17, -8.11999999999995, 3.658;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca7b26a4-d7df-4d2c-b374-fa30c61dbacb}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44724b10-46cd-4012-9fc6-aeca9853b142}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3ac487e-5f65-4199-80d4-1f1ca348cb92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.53405053074779, -7.95921722081793, 3.658, !- X,Y,Z Vertex 1 {m}
  5.53405053074779, -7.95921722081793, 0, !- X,Y,Z Vertex 2 {m}
  5.53405053074779, -8.11999999999995, 0, !- X,Y,Z Vertex 3 {m}
  5.53405053074779, -8.11999999999995, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e35b9cc-b43e-42aa-9be8-316d80f24928}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44724b10-46cd-4012-9fc6-aeca9853b142}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be430bdf-8413-47ae-98a8-51c39acae475}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.95921722081793, 3.658,            !- X,Y,Z Vertex 1 {m}
  0, -7.95921722081793, 0,                !- X,Y,Z Vertex 2 {m}
  5.53405053074779, -7.95921722081793, 0, !- X,Y,Z Vertex 3 {m}
  5.53405053074779, -7.95921722081793, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {001a6ea0-3894-424a-9643-258e8ff18ac6}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44724b10-46cd-4012-9fc6-aeca9853b142}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dacae90a-13b4-418a-bd0a-cc61f26217e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.658,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.95921722081793, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.95921722081793, 3.658;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9dc90f9-e569-45b3-85c6-dd56f7f00015}, !- Handle
  Surface 390,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {44724b10-46cd-4012-9fc6-aeca9853b142}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.17, -8.11999999999995, 3.658,        !- X,Y,Z Vertex 1 {m}
  24.17, -2.31011654250324e-014, 3.658,   !- X,Y,Z Vertex 2 {m}
  0, 0, 3.658,                            !- X,Y,Z Vertex 3 {m}
  0, -7.95921722081793, 3.658,            !- X,Y,Z Vertex 4 {m}
  5.53405053074779, -7.95921722081793, 3.658, !- X,Y,Z Vertex 5 {m}
  5.53405053074779, -8.11999999999995, 3.658; !- X,Y,Z Vertex 6 {m}

OS:Rendering:Color,
  {e767bfd3-ca3f-4939-9bf7-beadd7039d45}, !- Handle
  Rendering Color 1,                      !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:BuildingStory,
  {ca97aba6-6863-4b5e-a65f-559e9323133c}, !- Handle
  Building Story 2,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.658,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7c19d04b-9525-4c3a-80cf-7c4724b02a36}; !- Group Rendering Name

OS:Space,
  {2c1cbdfc-dcdd-47ab-b312-574962271afb}, !- Handle
  Space 137,                              !- Name
  {08716a7b-a5fa-4e77-a775-89ce508890b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.1712980798246,                       !- X Origin {m}
  18.1638579279112,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ca97aba6-6863-4b5e-a65f-559e9323133c}, !- Building Story Name
  {bb782ac3-2a22-4ff2-a4d1-4816798ec4ec}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1e00126c-ddc7-4d03-b4cc-0ad8485a7592}, !- Handle
  Surface 391,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2c1cbdfc-dcdd-47ab-b312-574962271afb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.63105332898492, 4.22000000000001, 0,  !- X,Y,Z Vertex 1 {m}
  3.63105332898491, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.22, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c03a05e2-1aca-4d96-8afd-43de417f28ca}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c1cbdfc-dcdd-47ab-b312-574962271afb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.22, 3.658,                         !- X,Y,Z Vertex 1 {m}
  0, 4.22, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {782ceca1-b65c-4245-b36f-afb5aaa4c65a}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c1cbdfc-dcdd-47ab-b312-574962271afb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.63105332898492, 4.22000000000001, 3.658, !- X,Y,Z Vertex 1 {m}
  3.63105332898492, 4.22000000000001, 0,  !- X,Y,Z Vertex 2 {m}
  4.30582575164306e-030, 4.22, 0,         !- X,Y,Z Vertex 3 {m}
  4.30582575164306e-030, 4.22, 3.658;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4184411-c564-463e-8d5d-c2230bd14f8d}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c1cbdfc-dcdd-47ab-b312-574962271afb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.63105332898491, -1.15505827125162e-014, 3.658, !- X,Y,Z Vertex 1 {m}
  3.63105332898491, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.63105332898492, 4.22000000000001, 0,  !- X,Y,Z Vertex 3 {m}
  3.63105332898492, 4.22000000000001, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {105a5af9-e5da-49ca-b1db-0b8f9491a32a}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c1cbdfc-dcdd-47ab-b312-574962271afb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.658,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.63105332898491, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.63105332898491, -1.15505827125162e-014, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c70a975-0a01-42b9-b881-587e5198e533}, !- Handle
  Surface 396,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2c1cbdfc-dcdd-47ab-b312-574962271afb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc703d24-1c68-4f25-93bf-c338b4d9bd47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.63105332898491, -1.15505827125162e-014, 3.658, !- X,Y,Z Vertex 1 {m}
  3.63105332898492, 4.22000000000001, 3.658, !- X,Y,Z Vertex 2 {m}
  0, 4.22, 3.658,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {7c19d04b-9525-4c3a-80cf-7c4724b02a36}, !- Handle
  Rendering Color 2,                      !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:BuildingStory,
  {594db827-e9a2-4357-895e-5d6179484ac3}, !- Handle
  Building Story 3,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.658,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {38cacde3-2f64-42c4-a4e4-c02393ed8a12}; !- Group Rendering Name

OS:Rendering:Color,
  {38cacde3-2f64-42c4-a4e4-c02393ed8a12}, !- Handle
  Rendering Color 3,                      !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Surface,
  {fc703d24-1c68-4f25-93bf-c338b4d9bd47}, !- Handle
  Surface 435,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {122ed6a9-63bb-48bc-a7f7-e423d447fcea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c70a975-0a01-42b9-b881-587e5198e533}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.63105332898492, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.63105332898491, -4.22000000000001, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.22, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14cc8c52-3563-47b5-9d76-ff258f9641a3}, !- Handle
  Surface 437,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b8b6c67d-1830-4c1a-b1e0-93b261e1f825}, !- Construction Name
  {122ed6a9-63bb-48bc-a7f7-e423d447fcea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.45000000000001, -6.04877017305071, 3.658, !- X,Y,Z Vertex 1 {m}
  6.81382824038602, -5.96778793395853, 3.658, !- X,Y,Z Vertex 2 {m}
  6.81382824038602, -5.86057132672228, 3.658, !- X,Y,Z Vertex 3 {m}
  5.36000000000002, -5.86057132672234, 3.658, !- X,Y,Z Vertex 4 {m}
  5.36000000000002, -6.04877017305071, 3.658; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {a7aa2912-e8f1-48da-aaf9-395545eba556}, !- Handle
  Surface 438,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {122ed6a9-63bb-48bc-a7f7-e423d447fcea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.36000000000002, -5.86057132672234, 3.658, !- X,Y,Z Vertex 1 {m}
  6.81382824038602, -5.86057132672228, 3.658, !- X,Y,Z Vertex 2 {m}
  6.81382824038591, 0, 3.658,             !- X,Y,Z Vertex 3 {m}
  6.32220939007174, 0, 3.658,             !- X,Y,Z Vertex 4 {m}
  6.32220939007174, -4.86877017305068, 3.658, !- X,Y,Z Vertex 5 {m}
  5.36000000000002, -4.86877017305071, 3.658; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {2b52b310-74f9-473c-9229-76c86336f470}, !- Handle
  Surface 439,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b8b6c67d-1830-4c1a-b1e0-93b261e1f825}, !- Construction Name
  {e1ae50c2-9522-44f3-81ef-bd5de4edaa03}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.14865913043106, 0.352034737208347, 3.658, !- X,Y,Z Vertex 1 {m}
  -2.14865913043106, 4.70717408518927, 3.658, !- X,Y,Z Vertex 2 {m}
  -2.90807134966741, 4.70717408518927, 3.658, !- X,Y,Z Vertex 3 {m}
  -2.90807134966741, 0.352034737208347, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18ef11a6-b973-4272-a7f0-df1e170276fa}, !- Handle
  Surface 440,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b8b6c67d-1830-4c1a-b1e0-93b261e1f825}, !- Construction Name
  {6ee37702-ab60-41f9-9103-c3d76b01ae09}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.658,                            !- X,Y,Z Vertex 1 {m}
  -1.15505827125162e-014, 7.96943784175173, 3.658, !- X,Y,Z Vertex 2 {m}
  -0.0776922593428542, 7.96943784175173, 3.658, !- X,Y,Z Vertex 3 {m}
  -0.0776922593428542, 0, 3.658;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b02ef9e-583b-410e-a3d4-38efd2000929}, !- Handle
  Surface 441,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78b23221-943a-470f-aa4c-cfdf639c1618}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.20592066887033, 1.15505827125162e-014, 3.658, !- X,Y,Z Vertex 1 {m}
  6.20592066887032, 3.67000000000004, 3.658, !- X,Y,Z Vertex 2 {m}
  12.4119286503326, 3.67000000000004, 3.658, !- X,Y,Z Vertex 3 {m}
  12.4119286503326, 4.02203473720845, 3.658, !- X,Y,Z Vertex 4 {m}
  0.724236390989745, 4.02203473720844, 3.658, !- X,Y,Z Vertex 5 {m}
  0.724236390989745, 7.09459653898513, 3.658, !- X,Y,Z Vertex 6 {m}
  0.301928650332586, 7.0945965389851, 3.658, !- X,Y,Z Vertex 7 {m}
  0.301928650332586, 4.15233537494338, 3.658, !- X,Y,Z Vertex 8 {m}
  0, 3.67, 3.658,                         !- X,Y,Z Vertex 9 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {bf956a6d-b742-42f8-8060-504c545f3bad}, !- Handle
  Surface 442,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b8b6c67d-1830-4c1a-b1e0-93b261e1f825}, !- Construction Name
  {2d65b444-576c-445f-bbbd-54756d5fdc6f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.32960623799217, 3.42459653898507, 3.658, !- X,Y,Z Vertex 1 {m}
  6.32960623799216, 7.76110554799404, 3.658, !- X,Y,Z Vertex 2 {m}
  6.25191397864924, 7.76110554799404, 3.658, !- X,Y,Z Vertex 3 {m}
  6.25191397864924, 3.42459653898507, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8b487d9-05cf-40ef-8abc-7834afa15b6d}, !- Handle
  Surface 443,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.9811411854228, -21.0881232445143, 3.658, !- X,Y,Z Vertex 1 {m}
  -15.9811411854228, -18.5681232445143, 3.658, !- X,Y,Z Vertex 2 {m}
  -16.0588334447656, -18.5867693867566, 3.658, !- X,Y,Z Vertex 3 {m}
  -16.0588334447657, -21.0881232445143, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7f8d75c-fce4-49e4-912c-7365d8577e31}, !- Handle
  Surface 444,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b8b6c67d-1830-4c1a-b1e0-93b261e1f825}, !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.37114118542279, -32.2904806281959, 3.658, !- X,Y,Z Vertex 1 {m}
  -4.37114118542279, -32.1114925490708, 3.658, !- X,Y,Z Vertex 2 {m}
  -3.61172896618636, -32.1114925490708, 3.658, !- X,Y,Z Vertex 3 {m}
  -3.61172896618636, -30.1271410054221, 3.658, !- X,Y,Z Vertex 4 {m}
  -4.00731294503679, -30.1271410054221, 3.658, !- X,Y,Z Vertex 5 {m}
  -4.37114118542279, -30.2081232445143, 3.658, !- X,Y,Z Vertex 6 {m}
  -5.46114118542279, -30.2081232445143, 3.658, !- X,Y,Z Vertex 7 {m}
  -5.65020057094221, -30.4186666342601, 3.658, !- X,Y,Z Vertex 8 {m}
  -5.65020057094221, -32.2904806281959, 3.658; !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {e06c7ca6-988e-4048-ae02-e25a10540d2c}, !- Handle
  Surface 445,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e3d161a7-59ac-44b5-bd51-1fb40933cc06}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.68982636080831, -3.05771848723913, 3.658, !- X,Y,Z Vertex 1 {m}
  -5.26751862015116, -2.95636462948143, 3.658, !- X,Y,Z Vertex 2 {m}
  -5.26751862015116, -2.61978116142441, 3.658, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, -2.61978116142444, 3.658, !- X,Y,Z Vertex 4 {m}
  -1.92355843129091e-030, -1.15036393812699e-044, 3.658, !- X,Y,Z Vertex 5 {m}
  -4.08000000000005, 0, 3.658,            !- X,Y,Z Vertex 6 {m}
  -4.08000000000005, 4.5604047572752, 3.658, !- X,Y,Z Vertex 7 {m}
  -9.71943259880047, 4.5604047572752, 3.658, !- X,Y,Z Vertex 8 {m}
  -9.71943259880046, -3.05771848723913, 3.658; !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {15c5678b-e052-48ff-8d2d-2360f12081ca}, !- Handle
  Surface 446,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d6e648e2-4afc-4cfa-b4e4-c3242f701e17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-014, -6.59754034610155, 3.658, !- X,Y,Z Vertex 1 {m}
  -1.02589783002182e-029, 8.9804056653173e-044, 3.658, !- X,Y,Z Vertex 2 {m}
  -6.78400187957767, -8.08540789876133e-014, 3.658, !- X,Y,Z Vertex 3 {m}
  -6.78400187957767, -0.688373193337442, 3.658, !- X,Y,Z Vertex 4 {m}
  -0.491618850314261, -0.688373193337465, 3.658, !- X,Y,Z Vertex 5 {m}
  -0.491618850314261, -6.59754034610155, 3.658; !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {10f1bba2-c223-4875-95ea-8a7024d1c73c}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8a4fcf97-1de8-41fd-b7a5-f5abd300f47d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.38333997456994, -7.22805609566401, 2.85303300945306, !- X,Y,Z Vertex 1 {m}
  1.38333997456994, -7.22805609566401, 1.93903300945306, !- X,Y,Z Vertex 2 {m}
  3.63233997456994, -7.22805609566401, 1.93903300945306, !- X,Y,Z Vertex 3 {m}
  3.63233997456994, -7.22805609566401, 2.85303300945306; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd4c62f4-4b0a-4967-8c6f-84e216f25f1b}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {223d5c0a-0222-4cc7-8ca9-d5e7545866e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -4.73985549760771, 2.32829918516641, !- X,Y,Z Vertex 1 {m}
  0, -4.73985549760771, 1.41429918516641, !- X,Y,Z Vertex 2 {m}
  0, -6.98785549760771, 1.41429918516641, !- X,Y,Z Vertex 3 {m}
  0, -6.98785549760771, 2.32829918516641; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9b557a2-d10a-445e-b87a-7b9533ca51b7}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {223d5c0a-0222-4cc7-8ca9-d5e7545866e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.0071554976077, 2.32829918516641,  !- X,Y,Z Vertex 1 {m}
  0, -1.0071554976077, 1.41429918516641,  !- X,Y,Z Vertex 2 {m}
  0, -3.2551554976077, 1.41429918516641,  !- X,Y,Z Vertex 3 {m}
  0, -3.2551554976077, 2.32829918516641;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {707c2259-8dc4-4ba0-bae7-3a65c95b7559}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {223d5c0a-0222-4cc7-8ca9-d5e7545866e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -17.9945554976077, 2.32829918516641, !- X,Y,Z Vertex 1 {m}
  0, -17.9945554976077, 1.41429918516641, !- X,Y,Z Vertex 2 {m}
  0, -20.2425554976077, 1.41429918516641, !- X,Y,Z Vertex 3 {m}
  0, -20.2425554976077, 2.32829918516641; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3816c2a7-5656-4b16-afa4-5bf510a4a3b4}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {223d5c0a-0222-4cc7-8ca9-d5e7545866e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -14.5448554976077, 2.32829918516641, !- X,Y,Z Vertex 1 {m}
  0, -14.5448554976077, 1.41429918516641, !- X,Y,Z Vertex 2 {m}
  0, -16.7928554976077, 1.41429918516641, !- X,Y,Z Vertex 3 {m}
  0, -16.7928554976077, 2.32829918516641; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd3996e2-3fc6-483a-858a-cac86126f37f}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {223d5c0a-0222-4cc7-8ca9-d5e7545866e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.00995549760772, 2.32829918516641, !- X,Y,Z Vertex 1 {m}
  0, -8.00995549760772, 1.41429918516641, !- X,Y,Z Vertex 2 {m}
  0, -10.2579554976077, 1.41429918516641, !- X,Y,Z Vertex 3 {m}
  0, -10.2579554976077, 2.32829918516641; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42fec3cf-06de-486e-b333-24d7a9298c34}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {223d5c0a-0222-4cc7-8ca9-d5e7545866e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -11.3305554976077, 2.32829918516641, !- X,Y,Z Vertex 1 {m}
  0, -11.3305554976077, 1.41429918516641, !- X,Y,Z Vertex 2 {m}
  0, -13.5785554976077, 1.41429918516641, !- X,Y,Z Vertex 3 {m}
  0, -13.5785554976077, 2.32829918516641; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66bbdb9f-415b-4f66-8d77-22ff98581ece}, !- Handle
  Sub Surface 8,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c5c64ac5-15ad-4cfc-ad06-22eec4a0ab6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.539138865459234, 1.828,           !- X,Y,Z Vertex 1 {m}
  0, -0.539138865459234, 0,               !- X,Y,Z Vertex 2 {m}
  0, -2.36713886545923, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.36713886545923, 1.828;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f698430c-57d5-4268-a8a0-118707a2ee1b}, !- Handle
  Sub Surface 9,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {56fba0fb-67b7-4c4b-a354-0a5879b1db55}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.29748789252363, 1.828,             !- X,Y,Z Vertex 1 {m}
  0, 2.29748789252363, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0.469487892523626, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0.469487892523626, 1.828;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4899dbba-19e0-481c-9367-1ce729593e49}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bbbf3893-e00f-4f16-b6c3-2a9b03522377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -16.2702809302347, 2.32829918516641, !- X,Y,Z Vertex 1 {m}
  0, -16.2702809302347, 1.41429918516641, !- X,Y,Z Vertex 2 {m}
  0, -18.5182809302347, 1.41429918516641, !- X,Y,Z Vertex 3 {m}
  0, -18.5182809302347, 2.32829918516641; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39c597a1-097c-4ca4-8f70-93a056b0614f}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bbbf3893-e00f-4f16-b6c3-2a9b03522377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -13.2351809302347, 2.32829918516641, !- X,Y,Z Vertex 1 {m}
  0, -13.2351809302347, 1.41429918516641, !- X,Y,Z Vertex 2 {m}
  0, -15.4831809302347, 1.41429918516641, !- X,Y,Z Vertex 3 {m}
  0, -15.4831809302347, 2.32829918516641; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {364e23d6-c238-483d-97d7-99c93d132b6c}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3257c3cb-83d4-4ff9-a9e8-3632764d2580}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.44038463548046, 0, 2.25653836994525,  !- X,Y,Z Vertex 1 {m}
  3.44038463548046, 0, 1.34253836994525,  !- X,Y,Z Vertex 2 {m}
  1.19138463548045, 0, 1.34253836994525,  !- X,Y,Z Vertex 3 {m}
  1.19138463548045, 0, 2.25653836994525;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59ec5e1f-c12c-4568-8557-726552a77fb9}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7c151500-25bb-450e-aa8f-bf1ae6ba68a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.89509553173705, 0, 2.25653836994525, !- X,Y,Z Vertex 1 {m}
  -4.89509553173705, 0, 1.34253836994525, !- X,Y,Z Vertex 2 {m}
  -7.14409553173705, 0, 1.34253836994525, !- X,Y,Z Vertex 3 {m}
  -7.14409553173705, 0, 2.25653836994525; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18c31e41-365c-47e6-944a-23ea5b631615}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7c151500-25bb-450e-aa8f-bf1ae6ba68a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.25769553173705, 0, 2.25653836994525, !- X,Y,Z Vertex 1 {m}
  -1.25769553173705, 0, 1.34253836994525, !- X,Y,Z Vertex 2 {m}
  -3.50669553173705, 0, 1.34253836994525, !- X,Y,Z Vertex 3 {m}
  -3.50669553173705, 0, 2.25653836994525; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34ead26c-cd9e-4d45-8ec6-d85947bd4237}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3bfe5c3-cdb2-48c2-916e-bb97b84719e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.651272255237941, 0, 2.25653836994525, !- X,Y,Z Vertex 1 {m}
  -0.651272255237941, 0, 1.34253836994525, !- X,Y,Z Vertex 2 {m}
  -2.90027225523794, 0, 1.34253836994525, !- X,Y,Z Vertex 3 {m}
  -2.90027225523794, 0, 2.25653836994525; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a62f035-2ed5-4aef-abb5-eda8e1c0e153}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3bfe5c3-cdb2-48c2-916e-bb97b84719e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.71157225523794, 0, 2.25653836994525, !- X,Y,Z Vertex 1 {m}
  -3.71157225523794, 0, 1.34253836994525, !- X,Y,Z Vertex 2 {m}
  -5.96057225523794, 0, 1.34253836994525, !- X,Y,Z Vertex 3 {m}
  -5.96057225523794, 0, 2.25653836994525; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2eedc5b5-0cda-4178-b667-54f776424354}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6676fc82-ef20-4129-999a-15488176f895}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.723127744762, 0, 2.25653836994525,   !- X,Y,Z Vertex 1 {m}
  22.723127744762, 0, 1.34253836994525,   !- X,Y,Z Vertex 2 {m}
  20.474127744762, 0, 1.34253836994525,   !- X,Y,Z Vertex 3 {m}
  20.474127744762, 0, 2.25653836994525;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2252b2de-d80c-4ad6-a917-01c492cd2fac}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6676fc82-ef20-4129-999a-15488176f895}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.56722774476205, 0, 2.25653836994525,  !- X,Y,Z Vertex 1 {m}
  6.56722774476205, 0, 1.34253836994525,  !- X,Y,Z Vertex 2 {m}
  4.31822774476205, 0, 1.34253836994525,  !- X,Y,Z Vertex 3 {m}
  4.31822774476205, 0, 2.25653836994525;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9844d7e4-31d7-48fe-8ccf-afc6a3c9502c}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6676fc82-ef20-4129-999a-15488176f895}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.5240277447621, 0, 2.25653836994525,  !- X,Y,Z Vertex 1 {m}
  15.5240277447621, 0, 1.34253836994525,  !- X,Y,Z Vertex 2 {m}
  13.275027744762, 0, 1.34253836994525,   !- X,Y,Z Vertex 3 {m}
  13.275027744762, 0, 2.25653836994525;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2417f34-0b79-425a-9a0c-f4a5ee18335d}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6676fc82-ef20-4129-999a-15488176f895}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.353227744762, 0, 2.25653836994525,   !- X,Y,Z Vertex 1 {m}
  19.353227744762, 0, 1.34253836994525,   !- X,Y,Z Vertex 2 {m}
  17.104227744762, 0, 1.34253836994525,   !- X,Y,Z Vertex 3 {m}
  17.104227744762, 0, 2.25653836994525;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37a35157-c4e7-41b2-a32e-b3912879d450}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6676fc82-ef20-4129-999a-15488176f895}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.14462774476205, 0, 2.25653836994525,  !- X,Y,Z Vertex 1 {m}
  3.14462774476205, 0, 1.34253836994525,  !- X,Y,Z Vertex 2 {m}
  0.895627744762051, 0, 1.34253836994525, !- X,Y,Z Vertex 3 {m}
  0.895627744762051, 0, 2.25653836994525; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa11b017-bb8b-4d7f-b462-07278b69011b}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6676fc82-ef20-4129-999a-15488176f895}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.8303277447621, 0, 2.25653836994525,  !- X,Y,Z Vertex 1 {m}
  10.8303277447621, 0, 1.34253836994525,  !- X,Y,Z Vertex 2 {m}
  8.58132774476205, 0, 1.34253836994525,  !- X,Y,Z Vertex 3 {m}
  8.58132774476205, 0, 2.25653836994525;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8666bd28-776a-4d0c-8446-8df62fdf3b89}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8a896318-2786-4fdf-b669-8fb7f0a626e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.18875406497256, 0, 2.25653836994525,  !- X,Y,Z Vertex 1 {m}
  3.18875406497256, 0, 1.34253836994525,  !- X,Y,Z Vertex 2 {m}
  0.939754064972563, 0, 1.34253836994525, !- X,Y,Z Vertex 3 {m}
  0.939754064972563, 0, 2.25653836994525; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14e69d4f-8f63-4be1-a5a3-47ea58773546}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8a896318-2786-4fdf-b669-8fb7f0a626e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.72335406497256, 0, 2.25653836994525,  !- X,Y,Z Vertex 1 {m}
  6.72335406497256, 0, 1.34253836994525,  !- X,Y,Z Vertex 2 {m}
  4.47435406497256, 0, 1.34253836994525,  !- X,Y,Z Vertex 3 {m}
  4.47435406497256, 0, 2.25653836994525;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf90af20-3143-492f-b46e-6a8cacf157a7}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a5193c4b-f412-4b60-aad6-9bea457437e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -12.4780255400015, 2.45546515920325, !- X,Y,Z Vertex 1 {m}
  0, -12.4780255400015, 1.54146515920325, !- X,Y,Z Vertex 2 {m}
  0, -14.7270255400015, 1.54146515920325, !- X,Y,Z Vertex 3 {m}
  0, -14.7270255400015, 2.45546515920325; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e75d2024-ddb5-49d9-a611-d1ef86d73ea1}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a5193c4b-f412-4b60-aad6-9bea457437e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.13282554000155, 2.45546515920325, !- X,Y,Z Vertex 1 {m}
  0, -3.13282554000155, 1.54146515920325, !- X,Y,Z Vertex 2 {m}
  0, -5.38182554000154, 1.54146515920325, !- X,Y,Z Vertex 3 {m}
  0, -5.38182554000154, 2.45546515920325; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7e0c6d5-6919-437f-aaf8-d0c395c787b8}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a5193c4b-f412-4b60-aad6-9bea457437e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -15.2885255400015, 2.45546515920325, !- X,Y,Z Vertex 1 {m}
  0, -15.2885255400015, 1.54146515920325, !- X,Y,Z Vertex 2 {m}
  0, -17.5375255400015, 1.54146515920325, !- X,Y,Z Vertex 3 {m}
  0, -17.5375255400015, 2.45546515920325; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d91d076-90bc-45cd-8b53-1ce7e20ae4d2}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a5193c4b-f412-4b60-aad6-9bea457437e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.27442554000154, 2.45546515920325, !- X,Y,Z Vertex 1 {m}
  0, -9.27442554000154, 1.54146515920325, !- X,Y,Z Vertex 2 {m}
  0, -11.5234255400015, 1.54146515920325, !- X,Y,Z Vertex 3 {m}
  0, -11.5234255400015, 2.45546515920325; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd67fa0f-3d9d-4be1-981f-51ac10b7b0d1}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a5193c4b-f412-4b60-aad6-9bea457437e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -6.49352554000155, 2.45546515920325, !- X,Y,Z Vertex 1 {m}
  0, -6.49352554000155, 1.54146515920325, !- X,Y,Z Vertex 2 {m}
  0, -8.74252554000154, 1.54146515920325, !- X,Y,Z Vertex 3 {m}
  0, -8.74252554000154, 2.45546515920325; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {532eb27c-9fc6-4b33-a18e-6f066dfd762d}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {36d4de8a-1a96-4d1b-a9fe-a90e668fa12f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -6.84799284347653, 2.31653000863127, !- X,Y,Z Vertex 1 {m}
  0, -6.84799284347653, 1.40253000863127, !- X,Y,Z Vertex 2 {m}
  0, -4.59899284347654, 1.40253000863127, !- X,Y,Z Vertex 3 {m}
  0, -4.59899284347654, 2.31653000863127; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e688656f-9f2c-4a5c-a1d8-27d9f376fd03}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {36d4de8a-1a96-4d1b-a9fe-a90e668fa12f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -18.2248844657554, 2.00309846870247, !- X,Y,Z Vertex 1 {m}
  0, -18.2248844657554, 1.08909846870247, !- X,Y,Z Vertex 2 {m}
  0, -15.9758844657554, 1.08909846870247, !- X,Y,Z Vertex 3 {m}
  0, -15.9758844657554, 2.00309846870247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b26170a5-9a36-46de-b46f-09fd683836e7}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {36d4de8a-1a96-4d1b-a9fe-a90e668fa12f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -14.3287844657554, 2.00309846870247, !- X,Y,Z Vertex 1 {m}
  0, -14.3287844657554, 1.08909846870247, !- X,Y,Z Vertex 2 {m}
  0, -12.0797844657554, 1.08909846870247, !- X,Y,Z Vertex 3 {m}
  0, -12.0797844657554, 2.00309846870247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ef65be5-20f0-42c3-8913-d57d85fac05d}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {36d4de8a-1a96-4d1b-a9fe-a90e668fa12f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -10.4392928434765, 2.31653000863127, !- X,Y,Z Vertex 1 {m}
  0, -10.4392928434765, 1.40253000863127, !- X,Y,Z Vertex 2 {m}
  0, -8.19029284347653, 1.40253000863127, !- X,Y,Z Vertex 3 {m}
  0, -8.19029284347653, 2.31653000863127; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1fdac6d3-e0a8-4688-b1b9-5f540bf16ac1}, !- Handle
  Sub Surface 34,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {82eaf886-c299-4dde-bdaf-3af8cbaab88d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.3069807451101, 38.9498204685563, 1.828, !- X,Y,Z Vertex 1 {m}
  13.3069807451101, 38.9498204685563, 0,  !- X,Y,Z Vertex 2 {m}
  12.3929807451101, 38.9498204685563, 0,  !- X,Y,Z Vertex 3 {m}
  12.3929807451101, 38.9498204685563, 1.828; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1651dc6-5aeb-4d8c-805c-eaaab617a818}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {82eaf886-c299-4dde-bdaf-3af8cbaab88d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.8332986255172, 38.9498204685563, 2.64623057905292, !- X,Y,Z Vertex 1 {m}
  10.8332986255172, 38.9498204685563, 1.73223057905292, !- X,Y,Z Vertex 2 {m}
  8.58429862551719, 38.9498204685563, 1.73223057905292, !- X,Y,Z Vertex 3 {m}
  8.58429862551719, 38.9498204685563, 2.64623057905292; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {099cde7e-46ee-442d-bf1d-851226e1b806}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a1192b2f-53f0-4ffa-af29-a65604bcb4c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.78575689071841, 1.4540986357456, 2.11871262020654, !- X,Y,Z Vertex 1 {m}
  9.78575689071841, 1.4540986357456, 1.20471262020654, !- X,Y,Z Vertex 2 {m}
  9.78575689071841, 3.70309863574559, 1.20471262020654, !- X,Y,Z Vertex 3 {m}
  9.78575689071841, 3.70309863574559, 2.11871262020654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {978a383f-1981-46f5-859b-50ab8a7cbc4e}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40cf4bb1-3004-4cb6-b6ee-fe4eceacae52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.03276799851461, 2.11871262020654, !- X,Y,Z Vertex 1 {m}
  0, -9.03276799851461, 1.20471262020654, !- X,Y,Z Vertex 2 {m}
  0, -6.78376799851462, 1.20471262020654, !- X,Y,Z Vertex 3 {m}
  0, -6.78376799851462, 2.11871262020654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a89619e0-4395-4a16-82c4-31a44f31cb34}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40cf4bb1-3004-4cb6-b6ee-fe4eceacae52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -16.1549679985146, 2.11871262020654, !- X,Y,Z Vertex 1 {m}
  0, -16.1549679985146, 1.20471262020654, !- X,Y,Z Vertex 2 {m}
  0, -13.9059679985146, 1.20471262020654, !- X,Y,Z Vertex 3 {m}
  0, -13.9059679985146, 2.11871262020654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b9853a9-3ce9-4725-8ffd-f27067a18321}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40cf4bb1-3004-4cb6-b6ee-fe4eceacae52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -26.3405679985146, 2.11871262020654, !- X,Y,Z Vertex 1 {m}
  0, -26.3405679985146, 1.20471262020654, !- X,Y,Z Vertex 2 {m}
  0, -24.0915679985146, 1.20471262020654, !- X,Y,Z Vertex 3 {m}
  0, -24.0915679985146, 2.11871262020654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1e498de-c026-4667-9d20-78ccc5e1b6c3}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40cf4bb1-3004-4cb6-b6ee-fe4eceacae52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -19.5206679985146, 2.11871262020654, !- X,Y,Z Vertex 1 {m}
  0, -19.5206679985146, 1.20471262020654, !- X,Y,Z Vertex 2 {m}
  0, -17.2716679985146, 1.20471262020654, !- X,Y,Z Vertex 3 {m}
  0, -17.2716679985146, 2.11871262020654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8036d2f3-781f-4804-affe-df873b5a8c0f}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40cf4bb1-3004-4cb6-b6ee-fe4eceacae52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.86426799851461, 2.11871262020654, !- X,Y,Z Vertex 1 {m}
  0, -5.86426799851461, 1.20471262020654, !- X,Y,Z Vertex 2 {m}
  0, -3.61526799851461, 1.20471262020654, !- X,Y,Z Vertex 3 {m}
  0, -3.61526799851461, 2.11871262020654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fb23ddd-cf46-43e4-a5fa-6f2e0fc87d4e}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40cf4bb1-3004-4cb6-b6ee-fe4eceacae52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -22.8228679985146, 2.11871262020654, !- X,Y,Z Vertex 1 {m}
  0, -22.8228679985146, 1.20471262020654, !- X,Y,Z Vertex 2 {m}
  0, -20.5738679985146, 1.20471262020654, !- X,Y,Z Vertex 3 {m}
  0, -20.5738679985146, 2.11871262020654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {589b19a3-3c70-47e3-9258-698026d34cb3}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40cf4bb1-3004-4cb6-b6ee-fe4eceacae52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.85026799851461, 2.11871262020654, !- X,Y,Z Vertex 1 {m}
  0, -2.85026799851461, 1.20471262020654, !- X,Y,Z Vertex 2 {m}
  0, -0.601267998514619, 1.20471262020654, !- X,Y,Z Vertex 3 {m}
  0, -0.601267998514619, 2.11871262020654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e1416cb3-4e15-4162-a09e-995658c34f16}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40cf4bb1-3004-4cb6-b6ee-fe4eceacae52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -12.6790679985146, 2.11871262020654, !- X,Y,Z Vertex 1 {m}
  0, -12.6790679985146, 1.20471262020654, !- X,Y,Z Vertex 2 {m}
  0, -10.4300679985146, 1.20471262020654, !- X,Y,Z Vertex 3 {m}
  0, -10.4300679985146, 2.11871262020654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80de68d4-e9c6-47a7-a0f0-bd1b8918f298}, !- Handle
  Sub Surface 45,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {485f1e9c-aecb-444c-a7b5-66fbb15b1821}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.959993273631539, 1.828,           !- X,Y,Z Vertex 1 {m}
  0, -0.959993273631539, 0,               !- X,Y,Z Vertex 2 {m}
  0, -0.045993273631539, 0,               !- X,Y,Z Vertex 3 {m}
  0, -0.045993273631539, 1.828;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a14d71e2-02b1-4c2b-a584-0debad5a48a6}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9eea560-a2ab-4f5e-9a52-b4275ce27a17}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.59733356335958, 2.11871262020654, !- X,Y,Z Vertex 1 {m}
  0, -5.59733356335958, 1.20471262020654, !- X,Y,Z Vertex 2 {m}
  0, -3.34833356335959, 1.20471262020654, !- X,Y,Z Vertex 3 {m}
  0, -3.34833356335959, 2.11871262020654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {711bfdb8-bf3b-4f1e-bb83-d6658da59370}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9eea560-a2ab-4f5e-9a52-b4275ce27a17}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -16.2169335633596, 2.11871262020654, !- X,Y,Z Vertex 1 {m}
  0, -16.2169335633596, 1.20471262020654, !- X,Y,Z Vertex 2 {m}
  0, -13.9679335633596, 1.20471262020654, !- X,Y,Z Vertex 3 {m}
  0, -13.9679335633596, 2.11871262020654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b8d02b8-fe11-40eb-9838-6e1c6fb47c91}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9eea560-a2ab-4f5e-9a52-b4275ce27a17}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.64033356335959, 2.11871262020654, !- X,Y,Z Vertex 1 {m}
  0, -8.64033356335959, 1.20471262020654, !- X,Y,Z Vertex 2 {m}
  0, -6.3913335633596, 1.20471262020654,  !- X,Y,Z Vertex 3 {m}
  0, -6.3913335633596, 2.11871262020654;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17c54259-fde1-48ed-8659-cb6d277b9626}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9eea560-a2ab-4f5e-9a52-b4275ce27a17}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -12.3508335633596, 2.11871262020654, !- X,Y,Z Vertex 1 {m}
  0, -12.3508335633596, 1.20471262020654, !- X,Y,Z Vertex 2 {m}
  0, -10.1018335633596, 1.20471262020654, !- X,Y,Z Vertex 3 {m}
  0, -10.1018335633596, 2.11871262020654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d595ef67-d78a-4f04-85b0-478646e7dd0c}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9eea560-a2ab-4f5e-9a52-b4275ce27a17}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.00323356335959, 2.11871262020654, !- X,Y,Z Vertex 1 {m}
  0, -3.00323356335959, 1.20471262020654, !- X,Y,Z Vertex 2 {m}
  0, -0.754233563359595, 1.20471262020654, !- X,Y,Z Vertex 3 {m}
  0, -0.754233563359595, 2.11871262020654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a33686f-62b4-4a83-88f3-4d5b56297d5b}, !- Handle
  Sub Surface 51,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ddce7321-2561-46f1-8213-8fc5421b1f2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.21488216036402, 1.828,            !- X,Y,Z Vertex 1 {m}
  0, -2.21488216036402, 0,                !- X,Y,Z Vertex 2 {m}
  0, -0.386882160364018, 0,               !- X,Y,Z Vertex 3 {m}
  0, -0.386882160364018, 1.828;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7c9722a-d27c-4ee5-832e-4ef82c2220c2}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff7f3b3d-ccdf-42c5-938f-beff99041b35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.47333280597542, 3.67000000000004, 2.36007977843997, !- X,Y,Z Vertex 1 {m}
  7.47333280597542, 3.67000000000004, 1.44207977843997, !- X,Y,Z Vertex 2 {m}
  9.72233280597542, 3.67000000000004, 1.44207977843997, !- X,Y,Z Vertex 3 {m}
  9.72233280597542, 3.67000000000004, 2.36007977843997; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67674043-0f65-4d75-9cf1-6cd1e07184c8}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c9cc632-be13-404d-958e-3430c5424926}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.05413307698119, 0, 1.81033064607722,  !- X,Y,Z Vertex 1 {m}
  6.05413307698119, 0, 0.896330646077223, !- X,Y,Z Vertex 2 {m}
  7.11113307698118, 0, 0.896330646077223, !- X,Y,Z Vertex 3 {m}
  7.11113307698118, 0, 1.81033064607722;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ae0e0d3-166b-4b95-8b18-da09cca1a73a}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c9cc632-be13-404d-958e-3430c5424926}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.60313307698119, 0, 1.81033064607722,  !- X,Y,Z Vertex 1 {m}
  3.60313307698119, 0, 0.896330646077223, !- X,Y,Z Vertex 2 {m}
  4.66013307698118, 0, 0.896330646077223, !- X,Y,Z Vertex 3 {m}
  4.66013307698118, 0, 1.81033064607722;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29767a56-1a8e-44c6-82d6-7e9633c6e3a0}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c9cc632-be13-404d-958e-3430c5424926}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.72163307698119, 0, 1.81033064607722,  !- X,Y,Z Vertex 1 {m}
  7.72163307698119, 0, 0.896330646077223, !- X,Y,Z Vertex 2 {m}
  8.77863307698119, 0, 0.896330646077223, !- X,Y,Z Vertex 3 {m}
  8.77863307698119, 0, 1.81033064607722;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7ba720b-59e4-4f68-8689-87e9e3634ae1}, !- Handle
  Sub Surface 56,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0a4927b0-0c37-4467-ab31-efe292d9e3fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.448240055114781, 1.828,           !- X,Y,Z Vertex 1 {m}
  0, -0.448240055114781, 0,               !- X,Y,Z Vertex 2 {m}
  0, -2.27624005511478, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.27624005511478, 1.828;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61b34c66-57be-4dfc-baef-9b9a8ed928aa}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2c9d2d8-a722-42d3-9ab8-a4fef5606b4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.12549207721654, 1.98537025610093, !- X,Y,Z Vertex 1 {m}
  0, -7.12549207721654, 1.07137025610093, !- X,Y,Z Vertex 2 {m}
  0, -9.37449207721656, 1.07137025610093, !- X,Y,Z Vertex 3 {m}
  0, -9.37449207721656, 1.98537025610093; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb2181fd-7c98-4e27-acbb-401c2715ebed}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2c9d2d8-a722-42d3-9ab8-a4fef5606b4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -20.3751920772166, 1.98537025610093, !- X,Y,Z Vertex 1 {m}
  0, -20.3751920772166, 1.07137025610093, !- X,Y,Z Vertex 2 {m}
  0, -22.6241920772166, 1.07137025610093, !- X,Y,Z Vertex 3 {m}
  0, -22.6241920772166, 1.98537025610093; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {394ef8ba-8b8b-4992-bfe8-21351948ba35}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2c9d2d8-a722-42d3-9ab8-a4fef5606b4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -23.2328920772166, 1.98537025610093, !- X,Y,Z Vertex 1 {m}
  0, -23.2328920772166, 1.07137025610093, !- X,Y,Z Vertex 2 {m}
  0, -25.4818920772166, 1.07137025610093, !- X,Y,Z Vertex 3 {m}
  0, -25.4818920772166, 1.98537025610093; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6635979b-17d8-4a0b-b49f-04db45cb6a33}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2c9d2d8-a722-42d3-9ab8-a4fef5606b4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -10.4473920772166, 1.98537025610093, !- X,Y,Z Vertex 1 {m}
  0, -10.4473920772166, 1.07137025610093, !- X,Y,Z Vertex 2 {m}
  0, -12.6963920772166, 1.07137025610093, !- X,Y,Z Vertex 3 {m}
  0, -12.6963920772166, 1.98537025610093; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {662bcf01-c5ba-4252-9267-8f71e2aec2dd}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2c9d2d8-a722-42d3-9ab8-a4fef5606b4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -28.8588920772165, 1.98537025610093, !- X,Y,Z Vertex 1 {m}
  0, -28.8588920772165, 1.07137025610093, !- X,Y,Z Vertex 2 {m}
  0, -31.1078920772166, 1.07137025610093, !- X,Y,Z Vertex 3 {m}
  0, -31.1078920772166, 1.98537025610093; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ebbeee66-f905-49d4-9faa-c84078a439ff}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2c9d2d8-a722-42d3-9ab8-a4fef5606b4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -13.5091920772166, 1.98537025610093, !- X,Y,Z Vertex 1 {m}
  0, -13.5091920772166, 1.07137025610093, !- X,Y,Z Vertex 2 {m}
  0, -15.7581920772166, 1.07137025610093, !- X,Y,Z Vertex 3 {m}
  0, -15.7581920772166, 1.98537025610093; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4880d2d9-ae5b-4a5f-9af7-d2c4ffeb6054}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2c9d2d8-a722-42d3-9ab8-a4fef5606b4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -17.3164920772166, 1.98537025610093, !- X,Y,Z Vertex 1 {m}
  0, -17.3164920772166, 1.07137025610093, !- X,Y,Z Vertex 2 {m}
  0, -19.5654920772166, 1.07137025610093, !- X,Y,Z Vertex 3 {m}
  0, -19.5654920772166, 1.98537025610093; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04faa817-0ac8-4e65-adee-7e1185396088}, !- Handle
  Sub Surface 64,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {fd99069c-1475-4e82-9edf-ad6e02f106e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.676255603289094, -31.76866663426, 1.828, !- X,Y,Z Vertex 1 {m}
  0.676255603289094, -31.76866663426, 0,  !- X,Y,Z Vertex 2 {m}
  2.50425560328909, -31.76866663426, 0,   !- X,Y,Z Vertex 3 {m}
  2.50425560328909, -31.76866663426, 1.828; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34fbff10-66a4-47cd-8c55-9981553ae928}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2c9d2d8-a722-42d3-9ab8-a4fef5606b4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -25.8964920772166, 1.98537025610093, !- X,Y,Z Vertex 1 {m}
  0, -25.8964920772166, 1.07137025610093, !- X,Y,Z Vertex 2 {m}
  0, -28.1454920772166, 1.07137025610093, !- X,Y,Z Vertex 3 {m}
  0, -28.1454920772166, 1.98537025610093; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99b379a8-509a-40a3-a0e2-afd2ed4f6c11}, !- Handle
  Sub Surface 66,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {dfe71e0f-f5c5-4a01-97a1-4ea11df007cb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.760082542388536, 0, 1.828,            !- X,Y,Z Vertex 1 {m}
  0.760082542388536, 0, 0,                !- X,Y,Z Vertex 2 {m}
  1.67408254238854, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.67408254238854, 0, 1.828;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {621213d8-61d9-478f-b1e3-140044829317}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {72abd3d3-a0b9-4d83-a639-a47850fde296}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.848669315326, 2.47991466884895,   !- X,Y,Z Vertex 1 {m}
  0, 22.848669315326, 1.56591466884895,   !- X,Y,Z Vertex 2 {m}
  0, 25.097669315326, 1.56591466884895,   !- X,Y,Z Vertex 3 {m}
  0, 25.097669315326, 2.47991466884895;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ffa5389-50c4-497b-93cb-d70a6ed7d672}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {72abd3d3-a0b9-4d83-a639-a47850fde296}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.794069315326, 2.47991466884895,   !- X,Y,Z Vertex 1 {m}
  0, 15.794069315326, 1.56591466884895,   !- X,Y,Z Vertex 2 {m}
  0, 18.043069315326, 1.56591466884895,   !- X,Y,Z Vertex 3 {m}
  0, 18.043069315326, 2.47991466884895;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb320b9f-bec1-4daf-9112-0f4cac5e4df6}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {72abd3d3-a0b9-4d83-a639-a47850fde296}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 28.591469315326, 2.47991466884895,   !- X,Y,Z Vertex 1 {m}
  0, 28.591469315326, 1.56591466884895,   !- X,Y,Z Vertex 2 {m}
  0, 30.840469315326, 1.56591466884895,   !- X,Y,Z Vertex 3 {m}
  0, 30.840469315326, 2.47991466884895;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44409234-47c9-4c3e-a1a2-36dc2b4da8d6}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {72abd3d3-a0b9-4d83-a639-a47850fde296}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.571369315326, 2.47991466884895,   !- X,Y,Z Vertex 1 {m}
  0, 25.571369315326, 1.56591466884895,   !- X,Y,Z Vertex 2 {m}
  0, 27.820369315326, 1.56591466884895,   !- X,Y,Z Vertex 3 {m}
  0, 27.820369315326, 2.47991466884895;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfcd4ec2-baa0-4364-9f98-a36f71b56273}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {72abd3d3-a0b9-4d83-a639-a47850fde296}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.541269315326, 2.47991466884895,   !- X,Y,Z Vertex 1 {m}
  0, 19.541269315326, 1.56591466884895,   !- X,Y,Z Vertex 2 {m}
  0, 21.790269315326, 1.56591466884895,   !- X,Y,Z Vertex 3 {m}
  0, 21.790269315326, 2.47991466884895;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d53a0d9-1b79-4c86-bb6b-e6d165285ccd}, !- Handle
  Sub Surface 72,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c813f1ac-dc67-414c-b184-126563c551dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.74, 0.575701672144564, 1.828,         !- X,Y,Z Vertex 1 {m}
  4.74, 0.575701672144564, 0,             !- X,Y,Z Vertex 2 {m}
  4.74, 1.48970167214456, 0,              !- X,Y,Z Vertex 3 {m}
  4.74, 1.48970167214456, 1.828;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a2c84c5-7fd7-4487-abd8-12febc78e152}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dfe71e0f-f5c5-4a01-97a1-4ea11df007cb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.38392365620688, 0, 2.24532928684363,  !- X,Y,Z Vertex 1 {m}
  2.38392365620688, 0, 1.33132928684363,  !- X,Y,Z Vertex 2 {m}
  4.63292365620688, 0, 1.33132928684363,  !- X,Y,Z Vertex 3 {m}
  4.63292365620688, 0, 2.24532928684363;  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {305aaba5-a9c2-46f0-9f08-2767a07be36e}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48ec1234-adc7-4963-873e-f7e5ebf24f09}, !- Zone Air Inlet Port List
  {2ba32292-d042-4599-908c-1f9c7fcbf302}, !- Zone Air Exhaust Port List
  {825cc016-293c-4243-ba8e-66907209196d}, !- Zone Air Node Name
  {a3407f03-b9de-4182-bedd-9ac2f68b6fab}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {57d95aa7-23ef-4d6f-a334-b59b0b7b34d4}, !- Group Rendering Name
  {2681bd51-55fe-4994-ad27-2b8a46600deb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c1fc954-eb85-4f62-86fc-548f5470ac68}, !- Handle
  Node 1,                                 !- Name
  {825cc016-293c-4243-ba8e-66907209196d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {825cc016-293c-4243-ba8e-66907209196d}, !- Handle
  Connection 1,                           !- Name
  {305aaba5-a9c2-46f0-9f08-2767a07be36e}, !- Source Object
  11,                                     !- Outlet Port
  {0c1fc954-eb85-4f62-86fc-548f5470ac68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48ec1234-adc7-4963-873e-f7e5ebf24f09}, !- Handle
  Port List 1,                            !- Name
  {305aaba5-a9c2-46f0-9f08-2767a07be36e}, !- HVAC Component
  {da31fa15-f66d-4a26-8b5d-222712819859}; !- Port 1

OS:PortList,
  {2ba32292-d042-4599-908c-1f9c7fcbf302}, !- Handle
  Port List 2,                            !- Name
  {305aaba5-a9c2-46f0-9f08-2767a07be36e}; !- HVAC Component

OS:Sizing:Zone,
  {a8c8bd53-a1c3-4ff2-bb7d-812a66ae8603}, !- Handle
  {305aaba5-a9c2-46f0-9f08-2767a07be36e}, !- Zone or ZoneList Name
  14.0000000000001,                       !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {89bc9064-b7c3-4db6-b353-290935dcf81d}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {305aaba5-a9c2-46f0-9f08-2767a07be36e}, !- Thermal Zone
  {7496278b-6952-4330-a567-70c7f07be1de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {3bf73380-c5ef-402b-839f-7902c069e849}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1bdfb379-34f6-4f91-a26e-8942cf5c9b67}, !- Zone Air Inlet Port List
  {b06da220-062f-412a-830f-18fe6ccbf651}, !- Zone Air Exhaust Port List
  {db6c29ac-0bc3-4ed0-88e5-8f52d1d50db5}, !- Zone Air Node Name
  {c64fb487-f171-4e04-a5a4-0ef653b63f3d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0b64c55b-5177-4b5c-9986-230c902b77d7}, !- Group Rendering Name
  {8ee54102-9519-4430-8d43-71a5cd0ff896}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {78cd7ebb-3eb7-4428-99d4-939a1812fb06}, !- Handle
  Node 2,                                 !- Name
  {db6c29ac-0bc3-4ed0-88e5-8f52d1d50db5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db6c29ac-0bc3-4ed0-88e5-8f52d1d50db5}, !- Handle
  Connection 2,                           !- Name
  {3bf73380-c5ef-402b-839f-7902c069e849}, !- Source Object
  11,                                     !- Outlet Port
  {78cd7ebb-3eb7-4428-99d4-939a1812fb06}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1bdfb379-34f6-4f91-a26e-8942cf5c9b67}, !- Handle
  Port List 3,                            !- Name
  {3bf73380-c5ef-402b-839f-7902c069e849}, !- HVAC Component
  {e345b9bf-da64-4921-9c6b-47696f3e0a99}; !- Port 1

OS:PortList,
  {b06da220-062f-412a-830f-18fe6ccbf651}, !- Handle
  Port List 4,                            !- Name
  {3bf73380-c5ef-402b-839f-7902c069e849}; !- HVAC Component

OS:Sizing:Zone,
  {2ddfdcdf-9b6c-4994-8d31-67b14c01d4c6}, !- Handle
  {3bf73380-c5ef-402b-839f-7902c069e849}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {94c653f9-4b48-4068-8c69-28b736988ef2}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {3bf73380-c5ef-402b-839f-7902c069e849}, !- Thermal Zone
  {f8ab8994-77ce-4e12-be9a-6d385020755e}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2496d2f4-7ce1-4bb4-afd2-b970b3080c62}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {30a10d2a-8c70-415b-9ac0-a322be7e61c0}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc5bef33-ba06-4b8b-9c17-fe04e2d22d05}, !- Zone Air Inlet Port List
  {1b93a9aa-d8ac-44b3-8fe8-4712f7135386}, !- Zone Air Exhaust Port List
  {8a8633a2-8012-4703-85f5-31f9a7214f5d}, !- Zone Air Node Name
  {3413f4a0-808e-435d-aa72-12f0ca5e656c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {43be6023-7b53-457c-a6e0-eb3e6a99fb2b}, !- Group Rendering Name
  {a37fdf15-83d9-4bc3-963e-7f93a99cedb5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ebb7fced-45a8-4fbc-9d1e-054f61154898}, !- Handle
  Node 3,                                 !- Name
  {8a8633a2-8012-4703-85f5-31f9a7214f5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a8633a2-8012-4703-85f5-31f9a7214f5d}, !- Handle
  Connection 3,                           !- Name
  {30a10d2a-8c70-415b-9ac0-a322be7e61c0}, !- Source Object
  11,                                     !- Outlet Port
  {ebb7fced-45a8-4fbc-9d1e-054f61154898}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc5bef33-ba06-4b8b-9c17-fe04e2d22d05}, !- Handle
  Port List 5,                            !- Name
  {30a10d2a-8c70-415b-9ac0-a322be7e61c0}, !- HVAC Component
  {72a93158-d8fc-4e16-8742-0dee14fe0431}; !- Port 1

OS:PortList,
  {1b93a9aa-d8ac-44b3-8fe8-4712f7135386}, !- Handle
  Port List 6,                            !- Name
  {30a10d2a-8c70-415b-9ac0-a322be7e61c0}; !- HVAC Component

OS:Sizing:Zone,
  {34926bbf-b50f-4955-bb90-171c4e87c069}, !- Handle
  {30a10d2a-8c70-415b-9ac0-a322be7e61c0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a4630e41-c987-4fea-89f4-81247c94a59b}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {30a10d2a-8c70-415b-9ac0-a322be7e61c0}, !- Thermal Zone
  {6f52e7fb-6fa7-4aac-a0c8-72aed13fb176}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b48d6aaa-b553-4d64-b037-68128e9e4b31}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66de4a60-adf9-4e8d-bc63-784390208339}, !- Zone Air Inlet Port List
  {e01b4849-b75a-45cf-92d2-d85adf6dc871}, !- Zone Air Exhaust Port List
  {9e1f4177-ad68-499a-abd2-cc522d728fc2}, !- Zone Air Node Name
  {7ff72d7b-fb50-4ab1-9428-cf0f0acf10a1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ca76ada8-8bd6-44bd-83a0-aafa6dcdb9fe}, !- Group Rendering Name
  {6c61795a-f9df-458f-be5f-9cd8023a74bc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc51e3f4-ff45-46ec-b427-068954c64473}, !- Handle
  Node 4,                                 !- Name
  {9e1f4177-ad68-499a-abd2-cc522d728fc2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e1f4177-ad68-499a-abd2-cc522d728fc2}, !- Handle
  Connection 4,                           !- Name
  {b48d6aaa-b553-4d64-b037-68128e9e4b31}, !- Source Object
  11,                                     !- Outlet Port
  {cc51e3f4-ff45-46ec-b427-068954c64473}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66de4a60-adf9-4e8d-bc63-784390208339}, !- Handle
  Port List 7,                            !- Name
  {b48d6aaa-b553-4d64-b037-68128e9e4b31}, !- HVAC Component
  {0c1bc110-0522-4bd9-abd4-c804e0276363}; !- Port 1

OS:PortList,
  {e01b4849-b75a-45cf-92d2-d85adf6dc871}, !- Handle
  Port List 8,                            !- Name
  {b48d6aaa-b553-4d64-b037-68128e9e4b31}; !- HVAC Component

OS:Sizing:Zone,
  {98367697-fafa-4742-84f3-53e26a21f00b}, !- Handle
  {b48d6aaa-b553-4d64-b037-68128e9e4b31}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4d19cbda-8d23-4069-8775-8ad7df2aaf51}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {b48d6aaa-b553-4d64-b037-68128e9e4b31}, !- Thermal Zone
  {8e311e7a-d5da-402f-b14e-beaa50f5f263}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {790c0eaa-f159-400f-899e-1ff7f8ce17c0}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {137554b6-3eba-420c-b5d7-bd131c667e06}, !- Zone Air Inlet Port List
  {404d6101-205f-4172-a580-a1ce9b58bdf8}, !- Zone Air Exhaust Port List
  {202d3938-e355-428f-8609-9c8f92135552}, !- Zone Air Node Name
  {c007903e-7570-49f2-a73c-fd73473d2864}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2a7177ff-1c90-435d-9ac0-4e62672ff585}, !- Group Rendering Name
  {bbff2c8d-c546-4037-bc02-34a84eea1545}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {763c0025-ed8b-4aef-aecf-e500ea0635ff}, !- Handle
  Node 5,                                 !- Name
  {202d3938-e355-428f-8609-9c8f92135552}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {202d3938-e355-428f-8609-9c8f92135552}, !- Handle
  Connection 5,                           !- Name
  {790c0eaa-f159-400f-899e-1ff7f8ce17c0}, !- Source Object
  11,                                     !- Outlet Port
  {763c0025-ed8b-4aef-aecf-e500ea0635ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {137554b6-3eba-420c-b5d7-bd131c667e06}, !- Handle
  Port List 9,                            !- Name
  {790c0eaa-f159-400f-899e-1ff7f8ce17c0}, !- HVAC Component
  {60ae48a6-4560-4645-ad0b-c35d427b505f}; !- Port 1

OS:PortList,
  {404d6101-205f-4172-a580-a1ce9b58bdf8}, !- Handle
  Port List 10,                           !- Name
  {790c0eaa-f159-400f-899e-1ff7f8ce17c0}; !- HVAC Component

OS:Sizing:Zone,
  {6b409501-a31e-4c22-b4e4-0e3623198255}, !- Handle
  {790c0eaa-f159-400f-899e-1ff7f8ce17c0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ae9e4e07-f777-4a8f-909a-f4a6310b0381}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {790c0eaa-f159-400f-899e-1ff7f8ce17c0}, !- Thermal Zone
  {23c9d2f2-1587-4023-be09-c0958023bce2}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2ab16daf-95d4-47e5-b67f-155f15d802ab}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {aa2b253e-47e3-4703-a5d7-8d1c4f6403bc}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65d525c3-0c4e-4555-ba6d-513f44e7a322}, !- Zone Air Inlet Port List
  {0783c6ae-9361-40c0-976a-d4c292718ad3}, !- Zone Air Exhaust Port List
  {75ea7c1a-3a67-4c49-9f0c-67d8d155c6f9}, !- Zone Air Node Name
  {d04b7fa3-683f-475c-9396-a4d7f7524906}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {65621df6-c5e2-4282-9843-c4b3cf5f0b96}, !- Group Rendering Name
  {0b4d3bf7-d9f2-4f60-bb8d-261c2f6dc762}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da3d226d-f754-40c8-87d5-b62afe12e006}, !- Handle
  Node 6,                                 !- Name
  {75ea7c1a-3a67-4c49-9f0c-67d8d155c6f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75ea7c1a-3a67-4c49-9f0c-67d8d155c6f9}, !- Handle
  Connection 6,                           !- Name
  {aa2b253e-47e3-4703-a5d7-8d1c4f6403bc}, !- Source Object
  11,                                     !- Outlet Port
  {da3d226d-f754-40c8-87d5-b62afe12e006}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65d525c3-0c4e-4555-ba6d-513f44e7a322}, !- Handle
  Port List 11,                           !- Name
  {aa2b253e-47e3-4703-a5d7-8d1c4f6403bc}, !- HVAC Component
  {efee1fa4-18a3-4d70-9906-d2fc2411a384}; !- Port 1

OS:PortList,
  {0783c6ae-9361-40c0-976a-d4c292718ad3}, !- Handle
  Port List 12,                           !- Name
  {aa2b253e-47e3-4703-a5d7-8d1c4f6403bc}; !- HVAC Component

OS:Sizing:Zone,
  {11135de9-64cc-4954-bbae-11d32082d3cd}, !- Handle
  {aa2b253e-47e3-4703-a5d7-8d1c4f6403bc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6fc567a1-92ed-41aa-9a70-164c81ff60cf}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {aa2b253e-47e3-4703-a5d7-8d1c4f6403bc}, !- Thermal Zone
  {727c18e5-7fbf-43ea-b52b-14e525eee277}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {bb782ac3-2a22-4ff2-a4d1-4816798ec4ec}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5b42822-0d95-4f74-ac48-d453e76e92b7}, !- Zone Air Inlet Port List
  {0e15261e-d28a-4935-81ee-fda90f8964c9}, !- Zone Air Exhaust Port List
  {7092fb10-be32-4ddc-923f-19f336229f15}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {35e12abb-4f0a-4e55-a7c3-fa9a3d88aadf}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06395f59-f6d8-4c91-9103-2aeccbf05b01}, !- Handle
  Node 7,                                 !- Name
  {7092fb10-be32-4ddc-923f-19f336229f15}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7092fb10-be32-4ddc-923f-19f336229f15}, !- Handle
  Connection 7,                           !- Name
  {bb782ac3-2a22-4ff2-a4d1-4816798ec4ec}, !- Source Object
  11,                                     !- Outlet Port
  {06395f59-f6d8-4c91-9103-2aeccbf05b01}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5b42822-0d95-4f74-ac48-d453e76e92b7}, !- Handle
  Port List 13,                           !- Name
  {bb782ac3-2a22-4ff2-a4d1-4816798ec4ec}, !- HVAC Component
  ;                                       !- Port 1

OS:PortList,
  {0e15261e-d28a-4935-81ee-fda90f8964c9}, !- Handle
  Port List 14,                           !- Name
  {bb782ac3-2a22-4ff2-a4d1-4816798ec4ec}; !- HVAC Component

OS:Sizing:Zone,
  {a093e2cc-ae6a-4a29-8e61-016841cede59}, !- Handle
  {bb782ac3-2a22-4ff2-a4d1-4816798ec4ec}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4d5eb10c-e6eb-4d91-89d9-7f7eafc42602}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {bb782ac3-2a22-4ff2-a4d1-4816798ec4ec}; !- Thermal Zone

OS:ThermalZone,
  {f9f8f34a-adf4-44a6-8622-13637f0353e8}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17b12bd6-2a95-4a72-9ff7-0c5528ca0eca}, !- Zone Air Inlet Port List
  {b7477c97-4e35-4f18-99f5-ee83b76f8724}, !- Zone Air Exhaust Port List
  {27c9e5d3-1c8e-4db6-9da8-5f0a48bc3e42}, !- Zone Air Node Name
  {ef0599d5-6e2c-4632-a0f7-1f00138ec220}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {45175ed5-520b-4ceb-bb11-fc6a70849c00}, !- Group Rendering Name
  {e24ad4ba-00ba-469d-ab53-c4853481d607}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81ca669b-1d16-4277-84de-6590d65f5e6b}, !- Handle
  Node 8,                                 !- Name
  {27c9e5d3-1c8e-4db6-9da8-5f0a48bc3e42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27c9e5d3-1c8e-4db6-9da8-5f0a48bc3e42}, !- Handle
  Connection 8,                           !- Name
  {f9f8f34a-adf4-44a6-8622-13637f0353e8}, !- Source Object
  11,                                     !- Outlet Port
  {81ca669b-1d16-4277-84de-6590d65f5e6b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17b12bd6-2a95-4a72-9ff7-0c5528ca0eca}, !- Handle
  Port List 15,                           !- Name
  {f9f8f34a-adf4-44a6-8622-13637f0353e8}, !- HVAC Component
  {74b40f8e-6f1d-4a52-ae01-4d21469a8986}; !- Port 1

OS:PortList,
  {b7477c97-4e35-4f18-99f5-ee83b76f8724}, !- Handle
  Port List 16,                           !- Name
  {f9f8f34a-adf4-44a6-8622-13637f0353e8}; !- HVAC Component

OS:Sizing:Zone,
  {f47a446a-57a2-49eb-8799-443758579413}, !- Handle
  {f9f8f34a-adf4-44a6-8622-13637f0353e8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {64a98a7c-f622-4ed5-b13a-57063dfca601}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {f9f8f34a-adf4-44a6-8622-13637f0353e8}, !- Thermal Zone
  {f92d73fd-6c9c-41e1-a7df-c131e308eb83}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8c7d822c-c798-4e4b-98f0-f106e0282984}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {8cd178c7-2e3c-4535-9e43-59eecbfebcca}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e88aa9c-a4f9-4060-87d4-88813e82eb5e}, !- Zone Air Inlet Port List
  {252fc929-7593-4c99-a0c1-4f313414e82d}, !- Zone Air Exhaust Port List
  {6a16704f-8c54-45ca-83cd-9b178ff055e5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e8e3cab8-19f1-41d3-83af-983e5049d165}, !- Group Rendering Name
  {8e63e8bd-9e4e-49a7-889a-1c3093617afe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b648f48e-df85-425d-822f-6deaf68b412a}, !- Handle
  Node 9,                                 !- Name
  {6a16704f-8c54-45ca-83cd-9b178ff055e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a16704f-8c54-45ca-83cd-9b178ff055e5}, !- Handle
  Connection 9,                           !- Name
  {8cd178c7-2e3c-4535-9e43-59eecbfebcca}, !- Source Object
  11,                                     !- Outlet Port
  {b648f48e-df85-425d-822f-6deaf68b412a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e88aa9c-a4f9-4060-87d4-88813e82eb5e}, !- Handle
  Port List 17,                           !- Name
  {8cd178c7-2e3c-4535-9e43-59eecbfebcca}, !- HVAC Component
  ;                                       !- Port 1

OS:PortList,
  {252fc929-7593-4c99-a0c1-4f313414e82d}, !- Handle
  Port List 18,                           !- Name
  {8cd178c7-2e3c-4535-9e43-59eecbfebcca}; !- HVAC Component

OS:Sizing:Zone,
  {a89cba06-3746-4287-9f37-0beea175c4d0}, !- Handle
  {8cd178c7-2e3c-4535-9e43-59eecbfebcca}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fa122b4d-a580-4e78-b53b-9c9fa944f55b}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {8cd178c7-2e3c-4535-9e43-59eecbfebcca}, !- Thermal Zone
  {68843745-2234-4e75-aaec-0bbda3543589}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {7f098fde-0d42-4893-a570-eb87416ae109}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4199190d-e013-43dd-ad85-c258dc821c92}, !- Zone Air Inlet Port List
  {867bb21b-afa7-4448-9f34-5e0a3ea1324e}, !- Zone Air Exhaust Port List
  {d4ce9194-67bd-4135-b46c-fda98c0d0258}, !- Zone Air Node Name
  {c5d018f7-1f0b-4bdf-b9ca-cd6c3cf095ee}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fa786e95-c86f-460e-832b-2528e7b6cdb3}, !- Group Rendering Name
  {643534e5-34d5-4baa-9a71-87f77af6da31}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {936637d4-d9f0-46d7-8f0b-5597fe993c7c}, !- Handle
  Node 10,                                !- Name
  {d4ce9194-67bd-4135-b46c-fda98c0d0258}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4ce9194-67bd-4135-b46c-fda98c0d0258}, !- Handle
  Connection 10,                          !- Name
  {7f098fde-0d42-4893-a570-eb87416ae109}, !- Source Object
  11,                                     !- Outlet Port
  {936637d4-d9f0-46d7-8f0b-5597fe993c7c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4199190d-e013-43dd-ad85-c258dc821c92}, !- Handle
  Port List 19,                           !- Name
  {7f098fde-0d42-4893-a570-eb87416ae109}, !- HVAC Component
  {dbe1e096-166e-4b39-8761-afdb890238f2}; !- Port 1

OS:PortList,
  {867bb21b-afa7-4448-9f34-5e0a3ea1324e}, !- Handle
  Port List 20,                           !- Name
  {7f098fde-0d42-4893-a570-eb87416ae109}; !- HVAC Component

OS:Sizing:Zone,
  {84848959-04bc-4498-a79b-2f56bd7ea7f9}, !- Handle
  {7f098fde-0d42-4893-a570-eb87416ae109}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f27e1aab-548e-46c5-a811-605839a96840}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {7f098fde-0d42-4893-a570-eb87416ae109}, !- Thermal Zone
  {b29d1281-c538-4c21-9a6d-d0d66b741277}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {15cc49c5-3852-4306-904f-b716900c43d7}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {2bfa4711-6f16-4abf-8f2c-0e586711d19a}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39212441-2b2f-4523-96c8-39c8bb769eaf}, !- Zone Air Inlet Port List
  {a1542a63-1465-4a00-bf97-403848c714a2}, !- Zone Air Exhaust Port List
  {82528831-cc1a-4721-896f-2e920b46639b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {239debd7-9be6-42b1-8323-8b2bf7bddc2d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9fab72b8-e20b-4281-98ff-27ef157a11b9}, !- Handle
  Node 11,                                !- Name
  {82528831-cc1a-4721-896f-2e920b46639b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82528831-cc1a-4721-896f-2e920b46639b}, !- Handle
  Connection 11,                          !- Name
  {2bfa4711-6f16-4abf-8f2c-0e586711d19a}, !- Source Object
  11,                                     !- Outlet Port
  {9fab72b8-e20b-4281-98ff-27ef157a11b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39212441-2b2f-4523-96c8-39c8bb769eaf}, !- Handle
  Port List 21,                           !- Name
  {2bfa4711-6f16-4abf-8f2c-0e586711d19a}; !- HVAC Component

OS:PortList,
  {a1542a63-1465-4a00-bf97-403848c714a2}, !- Handle
  Port List 22,                           !- Name
  {2bfa4711-6f16-4abf-8f2c-0e586711d19a}; !- HVAC Component

OS:Sizing:Zone,
  {7bc3d28b-84a8-468d-bb5f-2de34dacd5eb}, !- Handle
  {2bfa4711-6f16-4abf-8f2c-0e586711d19a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {502a37ec-21f8-4b7e-92d9-ebed998d99b8}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {2bfa4711-6f16-4abf-8f2c-0e586711d19a}; !- Thermal Zone

OS:ThermalZone,
  {de1c22e5-8eb3-4336-b059-47ec023d846c}, !- Handle
  Thermal Zone 12,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dcbddd26-48e3-4b36-ba9c-1c5c45797669}, !- Zone Air Inlet Port List
  {c625cdc5-f9ce-4528-9fb4-955366fd2069}, !- Zone Air Exhaust Port List
  {4388d000-a51a-454b-ac62-425fcd202240}, !- Zone Air Node Name
  {a4e25523-d181-4e3d-839a-c8a0f2eea311}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a1c297b7-65ed-4340-a3f3-7b44ffd63416}, !- Group Rendering Name
  {f4bfb320-5d64-4c09-bca4-ce78f9236f98}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc62c5b0-cf62-4925-b6e2-a7eb09816683}, !- Handle
  Node 12,                                !- Name
  {4388d000-a51a-454b-ac62-425fcd202240}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4388d000-a51a-454b-ac62-425fcd202240}, !- Handle
  Connection 12,                          !- Name
  {de1c22e5-8eb3-4336-b059-47ec023d846c}, !- Source Object
  11,                                     !- Outlet Port
  {bc62c5b0-cf62-4925-b6e2-a7eb09816683}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dcbddd26-48e3-4b36-ba9c-1c5c45797669}, !- Handle
  Port List 23,                           !- Name
  {de1c22e5-8eb3-4336-b059-47ec023d846c}, !- HVAC Component
  {40067694-5492-4081-a98f-c01c5ba47f4b}; !- Port 1

OS:PortList,
  {c625cdc5-f9ce-4528-9fb4-955366fd2069}, !- Handle
  Port List 24,                           !- Name
  {de1c22e5-8eb3-4336-b059-47ec023d846c}; !- HVAC Component

OS:Sizing:Zone,
  {9d1d6e01-537e-45f6-ac15-1a6b386abf79}, !- Handle
  {de1c22e5-8eb3-4336-b059-47ec023d846c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {19edd313-42b5-4ad3-99ff-17862d4a979d}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {de1c22e5-8eb3-4336-b059-47ec023d846c}, !- Thermal Zone
  {5a643228-49c2-4bb7-aa49-b030e69ecb59}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6214e75a-063d-4d35-85d3-5ac25cc9da53}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {77376c9a-a4f1-42c8-8db4-6bd8a6efdf16}, !- Handle
  Thermal Zone 13,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f9439f1-ee78-4e8e-a8d7-e053d296053c}, !- Zone Air Inlet Port List
  {a9dd0dfc-0338-4212-8f83-95aa5c8510d3}, !- Zone Air Exhaust Port List
  {8160fbee-20ca-40e5-a0f6-52915ea1fa1f}, !- Zone Air Node Name
  {e5ad4b88-4bb3-4ef3-aead-d786ffa9226a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fcf1349c-0d37-48ff-88c6-5816d9c06843}, !- Group Rendering Name
  {65512da7-0fc2-4e06-a05d-2fb195f2752c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c0a22d3-2a71-4895-af50-0e79a62f8a3b}, !- Handle
  Node 13,                                !- Name
  {8160fbee-20ca-40e5-a0f6-52915ea1fa1f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8160fbee-20ca-40e5-a0f6-52915ea1fa1f}, !- Handle
  Connection 13,                          !- Name
  {77376c9a-a4f1-42c8-8db4-6bd8a6efdf16}, !- Source Object
  11,                                     !- Outlet Port
  {4c0a22d3-2a71-4895-af50-0e79a62f8a3b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f9439f1-ee78-4e8e-a8d7-e053d296053c}, !- Handle
  Port List 25,                           !- Name
  {77376c9a-a4f1-42c8-8db4-6bd8a6efdf16}, !- HVAC Component
  {ad16d296-93da-4fed-ac9b-15d69270b6f7}; !- Port 1

OS:PortList,
  {a9dd0dfc-0338-4212-8f83-95aa5c8510d3}, !- Handle
  Port List 26,                           !- Name
  {77376c9a-a4f1-42c8-8db4-6bd8a6efdf16}; !- HVAC Component

OS:Sizing:Zone,
  {a0719fda-3f75-46af-abab-032cb0ea44e8}, !- Handle
  {77376c9a-a4f1-42c8-8db4-6bd8a6efdf16}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5a031d71-2422-4116-a4e6-27536e1edd01}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {77376c9a-a4f1-42c8-8db4-6bd8a6efdf16}, !- Thermal Zone
  {b7a5fde6-6763-4e5e-9ecd-c50d839627fc}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {59652a7f-9d9e-4a09-abd4-9bfd3cc5e2ca}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {811ad1aa-8b9e-44d7-9d0c-c77a70981e44}, !- Handle
  Thermal Zone 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0763a8c2-ae2f-431b-a835-5dc283818dc5}, !- Zone Air Inlet Port List
  {b638104f-f110-4266-87f6-4232e6a06c1b}, !- Zone Air Exhaust Port List
  {8add9e06-2594-48b0-b0ab-5433a28955c9}, !- Zone Air Node Name
  {c75db097-b971-463f-87a2-53a21c4ee6c3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bf5ff0ce-30e7-46b0-a9ad-b65de2e739b7}, !- Group Rendering Name
  {63671113-a9aa-4601-9710-6c78215f10a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2bd3c638-3a75-4966-a8d8-92c26020b912}, !- Handle
  Node 14,                                !- Name
  {8add9e06-2594-48b0-b0ab-5433a28955c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8add9e06-2594-48b0-b0ab-5433a28955c9}, !- Handle
  Connection 14,                          !- Name
  {811ad1aa-8b9e-44d7-9d0c-c77a70981e44}, !- Source Object
  11,                                     !- Outlet Port
  {2bd3c638-3a75-4966-a8d8-92c26020b912}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0763a8c2-ae2f-431b-a835-5dc283818dc5}, !- Handle
  Port List 27,                           !- Name
  {811ad1aa-8b9e-44d7-9d0c-c77a70981e44}, !- HVAC Component
  {72abbfde-bfdc-4fc1-8a92-e878543a0d55}; !- Port 1

OS:PortList,
  {b638104f-f110-4266-87f6-4232e6a06c1b}, !- Handle
  Port List 28,                           !- Name
  {811ad1aa-8b9e-44d7-9d0c-c77a70981e44}; !- HVAC Component

OS:Sizing:Zone,
  {87738b9c-c530-494a-ae53-47a9cc5ee07a}, !- Handle
  {811ad1aa-8b9e-44d7-9d0c-c77a70981e44}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c72afe1a-4c91-482f-90c2-a14ac6eab3b1}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {811ad1aa-8b9e-44d7-9d0c-c77a70981e44}, !- Thermal Zone
  {654e8ad5-f08f-4ca4-84a3-f56b52f2a40b}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {01b63a22-be0f-4390-85f6-ea7d2f46fd6a}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {65960315-d386-4b83-8024-c4869842e1f4}, !- Handle
  Thermal Zone 15,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {11760f8b-e5ad-40a6-a40e-186104e8f136}, !- Zone Air Inlet Port List
  {937ec89a-cbda-4cd3-af21-2b2a8e32c1cb}, !- Zone Air Exhaust Port List
  {48527fc8-53e4-401f-8bc1-64dc1ce04e79}, !- Zone Air Node Name
  {34e899dd-5e4a-4931-a2b1-03bd7eeb3899}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e72b2552-9fa6-4192-ab41-3a90beb6eea8}, !- Group Rendering Name
  {1a53624c-86f3-4fac-8bb9-e5ca9ea3b418}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8e0beb6-d637-4a45-85c5-88181d062d45}, !- Handle
  Node 15,                                !- Name
  {48527fc8-53e4-401f-8bc1-64dc1ce04e79}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48527fc8-53e4-401f-8bc1-64dc1ce04e79}, !- Handle
  Connection 15,                          !- Name
  {65960315-d386-4b83-8024-c4869842e1f4}, !- Source Object
  11,                                     !- Outlet Port
  {b8e0beb6-d637-4a45-85c5-88181d062d45}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {11760f8b-e5ad-40a6-a40e-186104e8f136}, !- Handle
  Port List 29,                           !- Name
  {65960315-d386-4b83-8024-c4869842e1f4}, !- HVAC Component
  {358205ba-5f68-4858-925f-03ac7d0b014f}; !- Port 1

OS:PortList,
  {937ec89a-cbda-4cd3-af21-2b2a8e32c1cb}, !- Handle
  Port List 30,                           !- Name
  {65960315-d386-4b83-8024-c4869842e1f4}; !- HVAC Component

OS:Sizing:Zone,
  {26496a64-7fb6-496b-b97d-b917d861873a}, !- Handle
  {65960315-d386-4b83-8024-c4869842e1f4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7d067b69-a650-4ee9-babe-89f7b8e2c629}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {65960315-d386-4b83-8024-c4869842e1f4}, !- Thermal Zone
  {28c7c108-8a65-4a05-b0a3-fadcc005592b}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {70080932-cbec-4712-b95e-bc998bb17c95}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {0462a12e-c315-4d0c-a8a9-8778df60dc51}, !- Handle
  Thermal Zone 16,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2335acd5-6a8a-41fe-88d1-5f4f9d27c57c}, !- Zone Air Inlet Port List
  {77a6dd69-7a60-46b7-b5bf-245a40ec7924}, !- Zone Air Exhaust Port List
  {982e9eb2-0a27-4932-a4d0-70af2029be41}, !- Zone Air Node Name
  {669f5d9e-d0ff-4e5d-8d7c-c462bdab7daf}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1bd163d9-902b-4062-9730-45edfb3e3d03}, !- Group Rendering Name
  {feae33e2-2c19-4a79-b590-a396c938a8fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dfa2b174-a465-4905-8944-70276255c1f3}, !- Handle
  Node 16,                                !- Name
  {982e9eb2-0a27-4932-a4d0-70af2029be41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {982e9eb2-0a27-4932-a4d0-70af2029be41}, !- Handle
  Connection 16,                          !- Name
  {0462a12e-c315-4d0c-a8a9-8778df60dc51}, !- Source Object
  11,                                     !- Outlet Port
  {dfa2b174-a465-4905-8944-70276255c1f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2335acd5-6a8a-41fe-88d1-5f4f9d27c57c}, !- Handle
  Port List 31,                           !- Name
  {0462a12e-c315-4d0c-a8a9-8778df60dc51}, !- HVAC Component
  {51cd2cf2-ac7f-4b86-81f3-8fd4a35e373e}; !- Port 1

OS:PortList,
  {77a6dd69-7a60-46b7-b5bf-245a40ec7924}, !- Handle
  Port List 32,                           !- Name
  {0462a12e-c315-4d0c-a8a9-8778df60dc51}; !- HVAC Component

OS:Sizing:Zone,
  {5ad4a81d-a1c3-40e2-8214-df4ed900210c}, !- Handle
  {0462a12e-c315-4d0c-a8a9-8778df60dc51}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {166b2a1a-e1e0-4025-887f-5fc95c706f3f}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {0462a12e-c315-4d0c-a8a9-8778df60dc51}, !- Thermal Zone
  {79a496fe-5802-469d-9a23-eedce62eb570}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {38407d77-3fb1-445c-a7ee-9ebe67c243be}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {5a515874-0ad0-40ec-841f-d62355bf5262}, !- Handle
  Thermal Zone 17,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e578b57-ec57-43c3-988a-442b2d71aaf0}, !- Zone Air Inlet Port List
  {5c149e94-ae8e-478e-bd69-57bf1d404612}, !- Zone Air Exhaust Port List
  {dd14b794-52de-4db3-ab08-609dc406dfaf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {625ebf16-38ae-4d9c-973e-2b15376d7d53}, !- Group Rendering Name
  {a5e55856-ebe2-47ff-abd1-78690055a3f7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c4d5ebd-393d-40c0-a8e8-85a6b5b49e23}, !- Handle
  Node 17,                                !- Name
  {dd14b794-52de-4db3-ab08-609dc406dfaf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd14b794-52de-4db3-ab08-609dc406dfaf}, !- Handle
  Connection 17,                          !- Name
  {5a515874-0ad0-40ec-841f-d62355bf5262}, !- Source Object
  11,                                     !- Outlet Port
  {0c4d5ebd-393d-40c0-a8e8-85a6b5b49e23}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e578b57-ec57-43c3-988a-442b2d71aaf0}, !- Handle
  Port List 33,                           !- Name
  {5a515874-0ad0-40ec-841f-d62355bf5262}, !- HVAC Component
  ;                                       !- Port 1

OS:PortList,
  {5c149e94-ae8e-478e-bd69-57bf1d404612}, !- Handle
  Port List 34,                           !- Name
  {5a515874-0ad0-40ec-841f-d62355bf5262}; !- HVAC Component

OS:Sizing:Zone,
  {834e2571-1587-4796-9b72-2fd4f70dc62f}, !- Handle
  {5a515874-0ad0-40ec-841f-d62355bf5262}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6a1e613a-4335-480b-818d-2f3fb6afb967}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {5a515874-0ad0-40ec-841f-d62355bf5262}, !- Thermal Zone
  {fb844ee7-0111-4e0d-8176-a5169c867f7b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {a9105328-5db9-460e-8cbb-293835e02876}, !- Handle
  Thermal Zone 18,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17f8285f-82e1-4a03-82b4-6abe319cd234}, !- Zone Air Inlet Port List
  {a8598c3d-cd30-4155-b40e-3b88f6f18d4d}, !- Zone Air Exhaust Port List
  {9250d725-439e-41ec-9d0d-65199dd57bd2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {21f53e83-bd78-42e4-a2ff-e075e4280095}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d8fddd1f-065d-4ba5-a076-fb120702a956}, !- Handle
  Node 18,                                !- Name
  {9250d725-439e-41ec-9d0d-65199dd57bd2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9250d725-439e-41ec-9d0d-65199dd57bd2}, !- Handle
  Connection 18,                          !- Name
  {a9105328-5db9-460e-8cbb-293835e02876}, !- Source Object
  11,                                     !- Outlet Port
  {d8fddd1f-065d-4ba5-a076-fb120702a956}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17f8285f-82e1-4a03-82b4-6abe319cd234}, !- Handle
  Port List 35,                           !- Name
  {a9105328-5db9-460e-8cbb-293835e02876}, !- HVAC Component
  ;                                       !- Port 1

OS:PortList,
  {a8598c3d-cd30-4155-b40e-3b88f6f18d4d}, !- Handle
  Port List 36,                           !- Name
  {a9105328-5db9-460e-8cbb-293835e02876}; !- HVAC Component

OS:Sizing:Zone,
  {ebfbc174-7a3d-4bb5-8018-7256e2790aa9}, !- Handle
  {a9105328-5db9-460e-8cbb-293835e02876}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b9e16941-c706-4981-a14b-b8a295e3fdfb}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {a9105328-5db9-460e-8cbb-293835e02876}; !- Thermal Zone

OS:ThermalZone,
  {4be94adc-0e4b-4333-a24e-30f01e6b9d3d}, !- Handle
  Thermal Zone 19,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {91cf39fd-8e72-4500-987a-ae40aa4d0202}, !- Zone Air Inlet Port List
  {34fb3268-5238-4404-9684-1aca2a538cbd}, !- Zone Air Exhaust Port List
  {d4968651-797a-414f-a7b1-7c1ae117943d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f0e2f903-fc2e-4c12-bbd6-34f584274c5f}, !- Group Rendering Name
  {21284769-cccf-4556-ba7a-612614cfe795}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7c2698e-4d44-4295-826d-e5faf8c5accb}, !- Handle
  Node 19,                                !- Name
  {d4968651-797a-414f-a7b1-7c1ae117943d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4968651-797a-414f-a7b1-7c1ae117943d}, !- Handle
  Connection 19,                          !- Name
  {4be94adc-0e4b-4333-a24e-30f01e6b9d3d}, !- Source Object
  11,                                     !- Outlet Port
  {c7c2698e-4d44-4295-826d-e5faf8c5accb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91cf39fd-8e72-4500-987a-ae40aa4d0202}, !- Handle
  Port List 37,                           !- Name
  {4be94adc-0e4b-4333-a24e-30f01e6b9d3d}, !- HVAC Component
  ;                                       !- Port 1

OS:PortList,
  {34fb3268-5238-4404-9684-1aca2a538cbd}, !- Handle
  Port List 38,                           !- Name
  {4be94adc-0e4b-4333-a24e-30f01e6b9d3d}; !- HVAC Component

OS:Sizing:Zone,
  {6b630b7a-c9dc-4668-9fbc-5c7628f06edd}, !- Handle
  {4be94adc-0e4b-4333-a24e-30f01e6b9d3d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {af2365b5-0638-4a2e-b6df-d669072e85c4}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {4be94adc-0e4b-4333-a24e-30f01e6b9d3d}, !- Thermal Zone
  {17a76b64-de52-4799-ab12-130b1757898a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {7af17eb6-7a07-4995-bbd5-9d11b03e2a20}, !- Handle
  Thermal Zone 20,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f365c4ca-aa95-4cbf-b6be-094b9a84c64f}, !- Zone Air Inlet Port List
  {773d4995-3181-42fe-9a18-358eaf42098e}, !- Zone Air Exhaust Port List
  {40da239c-bbbc-41ba-a60b-9a3d73f6dba7}, !- Zone Air Node Name
  {04f3576f-6e8e-440b-b955-1f0a8a6f4fae}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6856ac28-ef6c-4fd7-ad0f-d2feb4ee1c8e}, !- Group Rendering Name
  {7b2f75ad-6bea-4cd1-8466-e7f69fbdc92b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6278ca2f-393e-4920-93aa-56bb3db411b9}, !- Handle
  Node 20,                                !- Name
  {40da239c-bbbc-41ba-a60b-9a3d73f6dba7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40da239c-bbbc-41ba-a60b-9a3d73f6dba7}, !- Handle
  Connection 20,                          !- Name
  {7af17eb6-7a07-4995-bbd5-9d11b03e2a20}, !- Source Object
  11,                                     !- Outlet Port
  {6278ca2f-393e-4920-93aa-56bb3db411b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f365c4ca-aa95-4cbf-b6be-094b9a84c64f}, !- Handle
  Port List 39,                           !- Name
  {7af17eb6-7a07-4995-bbd5-9d11b03e2a20}, !- HVAC Component
  {a6294c1b-2779-4b04-a914-b63b1efcc649}; !- Port 1

OS:PortList,
  {773d4995-3181-42fe-9a18-358eaf42098e}, !- Handle
  Port List 40,                           !- Name
  {7af17eb6-7a07-4995-bbd5-9d11b03e2a20}; !- HVAC Component

OS:Sizing:Zone,
  {3ffc0ea9-0a21-425d-9cdd-e7c990f909f9}, !- Handle
  {7af17eb6-7a07-4995-bbd5-9d11b03e2a20}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {860b8ebc-b8e4-4985-84f8-e67aca86d0d8}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {7af17eb6-7a07-4995-bbd5-9d11b03e2a20}, !- Thermal Zone
  {df2a5dc9-f595-4a23-b307-49ebeecdfb6b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {7eb5fd93-35e3-4936-89e7-e5a3ceda5bd7}, !- Handle
  Thermal Zone 21,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2024482a-773d-4463-9ac2-c2938d6fdf63}, !- Zone Air Inlet Port List
  {dc9f8e40-f29a-4792-b372-09c75a807bc4}, !- Zone Air Exhaust Port List
  {b519658c-569c-4423-bd9a-3f4af73f6f27}, !- Zone Air Node Name
  {e1fbfe50-d905-4817-9b96-e15488fc0f31}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {efc6c624-c00f-49f1-84c9-00619f019084}, !- Group Rendering Name
  {d1a2a83c-8ce6-454e-90f9-e81feafb5a34}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5d4ea1b-eeb2-423f-b157-4c33f10aeec7}, !- Handle
  Node 21,                                !- Name
  {b519658c-569c-4423-bd9a-3f4af73f6f27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b519658c-569c-4423-bd9a-3f4af73f6f27}, !- Handle
  Connection 21,                          !- Name
  {7eb5fd93-35e3-4936-89e7-e5a3ceda5bd7}, !- Source Object
  11,                                     !- Outlet Port
  {a5d4ea1b-eeb2-423f-b157-4c33f10aeec7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2024482a-773d-4463-9ac2-c2938d6fdf63}, !- Handle
  Port List 41,                           !- Name
  {7eb5fd93-35e3-4936-89e7-e5a3ceda5bd7}, !- HVAC Component
  {c2729e02-5ac1-4414-ad6f-71ab6328736b}; !- Port 1

OS:PortList,
  {dc9f8e40-f29a-4792-b372-09c75a807bc4}, !- Handle
  Port List 42,                           !- Name
  {7eb5fd93-35e3-4936-89e7-e5a3ceda5bd7}, !- HVAC Component
  {007069fe-5673-4f22-b009-85bb6851aede}; !- Port 1

OS:Sizing:Zone,
  {9f3840d3-c431-4784-8fb4-6a4e94779283}, !- Handle
  {7eb5fd93-35e3-4936-89e7-e5a3ceda5bd7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {46830d45-35db-47d3-9728-31af802f283f}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {7eb5fd93-35e3-4936-89e7-e5a3ceda5bd7}, !- Thermal Zone
  {99796eff-c031-4658-b2ab-48dc556227ae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4200c992-8148-4b68-a3d4-03a4ba6320cc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {1162aa76-19c2-4170-b94d-2db8da5e2cd4}, !- Handle
  Thermal Zone 22,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9da0e9d-9131-4d89-b922-9ad9fa2e9e4a}, !- Zone Air Inlet Port List
  {fef4ff41-6bbe-4ab0-963d-6f184ccbd4f6}, !- Zone Air Exhaust Port List
  {1fd2b1f9-0165-42b6-84b1-6d45d40959c5}, !- Zone Air Node Name
  {4e2e16ac-5754-4a4d-a01f-37858fad1945}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d430a733-d8fb-4295-8e89-3227c380fdda}, !- Group Rendering Name
  {37437fd2-367b-4a31-a928-9ddd508877ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d02706f-7479-4494-9573-0dc800e3a00a}, !- Handle
  Node 22,                                !- Name
  {1fd2b1f9-0165-42b6-84b1-6d45d40959c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1fd2b1f9-0165-42b6-84b1-6d45d40959c5}, !- Handle
  Connection 22,                          !- Name
  {1162aa76-19c2-4170-b94d-2db8da5e2cd4}, !- Source Object
  11,                                     !- Outlet Port
  {0d02706f-7479-4494-9573-0dc800e3a00a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9da0e9d-9131-4d89-b922-9ad9fa2e9e4a}, !- Handle
  Port List 43,                           !- Name
  {1162aa76-19c2-4170-b94d-2db8da5e2cd4}, !- HVAC Component
  {3279d1bb-4fea-4dea-a3df-37a4acd6d68f}; !- Port 1

OS:PortList,
  {fef4ff41-6bbe-4ab0-963d-6f184ccbd4f6}, !- Handle
  Port List 44,                           !- Name
  {1162aa76-19c2-4170-b94d-2db8da5e2cd4}, !- HVAC Component
  {5428388b-05c5-447f-9d65-80166ce94e77}; !- Port 1

OS:Sizing:Zone,
  {9d85a36e-7f9d-4680-8118-aa53c62aeb77}, !- Handle
  {1162aa76-19c2-4170-b94d-2db8da5e2cd4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0f53d087-8891-4fd1-a203-706a2a563b14}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {1162aa76-19c2-4170-b94d-2db8da5e2cd4}, !- Thermal Zone
  {8d8ddbd7-ab1f-422c-953d-7870c48e10e1}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6f750ffa-cd97-42a8-91e5-c57e14b1d30e}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {12ac659d-3a2d-4c7a-9e13-671191da7f76}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {1fde6c61-079c-4246-8949-6157d2bcda82}, !- Handle
  Thermal Zone 23,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f2f74d4-aa1f-4e8c-8ff1-a0104e5d3bcb}, !- Zone Air Inlet Port List
  {efa233fb-5c69-4f4c-aab7-df531c19bb7e}, !- Zone Air Exhaust Port List
  {fcdc2327-9010-4ad1-9e0a-0cda27949b62}, !- Zone Air Node Name
  {4110bf08-06ac-43fe-8045-37a7175fb676}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f0eb9020-87a9-4053-9d0a-4ffea221e6af}, !- Group Rendering Name
  {d20a43a9-e10d-43a2-be9a-54f8373d60fb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97e722ca-dfae-44cf-8f98-1ca43cb178dc}, !- Handle
  Node 23,                                !- Name
  {fcdc2327-9010-4ad1-9e0a-0cda27949b62}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fcdc2327-9010-4ad1-9e0a-0cda27949b62}, !- Handle
  Connection 23,                          !- Name
  {1fde6c61-079c-4246-8949-6157d2bcda82}, !- Source Object
  11,                                     !- Outlet Port
  {97e722ca-dfae-44cf-8f98-1ca43cb178dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f2f74d4-aa1f-4e8c-8ff1-a0104e5d3bcb}, !- Handle
  Port List 45,                           !- Name
  {1fde6c61-079c-4246-8949-6157d2bcda82}, !- HVAC Component
  {dd8b6ac4-7ab0-4e40-93c2-72b6260e3d9a}; !- Port 1

OS:PortList,
  {efa233fb-5c69-4f4c-aab7-df531c19bb7e}, !- Handle
  Port List 46,                           !- Name
  {1fde6c61-079c-4246-8949-6157d2bcda82}; !- HVAC Component

OS:Sizing:Zone,
  {e8868d8a-e108-4424-a71d-5dfb181de76b}, !- Handle
  {1fde6c61-079c-4246-8949-6157d2bcda82}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {59371862-5e77-4485-893b-5c4cd6b9d2ed}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {1fde6c61-079c-4246-8949-6157d2bcda82}, !- Thermal Zone
  {ce37aab2-c875-42dc-b87c-986484e8ba05}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f5545167-a87d-4a9c-a4e1-e6ee0c8f0ac1}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {a5ab7564-6cca-4f76-9377-82aaa49371bb}, !- Handle
  Thermal Zone 24,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b62ee8f4-b5de-4d54-bf82-5d44edfba56a}, !- Zone Air Inlet Port List
  {d892ca9c-ad5f-43e2-9517-74e3fe3e5593}, !- Zone Air Exhaust Port List
  {5284cc6c-ce14-4dc3-9463-392bb5bb0b0b}, !- Zone Air Node Name
  {9e4a4168-5dc4-4617-8c8f-aa2f5e54aa0e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {67827a2c-7bd4-4f3e-b95c-292b9c440d69}, !- Group Rendering Name
  {6b015b7e-3c68-417d-a9ca-4b20e15555a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80daf48c-f303-4d26-ba41-f9f90ade7c86}, !- Handle
  Node 24,                                !- Name
  {5284cc6c-ce14-4dc3-9463-392bb5bb0b0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5284cc6c-ce14-4dc3-9463-392bb5bb0b0b}, !- Handle
  Connection 24,                          !- Name
  {a5ab7564-6cca-4f76-9377-82aaa49371bb}, !- Source Object
  11,                                     !- Outlet Port
  {80daf48c-f303-4d26-ba41-f9f90ade7c86}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b62ee8f4-b5de-4d54-bf82-5d44edfba56a}, !- Handle
  Port List 47,                           !- Name
  {a5ab7564-6cca-4f76-9377-82aaa49371bb}, !- HVAC Component
  {baaba356-0479-44e8-b8b1-f1b34ca025c6}; !- Port 1

OS:PortList,
  {d892ca9c-ad5f-43e2-9517-74e3fe3e5593}, !- Handle
  Port List 48,                           !- Name
  {a5ab7564-6cca-4f76-9377-82aaa49371bb}; !- HVAC Component

OS:Sizing:Zone,
  {2fb823d8-fd33-49d6-95e7-7021be5c7dcb}, !- Handle
  {a5ab7564-6cca-4f76-9377-82aaa49371bb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d18764be-2bb7-40d3-bb2e-e4b9cd3ab226}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {a5ab7564-6cca-4f76-9377-82aaa49371bb}, !- Thermal Zone
  {d8a0f5f3-fb5d-49b7-8211-d6cf917097c5}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {baeed449-4cc5-4621-a443-0be71296a901}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {d79fed99-b4e9-4059-bb6b-01f0fcdaecc1}, !- Handle
  Thermal Zone 25,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b3c943d-4ae1-469c-8bfd-5cbbc3ef89f7}, !- Zone Air Inlet Port List
  {547c73b6-d863-4aad-a7ee-241d100947cb}, !- Zone Air Exhaust Port List
  {986ec6b1-0bce-475a-935f-0509a6c3645d}, !- Zone Air Node Name
  {57780ff1-5ef6-48a6-ae2f-acde8d77de93}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f1848f96-09e2-4001-967b-8268c52a020e}, !- Group Rendering Name
  {1bc1c85f-fed4-40e6-87b5-3d55f2645e42}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee23062f-dad6-4bb7-824a-3215ec571020}, !- Handle
  Node 25,                                !- Name
  {986ec6b1-0bce-475a-935f-0509a6c3645d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {986ec6b1-0bce-475a-935f-0509a6c3645d}, !- Handle
  Connection 25,                          !- Name
  {d79fed99-b4e9-4059-bb6b-01f0fcdaecc1}, !- Source Object
  11,                                     !- Outlet Port
  {ee23062f-dad6-4bb7-824a-3215ec571020}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b3c943d-4ae1-469c-8bfd-5cbbc3ef89f7}, !- Handle
  Port List 49,                           !- Name
  {d79fed99-b4e9-4059-bb6b-01f0fcdaecc1}, !- HVAC Component
  {604261a8-6743-4ebb-b506-edb7c5f0d0e1}; !- Port 1

OS:PortList,
  {547c73b6-d863-4aad-a7ee-241d100947cb}, !- Handle
  Port List 50,                           !- Name
  {d79fed99-b4e9-4059-bb6b-01f0fcdaecc1}; !- HVAC Component

OS:Sizing:Zone,
  {1d628482-f50d-4ec3-ac9d-426576551deb}, !- Handle
  {d79fed99-b4e9-4059-bb6b-01f0fcdaecc1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8d04c6ed-d811-4096-8e13-7bc7908a3d7a}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {d79fed99-b4e9-4059-bb6b-01f0fcdaecc1}, !- Thermal Zone
  {4c5b41e7-db67-4287-8263-11b3c85a61dd}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {504ea112-85e0-4659-a9d2-e3f0acaa7d3f}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {ea29ad38-f8ba-457c-a13d-076ad7e0849a}, !- Handle
  Thermal Zone 26,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b93ff22-77d0-42f0-ae10-c12f143d3737}, !- Zone Air Inlet Port List
  {65f50563-0410-46f1-bc57-ae95cb87833f}, !- Zone Air Exhaust Port List
  {6c632a7b-04fc-4b6d-a669-5c5be62e5b92}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7279252d-b665-4c5c-a133-5bccafad477b}, !- Group Rendering Name
  {1baa9db9-789e-43bb-b4a9-d8a0ecfdc94b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {40ddf2b5-5529-4786-ad00-6dc6a53a2277}, !- Handle
  Node 26,                                !- Name
  {6c632a7b-04fc-4b6d-a669-5c5be62e5b92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c632a7b-04fc-4b6d-a669-5c5be62e5b92}, !- Handle
  Connection 26,                          !- Name
  {ea29ad38-f8ba-457c-a13d-076ad7e0849a}, !- Source Object
  11,                                     !- Outlet Port
  {40ddf2b5-5529-4786-ad00-6dc6a53a2277}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b93ff22-77d0-42f0-ae10-c12f143d3737}, !- Handle
  Port List 51,                           !- Name
  {ea29ad38-f8ba-457c-a13d-076ad7e0849a}, !- HVAC Component
  ;                                       !- Port 1

OS:PortList,
  {65f50563-0410-46f1-bc57-ae95cb87833f}, !- Handle
  Port List 52,                           !- Name
  {ea29ad38-f8ba-457c-a13d-076ad7e0849a}; !- HVAC Component

OS:Sizing:Zone,
  {1a99a2f8-c857-4c7c-89e8-64d6f33520d4}, !- Handle
  {ea29ad38-f8ba-457c-a13d-076ad7e0849a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {141ce49f-1329-4ebb-822c-0bafa7560fc1}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {ea29ad38-f8ba-457c-a13d-076ad7e0849a}, !- Thermal Zone
  {f63b600d-8420-47f5-b698-638a65b49d1e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d2727d0e-5905-4bee-a6b9-b1902c9610de}, !- Handle
  Thermal Zone 27,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4311d4cb-c71a-4838-96cd-a209dfa9f240}, !- Zone Air Inlet Port List
  {20b9cd83-3ecc-408c-ae78-0510ded757cc}, !- Zone Air Exhaust Port List
  {ff19761b-ef64-445f-a387-7149c26c2e22}, !- Zone Air Node Name
  {bb6175da-7684-49e9-ac5a-c46a3be3fe2b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2053f88d-a753-407f-975b-f8bb311097ec}, !- Group Rendering Name
  {a767d4d2-3100-4add-a220-79a8b909bea9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60d1b3a9-e517-4186-bdde-6a344c1dc4fc}, !- Handle
  Node 27,                                !- Name
  {ff19761b-ef64-445f-a387-7149c26c2e22}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff19761b-ef64-445f-a387-7149c26c2e22}, !- Handle
  Connection 27,                          !- Name
  {d2727d0e-5905-4bee-a6b9-b1902c9610de}, !- Source Object
  11,                                     !- Outlet Port
  {60d1b3a9-e517-4186-bdde-6a344c1dc4fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4311d4cb-c71a-4838-96cd-a209dfa9f240}, !- Handle
  Port List 53,                           !- Name
  {d2727d0e-5905-4bee-a6b9-b1902c9610de}, !- HVAC Component
  {695e4148-4e21-44b7-bdff-be524d6814d1}; !- Port 1

OS:PortList,
  {20b9cd83-3ecc-408c-ae78-0510ded757cc}, !- Handle
  Port List 54,                           !- Name
  {d2727d0e-5905-4bee-a6b9-b1902c9610de}; !- HVAC Component

OS:Sizing:Zone,
  {470b9f54-e6ae-4b26-b56e-a4e4774ebe96}, !- Handle
  {d2727d0e-5905-4bee-a6b9-b1902c9610de}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {34dd6dcd-4f02-4191-a693-614ccba3e834}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {d2727d0e-5905-4bee-a6b9-b1902c9610de}, !- Thermal Zone
  {7326457d-bbe8-4d4a-996c-42ffc5645cd7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {51967b96-be9a-4566-8137-2ccfea33784c}, !- Handle
  Thermal Zone 28,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {279b53d0-d984-40a5-921c-5a7eba986b7f}, !- Zone Air Inlet Port List
  {235092ef-f3c3-49f5-b1ca-d31077f0844b}, !- Zone Air Exhaust Port List
  {381208bf-e759-42bf-85b7-f15a2b35a4b2}, !- Zone Air Node Name
  {b918ec91-b404-42f8-aa89-9e4c2516344e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3f4229e4-d02e-44b6-9d85-df330158dab0}, !- Group Rendering Name
  {33e5ae31-4c87-44c0-acf6-27763e1ba745}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2cdb7a0-d439-4a74-8953-42f852006402}, !- Handle
  Node 28,                                !- Name
  {381208bf-e759-42bf-85b7-f15a2b35a4b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {381208bf-e759-42bf-85b7-f15a2b35a4b2}, !- Handle
  Connection 28,                          !- Name
  {51967b96-be9a-4566-8137-2ccfea33784c}, !- Source Object
  11,                                     !- Outlet Port
  {e2cdb7a0-d439-4a74-8953-42f852006402}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {279b53d0-d984-40a5-921c-5a7eba986b7f}, !- Handle
  Port List 55,                           !- Name
  {51967b96-be9a-4566-8137-2ccfea33784c}, !- HVAC Component
  {462fbe17-c2fe-4fbe-bd7b-5854986b6dfd}; !- Port 1

OS:PortList,
  {235092ef-f3c3-49f5-b1ca-d31077f0844b}, !- Handle
  Port List 56,                           !- Name
  {51967b96-be9a-4566-8137-2ccfea33784c}; !- HVAC Component

OS:Sizing:Zone,
  {811f4088-bc11-4db8-b41a-e026e99981c7}, !- Handle
  {51967b96-be9a-4566-8137-2ccfea33784c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1dc995e6-2590-4941-b52d-7908a70c2010}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {51967b96-be9a-4566-8137-2ccfea33784c}, !- Thermal Zone
  {1dafaedd-da08-49fc-89bf-fe82f055b2a8}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {86dd3bba-2283-45f4-97bc-a656a6bfaafd}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {8a679c36-ba4b-4161-967d-63b11ecdd292}, !- Handle
  Thermal Zone 29,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a7dc8a0-62a1-4578-a69f-bfa34a38fc85}, !- Zone Air Inlet Port List
  {e8496ef7-5d2a-4cb5-a638-8996c2c4450d}, !- Zone Air Exhaust Port List
  {670661fb-7af1-405c-974c-5826c50284f2}, !- Zone Air Node Name
  {9c97bb3d-1b80-4b91-93dd-17ff9148b8c9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6a8547be-84dd-4813-9cb3-e62df987babd}, !- Group Rendering Name
  {a4d1a63d-c141-4016-9e7d-f95fecbd03d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a19bf4c-9ce2-440f-a307-9176bfefa522}, !- Handle
  Node 29,                                !- Name
  {670661fb-7af1-405c-974c-5826c50284f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {670661fb-7af1-405c-974c-5826c50284f2}, !- Handle
  Connection 29,                          !- Name
  {8a679c36-ba4b-4161-967d-63b11ecdd292}, !- Source Object
  11,                                     !- Outlet Port
  {8a19bf4c-9ce2-440f-a307-9176bfefa522}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a7dc8a0-62a1-4578-a69f-bfa34a38fc85}, !- Handle
  Port List 57,                           !- Name
  {8a679c36-ba4b-4161-967d-63b11ecdd292}, !- HVAC Component
  {de1c0f72-408b-4d7b-8589-e26c8422b8e3}; !- Port 1

OS:PortList,
  {e8496ef7-5d2a-4cb5-a638-8996c2c4450d}, !- Handle
  Port List 58,                           !- Name
  {8a679c36-ba4b-4161-967d-63b11ecdd292}; !- HVAC Component

OS:Sizing:Zone,
  {4ec334ea-5162-4577-9172-b6dda7865ce5}, !- Handle
  {8a679c36-ba4b-4161-967d-63b11ecdd292}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e0163104-d0c3-4e38-94ba-babb9c1eb2d3}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {8a679c36-ba4b-4161-967d-63b11ecdd292}, !- Thermal Zone
  {cea0e985-1b4f-481d-bf2e-e3ab3cedd41d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {da7015b0-0899-4fc4-8e05-71dde292c474}, !- Handle
  Thermal Zone 30,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {258e529b-b9cf-4e9a-b307-fc472d98dc0d}, !- Zone Air Inlet Port List
  {9e26d77c-0716-4f91-8b20-dd2abbd62f40}, !- Zone Air Exhaust Port List
  {fa3ff9cd-b385-4cfc-97e5-29f77513355e}, !- Zone Air Node Name
  {550654ea-1dae-4cf5-938b-780f941f9e9d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3209e0ee-de5a-479a-8d65-08d2e5fc3b12}, !- Group Rendering Name
  {abdfa2e9-f057-4aab-a9bd-0546e6cd0744}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70520c35-2a24-497a-bdb1-47c6f882ad79}, !- Handle
  Node 30,                                !- Name
  {fa3ff9cd-b385-4cfc-97e5-29f77513355e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa3ff9cd-b385-4cfc-97e5-29f77513355e}, !- Handle
  Connection 30,                          !- Name
  {da7015b0-0899-4fc4-8e05-71dde292c474}, !- Source Object
  11,                                     !- Outlet Port
  {70520c35-2a24-497a-bdb1-47c6f882ad79}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {258e529b-b9cf-4e9a-b307-fc472d98dc0d}, !- Handle
  Port List 59,                           !- Name
  {da7015b0-0899-4fc4-8e05-71dde292c474}, !- HVAC Component
  {dfbcc706-ec1f-4858-8193-bc8bd9a7b165}; !- Port 1

OS:PortList,
  {9e26d77c-0716-4f91-8b20-dd2abbd62f40}, !- Handle
  Port List 60,                           !- Name
  {da7015b0-0899-4fc4-8e05-71dde292c474}; !- HVAC Component

OS:Sizing:Zone,
  {c9075032-8a7d-4099-a66c-63dabfc5b1a9}, !- Handle
  {da7015b0-0899-4fc4-8e05-71dde292c474}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e30c097a-e33b-4a30-94cb-ba62b32ec3a9}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {da7015b0-0899-4fc4-8e05-71dde292c474}, !- Thermal Zone
  {8087dc10-a3f3-4599-acd8-92c951786423}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e6fb7aa4-3369-4089-b1c3-c3f508a81f4a}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {230ec625-5533-4a08-894e-436e81059c60}, !- Handle
  Thermal Zone 31,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8492959a-13f6-4ca9-a9ac-f5326795d923}, !- Zone Air Inlet Port List
  {39d55561-f3db-403d-a199-1307b19729f1}, !- Zone Air Exhaust Port List
  {c8d33ba0-9a62-4f4e-9628-75acbea4e925}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f1a6d608-039d-49d4-b99c-e2bf6083cd60}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2abcc6e3-700f-46bb-8127-86a1fb0120e1}, !- Handle
  Node 31,                                !- Name
  {c8d33ba0-9a62-4f4e-9628-75acbea4e925}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8d33ba0-9a62-4f4e-9628-75acbea4e925}, !- Handle
  Connection 31,                          !- Name
  {230ec625-5533-4a08-894e-436e81059c60}, !- Source Object
  11,                                     !- Outlet Port
  {2abcc6e3-700f-46bb-8127-86a1fb0120e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8492959a-13f6-4ca9-a9ac-f5326795d923}, !- Handle
  Port List 61,                           !- Name
  {230ec625-5533-4a08-894e-436e81059c60}, !- HVAC Component
  ;                                       !- Port 1

OS:PortList,
  {39d55561-f3db-403d-a199-1307b19729f1}, !- Handle
  Port List 62,                           !- Name
  {230ec625-5533-4a08-894e-436e81059c60}; !- HVAC Component

OS:Sizing:Zone,
  {8e8b8ff9-cf7a-4f03-ae5b-95d694b4897b}, !- Handle
  {230ec625-5533-4a08-894e-436e81059c60}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d3bedbe4-0f93-465a-8f6f-1de98183ba8f}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {230ec625-5533-4a08-894e-436e81059c60}; !- Thermal Zone

OS:ThermalZone,
  {783ca804-9731-496c-8f9e-03efd92a7000}, !- Handle
  Thermal Zone 32,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26e35e56-548d-45f7-876f-ea1cf08e8b7e}, !- Zone Air Inlet Port List
  {b735daeb-3f19-46e0-b556-05875a1f21bf}, !- Zone Air Exhaust Port List
  {965d8a49-e5a7-4249-99b6-3b3770969928}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e9147c4a-2020-4b68-8356-21f8ab44e1d7}, !- Group Rendering Name
  {18c98073-9cc2-462c-a13c-662113654e87}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c7634eb-dd3a-4c2e-ac7d-72503376b96b}, !- Handle
  Node 32,                                !- Name
  {965d8a49-e5a7-4249-99b6-3b3770969928}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {965d8a49-e5a7-4249-99b6-3b3770969928}, !- Handle
  Connection 32,                          !- Name
  {783ca804-9731-496c-8f9e-03efd92a7000}, !- Source Object
  11,                                     !- Outlet Port
  {2c7634eb-dd3a-4c2e-ac7d-72503376b96b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26e35e56-548d-45f7-876f-ea1cf08e8b7e}, !- Handle
  Port List 63,                           !- Name
  {783ca804-9731-496c-8f9e-03efd92a7000}, !- HVAC Component
  ;                                       !- Port 1

OS:PortList,
  {b735daeb-3f19-46e0-b556-05875a1f21bf}, !- Handle
  Port List 64,                           !- Name
  {783ca804-9731-496c-8f9e-03efd92a7000}; !- HVAC Component

OS:Sizing:Zone,
  {dd44cea6-30a8-4c93-9f84-14c6c42798cc}, !- Handle
  {783ca804-9731-496c-8f9e-03efd92a7000}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {628aedaa-dc96-464d-aa75-ce3d5205fd9e}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {783ca804-9731-496c-8f9e-03efd92a7000}, !- Thermal Zone
  {2e5b1c36-02ab-4059-870e-d950f61bc297}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {be08d01f-2847-4497-84d0-b06c09db5bb6}, !- Handle
  Thermal Zone 33,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5398327-c906-4869-88dc-64705127310c}, !- Zone Air Inlet Port List
  {bdb5f616-cc95-45db-985c-4385ff9130ab}, !- Zone Air Exhaust Port List
  {e6f02abd-bb0c-4849-9dba-54f946a3a089}, !- Zone Air Node Name
  {6aacaa0d-29b8-4bc2-bb25-82dc3c7b2624}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {495ef6b1-4370-4d4d-86f0-6f1f715a8817}, !- Group Rendering Name
  {650a3656-e00a-4c19-b9df-c44778f91dd0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8dd81781-c901-4d1a-9f9d-e3c25d232dc5}, !- Handle
  Node 33,                                !- Name
  {e6f02abd-bb0c-4849-9dba-54f946a3a089}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6f02abd-bb0c-4849-9dba-54f946a3a089}, !- Handle
  Connection 33,                          !- Name
  {be08d01f-2847-4497-84d0-b06c09db5bb6}, !- Source Object
  11,                                     !- Outlet Port
  {8dd81781-c901-4d1a-9f9d-e3c25d232dc5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5398327-c906-4869-88dc-64705127310c}, !- Handle
  Port List 65,                           !- Name
  {be08d01f-2847-4497-84d0-b06c09db5bb6}, !- HVAC Component
  {1554c670-efff-4fe5-9346-97349568db18}; !- Port 1

OS:PortList,
  {bdb5f616-cc95-45db-985c-4385ff9130ab}, !- Handle
  Port List 66,                           !- Name
  {be08d01f-2847-4497-84d0-b06c09db5bb6}; !- HVAC Component

OS:Sizing:Zone,
  {514cbc17-d734-4885-bb21-235e6bd56f7f}, !- Handle
  {be08d01f-2847-4497-84d0-b06c09db5bb6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4a17dfc9-671c-4605-b59a-159245cdc89f}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {be08d01f-2847-4497-84d0-b06c09db5bb6}, !- Thermal Zone
  {dfa824b8-0a76-4cae-9184-856fd54d9b87}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3e726415-ceec-4c98-a03d-cf5be6bac56b}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {57a1c2ca-bbed-4d6a-993e-6ca0a49f920b}, !- Handle
  Thermal Zone 34,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50f3566c-f9fc-4ca6-927a-5673bafcf9f1}, !- Zone Air Inlet Port List
  {93596973-a4b2-4d41-8557-49b64b5aba10}, !- Zone Air Exhaust Port List
  {0970859e-6fb6-4ab6-a522-d3b228a2ee92}, !- Zone Air Node Name
  {373ed679-cd7d-4514-9529-2e45f3a59415}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5a4908a8-5600-4779-9336-06a0b83eaf87}, !- Group Rendering Name
  {de25fce7-6abb-40db-968a-12233909bc45}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7fe0b242-1964-4935-a01b-85e08f7993df}, !- Handle
  Node 34,                                !- Name
  {0970859e-6fb6-4ab6-a522-d3b228a2ee92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0970859e-6fb6-4ab6-a522-d3b228a2ee92}, !- Handle
  Connection 34,                          !- Name
  {57a1c2ca-bbed-4d6a-993e-6ca0a49f920b}, !- Source Object
  11,                                     !- Outlet Port
  {7fe0b242-1964-4935-a01b-85e08f7993df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50f3566c-f9fc-4ca6-927a-5673bafcf9f1}, !- Handle
  Port List 67,                           !- Name
  {57a1c2ca-bbed-4d6a-993e-6ca0a49f920b}, !- HVAC Component
  {9eeece66-08f7-4a8c-b38c-9ed56ad08f2c}; !- Port 1

OS:PortList,
  {93596973-a4b2-4d41-8557-49b64b5aba10}, !- Handle
  Port List 68,                           !- Name
  {57a1c2ca-bbed-4d6a-993e-6ca0a49f920b}; !- HVAC Component

OS:Sizing:Zone,
  {9642d9d3-f0b7-4bb5-a700-f0144f9c566c}, !- Handle
  {57a1c2ca-bbed-4d6a-993e-6ca0a49f920b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1bf2cc83-387b-4711-9f7b-37e81e0134ed}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {57a1c2ca-bbed-4d6a-993e-6ca0a49f920b}, !- Thermal Zone
  {0d2a3874-cb57-4dab-b7c7-44f0c7567b5f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {aa917cb4-7e02-4fe2-a451-9a5b215ce709}, !- Handle
  Thermal Zone 35,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a123f20d-bcc2-405d-a71e-d3567d016f62}, !- Zone Air Inlet Port List
  {78ec0373-f48b-4d24-981c-d73f00a9700f}, !- Zone Air Exhaust Port List
  {477668ca-134a-4523-899b-126fcdffca05}, !- Zone Air Node Name
  {50350e6b-c1b4-403d-9e5f-5940ac4200fc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {193677e5-089e-427c-b137-6f0966752453}, !- Group Rendering Name
  {a6d7d316-67db-4c93-a14a-e86a9d9e66c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96151091-932c-4205-8a18-cdacbbec20a0}, !- Handle
  Node 35,                                !- Name
  {477668ca-134a-4523-899b-126fcdffca05}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {477668ca-134a-4523-899b-126fcdffca05}, !- Handle
  Connection 35,                          !- Name
  {aa917cb4-7e02-4fe2-a451-9a5b215ce709}, !- Source Object
  11,                                     !- Outlet Port
  {96151091-932c-4205-8a18-cdacbbec20a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a123f20d-bcc2-405d-a71e-d3567d016f62}, !- Handle
  Port List 69,                           !- Name
  {aa917cb4-7e02-4fe2-a451-9a5b215ce709}, !- HVAC Component
  {ad304f23-df87-498c-90e2-83dfbf6f3d1d}; !- Port 1

OS:PortList,
  {78ec0373-f48b-4d24-981c-d73f00a9700f}, !- Handle
  Port List 70,                           !- Name
  {aa917cb4-7e02-4fe2-a451-9a5b215ce709}; !- HVAC Component

OS:Sizing:Zone,
  {180f8304-123b-4fc7-9506-52434778b8fb}, !- Handle
  {aa917cb4-7e02-4fe2-a451-9a5b215ce709}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6674258f-f8e6-4ab0-b98f-42d8fd17bff8}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {aa917cb4-7e02-4fe2-a451-9a5b215ce709}, !- Thermal Zone
  {b31bdd82-20f1-4ed9-8fb4-3d7324374107}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {445e81be-5929-47d8-8845-08387dfb1e7f}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {30991f46-adf0-4c2d-a400-afdc3ed87d25}, !- Handle
  Thermal Zone 36,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
