  {18c40ccd-fd63-45e0-a0ca-8eaaf2d228d0}, ! Handle
  Hot Water SPM 2,                        ! Name
  Temperature,                            ! Control Variable
  {6af1ad4c-acc7-4c71-bdfd-1c4dfaa4efd1}, ! Schedule Name
  {e0498a8e-222a-415f-913b-5f84215cedc6}; ! Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {efad277b-50fc-48c8-a877-9c7d8d7b9830}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 1, ! Name
  {50fdd804-c625-4834-99dc-c4982e71b821}, ! Availability Schedule Name
  {95f727ea-fd9d-4683-86c6-44ad65c75192}, ! Inlet Air Node Name
  {dab2957e-7198-4184-ae04-8acb7dd79ebe}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {50fdd804-c625-4834-99dc-c4982e71b821}, !- Handle
  Always On Discrete 53,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {95f727ea-fd9d-4683-86c6-44ad65c75192}, !- Handle
  Connection 48,                          !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  3,                                      !- Outlet Port
  {efad277b-50fc-48c8-a877-9c7d8d7b9830}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dab2957e-7198-4184-ae04-8acb7dd79ebe}, !- Handle
  Connection 240,                         !- Name
  {efad277b-50fc-48c8-a877-9c7d8d7b9830}, !- Source Object
  4,                                      !- Outlet Port
  {886d4e4f-b112-4aee-ad72-583c47f2b1ae}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {38407d77-3fb1-445c-a7ee-9ebe67c243be}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 2, ! Name
  {89b81e5d-7bc3-4584-9157-8ca3c4ff577c}, ! Availability Schedule Name
  {b21cc890-6107-4d14-9b9e-b589dbcccb2d}, ! Inlet Air Node Name
  {06513f89-fde9-403d-bd02-3025aa0e4027}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {89b81e5d-7bc3-4584-9157-8ca3c4ff577c}, !- Handle
  Always On Discrete 54,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {b21cc890-6107-4d14-9b9e-b589dbcccb2d}, !- Handle
  Connection 80,                          !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  4,                                      !- Outlet Port
  {38407d77-3fb1-445c-a7ee-9ebe67c243be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06513f89-fde9-403d-bd02-3025aa0e4027}, !- Handle
  Connection 241,                         !- Name
  {38407d77-3fb1-445c-a7ee-9ebe67c243be}, !- Source Object
  4,                                      !- Outlet Port
  {be1be596-35ab-4f67-ac93-7d76aee5600d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7dc60c1e-6b84-4c67-8b3d-24c278518c8a}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 3, ! Name
  {d79fb330-5428-4048-a601-a2c38a2e4949}, ! Availability Schedule Name
  {390270bb-7696-4e96-a10b-acbfc1ce5a5f}, ! Inlet Air Node Name
  {3f50bd0a-27d7-4911-9d86-9676612b5f1a}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {d79fb330-5428-4048-a601-a2c38a2e4949}, !- Handle
  Always On Discrete 55,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {390270bb-7696-4e96-a10b-acbfc1ce5a5f}, !- Handle
  Connection 84,                          !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  5,                                      !- Outlet Port
  {7dc60c1e-6b84-4c67-8b3d-24c278518c8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f50bd0a-27d7-4911-9d86-9676612b5f1a}, !- Handle
  Connection 242,                         !- Name
  {7dc60c1e-6b84-4c67-8b3d-24c278518c8a}, !- Source Object
  4,                                      !- Outlet Port
  {b5b73867-3bc7-4ff8-bc1a-d1ad5d36e7f1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6f750ffa-cd97-42a8-91e5-c57e14b1d30e}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 4, ! Name
  {c9260dd0-033e-419f-9199-ae69a9eca84c}, ! Availability Schedule Name
  {36b7b2f3-2f05-4004-a931-59ce2c2b035e}, ! Inlet Air Node Name
  {13a322de-eea0-4744-9ad8-c66ac27dda2d}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {c9260dd0-033e-419f-9199-ae69a9eca84c}, !- Handle
  Always On Discrete 56,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {36b7b2f3-2f05-4004-a931-59ce2c2b035e}, !- Handle
  Connection 88,                          !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  6,                                      !- Outlet Port
  {6f750ffa-cd97-42a8-91e5-c57e14b1d30e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13a322de-eea0-4744-9ad8-c66ac27dda2d}, !- Handle
  Connection 243,                         !- Name
  {6f750ffa-cd97-42a8-91e5-c57e14b1d30e}, !- Source Object
  4,                                      !- Outlet Port
  {c0bc010b-f986-48ea-ae60-c0db00ea4e5b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f5545167-a87d-4a9c-a4e1-e6ee0c8f0ac1}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 5, ! Name
  {c7fe2658-1844-496b-950f-4c9ad746d21c}, ! Availability Schedule Name
  {fefabe16-a481-4b58-8f82-c29ae173b9c3}, ! Inlet Air Node Name
  {27c18b64-c3b1-4b8a-9fd1-a155a34e3843}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {c7fe2658-1844-496b-950f-4c9ad746d21c}, !- Handle
  Always On Discrete 57,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {fefabe16-a481-4b58-8f82-c29ae173b9c3}, !- Handle
  Connection 92,                          !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  7,                                      !- Outlet Port
  {f5545167-a87d-4a9c-a4e1-e6ee0c8f0ac1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27c18b64-c3b1-4b8a-9fd1-a155a34e3843}, !- Handle
  Connection 244,                         !- Name
  {f5545167-a87d-4a9c-a4e1-e6ee0c8f0ac1}, !- Source Object
  4,                                      !- Outlet Port
  {7c8066d2-7506-4c08-90af-7362eced0f33}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {dc04caad-60b3-4ae7-803c-743ed5faa93b}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 6, ! Name
  {14d1886e-e398-4c29-9ac9-12295d0b60cf}, ! Availability Schedule Name
  {1a8d8b3e-e0a9-4856-a557-2a49730600c4}, ! Inlet Air Node Name
  {2cf41c30-379c-419f-ad83-5e4ea63d3347}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {14d1886e-e398-4c29-9ac9-12295d0b60cf}, !- Handle
  Always On Discrete 58,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {1a8d8b3e-e0a9-4856-a557-2a49730600c4}, !- Handle
  Connection 96,                          !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  8,                                      !- Outlet Port
  {dc04caad-60b3-4ae7-803c-743ed5faa93b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2cf41c30-379c-419f-ad83-5e4ea63d3347}, !- Handle
  Connection 245,                         !- Name
  {dc04caad-60b3-4ae7-803c-743ed5faa93b}, !- Source Object
  4,                                      !- Outlet Port
  {c7e938f3-0170-48b7-aa46-b9293e334b59}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {625e79bf-5215-419e-bd3b-d0ff777ef66f}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 7, ! Name
  {aa01a03c-b78d-4751-a93c-8c3c261aaf97}, ! Availability Schedule Name
  {6b706ee9-4daf-4caf-ba2b-f86338913c21}, ! Inlet Air Node Name
  {9642fc21-d8d1-46db-ad2e-3cc26a1f10d7}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {aa01a03c-b78d-4751-a93c-8c3c261aaf97}, !- Handle
  Always On Discrete 59,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {6b706ee9-4daf-4caf-ba2b-f86338913c21}, !- Handle
  Connection 97,                          !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  9,                                      !- Outlet Port
  {625e79bf-5215-419e-bd3b-d0ff777ef66f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9642fc21-d8d1-46db-ad2e-3cc26a1f10d7}, !- Handle
  Connection 246,                         !- Name
  {625e79bf-5215-419e-bd3b-d0ff777ef66f}, !- Source Object
  4,                                      !- Outlet Port
  {b7b92fa5-5532-4154-b42d-4540eb78870f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6f52e7fb-6fa7-4aac-a0c8-72aed13fb176}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 8, ! Name
  {f0f86bd3-6af8-419c-8e03-01e17037d4ad}, ! Availability Schedule Name
  {5e060ad8-5831-4b39-966b-7d42bd48d422}, ! Inlet Air Node Name
  {2bfdeb2b-7dda-4b5f-987a-2ecb19559495}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {f0f86bd3-6af8-419c-8e03-01e17037d4ad}, !- Handle
  Always On Discrete 60,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {5e060ad8-5831-4b39-966b-7d42bd48d422}, !- Handle
  Connection 98,                          !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  10,                                     !- Outlet Port
  {6f52e7fb-6fa7-4aac-a0c8-72aed13fb176}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2bfdeb2b-7dda-4b5f-987a-2ecb19559495}, !- Handle
  Connection 247,                         !- Name
  {6f52e7fb-6fa7-4aac-a0c8-72aed13fb176}, !- Source Object
  4,                                      !- Outlet Port
  {dbbb5e92-da16-4f6c-b6d1-0483d2251ab1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8c7d822c-c798-4e4b-98f0-f106e0282984}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 9, ! Name
  {04998232-4bb9-406f-80c5-49340d6e819a}, ! Availability Schedule Name
  {0f3d1e63-771b-4e0b-b52c-e787e364c321}, ! Inlet Air Node Name
  {c6921431-810e-4a8c-8dd8-0ddf4e812d68}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {04998232-4bb9-406f-80c5-49340d6e819a}, !- Handle
  Always On Discrete 61,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {0f3d1e63-771b-4e0b-b52c-e787e364c321}, !- Handle
  Connection 100,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  11,                                     !- Outlet Port
  {8c7d822c-c798-4e4b-98f0-f106e0282984}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6921431-810e-4a8c-8dd8-0ddf4e812d68}, !- Handle
  Connection 248,                         !- Name
  {8c7d822c-c798-4e4b-98f0-f106e0282984}, !- Source Object
  4,                                      !- Outlet Port
  {f4b695d3-c5e5-4e5e-ac70-7231b9db0f87}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6214e75a-063d-4d35-85d3-5ac25cc9da53}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 10, ! Name
  {fbb71838-4414-4956-a3dd-530a55fca48b}, ! Availability Schedule Name
  {67284970-7fac-40ff-bd52-a9691f897a4f}, ! Inlet Air Node Name
  {9d501604-1378-4585-8d0d-a2fd70755fa9}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {fbb71838-4414-4956-a3dd-530a55fca48b}, !- Handle
  Always On Discrete 62,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {67284970-7fac-40ff-bd52-a9691f897a4f}, !- Handle
  Connection 104,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  12,                                     !- Outlet Port
  {6214e75a-063d-4d35-85d3-5ac25cc9da53}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d501604-1378-4585-8d0d-a2fd70755fa9}, !- Handle
  Connection 249,                         !- Name
  {6214e75a-063d-4d35-85d3-5ac25cc9da53}, !- Source Object
  4,                                      !- Outlet Port
  {a0b403de-fd9e-4e6a-ba1c-e5a33479d003}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e6fb7aa4-3369-4089-b1c3-c3f508a81f4a}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 11, ! Name
  {2210c493-71d3-4bce-8940-08ab0416552e}, ! Availability Schedule Name
  {5ce1f029-02fb-41a4-9bca-e60794a8bcc9}, ! Inlet Air Node Name
  {f9b4a8c4-0334-435c-9502-a77ef4c131bd}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {2210c493-71d3-4bce-8940-08ab0416552e}, !- Handle
  Always On Discrete 63,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {5ce1f029-02fb-41a4-9bca-e60794a8bcc9}, !- Handle
  Connection 108,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  13,                                     !- Outlet Port
  {e6fb7aa4-3369-4089-b1c3-c3f508a81f4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9b4a8c4-0334-435c-9502-a77ef4c131bd}, !- Handle
  Connection 252,                         !- Name
  {e6fb7aa4-3369-4089-b1c3-c3f508a81f4a}, !- Source Object
  4,                                      !- Outlet Port
  {443827fb-6cdd-4198-88a3-4b413c7e70b0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {504ea112-85e0-4659-a9d2-e3f0acaa7d3f}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 12, ! Name
  {09503a4a-eae8-4000-a1d0-430167649e31}, ! Availability Schedule Name
  {d5f74a55-d83e-47a5-a0cc-e1aa5a0e48a4}, ! Inlet Air Node Name
  {0e543fa3-5d8d-4b2c-9493-e5a5e1e5c2bb}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {09503a4a-eae8-4000-a1d0-430167649e31}, !- Handle
  Always On Discrete 64,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {d5f74a55-d83e-47a5-a0cc-e1aa5a0e48a4}, !- Handle
  Connection 109,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  14,                                     !- Outlet Port
  {504ea112-85e0-4659-a9d2-e3f0acaa7d3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e543fa3-5d8d-4b2c-9493-e5a5e1e5c2bb}, !- Handle
  Connection 253,                         !- Name
  {504ea112-85e0-4659-a9d2-e3f0acaa7d3f}, !- Source Object
  4,                                      !- Outlet Port
  {6b5095f5-50e6-41cc-bef6-a10766fdea07}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7326457d-bbe8-4d4a-996c-42ffc5645cd7}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 13, ! Name
  {66e66a89-ae5e-42e8-9d29-e56fb1adb377}, ! Availability Schedule Name
  {77d31366-a18d-4424-9c0a-847d3efbc3b0}, ! Inlet Air Node Name
  {5548d2f5-4ffe-4cde-b653-67efb8cc569f}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {66e66a89-ae5e-42e8-9d29-e56fb1adb377}, !- Handle
  Always On Discrete 65,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {77d31366-a18d-4424-9c0a-847d3efbc3b0}, !- Handle
  Connection 110,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  15,                                     !- Outlet Port
  {7326457d-bbe8-4d4a-996c-42ffc5645cd7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5548d2f5-4ffe-4cde-b653-67efb8cc569f}, !- Handle
  Connection 258,                         !- Name
  {7326457d-bbe8-4d4a-996c-42ffc5645cd7}, !- Source Object
  4,                                      !- Outlet Port
  {aaf723ed-e9e0-4c79-921f-ccaccf81b6d9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3e726415-ceec-4c98-a03d-cf5be6bac56b}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 14, ! Name
  {6723c016-17e2-4f4c-bb92-00e6d650e568}, ! Availability Schedule Name
  {5c45c257-c0a4-4aff-8a5f-29e5949a5696}, ! Inlet Air Node Name
  {2ba88f7c-a78e-4995-b94c-725edfdbf697}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {6723c016-17e2-4f4c-bb92-00e6d650e568}, !- Handle
  Always On Discrete 66,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {5c45c257-c0a4-4aff-8a5f-29e5949a5696}, !- Handle
  Connection 112,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  16,                                     !- Outlet Port
  {3e726415-ceec-4c98-a03d-cf5be6bac56b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ba88f7c-a78e-4995-b94c-725edfdbf697}, !- Handle
  Connection 259,                         !- Name
  {3e726415-ceec-4c98-a03d-cf5be6bac56b}, !- Source Object
  4,                                      !- Outlet Port
  {d3b58792-f537-4ba0-aafc-11f2bacd9774}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7c7a2f2f-485b-4e13-a8c5-8065736be71f}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 15, ! Name
  {c6786f81-6143-478d-81a9-37c2be7950be}, ! Availability Schedule Name
  {8623391d-7c92-4e3e-91c8-faba98b51853}, ! Inlet Air Node Name
  {23b0f2e0-59e7-4390-bc4e-276072443711}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {c6786f81-6143-478d-81a9-37c2be7950be}, !- Handle
  Always On Discrete 67,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {8623391d-7c92-4e3e-91c8-faba98b51853}, !- Handle
  Connection 116,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  17,                                     !- Outlet Port
  {7c7a2f2f-485b-4e13-a8c5-8065736be71f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23b0f2e0-59e7-4390-bc4e-276072443711}, !- Handle
  Connection 260,                         !- Name
  {7c7a2f2f-485b-4e13-a8c5-8065736be71f}, !- Source Object
  4,                                      !- Outlet Port
  {34f81616-b41b-4c19-824b-877550c2ee4a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {727c18e5-7fbf-43ea-b52b-14e525eee277}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 16, ! Name
  {2805d59d-8c56-4545-a886-45e003a2424c}, ! Availability Schedule Name
  {76d6d3c7-d993-4ef9-9927-6201a07c69c5}, ! Inlet Air Node Name
  {73bf0b9a-4632-4cbe-ab31-f8b11b5f34c5}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {2805d59d-8c56-4545-a886-45e003a2424c}, !- Handle
  Always On Discrete 68,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {76d6d3c7-d993-4ef9-9927-6201a07c69c5}, !- Handle
  Connection 105,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  18,                                     !- Outlet Port
  {727c18e5-7fbf-43ea-b52b-14e525eee277}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73bf0b9a-4632-4cbe-ab31-f8b11b5f34c5}, !- Handle
  Connection 261,                         !- Name
  {727c18e5-7fbf-43ea-b52b-14e525eee277}, !- Source Object
  4,                                      !- Outlet Port
  {9e5dcfc4-320b-4148-88eb-5e2ec846d761}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {baeed449-4cc5-4621-a443-0be71296a901}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 17, ! Name
  {0c43a974-4ee7-4f1c-9e90-6a151cf0b6aa}, ! Availability Schedule Name
  {59084052-d5d1-4c53-9813-27846aa2ab46}, ! Inlet Air Node Name
  {a2926a42-0973-4a65-98de-a490b5006ba9}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {0c43a974-4ee7-4f1c-9e90-6a151cf0b6aa}, !- Handle
  Always On Discrete 69,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {59084052-d5d1-4c53-9813-27846aa2ab46}, !- Handle
  Connection 106,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  19,                                     !- Outlet Port
  {baeed449-4cc5-4621-a443-0be71296a901}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2926a42-0973-4a65-98de-a490b5006ba9}, !- Handle
  Connection 264,                         !- Name
  {baeed449-4cc5-4621-a443-0be71296a901}, !- Source Object
  4,                                      !- Outlet Port
  {6c1be8bd-0a4b-4587-98a7-c8f179aa2570}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {cea0e985-1b4f-481d-bf2e-e3ab3cedd41d}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 18, ! Name
  {1fb8df4a-4429-428f-ba6f-15459473eacc}, ! Availability Schedule Name
  {d392b368-cf44-4577-92d3-7b290163ae3b}, ! Inlet Air Node Name
  {304e3a8f-c537-418d-bc1a-ad3f030932a1}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {1fb8df4a-4429-428f-ba6f-15459473eacc}, !- Handle
  Always On Discrete 70,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {d392b368-cf44-4577-92d3-7b290163ae3b}, !- Handle
  Connection 120,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  20,                                     !- Outlet Port
  {cea0e985-1b4f-481d-bf2e-e3ab3cedd41d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {304e3a8f-c537-418d-bc1a-ad3f030932a1}, !- Handle
  Connection 265,                         !- Name
  {cea0e985-1b4f-481d-bf2e-e3ab3cedd41d}, !- Source Object
  4,                                      !- Outlet Port
  {72f28e58-1680-4568-8670-846bbbb886ae}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {01b63a22-be0f-4390-85f6-ea7d2f46fd6a}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 19, ! Name
  {b818c7f2-973b-4843-9b54-76bf93c7f411}, ! Availability Schedule Name
  {fea1629b-e6f6-497e-9784-9f46df68ff62}, ! Inlet Air Node Name
  {4a1b9f2a-e0ae-49c5-b031-91dceb60d2da}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {b818c7f2-973b-4843-9b54-76bf93c7f411}, !- Handle
  Always On Discrete 71,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {fea1629b-e6f6-497e-9784-9f46df68ff62}, !- Handle
  Connection 124,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  21,                                     !- Outlet Port
  {01b63a22-be0f-4390-85f6-ea7d2f46fd6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a1b9f2a-e0ae-49c5-b031-91dceb60d2da}, !- Handle
  Connection 268,                         !- Name
  {01b63a22-be0f-4390-85f6-ea7d2f46fd6a}, !- Source Object
  4,                                      !- Outlet Port
  {3f132dd4-3bd0-4178-bf3d-0d5a51bcd659}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {15cc49c5-3852-4306-904f-b716900c43d7}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 20, ! Name
  {7fff0ddc-f80a-4bcd-96ba-3638321dcf57}, ! Availability Schedule Name
  {56538cbc-fe14-400a-8792-0d3808f08dba}, ! Inlet Air Node Name
  {82b04047-0f51-49f7-9ed0-135c845b571d}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {7fff0ddc-f80a-4bcd-96ba-3638321dcf57}, !- Handle
  Always On Discrete 72,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {56538cbc-fe14-400a-8792-0d3808f08dba}, !- Handle
  Connection 128,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  22,                                     !- Outlet Port
  {15cc49c5-3852-4306-904f-b716900c43d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82b04047-0f51-49f7-9ed0-135c845b571d}, !- Handle
  Connection 269,                         !- Name
  {15cc49c5-3852-4306-904f-b716900c43d7}, !- Source Object
  4,                                      !- Outlet Port
  {4f8799c4-7468-404c-9e6a-a3041f04da02}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {df2a5dc9-f595-4a23-b307-49ebeecdfb6b}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 21, ! Name
  {9cf7cf02-d629-48a6-90d0-979110208c95}, ! Availability Schedule Name
  {ab873023-bcbd-4b04-a976-a77d9c05a445}, ! Inlet Air Node Name
  {6846d398-2da4-4921-949b-a0c331defcf1}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {9cf7cf02-d629-48a6-90d0-979110208c95}, !- Handle
  Always On Discrete 73,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {ab873023-bcbd-4b04-a976-a77d9c05a445}, !- Handle
  Connection 129,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  23,                                     !- Outlet Port
  {df2a5dc9-f595-4a23-b307-49ebeecdfb6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6846d398-2da4-4921-949b-a0c331defcf1}, !- Handle
  Connection 270,                         !- Name
  {df2a5dc9-f595-4a23-b307-49ebeecdfb6b}, !- Source Object
  4,                                      !- Outlet Port
  {d908fb76-e4a5-440a-b0cf-8d5ad1406cff}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {445e81be-5929-47d8-8845-08387dfb1e7f}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 22, ! Name
  {1eb8030b-a063-41d3-b38a-553952bd95e5}, ! Availability Schedule Name
  {846c9b00-a3e9-4006-b871-6e6e0ec174f5}, ! Inlet Air Node Name
  {6a3a9907-e2b6-45c7-b9b5-3500b9457f77}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {1eb8030b-a063-41d3-b38a-553952bd95e5}, !- Handle
  Always On Discrete 74,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {846c9b00-a3e9-4006-b871-6e6e0ec174f5}, !- Handle
  Connection 130,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  24,                                     !- Outlet Port
  {445e81be-5929-47d8-8845-08387dfb1e7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a3a9907-e2b6-45c7-b9b5-3500b9457f77}, !- Handle
  Connection 271,                         !- Name
  {445e81be-5929-47d8-8845-08387dfb1e7f}, !- Source Object
  4,                                      !- Outlet Port
  {1286c819-0ca6-4444-9636-8f3b1995838a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2ab16daf-95d4-47e5-b67f-155f15d802ab}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 23, ! Name
  {2e1479b2-502b-4d38-a440-9f9af7949f26}, ! Availability Schedule Name
  {7f911eda-17f2-408c-a7fd-892991fe893a}, ! Inlet Air Node Name
  {fd323801-1006-48f3-8941-b3798150ea22}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {2e1479b2-502b-4d38-a440-9f9af7949f26}, !- Handle
  Always On Discrete 75,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {7f911eda-17f2-408c-a7fd-892991fe893a}, !- Handle
  Connection 132,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  25,                                     !- Outlet Port
  {2ab16daf-95d4-47e5-b67f-155f15d802ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd323801-1006-48f3-8941-b3798150ea22}, !- Handle
  Connection 272,                         !- Name
  {2ab16daf-95d4-47e5-b67f-155f15d802ab}, !- Source Object
  4,                                      !- Outlet Port
  {dc423ba9-044e-4139-9843-4deb5bcc299a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {59652a7f-9d9e-4a09-abd4-9bfd3cc5e2ca}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 24, ! Name
  {60176504-0307-4c06-a39d-e868d8f9959f}, ! Availability Schedule Name
  {dcce11b9-baaf-489a-8283-302eee55bd61}, ! Inlet Air Node Name
  {713426a8-03be-4c31-9132-ded04350d277}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {60176504-0307-4c06-a39d-e868d8f9959f}, !- Handle
  Always On Discrete 76,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {dcce11b9-baaf-489a-8283-302eee55bd61}, !- Handle
  Connection 136,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  26,                                     !- Outlet Port
  {59652a7f-9d9e-4a09-abd4-9bfd3cc5e2ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {713426a8-03be-4c31-9132-ded04350d277}, !- Handle
  Connection 273,                         !- Name
  {59652a7f-9d9e-4a09-abd4-9bfd3cc5e2ca}, !- Source Object
  4,                                      !- Outlet Port
  {eb3de2e4-c111-4b16-9e63-b0399dbf4a09}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {70080932-cbec-4712-b95e-bc998bb17c95}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 25, ! Name
  {7c6ce730-2373-4dc4-9866-1e70f21eae6c}, ! Availability Schedule Name
  {e74d7830-ff7f-4b1b-9a56-0df9d34fed9d}, ! Inlet Air Node Name
  {7d2246cc-2846-4519-9000-56f77f808e22}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {7c6ce730-2373-4dc4-9866-1e70f21eae6c}, !- Handle
  Always On Discrete 77,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {e74d7830-ff7f-4b1b-9a56-0df9d34fed9d}, !- Handle
  Connection 140,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  27,                                     !- Outlet Port
  {70080932-cbec-4712-b95e-bc998bb17c95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d2246cc-2846-4519-9000-56f77f808e22}, !- Handle
  Connection 274,                         !- Name
  {70080932-cbec-4712-b95e-bc998bb17c95}, !- Source Object
  4,                                      !- Outlet Port
  {0e6fda55-aad6-44e2-a84b-1e00096bbcbe}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0d2a3874-cb57-4dab-b7c7-44f0c7567b5f}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 26, ! Name
  {08384cf0-36de-442c-9293-3ef7e1c66041}, ! Availability Schedule Name
  {f84eb83d-9cd7-4108-94ef-f9867250f940}, ! Inlet Air Node Name
  {5bc0de07-c215-41be-bad4-ebcbeb4f0b5a}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {08384cf0-36de-442c-9293-3ef7e1c66041}, !- Handle
  Always On Discrete 78,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {f84eb83d-9cd7-4108-94ef-f9867250f940}, !- Handle
  Connection 144,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  28,                                     !- Outlet Port
  {0d2a3874-cb57-4dab-b7c7-44f0c7567b5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5bc0de07-c215-41be-bad4-ebcbeb4f0b5a}, !- Handle
  Connection 275,                         !- Name
  {0d2a3874-cb57-4dab-b7c7-44f0c7567b5f}, !- Source Object
  4,                                      !- Outlet Port
  {3c4b7460-b6e4-4041-a7a9-a208757e7869}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {86dd3bba-2283-45f4-97bc-a656a6bfaafd}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 27, ! Name
  {578ea5d8-c774-4ed4-a6da-f303af09fa8d}, ! Availability Schedule Name
  {61bb968c-5b1b-451d-b2d4-2feea0dd3580}, ! Inlet Air Node Name
  {a94e1902-13d1-4cd7-99de-6444b252c7c2}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {578ea5d8-c774-4ed4-a6da-f303af09fa8d}, !- Handle
  Always On Discrete 79,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {61bb968c-5b1b-451d-b2d4-2feea0dd3580}, !- Handle
  Connection 148,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  29,                                     !- Outlet Port
  {86dd3bba-2283-45f4-97bc-a656a6bfaafd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a94e1902-13d1-4cd7-99de-6444b252c7c2}, !- Handle
  Connection 276,                         !- Name
  {86dd3bba-2283-45f4-97bc-a656a6bfaafd}, !- Source Object
  4,                                      !- Outlet Port
  {fd366f29-58a1-4fae-a1f4-85d454a9db72}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2496d2f4-7ce1-4bb4-afd2-b970b3080c62}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 28, ! Name
  {aed29e52-9da8-4205-8863-aa11ec2f61c6}, ! Availability Schedule Name
  {9c283669-ec25-4bc0-b847-05d7e208dc1b}, ! Inlet Air Node Name
  {e82a69d7-b397-48f9-a61a-d367c0076e0b}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {aed29e52-9da8-4205-8863-aa11ec2f61c6}, !- Handle
  Always On Discrete 80,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {9c283669-ec25-4bc0-b847-05d7e208dc1b}, !- Handle
  Connection 121,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  30,                                     !- Outlet Port
  {2496d2f4-7ce1-4bb4-afd2-b970b3080c62}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e82a69d7-b397-48f9-a61a-d367c0076e0b}, !- Handle
  Connection 277,                         !- Name
  {2496d2f4-7ce1-4bb4-afd2-b970b3080c62}, !- Source Object
  4,                                      !- Outlet Port
  {a229f5aa-76ea-4cc4-b79e-bdf492337428}, !- Target Object
  2;                                      !- Inlet Port

OS:SpaceInfiltration:DesignFlowRate,
  {ae51c9bf-d879-44ac-864e-864d591f187d}, !- Handle
  Space Infiltration Design Flow Rate 1,  !- Name
  {734be2b7-6ada-4737-af83-7d9fd08fdab4}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.00035,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b3f7c761-9000-4a00-af0f-1d57cbd6f0fc}, !- Handle
  Space Infiltration Design Flow Rate 2,  !- Name
  {e09f2eac-6f2d-41c9-923d-d51c297a263c}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.00035,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {94e50797-382f-4c97-913b-8025c5ef30b5}, !- Handle
  Space Infiltration Design Flow Rate 5,  !- Name
  {1bfd60d5-8726-487a-a4a5-625695e391b2}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.00035,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f6656b49-472e-4461-a559-c31a2627c8a0}, !- Handle
  Space Infiltration Design Flow Rate 6,  !- Name
  {3f28f45f-8146-41ce-8fcd-7433911eff98}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.00035,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d38770b0-fe99-40e5-962d-6ddd4437be33}, !- Handle
  Space Infiltration Design Flow Rate 7,  !- Name
  {a11f2b21-f28e-4ee3-84e7-eeb2d53c4776}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.00035,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7dff3ceb-1d15-4cc4-8569-98e8f8a4f49e}, !- Handle
  Space Infiltration Design Flow Rate 8,  !- Name
  {08716a7b-a5fa-4e77-a775-89ce508890b1}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.00035,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SetpointManager:SingleZone:Reheat,
  {1efa5714-0f2e-4c10-b9af-97d2487d63e8}, ! Handle
  OS:SetpointManager:SingleZone:Reheat 1, ! Name
  12.7777777777778,                       ! Minimum Supply Air Temperature {C}
  43.3333333333334,                       ! Maximum Supply Air Temperature {C}
  {a5ab7564-6cca-4f76-9377-82aaa49371bb}, ! Control Zone Name
  {f754ccb8-640a-4107-a08c-d3b9637be6f3}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {f87ef235-4869-4cd5-931c-48a4a19ffb69}, ! Handle
  NECB-A-Fan,                             ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  {157b88ab-41d4-439d-9d0a-f6a80840f583}; ! Default Day Schedule Name

OS:Schedule:Day,
  {157b88ab-41d4-439d-9d0a-f6a80840f583}, ! Handle
  Schedule Day 72,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {03932d2e-f769-4fe7-b737-5101e1e9a1ce}, ! Handle
  sunNECB-A-Fanrule 1,                    ! Name
  {f87ef235-4869-4cd5-931c-48a4a19ffb69}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {05ec2a93-6994-4264-83c7-5571ad800b53}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {7023e875-7efc-4a6f-b634-faa80e2ab3d2}, ! Handle
  satNECB-A-Fanrule 1,                    ! Name
  {f87ef235-4869-4cd5-931c-48a4a19ffb69}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {f9259a54-9463-414f-ae82-4a5f6b484651}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {288550fb-420a-4fc1-98a9-7c9750fe3457}, ! Handle
  wkdNECB-A-Fan rule 1,                   ! Name
  {f87ef235-4869-4cd5-931c-48a4a19ffb69}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {8f1bc325-566c-4246-840a-ca20973522e7}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {05ec2a93-6994-4264-83c7-5571ad800b53}, ! Handle
  sunNECB-A-Fan 2,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {f9259a54-9463-414f-ae82-4a5f6b484651}, ! Handle
  satNECB-A-Fan 2,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {8f1bc325-566c-4246-840a-ca20973522e7}, ! Handle
  wkdNECB-A-Fan 2,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Ruleset,
  {3c680e60-9ede-4780-8552-eb4665cc2017}, ! Handle
  NECB-A-Occ,                             ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  {6c4e2bd9-5021-46d3-8a10-b0ee4c7a7916}; ! Default Day Schedule Name

OS:Schedule:Day,
  {6c4e2bd9-5021-46d3-8a10-b0ee4c7a7916}, ! Handle
  Schedule Day 1,                         ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {cbbb6d23-e3de-4736-9d4e-863c148271ef}, ! Handle
  sunNECB-A-Occrule,                      ! Name
  {3c680e60-9ede-4780-8552-eb4665cc2017}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d94151a6-3f15-4180-9869-1dc1a2b99ec9}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {3f7019bd-f2a5-49ed-8917-fddbd8b7fe60}, ! Handle
  satNECB-A-Occrule,                      ! Name
  {3c680e60-9ede-4780-8552-eb4665cc2017}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {49e49b12-2259-46d1-8da8-4cc0f97d8903}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {feca006c-2762-4c75-a050-ceb55d26b4df}, ! Handle
  wkdNECB-A-Occ rule,                     ! Name
  {3c680e60-9ede-4780-8552-eb4665cc2017}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {2aa0cdf9-f1be-462f-85e1-acaf29e84949}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d94151a6-3f15-4180-9869-1dc1a2b99ec9}, ! Handle
  sunNECB-A-Occ 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {49e49b12-2259-46d1-8da8-4cc0f97d8903}, ! Handle
  satNECB-A-Occ 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {2aa0cdf9-f1be-462f-85e1-acaf29e84949}, ! Handle
  wkdNECB-A-Occ 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.1,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.7,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.5,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.5,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.7,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.3,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.1,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.1,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.1,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.1,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Ruleset,
  {30e14986-1f24-4f12-b405-5177294586aa}, ! Handle
  NECB-A-Ltg,                             ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  {6aac3fb4-e6ee-4138-a882-7656ff7e7ea5}; ! Default Day Schedule Name

OS:Schedule:Day,
  {6aac3fb4-e6ee-4138-a882-7656ff7e7ea5}, ! Handle
  Schedule Day 2,                         ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {d941e81f-177a-4cb3-bbf1-73897df3d8ad}, ! Handle
  sunNECB-A-Ltgrule,                      ! Name
  {30e14986-1f24-4f12-b405-5177294586aa}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {4fc6fdcb-b64a-429e-809c-561d8ecdd0fa}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {9ba29dfc-489b-441e-add9-01677f07b61c}, ! Handle
  satNECB-A-Ltgrule,                      ! Name
  {30e14986-1f24-4f12-b405-5177294586aa}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {64863995-80f1-4776-a731-b24b4dafd144}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {ba6c39cf-3f94-4fc4-98f1-4106726f3b62}, ! Handle
  wkdNECB-A-Ltg rule,                     ! Name
  {30e14986-1f24-4f12-b405-5177294586aa}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {21e9ed0f-cf5e-4c25-9fb9-78674adbad10}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4fc6fdcb-b64a-429e-809c-561d8ecdd0fa}, ! Handle
  sunNECB-A-Ltg 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {64863995-80f1-4776-a731-b24b4dafd144}, ! Handle
  satNECB-A-Ltg 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {21e9ed0f-cf5e-4c25-9fb9-78674adbad10}, ! Handle
  wkdNECB-A-Ltg 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.3,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.8,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.8,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.5,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.3,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.3,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.1,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.1,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Ruleset,
  {fa240a77-b5e9-4137-b693-6ebd27b3768f}, ! Handle
  NECB-A-Equ,                             ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  {0c9a432d-7d19-4b5a-994a-fa2a3b5e6a1a}; ! Default Day Schedule Name

OS:Schedule:Day,
  {0c9a432d-7d19-4b5a-994a-fa2a3b5e6a1a}, ! Handle
  Schedule Day 3,                         ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {c86ea609-907d-4f1f-a691-c268e4d4f752}, ! Handle
  sunNECB-A-Equrule,                      ! Name
  {fa240a77-b5e9-4137-b693-6ebd27b3768f}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {ad7aa7f5-32cb-42ec-9d7d-412c16cc2d8e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {4974b3ba-5075-4118-9720-0d987fcb9e97}, ! Handle
  satNECB-A-Equrule,                      ! Name
  {fa240a77-b5e9-4137-b693-6ebd27b3768f}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {bb0afa61-32b5-44e3-93f9-e6dd67ed72fc}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {5eae1d84-b2a0-4752-8714-69ec9676b85f}, ! Handle
  wkdNECB-A-Equ rule,                     ! Name
  {fa240a77-b5e9-4137-b693-6ebd27b3768f}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {28af0082-bc25-4f82-8589-7037a988b28b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ad7aa7f5-32cb-42ec-9d7d-412c16cc2d8e}, ! Handle
  sunNECB-A-Equ 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.2,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.2,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.2,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.2,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.2,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.2,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.2,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.2,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.2,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.2,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.2,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.2;                                    ! Value Until Time 24

OS:Schedule:Day,
  {bb0afa61-32b5-44e3-93f9-e6dd67ed72fc}, ! Handle
  satNECB-A-Equ 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.2,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.2,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.2,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.2,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.2,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.2,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.2,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.2,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.2,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.2,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.2,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.2;                                    ! Value Until Time 24

OS:Schedule:Day,
  {28af0082-bc25-4f82-8589-7037a988b28b}, ! Handle
  wkdNECB-A-Equ 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.2,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.3,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.8,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.5,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.3,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.3,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.2,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.2,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.2;                                    ! Value Until Time 24

OS:Schedule:Ruleset,
  {1b1be796-3bd3-46ae-af41-b5777f843681}, ! Handle
  NECB-A-HW,                              ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  {96103d88-5c95-4b7f-9d4e-ba557ded200e}; ! Default Day Schedule Name

OS:Schedule:Day,
  {96103d88-5c95-4b7f-9d4e-ba557ded200e}, ! Handle
  Schedule Day 8,                         ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {6851e76b-cc23-4427-8ed2-3084523b954b}, ! Handle
  sunNECB-A-HWrule,                       ! Name
  {1b1be796-3bd3-46ae-af41-b5777f843681}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {0a3ef2c5-33b0-4246-8233-fa9635c611d4}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {2844d883-4d6f-447f-b7fd-c981ca44af3e}, ! Handle
  satNECB-A-HWrule,                       ! Name
  {1b1be796-3bd3-46ae-af41-b5777f843681}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {4df19daf-3de5-4044-bf09-dd78548a8e9b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {162051e5-9ac8-4311-9a75-e5b0aa630392}, ! Handle
  wkdNECB-A-HW rule,                      ! Name
  {1b1be796-3bd3-46ae-af41-b5777f843681}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {7731cf95-dd21-4849-8716-72e200e7f542}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {0a3ef2c5-33b0-4246-8233-fa9635c611d4}, ! Handle
  sunNECB-A-HW 1,                         ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {4df19daf-3de5-4044-bf09-dd78548a8e9b}, ! Handle
  satNECB-A-HW 1,                         ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {7731cf95-dd21-4849-8716-72e200e7f542}, ! Handle
  wkdNECB-A-HW 1,                         ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.1,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.7,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.5,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.3,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.2,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.2,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.2,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Ruleset,
  {70b9c52f-fc2e-47b8-95e7-08edf1dd93de}, ! Handle
  NECB-A-Proc,                            ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  {acbb16f1-fbfc-496d-ba2f-31c0520220d9}; ! Default Day Schedule Name

OS:Schedule:Day,
  {acbb16f1-fbfc-496d-ba2f-31c0520220d9}, ! Handle
  Schedule Day 5,                         ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {df2f9c44-5569-45e2-a099-6b9c902451cc}, ! Handle
  sunNECB-A-Procrule,                     ! Name
  {70b9c52f-fc2e-47b8-95e7-08edf1dd93de}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {30a026b4-0bce-46d3-96b8-181d4a789162}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {67d883ba-b52a-44fe-b9bb-455e5a841b5f}, ! Handle
  satNECB-A-Procrule,                     ! Name
  {70b9c52f-fc2e-47b8-95e7-08edf1dd93de}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {d0877d91-156f-424e-a1e2-bc67469dea6b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {298ebbf7-161e-4f2b-8114-c4b1bee16524}, ! Handle
  wkdNECB-A-Proc rule,                    ! Name
  {70b9c52f-fc2e-47b8-95e7-08edf1dd93de}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {bee8f8ac-307f-455b-bd7f-72d27bfc4b59}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {30a026b4-0bce-46d3-96b8-181d4a789162}, ! Handle
  sunNECB-A-Proc 1,                       ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.2,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.2,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.2,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.2,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.2,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.2,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.2,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.2,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.2,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.2,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.2,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.2;                                    ! Value Until Time 24

OS:Schedule:Day,
  {d0877d91-156f-424e-a1e2-bc67469dea6b}, ! Handle
  satNECB-A-Proc 1,                       ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.2,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.2,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.2,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.2,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.2,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.2,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.2,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.2,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.2,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.2,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.2,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.2;                                    ! Value Until Time 24

OS:Schedule:Day,
  {bee8f8ac-307f-455b-bd7f-72d27bfc4b59}, ! Handle
  wkdNECB-A-Proc 1,                       ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.2,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.3,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.8,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.5,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.3,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.3,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.2,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.2,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.2;                                    ! Value Until Time 24

OS:Schedule:Ruleset,
  {1f1171b1-4639-4891-8b06-5ad0c4c84c24}, ! Handle
  NECB-A-Fan 1,                           ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  {09983314-fe32-4b40-bf25-5d5d77c77dd9}; ! Default Day Schedule Name

OS:Schedule:Day,
  {09983314-fe32-4b40-bf25-5d5d77c77dd9}, ! Handle
  Schedule Day 73,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {9da024ce-42d8-4a37-8729-bd3a019a341a}, ! Handle
  sunNECB-A-Fanrule 2,                    ! Name
  {1f1171b1-4639-4891-8b06-5ad0c4c84c24}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {9c16d622-a12c-4c2e-af29-0391d36f62ec}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {1f41830a-5a1a-4dc5-9687-da225c0aff48}, ! Handle
  satNECB-A-Fanrule 2,                    ! Name
  {1f1171b1-4639-4891-8b06-5ad0c4c84c24}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {1d52046f-b575-4592-bae0-98235d843838}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {a3bee9cb-7109-42fc-b8db-cfc9f3477332}, ! Handle
  wkdNECB-A-Fan rule 2,                   ! Name
  {1f1171b1-4639-4891-8b06-5ad0c4c84c24}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {3f798273-cc93-4918-bcc3-3366bb3787e3}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9c16d622-a12c-4c2e-af29-0391d36f62ec}, ! Handle
  sunNECB-A-Fan 3,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {1d52046f-b575-4592-bae0-98235d843838}, ! Handle
  satNECB-A-Fan 3,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {3f798273-cc93-4918-bcc3-3366bb3787e3}, ! Handle
  wkdNECB-A-Fan 3,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Ruleset,
  {009f9ffd-1f70-46f2-a446-63ff4b13a845}, ! Handle
  NECB-A-Fan 2,                           ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  {8eb77ec3-55f9-4215-ae1c-bee5e6aa3afe}; ! Default Day Schedule Name

OS:Schedule:Day,
  {8eb77ec3-55f9-4215-ae1c-bee5e6aa3afe}, ! Handle
  Schedule Day 74,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {5a5a2524-e216-4206-885e-30c35d6fead0}, ! Handle
  sunNECB-A-Fanrule 3,                    ! Name
  {009f9ffd-1f70-46f2-a446-63ff4b13a845}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {29c6f2cf-98eb-4d1b-bce3-5ded9f0dc988}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {cb8211ea-af68-4078-8f18-1f4cc8e13f4d}, ! Handle
  satNECB-A-Fanrule 3,                    ! Name
  {009f9ffd-1f70-46f2-a446-63ff4b13a845}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {6eff7982-f2cf-4ab8-a644-11b63814db84}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {47083bc1-2bb7-4605-9cd6-fc091f4c79f6}, ! Handle
  wkdNECB-A-Fan rule 3,                   ! Name
  {009f9ffd-1f70-46f2-a446-63ff4b13a845}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {ff13cdb4-41f9-4d34-9229-ba0578cb22d5}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {29c6f2cf-98eb-4d1b-bce3-5ded9f0dc988}, ! Handle
  sunNECB-A-Fan 4,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {6eff7982-f2cf-4ab8-a644-11b63814db84}, ! Handle
  satNECB-A-Fan 4,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {ff13cdb4-41f9-4d34-9229-ba0578cb22d5}, ! Handle
  wkdNECB-A-Fan 4,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Ruleset,
  {a8f7afc6-d56e-49e5-b2d6-0f7f4b6dca72}, ! Handle
  NECB-A-Fan 3,                           ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  {734907bd-b0e7-46a3-babe-b970db792d96}; ! Default Day Schedule Name

OS:Schedule:Day,
  {734907bd-b0e7-46a3-babe-b970db792d96}, ! Handle
  Schedule Day 75,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {ae89e529-6581-4c85-b83d-3330f3a6f563}, ! Handle
  sunNECB-A-Fanrule 4,                    ! Name
  {a8f7afc6-d56e-49e5-b2d6-0f7f4b6dca72}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f024e80b-bae2-412e-a663-9e719c9abdd6}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {a813a06d-9125-464c-9432-b1a7c9b6fae9}, ! Handle
  satNECB-A-Fanrule 4,                    ! Name
  {a8f7afc6-d56e-49e5-b2d6-0f7f4b6dca72}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {a4fe499c-7b8a-4e12-9b4f-720186504b0d}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {421ac897-6852-4ae5-9a1d-bae87ba20e5f}, ! Handle
  wkdNECB-A-Fan rule 4,                   ! Name
  {a8f7afc6-d56e-49e5-b2d6-0f7f4b6dca72}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {ca533312-445c-4e68-8067-9de28bc60343}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f024e80b-bae2-412e-a663-9e719c9abdd6}, ! Handle
  sunNECB-A-Fan 5,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {a4fe499c-7b8a-4e12-9b4f-720186504b0d}, ! Handle
  satNECB-A-Fan 5,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {ca533312-445c-4e68-8067-9de28bc60343}, ! Handle
  wkdNECB-A-Fan 5,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Ruleset,
  {d34b60f0-2bc9-4c77-ac12-6ea50137e1f9}, ! Handle
  NECB-A-Fan 4,                           ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  {a9bf4edb-1ae6-4c44-9164-14388904b4d6}; ! Default Day Schedule Name

OS:Schedule:Day,
  {a9bf4edb-1ae6-4c44-9164-14388904b4d6}, ! Handle
  Schedule Day 76,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {8c512ab8-eae7-40a0-85d5-9cb4c7620a89}, ! Handle
  sunNECB-A-Fanrule 5,                    ! Name
  {d34b60f0-2bc9-4c77-ac12-6ea50137e1f9}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {ab9e74f1-36a3-414b-9b06-f9563b6333df}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {d4e1b45e-a0d4-43db-a5b5-029e3ebbe5e1}, ! Handle
  satNECB-A-Fanrule 5,                    ! Name
  {d34b60f0-2bc9-4c77-ac12-6ea50137e1f9}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {86fdce77-bc3c-44a5-be32-807807738f43}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {6de8d165-ee45-4a55-9176-b1a8a67a231a}, ! Handle
  wkdNECB-A-Fan rule 5,                   ! Name
  {d34b60f0-2bc9-4c77-ac12-6ea50137e1f9}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {3ad2864e-8b17-41a2-b309-3499216ccbe3}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ab9e74f1-36a3-414b-9b06-f9563b6333df}, ! Handle
  sunNECB-A-Fan 6,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {86fdce77-bc3c-44a5-be32-807807738f43}, ! Handle
  satNECB-A-Fan 6,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {3ad2864e-8b17-41a2-b309-3499216ccbe3}, ! Handle
  wkdNECB-A-Fan 6,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Ruleset,
  {6f941589-7a64-4697-bb26-352c8f84027a}, ! Handle
  NECB-A-Fan 5,                           ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  {4528374a-f929-499a-8c5e-2ac19113b89e}; ! Default Day Schedule Name

OS:Schedule:Day,
  {4528374a-f929-499a-8c5e-2ac19113b89e}, ! Handle
  Schedule Day 77,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {2a92c0cf-8886-43cb-8406-a556910c2558}, ! Handle
  sunNECB-A-Fanrule 6,                    ! Name
  {6f941589-7a64-4697-bb26-352c8f84027a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a156d50a-0657-487d-bf91-d8c07e0c0c00}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {0f92a362-f2a6-410b-b827-6419a952481e}, ! Handle
  satNECB-A-Fanrule 6,                    ! Name
  {6f941589-7a64-4697-bb26-352c8f84027a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {36a4494b-acef-46a3-821d-3c9868b4cef0}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {13833472-2110-48a4-8508-aa3c429e6dba}, ! Handle
  wkdNECB-A-Fan rule 6,                   ! Name
  {6f941589-7a64-4697-bb26-352c8f84027a}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {eb6c3571-25c3-4b19-ad07-691adb7d0942}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a156d50a-0657-487d-bf91-d8c07e0c0c00}, ! Handle
  sunNECB-A-Fan 7,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {36a4494b-acef-46a3-821d-3c9868b4cef0}, ! Handle
  satNECB-A-Fan 7,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {eb6c3571-25c3-4b19-ad07-691adb7d0942}, ! Handle
  wkdNECB-A-Fan 7,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Ruleset,
  {c6fcbc1c-9bf6-44e1-ba68-3116537f070e}, ! Handle
  NECB-A-Fan 6,                           ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  {282c4913-0537-4efa-ad1c-01c8121e3522}; ! Default Day Schedule Name

OS:Schedule:Day,
  {282c4913-0537-4efa-ad1c-01c8121e3522}, ! Handle
  Schedule Day 78,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {90874d99-2051-4681-9844-3f24aa5dd67e}, ! Handle
  sunNECB-A-Fanrule 7,                    ! Name
  {c6fcbc1c-9bf6-44e1-ba68-3116537f070e}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {2fd050c1-bc59-4d49-91c7-e605474a3ec1}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {d0665836-ebb2-4ed7-b48e-e08f1bfda0e7}, ! Handle
  satNECB-A-Fanrule 7,                    ! Name
  {c6fcbc1c-9bf6-44e1-ba68-3116537f070e}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {3630a65f-fa0d-4273-826b-cff318f38cab}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {52a2478b-622e-4368-8c9a-0c5696cae3a0}, ! Handle
  wkdNECB-A-Fan rule 7,                   ! Name
  {c6fcbc1c-9bf6-44e1-ba68-3116537f070e}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {e37129a0-2f68-4e85-bf34-05ab71d69d0d}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2fd050c1-bc59-4d49-91c7-e605474a3ec1}, ! Handle
  sunNECB-A-Fan 8,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {3630a65f-fa0d-4273-826b-cff318f38cab}, ! Handle
  satNECB-A-Fan 8,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {e37129a0-2f68-4e85-bf34-05ab71d69d0d}, ! Handle
  wkdNECB-A-Fan 8,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Ruleset,
  {7d532e26-962a-45d8-8112-7f957a841b11}, ! Handle
  NECB-A-Fan 7,                           ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  {f63814bf-64d3-4113-9364-64b8f1056ee6}; ! Default Day Schedule Name

OS:Schedule:Day,
  {f63814bf-64d3-4113-9364-64b8f1056ee6}, ! Handle
  Schedule Day 79,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {1b87c168-9c5d-43e6-8934-78be0e687bf8}, ! Handle
  sunNECB-A-Fanrule 8,                    ! Name
  {7d532e26-962a-45d8-8112-7f957a841b11}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {74d43f2f-e5cf-4d30-ae5a-3001d014588d}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {d6f76744-d80a-46a1-bb47-bf2172dc0763}, ! Handle
  satNECB-A-Fanrule 8,                    ! Name
  {7d532e26-962a-45d8-8112-7f957a841b11}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {b52ea6c4-4e30-44a6-a2ee-4f8e6c432d02}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {29af2537-e34e-48c8-8551-5bb08e4106e2}, ! Handle
  wkdNECB-A-Fan rule 8,                   ! Name
  {7d532e26-962a-45d8-8112-7f957a841b11}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {10d9158d-173f-402c-82ca-688baf371c56}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {74d43f2f-e5cf-4d30-ae5a-3001d014588d}, ! Handle
  sunNECB-A-Fan 9,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {b52ea6c4-4e30-44a6-a2ee-4f8e6c432d02}, ! Handle
  satNECB-A-Fan 9,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {10d9158d-173f-402c-82ca-688baf371c56}, ! Handle
  wkdNECB-A-Fan 9,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Ruleset,
  {71697425-48bb-45e4-9856-b74a938b4c88}, ! Handle
  NECB-A-Fan 8,                           ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  {88974f9d-c142-4322-a329-ec44dfb6a590}; ! Default Day Schedule Name

OS:Schedule:Day,
  {88974f9d-c142-4322-a329-ec44dfb6a590}, ! Handle
  Schedule Day 80,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {b8508ec0-3daa-4a0d-bd91-ff6bfd585e1a}, ! Handle
  sunNECB-A-Fanrule 9,                    ! Name
  {71697425-48bb-45e4-9856-b74a938b4c88}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {85e20f08-0757-42f7-a336-725d0f08f7ec}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {338d3627-9228-4325-9813-415f269b7bda}, ! Handle
  satNECB-A-Fanrule 9,                    ! Name
  {71697425-48bb-45e4-9856-b74a938b4c88}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {03705a52-b0d6-43a5-b3c2-47d31e9b8131}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {a32ae252-d15e-4ec6-929d-9feb42fbd6f4}, ! Handle
  wkdNECB-A-Fan rule 9,                   ! Name
  {71697425-48bb-45e4-9856-b74a938b4c88}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {636f7c15-341d-40a1-97c5-7d4698c892c3}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {85e20f08-0757-42f7-a336-725d0f08f7ec}, ! Handle
  sunNECB-A-Fan 10,                       ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {03705a52-b0d6-43a5-b3c2-47d31e9b8131}, ! Handle
  satNECB-A-Fan 10,                       ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {636f7c15-341d-40a1-97c5-7d4698c892c3}, ! Handle
  wkdNECB-A-Fan 10,                       ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:SpaceType,
  {76488f28-e869-481a-8070-c8dcc9a613f1}, ! Handle
  MNECB-Washroom,                         ! Name
  ,                                       ! Default Construction Set Name
  {c3e0b787-338a-4453-8e5f-fa824d8a3a88}, ! Default Schedule Set Name
  {3b510a55-0ec0-4529-a855-7c23c1d39a13}, ! Group Rendering Name
  {71fb4b75-c1ab-4fdb-9407-e55cb5dd500b}; ! Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {3b510a55-0ec0-4529-a855-7c23c1d39a13}, !- Handle
  Rendering Color 260,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:People,
  {478e6f7f-7b6d-4875-a2a7-beeeb0d73d12}, ! Handle
  NECB-Washroom-sched-*-people,           ! Name
  {20e41848-5562-467d-8e32-6118889d9d90}, ! People Definition Name
  {76488f28-e869-481a-8070-c8dcc9a613f1}, ! Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {be2bbb82-0217-4b11-b82a-c2650dfa86d1}; !- Activity Level Schedule Name

OS:People:Definition,
  {20e41848-5562-467d-8e32-6118889d9d90}, ! Handle
  MNECB-Washroom-sched-*-people_def,      ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  30,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights,
  {2bbe076c-c360-4e40-94cf-a77c1f22f0bf}, ! Handle
  NECB-Washroom-sched-*-lights,           ! Name
  {e2f6edcb-3941-452c-b8b2-6c3c8b7dcc6f}, ! Lights Definition Name
  {76488f28-e869-481a-8070-c8dcc9a613f1}; ! Space or SpaceType Name

OS:ElectricEquipment,
  {f8d01237-6fe9-485a-9455-a003872254c7}, ! Handle
  NECB-Washroom-sched-*-elec,             ! Name
  {670921b6-6edc-433d-b2fe-4f132ff5b242}, ! Electric Equipment Definition Name
  {76488f28-e869-481a-8070-c8dcc9a613f1}; ! Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b807e246-780a-4e10-9295-4a61a5469aec}, !- Handle
  Space Infiltration Design Flow Rate 10, !- Name
  {76488f28-e869-481a-8070-c8dcc9a613f1}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.00035,                                !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {7de6550f-2c98-4567-80a5-4c8915763320}, !- Handle
  Office Classroom occupancy schedule,    !- Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, !- Schedule Type Limits Name
  {93fe4b8c-a795-49b9-b228-977293dc9050}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93fe4b8c-a795-49b9-b228-977293dc9050}, !- Handle
  Schedule Day 9,                         !- Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {50c1ec9e-685d-452a-a3d2-80e727c5e455}, !- Handle
  Schedule Rule 1,                        !- Name
  {7de6550f-2c98-4567-80a5-4c8915763320}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5731dd37-86f7-475d-a0ad-0dde5bde0b4d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {5731dd37-86f7-475d-a0ad-0dde5bde0b4d}, !- Handle
  Schedule Day 10,                        !- Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f5ba757c-0cf9-470c-86f8-76f5759bf002}, !- Handle
  Schedule Rule 2,                        !- Name
  {7de6550f-2c98-4567-80a5-4c8915763320}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c46549dd-e271-4fc9-b5c1-6e02458fc09a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {c46549dd-e271-4fc9-b5c1-6e02458fc09a}, !- Handle
  Schedule Day 11,                        !- Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Material,
  {748217be-6908-4177-92b2-eaff638f863b}, ! Handle
  50mm extruded polystyrene roof insulation, ! Name
  MediumRough,                            ! Roughness
  0.17248,                                ! Thickness
  0.049,                                  ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {56caf3ea-1c49-419b-b1bc-1b9b660463f1}, ! Handle
  50mm lightweight concrete 1,            ! Name
  MediumRough,                            ! Roughness
  0.05,                                   ! Thickness
  0.53,                                   ! Conductivity
  1280,                                   ! Density
  840;                                    ! Specific Heat

OS:Construction,
  {a6a1db13-f7b5-43db-9f84-db63135537d6}, !- Handle
  Vintage 1 Exterior Window,              !- Name
  {96df1025-4514-4ff5-9e31-ed8999d81e4d}, !- Surface Rendering Name
  {242419f8-6c69-45da-b332-d120b4ef4784}; !- Layer 1

OS:Rendering:Color,
  {96df1025-4514-4ff5-9e31-ed8999d81e4d}, !- Handle
  Rendering Color 141,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {095c6f2d-debc-4831-ad82-82d9e9566bea}, !- Handle
  Rendering Color 142,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {11caef6d-2d8f-4144-a95a-f149f2cb8d9a}, !- Handle
  Rendering Color 143,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:WaterHeater:Mixed,
  {23791e7d-1195-4751-8857-3cfffed36a8d}, ! Handle
  OS:WaterHeater:Mixed,                   ! Name
  0.3785,                                 ! Tank Volume {m3}
  {6af1ad4c-acc7-4c71-bdfd-1c4dfaa4efd1}, ! Setpoint Temperature Schedule Name
  2,                                      ! Deadband Temperature Difference {deltaC}
  82.22,                                  ! Maximum Temperature Limit {C}
  Cycle,                                  ! Heater Control Type
  845000,                                 ! Heater Maximum Capacity {W}
  ,                                       ! Heater Minimum Capacity {W}
  ,                                       ! Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       ! Heater Ignition Delay {s}
  Electricity,                            ! Heater Fuel Type
  1,                                      ! Heater Thermal Efficiency
  ,                                       ! Part Load Factor Curve Name
  20,                                     ! Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            ! Off Cycle Parasitic Fuel Type
  0.8,                                    ! Off Cycle Parasitic Heat Fraction to Tank
  ,                                       ! On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            ! On Cycle Parasitic Fuel Type
  ,                                       ! On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               ! Ambient Temperature Indicator
  {64b15998-5a7c-4b10-a51b-956829b00160}, ! Ambient Temperature Schedule Name
  ,                                       ! Ambient Temperature Thermal Zone Name
  ,                                       ! Ambient Temperature Outdoor Air Node Name
  6,                                      ! Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       ! Off Cycle Loss Fraction to Thermal Zone
  6,                                      ! On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       ! On Cycle Loss Fraction to Thermal Zone
  ,                                       ! Peak Use Flow Rate {m3/s}
  ,                                       ! Use Flow Rate Fraction Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  {51cb1089-7839-40e8-a0ef-704645bb5c90}, ! Use Side Inlet Node Name
  {7c4fd4a9-776d-4cf4-9f86-b79e695bbfb6}, ! Use Side Outlet Node Name
  1,                                      ! Use Side Effectiveness
  ,                                       ! Source Side Inlet Node Name
  ,                                       ! Source Side Outlet Node Name
  1,                                      ! Source Side Effectiveness
  autosize,                               ! Use Side Design Flow Rate {m3/s}
  autosize,                               ! Source Side Design Flow Rate {m3/s}
  1.5;                                    ! Indirect Water Heating Recovery Time {hr}

OS:Node,
  {a5b5fff4-d53b-4aa3-b949-acce8be3cd1a}, !- Handle
  Node 142,                               !- Name
  {7c4fd4a9-776d-4cf4-9f86-b79e695bbfb6}, !- Inlet Port
  {96c56e40-fc99-4562-b793-34cac5bef3d6}; !- Outlet Port

OS:Connection,
  {51cb1089-7839-40e8-a0ef-704645bb5c90}, !- Handle
  Connection 167,                         !- Name
  {da117911-d2f9-47b1-99d2-efc36c901cff}, !- Source Object
  3,                                      !- Outlet Port
  {23791e7d-1195-4751-8857-3cfffed36a8d}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {7c4fd4a9-776d-4cf4-9f86-b79e695bbfb6}, !- Handle
  Connection 278,                         !- Name
  {23791e7d-1195-4751-8857-3cfffed36a8d}, !- Source Object
  32,                                     !- Outlet Port
  {a5b5fff4-d53b-4aa3-b949-acce8be3cd1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96c56e40-fc99-4562-b793-34cac5bef3d6}, !- Handle
  Connection 180,                         !- Name
  {a5b5fff4-d53b-4aa3-b949-acce8be3cd1a}, !- Source Object
  3,                                      !- Outlet Port
  {59289c2f-d597-44ec-a501-5d024041ae37}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {e98c3e92-f19b-406b-95ab-4a640726b08a}, ! Handle
  OS:Pump:VariableSpeed 2,                ! Name
  {16d17334-1ad7-4b7b-b372-d2835dd1a21b}, ! Inlet Node Name
  {6b1a6140-9cc7-44c4-b1d9-f3c831d2017d}, ! Outlet Node Name
  ,                                       ! Rated Flow Rate {m3/s}
  ,                                       ! Rated Pump Head {Pa}
  ,                                       ! Rated Power Consumption {W}
  ,                                       ! Motor Efficiency
  ,                                       ! Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       ! Coefficient 1 of the Part Load Performance Curve
  ,                                       ! Coefficient 2 of the Part Load Performance Curve
  ,                                       ! Coefficient 3 of the Part Load Performance Curve
  ,                                       ! Coefficient 4 of the Part Load Performance Curve
  ,                                       ! Minimum Flow Rate {m3/s}
  ,                                       ! Pump Control Type
  ;                                       ! Pump Flow Rate Schedule Name

OS:Node,
  {7fd491c7-0f7a-42e7-aa82-45997d8e7ee9}, !- Handle
  Node 82,                                !- Name
  {6b1a6140-9cc7-44c4-b1d9-f3c831d2017d}, !- Inlet Port
  {088dd2e7-baa2-4c69-b1d7-8c5df15a0042}; !- Outlet Port

OS:Connection,
  {6b1a6140-9cc7-44c4-b1d9-f3c831d2017d}, !- Handle
  Connection 183,                         !- Name
  {e98c3e92-f19b-406b-95ab-4a640726b08a}, !- Source Object
  3,                                      !- Outlet Port
  {7fd491c7-0f7a-42e7-aa82-45997d8e7ee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {088dd2e7-baa2-4c69-b1d7-8c5df15a0042}, !- Handle
  Connection 279,                         !- Name
  {7fd491c7-0f7a-42e7-aa82-45997d8e7ee9}, !- Source Object
  3,                                      !- Outlet Port
  {20079e28-c01b-4665-a5b0-0f34e43ae1cf}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {16d17334-1ad7-4b7b-b372-d2835dd1a21b}, !- Handle
  Connection 64,                          !- Name
  {96a813fa-0b7d-4654-8cb4-daf6adcae857}, !- Source Object
  3,                                      !- Outlet Port
  {e98c3e92-f19b-406b-95ab-4a640726b08a}, !- Target Object
  2;                                      !- Inlet Port

OS:Building,
  {08678ddd-175a-469b-9626-2f02c40b6916}, !- Handle
  Training exemplar - (Vintage 2),        !- Name
  ,                                       !- Building Sector Type
  60,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {8d276ca2-ac82-489c-8e07-395b89456514}, !- Default Construction Set Name
  {c3e0b787-338a-4453-8e5f-fa824d8a3a88}; !- Default Schedule Set Name

OS:LifeCycleCost:Parameters,
  {906307cb-452e-44a6-828b-bf45590b02ce}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:ClimateZones,
  {d52323e3-dabe-4e51-88ac-cef0861ab411}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:StandardsInformation:Construction,
  {d244404a-20d7-4417-aef0-931a9c816eb4}, !- Handle
  {b09a8a1c-d2ef-47c1-87d1-ebed9781986c}; !- Construction Name

OS:Material,
  {eca7e510-ddf5-4585-ab04-cee28ad272db}, !- Handle
  Vintage 2 Door mtl R4,                  !- Name
  MediumRough,                            !- Roughness
  0.03169,                                !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265.1,                                  !- Density {kg/m3}
  836.8;                                  !- Specific Heat {J/kg-K}

OS:Material,
  {2a49c93c-4c96-45ca-a999-b2cafa92e3f7}, !- Handle
  Vintage 2 Roof mtl R18,                 !- Name
  MediumRough,                            !- Roughness
  0.14265,                                !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8;                                  !- Specific Heat {J/kg-K}

OS:Material,
  {725be17d-bdfc-4337-abea-75ba19c909ed}, !- Handle
  Vintage 2 Wall mtl R20,                 !- Name
  MediumRough,                            !- Roughness
  0.1584,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8;                                  !- Specific Heat {J/kg-K}

OS:Construction,
  {e64f4b00-e98a-4ff0-bcc4-54e6b00f8323}, !- Handle
  Vintage 2 Door R4,                      !- Name
  ,                                       !- Surface Rendering Name
  {eca7e510-ddf5-4585-ab04-cee28ad272db}; !- Layer 1

OS:StandardsInformation:Construction,
  {d28d2325-f30d-4806-a693-fa6a904a5ce8}, !- Handle
  {e64f4b00-e98a-4ff0-bcc4-54e6b00f8323}; !- Construction Name

OS:Construction,
  {48b19602-a614-4748-96c2-edab8971d939}, !- Handle
  Vintage 2 Roof R18,                     !- Name
  ,                                       !- Surface Rendering Name
  {2a49c93c-4c96-45ca-a999-b2cafa92e3f7}; !- Layer 1

OS:StandardsInformation:Construction,
  {b3eeaf25-646d-4899-b2e5-4b60e94122bf}, !- Handle
  {48b19602-a614-4748-96c2-edab8971d939}; !- Construction Name

OS:Construction,
  {ff926096-4cb5-4a52-ba6b-038370a9a313}, !- Handle
  Vintage 2 Wall R20,                     !- Name
  ,                                       !- Surface Rendering Name
  {725be17d-bdfc-4337-abea-75ba19c909ed}; !- Layer 1

OS:StandardsInformation:Construction,
  {f13e3cbd-dd21-4622-acaa-ba935427ede6}, !- Handle
  {ff926096-4cb5-4a52-ba6b-038370a9a313}; !- Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {b9415f5e-9f4c-48a1-9b6f-480bf914b02e}, !- Handle
  V2-Fenestration,                        !- Name
  3.15,                                   !- U-Factor {W/m2-K}
  0.5;                                    !- Solar Heat Gain Coefficient

OS:Construction,
  {d52e0698-4033-4f58-8b56-7aa4874dbf43}, !- Handle
  V2-Window-USI3.17,                      !- Name
  ,                                       !- Surface Rendering Name
  {b9415f5e-9f4c-48a1-9b6f-480bf914b02e}; !- Layer 1

OS:StandardsInformation:Construction,
  {8776b706-fe33-4770-a6b4-46370e4349d0}, !- Handle
  {d52e0698-4033-4f58-8b56-7aa4874dbf43}; !- Construction Name

OS:Material,
  {d248ef8f-54fc-42cd-a61e-1d39b31940c3}, !- Handle
  Vintage 2 Foundation Wall mtl R10,      !- Name
  MediumRough,                            !- Roughness
  0.0792,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8;                                  !- Specific Heat {J/kg-K}

OS:Construction,
  {af0de5a1-0f6a-4c70-844d-9d0b08592183}, !- Handle
  Vintage 2 Foundation Wall R10,          !- Name
  ,                                       !- Surface Rendering Name
  {d248ef8f-54fc-42cd-a61e-1d39b31940c3}; !- Layer 1

OS:StandardsInformation:Construction,
  {7fec7ab8-1304-4085-bc9d-91d9de46b308}, !- Handle
  {af0de5a1-0f6a-4c70-844d-9d0b08592183}; !- Construction Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7496278b-6952-4330-a567-70c7f07be1de}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 29, ! Name
  {aed29e52-9da8-4205-8863-aa11ec2f61c6}, ! Availability Schedule Name
  {8ef8bb23-e708-4492-9c8b-9147a0984561}, ! Inlet Air Node Name
  {b349bea9-ea43-4b76-9348-384fc0ba2255}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Node,
  {a3a916d5-94a1-4111-a199-ef44adb79441}, !- Handle
  Node 57,                                !- Name
  {b349bea9-ea43-4b76-9348-384fc0ba2255}, !- Inlet Port
  {da31fa15-f66d-4a26-8b5d-222712819859}; !- Outlet Port

OS:Node,
  {436d2f39-b8ac-42e3-ab10-6802258bc73d}, !- Handle
  Node 143,                               !- Name
  {a3407f03-b9de-4182-bedd-9ac2f68b6fab}, !- Inlet Port
  {3fcc3dac-99c6-4f9d-bfc1-3b26a9b037fb}; !- Outlet Port

OS:Connection,
  {da31fa15-f66d-4a26-8b5d-222712819859}, !- Handle
  Connection 75,                          !- Name
  {a3a916d5-94a1-4111-a199-ef44adb79441}, !- Source Object
  3,                                      !- Outlet Port
  {48ec1234-adc7-4963-873e-f7e5ebf24f09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3407f03-b9de-4182-bedd-9ac2f68b6fab}, !- Handle
  Connection 282,                         !- Name
  {305aaba5-a9c2-46f0-9f08-2767a07be36e}, !- Source Object
  12,                                     !- Outlet Port
  {436d2f39-b8ac-42e3-ab10-6802258bc73d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fcc3dac-99c6-4f9d-bfc1-3b26a9b037fb}, !- Handle
  Connection 283,                         !- Name
  {436d2f39-b8ac-42e3-ab10-6802258bc73d}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {8ef8bb23-e708-4492-9c8b-9147a0984561}, !- Handle
  Connection 70,                          !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  31,                                     !- Outlet Port
  {7496278b-6952-4330-a567-70c7f07be1de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b349bea9-ea43-4b76-9348-384fc0ba2255}, !- Handle
  Connection 286,                         !- Name
  {7496278b-6952-4330-a567-70c7f07be1de}, !- Source Object
  4,                                      !- Outlet Port
  {a3a916d5-94a1-4111-a199-ef44adb79441}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {99796eff-c031-4658-b2ab-48dc556227ae}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 30, ! Name
  {aed29e52-9da8-4205-8863-aa11ec2f61c6}, ! Availability Schedule Name
  {8d0f6085-a8db-4921-890e-ef59a89729f5}, ! Inlet Air Node Name
  {14aee197-ad6b-4104-80da-ccbc669eb4bf}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Node,
  {ca3c6837-eb9c-4a27-bf4d-f4bf45592e31}, !- Handle
  Node 144,                               !- Name
  {14aee197-ad6b-4104-80da-ccbc669eb4bf}, !- Inlet Port
  {c2729e02-5ac1-4414-ad6f-71ab6328736b}; !- Outlet Port

OS:Node,
  {69d3e3c8-82fe-480c-9783-bbf6b2bffdea}, !- Handle
  Node 145,                               !- Name
  {e1fbfe50-d905-4817-9b96-e15488fc0f31}, !- Inlet Port
  {c6d1ff4b-5d8f-4256-a153-92ef19eeb1de}; !- Outlet Port

OS:Connection,
  {c2729e02-5ac1-4414-ad6f-71ab6328736b}, !- Handle
  Connection 290,                         !- Name
  {ca3c6837-eb9c-4a27-bf4d-f4bf45592e31}, !- Source Object
  3,                                      !- Outlet Port
  {2024482a-773d-4463-9ac2-c2938d6fdf63}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1fbfe50-d905-4817-9b96-e15488fc0f31}, !- Handle
  Connection 291,                         !- Name
  {7eb5fd93-35e3-4936-89e7-e5a3ceda5bd7}, !- Source Object
  12,                                     !- Outlet Port
  {69d3e3c8-82fe-480c-9783-bbf6b2bffdea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6d1ff4b-5d8f-4256-a153-92ef19eeb1de}, !- Handle
  Connection 292,                         !- Name
  {69d3e3c8-82fe-480c-9783-bbf6b2bffdea}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  32;                                     !- Inlet Port

OS:Connection,
  {8d0f6085-a8db-4921-890e-ef59a89729f5}, !- Handle
  Connection 287,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  32,                                     !- Outlet Port
  {99796eff-c031-4658-b2ab-48dc556227ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14aee197-ad6b-4104-80da-ccbc669eb4bf}, !- Handle
  Connection 293,                         !- Name
  {99796eff-c031-4658-b2ab-48dc556227ae}, !- Source Object
  4,                                      !- Outlet Port
  {ca3c6837-eb9c-4a27-bf4d-f4bf45592e31}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0353c9ce-ff8a-480c-a3a1-1f49750820ea}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 31, ! Name
  {aed29e52-9da8-4205-8863-aa11ec2f61c6}, ! Availability Schedule Name
  {b8b3e580-613e-473e-bb9d-300f1a02e9f6}, ! Inlet Air Node Name
  {ceb4a51d-2d12-4f11-a30a-8e7382d6f5cb}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Node,
  {ad7d632f-62e0-4741-b776-90ed89adb9bc}, !- Handle
  Node 146,                               !- Name
  {ceb4a51d-2d12-4f11-a30a-8e7382d6f5cb}, !- Inlet Port
  {8793cec5-ebe0-4c38-9ad4-29bdc265f5e2}; !- Outlet Port

OS:Node,
  {5e613afd-5f54-4aa3-942b-2f990d5b03d2}, !- Handle
  Node 148,                               !- Name
  {190eab39-a334-40c7-9cbe-fa3e7ad8ba20}, !- Inlet Port
  {3efe2754-e0a8-47a2-9930-fb75ecb21ea7}; !- Outlet Port

OS:Connection,
  {8793cec5-ebe0-4c38-9ad4-29bdc265f5e2}, !- Handle
  Connection 295,                         !- Name
  {ad7d632f-62e0-4741-b776-90ed89adb9bc}, !- Source Object
  3,                                      !- Outlet Port
  {2f47f4a6-b8d2-4b96-bf35-63aa2a7f5d81}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {190eab39-a334-40c7-9cbe-fa3e7ad8ba20}, !- Handle
  Connection 298,                         !- Name
  {3b90241a-9513-4dd6-84b3-bcfea199c043}, !- Source Object
  12,                                     !- Outlet Port
  {5e613afd-5f54-4aa3-942b-2f990d5b03d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3efe2754-e0a8-47a2-9930-fb75ecb21ea7}, !- Handle
  Connection 299,                         !- Name
  {5e613afd-5f54-4aa3-942b-2f990d5b03d2}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  33;                                     !- Inlet Port

OS:Connection,
  {b8b3e580-613e-473e-bb9d-300f1a02e9f6}, !- Handle
  Connection 294,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  33,                                     !- Outlet Port
  {0353c9ce-ff8a-480c-a3a1-1f49750820ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ceb4a51d-2d12-4f11-a30a-8e7382d6f5cb}, !- Handle
  Connection 302,                         !- Name
  {0353c9ce-ff8a-480c-a3a1-1f49750820ea}, !- Source Object
  4,                                      !- Outlet Port
  {ad7d632f-62e0-4741-b776-90ed89adb9bc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8e311e7a-d5da-402f-b14e-beaa50f5f263}, ! Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 32, ! Name
  {aed29e52-9da8-4205-8863-aa11ec2f61c6}, ! Availability Schedule Name
  {523f2f9d-67a0-4078-acaf-8e03765d43c3}, ! Inlet Air Node Name
  {e4ddedc6-cd7f-4951-96c5-d179acb07eaf}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Node,
  {c2b56f31-caab-4b41-9521-51d6d80345dc}, !- Handle
  Node 151,                               !- Name
  {e4ddedc6-cd7f-4951-96c5-d179acb07eaf}, !- Inlet Port
  {0c1bc110-0522-4bd9-abd4-c804e0276363}; !- Outlet Port

OS:Node,
  {3a627a1f-398e-4fd9-9792-f079f7f940c9}, !- Handle
  Node 152,                               !- Name
  {7ff72d7b-fb50-4ab1-9428-cf0f0acf10a1}, !- Inlet Port
  {07b8912d-af24-4ea4-a19b-886c1b0e864f}; !- Outlet Port

OS:Connection,
  {0c1bc110-0522-4bd9-abd4-c804e0276363}, !- Handle
  Connection 304,                         !- Name
  {c2b56f31-caab-4b41-9521-51d6d80345dc}, !- Source Object
  3,                                      !- Outlet Port
  {66de4a60-adf9-4e8d-bc63-784390208339}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ff72d7b-fb50-4ab1-9428-cf0f0acf10a1}, !- Handle
  Connection 305,                         !- Name
  {b48d6aaa-b553-4d64-b037-68128e9e4b31}, !- Source Object
  12,                                     !- Outlet Port
  {3a627a1f-398e-4fd9-9792-f079f7f940c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07b8912d-af24-4ea4-a19b-886c1b0e864f}, !- Handle
  Connection 308,                         !- Name
  {3a627a1f-398e-4fd9-9792-f079f7f940c9}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  34;                                     !- Inlet Port

OS:Connection,
  {523f2f9d-67a0-4078-acaf-8e03765d43c3}, !- Handle
  Connection 303,                         !- Name
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Source Object
  34,                                     !- Outlet Port
  {8e311e7a-d5da-402f-b14e-beaa50f5f263}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e4ddedc6-cd7f-4951-96c5-d179acb07eaf}, !- Handle
  Connection 309,                         !- Name
  {8e311e7a-d5da-402f-b14e-beaa50f5f263}, !- Source Object
  4,                                      !- Outlet Port
  {c2b56f31-caab-4b41-9521-51d6d80345dc}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {2681bd51-55fe-4994-ad27-2b8a46600deb}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1a2a83c-8ce6-454e-90f9-e81feafb5a34}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {97305390-b281-4c45-aa1e-cdc11265605b}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:SizingPeriod:DesignDay,
  {0b106d59-80d0-4b15-a5df-01b0631bee8d}, !- Handle
  Edmonton Stony Plain Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -5.8,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -5.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  92936,                                  !- Barometric Pressure {Pa}
  11.6,                                   !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {1993c996-62c7-4d73-b6be-b5df092ccb23}, !- Handle
  Edmonton Stony Plain Ann Clg .4% Condns DP=>MDB, !- Name
  22.6,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  16.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  92936,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.353,                                  !- ASHRAE Taub {dimensionless}
  2.369;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6e1d182a-2968-446e-aff3-17ad5c8e139d}, !- Handle
  Edmonton Stony Plain Ann Clg .4% Condns DB=>MWB, !- Name
  27.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  17.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  92936,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.353,                                  !- ASHRAE Taub {dimensionless}
  2.369;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {66f43302-58db-41ab-89ca-676c4b023d36}, !- Handle
  Edmonton Stony Plain Ann Clg .4% Condns Enth=>MDB, !- Name
  25.6,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  57100,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  92936,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.353,                                  !- ASHRAE Taub {dimensionless}
  2.369;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e58cb05e-805d-42c7-80c4-06eca11611b7}, !- Handle
  Edmonton Stony Plain Ann Htg 99.6% Condns DB, !- Name
  -32.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -32.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  92936,                                  !- Barometric Pressure {Pa}
  1.9,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {f3c6ccb7-9e9f-40ba-8107-fc569d5bc905}, !- Handle
  Edmonton Stony Plain Ann Clg .4% Condns WB=>MDB, !- Name
  25.3,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  19,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  92936,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.353,                                  !- ASHRAE Taub {dimensionless}
  2.369;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {12b018fe-3743-4611-b126-386278856659}, !- Handle
  Edmonton Stony Plain Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -32.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -37.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  92936,                                  !- Barometric Pressure {Pa}
  1.9,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Fan:ZoneExhaust,
  {4200c992-8148-4b68-a3d4-03a4ba6320cc}, !- Handle
  Zone Exhaust Fan,                       !- Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  340,                                    !- Pressure Rise {Pa}
  0.01,                                   !- Maximum Flow Rate {m3/s}
  {df6a7f60-5781-4405-8c74-f302e98a0e1a}, !- Air Inlet Node Name
  {86836aa7-2270-45bf-b4a9-f9a848549be4}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {2a286e7c-712a-4bb5-a737-22ffa5f47a7b}, !- Handle
  Node 154,                               !- Name
  {007069fe-5673-4f22-b009-85bb6851aede}, !- Inlet Port
  {df6a7f60-5781-4405-8c74-f302e98a0e1a}; !- Outlet Port

OS:Connection,
  {007069fe-5673-4f22-b009-85bb6851aede}, !- Handle
  {1a8b4834-10ff-468b-ac52-551133a4a859}, !- Name
  {dc9f8e40-f29a-4792-b372-09c75a807bc4}, !- Source Object
  3,                                      !- Outlet Port
  {2a286e7c-712a-4bb5-a737-22ffa5f47a7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df6a7f60-5781-4405-8c74-f302e98a0e1a}, !- Handle
  {bdb8e21b-f6a4-43f3-8f6a-92d2bbb6d78f}, !- Name
  {2a286e7c-712a-4bb5-a737-22ffa5f47a7b}, !- Source Object
  3,                                      !- Outlet Port
  {4200c992-8148-4b68-a3d4-03a4ba6320cc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5627706b-6cc2-41d3-8ca5-5904a854e28e}, !- Handle
  Node 156,                               !- Name
  {86836aa7-2270-45bf-b4a9-f9a848549be4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86836aa7-2270-45bf-b4a9-f9a848549be4}, !- Handle
  {3bf9cac4-3ba6-42da-b14f-023b800f96c6}, !- Name
  {4200c992-8148-4b68-a3d4-03a4ba6320cc}, !- Source Object
  7,                                      !- Outlet Port
  {5627706b-6cc2-41d3-8ca5-5904a854e28e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {12ac659d-3a2d-4c7a-9e13-671191da7f76}, !- Handle
  Zone Exhaust Fan 1,                     !- Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  340,                                    !- Pressure Rise {Pa}
  0.01,                                   !- Maximum Flow Rate {m3/s}
  {38242f8c-a9f9-41fc-9e48-ba26e088efba}, !- Air Inlet Node Name
  {d2bf8f5d-b730-4fca-be03-e2a0b16f1f07}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {cb6939d4-736b-4d8b-bf03-9d1cba8436cd}, !- Handle
  Node 157,                               !- Name
  {5428388b-05c5-447f-9d65-80166ce94e77}, !- Inlet Port
  {38242f8c-a9f9-41fc-9e48-ba26e088efba}; !- Outlet Port

OS:Connection,
  {5428388b-05c5-447f-9d65-80166ce94e77}, !- Handle
  {4046570b-ac3e-45f0-acc0-1ee99939e64b}, !- Name
  {fef4ff41-6bbe-4ab0-963d-6f184ccbd4f6}, !- Source Object
  3,                                      !- Outlet Port
  {cb6939d4-736b-4d8b-bf03-9d1cba8436cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38242f8c-a9f9-41fc-9e48-ba26e088efba}, !- Handle
  {e1f6e50c-c7e1-4d03-9cfc-732e43abd67b}, !- Name
  {cb6939d4-736b-4d8b-bf03-9d1cba8436cd}, !- Source Object
  3,                                      !- Outlet Port
  {12ac659d-3a2d-4c7a-9e13-671191da7f76}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aeb6fe8e-97c9-458e-8ac1-d43f40a93323}, !- Handle
  Node 158,                               !- Name
  {d2bf8f5d-b730-4fca-be03-e2a0b16f1f07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2bf8f5d-b730-4fca-be03-e2a0b16f1f07}, !- Handle
  {8511d396-9bc6-4abe-914f-c79e1a9ac9fd}, !- Name
  {12ac659d-3a2d-4c7a-9e13-671191da7f76}, !- Source Object
  7,                                      !- Outlet Port
  {aeb6fe8e-97c9-458e-8ac1-d43f40a93323}, !- Target Object
  2;                                      !- Inlet Port

