INPUT ..
LIST COMMENTS ..

TITLE
   LINE-1           = *Nealon-Calibrated*
   ..

"Entire Year" = RUN-PERIOD-PD
   BEGIN-MONTH      = 1
   BEGIN-DAY        = 1
   BEGIN-YEAR       = 2015
   END-MONTH        = 12
   END-DAY          = 31
   END-YEAR         = 2015
   ..

"Standard US Holidays" = HOLIDAYS
   LIBRARY-ENTRY    = "US"
   ..

"Site Data" = SITE-PARAMETERS
   ALTITUDE         = 930
   ..

"Building Data" = BUILD-PARAMETERS
   HOLIDAYS         = "Standard US Holidays"
   ..

"Baseline Data" = BASELINE
   ..


$ ----------------------------------------------------------------
$ GLASS-TYPE commands for ShellWiz component 'Annex'
$ ----------------------------------------------------------------
"EL1 Window Type #1 GT" = GLASS-TYPE
   TYPE             = GLASS-TYPE-CODE
   GLASS-TYPE-CODE  = "2210"
   ..

"EL1 Door Type #1 GT" = GLASS-TYPE
   TYPE             = GLASS-TYPE-CODE
   GLASS-TYPE-CODE  = "1001"
   ..


$ ----------------------------------------------------------------
$ CONSTRUCTION commands for ShellWiz component 'Annex'
$ ----------------------------------------------------------------
"EL1 EWall Cons Mat 2 (8.6)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 8.6
   ..

"EL1 EWall Cons Layers" = LAYERS
   MATERIAL         = ( "Conc HW 140lb 6in (CC04)", "Insul Bd 3/4in (IN62)",
                        "EL1 EWall Cons Mat 2 (8.6)", "GypBd 1/2in (GP01)" )
   ..

"EL1 EWall Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "EL1 EWall Cons Layers"
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 3
   ..

"EL1 Roof Cons Mat 4 (2.8)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 2.8
   ..

"EL1 Roof Cons Layers" = LAYERS
   MATERIAL         = ( "Blt-Up Roof 3/8in (BR01)", "Polyurethane 3in (IN46)",
                        "Plywd 5/8in (PW04)", "EL1 Roof Cons Mat 4 (2.8)" )
   ..

"EL1 Roof Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "EL1 Roof Cons Layers"
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 1
   ..

"EL1 Ceilg Cons Layers" = LAYERS
   MATERIAL         = ( "AcousTile 1/2in (AC02)" )
   ..

"EL1 Ceilg Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "EL1 Ceilg Cons Layers"
   ..

"EL1 IWall Cons Layers" = LAYERS
   MATERIAL         = ( "CMU MW 6in PartFill (CB29)" )
   ..

"EL1 IWall Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "EL1 IWall Cons Layers"
   ..

"EL1 IFlr Cons Layers" = LAYERS
   MATERIAL         = ( "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..

"EL1 IFlr Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "EL1 IFlr Cons Layers"
   ..

"EL1 IFlSP Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "EL1 IFlr Cons Layers"
   ..


$ ----------------------------------------------------------------
$ CONSTRUCTION commands for ShellWiz component 'Annex 5'
$ ----------------------------------------------------------------

$ ----------------------------------------------------------------
$ CONSTRUCTION commands for ShellWiz component 'Atrium 1'
$ ----------------------------------------------------------------
"EL3 EWall Cons Mat 2 (0.91)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 0.91
   ..

"EL3 EWall Cons Layers" = LAYERS
   MATERIAL         = ( "1/4in Spandrel Glass", "Bldg Paper Felt (BP01)",
                        "EL3 EWall Cons Mat 2 (0.91)", "GypBd 1/2in (GP01)" )
   ..

"EL3 EWall Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "EL3 EWall Cons Layers"
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 6
   ..

"EL3 Roof Cons Layers" = LAYERS
   MATERIAL         = ( "1/4in Spandrel Glass", "Blt-Up Roof 3/8in (BR01)",
                        "Bldg Paper Felt (BP01)", "Plywd 5/8in (PW04)",
                        "EL1 Roof Cons Mat 4 (2.8)" )
   ..

"EL3 Roof Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "EL3 Roof Cons Layers"
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 6
   ..

"EL3 IWall Construction" = CONSTRUCTION
   TYPE             = U-VALUE
   U-VALUE          = 2.7
   ..


$ ----------------------------------------------------------------
$ CONSTRUCTION commands for ShellWiz component 'Old Post Office B-3'
$ ----------------------------------------------------------------
"EL4 EWall Cons Mat 3 (10.19)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 10.19
   ..

"EL4 EWall Cons Layers" = LAYERS
   MATERIAL         = ( "Polystyrene 1in (IN33)", "Conc HW 140lb 6in (CC04)",
                        "EL4 EWall Cons Mat 3 (10.19)", "GypBd 1/2in (GP01)" )
   ..

"EL4 EWall Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "EL4 EWall Cons Layers"
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 3
   ..

"EL4 IFlr Cons Layers" = LAYERS
   MATERIAL         = ( "Conc HW 140lb 4in (HF-C5)", "Carpet & No Pad" )
   ..

"EL4 IFlr Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "EL4 IFlr Cons Layers"
   ..

"EL4 IFlSP Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "EL4 IFlr Cons Layers"
   ..


$ ----------------------------------------------------------------
$ CONSTRUCTION commands for ShellWiz component 'Old Post Office 4'
$ ----------------------------------------------------------------
"EL5 EWall Cons Layers" = LAYERS
   MATERIAL         = ( "Conc HW 140lb 6in (CC04)",
                        "EL4 EWall Cons Mat 3 (10.19)", "GypBd 1/2in (GP01)" )
   ..

"EL5 EWall Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "EL5 EWall Cons Layers"
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 3
   ..

"EL5 Roof Cons Layers" = LAYERS
   MATERIAL         = ( "Blt-Up Roof 3/8in (BR01)", "Bldg Paper Felt (BP01)",
                        "Plywd 5/8in (PW04)", "EL1 Roof Cons Mat 4 (2.8)" )
   ..

"EL5 Roof Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "EL5 Roof Cons Layers"
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 1
   ..

"EL5 UFlr Cons Mat 1 (10.47)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 10.47
   ..

"EL5 GFlr Cons Layers" = LAYERS
   MATERIAL         = ( "EL5 UFlr Cons Mat 1 (10.47)",
                        "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..

"EL5 GFlr Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "EL5 GFlr Cons Layers"
   ..

"EL5 AFlr Cons Mat 1 (14.84)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 14.84
   ..

"EL5 AFlr Cons Layers" = LAYERS
   MATERIAL         = ( "EL5 AFlr Cons Mat 1 (14.84)",
                        "AcousTile 1/2in (AC02)" )
   ..

"EL5 AFlr Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "EL5 AFlr Cons Layers"
   ..

"EL5 GFlSP Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "EL5 GFlr Cons Layers"
   ..


$ ----------------------------------------------------------------
$ CONSTRUCTION commands for ShellWiz component 'Old Post Office 4 Center'
$ ----------------------------------------------------------------

$ ----------------------------------------------------------------
$ POLYGON commands for ShellWiz component 'Annex'
$ ----------------------------------------------------------------
"EL1 Floor Polygon" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (   136.00,     0.00 )
   V3 = (   136.00,   139.00 )
   V4 = (     0.00,   139.00 )
   ..

"EL1 Space Polygon 1" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (   136.00,     0.00 )
   V3 = (   121.00,    15.00 )
   V4 = (    15.00,    15.00 )
   ..

"EL1 Space Polygon 2" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (   139.00,    -0.00 )
   V3 = (   124.00,    15.00 )
   V4 = (    15.00,    15.00 )
   ..

"EL1 Space Polygon 3" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (   136.00,     0.00 )
   V3 = (   121.00,    15.00 )
   V4 = (    15.00,    15.00 )
   ..

"EL1 Space Polygon 4" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (   139.00,     0.00 )
   V3 = (   124.00,    15.00 )
   V4 = (    15.00,    15.00 )
   ..

"EL1 Space Polygon 5" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (   106.00,     0.00 )
   V3 = (   106.00,   109.00 )
   V4 = (     0.00,   109.00 )
   ..


$ ----------------------------------------------------------------
$ POLYGON commands for ShellWiz component 'Annex 5'
$ ----------------------------------------------------------------
"EL2 Floor Polygon" = POLYGON
   V1 = (    51.00,    37.00 )
   V2 = (   136.00,    37.00 )
   V3 = (   136.00,   139.00 )
   V4 = (    51.00,   139.00 )
   ..


$ ----------------------------------------------------------------
$ POLYGON commands for ShellWiz component 'Atrium 1'
$ ----------------------------------------------------------------
"EL3 Floor Polygon" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    58.00,     0.00 )
   V3 = (    58.00,   131.00 )
   V4 = (     0.00,   131.00 )
   ..


$ ----------------------------------------------------------------
$ POLYGON commands for ShellWiz component 'Old Post Office B-3'
$ ----------------------------------------------------------------
"EL4 Floor Polygon" = POLYGON
   V1 = (    58.00,     8.00 )
   V2 = (   186.00,     8.00 )
   V3 = (   186.00,   228.00 )
   V4 = (   -29.00,   228.00 )
   V5 = (   -29.00,   174.00 )
   V6 = (     0.00,   174.00 )
   V7 = (     0.00,   131.00 )
   V8 = (    58.00,   131.00 )
   ..

"EL4 Space Polygon 1" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (   128.00,     0.00 )
   V3 = (   113.00,    15.00 )
   V4 = (    15.00,    15.00 )
   ..

"EL4 Space Polygon 2" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (   220.00,    -0.00 )
   V3 = (   205.00,    15.00 )
   V4 = (    15.00,    15.00 )
   ..

"EL4 Space Polygon 3" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (   215.00,     0.00 )
   V3 = (   200.00,    15.00 )
   V4 = (    15.00,    15.00 )
   ..

"EL4 Space Polygon 4" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    54.00,     0.00 )
   V3 = (    39.00,    15.00 )
   V4 = (    15.00,    15.00 )
   ..

"EL4 Space Polygon 5" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    29.00,     0.00 )
   V3 = (    44.00,    15.00 )
   V4 = (    15.00,    15.00 )
   ..

"EL4 Space Polygon 6" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    43.00,     0.00 )
   V3 = (    28.00,    15.00 )
   V4 = (   -15.00,    15.00 )
   ..

"EL4 Space Polygon 7" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    58.00,     0.00 )
   V3 = (    73.00,    15.00 )
   V4 = (    15.00,    15.00 )
   ..

"EL4 Space Polygon 8" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (   123.00,     0.00 )
   V3 = (   108.00,    15.00 )
   V4 = (   -15.00,    15.00 )
   ..

"EL4 Space Polygon 9" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    98.00,     0.00 )
   V3 = (    98.00,   190.00 )
   V4 = (   -87.00,   190.00 )
   V5 = (   -87.00,   166.00 )
   V6 = (   -58.00,   166.00 )
   V7 = (   -58.00,   123.00 )
   V8 = (     0.00,   123.00 )
   ..


$ ----------------------------------------------------------------
$ POLYGON commands for ShellWiz component 'Old Post Office 4'
$ ----------------------------------------------------------------
"EL5 Floor Polygon" = POLYGON
   V1 = (    58.00,     8.00 )
   V2 = (   186.00,     8.00 )
   V3 = (   186.00,   228.00 )
   V4 = (   146.00,   228.00 )
   V5 = (   146.00,    53.00 )
   V6 = (    58.00,    53.00 )
   ..

"EL5 Space Polygon 1" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (   128.00,     0.00 )
   V3 = (   113.00,    15.00 )
   V4 = (    15.00,    15.00 )
   ..

"EL5 Space Polygon 2" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (   220.00,    -0.00 )
   V3 = (   205.00,    15.00 )
   V4 = (    15.00,    15.00 )
   ..

"EL5 Space Polygon 3" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    40.00,     0.00 )
   V3 = (    40.00,   175.00 )
   V4 = (    25.00,   190.00 )
   V5 = (    25.00,    15.00 )
   V6 = (    15.00,    15.00 )
   ..

"EL5 Space Polygon 4" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    88.00,     0.00 )
   V3 = (    73.00,    15.00 )
   V4 = (   -15.00,    15.00 )
   ..

"EL5 Space Polygon 5" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    45.00,     0.00 )
   V3 = (    30.00,    15.00 )
   V4 = (    15.00,    15.00 )
   ..

"EL5 Space Polygon 6" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    98.00,     0.00 )
   V3 = (    98.00,   190.00 )
   V4 = (    88.00,   190.00 )
   V5 = (    88.00,    15.00 )
   V6 = (     0.00,    15.00 )
   ..

"EL5 Roof Polygon 1" = POLYGON
   V1 = (    58.00,     8.00 )
   V2 = (   186.00,     8.00 )
   V3 = (   186.00,   228.00 )
   V4 = (   146.00,   228.00 )
   V5 = (   146.00,    53.00 )
   V6 = (    58.00,    53.00 )
   ..

"EL5 Roof Polygon 1 Wall 1" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (   128.00,     0.00 )
   V3 = (   105.50,    24.83 )
   V4 = (    22.50,    24.83 )
   ..

"EL5 Roof Polygon 1 Wall 2" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (   220.00,     0.00 )
   V3 = (   200.00,    22.07 )
   V4 = (    25.00,    22.07 )
   V5 = (    22.50,    24.83 )
   ..

"EL5 Roof Polygon 1 Wall 3" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    40.00,     0.00 )
   V3 = (    20.00,    22.07 )
   ..

"EL5 Roof Polygon 1 Wall 4" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (   175.00,     0.00 )
   V3 = (   195.00,    22.07 )
   V4 = (    20.00,    22.07 )
   ..

"EL5 Roof Polygon 1 Wall 5" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    88.00,     0.00 )
   V3 = (    65.50,    24.83 )
   V4 = (   -17.50,    24.83 )
   V5 = (   -20.00,    22.07 )
   ..

"EL5 Roof Polygon 1 Wall 6" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    45.00,     0.00 )
   V3 = (    22.50,    24.83 )
   ..


$ ----------------------------------------------------------------
$ POLYGON commands for ShellWiz component 'Old Post Office 4 Center'
$ ----------------------------------------------------------------
"EL6 Floor Polygon" = POLYGON
   V1 = (   146.00,    86.00 )
   V2 = (   146.00,   131.00 )
   V3 = (    58.00,   131.00 )
   V4 = (    58.00,    86.00 )
   ..

"EL6 Space Polygon 1" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    45.00,     0.00 )
   V3 = (    30.00,    15.00 )
   V4 = (    15.00,    15.00 )
   ..

"EL6 Space Polygon 2" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    88.00,     0.00 )
   V3 = (    73.00,    15.00 )
   V4 = (    15.00,    15.00 )
   ..

"EL6 Space Polygon 3" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    45.00,     0.00 )
   V3 = (    30.00,    15.00 )
   V4 = (    15.00,    15.00 )
   ..

"EL6 Space Polygon 4" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    88.00,     0.00 )
   V3 = (    73.00,    15.00 )
   V4 = (    15.00,    15.00 )
   ..

"EL6 Space Polygon 5" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    58.00,     0.00 )
   V3 = (    58.00,    15.00 )
   V4 = (     0.00,    15.00 )
   ..



$ ----------------------------------------------------------------
$ SCHEDULE (space & zone) commands for ShellWiz component 'Annex'
$ ----------------------------------------------------------------
"EL1 Bldg Occup WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, 0.0131, 0.1659, 0.6384, 0.8481, 0.8953,
                        0.8811, 0.7491, 0.5417, 0.5606, 0.8434, 0.9, 0.8717,
                        0.6704, 0.3165, 0.1253, 0.099, 0.0939, 0.0596, 0.0091,
                        0 )
   ..

"EL1 Bldg Occup WEH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"EL1 Bldg Occup Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "EL1 Bldg Occup WD", &D, &D, &D, &D,
                        "EL1 Bldg Occup WEH", &D, &D, "EL1 Bldg Occup WEH",
                        &D )
   ..

"EL1 Bldg Occup Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "EL1 Bldg Occup Wk" )
   ..

"EL1 Bldg InsLt WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, 0.0827, 0.3204, 0.736, 0.8733,
                        0.8976, 0.9, &D, &D, &D, &D, &D, 0.8854, 0.768,
                        0.5034, 0.3176, 0.2386, 0.1203, 0.0807, 0.0547, 0.05 )
   ..

"EL1 Bldg InsLt WEH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.015, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"EL1 Bldg InsLt HDD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"EL1 Bldg InsLt Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "EL1 Bldg InsLt WD", &D, &D, &D, &D,
                        "EL1 Bldg InsLt WEH", &D, &D, "EL1 Bldg InsLt HDD",
                        &D )
   ..

"EL1 Bldg InsLt Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "EL1 Bldg InsLt Wk" )
   ..

"EL1 Bldg Misc WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.2, &D, &D, &D, 0.213, 0.351, 0.7407, 0.8743, 0.8977,
                        0.9, &D, &D, &D, &D, &D, &D, 0.8409, 0.5186, 0.3219,
                        0.269, 0.211, 0.2, &D, &D )
   ..

"EL1 Bldg Misc WEH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.06, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"EL1 Bldg Misc HDD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"EL1 Bldg Misc Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "EL1 Bldg Misc WD", &D, &D, &D, &D,
                        "EL1 Bldg Misc WEH", &D, &D, "EL1 Bldg Misc HDD", &D )
   ..

"EL1 Bldg Misc Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "EL1 Bldg Misc Wk" )
   ..

"EL1 WinShade Day 1" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 0.64, &D, &D, &D, 0.644, 0.69, 0.832, 0.894, 0.909,
                        0.904, 0.865, 0.803, 0.808, 0.893, 0.91, 0.902, 0.841,
                        0.735, 0.678, 0.67, 0.668, 0.658, 0.643, 0.64 )
   ..

"EL1 WinShade Day 2" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 0.64, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"EL1 WinShade Day 3" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"EL1 WinShade Week 1" = WEEK-SCHEDULE-PD
   TYPE             = MULTIPLIER
   DAY-SCHEDULES    = ( "EL1 WinShade Day 1", &D, &D, &D, &D,
                        "EL1 WinShade Day 2", &D, &D, "EL1 WinShade Day 2",
                        "EL1 WinShade Day 3" )
   ..

"EL1 WinShade Year 1" = SCHEDULE-PD
   TYPE             = MULTIPLIER
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "EL1 WinShade Week 1" )
   ..


$ ----------------------------------------------------------------
$ SCHEDULE (space & zone) commands for ShellWiz component 'Annex 5'
$ ----------------------------------------------------------------

$ ----------------------------------------------------------------
$ SCHEDULE (space & zone) commands for ShellWiz component 'Atrium 1'
$ ----------------------------------------------------------------

$ ----------------------------------------------------------------
$ SCHEDULE (space & zone) commands for ShellWiz component 'Old Post Office B-3'
$ ----------------------------------------------------------------
"EL4 WinShade Day 1" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 0.64, &D, &D, &D, 0.644, 0.69, 0.832, 0.894, 0.909,
                        0.904, 0.865, 0.803, 0.808, 0.893, 0.91, 0.902, 0.841,
                        0.735, 0.678, 0.67, 0.668, 0.658, 0.643, 0.64 )
   ..

"EL4 WinShade Day 2" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 0.64, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"EL4 WinShade Day 3" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"EL4 WinShade Week 1" = WEEK-SCHEDULE-PD
   TYPE             = MULTIPLIER
   DAY-SCHEDULES    = ( "EL4 WinShade Day 1", &D, &D, &D, &D,
                        "EL4 WinShade Day 2", &D, &D, "EL4 WinShade Day 2",
                        "EL4 WinShade Day 3" )
   ..

"EL4 WinShade Year 1" = SCHEDULE-PD
   TYPE             = MULTIPLIER
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "EL4 WinShade Week 1" )
   ..


$ ----------------------------------------------------------------
$ SCHEDULE (space & zone) commands for ShellWiz component 'Old Post Office 4'
$ ----------------------------------------------------------------
"EL5 WinShade Day 1" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 0.64, &D, &D, &D, 0.644, 0.69, 0.832, 0.894, 0.909,
                        0.904, 0.865, 0.803, 0.808, 0.893, 0.91, 0.902, 0.841,
                        0.735, 0.678, 0.67, 0.668, 0.658, 0.643, 0.64 )
   ..

"EL5 WinShade Day 2" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 0.64, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"EL5 WinShade Day 3" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"EL5 WinShade Week 1" = WEEK-SCHEDULE-PD
   TYPE             = MULTIPLIER
   DAY-SCHEDULES    = ( "EL5 WinShade Day 1", &D, &D, &D, &D,
                        "EL5 WinShade Day 2", &D, &D, "EL5 WinShade Day 2",
                        "EL5 WinShade Day 3" )
   ..

"EL5 WinShade Year 1" = SCHEDULE-PD
   TYPE             = MULTIPLIER
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "EL5 WinShade Week 1" )
   ..


$ ----------------------------------------------------------------
$ SCHEDULE (space & zone) commands for ShellWiz component 'Old Post Office 4 Center'
$ ----------------------------------------------------------------
"EL6 WinShade Day 1" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 0.64, &D, &D, &D, 0.644, 0.69, 0.832, 0.894, 0.909,
                        0.904, 0.865, 0.803, 0.808, 0.893, 0.91, 0.902, 0.841,
                        0.735, 0.678, 0.67, 0.668, 0.658, 0.643, 0.64 )
   ..

"EL6 WinShade Day 2" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 0.64, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"EL6 WinShade Day 3" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"EL6 WinShade Week 1" = WEEK-SCHEDULE-PD
   TYPE             = MULTIPLIER
   DAY-SCHEDULES    = ( "EL6 WinShade Day 1", &D, &D, &D, &D,
                        "EL6 WinShade Day 2", &D, &D, "EL6 WinShade Day 2",
                        "EL6 WinShade Day 3" )
   ..

"EL6 WinShade Year 1" = SCHEDULE-PD
   TYPE             = MULTIPLIER
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "EL6 WinShade Week 1" )
   ..

"Ext Lighting W1 All" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.6, &D, &D, &D, &D, &D, 0.4, 0.1, 0, &D, &D, &D, &D,
                        &D, &D, &D, 0.3, 0.8, 0.9, &D, &D, &D, 0.8, 0.7 )
   ..

"Ext Lighting Wk1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Ext Lighting W1 All", &D, &D, &D, &D, &D, &D, &D, &D,
                        &D )
   ..

"Ext Lighting W2 All" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.6, &D, &D, &D, &D, 0.45, 0.15, 0, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, 0.25, 0.7, 0.9, &D, &D, 0.8, 0.7 )
   ..

"Ext Lighting Wk2" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Ext Lighting W2 All", &D, &D, &D, &D, &D, &D, &D, &D,
                        &D )
   ..

"Ext Lighting W5 All" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.6, &D, &D, &D, 0.4, 0.2, 0, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, 0.15, 0.5, 0.9, 0.8, 0.7 )
   ..

"Ext Lighting Wk5" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Ext Lighting W5 All", &D, &D, &D, &D, &D, &D, &D, &D,
                        &D )
   ..

"Ext Lighting W8 All" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.6, &D, &D, &D, &D, &D, 0.3, 0.1, 0, &D, &D, &D, &D,
                        &D, &D, &D, 0.15, 0.6, 0.9, &D, &D, &D, 0.8, 0.7 )
   ..

"Ext Lighting Wk8" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Ext Lighting W8 All", &D, &D, &D, &D, &D, &D, &D, &D,
                        &D )
   ..

"Ext Lighting Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 1, 2, 3, 4, 5, 6, 7, 8, 9, 10, 11, 12 )
   DAY              = ( 31, 28, 31, 30, 31, 30, 31, 31, 30, 31, 30, 31 )
   WEEK-SCHEDULES   = ( "Ext Lighting Wk1", "Ext Lighting Wk2",
                        "Ext Lighting Wk2", "Ext Lighting Wk2",
                        "Ext Lighting Wk5", "Ext Lighting Wk5",
                        "Ext Lighting Wk5", "Ext Lighting Wk8",
                        "Ext Lighting Wk8", "Ext Lighting Wk8",
                        "Ext Lighting Wk1", "Ext Lighting Wk1" )
   ..

"DHW Eqp NRes WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, 0.0568, 0.1482, 0.4429, 0.5385,
                        0.7478, 0.881, 0.9, &D, &D, &D, 0.8709, 0.6972,
                        0.4983, 0.3075, 0.2154, 0.1968, 0.1499, 0.0656, 0.05,
                        &D )
   ..

"DHW Eqp NRes WEH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.015, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"DHW Eqp NRes HDD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"DHW Eqp NRes Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "DHW Eqp NRes WD", &D, &D, &D, &D, "DHW Eqp NRes WEH",
                        &D, &D, "DHW Eqp NRes HDD", &D )
   ..

"DHW Eqp NRes Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "DHW Eqp NRes Wk" )
   ..


$ ----------------------------------------------------------------
$ SCHEDULE (system) commands for HVACWiz component 'Standard VAV'
$ ----------------------------------------------------------------
"ZG0-S1 (VAVS) P-Inf WD" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, 1.1159, 1.25, &D, 1.1206, 0.5, 0.7884,
                        1.25, 0.9723, 1.25, &D, 0.5197, 1.0388, 1.25, &D,
                        1.1675, 1, &D, 1.0349, 1.0096, 1 )
   ..

"ZG0-S1 (VAVS) P-Inf WEH" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"ZG0-S1 (VAVS) P-Inf HDD" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, &D, &D, 0.5, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, 1, &D, &D, &D, &D, &D )
   ..

"ZG0-S1 (VAVS) P-Inf Wk" = WEEK-SCHEDULE-PD
   TYPE             = MULTIPLIER
   DAY-SCHEDULES    = ( "ZG0-S1 (VAVS) P-Inf WD", &D, &D, &D, &D,
                        "ZG0-S1 (VAVS) P-Inf WEH", &D, &D,
                        "ZG0-S1 (VAVS) P-Inf HDD", &D )
   ..

"ZG0-S1 (VAVS) P-Inf Sch" = SCHEDULE-PD
   TYPE             = MULTIPLIER
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "ZG0-S1 (VAVS) P-Inf Wk" )
   ..

"ZG0-S1 (VAVS) C-Inf WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1, &D, &D, &D, &D, &D, 0.5, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, 1, &D, &D, &D, &D, &D )
   ..

"ZG0-S1 (VAVS) C-Inf WEH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"ZG0-S1 (VAVS) C-Inf Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "ZG0-S1 (VAVS) C-Inf WD", &D, &D, &D, &D,
                        "ZG0-S1 (VAVS) C-Inf WEH", &D, &D, &D, &D )
   ..

"ZG0-S1 (VAVS) C-Inf Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "ZG0-S1 (VAVS) C-Inf Wk" )
   ..

"S1 Sys1 (VAVS) Fan WD" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   VALUES           = ( 0, &D, &D, &D, &D, &D, 1, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, 0, &D, &D, &D, &D, &D )
   ..

"S1 Sys1 (VAVS) Fan WEH" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"S1 Sys1 (VAVS) Fan Wk" = WEEK-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   DAY-SCHEDULES    = ( "S1 Sys1 (VAVS) Fan WD", &D, &D, &D, &D,
                        "S1 Sys1 (VAVS) Fan WEH", &D, &D, &D, &D )
   ..

"S1 Sys1 (VAVS) Fan Sch" = SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S1 Sys1 (VAVS) Fan Wk" )
   ..

"S1 Sys1 (VAVS) Cool WD" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 82, &D, &D, &D, &D, &D, 73, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, 82, &D, &D, &D, &D, &D )
   ..

"S1 Sys1 (VAVS) Cool WEH" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 82, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"S1 Sys1 (VAVS) Cool Wk" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "S1 Sys1 (VAVS) Cool WD", &D, &D, &D, &D,
                        "S1 Sys1 (VAVS) Cool WEH", &D, &D, &D, &D )
   ..

"S1 Sys1 (VAVS) Cool Sch" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S1 Sys1 (VAVS) Cool Wk" )
   ..

"S1 Sys1 (VAVS) Heat WD" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 64, &D, &D, &D, &D, &D, 72, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, 64, &D, &D, &D, &D, &D )
   ..

"S1 Sys1 (VAVS) Heat WEH" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 64, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"S1 Sys1 (VAVS) Heat Wk" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "S1 Sys1 (VAVS) Heat WD", &D, &D, &D, &D,
                        "S1 Sys1 (VAVS) Heat WEH", &D, &D, &D, &D )
   ..

"S1 Sys1 (VAVS) Heat Sch" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S1 Sys1 (VAVS) Heat Wk" )
   ..


$ ----------------------------------------------------------------
$ SCHEDULE (system) commands for HVACWiz component 'Atrium System'
$ ----------------------------------------------------------------

$ ----------------------------------------------------------------
$ SCHEDULE (system) commands for HVACWiz component 'Dual Duct'
$ ----------------------------------------------------------------
"ZG17-S1 (DDS) P-Inf HDD" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, &D, 0.5, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, 1, &D, &D, &D, &D, &D, &D )
   ..

"ZG17-S1 (DDS) P-Inf Wk" = WEEK-SCHEDULE-PD
   TYPE             = MULTIPLIER
   DAY-SCHEDULES    = ( "ZG0-S1 (VAVS) P-Inf WD", &D, &D, &D, &D,
                        "ZG0-S1 (VAVS) P-Inf WEH", &D, &D,
                        "ZG17-S1 (DDS) P-Inf HDD", &D )
   ..

"ZG17-S1 (DDS) P-Inf Sch" = SCHEDULE-PD
   TYPE             = MULTIPLIER
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "ZG17-S1 (DDS) P-Inf Wk" )
   ..

"ZG17-S1 (DDS) C-Inf WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1, &D, &D, &D, &D, 0.5, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, 1, &D, &D, &D, &D, &D, &D )
   ..

"ZG17-S1 (DDS) C-Inf Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "ZG17-S1 (DDS) C-Inf WD", &D, &D, &D, &D,
                        "ZG0-S1 (VAVS) C-Inf WEH", &D, &D, &D, &D )
   ..

"ZG17-S1 (DDS) C-Inf Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "ZG17-S1 (DDS) C-Inf Wk" )
   ..

"S3 Sys3 (DDS) Fan WD" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   VALUES           = ( 0, &D, &D, &D, &D, 1, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, 0, &D, &D, &D, &D, &D, &D )
   ..

"S3 Sys3 (DDS) Fan Wk" = WEEK-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   DAY-SCHEDULES    = ( "S3 Sys3 (DDS) Fan WD", &D, &D, &D, &D,
                        "S1 Sys1 (VAVS) Fan WEH", &D, &D, &D, &D )
   ..

"S3 Sys3 (DDS) Fan Sch" = SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S3 Sys3 (DDS) Fan Wk" )
   ..


$ ----------------------------------------------------------------
$ FLOOR, SPACE... commands for ShellWiz component 'Annex'
$ ----------------------------------------------------------------
"EL1 Below-Grade Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "EL1 Floor Polygon"
   AZIMUTH          = 315
   FLOOR-HEIGHT     = 13.3
   SPACE-HEIGHT     = 10.3
   Z                = -13.3
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 1:  61.64% of Space,   2.96% of ActArea, or  1118.7 SqFt
$ ActArea 2:   6.00% of Space,   0.38% of ActArea, or   108.9 SqFt
$ ActArea 3:  15.41% of Space,   2.96% of ActArea, or   279.7 SqFt
$ ActArea 5:   7.70% of Space,   2.96% of ActArea, or   139.8 SqFt
$ ActArea 6:   6.16% of Space,   2.96% of ActArea, or   111.9 SqFt
$ ActArea 8:   3.08% of Space,   2.96% of ActArea, or    55.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1815.0 SqFt
"EL1 SE Perim Spc (B.SE1)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL1 Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (62%)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 193.059
   PEOPLE-HG-SENS   = 248.81
   PEOPLE-HG-LAT    = 194.744
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.543 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.10816 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   ..

"EL1 UFMat (B.SE1.U2.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 100
   ..

"EL1 UFLyrs (B.SE1.U2)" = LAYERS
   MATERIAL         = ( "EL1 UFMat (B.SE1.U2.M1)", "Light Soil, Damp 12in",
                        "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..

"EL1 UFCons (B.SE1.U2)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "EL1 UFLyrs (B.SE1.U2)"
   ..

"EL1 Flr (B.SE1.U1)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UFCons (B.SE1.U2)"
   LOCATION         = BOTTOM
   ..

"EL1 UWMat (B.SE1.U2.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 2.12928
   ..

"EL1 UWLyrs (B.SE1.U2)" = LAYERS
   MATERIAL         = ( "EL1 UWMat (B.SE1.U2.M1)", "Light Soil, Damp 12in",
                        "Conc HW 140lb 6in (HF-C13)" )
   ..

"EL1 UWCons (B.SE1.U2)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "EL1 UWLyrs (B.SE1.U2)"
   ..

"EL1 SE Wall (B.SE1.U2)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (B.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"EL1 North Wall (B.SE1.I1)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 NE Perim Spc (B.NE2)"
   ..

"EL1 NW Wall (B.SE1.I2)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 Core Spc (B.C5)"
   ..

"EL1 West Wall (B.SE1.I3)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 SW Perim Spc (B.SW4)"
   ..

"EL1 Ceiling (B.SE1.I4)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL1 Plnm (B.6)"
   ..

$ ActArea 1:  61.64% of Space,   3.03% of ActArea, or  1146.5 SqFt
$ ActArea 2:   6.00% of Space,   0.39% of ActArea, or   111.6 SqFt
$ ActArea 3:  15.41% of Space,   3.03% of ActArea, or   286.6 SqFt
$ ActArea 5:   7.70% of Space,   3.03% of ActArea, or   143.3 SqFt
$ ActArea 6:   6.16% of Space,   3.03% of ActArea, or   114.6 SqFt
$ ActArea 8:   3.08% of Space,   3.03% of ActArea, or    57.3 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1860.0 SqFt
"EL1 NE Perim Spc (B.NE2)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL1 Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (62%)"
   LOCATION         = FLOOR-V2
   AREA/PERSON      = 193.059
   PEOPLE-HG-SENS   = 248.81
   PEOPLE-HG-LAT    = 194.744
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.543 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.10816 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   ..

"EL1 Flr (B.NE2.U3)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UFCons (B.SE1.U2)"
   LOCATION         = BOTTOM
   ..

"EL1 NE Wall (B.NE2.U4)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (B.SE1.U2)"
   LOCATION         = SPACE-V1
   WIDTH            = 7.99998
   ..

"EL1 NE Wall (B.NE2.I5)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL1 IWall Construction"
   X                = 7.99998
   Y                = 0
   Z                = 0
   AZIMUTH          = 180
   HEIGHT           = 10.3
   WIDTH            = 131
   ..

"EL1 West Wall (B.NE2.I6)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 NW Perim Spc (B.NW3)"
   ..

"EL1 SW Wall (B.NE2.I7)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 Core Spc (B.C5)"
   ..

"EL1 Ceiling (B.NE2.I8)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL1 Plnm (B.6)"
   ..

$ ActArea 1:  61.64% of Space,   2.96% of ActArea, or  1118.7 SqFt
$ ActArea 2:   6.00% of Space,   0.38% of ActArea, or   108.9 SqFt
$ ActArea 3:  15.41% of Space,   2.96% of ActArea, or   279.7 SqFt
$ ActArea 5:   7.70% of Space,   2.96% of ActArea, or   139.8 SqFt
$ ActArea 6:   6.16% of Space,   2.96% of ActArea, or   111.9 SqFt
$ ActArea 8:   3.08% of Space,   2.96% of ActArea, or    55.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1815.0 SqFt
"EL1 NW Perim Spc (B.NW3)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL1 Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (62%)"
   LOCATION         = FLOOR-V3
   AREA/PERSON      = 193.059
   PEOPLE-HG-SENS   = 248.81
   PEOPLE-HG-LAT    = 194.744
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.543 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.10816 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   ..

"EL1 Flr (B.NW3.U5)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UFCons (B.SE1.U2)"
   LOCATION         = BOTTOM
   ..

"EL1 NW Wall (B.NW3.U6)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (B.SE1.U2)"
   LOCATION         = SPACE-V1
   WIDTH            = 11.3365
   ..

"EL1 NW Wall (B.NW3.I9)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL1 IWall Construction"
   X                = 11.3365
   Y                = -2.77665e-015
   Z                = 0
   AZIMUTH          = -180
   HEIGHT           = 10.3
   WIDTH            = 29
   ..

"EL1 NW Wall (B.NW3.U7)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (B.SE1.U2)"
   X                = 40.3365
   Y                = -9.8796e-015
   AZIMUTH          = -180
   WIDTH            = 95.6635
   ..

"EL1 South Wall (B.NW3.I10)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 SW Perim Spc (B.SW4)"
   ..

"EL1 SE Wall (B.NW3.I11)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 Core Spc (B.C5)"
   ..

"EL1 Ceiling (B.NW3.I12)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL1 Plnm (B.6)"
   ..

$ ActArea 1:  61.64% of Space,   3.03% of ActArea, or  1146.5 SqFt
$ ActArea 2:   6.00% of Space,   0.39% of ActArea, or   111.6 SqFt
$ ActArea 3:  15.41% of Space,   3.03% of ActArea, or   286.6 SqFt
$ ActArea 5:   7.70% of Space,   3.03% of ActArea, or   143.3 SqFt
$ ActArea 6:   6.16% of Space,   3.03% of ActArea, or   114.6 SqFt
$ ActArea 8:   3.08% of Space,   3.03% of ActArea, or    57.3 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1860.0 SqFt
"EL1 SW Perim Spc (B.SW4)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL1 Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (62%)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 193.059
   PEOPLE-HG-SENS   = 248.81
   PEOPLE-HG-LAT    = 194.744
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.543 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.10816 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   ..

"EL1 Flr (B.SW4.U8)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UFCons (B.SE1.U2)"
   LOCATION         = BOTTOM
   ..

"EL1 SW Wall (B.SW4.U9)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (B.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"EL1 NE Wall (B.SW4.I13)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 Core Spc (B.C5)"
   ..

"EL1 Ceiling (B.SW4.I14)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL1 Plnm (B.6)"
   ..

$ ActArea 1:  61.64% of Space,  18.84% of ActArea, or  7121.6 SqFt
$ ActArea 2:   6.00% of Space,   2.45% of ActArea, or   693.6 SqFt
$ ActArea 3:  15.41% of Space,  18.84% of ActArea, or  1780.4 SqFt
$ ActArea 5:   7.70% of Space,  18.84% of ActArea, or   890.2 SqFt
$ ActArea 6:   6.16% of Space,  18.84% of ActArea, or   712.2 SqFt
$ ActArea 8:   3.08% of Space,  18.84% of ActArea, or   356.1 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                  11554.0 SqFt
"EL1 Core Spc (B.C5)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL1 Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (62%)"
   X                = 15
   Y                = 15
   AREA/PERSON      = 193.059
   PEOPLE-HG-SENS   = 248.81
   PEOPLE-HG-LAT    = 194.744
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.543 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.10816 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   ..

"EL1 Flr (B.C5.U10)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UFCons (B.SE1.U2)"
   LOCATION         = BOTTOM
   ..

"EL1 Ceiling (B.C5.I15)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL1 Plnm (B.6)"
   ..

"EL1 Plnm (B.6)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL1 Floor Polygon"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 10.3
   HEIGHT           = 3
   INF-FLOW/AREA    = 0.00331676
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL1 UWMat (B.6.U11.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 0.1
   ..

"EL1 UWLyrs (B.6.U11)" = LAYERS
   MATERIAL         = ( "EL1 UWMat (B.6.U11.M1)", "Light Soil, Damp 12in",
                        "Conc HW 140lb 6in (HF-C13)" )
   ..

"EL1 UWCons (B.6.U11)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "EL1 UWLyrs (B.6.U11)"
   ..

"EL1 SE Wall (B.6.U11)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (B.6.U11)"
   LOCATION         = SPACE-V1
   ..

"EL1 NE Wall (B.6.U12)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (B.6.U11)"
   LOCATION         = SPACE-V2
   WIDTH            = 7.99998
   ..

"EL1 NE Wall (B.6.I16)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL1 IWall Construction"
   X                = 136
   Y                = 7.99998
   Z                = 0
   AZIMUTH          = 90
   HEIGHT           = 3
   WIDTH            = 131
   ..

"EL1 NW Wall (B.6.U13)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (B.6.U11)"
   LOCATION         = SPACE-V3
   WIDTH            = 11.3365
   ..

"EL1 NW Wall (B.6.I17)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL1 IWall Construction"
   X                = 124.663
   Y                = 139
   Z                = 0
   AZIMUTH          = 0
   HEIGHT           = 3
   WIDTH            = 29
   ..

"EL1 NW Wall (B.6.U14)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (B.6.U11)"
   X                = 95.6635
   Y                = 139
   AZIMUTH          = 0
   WIDTH            = 95.6635
   ..

"EL1 SW Wall (B.6.U15)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (B.6.U11)"
   LOCATION         = SPACE-V4
   ..

"EL1 Ground Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "EL1 Floor Polygon"
   AZIMUTH          = 315
   FLOOR-HEIGHT     = 13.3
   SPACE-HEIGHT     = 10.3
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 2:  35.70% of Space,   2.29% of ActArea, or   648.0 SqFt
$ ActArea 4:  64.30% of Space,  24.69% of ActArea, or  1167.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1815.0 SqFt
"EL1 SE Perim Spc (G.SE7)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL1 Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Lobby (Reception/Waiting) (64%)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 121.729
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 239.135
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.429 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.50929 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.029328
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL1 Flr (G.SE7.I18)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL1 Plnm (B.6)"
   ..

"EL1 SE Wall (G.SE7.E1)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL1 SE Win (G.SE7.E1.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 4.28833
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (G.SE7.E1.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 16.6538
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (G.SE7.E1.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 29.0174
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (G.SE7.E1.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 41.381
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (G.SE7.E1.W5)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 53.7447
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (G.SE7.E1.W6)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 78.4719
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (G.SE7.E1.W7)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 66.1083
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Door (G.SE7.E1.D1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 98.29
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   FRAME-CONDUCT    = 3.079
   ..

"EL1 SE Door (G.SE7.E1.D2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 110.9
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   FRAME-CONDUCT    = 3.079
   ..

"EL1 SE Door (G.SE7.E1.D3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 123.4
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   FRAME-CONDUCT    = 3.079
   ..

"EL1 North Wall (G.SE7.I19)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 NE Perim Spc (G.NE8)"
   ..

"EL1 NW Wall (G.SE7.I20)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 Core Spc (G.C11)"
   ..

"EL1 West Wall (G.SE7.I21)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 SW Perim Spc (G.SW10)"
   ..

"EL1 Ceiling (G.SE7.I22)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL1 Plnm (G.12)"
   ..

$ ActArea 2:  35.70% of Space,   2.34% of ActArea, or   664.0 SqFt
$ ActArea 4:  64.30% of Space,  25.31% of ActArea, or  1196.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1860.0 SqFt
"EL1 NE Perim Spc (G.NE8)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL1 Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Lobby (Reception/Waiting) (64%)"
   LOCATION         = FLOOR-V2
   AREA/PERSON      = 121.729
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 239.135
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.429 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.50929 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0292498
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL1 Flr (G.NE8.I23)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL1 Plnm (B.6)"
   ..

"EL1 NE Wall (G.NE8.E2)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V1
   WIDTH            = 7.99998
   SHADING-SURFACE  = YES
   ..

"EL1 NE Wall (G.NE8.I24)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL1 IWall Construction"
   X                = 7.99998
   Y                = 0
   Z                = 0
   AZIMUTH          = 180
   HEIGHT           = 10.3
   WIDTH            = 131
   ..

"EL1 West Wall (G.NE8.I25)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 NW Perim Spc (G.NW9)"
   ..

"EL1 SW Wall (G.NE8.I26)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 Core Spc (G.C11)"
   ..

"EL1 Ceiling (G.NE8.I27)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL1 Plnm (G.12)"
   ..

$ ActArea 2:  35.70% of Space,   2.29% of ActArea, or   648.0 SqFt
$ ActArea 4:  64.30% of Space,  24.69% of ActArea, or  1167.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1815.0 SqFt
"EL1 NW Perim Spc (G.NW9)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL1 Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Lobby (Reception/Waiting) (64%)"
   LOCATION         = FLOOR-V3
   AREA/PERSON      = 121.729
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 239.135
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.429 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.50929 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.029328
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL1 Flr (G.NW9.I28)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL1 Plnm (B.6)"
   ..

"EL1 NW Wall (G.NW9.E3)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V1
   WIDTH            = 11.3365
   SHADING-SURFACE  = YES
   ..

"EL1 NW Win (G.NW9.E3.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 4.29015
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Wall (G.NW9.I29)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL1 IWall Construction"
   X                = 11.3365
   Y                = -2.77665e-015
   Z                = 0
   AZIMUTH          = -180
   HEIGHT           = 10.3
   WIDTH            = 29
   ..

"EL1 NW Wall (G.NW9.E4)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   X                = 40.3365
   Y                = -9.8796e-015
   AZIMUTH          = -180
   WIDTH            = 95.6635
   SHADING-SURFACE  = YES
   ..

"EL1 NW Win (G.NW9.E4.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 1.04453
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Win (G.NW9.E4.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 13.4082
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Win (G.NW9.E4.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 25.7718
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Win (G.NW9.E4.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 38.1354
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Win (G.NW9.E4.W5)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 50.4991
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Win (G.NW9.E4.W6)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 62.8627
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Win (G.NW9.E4.W7)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 75.2263
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Win (G.NW9.E4.W8)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 87.59
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 South Wall (G.NW9.I30)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 SW Perim Spc (G.SW10)"
   ..

"EL1 SE Wall (G.NW9.I31)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 Core Spc (G.C11)"
   ..

"EL1 Ceiling (G.NW9.I32)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL1 Plnm (G.12)"
   ..

$ ActArea 2:  35.70% of Space,   2.34% of ActArea, or   664.0 SqFt
$ ActArea 4:  64.30% of Space,  25.31% of ActArea, or  1196.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1860.0 SqFt
"EL1 SW Perim Spc (G.SW10)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL1 Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Lobby (Reception/Waiting) (64%)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 121.729
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 239.135
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.429 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.50929 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0292498
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL1 Flr (G.SW10.I33)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL1 Plnm (B.6)"
   ..

"EL1 SW Wall (G.SW10.E5)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL1 NE Wall (G.SW10.I34)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 Core Spc (G.C11)"
   ..

"EL1 Ceiling (G.SW10.I35)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL1 Plnm (G.12)"
   ..

$ ActArea 1:  41.47% of Space,  12.67% of ActArea, or  4791.2 SqFt
$ ActArea 2:   4.04% of Space,   1.65% of ActArea, or   466.6 SqFt
$ ActArea 3:  10.37% of Space,  12.67% of ActArea, or  1197.8 SqFt
$ ActArea 5:   5.18% of Space,  12.67% of ActArea, or   598.9 SqFt
$ ActArea 6:   4.15% of Space,  12.67% of ActArea, or   479.1 SqFt
$ ActArea 7:  32.72% of Space, 100.00% of ActArea, or  3780.8 SqFt
$ ActArea 8:   2.07% of Space,  12.67% of ActArea, or   239.6 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                  11554.0 SqFt
"EL1 Core Spc (G.C11)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL1 Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (41%)"
   X                = 15
   Y                = 15
   AREA/PERSON      = 274.091
   PEOPLE-HG-SENS   = 248.863
   PEOPLE-HG-LAT    = 197.222
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.398 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.01059 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   ..

"EL1 Flr (G.C11.I36)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL1 Plnm (B.6)"
   ..

"EL1 Ceiling (G.C11.I37)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL1 Plnm (G.12)"
   ..

"EL1 Plnm (G.12)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL1 Floor Polygon"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 10.3
   HEIGHT           = 3
   INF-FLOW/AREA    = 0.00331676
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL1 SE Wall (G.12.E6)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL1 NE Wall (G.12.E7)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V2
   WIDTH            = 7.99998
   SHADING-SURFACE  = YES
   ..

"EL1 NE Wall (G.12.I38)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL1 IWall Construction"
   X                = 136
   Y                = 7.99998
   Z                = 0
   AZIMUTH          = 90
   HEIGHT           = 3
   WIDTH            = 131
   ..

"EL1 NW Wall (G.12.E8)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V3
   WIDTH            = 11.3365
   SHADING-SURFACE  = YES
   ..

"EL1 NW Wall (G.12.I39)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL1 IWall Construction"
   X                = 124.663
   Y                = 139
   Z                = 0
   AZIMUTH          = 0
   HEIGHT           = 3
   WIDTH            = 29
   ..

"EL1 NW Wall (G.12.E9)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   X                = 95.6635
   Y                = 139
   AZIMUTH          = 0
   WIDTH            = 95.6635
   SHADING-SURFACE  = YES
   ..

"EL1 SW Wall (G.12.E10)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V4
   SHADING-SURFACE  = YES
   ..

"EL1 Above-Grade Flr 2" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "EL1 Floor Polygon"
   AZIMUTH          = 315
   FLOOR-HEIGHT     = 13.3
   SPACE-HEIGHT     = 10.3
   Z                = 13.3
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 2: 100.00% of Space,   6.40% of ActArea, or  1815.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1815.0 SqFt
"EL1 SE Perim Spc (M.SE13)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL1 Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 200
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.75 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.49 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.029328
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL1 Flr (M.SE13.I40)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL1 Plnm (G.12)"
   ..

"EL1 SE Wall (M.SE13.E11)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL1 SE Win (M.SE13.E11.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 4.29015
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (M.SE13.E11.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 16.6538
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (M.SE13.E11.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 29.0174
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (M.SE13.E11.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 41.3811
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (M.SE13.E11.W5)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 53.7447
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (M.SE13.E11.W6)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 66.1083
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (M.SE13.E11.W7)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 78.472
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (M.SE13.E11.W8)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 90.8356
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (M.SE13.E11.W9)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 103.199
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (M.SE13.E11.W10)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 115.563
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (M.SE13.E11.W11)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 127.926
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 North Wall (M.SE13.I41)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 NE Perim Spc (M.NE14)"
   ..

"EL1 NW Wall (M.SE13.I42)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 Core Spc (M.C17)"
   ..

"EL1 West Wall (M.SE13.I43)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 SW Perim Spc (M.SW16)"
   ..

"EL1 Ceiling (M.SE13.I44)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL1 Plnm (M.18)"
   ..

$ ActArea 2: 100.00% of Space,   6.56% of ActArea, or  1860.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1860.0 SqFt
"EL1 NE Perim Spc (M.NE14)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL1 Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V2
   AREA/PERSON      = 200
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.75 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.49 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0292498
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL1 Flr (M.NE14.I45)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL1 Plnm (G.12)"
   ..

"EL1 NE Wall (M.NE14.E12)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V1
   WIDTH            = 7.99998
   SHADING-SURFACE  = YES
   ..

"EL1 NE Wall (M.NE14.I46)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL1 IWall Construction"
   X                = 7.99998
   Y                = 0
   Z                = 0
   AZIMUTH          = 180
   HEIGHT           = 10.3
   WIDTH            = 131
   ..

"EL1 West Wall (M.NE14.I47)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 NW Perim Spc (M.NW15)"
   ..

"EL1 SW Wall (M.NE14.I48)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 Core Spc (M.C17)"
   ..

"EL1 Ceiling (M.NE14.I49)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL1 Plnm (M.18)"
   ..

$ ActArea 2: 100.00% of Space,   6.40% of ActArea, or  1815.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1815.0 SqFt
"EL1 NW Perim Spc (M.NW15)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL1 Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V3
   AREA/PERSON      = 200
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.75 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.49 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.029328
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL1 Flr (M.NW15.I50)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL1 Plnm (G.12)"
   ..

"EL1 NW Wall (M.NW15.E13)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V1
   WIDTH            = 11.3365
   SHADING-SURFACE  = YES
   ..

"EL1 NW Win (M.NW15.E13.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 4.29015
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Wall (M.NW15.I51)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL1 IWall Construction"
   X                = 11.3365
   Y                = -2.77665e-015
   Z                = 0
   AZIMUTH          = -180
   HEIGHT           = 10.3
   WIDTH            = 29
   ..

"EL1 NW Wall (M.NW15.E14)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   X                = 40.3365
   Y                = -9.8796e-015
   AZIMUTH          = -180
   WIDTH            = 95.6635
   SHADING-SURFACE  = YES
   ..

"EL1 NW Win (M.NW15.E14.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 1.04453
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Win (M.NW15.E14.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 13.4082
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Win (M.NW15.E14.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 25.7718
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Win (M.NW15.E14.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 38.1354
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Win (M.NW15.E14.W5)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 50.4991
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Win (M.NW15.E14.W6)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 62.8627
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Win (M.NW15.E14.W7)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 75.2263
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Win (M.NW15.E14.W8)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 87.59
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 South Wall (M.NW15.I52)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 SW Perim Spc (M.SW16)"
   ..

"EL1 SE Wall (M.NW15.I53)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 Core Spc (M.C17)"
   ..

"EL1 Ceiling (M.NW15.I54)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL1 Plnm (M.18)"
   ..

$ ActArea 2: 100.00% of Space,   6.56% of ActArea, or  1860.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1860.0 SqFt
"EL1 SW Perim Spc (M.SW16)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL1 Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 200
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.75 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.49 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0292498
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL1 Flr (M.SW16.I55)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL1 Plnm (G.12)"
   ..

"EL1 SW Wall (M.SW16.E15)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL1 NE Wall (M.SW16.I56)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 Core Spc (M.C17)"
   ..

"EL1 Ceiling (M.SW16.I57)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL1 Plnm (M.18)"
   ..

$ ActArea 1:  61.64% of Space,  18.84% of ActArea, or  7121.6 SqFt
$ ActArea 2:   6.00% of Space,   2.45% of ActArea, or   693.6 SqFt
$ ActArea 3:  15.41% of Space,  18.84% of ActArea, or  1780.4 SqFt
$ ActArea 5:   7.70% of Space,  18.84% of ActArea, or   890.2 SqFt
$ ActArea 6:   6.16% of Space,  18.84% of ActArea, or   712.2 SqFt
$ ActArea 8:   3.08% of Space,  18.84% of ActArea, or   356.1 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                  11554.0 SqFt
"EL1 Core Spc (M.C17)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL1 Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (62%)"
   X                = 15
   Y                = 15
   AREA/PERSON      = 193.059
   PEOPLE-HG-SENS   = 248.81
   PEOPLE-HG-LAT    = 194.744
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.543 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.10816 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   ..

"EL1 Flr (M.C17.I58)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL1 Plnm (G.12)"
   ..

"EL1 Ceiling (M.C17.I59)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL1 Plnm (M.18)"
   ..

"EL1 Plnm (M.18)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL1 Floor Polygon"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 10.3
   HEIGHT           = 3
   INF-FLOW/AREA    = 0.00331676
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL1 SE Wall (M.18.E16)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL1 NE Wall (M.18.E17)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V2
   WIDTH            = 7.99998
   SHADING-SURFACE  = YES
   ..

"EL1 NE Wall (M.18.I60)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL1 IWall Construction"
   X                = 136
   Y                = 7.99998
   Z                = 0
   AZIMUTH          = 90
   HEIGHT           = 3
   WIDTH            = 131
   ..

"EL1 NW Wall (M.18.E18)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V3
   WIDTH            = 11.3365
   SHADING-SURFACE  = YES
   ..

"EL1 NW Wall (M.18.I61)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL1 IWall Construction"
   X                = 124.663
   Y                = 139
   Z                = 0
   AZIMUTH          = 0
   HEIGHT           = 3
   WIDTH            = 29
   ..

"EL1 NW Wall (M.18.E19)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   X                = 95.6635
   Y                = 139
   AZIMUTH          = 0
   WIDTH            = 95.6635
   SHADING-SURFACE  = YES
   ..

"EL1 SW Wall (M.18.E20)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V4
   SHADING-SURFACE  = YES
   ..

"EL1 Above-Grade Flr 3" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "EL1 Floor Polygon"
   AZIMUTH          = 315
   FLOOR-HEIGHT     = 13.3
   SPACE-HEIGHT     = 10.3
   Z                = 26.6
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 2: 100.00% of Space,   6.40% of ActArea, or  1815.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1815.0 SqFt
"EL1 SE Perim Spc (Mb.SE19)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL1 Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 200
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.75 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.49 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.029328
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL1 Flr (Mb.SE19.I62)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL1 Plnm (M.18)"
   ..

"EL1 SE Wall (Mb.SE19.E21)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL1 SE Win (Mb.SE19.E21.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 4.29015
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (Mb.SE19.E21.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 16.6538
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (Mb.SE19.E21.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 29.0174
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (Mb.SE19.E21.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 41.3811
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (Mb.SE19.E21.W5)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 53.7447
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (Mb.SE19.E21.W6)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 66.1083
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (Mb.SE19.E21.W7)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 78.472
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (Mb.SE19.E21.W8)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 90.8356
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (Mb.SE19.E21.W9)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 103.199
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (Mb.SE19.E21.W10)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 115.563
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (Mb.SE19.E21.W11)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 127.926
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 North Wall (Mb.SE19.I63)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 NE Perim Spc (Mb.NE20)"
   ..

"EL1 NW Wall (Mb.SE19.I64)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 Core Spc (Mb.C23)"
   ..

"EL1 West Wall (Mb.SE19.I65)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 SW Perim Spc (Mb.SW22)"
   ..

"EL1 Ceiling (Mb.SE19.I66)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL1 Plnm (Mb.24)"
   ..

$ ActArea 2: 100.00% of Space,   6.56% of ActArea, or  1860.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1860.0 SqFt
"EL1 NE Perim Spc (Mb.NE20)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL1 Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V2
   AREA/PERSON      = 200
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.75 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.49 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0292498
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL1 Flr (Mb.NE20.I67)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL1 Plnm (M.18)"
   ..

"EL1 NE Wall (Mb.NE20.E22)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V1
   WIDTH            = 7.99998
   SHADING-SURFACE  = YES
   ..

"EL1 NE Wall (Mb.NE20.I68)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL1 IWall Construction"
   X                = 7.99998
   Y                = 0
   Z                = 0
   AZIMUTH          = 180
   HEIGHT           = 10.3
   WIDTH            = 131
   ..

"EL1 West Wall (Mb.NE20.I69)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 NW Perim Spc (Mb.NW21)"
   ..

"EL1 SW Wall (Mb.NE20.I70)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 Core Spc (Mb.C23)"
   ..

"EL1 Ceiling (Mb.NE20.I71)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL1 Plnm (Mb.24)"
   ..

$ ActArea 2: 100.00% of Space,   6.40% of ActArea, or  1815.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1815.0 SqFt
"EL1 NW Perim Spc (Mb.NW21)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL1 Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V3
   AREA/PERSON      = 200
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.75 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.49 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.029328
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL1 Flr (Mb.NW21.I72)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL1 Plnm (M.18)"
   ..

"EL1 NW Wall (Mb.NW21.E23)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V1
   WIDTH            = 11.3365
   SHADING-SURFACE  = YES
   ..

"EL1 NW Win (Mb.NW21.E23.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 4.29015
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Wall (Mb.NW21.I73)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL1 IWall Construction"
   X                = 11.3365
   Y                = -2.77665e-015
   Z                = 0
   AZIMUTH          = -180
   HEIGHT           = 10.3
   WIDTH            = 29
   ..

"EL1 NW Wall (Mb.NW21.E24)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   X                = 40.3365
   Y                = -9.8796e-015
   AZIMUTH          = -180
   WIDTH            = 95.6635
   SHADING-SURFACE  = YES
   ..

"EL1 NW Win (Mb.NW21.E24.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 1.04453
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Win (Mb.NW21.E24.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 13.4082
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Win (Mb.NW21.E24.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 25.7718
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Win (Mb.NW21.E24.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 38.1354
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Win (Mb.NW21.E24.W5)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 50.4991
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Win (Mb.NW21.E24.W6)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 62.8627
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Win (Mb.NW21.E24.W7)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 75.2263
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Win (Mb.NW21.E24.W8)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 87.59
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 South Wall (Mb.NW21.I74)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 SW Perim Spc (Mb.SW22)"
   ..

"EL1 SE Wall (Mb.NW21.I75)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 Core Spc (Mb.C23)"
   ..

"EL1 Ceiling (Mb.NW21.I76)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL1 Plnm (Mb.24)"
   ..

$ ActArea 2: 100.00% of Space,   6.56% of ActArea, or  1860.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1860.0 SqFt
"EL1 SW Perim Spc (Mb.SW22)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL1 Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 200
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.75 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.49 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0292498
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL1 Flr (Mb.SW22.I77)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL1 Plnm (M.18)"
   ..

"EL1 SW Wall (Mb.SW22.E25)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL1 NE Wall (Mb.SW22.I78)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 Core Spc (Mb.C23)"
   ..

"EL1 Ceiling (Mb.SW22.I79)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL1 Plnm (Mb.24)"
   ..

$ ActArea 1:  61.64% of Space,  18.84% of ActArea, or  7121.6 SqFt
$ ActArea 2:   6.00% of Space,   2.45% of ActArea, or   693.6 SqFt
$ ActArea 3:  15.41% of Space,  18.84% of ActArea, or  1780.4 SqFt
$ ActArea 5:   7.70% of Space,  18.84% of ActArea, or   890.2 SqFt
$ ActArea 6:   6.16% of Space,  18.84% of ActArea, or   712.2 SqFt
$ ActArea 8:   3.08% of Space,  18.84% of ActArea, or   356.1 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                  11554.0 SqFt
"EL1 Core Spc (Mb.C23)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL1 Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (62%)"
   X                = 15
   Y                = 15
   AREA/PERSON      = 193.059
   PEOPLE-HG-SENS   = 248.81
   PEOPLE-HG-LAT    = 194.744
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.543 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.10816 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   ..

"EL1 Flr (Mb.C23.I80)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL1 Plnm (M.18)"
   ..

"EL1 Ceiling (Mb.C23.I81)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL1 Plnm (Mb.24)"
   ..

"EL1 Plnm (Mb.24)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL1 Floor Polygon"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 10.3
   HEIGHT           = 3
   INF-FLOW/AREA    = 0.00331676
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL1 SE Wall (Mb.24.E26)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL1 NE Wall (Mb.24.E27)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V2
   WIDTH            = 7.99998
   SHADING-SURFACE  = YES
   ..

"EL1 NE Wall (Mb.24.I82)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL1 IWall Construction"
   X                = 136
   Y                = 7.99998
   Z                = 0
   AZIMUTH          = 90
   HEIGHT           = 3
   WIDTH            = 131
   ..

"EL1 NW Wall (Mb.24.E28)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V3
   WIDTH            = 11.3365
   SHADING-SURFACE  = YES
   ..

"EL1 NW Wall (Mb.24.I83)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL1 IWall Construction"
   X                = 124.663
   Y                = 139
   Z                = 0
   AZIMUTH          = 0
   HEIGHT           = 3
   WIDTH            = 29
   ..

"EL1 NW Wall (Mb.24.E29)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   X                = 95.6635
   Y                = 139
   AZIMUTH          = 0
   WIDTH            = 95.6635
   SHADING-SURFACE  = YES
   ..

"EL1 SW Wall (Mb.24.E30)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V4
   SHADING-SURFACE  = YES
   ..

"EL1 Top Abv-Grade Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "EL1 Floor Polygon"
   AZIMUTH          = 315
   FLOOR-HEIGHT     = 13.3
   SPACE-HEIGHT     = 10.3
   Z                = 39.9
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 2: 100.00% of Space,   6.40% of ActArea, or  1815.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1815.0 SqFt
"EL1 SE Perim Spc (T.SE25)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL1 Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 200
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.75 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.49 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.029328
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL1 Flr (T.SE25.I84)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL1 Plnm (Mb.24)"
   ..

"EL1 SE Wall (T.SE25.E31)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL1 SE Win (T.SE25.E31.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 4.29015
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (T.SE25.E31.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 16.6538
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (T.SE25.E31.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 29.0174
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (T.SE25.E31.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 41.3811
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (T.SE25.E31.W5)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 53.7447
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (T.SE25.E31.W6)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 66.1083
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (T.SE25.E31.W7)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 78.472
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (T.SE25.E31.W8)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 90.8356
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (T.SE25.E31.W9)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 103.199
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (T.SE25.E31.W10)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 115.563
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 SE Win (T.SE25.E31.W11)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 127.926
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 North Wall (T.SE25.I85)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 NE Perim Spc (T.NE26)"
   ..

"EL1 NW Wall (T.SE25.I86)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 Core Spc (T.C29)"
   ..

"EL1 West Wall (T.SE25.I87)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 SW Perim Spc (T.SW28)"
   ..

"EL1 Ceiling (T.SE25.I88)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL1 Plnm (T.30)"
   ..

$ ActArea 2: 100.00% of Space,   6.56% of ActArea, or  1860.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1860.0 SqFt
"EL1 NE Perim Spc (T.NE26)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL1 Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V2
   AREA/PERSON      = 200
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.75 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.49 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0292498
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL1 Flr (T.NE26.I89)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL1 Plnm (Mb.24)"
   ..

"EL1 NE Wall (T.NE26.E32)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V1
   WIDTH            = 7.99998
   SHADING-SURFACE  = YES
   ..

"EL1 NE Wall (T.NE26.I90)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL1 IWall Construction"
   X                = 7.99998
   Y                = 0
   Z                = 0
   AZIMUTH          = 180
   HEIGHT           = 10.3
   WIDTH            = 131
   ..

"EL1 West Wall (T.NE26.I91)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 NW Perim Spc (T.NW27)"
   ..

"EL1 SW Wall (T.NE26.I92)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 Core Spc (T.C29)"
   ..

"EL1 Ceiling (T.NE26.I93)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL1 Plnm (T.30)"
   ..

$ ActArea 2: 100.00% of Space,   6.40% of ActArea, or  1815.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1815.0 SqFt
"EL1 NW Perim Spc (T.NW27)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL1 Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V3
   AREA/PERSON      = 200
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.75 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.49 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.029328
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL1 Flr (T.NW27.I94)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL1 Plnm (Mb.24)"
   ..

"EL1 NW Wall (T.NW27.E33)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL1 NW Win (T.NW27.E33.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 4.29015
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Win (T.NW27.E33.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 16.6538
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Win (T.NW27.E33.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 29.0174
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Win (T.NW27.E33.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 41.3811
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Win (T.NW27.E33.W5)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 53.7447
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Win (T.NW27.E33.W6)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 66.1083
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Win (T.NW27.E33.W7)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 78.472
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Win (T.NW27.E33.W8)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 90.8356
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Win (T.NW27.E33.W9)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 103.199
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Win (T.NW27.E33.W10)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 115.563
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 NW Win (T.NW27.E33.W11)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 127.926
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL1 WinShade Year 1"
   VIS-TRANS-SCH    = "EL1 WinShade Year 1"
   ..

"EL1 South Wall (T.NW27.I95)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 SW Perim Spc (T.SW28)"
   ..

"EL1 SE Wall (T.NW27.I96)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 Core Spc (T.C29)"
   ..

"EL1 Ceiling (T.NW27.I97)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL1 Plnm (T.30)"
   ..

$ ActArea 2: 100.00% of Space,   6.56% of ActArea, or  1860.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1860.0 SqFt
"EL1 SW Perim Spc (T.SW28)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL1 Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 200
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.75 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.49 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0292498
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL1 Flr (T.SW28.I98)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL1 Plnm (Mb.24)"
   ..

"EL1 SW Wall (T.SW28.E34)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL1 NE Wall (T.SW28.I99)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL1 Core Spc (T.C29)"
   ..

"EL1 Ceiling (T.SW28.I100)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL1 Plnm (T.30)"
   ..

$ ActArea 1:  61.64% of Space,  18.84% of ActArea, or  7121.6 SqFt
$ ActArea 2:   6.00% of Space,   2.45% of ActArea, or   693.6 SqFt
$ ActArea 3:  15.41% of Space,  18.84% of ActArea, or  1780.4 SqFt
$ ActArea 5:   7.70% of Space,  18.84% of ActArea, or   890.2 SqFt
$ ActArea 6:   6.16% of Space,  18.84% of ActArea, or   712.2 SqFt
$ ActArea 8:   3.08% of Space,  18.84% of ActArea, or   356.1 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                  11554.0 SqFt
"EL1 Core Spc (T.C29)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL1 Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (62%)"
   X                = 15
   Y                = 15
   AREA/PERSON      = 193.059
   PEOPLE-HG-SENS   = 248.81
   PEOPLE-HG-LAT    = 194.744
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.543 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.10816 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   ..

"EL1 Flr (T.C29.I101)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL1 Plnm (Mb.24)"
   ..

"EL1 Ceiling (T.C29.I102)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL1 Plnm (T.30)"
   ..

"EL1 Plnm (T.30)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL1 Floor Polygon"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 10.3
   HEIGHT           = 3
   INF-FLOW/AREA    = 0.00331676
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL1 SE Wall (T.30.E35)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL1 NE Wall (T.30.E36)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V2
   WIDTH            = 7.99998
   SHADING-SURFACE  = YES
   ..

"EL1 NE Wall (T.30.I103)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL1 IWall Construction"
   X                = 136
   Y                = 7.99998
   Z                = 0
   AZIMUTH          = 90
   HEIGHT           = 3
   WIDTH            = 131
   ..

"EL1 NW Wall (T.30.E37)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V3
   SHADING-SURFACE  = YES
   ..

"EL1 SW Wall (T.30.E38)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V4
   SHADING-SURFACE  = YES
   ..

"EL1 Roof (T.30.E39)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 Roof Construction"
   LOCATION         = TOP
   SHADING-SURFACE  = YES
   ..

$----------------------------------------------
$ Activity Area Summary:
$    ActArea 1:  40.0% of Bldg, or  37808 SqFt
$    ActArea 2:  30.0% of Bldg, or  28356 SqFt
$    ActArea 3:  10.0% of Bldg, or   9452 SqFt
$    ActArea 4:   5.0% of Bldg, or   4726 SqFt
$    ActArea 5:   5.0% of Bldg, or   4726 SqFt
$    ActArea 6:   4.0% of Bldg, or   3781 SqFt
$    ActArea 7:   4.0% of Bldg, or   3781 SqFt
$    ActArea 8:   2.0% of Bldg, or   1890 SqFt
$----------------------------------------------


$ ----------------------------------------------------------------
$ FLOOR, SPACE... commands for ShellWiz component 'Annex 5'
$ ----------------------------------------------------------------
"EL2 Ground Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "EL2 Floor Polygon"
   AZIMUTH          = 315
   FLOOR-HEIGHT     = 10
   SPACE-HEIGHT     = 10
   Z                = 53.2
   C-DIAGRAM-DATA   = "EL6 Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 1:  40.00% of Space, 100.00% of ActArea, or  3468.0 SqFt
$ ActArea 2:  30.00% of Space, 100.00% of ActArea, or  2601.0 SqFt
$ ActArea 3:  10.00% of Space, 100.00% of ActArea, or   867.0 SqFt
$ ActArea 4:   5.00% of Space, 100.00% of ActArea, or   433.5 SqFt
$ ActArea 5:   5.00% of Space, 100.00% of ActArea, or   433.5 SqFt
$ ActArea 6:   4.00% of Space, 100.00% of ActArea, or   346.8 SqFt
$ ActArea 7:   4.00% of Space, 100.00% of ActArea, or   346.8 SqFt
$ ActArea 8:   2.00% of Space, 100.00% of ActArea, or   173.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   8670.0 SqFt
"EL2 Spc (G.1)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL2 Floor Polygon"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (40%)"
   AREA/PERSON      = 192.802
   PEOPLE-HG-SENS   = 249.229
   PEOPLE-HG-LAT    = 201.607
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.565 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.2165 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0163922
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL2 UFMat (G.1.U2.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 26.0463
   ..

"EL2 UFLyrs (G.1.U2)" = LAYERS
   MATERIAL         = ( "EL2 UFMat (G.1.U2.M1)", "Light Soil, Damp 12in",
                        "Conc HW 140lb 6in (HF-C13)", "Carpet & No Pad" )
   ..

"EL2 UFCons (G.1.U2)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "EL2 UFLyrs (G.1.U2)"
   ..

"EL2 Flr (G.1.U1)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL2 UFCons (G.1.U2)"
   LOCATION         = BOTTOM
   ..

"EL2 SE Wall (G.1.E1)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL2 SE Win (G.1.E1.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 2.60833
   Y                = 3.10833
   HEIGHT           = 5.78333
   WIDTH            = 11.7833
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"EL2 SE Win (G.1.E1.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 19.6083
   Y                = 3.10833
   HEIGHT           = 5.78333
   WIDTH            = 11.7833
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"EL2 SE Win (G.1.E1.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 36.6083
   Y                = 3.10833
   HEIGHT           = 5.78333
   WIDTH            = 11.7833
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"EL2 SE Win (G.1.E1.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 53.6083
   Y                = 3.10833
   HEIGHT           = 5.78333
   WIDTH            = 11.7833
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"EL2 SE Win (G.1.E1.W5)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 70.6083
   Y                = 3.10833
   HEIGHT           = 5.78333
   WIDTH            = 11.7833
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"EL2 NE Wall (G.1.E2)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"EL2 NW Wall (G.1.E3)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V3
   SHADING-SURFACE  = YES
   ..

"EL2 NW Win (G.1.E3.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 2.60833
   Y                = 3.10833
   HEIGHT           = 5.78333
   WIDTH            = 11.7833
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"EL2 NW Win (G.1.E3.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 19.6083
   Y                = 3.10833
   HEIGHT           = 5.78333
   WIDTH            = 11.7833
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"EL2 NW Win (G.1.E3.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 36.6083
   Y                = 3.10833
   HEIGHT           = 5.78333
   WIDTH            = 11.7833
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"EL2 NW Win (G.1.E3.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 53.6083
   Y                = 3.10833
   HEIGHT           = 5.78333
   WIDTH            = 11.7833
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"EL2 NW Win (G.1.E3.W5)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 70.6083
   Y                = 3.10833
   HEIGHT           = 5.78333
   WIDTH            = 11.7833
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"EL2 SW Wall (G.1.E4)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 EWall Construction"
   LOCATION         = SPACE-V4
   SHADING-SURFACE  = YES
   ..

"EL2 SW Win (G.1.E4.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 2.60833
   Y                = 3.10833
   HEIGHT           = 5.78333
   WIDTH            = 11.7833
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"EL2 SW Win (G.1.E4.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 19.6083
   Y                = 3.10833
   HEIGHT           = 5.78333
   WIDTH            = 11.7833
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"EL2 SW Win (G.1.E4.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 36.6083
   Y                = 3.10833
   HEIGHT           = 5.78333
   WIDTH            = 11.7833
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"EL2 SW Win (G.1.E4.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 53.6083
   Y                = 3.10833
   HEIGHT           = 5.78333
   WIDTH            = 11.7833
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"EL2 SW Win (G.1.E4.W5)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 70.6083
   Y                = 3.10833
   HEIGHT           = 5.78333
   WIDTH            = 11.7833
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"EL2 SW Win (G.1.E4.W6)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 87.6083
   Y                = 3.10833
   HEIGHT           = 5.78333
   WIDTH            = 11.7833
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"EL2 Roof (G.1.E5)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 Roof Construction"
   LOCATION         = TOP
   SHADING-SURFACE  = YES
   ..

$----------------------------------------------
$ Activity Area Summary:
$    ActArea 1:  40.0% of Bldg, or   3468 SqFt
$    ActArea 2:  30.0% of Bldg, or   2601 SqFt
$    ActArea 3:  10.0% of Bldg, or    867 SqFt
$    ActArea 4:   5.0% of Bldg, or    434 SqFt
$    ActArea 5:   5.0% of Bldg, or    434 SqFt
$    ActArea 6:   4.0% of Bldg, or    347 SqFt
$    ActArea 7:   4.0% of Bldg, or    347 SqFt
$    ActArea 8:   2.0% of Bldg, or    173 SqFt
$----------------------------------------------


$ ----------------------------------------------------------------
$ FLOOR, SPACE... commands for ShellWiz component 'Atrium 1'
$ ----------------------------------------------------------------
"EL3 Below-Grade Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "EL3 Floor Polygon"
   AZIMUTH          = 315
   FLOOR-HEIGHT     = 55
   SPACE-HEIGHT     = 55
   X                = 90.5097
   Y                = 101.823
   Z                = -55
   C-DIAGRAM-DATA   = "EL7 Atrium Diag Data"
   ..

$ ActArea 1:  43.96% of Space,  54.95% of ActArea, or  3339.8 SqFt
$ ActArea 2:  32.97% of Space,  54.95% of ActArea, or  2504.8 SqFt
$ ActArea 3:  10.99% of Space,  54.95% of ActArea, or   834.9 SqFt
$ ActArea 5:   5.49% of Space,  54.95% of ActArea, or   417.5 SqFt
$ ActArea 6:   4.40% of Space,  54.95% of ActArea, or   334.0 SqFt
$ ActArea 8:   2.20% of Space,  54.95% of ActArea, or   167.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   7598.0 SqFt
"EL3 Spc (B.1)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL3 Floor Polygon"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (44%)"
   AREA/PERSON      = 195
   PEOPLE-HG-SENS   = 249.143
   PEOPLE-HG-LAT    = 196.214
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.21769 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   ..

"EL3 UFLyrs (B.1.U2)" = LAYERS
   MATERIAL         = ( "EL1 UFMat (B.SE1.U2.M1)", "Light Soil, Damp 12in",
                        "Conc HW 140lb 6in (HF-C13)", "Stone 1in (ST01)" )
   ..

"EL3 UFCons (B.1.U2)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "EL3 UFLyrs (B.1.U2)"
   ..

"EL3 Flr (B.1.U1)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL3 UFCons (B.1.U2)"
   LOCATION         = BOTTOM
   ..

"EL3 UWMat (B.1.U2.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 25.1705
   ..

"EL3 UWLyrs (B.1.U2)" = LAYERS
   MATERIAL         = ( "EL3 UWMat (B.1.U2.M1)", "Light Soil, Damp 12in",
                        "Conc HW 140lb 6in (HF-C13)" )
   ..

"EL3 UWCons (B.1.U2)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "EL3 UWLyrs (B.1.U2)"
   ..

"EL3 SE Wall (B.1.U2)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL3 UWCons (B.1.U2)"
   LOCATION         = SPACE-V1
   ..

"EL3 NE Wall (B.1.U3)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL3 UWCons (B.1.U2)"
   LOCATION         = SPACE-V2
   ..

"EL3 NW Wall (B.1.U4)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL3 UWCons (B.1.U2)"
   LOCATION         = SPACE-V3
   ..

"EL3 SW Wall (B.1.U5)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL3 UWCons (B.1.U2)"
   X                = 1.98078e-021
   Y                = 131
   AZIMUTH          = -90
   HEIGHT           = 41.7
   WIDTH            = 131
   ..

"EL3 SW Wall (B.1.I1)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL3 IWall Construction"
   X                = 1.98078e-021
   Y                = 131
   Z                = 41.7
   AZIMUTH          = -90
   HEIGHT           = 13.3
   WIDTH            = 131
   ..

"EL3 Ground Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "EL3 Floor Polygon"
   AZIMUTH          = 315
   FLOOR-HEIGHT     = 55
   SPACE-HEIGHT     = 55
   X                = 90.5097
   Y                = 101.823
   C-DIAGRAM-DATA   = "EL7 Atrium Diag Data"
   ..

$ ActArea 1:  36.04% of Space,  45.05% of ActArea, or  2738.6 SqFt
$ ActArea 2:  27.03% of Space,  45.05% of ActArea, or  2054.0 SqFt
$ ActArea 3:   9.01% of Space,  45.05% of ActArea, or   684.7 SqFt
$ ActArea 4:  10.00% of Space, 100.00% of ActArea, or   759.8 SqFt
$ ActArea 5:   4.51% of Space,  45.05% of ActArea, or   342.3 SqFt
$ ActArea 6:   3.60% of Space,  45.05% of ActArea, or   273.9 SqFt
$ ActArea 7:   8.00% of Space, 100.00% of ActArea, or   607.8 SqFt
$ ActArea 8:   1.80% of Space,  45.05% of ActArea, or   136.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   7598.0 SqFt
"EL3 Spc (G.2)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL3 Floor Polygon"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (36%)"
   AREA/PERSON      = 190.653
   PEOPLE-HG-SENS   = 249.313
   PEOPLE-HG-LAT    = 206.879
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.21531 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.103977
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL3 Flr (G.2.I2)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL3 Spc (B.1)"
   ..

"EL3 SE Wall (G.2.E1)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL3 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL3 SE Win (G.2.E1.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 0.938333
   Y                = 3.10833
   HEIGHT           = 49.7833
   WIDTH            = 7.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"EL3 SE Win (G.2.E1.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 10.6083
   Y                = 3.10833
   HEIGHT           = 49.7833
   WIDTH            = 7.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"EL3 SE Win (G.2.E1.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 20.2783
   Y                = 3.10833
   HEIGHT           = 49.7833
   WIDTH            = 7.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"EL3 SE Win (G.2.E1.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 29.9383
   Y                = 3.10833
   HEIGHT           = 49.7833
   WIDTH            = 7.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"EL3 SE Win (G.2.E1.W5)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 39.6083
   Y                = 3.10833
   HEIGHT           = 49.7833
   WIDTH            = 7.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"EL3 SE Win (G.2.E1.W6)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 49.2783
   Y                = 3.10833
   HEIGHT           = 49.7833
   WIDTH            = 7.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"EL3 NE Wall (G.2.E2)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL3 EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"EL3 NW Wall (G.2.E3)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL3 EWall Construction"
   LOCATION         = SPACE-V3
   SHADING-SURFACE  = YES
   ..

"EL3 SW Wall (G.2.I3)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL3 IWall Construction"
   X                = 1.98078e-021
   Y                = 131
   Z                = 0
   AZIMUTH          = -90
   HEIGHT           = 53.2
   WIDTH            = 131
   ..

"EL3 SW Wall (G.2.E4)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL3 EWall Construction"
   X                = 1.98078e-021
   Y                = 131
   AZIMUTH          = -90
   Z                = 53.2
   HEIGHT           = 1.8
   WIDTH            = 131
   SHADING-SURFACE  = YES
   ..

"EL3 Roof (G.2.E5)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL3 Roof Construction"
   LOCATION         = TOP
   SHADING-SURFACE  = YES
   ..

"EL3 Skylt (G.2.E5.S1)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 29.37
   Y                = 61.5
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S2)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 29.37
   Y                = 52.77
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S3)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 29.37
   Y                = 70.23
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S4)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 20.64
   Y                = 61.5
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S5)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 38.1
   Y                = 61.5
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S6)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 20.64
   Y                = 52.77
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S7)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 38.1
   Y                = 52.77
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S8)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 20.64
   Y                = 70.23
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S9)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 38.1
   Y                = 70.23
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S10)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 29.37
   Y                = 44.04
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S11)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 29.37
   Y                = 78.96
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S12)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 11.91
   Y                = 61.5
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S13)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 46.83
   Y                = 61.5
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S14)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 20.64
   Y                = 44.04
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S15)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 38.1
   Y                = 44.04
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S16)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 20.64
   Y                = 78.96
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S17)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 38.1
   Y                = 78.96
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S18)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 11.91
   Y                = 52.77
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S19)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 11.91
   Y                = 70.23
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S20)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 46.83
   Y                = 52.77
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S21)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 46.83
   Y                = 70.23
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S22)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 11.91
   Y                = 44.04
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S23)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 46.83
   Y                = 44.04
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S24)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 11.91
   Y                = 78.96
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S25)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 46.83
   Y                = 78.96
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S26)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 29.37
   Y                = 35.31
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S27)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 29.37
   Y                = 87.69
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S28)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 3.18
   Y                = 61.5
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S29)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 20.64
   Y                = 35.31
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S30)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 38.1
   Y                = 35.31
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S31)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 20.64
   Y                = 87.69
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S32)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 38.1
   Y                = 87.69
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S33)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 3.18
   Y                = 52.77
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S34)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 3.18
   Y                = 70.23
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S35)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 11.91
   Y                = 35.31
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S36)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 46.83
   Y                = 35.31
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S37)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 11.91
   Y                = 87.69
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S38)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 46.83
   Y                = 87.69
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S39)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 3.18
   Y                = 44.04
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S40)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 3.18
   Y                = 78.96
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S41)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 3.18
   Y                = 35.31
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S42)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 3.18
   Y                = 87.69
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S43)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 29.37
   Y                = 26.58
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S44)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 29.37
   Y                = 96.42
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S45)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 20.64
   Y                = 26.58
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S46)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 38.1
   Y                = 26.58
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S47)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 20.64
   Y                = 96.42
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S48)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 38.1
   Y                = 96.42
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S49)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 11.91
   Y                = 26.58
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S50)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 46.83
   Y                = 26.58
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S51)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 11.91
   Y                = 96.42
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S52)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 46.83
   Y                = 96.42
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S53)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 3.18
   Y                = 26.58
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S54)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 3.18
   Y                = 96.42
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S55)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 29.37
   Y                = 17.85
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S56)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 29.37
   Y                = 105.15
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S57)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 20.64
   Y                = 17.85
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S58)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 38.1
   Y                = 17.85
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S59)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 20.64
   Y                = 105.15
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S60)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 38.1
   Y                = 105.15
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S61)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 11.91
   Y                = 17.85
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S62)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 46.83
   Y                = 17.85
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S63)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 11.91
   Y                = 105.15
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S64)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 46.83
   Y                = 105.15
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S65)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 3.18
   Y                = 17.85
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S66)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 3.18
   Y                = 105.15
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S67)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 29.37
   Y                = 9.12
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S68)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 29.37
   Y                = 113.88
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S69)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 20.64
   Y                = 9.12
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S70)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 38.1
   Y                = 9.12
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S71)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 20.64
   Y                = 113.88
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S72)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 38.1
   Y                = 113.88
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S73)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 11.91
   Y                = 9.12
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S74)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 46.83
   Y                = 9.12
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S75)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 11.91
   Y                = 113.88
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S76)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 46.83
   Y                = 113.88
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S77)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 3.18
   Y                = 9.12
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S78)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 3.18
   Y                = 113.88
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S79)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 29.37
   Y                = 0.39
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S80)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 29.37
   Y                = 122.61
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S81)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 20.64
   Y                = 0.39
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S82)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 38.1
   Y                = 0.39
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S83)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 20.64
   Y                = 122.61
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S84)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 38.1
   Y                = 122.61
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S85)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 11.91
   Y                = 0.39
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S86)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 46.83
   Y                = 0.39
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S87)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 11.91
   Y                = 122.61
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S88)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 46.83
   Y                = 122.61
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S89)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 3.18
   Y                = 0.39
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

"EL3 Skylt (G.2.E5.S90)" = WINDOW
   GLASS-TYPE       = "2Flat Acrylc Grey, Alum w Brk"
   X                = 3.18
   Y                = 122.61
   HEIGHT           = 8
   WIDTH            = 8
   WINDOW-TYPE      = SKYLIGHT-FLAT
   DIFFUSING-GLASS  = NO
   C-IS-SKYLIGHT    = 11
   ..

$----------------------------------------------
$ Activity Area Summary:
$    ActArea 1:  40.0% of Bldg, or   6078 SqFt
$    ActArea 2:  30.0% of Bldg, or   4559 SqFt
$    ActArea 3:  10.0% of Bldg, or   1520 SqFt
$    ActArea 4:   5.0% of Bldg, or    760 SqFt
$    ActArea 5:   5.0% of Bldg, or    760 SqFt
$    ActArea 6:   4.0% of Bldg, or    608 SqFt
$    ActArea 7:   4.0% of Bldg, or    608 SqFt
$    ActArea 8:   2.0% of Bldg, or    304 SqFt
$----------------------------------------------


$ ----------------------------------------------------------------
$ FLOOR, SPACE... commands for ShellWiz component 'Old Post Office B-3'
$ ----------------------------------------------------------------
"EL4 Below-Grade Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "EL4 Floor Polygon"
   AZIMUTH          = 315
   FLOOR-HEIGHT     = 13.3
   SPACE-HEIGHT     = 10.3
   X                = 90.5097
   Y                = 101.823
   Z                = -13.3
   C-DIAGRAM-DATA   = "EL8 Old Post Office Diag Data"
   ..

$ ActArea 1:  56.96% of Space,   1.71% of ActArea, or   965.5 SqFt
$ ActArea 2:  13.13% of Space,   0.52% of ActArea, or   222.6 SqFt
$ ActArea 3:  14.24% of Space,   1.71% of ActArea, or   241.4 SqFt
$ ActArea 5:   7.12% of Space,   1.71% of ActArea, or   120.7 SqFt
$ ActArea 6:   5.70% of Space,   1.71% of ActArea, or    96.5 SqFt
$ ActArea 8:   2.85% of Space,   1.71% of ActArea, or    48.3 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1695.0 SqFt
"EL4 SE Perim Spc (B.SE1)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (57%)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 193.568
   PEOPLE-HG-SENS   = 248.897
   PEOPLE-HG-LAT    = 195.13
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.558 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.13713 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   ..

"EL4 Flr (B.SE1.U1)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UFCons (B.SE1.U2)"
   LOCATION         = BOTTOM
   ..

"EL4 SE Wall (B.SE1.U2)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (B.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"EL4 North Wall (B.SE1.I1)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 NE Perim Spc (B.NE2)"
   ..

"EL4 West Wall (B.SE1.I2)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SW Perim Spc (B.SW8)"
   ..

"EL4 Ceiling (B.SE1.I3)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (B.10)"
   ..

$ ActArea 1:  56.96% of Space,   3.10% of ActArea, or  1751.5 SqFt
$ ActArea 2:  13.13% of Space,   0.95% of ActArea, or   403.9 SqFt
$ ActArea 3:  14.24% of Space,   3.10% of ActArea, or   437.9 SqFt
$ ActArea 5:   7.12% of Space,   3.10% of ActArea, or   218.9 SqFt
$ ActArea 6:   5.70% of Space,   3.10% of ActArea, or   175.2 SqFt
$ ActArea 8:   2.85% of Space,   3.10% of ActArea, or    87.6 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   3075.0 SqFt
"EL4 NE Perim Spc (B.NE2)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (57%)"
   LOCATION         = FLOOR-V2
   AREA/PERSON      = 193.568
   PEOPLE-HG-SENS   = 248.897
   PEOPLE-HG-LAT    = 195.13
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.558 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.13713 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   ..

"EL4 Flr (B.NE2.U3)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UFCons (B.SE1.U2)"
   LOCATION         = BOTTOM
   ..

"EL4 NE Wall (B.NE2.U4)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (B.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"EL4 West Wall (B.NE2.I4)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 NW Perim Spc (B.NW3)"
   ..

"EL4 Ceiling (B.NE2.I5)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (B.10)"
   ..

$ ActArea 1:  56.96% of Space,   3.02% of ActArea, or  1708.8 SqFt
$ ActArea 2:  13.13% of Space,   0.93% of ActArea, or   394.0 SqFt
$ ActArea 3:  14.24% of Space,   3.02% of ActArea, or   427.2 SqFt
$ ActArea 5:   7.12% of Space,   3.02% of ActArea, or   213.6 SqFt
$ ActArea 6:   5.70% of Space,   3.02% of ActArea, or   170.9 SqFt
$ ActArea 8:   2.85% of Space,   3.02% of ActArea, or    85.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   3000.0 SqFt
"EL4 NW Perim Spc (B.NW3)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (57%)"
   LOCATION         = FLOOR-V3
   AREA/PERSON      = 193.568
   PEOPLE-HG-SENS   = 248.897
   PEOPLE-HG-LAT    = 195.13
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.558 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.13713 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   ..

"EL4 Flr (B.NW3.U5)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UFCons (B.SE1.U2)"
   LOCATION         = BOTTOM
   ..

"EL4 NW Wall (B.NW3.U6)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (B.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"EL4 South Wall (B.NW3.I6)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SW Perim Spc (B.SW4)"
   ..

"EL4 Ceiling (B.NW3.I7)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (B.10)"
   ..

$ ActArea 1:  56.96% of Space,   0.59% of ActArea, or   333.2 SqFt
$ ActArea 2:  13.13% of Space,   0.18% of ActArea, or    76.8 SqFt
$ ActArea 3:  14.24% of Space,   0.59% of ActArea, or    83.3 SqFt
$ ActArea 5:   7.12% of Space,   0.59% of ActArea, or    41.7 SqFt
$ ActArea 6:   5.70% of Space,   0.59% of ActArea, or    33.3 SqFt
$ ActArea 8:   2.85% of Space,   0.59% of ActArea, or    16.7 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    585.0 SqFt
"EL4 SW Perim Spc (B.SW4)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (57%)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 193.568
   PEOPLE-HG-SENS   = 248.897
   PEOPLE-HG-LAT    = 195.13
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.558 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.13713 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   ..

"EL4 Flr (B.SW4.U7)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UFCons (B.SE1.U2)"
   LOCATION         = BOTTOM
   ..

"EL4 SW Wall (B.SW4.U8)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (B.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"EL4 East Wall (B.SW4.I8)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SE Perim Spc (B.SE5)"
   ..

"EL4 Ceiling (B.SW4.I9)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (B.10)"
   ..

$ ActArea 1:  56.96% of Space,   0.44% of ActArea, or   247.8 SqFt
$ ActArea 2:  13.13% of Space,   0.13% of ActArea, or    57.1 SqFt
$ ActArea 3:  14.24% of Space,   0.44% of ActArea, or    61.9 SqFt
$ ActArea 5:   7.12% of Space,   0.44% of ActArea, or    31.0 SqFt
$ ActArea 6:   5.70% of Space,   0.44% of ActArea, or    24.8 SqFt
$ ActArea 8:   2.85% of Space,   0.44% of ActArea, or    12.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    435.0 SqFt
"EL4 SE Perim Spc (B.SE5)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (57%)"
   LOCATION         = FLOOR-V5
   AREA/PERSON      = 193.568
   PEOPLE-HG-SENS   = 248.897
   PEOPLE-HG-LAT    = 195.13
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.558 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.13713 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   ..

"EL4 Flr (B.SE5.U9)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UFCons (B.SE1.U2)"
   LOCATION         = BOTTOM
   ..

"EL4 SE Wall (B.SE5.I10)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL1 IWall Construction"
   X                = 0
   Y                = 0
   Z                = 0
   AZIMUTH          = 180
   HEIGHT           = 10.3
   WIDTH            = 29
   ..

"EL4 East Wall (B.SE5.I11)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SW Perim Spc (B.SW6)"
   ..

"EL4 Ceiling (B.SE5.I12)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (B.10)"
   ..

$ ActArea 1:  56.96% of Space,   0.65% of ActArea, or   367.4 SqFt
$ ActArea 2:  13.13% of Space,   0.20% of ActArea, or    84.7 SqFt
$ ActArea 3:  14.24% of Space,   0.65% of ActArea, or    91.8 SqFt
$ ActArea 5:   7.12% of Space,   0.65% of ActArea, or    45.9 SqFt
$ ActArea 6:   5.70% of Space,   0.65% of ActArea, or    36.7 SqFt
$ ActArea 8:   2.85% of Space,   0.65% of ActArea, or    18.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    645.0 SqFt
"EL4 SW Perim Spc (B.SW6)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 6"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (57%)"
   LOCATION         = FLOOR-V6
   AREA/PERSON      = 193.568
   PEOPLE-HG-SENS   = 248.897
   PEOPLE-HG-LAT    = 195.13
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.558 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.13713 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   ..

"EL4 Flr (B.SW6.U10)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UFCons (B.SE1.U2)"
   LOCATION         = BOTTOM
   ..

"EL4 SW Wall (B.SW6.U11)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (B.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"EL4 East Wall (B.SW6.I13)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SE Perim Spc (B.SE7)"
   ..

"EL4 Ceiling (B.SW6.I14)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (B.10)"
   ..

$ ActArea 1:  56.96% of Space,   0.88% of ActArea, or   495.6 SqFt
$ ActArea 2:  13.13% of Space,   0.27% of ActArea, or   114.3 SqFt
$ ActArea 3:  14.24% of Space,   0.88% of ActArea, or   123.9 SqFt
$ ActArea 5:   7.12% of Space,   0.88% of ActArea, or    61.9 SqFt
$ ActArea 6:   5.70% of Space,   0.88% of ActArea, or    49.6 SqFt
$ ActArea 8:   2.85% of Space,   0.88% of ActArea, or    24.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    870.0 SqFt
"EL4 SE Perim Spc (B.SE7)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 7"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (57%)"
   LOCATION         = FLOOR-V7
   AREA/PERSON      = 193.568
   PEOPLE-HG-SENS   = 248.897
   PEOPLE-HG-LAT    = 195.13
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.558 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.13713 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   ..

"EL4 Flr (B.SE7.U12)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UFCons (B.SE1.U2)"
   LOCATION         = BOTTOM
   ..

"EL4 SE Wall (B.SE7.U13)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (B.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"EL4 East Wall (B.SE7.I15)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SW Perim Spc (B.SW8)"
   ..

"EL4 Ceiling (B.SE7.I16)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (B.10)"
   ..

$ ActArea 1:  56.96% of Space,   1.86% of ActArea, or  1050.9 SqFt
$ ActArea 2:  13.13% of Space,   0.57% of ActArea, or   242.3 SqFt
$ ActArea 3:  14.24% of Space,   1.86% of ActArea, or   262.7 SqFt
$ ActArea 5:   7.12% of Space,   1.86% of ActArea, or   131.4 SqFt
$ ActArea 6:   5.70% of Space,   1.86% of ActArea, or   105.1 SqFt
$ ActArea 8:   2.85% of Space,   1.86% of ActArea, or    52.5 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1845.0 SqFt
"EL4 SW Perim Spc (B.SW8)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 8"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (57%)"
   LOCATION         = FLOOR-V8
   AREA/PERSON      = 193.568
   PEOPLE-HG-SENS   = 248.897
   PEOPLE-HG-LAT    = 195.13
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.558 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.13713 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   ..

"EL4 Flr (B.SW8.U14)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UFCons (B.SE1.U2)"
   LOCATION         = BOTTOM
   ..

"EL4 SW Wall (B.SW8.U15)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (B.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"EL4 Ceiling (B.SW8.I17)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (B.10)"
   ..

$ ActArea 1:  56.96% of Space,  23.37% of ActArea, or 13216.1 SqFt
$ ActArea 2:  13.13% of Space,   7.18% of ActArea, or  3047.5 SqFt
$ ActArea 3:  14.24% of Space,  23.37% of ActArea, or  3304.0 SqFt
$ ActArea 5:   7.12% of Space,  23.37% of ActArea, or  1652.0 SqFt
$ ActArea 6:   5.70% of Space,  23.37% of ActArea, or  1321.6 SqFt
$ ActArea 8:   2.85% of Space,  23.37% of ActArea, or   660.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                  23202.0 SqFt
"EL4 Core Spc (B.C9)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 9"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (57%)"
   X                = 73
   Y                = 23
   AREA/PERSON      = 193.568
   PEOPLE-HG-SENS   = 248.897
   PEOPLE-HG-LAT    = 195.13
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.558 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.13713 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   ..

"EL4 Flr (B.C9.U16)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UFCons (B.SE1.U2)"
   LOCATION         = BOTTOM
   ..

"EL4 SE Wall (B.C9.I18)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SE Perim Spc (B.SE1)"
   ..

"EL4 NE Wall (B.C9.I19)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 NE Perim Spc (B.NE2)"
   ..

"EL4 NW Wall (B.C9.I20)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 NW Perim Spc (B.NW3)"
   ..

"EL4 SW Wall (B.C9.I21)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SW Perim Spc (B.SW4)"
   ..

"EL4 SE Wall (B.C9.I22)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SE Perim Spc (B.SE5)"
   ..

"EL4 SW Wall (B.C9.I23)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SW Perim Spc (B.SW6)"
   ..

"EL4 SE Wall (B.C9.I24)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SE Perim Spc (B.SE7)"
   ..

"EL4 SW Wall (B.C9.I25)" = INTERIOR-WALL
   LOCATION         = SPACE-V8
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SW Perim Spc (B.SW8)"
   ..

"EL4 Ceiling (B.C9.I26)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (B.10)"
   ..

"EL4 Plnm (B.10)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Floor Polygon"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 10.3
   HEIGHT           = 3
   INF-FLOW/AREA    = 0.0028055
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL4 SE Wall (B.10.U17)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (B.6.U11)"
   LOCATION         = SPACE-V1
   ..

"EL4 NE Wall (B.10.U18)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (B.6.U11)"
   LOCATION         = SPACE-V2
   ..

"EL4 NW Wall (B.10.U19)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (B.6.U11)"
   LOCATION         = SPACE-V3
   ..

"EL4 SW Wall (B.10.U20)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (B.6.U11)"
   LOCATION         = SPACE-V4
   ..

"EL4 SE Wall (B.10.I27)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL1 IWall Construction"
   X                = -29
   Y                = 174
   Z                = 0
   AZIMUTH          = 180
   HEIGHT           = 3
   WIDTH            = 29
   ..

"EL4 SW Wall (B.10.U21)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (B.6.U11)"
   LOCATION         = SPACE-V6
   ..

"EL4 SE Wall (B.10.U22)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (B.6.U11)"
   LOCATION         = SPACE-V7
   ..

"EL4 SW Wall (B.10.U23)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (B.6.U11)"
   LOCATION         = SPACE-V8
   ..

"EL4 Ground Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "EL4 Floor Polygon"
   AZIMUTH          = 315
   FLOOR-HEIGHT     = 13.3
   SPACE-HEIGHT     = 10.3
   X                = 90.5097
   Y                = 101.823
   C-DIAGRAM-DATA   = "EL8 Old Post Office Diag Data"
   ..

$ ActArea 2:  41.81% of Space,   1.67% of ActArea, or   708.6 SqFt
$ ActArea 4:  58.19% of Space,  13.95% of ActArea, or   986.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1695.0 SqFt
"EL4 SE Perim Spc (G.SE11)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Lobby (Reception/Waiting) (58%)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 126.428
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 236.786
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.459 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.50746 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.029557
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL4 Flr (G.SE11.I28)" = INTERIOR-WALL
   CONSTRUCTION     = "EL4 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL4 Plnm (B.10)"
   ..

"EL4 SE Wall (G.SE11.E1)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL4 SE Win (G.SE11.E1.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 3.92833
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (G.SE11.E1.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 15.5628
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (G.SE11.E1.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 27.1992
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (G.SE11.E1.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 38.8383
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (G.SE11.E1.W5)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 85.3783
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (G.SE11.E1.W6)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 97.0174
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (G.SE11.E1.W7)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 108.653
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (G.SE11.E1.W8)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 120.29
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Door (G.SE11.E1.D1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 60.92
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   FRAME-CONDUCT    = 3.079
   ..

"EL4 SE Door (G.SE11.E1.D2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 68.4
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   FRAME-CONDUCT    = 3.079
   ..

"EL4 SE Win (G.SE11.E1.W9)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 53.13
   Y                = 0
   HEIGHT           = 7
   WIDTH            = 6
   FRAME-WIDTH      = 0
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 North Wall (G.SE11.I29)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 NE Perim Spc (G.NE12)"
   ..

"EL4 West Wall (G.SE11.I30)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SW Perim Spc (G.SW18)"
   ..

"EL4 Ceiling (G.SE11.I31)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (G.20)"
   ..

$ ActArea 2:  41.81% of Space,   3.03% of ActArea, or  1285.6 SqFt
$ ActArea 4:  58.19% of Space,  25.31% of ActArea, or  1789.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   3075.0 SqFt
"EL4 NE Perim Spc (G.NE12)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Lobby (Reception/Waiting) (58%)"
   LOCATION         = FLOOR-V2
   AREA/PERSON      = 126.428
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 236.786
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.459 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.50746 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0280026
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL4 Flr (G.NE12.I32)" = INTERIOR-WALL
   CONSTRUCTION     = "EL4 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL4 Plnm (B.10)"
   ..

"EL4 NE Wall (G.NE12.E2)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL4 NE Win (G.NE12.E2.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 3.89781
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (G.NE12.E2.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 15.4768
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (G.NE12.E2.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 27.0557
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (G.NE12.E2.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 38.6347
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (G.NE12.E2.W5)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 50.2136
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (G.NE12.E2.W6)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 61.7925
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (G.NE12.E2.W7)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 73.3715
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (G.NE12.E2.W8)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 84.9504
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (G.NE12.E2.W9)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 131.266
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (G.NE12.E2.W10)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 142.845
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (G.NE12.E2.W11)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 154.424
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (G.NE12.E2.W12)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 166.003
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (G.NE12.E2.W13)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 177.582
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (G.NE12.E2.W14)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 189.161
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (G.NE12.E2.W15)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 200.74
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (G.NE12.E2.W16)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 212.319
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Door (G.NE12.E2.D1)" = WINDOW
   GLASS-TYPE       = "EL1 Door Type #1 GT"
   X                = 101.25
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   ..

"EL4 NE Door (G.NE12.E2.D2)" = WINDOW
   GLASS-TYPE       = "EL1 Door Type #1 GT"
   X                = 107.25
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   ..

"EL4 NE Door (G.NE12.E2.D3)" = WINDOW
   GLASS-TYPE       = "EL1 Door Type #1 GT"
   X                = 113.25
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   ..

"EL4 West Wall (G.NE12.I33)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 NW Perim Spc (G.NW13)"
   ..

"EL4 Ceiling (G.NE12.I34)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (G.20)"
   ..

$ ActArea 2:  41.81% of Space,   2.96% of ActArea, or  1254.2 SqFt
$ ActArea 4:  58.19% of Space,  24.69% of ActArea, or  1745.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   3000.0 SqFt
"EL4 NW Perim Spc (G.NW13)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Lobby (Reception/Waiting) (58%)"
   LOCATION         = FLOOR-V3
   AREA/PERSON      = 126.428
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 236.786
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.459 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.50746 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0280503
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL4 Flr (G.NW13.I35)" = INTERIOR-WALL
   CONSTRUCTION     = "EL4 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL4 Plnm (B.10)"
   ..

"EL4 NW Wall (G.NW13.E3)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL4 NW Win (G.NW13.E3.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 4.08056
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (G.NW13.E3.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 16.025
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (G.NW13.E3.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 27.9694
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (G.NW13.E3.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 39.9139
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (G.NW13.E3.W5)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 51.8583
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (G.NW13.E3.W6)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 63.8028
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (G.NW13.E3.W7)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 75.7472
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (G.NW13.E3.W8)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 135.469
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (G.NW13.E3.W9)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 147.414
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (G.NW13.E3.W10)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 159.358
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (G.NW13.E3.W11)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 171.303
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (G.NW13.E3.W12)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 183.247
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (G.NW13.E3.W13)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 195.192
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (G.NW13.E3.W14)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 207.136
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (G.NW13.E3.W15)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 87.6917
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 0.900005
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (G.NW13.E3.W16)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 126.408
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 0.899987
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Door (G.NW13.E3.D1)" = DOOR
   CONSTRUCTION     = "Sgl Lyr Unins Mtl Door"
   X                = 89.5
   HEIGHT           = 10
   WIDTH            = 12
   ..

"EL4 NW Door (G.NW13.E3.D2)" = DOOR
   CONSTRUCTION     = "Sgl Lyr Unins Mtl Door"
   X                = 101.5
   HEIGHT           = 10
   WIDTH            = 12
   ..

"EL4 NW Door (G.NW13.E3.D3)" = DOOR
   CONSTRUCTION     = "Sgl Lyr Unins Mtl Door"
   X                = 113.5
   HEIGHT           = 10
   WIDTH            = 12
   ..

"EL4 South Wall (G.NW13.I36)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SW Perim Spc (G.SW14)"
   ..

"EL4 Ceiling (G.NW13.I37)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (G.20)"
   ..

$ ActArea 2:  41.81% of Space,   0.58% of ActArea, or   244.6 SqFt
$ ActArea 4:  58.19% of Space,   4.81% of ActArea, or   340.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    585.0 SqFt
"EL4 SW Perim Spc (G.SW14)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Lobby (Reception/Waiting) (58%)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 126.428
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 236.786
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.459 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.50746 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0361292
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL4 Flr (G.SW14.I38)" = INTERIOR-WALL
   CONSTRUCTION     = "EL4 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL4 Plnm (B.10)"
   ..

"EL4 SW Wall (G.SW14.E4)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL4 East Wall (G.SW14.I39)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SE Perim Spc (G.SE15)"
   ..

"EL4 Ceiling (G.SW14.I40)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (G.20)"
   ..

$ ActArea 2:  41.81% of Space,   0.43% of ActArea, or   181.9 SqFt
$ ActArea 4:  58.19% of Space,   3.58% of ActArea, or   253.1 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    435.0 SqFt
"EL4 SE Perim Spc (G.SE15)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Lobby (Reception/Waiting) (58%)"
   LOCATION         = FLOOR-V5
   AREA/PERSON      = 126.428
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 236.786
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.459 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.50746 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0260933
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL4 Flr (G.SE15.I41)" = INTERIOR-WALL
   CONSTRUCTION     = "EL4 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL4 Plnm (B.10)"
   ..

"EL4 SE Wall (G.SE15.I42)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL1 IWall Construction"
   X                = 0
   Y                = 0
   Z                = 0
   AZIMUTH          = 180
   HEIGHT           = 10.3
   WIDTH            = 29
   ..

"EL4 East Wall (G.SE15.I43)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SW Perim Spc (G.SW16)"
   ..

"EL4 Ceiling (G.SE15.I44)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (G.20)"
   ..

$ ActArea 2:  41.81% of Space,   0.64% of ActArea, or   269.7 SqFt
$ ActArea 4:  58.19% of Space,   5.31% of ActArea, or   375.3 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    645.0 SqFt
"EL4 SW Perim Spc (G.SW16)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 6"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Lobby (Reception/Waiting) (58%)"
   LOCATION         = FLOOR-V6
   AREA/PERSON      = 126.428
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 236.786
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.459 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.50746 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0260933
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL4 Flr (G.SW16.I45)" = INTERIOR-WALL
   CONSTRUCTION     = "EL4 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL4 Plnm (B.10)"
   ..

"EL4 SW Wall (G.SW16.E5)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL4 East Wall (G.SW16.I46)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SE Perim Spc (G.SE17)"
   ..

"EL4 Ceiling (G.SW16.I47)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (G.20)"
   ..

$ ActArea 2:  41.81% of Space,   0.86% of ActArea, or   363.7 SqFt
$ ActArea 4:  58.19% of Space,   7.16% of ActArea, or   506.3 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    870.0 SqFt
"EL4 SE Perim Spc (G.SE17)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 7"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Lobby (Reception/Waiting) (58%)"
   LOCATION         = FLOOR-V7
   AREA/PERSON      = 126.428
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 236.786
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.459 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.50746 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0260933
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL4 Flr (G.SE17.I48)" = INTERIOR-WALL
   CONSTRUCTION     = "EL4 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL4 Plnm (B.10)"
   ..

"EL4 SE Wall (G.SE17.E6)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL4 SE Win (G.SE17.E6.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 3.90833
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (G.SE17.E6.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 15.5083
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (G.SE17.E6.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 38.7083
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (G.SE17.E6.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 50.3083
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Door (G.SE17.E6.D1)" = WINDOW
   GLASS-TYPE       = "EL1 Door Type #1 GT"
   X                = 26.25
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   ..

"EL4 East Wall (G.SE17.I49)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SW Perim Spc (G.SW18)"
   ..

"EL4 Ceiling (G.SE17.I50)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (G.20)"
   ..

$ ActArea 2:  41.81% of Space,   1.82% of ActArea, or   771.3 SqFt
$ ActArea 4:  58.19% of Space,  15.19% of ActArea, or  1073.7 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1845.0 SqFt
"EL4 SW Perim Spc (G.SW18)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 8"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Lobby (Reception/Waiting) (58%)"
   LOCATION         = FLOOR-V8
   AREA/PERSON      = 126.428
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 236.786
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.459 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.50746 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0260933
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL4 Flr (G.SW18.I51)" = INTERIOR-WALL
   CONSTRUCTION     = "EL4 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL4 Plnm (B.10)"
   ..

"EL4 SW Wall (G.SW18.E7)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL4 Ceiling (G.SW18.I52)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (G.20)"
   ..

$ ActArea 1:  43.07% of Space,  17.67% of ActArea, or  9994.2 SqFt
$ ActArea 2:   9.93% of Space,   5.43% of ActArea, or  2304.5 SqFt
$ ActArea 3:  10.77% of Space,  17.67% of ActArea, or  2498.5 SqFt
$ ActArea 5:   5.38% of Space,  17.67% of ActArea, or  1249.3 SqFt
$ ActArea 6:   4.31% of Space,  17.67% of ActArea, or   999.4 SqFt
$ ActArea 7:  24.38% of Space, 100.00% of ActArea, or  5656.3 SqFt
$ ActArea 8:   2.15% of Space,  17.67% of ActArea, or   499.7 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                  23202.0 SqFt
"EL4 Core Spc (G.C19)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 9"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (43%)"
   X                = 73
   Y                = 23
   AREA/PERSON      = 248.225
   PEOPLE-HG-SENS   = 248.931
   PEOPLE-HG-LAT    = 196.79
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.447 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.05738 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   ..

"EL4 Flr (G.C19.I53)" = INTERIOR-WALL
   CONSTRUCTION     = "EL4 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL4 Plnm (B.10)"
   ..

"EL4 SE Wall (G.C19.I54)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SE Perim Spc (G.SE11)"
   ..

"EL4 NE Wall (G.C19.I55)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 NE Perim Spc (G.NE12)"
   ..

"EL4 NW Wall (G.C19.I56)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 NW Perim Spc (G.NW13)"
   ..

"EL4 SW Wall (G.C19.I57)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SW Perim Spc (G.SW14)"
   ..

"EL4 SE Wall (G.C19.I58)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SE Perim Spc (G.SE15)"
   ..

"EL4 SW Wall (G.C19.I59)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SW Perim Spc (G.SW16)"
   ..

"EL4 SE Wall (G.C19.I60)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SE Perim Spc (G.SE17)"
   ..

"EL4 SW Wall (G.C19.I61)" = INTERIOR-WALL
   LOCATION         = SPACE-V8
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SW Perim Spc (G.SW18)"
   ..

"EL4 Ceiling (G.C19.I62)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (G.20)"
   ..

"EL4 Plnm (G.20)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Floor Polygon"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 10.3
   HEIGHT           = 3
   INF-FLOW/AREA    = 0.0028055
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL4 SE Wall (G.20.E8)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL4 NE Wall (G.20.E9)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"EL4 NW Wall (G.20.E10)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V3
   SHADING-SURFACE  = YES
   ..

"EL4 SW Wall (G.20.E11)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V4
   SHADING-SURFACE  = YES
   ..

"EL4 SE Wall (G.20.I63)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL1 IWall Construction"
   X                = -29
   Y                = 174
   Z                = 0
   AZIMUTH          = 180
   HEIGHT           = 3
   WIDTH            = 29
   ..

"EL4 SW Wall (G.20.E12)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V6
   SHADING-SURFACE  = YES
   ..

"EL4 SE Wall (G.20.E13)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V7
   SHADING-SURFACE  = YES
   ..

"EL4 SW Wall (G.20.E14)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V8
   SHADING-SURFACE  = YES
   ..

"EL4 Above-Grade Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "EL4 Floor Polygon"
   AZIMUTH          = 315
   FLOOR-HEIGHT     = 13.3
   SPACE-HEIGHT     = 10.3
   X                = 90.5097
   Y                = 101.823
   Z                = 13.3
   C-DIAGRAM-DATA   = "EL8 Old Post Office Diag Data"
   ..

$ ActArea 2: 100.00% of Space,   4.00% of ActArea, or  1695.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1695.0 SqFt
"EL4 SE Perim Spc (M.SE21)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 200
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.75 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.49 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.029557
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL4 Flr (M.SE21.I64)" = INTERIOR-WALL
   CONSTRUCTION     = "EL4 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL4 Plnm (G.20)"
   ..

"EL4 SE Wall (M.SE21.E15)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL4 SE Win (M.SE21.E15.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 3.92652
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (M.SE21.E15.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 15.5629
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (M.SE21.E15.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 27.1992
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (M.SE21.E15.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 38.8356
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (M.SE21.E15.W5)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 50.472
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (M.SE21.E15.W6)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 62.1083
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (M.SE21.E15.W7)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 73.7447
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (M.SE21.E15.W8)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 85.3811
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (M.SE21.E15.W9)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 97.0174
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (M.SE21.E15.W10)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 108.654
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (M.SE21.E15.W11)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 120.29
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 North Wall (M.SE21.I65)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 NE Perim Spc (M.NE22)"
   ..

"EL4 West Wall (M.SE21.I66)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SW Perim Spc (M.SW28)"
   ..

"EL4 Ceiling (M.SE21.I67)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (M.30)"
   ..

$ ActArea 2: 100.00% of Space,   7.25% of ActArea, or  3075.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   3075.0 SqFt
"EL4 NE Perim Spc (M.NE22)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V2
   AREA/PERSON      = 200
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.75 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.49 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0280026
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL4 Flr (M.NE22.I68)" = INTERIOR-WALL
   CONSTRUCTION     = "EL4 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL4 Plnm (G.20)"
   ..

"EL4 NE Wall (M.NE22.E16)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL4 NE Win (M.NE22.E16.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 3.89781
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (M.NE22.E16.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 15.4768
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (M.NE22.E16.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 27.0557
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (M.NE22.E16.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 38.6347
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (M.NE22.E16.W5)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 50.2136
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (M.NE22.E16.W6)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 61.7925
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (M.NE22.E16.W7)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 73.3715
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (M.NE22.E16.W8)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 84.9504
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (M.NE22.E16.W9)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 96.5294
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (M.NE22.E16.W10)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 108.108
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (M.NE22.E16.W11)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 119.687
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (M.NE22.E16.W12)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 131.266
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (M.NE22.E16.W13)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 142.845
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (M.NE22.E16.W14)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 154.424
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (M.NE22.E16.W15)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 166.003
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (M.NE22.E16.W16)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 177.582
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (M.NE22.E16.W17)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 189.161
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (M.NE22.E16.W18)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 200.74
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (M.NE22.E16.W19)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 212.319
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 West Wall (M.NE22.I69)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 NW Perim Spc (M.NW23)"
   ..

"EL4 Ceiling (M.NE22.I70)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (M.30)"
   ..

$ ActArea 2: 100.00% of Space,   7.07% of ActArea, or  3000.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   3000.0 SqFt
"EL4 NW Perim Spc (M.NW23)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V3
   AREA/PERSON      = 200
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.75 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.49 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0280503
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL4 Flr (M.NW23.I71)" = INTERIOR-WALL
   CONSTRUCTION     = "EL4 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL4 Plnm (G.20)"
   ..

"EL4 NW Wall (M.NW23.E17)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL4 NW Win (M.NW23.E17.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 4.08056
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (M.NW23.E17.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 16.025
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (M.NW23.E17.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 27.9694
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (M.NW23.E17.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 39.9139
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (M.NW23.E17.W5)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 51.8583
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (M.NW23.E17.W6)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 63.8028
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (M.NW23.E17.W7)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 75.7472
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (M.NW23.E17.W8)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 87.6917
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (M.NW23.E17.W9)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 99.6361
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (M.NW23.E17.W10)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 111.581
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (M.NW23.E17.W11)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 123.525
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (M.NW23.E17.W12)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 135.469
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (M.NW23.E17.W13)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 147.414
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (M.NW23.E17.W14)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 159.358
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (M.NW23.E17.W15)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 171.303
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (M.NW23.E17.W16)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 183.247
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (M.NW23.E17.W17)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 195.192
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (M.NW23.E17.W18)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 207.136
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 South Wall (M.NW23.I72)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SW Perim Spc (M.SW24)"
   ..

"EL4 Ceiling (M.NW23.I73)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (M.30)"
   ..

$ ActArea 2: 100.00% of Space,   1.38% of ActArea, or   585.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    585.0 SqFt
"EL4 SW Perim Spc (M.SW24)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 200
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.75 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.49 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0361292
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL4 Flr (M.SW24.I74)" = INTERIOR-WALL
   CONSTRUCTION     = "EL4 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL4 Plnm (G.20)"
   ..

"EL4 SW Wall (M.SW24.E18)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL4 East Wall (M.SW24.I75)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SE Perim Spc (M.SE25)"
   ..

"EL4 Ceiling (M.SW24.I76)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (M.30)"
   ..

$ ActArea 2: 100.00% of Space,   1.03% of ActArea, or   435.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    435.0 SqFt
"EL4 SE Perim Spc (M.SE25)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V5
   AREA/PERSON      = 200
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.75 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.49 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0260933
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL4 Flr (M.SE25.I77)" = INTERIOR-WALL
   CONSTRUCTION     = "EL4 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL4 Plnm (G.20)"
   ..

"EL4 SE Wall (M.SE25.I78)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL1 IWall Construction"
   X                = 0
   Y                = 0
   Z                = 0
   AZIMUTH          = 180
   HEIGHT           = 10.3
   WIDTH            = 29
   ..

"EL4 East Wall (M.SE25.I79)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SW Perim Spc (M.SW26)"
   ..

"EL4 Ceiling (M.SE25.I80)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (M.30)"
   ..

$ ActArea 2: 100.00% of Space,   1.52% of ActArea, or   645.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    645.0 SqFt
"EL4 SW Perim Spc (M.SW26)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 6"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V6
   AREA/PERSON      = 200
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.75 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.49 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0260933
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL4 Flr (M.SW26.I81)" = INTERIOR-WALL
   CONSTRUCTION     = "EL4 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL4 Plnm (G.20)"
   ..

"EL4 SW Wall (M.SW26.E19)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL4 East Wall (M.SW26.I82)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SE Perim Spc (M.SE27)"
   ..

"EL4 Ceiling (M.SW26.I83)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (M.30)"
   ..

$ ActArea 2: 100.00% of Space,   2.05% of ActArea, or   870.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    870.0 SqFt
"EL4 SE Perim Spc (M.SE27)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 7"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V7
   AREA/PERSON      = 200
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.75 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.49 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0260933
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL4 Flr (M.SE27.I84)" = INTERIOR-WALL
   CONSTRUCTION     = "EL4 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL4 Plnm (G.20)"
   ..

"EL4 SE Wall (M.SE27.E20)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL4 SE Win (M.SE27.E20.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 3.90833
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (M.SE27.E20.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 15.5083
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (M.SE27.E20.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 27.1083
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (M.SE27.E20.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 38.7083
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (M.SE27.E20.W5)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 50.3083
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 East Wall (M.SE27.I85)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SW Perim Spc (M.SW28)"
   ..

"EL4 Ceiling (M.SE27.I86)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (M.30)"
   ..

$ ActArea 2: 100.00% of Space,   4.35% of ActArea, or  1845.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1845.0 SqFt
"EL4 SW Perim Spc (M.SW28)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 8"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V8
   AREA/PERSON      = 200
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.75 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.49 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0260933
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL4 Flr (M.SW28.I87)" = INTERIOR-WALL
   CONSTRUCTION     = "EL4 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL4 Plnm (G.20)"
   ..

"EL4 SW Wall (M.SW28.E21)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL4 Ceiling (M.SW28.I88)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (M.30)"
   ..

$ ActArea 1:  56.96% of Space,  23.37% of ActArea, or 13216.1 SqFt
$ ActArea 2:  13.13% of Space,   7.18% of ActArea, or  3047.5 SqFt
$ ActArea 3:  14.24% of Space,  23.37% of ActArea, or  3304.0 SqFt
$ ActArea 5:   7.12% of Space,  23.37% of ActArea, or  1652.0 SqFt
$ ActArea 6:   5.70% of Space,  23.37% of ActArea, or  1321.6 SqFt
$ ActArea 8:   2.85% of Space,  23.37% of ActArea, or   660.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                  23202.0 SqFt
"EL4 Core Spc (M.C29)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 9"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (57%)"
   X                = 73
   Y                = 23
   AREA/PERSON      = 193.568
   PEOPLE-HG-SENS   = 248.897
   PEOPLE-HG-LAT    = 195.13
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.558 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.13713 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   ..

"EL4 Flr (M.C29.I89)" = INTERIOR-WALL
   CONSTRUCTION     = "EL4 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL4 Plnm (G.20)"
   ..

"EL4 SE Wall (M.C29.I90)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SE Perim Spc (M.SE21)"
   ..

"EL4 NE Wall (M.C29.I91)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 NE Perim Spc (M.NE22)"
   ..

"EL4 NW Wall (M.C29.I92)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 NW Perim Spc (M.NW23)"
   ..

"EL4 SW Wall (M.C29.I93)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SW Perim Spc (M.SW24)"
   ..

"EL4 SE Wall (M.C29.I94)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SE Perim Spc (M.SE25)"
   ..

"EL4 SW Wall (M.C29.I95)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SW Perim Spc (M.SW26)"
   ..

"EL4 SE Wall (M.C29.I96)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SE Perim Spc (M.SE27)"
   ..

"EL4 SW Wall (M.C29.I97)" = INTERIOR-WALL
   LOCATION         = SPACE-V8
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SW Perim Spc (M.SW28)"
   ..

"EL4 Ceiling (M.C29.I98)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (M.30)"
   ..

"EL4 Plnm (M.30)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Floor Polygon"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 10.3
   HEIGHT           = 3
   INF-FLOW/AREA    = 0.0028055
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL4 SE Wall (M.30.E22)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL4 NE Wall (M.30.E23)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"EL4 NW Wall (M.30.E24)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V3
   SHADING-SURFACE  = YES
   ..

"EL4 SW Wall (M.30.E25)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V4
   SHADING-SURFACE  = YES
   ..

"EL4 SE Wall (M.30.I99)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL1 IWall Construction"
   X                = -29
   Y                = 174
   Z                = 0
   AZIMUTH          = 180
   HEIGHT           = 3
   WIDTH            = 29
   ..

"EL4 SW Wall (M.30.E26)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V6
   SHADING-SURFACE  = YES
   ..

"EL4 SE Wall (M.30.E27)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V7
   SHADING-SURFACE  = YES
   ..

"EL4 SW Wall (M.30.E28)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V8
   SHADING-SURFACE  = YES
   ..

"EL4 Top Abv-Grade Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "EL4 Floor Polygon"
   AZIMUTH          = 315
   FLOOR-HEIGHT     = 13.3
   SPACE-HEIGHT     = 10.3
   X                = 90.5097
   Y                = 101.823
   Z                = 26.6
   C-DIAGRAM-DATA   = "EL8 Old Post Office Diag Data"
   ..

$ ActArea 2: 100.00% of Space,   4.00% of ActArea, or  1695.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1695.0 SqFt
"EL4 SE Perim Spc (T.SE31)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 200
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.75 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.49 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.029557
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL4 Flr (T.SE31.I100)" = INTERIOR-WALL
   CONSTRUCTION     = "EL4 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL4 Plnm (M.30)"
   ..

"EL4 SE Wall (T.SE31.E29)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL4 SE Win (T.SE31.E29.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 3.92652
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (T.SE31.E29.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 15.5629
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (T.SE31.E29.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 27.1992
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (T.SE31.E29.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 38.8356
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (T.SE31.E29.W5)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 50.472
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (T.SE31.E29.W6)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 62.1083
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (T.SE31.E29.W7)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 73.7447
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (T.SE31.E29.W8)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 85.3811
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (T.SE31.E29.W9)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 97.0174
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (T.SE31.E29.W10)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 108.654
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (T.SE31.E29.W11)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 120.29
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 North Wall (T.SE31.I101)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 NE Perim Spc (T.NE32)"
   ..

"EL4 West Wall (T.SE31.I102)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SW Perim Spc (T.SW38)"
   ..

"EL4 Ceiling (T.SE31.I103)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (T.40)"
   ..

$ ActArea 2: 100.00% of Space,   7.25% of ActArea, or  3075.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   3075.0 SqFt
"EL4 NE Perim Spc (T.NE32)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V2
   AREA/PERSON      = 200
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.75 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.49 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0280026
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL4 Flr (T.NE32.I104)" = INTERIOR-WALL
   CONSTRUCTION     = "EL4 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL4 Plnm (M.30)"
   ..

"EL4 NE Wall (T.NE32.E30)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL4 NE Win (T.NE32.E30.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 3.89781
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (T.NE32.E30.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 15.4768
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (T.NE32.E30.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 27.0557
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (T.NE32.E30.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 38.6347
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (T.NE32.E30.W5)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 50.2136
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (T.NE32.E30.W6)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 61.7925
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (T.NE32.E30.W7)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 73.3715
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (T.NE32.E30.W8)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 84.9504
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (T.NE32.E30.W9)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 96.5294
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (T.NE32.E30.W10)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 108.108
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (T.NE32.E30.W11)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 119.687
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (T.NE32.E30.W12)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 131.266
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (T.NE32.E30.W13)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 142.845
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (T.NE32.E30.W14)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 154.424
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (T.NE32.E30.W15)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 166.003
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (T.NE32.E30.W16)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 177.582
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (T.NE32.E30.W17)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 189.161
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (T.NE32.E30.W18)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 200.74
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NE Win (T.NE32.E30.W19)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 212.319
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 West Wall (T.NE32.I105)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 NW Perim Spc (T.NW33)"
   ..

"EL4 Ceiling (T.NE32.I106)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (T.40)"
   ..

$ ActArea 2: 100.00% of Space,   7.07% of ActArea, or  3000.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   3000.0 SqFt
"EL4 NW Perim Spc (T.NW33)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V3
   AREA/PERSON      = 200
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.75 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.49 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0280503
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL4 Flr (T.NW33.I107)" = INTERIOR-WALL
   CONSTRUCTION     = "EL4 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL4 Plnm (M.30)"
   ..

"EL4 NW Wall (T.NW33.E31)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL4 NW Win (T.NW33.E31.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 4.08056
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (T.NW33.E31.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 16.025
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (T.NW33.E31.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 27.9694
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (T.NW33.E31.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 39.9139
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (T.NW33.E31.W5)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 51.8583
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (T.NW33.E31.W6)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 63.8028
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (T.NW33.E31.W7)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 75.7472
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (T.NW33.E31.W8)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 87.6917
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (T.NW33.E31.W9)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 99.6361
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (T.NW33.E31.W10)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 111.581
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (T.NW33.E31.W11)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 123.525
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (T.NW33.E31.W12)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 135.469
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (T.NW33.E31.W13)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 147.414
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (T.NW33.E31.W14)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 159.358
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (T.NW33.E31.W15)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 171.303
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (T.NW33.E31.W16)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 183.247
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (T.NW33.E31.W17)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 195.192
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 NW Win (T.NW33.E31.W18)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 207.136
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 South Wall (T.NW33.I108)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SW Perim Spc (T.SW34)"
   ..

"EL4 Ceiling (T.NW33.I109)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (T.40)"
   ..

$ ActArea 2: 100.00% of Space,   1.38% of ActArea, or   585.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    585.0 SqFt
"EL4 SW Perim Spc (T.SW34)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 200
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.75 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.49 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0361292
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL4 Flr (T.SW34.I110)" = INTERIOR-WALL
   CONSTRUCTION     = "EL4 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL4 Plnm (M.30)"
   ..

"EL4 SW Wall (T.SW34.E32)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL4 East Wall (T.SW34.I111)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SE Perim Spc (T.SE35)"
   ..

"EL4 Ceiling (T.SW34.I112)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (T.40)"
   ..

$ ActArea 2: 100.00% of Space,   1.03% of ActArea, or   435.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    435.0 SqFt
"EL4 SE Perim Spc (T.SE35)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V5
   AREA/PERSON      = 200
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.75 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.49 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0260933
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL4 Flr (T.SE35.I113)" = INTERIOR-WALL
   CONSTRUCTION     = "EL4 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL4 Plnm (M.30)"
   ..

"EL4 SE Wall (T.SE35.I114)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL1 IWall Construction"
   X                = 0
   Y                = 0
   Z                = 0
   AZIMUTH          = 180
   HEIGHT           = 10.3
   WIDTH            = 29
   ..

"EL4 East Wall (T.SE35.I115)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SW Perim Spc (T.SW36)"
   ..

"EL4 Ceiling (T.SE35.I116)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (T.40)"
   ..

$ ActArea 2: 100.00% of Space,   1.52% of ActArea, or   645.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    645.0 SqFt
"EL4 SW Perim Spc (T.SW36)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 6"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V6
   AREA/PERSON      = 200
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.75 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.49 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0260933
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL4 Flr (T.SW36.I117)" = INTERIOR-WALL
   CONSTRUCTION     = "EL4 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL4 Plnm (M.30)"
   ..

"EL4 SW Wall (T.SW36.E33)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL4 East Wall (T.SW36.I118)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SE Perim Spc (T.SE37)"
   ..

"EL4 Ceiling (T.SW36.I119)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (T.40)"
   ..

$ ActArea 2: 100.00% of Space,   2.05% of ActArea, or   870.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    870.0 SqFt
"EL4 SE Perim Spc (T.SE37)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 7"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V7
   AREA/PERSON      = 200
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.75 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.49 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0260933
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL4 Flr (T.SE37.I120)" = INTERIOR-WALL
   CONSTRUCTION     = "EL4 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL4 Plnm (M.30)"
   ..

"EL4 SE Wall (T.SE37.E34)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL4 SE Win (T.SE37.E34.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 3.90833
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (T.SE37.E34.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 15.5083
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (T.SE37.E34.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 27.1083
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (T.SE37.E34.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 38.7083
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 SE Win (T.SE37.E34.W5)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 50.3083
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL4 WinShade Year 1"
   VIS-TRANS-SCH    = "EL4 WinShade Year 1"
   ..

"EL4 East Wall (T.SE37.I121)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SW Perim Spc (T.SW38)"
   ..

"EL4 Ceiling (T.SE37.I122)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (T.40)"
   ..

$ ActArea 2: 100.00% of Space,   4.35% of ActArea, or  1845.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1845.0 SqFt
"EL4 SW Perim Spc (T.SW38)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 8"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V8
   AREA/PERSON      = 200
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.75 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.49 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0260933
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL4 Flr (T.SW38.I123)" = INTERIOR-WALL
   CONSTRUCTION     = "EL4 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL4 Plnm (M.30)"
   ..

"EL4 SW Wall (T.SW38.E35)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL4 Ceiling (T.SW38.I124)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (T.40)"
   ..

$ ActArea 1:  56.96% of Space,  23.37% of ActArea, or 13216.1 SqFt
$ ActArea 2:  13.13% of Space,   7.18% of ActArea, or  3047.5 SqFt
$ ActArea 3:  14.24% of Space,  23.37% of ActArea, or  3304.0 SqFt
$ ActArea 5:   7.12% of Space,  23.37% of ActArea, or  1652.0 SqFt
$ ActArea 6:   5.70% of Space,  23.37% of ActArea, or  1321.6 SqFt
$ ActArea 8:   2.85% of Space,  23.37% of ActArea, or   660.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                  23202.0 SqFt
"EL4 Core Spc (T.C39)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Space Polygon 9"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (57%)"
   X                = 73
   Y                = 23
   AREA/PERSON      = 193.568
   PEOPLE-HG-SENS   = 248.897
   PEOPLE-HG-LAT    = 195.13
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.558 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.13713 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   ..

"EL4 Flr (T.C39.I125)" = INTERIOR-WALL
   CONSTRUCTION     = "EL4 IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "EL4 Plnm (M.30)"
   ..

"EL4 SE Wall (T.C39.I126)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SE Perim Spc (T.SE31)"
   ..

"EL4 NE Wall (T.C39.I127)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 NE Perim Spc (T.NE32)"
   ..

"EL4 NW Wall (T.C39.I128)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 NW Perim Spc (T.NW33)"
   ..

"EL4 SW Wall (T.C39.I129)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SW Perim Spc (T.SW34)"
   ..

"EL4 SE Wall (T.C39.I130)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SE Perim Spc (T.SE35)"
   ..

"EL4 SW Wall (T.C39.I131)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SW Perim Spc (T.SW36)"
   ..

"EL4 SE Wall (T.C39.I132)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SE Perim Spc (T.SE37)"
   ..

"EL4 SW Wall (T.C39.I133)" = INTERIOR-WALL
   LOCATION         = SPACE-V8
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL4 SW Perim Spc (T.SW38)"
   ..

"EL4 Ceiling (T.C39.I134)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL4 Plnm (T.40)"
   ..

"EL4 Plnm (T.40)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL4 Floor Polygon"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 10.3
   HEIGHT           = 3
   INF-FLOW/AREA    = 0.0028055
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   ..

"EL4 SE Wall (T.40.E36)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL4 NE Wall (T.40.E37)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"EL4 NW Wall (T.40.E38)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V3
   SHADING-SURFACE  = YES
   ..

"EL4 SW Wall (T.40.E39)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V4
   SHADING-SURFACE  = YES
   ..

"EL4 SE Wall (T.40.I135)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL1 IWall Construction"
   X                = -29
   Y                = 174
   Z                = 0
   AZIMUTH          = 180
   HEIGHT           = 3
   WIDTH            = 29
   ..

"EL4 SW Wall (T.40.E40)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V6
   SHADING-SURFACE  = YES
   ..

"EL4 SE Wall (T.40.E41)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V7
   SHADING-SURFACE  = YES
   ..

"EL4 SW Wall (T.40.E42)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL4 EWall Construction"
   LOCATION         = SPACE-V8
   SHADING-SURFACE  = YES
   ..

"EL4 Roof (T.40.E43)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 Roof Construction"
   LOCATION         = TOP
   SHADING-SURFACE  = YES
   ..

$----------------------------------------------
$ Activity Area Summary:
$    ActArea 1:  40.0% of Bldg, or  56563 SqFt
$    ActArea 2:  30.0% of Bldg, or  42422 SqFt
$    ActArea 3:  10.0% of Bldg, or  14141 SqFt
$    ActArea 4:   5.0% of Bldg, or   7070 SqFt
$    ActArea 5:   5.0% of Bldg, or   7070 SqFt
$    ActArea 6:   4.0% of Bldg, or   5656 SqFt
$    ActArea 7:   4.0% of Bldg, or   5656 SqFt
$    ActArea 8:   2.0% of Bldg, or   2828 SqFt
$----------------------------------------------


$ ----------------------------------------------------------------
$ FLOOR, SPACE... commands for ShellWiz component 'Old Post Office 4'
$ ----------------------------------------------------------------
"EL5 Ground Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "EL5 Floor Polygon"
   AZIMUTH          = 315
   FLOOR-HEIGHT     = 13.3
   SPACE-HEIGHT     = 10.3
   X                = 90.5097
   Y                = 101.823
   Z                = 39.9
   C-DIAGRAM-DATA   = "EL9 Old Post Office Diag Data"
   ..

$ ActArea 1:  48.35% of Space,  16.06% of ActArea, or   819.6 SqFt
$ ActArea 2:  40.13% of Space,  17.77% of ActArea, or   680.1 SqFt
$ ActArea 4:   6.69% of Space,  17.77% of ActArea, or   113.4 SqFt
$ ActArea 6:   4.84% of Space,  16.06% of ActArea, or    82.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1695.0 SqFt
"EL5 SE Perim Spc (G.SE1)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL5 Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (48%)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 165.026
   PEOPLE-HG-SENS   = 249.202
   PEOPLE-HG-LAT    = 198.337
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.685 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.34357 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.029557
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG17-S1 (DDS) P-Inf Sch"
   ..

"EL5 Flr (G.SE1.I1)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL5 GFlr Construction"
   LOCATION         = BOTTOM
   ..

"EL5 SE Wall (G.SE1.E1)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL5 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL5 SE Win (G.SE1.E1.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 3.92652
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 SE Win (G.SE1.E1.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 15.5629
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 SE Win (G.SE1.E1.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 27.1992
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 SE Win (G.SE1.E1.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 38.8356
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 SE Win (G.SE1.E1.W5)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 50.472
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 SE Win (G.SE1.E1.W6)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 62.1083
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 SE Win (G.SE1.E1.W7)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 73.7447
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 SE Win (G.SE1.E1.W8)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 85.3811
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 SE Win (G.SE1.E1.W9)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 97.0174
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 SE Win (G.SE1.E1.W10)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 108.654
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 SE Win (G.SE1.E1.W11)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 120.29
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 North Wall (G.SE1.I2)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL5 NE Perim Spc (G.NE2)"
   ..

"EL5 West Wall (G.SE1.I3)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL5 SW Perim Spc (G.SW5)"
   ..

"EL5 Ceiling (G.SE1.I4)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL5 Plnm (G.7)"
   ..

$ ActArea 1:  48.35% of Space,  29.13% of ActArea, or  1486.8 SqFt
$ ActArea 2:  40.13% of Space,  32.23% of ActArea, or  1233.9 SqFt
$ ActArea 4:   6.69% of Space,  32.23% of ActArea, or   205.6 SqFt
$ ActArea 6:   4.84% of Space,  29.13% of ActArea, or   148.7 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   3075.0 SqFt
"EL5 NE Perim Spc (G.NE2)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL5 Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (48%)"
   LOCATION         = FLOOR-V2
   AREA/PERSON      = 165.026
   PEOPLE-HG-SENS   = 249.202
   PEOPLE-HG-LAT    = 198.337
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.685 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.34357 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0280026
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG17-S1 (DDS) P-Inf Sch"
   ..

"EL5 Flr (G.NE2.I5)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL5 GFlr Construction"
   LOCATION         = BOTTOM
   ..

"EL5 NE Wall (G.NE2.E2)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL5 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL5 NE Win (G.NE2.E2.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 3.89781
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 NE Win (G.NE2.E2.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 15.4768
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 NE Win (G.NE2.E2.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 27.0557
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 NE Win (G.NE2.E2.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 38.6347
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 NE Win (G.NE2.E2.W5)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 50.2136
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 NE Win (G.NE2.E2.W6)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 61.7925
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 NE Win (G.NE2.E2.W7)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 73.3715
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 NE Win (G.NE2.E2.W8)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 84.9504
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 NE Win (G.NE2.E2.W9)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 96.5294
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 NE Win (G.NE2.E2.W10)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 108.108
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 NE Win (G.NE2.E2.W11)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 119.687
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 NE Win (G.NE2.E2.W12)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 131.266
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 NE Win (G.NE2.E2.W13)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 142.845
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 NE Win (G.NE2.E2.W14)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 154.424
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 NE Win (G.NE2.E2.W15)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 166.003
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 NE Win (G.NE2.E2.W16)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 177.582
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 NE Win (G.NE2.E2.W17)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 189.161
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 NE Win (G.NE2.E2.W18)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 200.74
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 NE Win (G.NE2.E2.W19)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 212.319
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 Ceiling (G.NE2.I6)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL5 Plnm (G.7)"
   ..

$ ActArea 1:  48.35% of Space,  28.42% of ActArea, or  1450.5 SqFt
$ ActArea 2:  40.13% of Space,  31.45% of ActArea, or  1203.8 SqFt
$ ActArea 4:   6.69% of Space,  31.45% of ActArea, or   200.6 SqFt
$ ActArea 6:   4.84% of Space,  28.42% of ActArea, or   145.1 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   3000.0 SqFt
"EL5 WSW Perim Spc (G.WSW3)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL5 Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (48%)"
   LOCATION         = FLOOR-V3
   AREA/PERSON      = 165.026
   PEOPLE-HG-SENS   = 249.202
   PEOPLE-HG-LAT    = 198.337
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.685 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.34357 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0280503
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG17-S1 (DDS) P-Inf Sch"
   ..

"EL5 Flr (G.WSW3.I7)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL5 GFlr Construction"
   LOCATION         = BOTTOM
   ..

"EL5 NW Wall (G.WSW3.E3)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL5 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL5 NW Win (G.WSW3.E3.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 4.775
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 NW Win (G.WSW3.E3.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 18.1083
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 NW Win (G.WSW3.E3.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 31.4417
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 SW Wall (G.WSW3.E4)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL5 EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"EL5 SW Win (G.WSW3.E4.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 3.94167
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 SW Win (G.WSW3.E4.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 15.6083
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 SW Win (G.WSW3.E4.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 27.275
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 SW Win (G.WSW3.E4.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 38.9417
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 SW Win (G.WSW3.E4.W5)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 50.6083
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 SW Win (G.WSW3.E4.W6)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 62.275
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 SW Win (G.WSW3.E4.W7)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 73.9417
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 SW Win (G.WSW3.E4.W8)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 85.6083
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 SW Win (G.WSW3.E4.W9)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 97.275
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 SW Win (G.WSW3.E4.W10)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 108.942
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 SW Win (G.WSW3.E4.W11)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 120.608
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 SW Win (G.WSW3.E4.W12)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 132.275
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 SW Win (G.WSW3.E4.W13)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 143.942
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 SW Win (G.WSW3.E4.W14)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 155.608
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 SW Win (G.WSW3.E4.W15)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 167.275
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 South Wall (G.WSW3.I8)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL5 NW Perim Spc (G.NW4)"
   ..

"EL5 NE Wall (G.WSW3.I9)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL5 Core Spc (G.C6)"
   ..

"EL5 SE Wall (G.WSW3.I10)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL5 Core Spc (G.C6)"
   ..

"EL5 East Wall (G.WSW3.I11)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL5 NE Perim Spc (G.NE2)"
   ..

"EL5 Ceiling (G.WSW3.I12)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL5 Plnm (G.7)"
   ..

$ ActArea 1:  48.35% of Space,  12.50% of ActArea, or   638.2 SqFt
$ ActArea 2:  40.13% of Space,  13.84% of ActArea, or   529.7 SqFt
$ ActArea 4:   6.69% of Space,  13.84% of ActArea, or    88.3 SqFt
$ ActArea 6:   4.84% of Space,  12.50% of ActArea, or    63.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1320.0 SqFt
"EL5 NW Perim Spc (G.NW4)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL5 Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (48%)"
   LOCATION         = FLOOR-V5
   AREA/PERSON      = 165.026
   PEOPLE-HG-SENS   = 249.202
   PEOPLE-HG-LAT    = 198.337
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.685 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.34357 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.0260933
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG17-S1 (DDS) P-Inf Sch"
   ..

"EL5 Flr (G.NW4.I13)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL5 GFlr Construction"
   LOCATION         = BOTTOM
   ..

"EL5 NW Wall (G.NW4.E5)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL5 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL5 NW Win (G.NW4.E5.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 4.39405
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 NW Win (G.NW4.E5.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 16.9655
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 NW Win (G.NW4.E5.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 29.5369
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 NW Win (G.NW4.E5.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 42.1083
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 NW Win (G.NW4.E5.W5)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 54.6798
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 NW Win (G.NW4.E5.W6)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 67.2512
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 NW Win (G.NW4.E5.W7)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 79.8226
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 South Wall (G.NW4.I14)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL5 SW Perim Spc (G.SW5)"
   ..

"EL5 Ceiling (G.NW4.I15)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL5 Plnm (G.7)"
   ..

$ ActArea 1:  48.35% of Space,   4.26% of ActArea, or   217.6 SqFt
$ ActArea 2:  40.13% of Space,   4.72% of ActArea, or   180.6 SqFt
$ ActArea 4:   6.69% of Space,   4.72% of ActArea, or    30.1 SqFt
$ ActArea 6:   4.84% of Space,   4.26% of ActArea, or    21.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    450.0 SqFt
"EL5 SW Perim Spc (G.SW5)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL5 Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (48%)"
   LOCATION         = FLOOR-V6
   AREA/PERSON      = 165.026
   PEOPLE-HG-SENS   = 249.202
   PEOPLE-HG-LAT    = 198.337
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.685 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.34357 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.03914
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG17-S1 (DDS) P-Inf Sch"
   ..

"EL5 Flr (G.SW5.I16)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL5 GFlr Construction"
   LOCATION         = BOTTOM
   ..

"EL5 SW Wall (G.SW5.E6)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL5 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL5 SW Win (G.SW5.E6.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 3.73333
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 SW Win (G.SW5.E6.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 14.9833
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 SW Win (G.SW5.E6.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 26.2333
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 SW Win (G.SW5.E6.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 37.4833
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL5 WinShade Year 1"
   VIS-TRANS-SCH    = "EL5 WinShade Year 1"
   ..

"EL5 Ceiling (G.SW5.I17)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL5 Plnm (G.7)"
   ..

$ ActArea 1:  15.26% of Space,   9.63% of ActArea, or   491.3 SqFt
$ ActArea 3:  39.63% of Space, 100.00% of ActArea, or  1276.0 SqFt
$ ActArea 5:  19.81% of Space, 100.00% of ActArea, or   638.0 SqFt
$ ActArea 6:   1.53% of Space,   9.63% of ActArea, or    49.1 SqFt
$ ActArea 7:  15.85% of Space, 100.00% of ActArea, or   510.4 SqFt
$ ActArea 8:   7.93% of Space, 100.00% of ActArea, or   255.2 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   3220.0 SqFt
"EL5 Core Spc (G.C6)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL5 Space Polygon 6"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Corridor (40%)"
   X                = 73
   Y                = 23
   AREA/PERSON      = 384.58
   PEOPLE-HG-SENS   = 249.413
   PEOPLE-HG-LAT    = 224.183
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.207 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 0.840033 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG17-S1 (DDS) C-Inf Sch"
   ..

"EL5 Flr (G.C6.I18)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL5 GFlr Construction"
   LOCATION         = BOTTOM
   ..

"EL5 SE Wall (G.C6.I19)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL5 SE Perim Spc (G.SE1)"
   ..

"EL5 NE Wall (G.C6.I20)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL5 NE Perim Spc (G.NE2)"
   ..

"EL5 NW Wall (G.C6.I21)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL5 NW Perim Spc (G.NW4)"
   ..

"EL5 SW Wall (G.C6.I22)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL5 SW Perim Spc (G.SW5)"
   ..

"EL5 Ceiling (G.C6.I23)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL5 Plnm (G.7)"
   ..

"EL5 Plnm (G.7)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL5 Floor Polygon"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 10.3
   HEIGHT           = 3
   INF-FLOW/AREA    = 0.00621818
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG17-S1 (DDS) P-Inf Sch"
   ..

"EL5 SE Wall (G.7.E7)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL5 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL5 NE Wall (G.7.E8)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL5 EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"EL5 NW Wall (G.7.E9)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL5 EWall Construction"
   LOCATION         = SPACE-V3
   SHADING-SURFACE  = YES
   ..

"EL5 SW Wall (G.7.E10)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL5 EWall Construction"
   LOCATION         = SPACE-V4
   SHADING-SURFACE  = YES
   ..

"EL5 NW Wall (G.7.E11)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL5 EWall Construction"
   LOCATION         = SPACE-V5
   SHADING-SURFACE  = YES
   ..

"EL5 SW Wall (G.7.E12)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL5 EWall Construction"
   LOCATION         = SPACE-V6
   SHADING-SURFACE  = YES
   ..

"EL5 UnderRf (G.7.I24)" = INTERIOR-WALL
   CONSTRUCTION     = "EL5 AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL5 Under Roof (G.7)"
   ..

"EL5 Under Roof (G.7)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL5 Roof Polygon 1"
   LOCATION         = FLOOR-V1
   X                = 0
   Y                = 0
   Z                = 13.3
   AZIMUTH          = 0
   HEIGHT           = 10.4919
   VOLUME           = 59336.9
   ZONE-TYPE        = UNCONDITIONED
   INF-METHOD       = AIR-CHANGE
   AIR-CHANGES/HR   = 5
   ..

"EL5 Roof (G.7.E13)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL5 Roof Construction"
   POLYGON          = "EL5 Roof Polygon 1 Wall 1"
   AZIMUTH          = 180
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 58
   Y                = 8
   Z                = 0
   ..

"EL5 Roof (G.7.E14)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL5 Roof Construction"
   POLYGON          = "EL5 Roof Polygon 1 Wall 2"
   AZIMUTH          = 90
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 186
   Y                = 8
   Z                = 0
   ..

"EL5 Roof (G.7.E15)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL5 Roof Construction"
   POLYGON          = "EL5 Roof Polygon 1 Wall 3"
   AZIMUTH          = 0
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 186
   Y                = 228
   Z                = 0
   ..

"EL5 Roof (G.7.E16)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL5 Roof Construction"
   POLYGON          = "EL5 Roof Polygon 1 Wall 4"
   AZIMUTH          = -90
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 146
   Y                = 228
   Z                = 0
   ..

"EL5 Roof (G.7.E17)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL5 Roof Construction"
   POLYGON          = "EL5 Roof Polygon 1 Wall 5"
   AZIMUTH          = 0
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 146
   Y                = 53
   Z                = 0
   ..

"EL5 Roof (G.7.E18)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL5 Roof Construction"
   POLYGON          = "EL5 Roof Polygon 1 Wall 6"
   AZIMUTH          = -90
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 58
   Y                = 53
   Z                = 0
   ..

$----------------------------------------------
$ Activity Area Summary:
$    ActArea 1:  40.0% of Bldg, or   5104 SqFt
$    ActArea 2:  30.0% of Bldg, or   3828 SqFt
$    ActArea 3:  10.0% of Bldg, or   1276 SqFt
$    ActArea 4:   5.0% of Bldg, or    638 SqFt
$    ActArea 5:   5.0% of Bldg, or    638 SqFt
$    ActArea 6:   4.0% of Bldg, or    510 SqFt
$    ActArea 7:   4.0% of Bldg, or    510 SqFt
$    ActArea 8:   2.0% of Bldg, or    255 SqFt
$----------------------------------------------


$ ----------------------------------------------------------------
$ FLOOR, SPACE... commands for ShellWiz component 'Old Post Office 4 Center'
$ ----------------------------------------------------------------
"EL6 Ground Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "EL6 Floor Polygon"
   AZIMUTH          = 315
   FLOOR-HEIGHT     = 13.3
   SPACE-HEIGHT     = 10.3
   X                = 90.5097
   Y                = 101.823
   Z                = 39.9
   C-DIAGRAM-DATA   = "E10 Old Post Office Diag Data"
   ..

$ ActArea 1:  50.13% of Space,  14.24% of ActArea, or   225.6 SqFt
$ ActArea 2:  38.45% of Space,  14.56% of ActArea, or   173.0 SqFt
$ ActArea 4:   6.41% of Space,  14.56% of ActArea, or    28.8 SqFt
$ ActArea 6:   5.01% of Space,  14.24% of ActArea, or    22.6 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    450.0 SqFt
"EL6 NE Perim Spc (G.NE1)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL6 Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (50%)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 164.68
   PEOPLE-HG-SENS   = 249.174
   PEOPLE-HG-LAT    = 197.846
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.685 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.33802 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.03914
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG17-S1 (DDS) P-Inf Sch"
   ..

"EL6 Flr (G.NE1.I1)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL5 GFlr Construction"
   LOCATION         = BOTTOM
   ..

"EL6 NE Wall (G.NE1.E1)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL5 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL6 NE Win (G.NE1.E1.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 3.73333
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL6 WinShade Year 1"
   VIS-TRANS-SCH    = "EL6 WinShade Year 1"
   ..

"EL6 NE Win (G.NE1.E1.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 14.9833
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL6 WinShade Year 1"
   VIS-TRANS-SCH    = "EL6 WinShade Year 1"
   ..

"EL6 NE Win (G.NE1.E1.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 26.2333
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL6 WinShade Year 1"
   VIS-TRANS-SCH    = "EL6 WinShade Year 1"
   ..

"EL6 NE Win (G.NE1.E1.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 37.4833
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL6 WinShade Year 1"
   VIS-TRANS-SCH    = "EL6 WinShade Year 1"
   ..

"EL6 West Wall (G.NE1.I2)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL6 NW Perim Spc (G.NW2)"
   ..

"EL6 SW Wall (G.NE1.I3)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL6 Core Spc (G.C5)"
   ..

"EL6 South Wall (G.NE1.I4)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL6 SE Perim Spc (G.SE4)"
   ..

"EL6 Ceiling (G.NE1.I5)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL6 Plnm (G.6)"
   ..

$ ActArea 1:  50.13% of Space,  34.66% of ActArea, or   548.9 SqFt
$ ActArea 2:  38.45% of Space,  35.44% of ActArea, or   421.0 SqFt
$ ActArea 4:   6.41% of Space,  35.44% of ActArea, or    70.2 SqFt
$ ActArea 6:   5.01% of Space,  34.66% of ActArea, or    54.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1095.0 SqFt
"EL6 NW Perim Spc (G.NW2)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL6 Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (50%)"
   LOCATION         = FLOOR-V2
   AREA/PERSON      = 164.68
   PEOPLE-HG-SENS   = 249.174
   PEOPLE-HG-LAT    = 197.846
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.685 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.33802 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.031455
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG17-S1 (DDS) P-Inf Sch"
   ..

"EL6 Flr (G.NW2.I6)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL5 GFlr Construction"
   LOCATION         = BOTTOM
   ..

"EL6 NW Wall (G.NW2.E2)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL5 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL6 NW Win (G.NW2.E2.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 4.39405
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL6 WinShade Year 1"
   VIS-TRANS-SCH    = "EL6 WinShade Year 1"
   ..

"EL6 NW Win (G.NW2.E2.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 16.9655
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL6 WinShade Year 1"
   VIS-TRANS-SCH    = "EL6 WinShade Year 1"
   ..

"EL6 NW Win (G.NW2.E2.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 29.5369
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL6 WinShade Year 1"
   VIS-TRANS-SCH    = "EL6 WinShade Year 1"
   ..

"EL6 NW Win (G.NW2.E2.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 42.1083
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL6 WinShade Year 1"
   VIS-TRANS-SCH    = "EL6 WinShade Year 1"
   ..

"EL6 NW Win (G.NW2.E2.W5)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 54.6798
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL6 WinShade Year 1"
   VIS-TRANS-SCH    = "EL6 WinShade Year 1"
   ..

"EL6 NW Win (G.NW2.E2.W6)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 67.2512
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL6 WinShade Year 1"
   VIS-TRANS-SCH    = "EL6 WinShade Year 1"
   ..

"EL6 NW Win (G.NW2.E2.W7)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 79.8226
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL6 WinShade Year 1"
   VIS-TRANS-SCH    = "EL6 WinShade Year 1"
   ..

"EL6 South Wall (G.NW2.I7)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL6 SW Perim Spc (G.SW3)"
   ..

"EL6 SE Wall (G.NW2.I8)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL6 Core Spc (G.C5)"
   ..

"EL6 Ceiling (G.NW2.I9)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL6 Plnm (G.6)"
   ..

$ ActArea 1:  50.13% of Space,  14.24% of ActArea, or   225.6 SqFt
$ ActArea 2:  38.45% of Space,  14.56% of ActArea, or   173.0 SqFt
$ ActArea 4:   6.41% of Space,  14.56% of ActArea, or    28.8 SqFt
$ ActArea 6:   5.01% of Space,  14.24% of ActArea, or    22.6 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    450.0 SqFt
"EL6 SW Perim Spc (G.SW3)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL6 Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (50%)"
   LOCATION         = FLOOR-V3
   AREA/PERSON      = 164.68
   PEOPLE-HG-SENS   = 249.174
   PEOPLE-HG-LAT    = 197.846
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.685 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.33802 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.03914
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG17-S1 (DDS) P-Inf Sch"
   ..

"EL6 Flr (G.SW3.I10)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL5 GFlr Construction"
   LOCATION         = BOTTOM
   ..

"EL6 SW Wall (G.SW3.E3)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL5 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL6 SW Win (G.SW3.E3.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 3.73333
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL6 WinShade Year 1"
   VIS-TRANS-SCH    = "EL6 WinShade Year 1"
   ..

"EL6 SW Win (G.SW3.E3.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 14.9833
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL6 WinShade Year 1"
   VIS-TRANS-SCH    = "EL6 WinShade Year 1"
   ..

"EL6 SW Win (G.SW3.E3.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 26.2333
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL6 WinShade Year 1"
   VIS-TRANS-SCH    = "EL6 WinShade Year 1"
   ..

"EL6 SW Win (G.SW3.E3.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 37.4833
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL6 WinShade Year 1"
   VIS-TRANS-SCH    = "EL6 WinShade Year 1"
   ..

"EL6 East Wall (G.SW3.I11)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL6 SE Perim Spc (G.SE4)"
   ..

"EL6 NE Wall (G.SW3.I12)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL6 Core Spc (G.C5)"
   ..

"EL6 Ceiling (G.SW3.I13)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL6 Plnm (G.6)"
   ..

$ ActArea 1:  50.13% of Space,  34.66% of ActArea, or   548.9 SqFt
$ ActArea 2:  38.45% of Space,  35.44% of ActArea, or   421.0 SqFt
$ ActArea 4:   6.41% of Space,  35.44% of ActArea, or    70.2 SqFt
$ ActArea 6:   5.01% of Space,  34.66% of ActArea, or    54.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1095.0 SqFt
"EL6 SE Perim Spc (G.SE4)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL6 Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Open Plan) (50%)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 164.68
   PEOPLE-HG-SENS   = 249.174
   PEOPLE-HG-LAT    = 197.846
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.685 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 1.33802 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.031455
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG17-S1 (DDS) P-Inf Sch"
   ..

"EL6 Flr (G.SE4.I14)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL5 GFlr Construction"
   LOCATION         = BOTTOM
   ..

"EL6 SE Wall (G.SE4.E4)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL5 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL6 SE Win (G.SE4.E4.W1)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 4.39405
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL6 WinShade Year 1"
   VIS-TRANS-SCH    = "EL6 WinShade Year 1"
   ..

"EL6 SE Win (G.SE4.E4.W2)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 16.9655
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL6 WinShade Year 1"
   VIS-TRANS-SCH    = "EL6 WinShade Year 1"
   ..

"EL6 SE Win (G.SE4.E4.W3)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 29.5369
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL6 WinShade Year 1"
   VIS-TRANS-SCH    = "EL6 WinShade Year 1"
   ..

"EL6 SE Win (G.SE4.E4.W4)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 42.1083
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL6 WinShade Year 1"
   VIS-TRANS-SCH    = "EL6 WinShade Year 1"
   ..

"EL6 SE Win (G.SE4.E4.W5)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 54.6798
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL6 WinShade Year 1"
   VIS-TRANS-SCH    = "EL6 WinShade Year 1"
   ..

"EL6 SE Win (G.SE4.E4.W6)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 67.2512
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL6 WinShade Year 1"
   VIS-TRANS-SCH    = "EL6 WinShade Year 1"
   ..

"EL6 SE Win (G.SE4.E4.W7)" = WINDOW
   GLASS-TYPE       = "EL1 Window Type #1 GT"
   X                = 79.8226
   Y                = 3.10833
   HEIGHT           = 6.78333
   WIDTH            = 3.78333
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   SHADING-SCHEDULE = "EL6 WinShade Year 1"
   VIS-TRANS-SCH    = "EL6 WinShade Year 1"
   ..

"EL6 NW Wall (G.SE4.I15)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "EL1 IWall Construction"
   NEXT-TO          = "EL6 Core Spc (G.C5)"
   ..

"EL6 Ceiling (G.SE4.I16)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL6 Plnm (G.6)"
   ..

$ ActArea 1:   4.01% of Space,   2.20% of ActArea, or    34.9 SqFt
$ ActArea 3:  45.52% of Space, 100.00% of ActArea, or   396.0 SqFt
$ ActArea 5:  22.76% of Space, 100.00% of ActArea, or   198.0 SqFt
$ ActArea 6:   0.40% of Space,   2.20% of ActArea, or     3.5 SqFt
$ ActArea 7:  18.21% of Space, 100.00% of ActArea, or   158.4 SqFt
$ ActArea 8:   9.10% of Space, 100.00% of ActArea, or    79.2 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    870.0 SqFt
"EL6 Core Spc (G.C5)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL6 Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Corridor (46%)"
   X                = 73
   Y                = 101
   AREA/PERSON      = 489.985
   PEOPLE-HG-SENS   = 249.803
   PEOPLE-HG-LAT    = 241.349
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   EQUIPMENT-W/AREA = ( 0.135 )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   EQUIP-SENSIBLE   = ( 1 )
   EQUIP-LATENT     = ( 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   LIGHTING-W/AREA  = ( 0.784909 )
   LIGHTING-SCHEDUL = "EL1 Bldg InsLt Sch"
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG17-S1 (DDS) C-Inf Sch"
   ..

"EL6 Flr (G.C5.I17)" = INTERIOR-WALL
   INT-WALL-TYPE    = ADIABATIC
   CONSTRUCTION     = "EL5 GFlr Construction"
   LOCATION         = BOTTOM
   ..

"EL6 Ceiling (G.C5.I18)" = INTERIOR-WALL
   CONSTRUCTION     = "EL1 Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "EL6 Plnm (G.6)"
   ..

"EL6 Plnm (G.6)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "EL6 Floor Polygon"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 10.3
   HEIGHT           = 3
   INF-FLOW/AREA    = 0.00765758
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "ZG17-S1 (DDS) P-Inf Sch"
   ..

"EL6 NE Wall (G.6.E5)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL5 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"EL6 NW Wall (G.6.E6)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL5 EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"EL6 SW Wall (G.6.E7)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL5 EWall Construction"
   LOCATION         = SPACE-V3
   SHADING-SURFACE  = YES
   ..

"EL6 SE Wall (G.6.E8)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL5 EWall Construction"
   LOCATION         = SPACE-V4
   SHADING-SURFACE  = YES
   ..

"EL6 Roof (G.6.E9)" = EXTERIOR-WALL
   CONSTRUCTION     = "EL1 Roof Construction"
   LOCATION         = TOP
   SHADING-SURFACE  = YES
   ..

$----------------------------------------------
$ Activity Area Summary:
$    ActArea 1:  40.0% of Bldg, or   1584 SqFt
$    ActArea 2:  30.0% of Bldg, or   1188 SqFt
$    ActArea 3:  10.0% of Bldg, or    396 SqFt
$    ActArea 4:   5.0% of Bldg, or    198 SqFt
$    ActArea 5:   5.0% of Bldg, or    198 SqFt
$    ActArea 6:   4.0% of Bldg, or    158 SqFt
$    ActArea 7:   4.0% of Bldg, or    158 SqFt
$    ActArea 8:   2.0% of Bldg, or     79 SqFt
$----------------------------------------------

"EM1" = ELEC-METER
   TYPE             = UTILITY
   EXTERIOR-POWER   = 13.8257
   EXTERIOR-SCH     = "Ext Lighting Sch"
   EXTERIOR-EU      = EXT-USAGE
   ..

MASTER-METERS
   MSTR-ELEC-METER = EM1
   MSTR-FUEL-METER = FM1
   ..

"CHW Loop Pump" = PUMP
   NUMBER           = 1
   MOTOR-CLASS      = HI-EFF
   ..

"CHW Lp Cool Reset Sch-D" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   SUPPLY-LO        = 44
   SUPPLY-HI        = 48
   OUTSIDE-LO       = 60
   OUTSIDE-HI       = 75
   ..

"CHW Lp Cool Reset Sch-W" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "CHW Lp Cool Reset Sch-D" )
   ..

"CHW Lp Cool Reset Sch" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "CHW Lp Cool Reset Sch-W" )
   ..

$ Represents 100.00% of total flow
"Chilled Water Loop" = CIRCULATION-LOOP
   TYPE             = CHW
   LOOP-PUMP        = "CHW Loop Pump"
   COOL-SETPT-CTRL  = OA-RESET
   COOL-RESET-SCH   = "CHW Lp Cool Reset Sch"
   LOOP-OPERATION   = DEMAND
   LOOP-DESIGN-DT   = 10
   PIPE-HEAD        = 21.6
   ..

"HW Loop Pump" = PUMP
   NUMBER           = 1
   MOTOR-CLASS      = HI-EFF
   ..

"HW Lp Heat Reset Sch-D" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   SUPPLY-LO        = 160
   SUPPLY-HI        = 200
   OUTSIDE-LO       = 30
   OUTSIDE-HI       = 65
   ..

"HW Lp Heat Reset Sch-W" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "HW Lp Heat Reset Sch-D" )
   ..

"HW Lp Heat Reset Sch" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "HW Lp Heat Reset Sch-W" )
   ..

$ Represents 100.00% of total flow
"Hot Water Loop" = CIRCULATION-LOOP
   TYPE             = HW
   LOOP-PUMP        = "HW Loop Pump"
   HEAT-SETPT-CTRL  = OA-RESET
   HEAT-RESET-SCH   = "HW Lp Heat Reset Sch"
   LOOP-OPERATION   = DEMAND
   LOOP-DESIGN-DT   = 40
   PIPE-HEAD        = 21.6
   ..

"CW Loop Pump" = PUMP
   ..

$ Represents 100.00% of total flow
"Condenser Water Loop" = CIRCULATION-LOOP
   TYPE             = CW
   LOOP-PUMP        = "CW Loop Pump"
   COOL-SETPT-CTRL  = FIXED
   LOOP-SETPT-RNG   = 10
   COOL-SETPT-T     = 80
   PIPE-HEAD        = 21.6
   LOOP-DESIGN-DT   = 10
   ..

$ Represents 100.00% of total flow
"DHW Plant 1 Loop (1)" = CIRCULATION-LOOP
   TYPE             = DHW
   PROCESS-FLOW     = ( 2.45998 )
   PROCESS-T        = ( 135 )
   PROCESS-SCH      = ( "DHW Eqp NRes Sch" )
   DESIGN-HEAT-T    = 135
   ..

"Chiller1a (ElCentHerm)" = CHILLER
   TYPE             = ELEC-HERM-CENT
   CHW-LOOP         = "Chilled Water Loop"
   CAPACITY         = 3.24
   ELEC-INPUT-RATIO = 0.238095
   CONDENSER-TYPE   = WATER-COOLED
   VARIABLE-SPEED   = NO
   CW-LOOP          = "Condenser Water Loop"
   ..

"Chiller1b (ElCentHerm)" = CHILLER
   TYPE             = ELEC-HERM-CENT
   CHW-LOOP         = "Chilled Water Loop"
   CAPACITY         = 3.24
   ELEC-INPUT-RATIO = 0.238095
   CONDENSER-TYPE   = WATER-COOLED
   VARIABLE-SPEED   = NO
   CW-LOOP          = "Condenser Water Loop"
   ..

"Chiller2 (ElCentHerm)" = CHILLER
   TYPE             = ELEC-HERM-CENT
   CHW-LOOP         = "Chilled Water Loop"
   CAPACITY         = 3.6
   ELEC-INPUT-RATIO = 0.192308
   CONDENSER-TYPE   = WATER-COOLED
   VARIABLE-SPEED   = NO
   CW-LOOP          = "Condenser Water Loop"
   ..

"Boiler1a (HWNatDrft)" = BOILER
   TYPE             = HW-BOILER
   HW-LOOP          = "Hot Water Loop"
   CAPACITY         = -4.69
   HEAT-INPUT-RATIO = 1.17647
   ..

"Boiler1b (HWNatDrft)" = BOILER
   TYPE             = HW-BOILER
   HW-LOOP          = "Hot Water Loop"
   CAPACITY         = -4.69
   HEAT-INPUT-RATIO = 1.17647
   ..

"Open Tower" = HEAT-REJECTION
   TYPE             = OPEN-TWR
   CW-LOOP          = "Condenser Water Loop"
   CAPACITY-CTRL    = TWO-SPEED-FAN
   FAN-OFF-AIR-FLOW = 0.01
   NUMBER-OF-CELLS  = 1
   ELEC-INPUT-RATIO = 0.0226254
   ..

"S1 EL1 Sys1 (VAVS) (B) CRS-D" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   SUPPLY-LO        = 55
   SUPPLY-HI        = 65
   OUTSIDE-LO       = 0
   OUTSIDE-HI       = 65
   ..

"S1 EL1 Sys1 (VAVS) (B) CRS-W" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "S1 EL1 Sys1 (VAVS) (B) CRS-D" )
   ..

"S1 EL1 Sys1 (VAVS) (B) CRS" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S1 EL1 Sys1 (VAVS) (B) CRS-W" )
   ..

"EL1 Sys1 (VAVS) (B)" = SYSTEM
   TYPE             = VAVS
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = NONE
   ZONE-HEAT-SOURCE = HOT-WATER
   BASEBOARD-SOURCE = NONE
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-HIR      = 1.24067
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   SUPPLY-STATIC    = 6
   SUPPLY-EFF       = 0.63
   FAN-CONTROL      = FAN-EIR-FPLR
   FAN-EIR-FPLR     = "Variable Speed Drive FPLR"
   RETURN-STATIC    = 3
   RETURN-EFF       = 0.63
   RETURN-FAN-CONTR = FAN-EIR-FPLR
   RETURN-EIR-FPLR  = "Variable Speed Drive FPLR"
   REHEAT-DELTA-T   = 30
   OA-CONTROL       = OA-ENTHALPY
   ENTHALPY-LIMIT   = 30
   COOL-CONTROL     = RESET
   MIN-SUPPLY-T     = 55
   COOL-RESET-SCH   = "S1 EL1 Sys1 (VAVS) (B) CRS"
   MAX-SUPPLY-T     = 95
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"EL1 SE Perim Zn (B.SE1)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL1 SE Perim Spc (B.SE1)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 24.7599
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL1 NE Perim Zn (B.NE2)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL1 NE Perim Spc (B.NE2)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 24.7599
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL1 NW Perim Zn (B.NW3)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL1 NW Perim Spc (B.NW3)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 24.7599
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL1 SW Perim Zn (B.SW4)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL1 SW Perim Spc (B.SW4)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 24.7599
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL1 Core Zn (B.C5)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL1 Core Spc (B.C5)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 24.7599
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL1 Pl Zn (B.6)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "EL1 Plnm (B.6)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"S1 EL1 Sys1 (VAVS) (G) CRS-D" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   SUPPLY-LO        = 55
   SUPPLY-HI        = 65
   OUTSIDE-LO       = 0
   OUTSIDE-HI       = 65
   ..

"S1 EL1 Sys1 (VAVS) (G) CRS-W" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "S1 EL1 Sys1 (VAVS) (G) CRS-D" )
   ..

"S1 EL1 Sys1 (VAVS) (G) CRS" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S1 EL1 Sys1 (VAVS) (G) CRS-W" )
   ..

"EL1 Sys1 (VAVS) (G)" = SYSTEM
   TYPE             = VAVS
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = NONE
   ZONE-HEAT-SOURCE = HOT-WATER
   BASEBOARD-SOURCE = NONE
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-HIR      = 1.24067
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   SUPPLY-STATIC    = 6
   SUPPLY-EFF       = 0.63
   FAN-CONTROL      = FAN-EIR-FPLR
   FAN-EIR-FPLR     = "Variable Speed Drive FPLR"
   RETURN-STATIC    = 3
   RETURN-EFF       = 0.63
   RETURN-FAN-CONTR = FAN-EIR-FPLR
   RETURN-EIR-FPLR  = "Variable Speed Drive FPLR"
   REHEAT-DELTA-T   = 30
   OA-CONTROL       = OA-ENTHALPY
   ENTHALPY-LIMIT   = 30
   COOL-CONTROL     = RESET
   MIN-SUPPLY-T     = 55
   COOL-RESET-SCH   = "S1 EL1 Sys1 (VAVS) (G) CRS"
   MAX-SUPPLY-T     = 95
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"EL1 SE Perim Zn (G.SE7)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL1 SE Perim Spc (G.SE7)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 16.0865
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL1 NE Perim Zn (G.NE8)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL1 NE Perim Spc (G.NE8)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 16.0865
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL1 NW Perim Zn (G.NW9)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL1 NW Perim Spc (G.NW9)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 16.0865
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL1 SW Perim Zn (G.SW10)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL1 SW Perim Spc (G.SW10)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 16.0865
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL1 Core Zn (G.C11)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL1 Core Spc (G.C11)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 28.134
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL1 Pl Zn (G.12)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "EL1 Plnm (G.12)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"S1 EL1 Sys1 (VAVS) (M) CRS-D" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   SUPPLY-LO        = 55
   SUPPLY-HI        = 65
   OUTSIDE-LO       = 0
   OUTSIDE-HI       = 65
   ..

"S1 EL1 Sys1 (VAVS) (M) CRS-W" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "S1 EL1 Sys1 (VAVS) (M) CRS-D" )
   ..

"S1 EL1 Sys1 (VAVS) (M) CRS" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S1 EL1 Sys1 (VAVS) (M) CRS-W" )
   ..

"EL1 Sys1 (VAVS) (M)" = SYSTEM
   TYPE             = VAVS
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = NONE
   ZONE-HEAT-SOURCE = HOT-WATER
   BASEBOARD-SOURCE = NONE
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-HIR      = 1.24067
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   SUPPLY-STATIC    = 6
   SUPPLY-EFF       = 0.63
   FAN-CONTROL      = FAN-EIR-FPLR
   FAN-EIR-FPLR     = "Variable Speed Drive FPLR"
   RETURN-STATIC    = 3
   RETURN-EFF       = 0.63
   RETURN-FAN-CONTR = FAN-EIR-FPLR
   RETURN-EIR-FPLR  = "Variable Speed Drive FPLR"
   REHEAT-DELTA-T   = 30
   OA-CONTROL       = OA-ENTHALPY
   ENTHALPY-LIMIT   = 30
   COOL-CONTROL     = RESET
   MIN-SUPPLY-T     = 55
   COOL-RESET-SCH   = "S1 EL1 Sys1 (VAVS) (M) CRS"
   MAX-SUPPLY-T     = 95
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"EL1 SE Perim Zn (M.SE13)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL1 SE Perim Spc (M.SE13)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL1 NE Perim Zn (M.NE14)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL1 NE Perim Spc (M.NE14)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL1 NW Perim Zn (M.NW15)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL1 NW Perim Spc (M.NW15)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL1 SW Perim Zn (M.SW16)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL1 SW Perim Spc (M.SW16)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL1 Core Zn (M.C17)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL1 Core Spc (M.C17)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 24.7599
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL1 Pl Zn (M.18)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "EL1 Plnm (M.18)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"S1 EL1 Sys1 (VAVS) (Mb) CRS-D" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   SUPPLY-LO        = 55
   SUPPLY-HI        = 65
   OUTSIDE-LO       = 0
   OUTSIDE-HI       = 65
   ..

"S1 EL1 Sys1 (VAVS) (Mb) CRS-W" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "S1 EL1 Sys1 (VAVS) (Mb) CRS-D" )
   ..

"S1 EL1 Sys1 (VAVS) (Mb) CRS" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S1 EL1 Sys1 (VAVS) (Mb) CRS-W" )
   ..

"EL1 Sys1 (VAVS) (Mb)" = SYSTEM
   TYPE             = VAVS
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = NONE
   ZONE-HEAT-SOURCE = HOT-WATER
   BASEBOARD-SOURCE = NONE
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-HIR      = 1.24067
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   SUPPLY-STATIC    = 6
   SUPPLY-EFF       = 0.63
   FAN-CONTROL      = FAN-EIR-FPLR
   FAN-EIR-FPLR     = "Variable Speed Drive FPLR"
   RETURN-STATIC    = 3
   RETURN-EFF       = 0.63
   RETURN-FAN-CONTR = FAN-EIR-FPLR
   RETURN-EIR-FPLR  = "Variable Speed Drive FPLR"
   REHEAT-DELTA-T   = 30
   OA-CONTROL       = OA-ENTHALPY
   ENTHALPY-LIMIT   = 30
   COOL-CONTROL     = RESET
   MIN-SUPPLY-T     = 55
   COOL-RESET-SCH   = "S1 EL1 Sys1 (VAVS) (Mb) CRS"
   MAX-SUPPLY-T     = 95
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"EL1 SE Perim Zn (Mb.SE19)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL1 SE Perim Spc (Mb.SE19)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL1 NE Perim Zn (Mb.NE20)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL1 NE Perim Spc (Mb.NE20)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL1 NW Perim Zn (Mb.NW21)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL1 NW Perim Spc (Mb.NW21)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL1 SW Perim Zn (Mb.SW22)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL1 SW Perim Spc (Mb.SW22)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL1 Core Zn (Mb.C23)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL1 Core Spc (Mb.C23)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 24.7599
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL1 Pl Zn (Mb.24)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "EL1 Plnm (Mb.24)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"S1 EL1 Sys1 (VAVS) (T) CRS-D" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   SUPPLY-LO        = 55
   SUPPLY-HI        = 65
   OUTSIDE-LO       = 0
   OUTSIDE-HI       = 65
   ..

"S1 EL1 Sys1 (VAVS) (T) CRS-W" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "S1 EL1 Sys1 (VAVS) (T) CRS-D" )
   ..

"S1 EL1 Sys1 (VAVS) (T) CRS" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S1 EL1 Sys1 (VAVS) (T) CRS-W" )
   ..

"EL1 Sys1 (VAVS) (T)" = SYSTEM
   TYPE             = VAVS
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = NONE
   ZONE-HEAT-SOURCE = HOT-WATER
   BASEBOARD-SOURCE = NONE
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-HIR      = 1.24067
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   SUPPLY-STATIC    = 6
   SUPPLY-EFF       = 0.63
   FAN-CONTROL      = FAN-EIR-FPLR
   FAN-EIR-FPLR     = "Variable Speed Drive FPLR"
   RETURN-STATIC    = 3
   RETURN-EFF       = 0.63
   RETURN-FAN-CONTR = FAN-EIR-FPLR
   RETURN-EIR-FPLR  = "Variable Speed Drive FPLR"
   REHEAT-DELTA-T   = 30
   OA-CONTROL       = OA-ENTHALPY
   ENTHALPY-LIMIT   = 30
   COOL-CONTROL     = RESET
   MIN-SUPPLY-T     = 55
   COOL-RESET-SCH   = "S1 EL1 Sys1 (VAVS) (T) CRS"
   MAX-SUPPLY-T     = 95
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"EL1 SE Perim Zn (T.SE25)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL1 SE Perim Spc (T.SE25)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL1 NE Perim Zn (T.NE26)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL1 NE Perim Spc (T.NE26)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL1 NW Perim Zn (T.NW27)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL1 NW Perim Spc (T.NW27)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL1 SW Perim Zn (T.SW28)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL1 SW Perim Spc (T.SW28)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL1 Core Zn (T.C29)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL1 Core Spc (T.C29)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 24.7599
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL1 Pl Zn (T.30)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "EL1 Plnm (T.30)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"S1 EL2 Sys1 (VAVS) (G) CRS-D" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   SUPPLY-LO        = 55
   SUPPLY-HI        = 65
   OUTSIDE-LO       = 0
   OUTSIDE-HI       = 65
   ..

"S1 EL2 Sys1 (VAVS) (G) CRS-W" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "S1 EL2 Sys1 (VAVS) (G) CRS-D" )
   ..

"S1 EL2 Sys1 (VAVS) (G) CRS" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S1 EL2 Sys1 (VAVS) (G) CRS-W" )
   ..

"EL2 Sys1 (VAVS) (G)" = SYSTEM
   TYPE             = VAVS
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = NONE
   ZONE-HEAT-SOURCE = HOT-WATER
   BASEBOARD-SOURCE = NONE
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-HIR      = 1.24067
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   SUPPLY-STATIC    = 6
   SUPPLY-EFF       = 0.63
   FAN-CONTROL      = FAN-EIR-FPLR
   FAN-EIR-FPLR     = "Variable Speed Drive FPLR"
   RETURN-STATIC    = 3
   RETURN-EFF       = 0.63
   RETURN-FAN-CONTR = FAN-EIR-FPLR
   RETURN-EIR-FPLR  = "Variable Speed Drive FPLR"
   REHEAT-DELTA-T   = 30
   OA-CONTROL       = OA-ENTHALPY
   ENTHALPY-LIMIT   = 30
   COOL-CONTROL     = RESET
   MIN-SUPPLY-T     = 55
   COOL-RESET-SCH   = "S1 EL2 Sys1 (VAVS) (G) CRS"
   MAX-SUPPLY-T     = 95
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"EL2 Zn (G.1)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL2 Spc (G.1)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 22.9113
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"S1 EL4 Sys1 (VAVS) (B) CRS-D" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   SUPPLY-LO        = 55
   SUPPLY-HI        = 65
   OUTSIDE-LO       = 0
   OUTSIDE-HI       = 65
   ..

"S1 EL4 Sys1 (VAVS) (B) CRS-W" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "S1 EL4 Sys1 (VAVS) (B) CRS-D" )
   ..

"S1 EL4 Sys1 (VAVS) (B) CRS" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S1 EL4 Sys1 (VAVS) (B) CRS-W" )
   ..

"EL4 Sys1 (VAVS) (B)" = SYSTEM
   TYPE             = VAVS
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = NONE
   ZONE-HEAT-SOURCE = HOT-WATER
   BASEBOARD-SOURCE = NONE
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-HIR      = 1.24067
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   SUPPLY-STATIC    = 6
   SUPPLY-EFF       = 0.63
   FAN-CONTROL      = FAN-EIR-FPLR
   FAN-EIR-FPLR     = "Variable Speed Drive FPLR"
   RETURN-STATIC    = 3
   RETURN-EFF       = 0.63
   RETURN-FAN-CONTR = FAN-EIR-FPLR
   RETURN-EIR-FPLR  = "Variable Speed Drive FPLR"
   REHEAT-DELTA-T   = 30
   OA-CONTROL       = OA-ENTHALPY
   ENTHALPY-LIMIT   = 30
   COOL-CONTROL     = RESET
   MIN-SUPPLY-T     = 55
   COOL-RESET-SCH   = "S1 EL4 Sys1 (VAVS) (B) CRS"
   MAX-SUPPLY-T     = 95
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"EL4 SE Perim Zn (B.SE1)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 SE Perim Spc (B.SE1)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 24.4103
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 NE Perim Zn (B.NE2)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 NE Perim Spc (B.NE2)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 24.4103
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 NW Perim Zn (B.NW3)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 NW Perim Spc (B.NW3)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 24.4103
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 SW Perim Zn (B.SW4)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 SW Perim Spc (B.SW4)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 24.4103
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 SE Perim Zn (B.SE5)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 SE Perim Spc (B.SE5)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 24.4103
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 SW Perim Zn (B.SW6)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 SW Perim Spc (B.SW6)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 24.4103
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 SE Perim Zn (B.SE7)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 SE Perim Spc (B.SE7)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 24.4103
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 SW Perim Zn (B.SW8)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 SW Perim Spc (B.SW8)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 24.4103
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 Core Zn (B.C9)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 Core Spc (B.C9)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 24.4103
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 Pl Zn (B.10)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "EL4 Plnm (B.10)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"S1 EL4 Sys1 (VAVS) (G) CRS-D" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   SUPPLY-LO        = 55
   SUPPLY-HI        = 65
   OUTSIDE-LO       = 0
   OUTSIDE-HI       = 65
   ..

"S1 EL4 Sys1 (VAVS) (G) CRS-W" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "S1 EL4 Sys1 (VAVS) (G) CRS-D" )
   ..

"S1 EL4 Sys1 (VAVS) (G) CRS" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S1 EL4 Sys1 (VAVS) (G) CRS-W" )
   ..

"EL4 Sys1 (VAVS) (G)" = SYSTEM
   TYPE             = VAVS
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = NONE
   ZONE-HEAT-SOURCE = HOT-WATER
   BASEBOARD-SOURCE = NONE
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-HIR      = 1.24067
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   SUPPLY-STATIC    = 6
   SUPPLY-EFF       = 0.63
   FAN-CONTROL      = FAN-EIR-FPLR
   FAN-EIR-FPLR     = "Variable Speed Drive FPLR"
   RETURN-STATIC    = 3
   RETURN-EFF       = 0.63
   RETURN-FAN-CONTR = FAN-EIR-FPLR
   RETURN-EIR-FPLR  = "Variable Speed Drive FPLR"
   REHEAT-DELTA-T   = 30
   OA-CONTROL       = OA-ENTHALPY
   ENTHALPY-LIMIT   = 30
   COOL-CONTROL     = RESET
   MIN-SUPPLY-T     = 55
   COOL-RESET-SCH   = "S1 EL4 Sys1 (VAVS) (G) CRS"
   MAX-SUPPLY-T     = 95
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"EL4 SE Perim Zn (G.SE11)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 SE Perim Spc (G.SE11)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 16.3214
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 NE Perim Zn (G.NE12)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 NE Perim Spc (G.NE12)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 16.3214
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 NW Perim Zn (G.NW13)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 NW Perim Spc (G.NW13)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 16.3214
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 SW Perim Zn (G.SW14)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 SW Perim Spc (G.SW14)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 16.3214
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 SE Perim Zn (G.SE15)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 SE Perim Spc (G.SE15)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 16.3214
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 SW Perim Zn (G.SW16)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 SW Perim Spc (G.SW16)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 16.3214
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 SE Perim Zn (G.SE17)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 SE Perim Spc (G.SE17)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 16.3214
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 SW Perim Zn (G.SW18)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 SW Perim Spc (G.SW18)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 16.3214
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 Core Zn (G.C19)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 Core Spc (G.C19)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 26.6974
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 Pl Zn (G.20)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "EL4 Plnm (G.20)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"S1 EL4 Sys1 (VAVS) (M) CRS-D" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   SUPPLY-LO        = 55
   SUPPLY-HI        = 65
   OUTSIDE-LO       = 0
   OUTSIDE-HI       = 65
   ..

"S1 EL4 Sys1 (VAVS) (M) CRS-W" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "S1 EL4 Sys1 (VAVS) (M) CRS-D" )
   ..

"S1 EL4 Sys1 (VAVS) (M) CRS" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S1 EL4 Sys1 (VAVS) (M) CRS-W" )
   ..

"EL4 Sys1 (VAVS) (M)" = SYSTEM
   TYPE             = VAVS
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = NONE
   ZONE-HEAT-SOURCE = HOT-WATER
   BASEBOARD-SOURCE = NONE
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-HIR      = 1.24067
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   SUPPLY-STATIC    = 6
   SUPPLY-EFF       = 0.63
   FAN-CONTROL      = FAN-EIR-FPLR
   FAN-EIR-FPLR     = "Variable Speed Drive FPLR"
   RETURN-STATIC    = 3
   RETURN-EFF       = 0.63
   RETURN-FAN-CONTR = FAN-EIR-FPLR
   RETURN-EIR-FPLR  = "Variable Speed Drive FPLR"
   REHEAT-DELTA-T   = 30
   OA-CONTROL       = OA-ENTHALPY
   ENTHALPY-LIMIT   = 30
   COOL-CONTROL     = RESET
   MIN-SUPPLY-T     = 55
   COOL-RESET-SCH   = "S1 EL4 Sys1 (VAVS) (M) CRS"
   MAX-SUPPLY-T     = 95
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"EL4 SE Perim Zn (M.SE21)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 SE Perim Spc (M.SE21)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 NE Perim Zn (M.NE22)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 NE Perim Spc (M.NE22)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 NW Perim Zn (M.NW23)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 NW Perim Spc (M.NW23)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 SW Perim Zn (M.SW24)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 SW Perim Spc (M.SW24)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 SE Perim Zn (M.SE25)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 SE Perim Spc (M.SE25)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 SW Perim Zn (M.SW26)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 SW Perim Spc (M.SW26)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 SE Perim Zn (M.SE27)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 SE Perim Spc (M.SE27)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 SW Perim Zn (M.SW28)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 SW Perim Spc (M.SW28)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 Core Zn (M.C29)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 Core Spc (M.C29)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 24.4103
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 Pl Zn (M.30)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "EL4 Plnm (M.30)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"S1 EL4 Sys1 (VAVS) (T) CRS-D" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   SUPPLY-LO        = 55
   SUPPLY-HI        = 65
   OUTSIDE-LO       = 0
   OUTSIDE-HI       = 65
   ..

"S1 EL4 Sys1 (VAVS) (T) CRS-W" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "S1 EL4 Sys1 (VAVS) (T) CRS-D" )
   ..

"S1 EL4 Sys1 (VAVS) (T) CRS" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S1 EL4 Sys1 (VAVS) (T) CRS-W" )
   ..

"EL4 Sys1 (VAVS) (T)" = SYSTEM
   TYPE             = VAVS
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = NONE
   ZONE-HEAT-SOURCE = HOT-WATER
   BASEBOARD-SOURCE = NONE
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-HIR      = 1.24067
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   SUPPLY-STATIC    = 6
   SUPPLY-EFF       = 0.63
   FAN-CONTROL      = FAN-EIR-FPLR
   FAN-EIR-FPLR     = "Variable Speed Drive FPLR"
   RETURN-STATIC    = 3
   RETURN-EFF       = 0.63
   RETURN-FAN-CONTR = FAN-EIR-FPLR
   RETURN-EIR-FPLR  = "Variable Speed Drive FPLR"
   REHEAT-DELTA-T   = 30
   OA-CONTROL       = OA-ENTHALPY
   ENTHALPY-LIMIT   = 30
   COOL-CONTROL     = RESET
   MIN-SUPPLY-T     = 55
   COOL-RESET-SCH   = "S1 EL4 Sys1 (VAVS) (T) CRS"
   MAX-SUPPLY-T     = 95
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"EL4 SE Perim Zn (T.SE31)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 SE Perim Spc (T.SE31)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 NE Perim Zn (T.NE32)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 NE Perim Spc (T.NE32)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 NW Perim Zn (T.NW33)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 NW Perim Spc (T.NW33)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 SW Perim Zn (T.SW34)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 SW Perim Spc (T.SW34)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 SE Perim Zn (T.SE35)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 SE Perim Spc (T.SE35)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 SW Perim Zn (T.SW36)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 SW Perim Spc (T.SW36)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 SE Perim Zn (T.SE37)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 SE Perim Spc (T.SE37)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 SW Perim Zn (T.SW38)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 SW Perim Spc (T.SW38)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 Core Zn (T.C39)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL4 Core Spc (T.C39)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 24.4103
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL4 Pl Zn (T.40)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "EL4 Plnm (T.40)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"S2 EL3 Sys2 (VAVS) (B) CRS-D" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   SUPPLY-LO        = 55
   SUPPLY-HI        = 65
   OUTSIDE-LO       = 0
   OUTSIDE-HI       = 65
   ..

"S2 EL3 Sys2 (VAVS) (B) CRS-W" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "S2 EL3 Sys2 (VAVS) (B) CRS-D" )
   ..

"S2 EL3 Sys2 (VAVS) (B) CRS" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S2 EL3 Sys2 (VAVS) (B) CRS-W" )
   ..

"EL3 Sys2 (VAVS) (B)" = SYSTEM
   TYPE             = VAVS
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = NONE
   ZONE-HEAT-SOURCE = HOT-WATER
   BASEBOARD-SOURCE = HOT-WATER
   BBRD-LOOP        = "Hot Water Loop"
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-HIR      = 1.24067
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   SUPPLY-STATIC    = 6
   SUPPLY-EFF       = 0.63
   FAN-CONTROL      = FAN-EIR-FPLR
   FAN-EIR-FPLR     = "Variable Speed Drive FPLR"
   RETURN-STATIC    = 3
   RETURN-EFF       = 0.63
   RETURN-FAN-CONTR = FAN-EIR-FPLR
   RETURN-EIR-FPLR  = "Variable Speed Drive FPLR"
   REHEAT-DELTA-T   = 30
   OA-CONTROL       = OA-ENTHALPY
   ENTHALPY-LIMIT   = 30
   COOL-CONTROL     = RESET
   MIN-SUPPLY-T     = 55
   COOL-RESET-SCH   = "S2 EL3 Sys2 (VAVS) (B) CRS"
   MAX-SUPPLY-T     = 95
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"EL3 Zn (B.1)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL3 Spc (B.1)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 23.4286
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"S2 EL3 Sys2 (VAVS) (G) CRS-D" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   SUPPLY-LO        = 55
   SUPPLY-HI        = 65
   OUTSIDE-LO       = 0
   OUTSIDE-HI       = 65
   ..

"S2 EL3 Sys2 (VAVS) (G) CRS-W" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "S2 EL3 Sys2 (VAVS) (G) CRS-D" )
   ..

"S2 EL3 Sys2 (VAVS) (G) CRS" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S2 EL3 Sys2 (VAVS) (G) CRS-W" )
   ..

"EL3 Sys2 (VAVS) (G)" = SYSTEM
   TYPE             = VAVS
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = NONE
   ZONE-HEAT-SOURCE = HOT-WATER
   BASEBOARD-SOURCE = HOT-WATER
   BBRD-LOOP        = "Hot Water Loop"
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-HIR      = 1.24067
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   SUPPLY-STATIC    = 6
   SUPPLY-EFF       = 0.63
   FAN-CONTROL      = FAN-EIR-FPLR
   FAN-EIR-FPLR     = "Variable Speed Drive FPLR"
   RETURN-STATIC    = 3
   RETURN-EFF       = 0.63
   RETURN-FAN-CONTR = FAN-EIR-FPLR
   RETURN-EIR-FPLR  = "Variable Speed Drive FPLR"
   REHEAT-DELTA-T   = 30
   OA-CONTROL       = OA-ENTHALPY
   ENTHALPY-LIMIT   = 30
   COOL-CONTROL     = RESET
   MIN-SUPPLY-T     = 55
   COOL-RESET-SCH   = "S2 EL3 Sys2 (VAVS) (G) CRS"
   MAX-SUPPLY-T     = 95
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"EL3 Zn (G.2)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL3 Spc (G.2)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 0.3
   TERMINAL-TYPE    = SVAV
   OA-FLOW/PER      = 22.4056
   BASEBOARD-RATING = -227940
   BASEBOARD-CTRL   = THERMOSTATIC
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"S3 EL5 Sys3 (DDS) (G) CRS-D" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   SUPPLY-LO        = 55
   SUPPLY-HI        = 65
   OUTSIDE-LO       = 60
   OUTSIDE-HI       = 80
   ..

"S3 EL5 Sys3 (DDS) (G) CRS-W" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "S3 EL5 Sys3 (DDS) (G) CRS-D" )
   ..

"S3 EL5 Sys3 (DDS) (G) CRS" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S3 EL5 Sys3 (DDS) (G) CRS-W" )
   ..

"EL5 Sys3 (DDS) (G)" = SYSTEM
   TYPE             = DDS
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = HOT-WATER
   BASEBOARD-SOURCE = NONE
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-HIR      = 1.24067
   FAN-SCHEDULE     = "S3 Sys3 (DDS) Fan Sch"
   SUPPLY-STATIC    = 4
   SUPPLY-EFF       = 0.63
   FAN-CONTROL      = FAN-EIR-FPLR
   FAN-EIR-FPLR     = "Variable Speed Drive FPLR"
   RETURN-STATIC    = 1.33333
   RETURN-EFF       = 0.63
   RETURN-FAN-CONTR = FAN-EIR-FPLR
   RETURN-EIR-FPLR  = "Variable Speed Drive FPLR"
   HSUPPLY-EFF      = 0.63
   DDS-TYPE         = SINGLE-FAN
   OA-CONTROL       = OA-ENTHALPY
   ENTHALPY-LIMIT   = 30
   COOL-CONTROL     = RESET
   MIN-SUPPLY-T     = 55
   COOL-RESET-SCH   = "S3 EL5 Sys3 (DDS) (G) CRS"
   MAX-SUPPLY-T     = 95
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   ..

"EL5 Roof Zone 1" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "EL5 Under Roof (G.7)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"EL5 SE Perim Zn (G.SE1)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL5 SE Perim Spc (G.SE1)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 1
   OA-FLOW/PER      = 19.4482
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL5 NE Perim Zn (G.NE2)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL5 NE Perim Spc (G.NE2)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 1
   OA-FLOW/PER      = 19.4482
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL5 WSW Perim Zn (G.WSW3)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL5 WSW Perim Spc (G.WSW3)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 1
   OA-FLOW/PER      = 19.4482
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL5 NW Perim Zn (G.NW4)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL5 NW Perim Spc (G.NW4)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 1
   OA-FLOW/PER      = 19.4482
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL5 SW Perim Zn (G.SW5)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL5 SW Perim Spc (G.SW5)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 1
   OA-FLOW/PER      = 19.4482
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL5 Core Zn (G.C6)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL5 Core Spc (G.C6)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 1
   OA-FLOW/PER      = 46.8222
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL5 Pl Zn (G.7)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "EL5 Plnm (G.7)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"S3 EL6 Sys3 (DDS) (G) CRS-D" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   SUPPLY-LO        = 55
   SUPPLY-HI        = 65
   OUTSIDE-LO       = 60
   OUTSIDE-HI       = 80
   ..

"S3 EL6 Sys3 (DDS) (G) CRS-W" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "S3 EL6 Sys3 (DDS) (G) CRS-D" )
   ..

"S3 EL6 Sys3 (DDS) (G) CRS" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S3 EL6 Sys3 (DDS) (G) CRS-W" )
   ..

"EL6 Sys3 (DDS) (G)" = SYSTEM
   TYPE             = DDS
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = HOT-WATER
   BASEBOARD-SOURCE = NONE
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-HIR      = 1.24067
   FAN-SCHEDULE     = "S3 Sys3 (DDS) Fan Sch"
   SUPPLY-STATIC    = 4
   SUPPLY-EFF       = 0.63
   FAN-CONTROL      = FAN-EIR-FPLR
   FAN-EIR-FPLR     = "Variable Speed Drive FPLR"
   RETURN-STATIC    = 1.33333
   RETURN-EFF       = 0.63
   RETURN-FAN-CONTR = FAN-EIR-FPLR
   RETURN-EIR-FPLR  = "Variable Speed Drive FPLR"
   HSUPPLY-EFF      = 0.63
   DDS-TYPE         = SINGLE-FAN
   OA-CONTROL       = OA-ENTHALPY
   ENTHALPY-LIMIT   = 30
   COOL-CONTROL     = RESET
   MIN-SUPPLY-T     = 55
   COOL-RESET-SCH   = "S3 EL6 Sys3 (DDS) (G) CRS"
   MAX-SUPPLY-T     = 95
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   ..

"EL6 NE Perim Zn (G.NE1)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL6 NE Perim Spc (G.NE1)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 1
   OA-FLOW/PER      = 19.4724
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL6 NW Perim Zn (G.NW2)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL6 NW Perim Spc (G.NW2)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 1
   OA-FLOW/PER      = 19.4724
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL6 SW Perim Zn (G.SW3)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL6 SW Perim Spc (G.SW3)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 1
   OA-FLOW/PER      = 19.4724
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL6 SE Perim Zn (G.SE4)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL6 SE Perim Spc (G.SE4)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 1
   OA-FLOW/PER      = 19.4724
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL6 Core Zn (G.C5)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "EL6 Core Spc (G.C5)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   MIN-FLOW-RATIO   = 1
   OA-FLOW/PER      = 59.2529
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   ..

"EL6 Pl Zn (G.6)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "EL6 Plnm (G.6)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"DHW Plant 1 Wtr Htr (1)" = DW-HEATER
   TYPE             = GAS
   DHW-LOOP         = "DHW Plant 1 Loop (1)"
   CAPACITY         = 0.955741
   TANK-VOLUME      = 717.093
   TANK-UA          = 29.8789
   C-TANK-EXT-RVAL  = 12
   LOCATION         = ZONE
   ZONE-NAME        = "EL4 Pl Zn (B.10)"
   C-RECOV-EFF      = 0.8
   C-STBY-LOSS-FRAC = 1.43248
   HIR-FPLR         = "DW-Gas-Pilotless-HIR-fPLR"
   ..

"Custom Elec Rate" = UTILITY-RATE
   TYPE             = ELECTRICITY
   ..

"Custom Gas Rate" = UTILITY-RATE
   TYPE             = NATURAL-GAS
   ..

LOADS-REPORT
   VERIFICATION    =(ALL-VERIFICATION)
   SUMMARY         =(ALL-SUMMARY)
   ..
SYSTEMS-REPORT
   VERIFICATION    =(ALL-VERIFICATION)
   SUMMARY         =(ALL-SUMMARY)
   ..
PLANT-REPORT
   VERIFICATION    =(ALL-VERIFICATION)
   SUMMARY         =(ALL-SUMMARY)
   ..
ECONOMICS-REPORT
   VERIFICATION    =(ALL-VERIFICATION)
   SUMMARY         =(ALL-SUMMARY)
   ..

"Hourly Report" = HOURLY-REPORT
   LIBRARY-ENTRY "Hourly Report"
   ..

END ..
COMPUTE ..
STOP ..
