INPUT ..


$ ---------------------------------------------------------
$              Abort, Diagnostics
$ ---------------------------------------------------------




$ ---------------------------------------------------------
$              Global Parameters
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Title, Run Periods, Design Days, Holidays
$ ---------------------------------------------------------

TITLE           
   LINE-1           = *Project 13*
   ..

"Entire Year" = RUN-PERIOD-PD
   BEGIN-MONTH      = 1
   BEGIN-DAY        = 1
   BEGIN-YEAR       = 2015
   END-MONTH        = 12
   END-DAY          = 31
   END-YEAR         = 2015
   ..

"Cooling Design Day" = DESIGN-DAY      
   TYPE             = COOLING
   DRYBULB-HIGH     = 91
   DRYBULB-RANGE    = 14
   WETBULB-AT-HIGH  = 67
   MONTH            = 7
   NUMBER-OF-DAYS   = 120
   ..
"Heating Design Day" = DESIGN-DAY      
   TYPE             = HEATING
   DRYBULB-HIGH     = 37
   ..

"Standard US Holidays" = HOLIDAYS        
   LIBRARY-ENTRY "US"
   ..


$ ---------------------------------------------------------
$              Compliance Data
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Site and Building Data
$ ---------------------------------------------------------

"Site Data" = SITE-PARAMETERS 
   ALTITUDE         = 97
   ..

"Building Data" = BUILD-PARAMETERS
   HOLIDAYS         = "Standard US Holidays"
   ..



PROJECT-DATA    
   ..


$ ---------------------------------------------------------
$              Materials / Layers / Constructions
$ ---------------------------------------------------------

"EWall Cons Mat 2 (8.6)" = MATERIAL        
   TYPE             = RESISTANCE
   RESISTANCE       = 8.6
   ..
"Roof Cons Mat 4 (2.8)" = MATERIAL        
   TYPE             = RESISTANCE
   RESISTANCE       = 2.8
   ..
"UFMat (G.S1.U2.M1)" = MATERIAL        
   TYPE             = RESISTANCE
   RESISTANCE       = 9.30364
   ..
"UFMat (G.E2.U3.M1)" = MATERIAL        
   TYPE             = RESISTANCE
   RESISTANCE       = 8.28091
   ..
"UFMat (G.C5.U6.M1)" = MATERIAL        
   TYPE             = RESISTANCE
   RESISTANCE       = 100
   ..

"EWall Cons Layers" = LAYERS          
   MATERIAL         = ( "Plywd 5/8in (PW04)", "Insul Bd 3/4in (IN62)", 
         "EWall Cons Mat 2 (8.6)", "GypBd 1/2in (GP01)" )
   ..
"Roof Cons Layers" = LAYERS          
   MATERIAL         = ( "Blt-Up Roof 3/8in (BR01)", "Polyurethane 3in (IN46)", 
         "Plywd 5/8in (PW04)", "Roof Cons Mat 4 (2.8)" )
   ..
"Ceilg Cons Layers" = LAYERS          
   MATERIAL         = ( "AcousTile 1/2in (AC02)" )
   ..
"IFlr Cons Layers" = LAYERS          
   MATERIAL         = ( "Conc HW 140lb 6in (HF-C13)", "Linoleum Tile (LT01)" )
   ..
"UFLyrs (G.S1.U2)" = LAYERS          
   MATERIAL         = ( "UFMat (G.S1.U2.M1)", "Light Soil, Damp 12in", 
         "Conc HW 140lb 6in (HF-C13)", "Linoleum Tile (LT01)" )
   ..
"UFLyrs (G.E2.U3)" = LAYERS          
   MATERIAL         = ( "UFMat (G.E2.U3.M1)", "Light Soil, Damp 12in", 
         "Conc HW 140lb 6in (HF-C13)", "Linoleum Tile (LT01)" )
   ..
"UFLyrs (G.C5.U6)" = LAYERS          
   MATERIAL         = ( "UFMat (G.C5.U6.M1)", "Light Soil, Damp 12in", 
         "Conc HW 140lb 6in (HF-C13)", "Linoleum Tile (LT01)" )
   ..

"EWall Construction" = CONSTRUCTION    
   TYPE             = LAYERS
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 4
   LAYERS           = "EWall Cons Layers"
   ..
"Roof Construction" = CONSTRUCTION    
   TYPE             = LAYERS
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 1
   LAYERS           = "Roof Cons Layers"
   ..
"Ceilg Construction" = CONSTRUCTION    
   TYPE             = LAYERS
   LAYERS           = "Ceilg Cons Layers"
   ..
"IWall Construction" = CONSTRUCTION    
   TYPE             = U-VALUE
   U-VALUE          = 2.7
   ..
"IFlr Construction" = CONSTRUCTION    
   TYPE             = LAYERS
   LAYERS           = "IFlr Cons Layers"
   ..
"IFlSP Construction" = CONSTRUCTION    
   TYPE             = LAYERS
   LAYERS           = "IFlr Cons Layers"
   ..
"UFCons (G.S1.U2)" = CONSTRUCTION    
   TYPE             = LAYERS
   LAYERS           = "UFLyrs (G.S1.U2)"
   ..
"UFCons (G.E2.U3)" = CONSTRUCTION    
   TYPE             = LAYERS
   LAYERS           = "UFLyrs (G.E2.U3)"
   ..
"UFCons (G.C5.U6)" = CONSTRUCTION    
   TYPE             = LAYERS
   LAYERS           = "UFLyrs (G.C5.U6)"
   ..


$ ---------------------------------------------------------
$              Glass Type Codes
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Glass Types
$ ---------------------------------------------------------

"Window Type #1 GT" = GLASS-TYPE      
   TYPE             = GLASS-TYPE-CODE
   GLASS-TYPE-CODE  = "2004"
   ..
"Window Type #2 GT" = GLASS-TYPE      
   TYPE             = GLASS-TYPE-CODE
   GLASS-TYPE-CODE  = "2203"
   ..
"Door Type #1 GT" = GLASS-TYPE      
   TYPE             = GLASS-TYPE-CODE
   GLASS-TYPE-CODE  = "1001"
   ..


$ ---------------------------------------------------------
$              Window Layers
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Lamps / Luminaries / Lighting Systems
$ ---------------------------------------------------------





$ ---------------------------------------------------------
$              Day Schedules
$ ---------------------------------------------------------

"GndCor Occ 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D, &D, 
         &D, &D, &D, &D, 0 )
   ..
"GndCor Occ 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0 )
   ..
"GndCor Ltg 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.0144, &D, &D, &D, &D, &D, &D, 0.4572, 0.9, &D, &D, 
         &D, &D, &D, &D, &D, &D, 0.4572, 0.0144 )
   ..
"GndCor Ltg 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.0144 )
   ..
"GndCor Eqp 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1453, &D, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D, 
         &D, &D, &D, &D, &D, 0.1453 )
   ..
"GndCor Eqp 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1453 )
   ..
"GndCor Sys1 Cool 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 82, &D, &D, &D, &D, &D, &D, &D, 76, &D, &D, &D, &D, 
         &D, &D, &D, &D, 82 )
   ..
"GndCor Sys1 Cool 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 82 )
   ..
"GndCor Sys1 Heat 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 64, &D, &D, &D, &D, &D, &D, &D, 70, &D, &D, &D, &D, 
         &D, &D, &D, &D, 64 )
   ..
"GndCor Sys1 Heat 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 64 )
   ..
"GndCor Sys1 Inf 1/0/1 D1" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, &D, &D, &D, 1.25, &D, 0.5, &D, &D, &D, 
         &D, &D, &D, 1.25, &D, 1 )
   ..
"GndCor Sys1 Inf 1/0/1 D2" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1 )
   ..
"GndPrm Ltg 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.037, &D, &D, &D, &D, &D, &D, 0.4685, 0.9, &D, &D, 
         &D, &D, &D, &D, &D, &D, 0.4685, 0.037 )
   ..
"GndPrm Ltg 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.037 )
   ..
"GndPrm Eqp 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1259, &D, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D, 
         &D, &D, &D, &D, &D, 0.1259 )
   ..
"GndPrm Eqp 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1259 )
   ..
"TypCor Ltg 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.018, &D, &D, &D, &D, &D, &D, 0.459, 0.9, &D, &D, &D, 
         &D, &D, &D, &D, &D, 0.459, 0.018 )
   ..
"TypCor Ltg 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.018 )
   ..
"TypCor Eqp 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1315, &D, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D, 
         &D, &D, &D, &D, &D, 0.1315 )
   ..
"TypCor Eqp 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1315 )
   ..
"TypPrm Ltg 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, 0.45, 0.9, &D, &D, &D, &D, 
         &D, &D, &D, &D, 0.45, 0 )
   ..
"TypPrm Ltg 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0 )
   ..
"TypPrm Eqp 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.2, &D, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D, &D, 
         &D, &D, &D, &D, 0.2 )
   ..
"TypPrm Eqp 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.2 )
   ..
"Sys1 (PSZ) Fans D1-1" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, 1, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, 0 )
   ..
"Sys1 (PSZ) Fans D1-2" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   VALUES           = ( 0 )
   ..
"Sys1 (PSZ) Inf D1-1" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, &D, &D, &D, 0.5, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, 1 )
   ..

$ ---------------------------------------------------------
$              Week Schedules
$ ---------------------------------------------------------

"GndCor Occ 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "GndCor Occ 1/0 D1", &D, &D, &D, &D, 
         "GndCor Occ 1/0 D2" )
   ..
"GndCor Ltg 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "GndCor Ltg 1/0 D1", &D, &D, &D, &D, 
         "GndCor Ltg 1/0 D2" )
   ..
"GndCor Eqp 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "GndCor Eqp 1/0 D1", &D, &D, &D, &D, 
         "GndCor Eqp 1/0 D2" )
   ..
"GndCor Sys1 Cool 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "GndCor Sys1 Cool 1/0 D1", &D, &D, &D, &D, 
         "GndCor Sys1 Cool 1/0 D2" )
   ..
"GndCor Sys1 Heat 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "GndCor Sys1 Heat 1/0 D1", &D, &D, &D, &D, 
         "GndCor Sys1 Heat 1/0 D2" )
   ..
"GndCor Sys1 Infil 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = MULTIPLIER
   DAY-SCHEDULES    = ( "GndCor Sys1 Inf 1/0/1 D1", &D, &D, &D, &D, 
         "GndCor Sys1 Inf 1/0/1 D2" )
   ..
"GndPrm Ltg 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "GndPrm Ltg 1/0 D1", &D, &D, &D, &D, 
         "GndPrm Ltg 1/0 D2" )
   ..
"GndPrm Eqp 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "GndPrm Eqp 1/0 D1", &D, &D, &D, &D, 
         "GndPrm Eqp 1/0 D2" )
   ..
"TypCor Ltg 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "TypCor Ltg 1/0 D1", &D, &D, &D, &D, 
         "TypCor Ltg 1/0 D2" )
   ..
"TypCor Eqp 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "TypCor Eqp 1/0 D1", &D, &D, &D, &D, 
         "TypCor Eqp 1/0 D2" )
   ..
"TypPrm Ltg 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "TypPrm Ltg 1/0 D1", &D, &D, &D, &D, 
         "TypPrm Ltg 1/0 D2" )
   ..
"TypPrm Eqp 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "TypPrm Eqp 1/0 D1", &D, &D, &D, &D, 
         "TypPrm Eqp 1/0 D2" )
   ..
"Sys1 (PSZ) Fans W1" = WEEK-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   DAY-SCHEDULES    = ( "Sys1 (PSZ) Fans D1-1", &D, &D, &D, &D, 
         "Sys1 (PSZ) Fans D1-2" )
   ..
"Sys1 (PSZ) Inf W1" = WEEK-SCHEDULE-PD
   TYPE             = MULTIPLIER
   DAY-SCHEDULES    = ( "Sys1 (PSZ) Inf D1-1", &D, &D, &D, &D, 
         "GndCor Sys1 Inf 1/0/1 D2" )
   ..

$ ---------------------------------------------------------
$              Annual Schedules
$ ---------------------------------------------------------

"GndCor Occ Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "GndCor Occ 1/0 W1" )
   ..
"GndCor Ltg Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "GndCor Ltg 1/0 W1" )
   ..
"GndCor Eqp Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "GndCor Eqp 1/0 W1" )
   ..
"GndCor Sys1 Cool Sch" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "GndCor Sys1 Cool 1/0 W1" )
   ..
"GndCor Sys1 Heat Sch" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "GndCor Sys1 Heat 1/0 W1" )
   ..
"GndCor Sys1 Infil Sch" = SCHEDULE-PD
   TYPE             = MULTIPLIER
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "GndCor Sys1 Infil 1/0 W1" )
   ..
"GndPrm Ltg Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "GndPrm Ltg 1/0 W1" )
   ..
"GndPrm Eqp Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "GndPrm Eqp 1/0 W1" )
   ..
"TypCor Ltg Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "TypCor Ltg 1/0 W1" )
   ..
"TypCor Eqp Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "TypCor Eqp 1/0 W1" )
   ..
"TypPrm Ltg Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "TypPrm Ltg 1/0 W1" )
   ..
"TypPrm Eqp Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "TypPrm Eqp 1/0 W1" )
   ..
"Sys1 (PSZ) Fan Sch" = SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Sys1 (PSZ) Fans W1" )
   ..
"Sys1 (PSZ) Inf Sch" = SCHEDULE-PD
   TYPE             = MULTIPLIER
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Sys1 (PSZ) Inf W1" )
   ..


$ ---------------------------------------------------------
$              Polygons
$ ---------------------------------------------------------

"Floor Polygon" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 200, 0 )
   V3               = ( 200, 100 )
   V4               = ( 0, 100 )
   ..
"Space Polygon 1" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 200, 0 )
   V3               = ( 185, 15 )
   V4               = ( 15, 15 )
   ..
"Space Polygon 2" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 100, -0 )
   V3               = ( 85, 15 )
   V4               = ( 15, 15 )
   ..
"Space Polygon 3" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 200, 0 )
   V3               = ( 185, 15 )
   V4               = ( 15, 15 )
   ..
"Space Polygon 4" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 100, 0 )
   V3               = ( 85, 15 )
   V4               = ( 15, 15 )
   ..
"Space Polygon 5" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 170, 0 )
   V3               = ( 170, 70 )
   V4               = ( 0, 70 )
   ..
"Space Polygon 1 - SMirro" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 15, 15 )
   V3               = ( 15, 185 )
   V4               = ( 0, 200 )
   ..
"Space Polygon 2 - SMirro" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 15, 15 )
   V3               = ( 15, 85 )
   V4               = ( -0, 100 )
   ..
"Space Polygon 5 - SMirro" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 70, 0 )
   V3               = ( 70, 170 )
   V4               = ( 0, 170 )
   ..


$ ---------------------------------------------------------
$              Wall Parameters
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Fixed and Building Shades
$ ---------------------------------------------------------




$ ---------------------------------------------------------
$              Misc Cost Related Objects
$ ---------------------------------------------------------



"Baseline Data" = BASELINE        
   ..


$ *********************************************************
$ **                                                     **
$ **                Performance Curves                   **
$ **                                                     **
$ *********************************************************


$ *********************************************************
$ **                                                     **
$ **      Floors / Spaces / Walls / Windows / Doors      **
$ **                                                     **
$ *********************************************************

"Ground Flr" = FLOOR           
   AZIMUTH          = 360
   POLYGON          = "Floor Polygon"
   SHAPE            = POLYGON
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   C-DIAGRAM-DATA   = *Bldg Envelope & Loads 1 Diag Data*
   ..
"South Perim Spc (G.S1)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "GndCor Occ Sch"
   LIGHTING-SCHEDUL = ( "GndPrm Ltg Sch" )
   TASK-LIGHT-SCH   = "GndCor Occ Sch"
   EQUIP-SCHEDULE   = ( "GndPrm Eqp Sch" )
   INF-SCHEDULE     = "GndCor Sys1 Infil Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0246486
   PEOPLE-HG-LAT    = 223.438
   PEOPLE-HG-SENS   = 250
   LIGHTING-W/AREA  = ( 1.22593 )
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = ( 1.12963 )
   AREA/PERSON      = 189.844
   POLYGON          = "Space Polygon 1"
   LOCATION         = FLOOR-V1
   C-ACTIVITY-DESC  = *Office (Executive/Private) (63%)*
   ..
"South Wall (G.S1.E1)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..
"South Win (G.S1.E1.W1)" = WINDOW          
   GLASS-TYPE       = "Window Type #2 GT"
   FRAME-WIDTH      = 0.108333
   X                = 8.15431
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 86.9974
   FRAME-CONDUCT    = 2.781
   ..
"South Win (G.S1.E1.W2)" = WINDOW          
   GLASS-TYPE       = "Window Type #2 GT"
   FRAME-WIDTH      = 0.108333
   X                = 104.848
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 86.9974
   FRAME-CONDUCT    = 2.781
   ..
"South Door (G.S1.E1.D1)" = WINDOW          
   GLASS-TYPE       = "Door Type #1 GT"
   FRAME-WIDTH      = 0.25
   X                = 97.25
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-CONDUCT    = 3.079
   ..
"NE Wall (G.S1.I1)" = INTERIOR-WALL   
   NEXT-TO          = "East Perim Spc (G.E2)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V2
   ..
"North Wall (G.S1.I2)" = INTERIOR-WALL   
   NEXT-TO          = "Core Spc (G.C5)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V3
   ..
"NW Wall (G.S1.I3)" = INTERIOR-WALL   
   NEXT-TO          = "West Perim Spc (G.W4)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V4
   ..
"Ceiling (G.S1.I4)" = INTERIOR-WALL   
   NEXT-TO          = "South Perim Plnm (G.S6)"
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   ..
"Flr (G.S1.U1)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (G.S1.U2)"
   LOCATION         = BOTTOM
   ..
"East Perim Spc (G.E2)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "GndCor Occ Sch"
   LIGHTING-SCHEDUL = ( "GndPrm Ltg Sch" )
   TASK-LIGHT-SCH   = "GndCor Occ Sch"
   EQUIP-SCHEDULE   = ( "GndPrm Eqp Sch" )
   INF-SCHEDULE     = "GndCor Sys1 Infil Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0268235
   PEOPLE-HG-LAT    = 223.438
   PEOPLE-HG-SENS   = 250
   LIGHTING-W/AREA  = ( 1.22593 )
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = ( 1.12963 )
   AREA/PERSON      = 189.844
   POLYGON          = "Space Polygon 2"
   LOCATION         = FLOOR-V2
   C-ACTIVITY-DESC  = *Office (Executive/Private) (63%)*
   ..
"East Wall (G.E2.E2)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..
"East Win (G.E2.E2.W1)" = WINDOW          
   GLASS-TYPE       = "Window Type #2 GT"
   FRAME-WIDTH      = 0.108333
   X                = 4.13132
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 41.0203
   FRAME-CONDUCT    = 2.781
   ..
"East Win (G.E2.E2.W2)" = WINDOW          
   GLASS-TYPE       = "Window Type #2 GT"
   FRAME-WIDTH      = 0.108333
   X                = 54.8483
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 41.0203
   FRAME-CONDUCT    = 2.781
   ..
"East Door (G.E2.E2.D1)" = WINDOW          
   GLASS-TYPE       = "Door Type #1 GT"
   FRAME-WIDTH      = 0.25
   X                = 47.25
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-CONDUCT    = 3.079
   ..
"NW Wall (G.E2.I5)" = INTERIOR-WALL   
   NEXT-TO          = "North Perim Spc (G.N3)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V2
   ..
"West Wall (G.E2.I6)" = INTERIOR-WALL   
   NEXT-TO          = "Core Spc (G.C5)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V3
   ..
"Ceiling (G.E2.I7)" = INTERIOR-WALL   
   NEXT-TO          = "East Perim Plnm (G.E7)"
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   ..
"Flr (G.E2.U2)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (G.E2.U3)"
   LOCATION         = BOTTOM
   ..
"North Perim Spc (G.N3)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "GndCor Occ Sch"
   LIGHTING-SCHEDUL = ( "GndPrm Ltg Sch" )
   TASK-LIGHT-SCH   = "GndCor Occ Sch"
   EQUIP-SCHEDULE   = ( "GndPrm Eqp Sch" )
   INF-SCHEDULE     = "GndCor Sys1 Infil Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0246486
   PEOPLE-HG-LAT    = 223.438
   PEOPLE-HG-SENS   = 250
   LIGHTING-W/AREA  = ( 1.22593 )
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = ( 1.12963 )
   AREA/PERSON      = 189.844
   POLYGON          = "Space Polygon 3"
   LOCATION         = FLOOR-V3
   C-ACTIVITY-DESC  = *Office (Executive/Private) (63%)*
   ..
"North Wall (G.N3.E3)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..
"North Win (G.N3.E3.W1)" = WINDOW          
   GLASS-TYPE       = "Window Type #1 GT"
   FRAME-WIDTH      = 0.108333
   X                = 8.15431
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 86.9974
   FRAME-CONDUCT    = 2.781
   ..
"North Win (G.N3.E3.W2)" = WINDOW          
   GLASS-TYPE       = "Window Type #1 GT"
   FRAME-WIDTH      = 0.108333
   X                = 104.848
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 86.9974
   FRAME-CONDUCT    = 2.781
   ..
"North Door (G.N3.E3.D1)" = WINDOW          
   GLASS-TYPE       = "Door Type #1 GT"
   FRAME-WIDTH      = 0.25
   X                = 97.25
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-CONDUCT    = 3.079
   ..
"SW Wall (G.N3.I8)" = INTERIOR-WALL   
   NEXT-TO          = "West Perim Spc (G.W4)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V2
   ..
"South Wall (G.N3.I9)" = INTERIOR-WALL   
   NEXT-TO          = "Core Spc (G.C5)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V3
   ..
"Ceiling (G.N3.I10)" = INTERIOR-WALL   
   NEXT-TO          = "North Perim Plnm (G.N8)"
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   ..
"Flr (G.N3.U3)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (G.S1.U2)"
   LOCATION         = BOTTOM
   ..
"West Perim Spc (G.W4)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "GndCor Occ Sch"
   LIGHTING-SCHEDUL = ( "GndPrm Ltg Sch" )
   TASK-LIGHT-SCH   = "GndCor Occ Sch"
   EQUIP-SCHEDULE   = ( "GndPrm Eqp Sch" )
   INF-SCHEDULE     = "GndCor Sys1 Infil Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0268235
   PEOPLE-HG-LAT    = 223.438
   PEOPLE-HG-SENS   = 250
   LIGHTING-W/AREA  = ( 1.22593 )
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = ( 1.12963 )
   AREA/PERSON      = 189.844
   POLYGON          = "Space Polygon 4"
   LOCATION         = FLOOR-V4
   C-ACTIVITY-DESC  = *Office (Executive/Private) (63%)*
   ..
"West Wall (G.W4.E4)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..
"West Win (G.W4.E4.W1)" = WINDOW          
   GLASS-TYPE       = "Window Type #2 GT"
   FRAME-WIDTH      = 0.108333
   X                = 4.13132
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 41.0203
   FRAME-CONDUCT    = 2.781
   ..
"West Win (G.W4.E4.W2)" = WINDOW          
   GLASS-TYPE       = "Window Type #2 GT"
   FRAME-WIDTH      = 0.108333
   X                = 54.8483
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 41.0203
   FRAME-CONDUCT    = 2.781
   ..
"West Door (G.W4.E4.D1)" = WINDOW          
   GLASS-TYPE       = "Door Type #1 GT"
   FRAME-WIDTH      = 0.25
   X                = 47.25
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-CONDUCT    = 3.079
   ..
"East Wall (G.W4.I11)" = INTERIOR-WALL   
   NEXT-TO          = "Core Spc (G.C5)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V3
   ..
"Ceiling (G.W4.I12)" = INTERIOR-WALL   
   NEXT-TO          = "West Perim Plnm (G.W9)"
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   ..
"Flr (G.W4.U4)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (G.E2.U3)"
   LOCATION         = BOTTOM
   ..
"Core Spc (G.C5)" = SPACE           
   X                = 15
   Y                = 15
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "GndCor Occ Sch"
   LIGHTING-SCHEDUL = ( "GndCor Ltg Sch" )
   TASK-LIGHT-SCH   = "GndCor Occ Sch"
   EQUIP-SCHEDULE   = ( "GndCor Eqp Sch" )
   INF-SCHEDULE     = "GndCor Sys1 Infil Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   PEOPLE-HG-LAT    = 204.088
   PEOPLE-HG-SENS   = 248.338
   LIGHTING-W/AREA  = ( 1.05097 )
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = ( 0.971709 )
   AREA/PERSON      = 129.985
   POLYGON          = "Space Polygon 5"
   C-ACTIVITY-DESC  = *Office (Executive/Private) (50%)*
   ..
"Ceiling (G.C5.I13)" = INTERIOR-WALL   
   NEXT-TO          = "Core Plnm (G.C10)"
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   ..
"Flr (G.C5.U5)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (G.C5.U6)"
   LOCATION         = BOTTOM
   ..
"South Perim Plnm (G.S6)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00821622
   POLYGON          = "Space Polygon 1"
   LOCATION         = FLOOR-V1
   ..
"South Wall (G.S6.E5)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..
"NE Wall (G.S6.I14)" = INTERIOR-WALL   
   NEXT-TO          = "East Perim Plnm (G.E7)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V2
   ..
"North Wall (G.S6.I15)" = INTERIOR-WALL   
   NEXT-TO          = "Core Plnm (G.C10)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V3
   ..
"NW Wall (G.S6.I16)" = INTERIOR-WALL   
   NEXT-TO          = "West Perim Plnm (G.W9)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V4
   ..
"East Perim Plnm (G.E7)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00894118
   POLYGON          = "Space Polygon 2"
   LOCATION         = FLOOR-V2
   ..
"East Wall (G.E7.E6)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..
"NW Wall (G.E7.I17)" = INTERIOR-WALL   
   NEXT-TO          = "North Perim Plnm (G.N8)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V2
   ..
"West Wall (G.E7.I18)" = INTERIOR-WALL   
   NEXT-TO          = "Core Plnm (G.C10)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V3
   ..
"North Perim Plnm (G.N8)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00821622
   POLYGON          = "Space Polygon 3"
   LOCATION         = FLOOR-V3
   ..
"North Wall (G.N8.E7)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..
"SW Wall (G.N8.I19)" = INTERIOR-WALL   
   NEXT-TO          = "West Perim Plnm (G.W9)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V2
   ..
"South Wall (G.N8.I20)" = INTERIOR-WALL   
   NEXT-TO          = "Core Plnm (G.C10)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V3
   ..
"West Perim Plnm (G.W9)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00894118
   POLYGON          = "Space Polygon 4"
   LOCATION         = FLOOR-V4
   ..
"West Wall (G.W9.E8)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..
"East Wall (G.W9.I21)" = INTERIOR-WALL   
   NEXT-TO          = "Core Plnm (G.C10)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V3
   ..
"Core Plnm (G.C10)" = SPACE           
   X                = 15
   Y                = 15
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   POLYGON          = "Space Polygon 5"
   ..
"Mid Flr" = FLOOR           
   Z                = 12
   AZIMUTH          = 45
   POLYGON          = "Floor Polygon"
   SHAPE            = POLYGON
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   C-DIAGRAM-DATA   = *Bldg Envelope & Loads 1 Diag Data*
   ..
"South Perim Spc (M.S11)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "GndCor Occ Sch"
   LIGHTING-SCHEDUL = ( "TypPrm Ltg Sch" )
   TASK-LIGHT-SCH   = "GndCor Occ Sch"
   EQUIP-SCHEDULE   = ( "TypPrm Eqp Sch" )
   INF-SCHEDULE     = "GndCor Sys1 Infil Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0246486
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   LIGHTING-W/AREA  = ( 1.3 )
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = ( 1.5 )
   AREA/PERSON      = 225
   POLYGON          = "Space Polygon 1"
   LOCATION         = FLOOR-V1
   C-ACTIVITY-DESC  = *Office (Executive/Private)*
   ..
"South Wall (M.S11.E9)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..
"South Win (M.S11.E9.W1)" = WINDOW          
   GLASS-TYPE       = "Window Type #2 GT"
   FRAME-WIDTH      = 0.108333
   X                = 8.15431
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 183.691
   FRAME-CONDUCT    = 2.781
   ..
"Flr (M.S11.I22)" = INTERIOR-WALL   
   NEXT-TO          = "South Perim Plnm (G.S6)"
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   ..
"NE Wall (M.S11.I23)" = INTERIOR-WALL   
   NEXT-TO          = "East Perim Spc (M.E12)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V2
   ..
"North Wall (M.S11.I24)" = INTERIOR-WALL   
   NEXT-TO          = "Core Spc (M.C15)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V3
   ..
"NW Wall (M.S11.I25)" = INTERIOR-WALL   
   NEXT-TO          = "West Perim Spc (M.W14)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V4
   ..
"Ceiling (M.S11.I26)" = INTERIOR-WALL   
   NEXT-TO          = "South Perim Plnm (M.S16)"
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   ..
"East Perim Spc (M.E12)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "GndCor Occ Sch"
   LIGHTING-SCHEDUL = ( "TypPrm Ltg Sch" )
   TASK-LIGHT-SCH   = "GndCor Occ Sch"
   EQUIP-SCHEDULE   = ( "TypPrm Eqp Sch" )
   INF-SCHEDULE     = "GndCor Sys1 Infil Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0268235
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   LIGHTING-W/AREA  = ( 1.3 )
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = ( 1.5 )
   AREA/PERSON      = 225
   POLYGON          = "Space Polygon 2"
   LOCATION         = FLOOR-V2
   C-ACTIVITY-DESC  = *Office (Executive/Private)*
   ..
"East Wall (M.E12.E10)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..
"East Win (M.E12.E10.W1)" = WINDOW          
   GLASS-TYPE       = "Window Type #2 GT"
   FRAME-WIDTH      = 0.108333
   X                = 4.13132
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 91.7374
   FRAME-CONDUCT    = 2.781
   ..
"Flr (M.E12.I27)" = INTERIOR-WALL   
   NEXT-TO          = "East Perim Plnm (G.E7)"
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   ..
"NW Wall (M.E12.I28)" = INTERIOR-WALL   
   NEXT-TO          = "North Perim Spc (M.N13)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V2
   ..
"West Wall (M.E12.I29)" = INTERIOR-WALL   
   NEXT-TO          = "Core Spc (M.C15)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V3
   ..
"Ceiling (M.E12.I30)" = INTERIOR-WALL   
   NEXT-TO          = "East Perim Plnm (M.E17)"
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   ..
"North Perim Spc (M.N13)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "GndCor Occ Sch"
   LIGHTING-SCHEDUL = ( "TypPrm Ltg Sch" )
   TASK-LIGHT-SCH   = "GndCor Occ Sch"
   EQUIP-SCHEDULE   = ( "TypPrm Eqp Sch" )
   INF-SCHEDULE     = "GndCor Sys1 Infil Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0246486
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   LIGHTING-W/AREA  = ( 1.3 )
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = ( 1.5 )
   AREA/PERSON      = 225
   POLYGON          = "Space Polygon 3"
   LOCATION         = FLOOR-V3
   C-ACTIVITY-DESC  = *Office (Executive/Private)*
   ..
"North Wall (M.N13.E11)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..
"North Win (M.N13.E11.W1)" = WINDOW          
   GLASS-TYPE       = "Window Type #1 GT"
   FRAME-WIDTH      = 0.108333
   X                = 8.15431
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 183.691
   FRAME-CONDUCT    = 2.781
   ..
"Flr (M.N13.I31)" = INTERIOR-WALL   
   NEXT-TO          = "North Perim Plnm (G.N8)"
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   ..
"SW Wall (M.N13.I32)" = INTERIOR-WALL   
   NEXT-TO          = "West Perim Spc (M.W14)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V2
   ..
"South Wall (M.N13.I33)" = INTERIOR-WALL   
   NEXT-TO          = "Core Spc (M.C15)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V3
   ..
"Ceiling (M.N13.I34)" = INTERIOR-WALL   
   NEXT-TO          = "North Perim Plnm (M.N18)"
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   ..
"West Perim Spc (M.W14)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "GndCor Occ Sch"
   LIGHTING-SCHEDUL = ( "TypPrm Ltg Sch" )
   TASK-LIGHT-SCH   = "GndCor Occ Sch"
   EQUIP-SCHEDULE   = ( "TypPrm Eqp Sch" )
   INF-SCHEDULE     = "GndCor Sys1 Infil Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0268235
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   LIGHTING-W/AREA  = ( 1.3 )
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = ( 1.5 )
   AREA/PERSON      = 225
   POLYGON          = "Space Polygon 4"
   LOCATION         = FLOOR-V4
   C-ACTIVITY-DESC  = *Office (Executive/Private)*
   ..
"West Wall (M.W14.E12)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..
"West Win (M.W14.E12.W1)" = WINDOW          
   GLASS-TYPE       = "Window Type #2 GT"
   FRAME-WIDTH      = 0.108333
   X                = 4.13132
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 91.7374
   FRAME-CONDUCT    = 2.781
   ..
"Flr (M.W14.I35)" = INTERIOR-WALL   
   NEXT-TO          = "West Perim Plnm (G.W9)"
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   ..
"East Wall (M.W14.I36)" = INTERIOR-WALL   
   NEXT-TO          = "Core Spc (M.C15)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V3
   ..
"Ceiling (M.W14.I37)" = INTERIOR-WALL   
   NEXT-TO          = "West Perim Plnm (M.W19)"
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   ..
"Core Spc (M.C15)" = SPACE           
   X                = 15
   Y                = 15
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "GndCor Occ Sch"
   LIGHTING-SCHEDUL = ( "TypCor Ltg Sch" )
   TASK-LIGHT-SCH   = "GndCor Occ Sch"
   EQUIP-SCHEDULE   = ( "TypCor Eqp Sch" )
   INF-SCHEDULE     = "GndCor Sys1 Infil Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   PEOPLE-HG-LAT    = 201.248
   PEOPLE-HG-SENS   = 248.235
   LIGHTING-W/AREA  = ( 1.13964 )
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = ( 1.16667 )
   AREA/PERSON      = 110.189
   POLYGON          = "Space Polygon 5"
   C-ACTIVITY-DESC  = *Office (Executive/Private) (62%)*
   ..
"Flr (M.C15.I38)" = INTERIOR-WALL   
   NEXT-TO          = "Core Plnm (G.C10)"
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   ..
"Ceiling (M.C15.I39)" = INTERIOR-WALL   
   NEXT-TO          = "Core Plnm (M.C20)"
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   ..
"South Perim Plnm (M.S16)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00821622
   POLYGON          = "Space Polygon 1"
   LOCATION         = FLOOR-V1
   ..
"South Wall (M.S16.E13)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..
"NE Wall (M.S16.I40)" = INTERIOR-WALL   
   NEXT-TO          = "East Perim Plnm (M.E17)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V2
   ..
"North Wall (M.S16.I41)" = INTERIOR-WALL   
   NEXT-TO          = "Core Plnm (M.C20)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V3
   ..
"NW Wall (M.S16.I42)" = INTERIOR-WALL   
   NEXT-TO          = "West Perim Plnm (M.W19)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V4
   ..
"East Perim Plnm (M.E17)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00894118
   POLYGON          = "Space Polygon 2"
   LOCATION         = FLOOR-V2
   ..
"East Wall (M.E17.E14)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..
"NW Wall (M.E17.I43)" = INTERIOR-WALL   
   NEXT-TO          = "North Perim Plnm (M.N18)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V2
   ..
"West Wall (M.E17.I44)" = INTERIOR-WALL   
   NEXT-TO          = "Core Plnm (M.C20)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V3
   ..
"North Perim Plnm (M.N18)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00821622
   POLYGON          = "Space Polygon 3"
   LOCATION         = FLOOR-V3
   ..
"North Wall (M.N18.E15)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..
"SW Wall (M.N18.I45)" = INTERIOR-WALL   
   NEXT-TO          = "West Perim Plnm (M.W19)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V2
   ..
"South Wall (M.N18.I46)" = INTERIOR-WALL   
   NEXT-TO          = "Core Plnm (M.C20)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V3
   ..
"West Perim Plnm (M.W19)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00894118
   POLYGON          = "Space Polygon 4"
   LOCATION         = FLOOR-V4
   ..
"West Wall (M.W19.E16)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..
"East Wall (M.W19.I47)" = INTERIOR-WALL   
   NEXT-TO          = "Core Plnm (M.C20)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V3
   ..
"Core Plnm (M.C20)" = SPACE           
   X                = 15
   Y                = 15
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   POLYGON          = "Space Polygon 5"
   ..
"Top Flr" = FLOOR           
   Z                = 24
   AZIMUTH          = 90
   POLYGON          = "Floor Polygon"
   SHAPE            = POLYGON
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   C-DIAGRAM-DATA   = *Bldg Envelope & Loads 1 Diag Data*
   ..
"South Perim Spc (T.S21)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "GndCor Occ Sch"
   LIGHTING-SCHEDUL = ( "TypPrm Ltg Sch" )
   TASK-LIGHT-SCH   = "GndCor Occ Sch"
   EQUIP-SCHEDULE   = ( "TypPrm Eqp Sch" )
   INF-SCHEDULE     = "GndCor Sys1 Infil Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0246486
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   LIGHTING-W/AREA  = ( 1.3 )
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = ( 1.5 )
   AREA/PERSON      = 225
   POLYGON          = "Space Polygon 1"
   LOCATION         = FLOOR-V1
   C-ACTIVITY-DESC  = *Office (Executive/Private)*
   ..
"South Wall (T.S21.E17)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..
"South Win (T.S21.E17.W1)" = WINDOW          
   GLASS-TYPE       = "Window Type #2 GT"
   FRAME-WIDTH      = 0.108333
   X                = 8.15431
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 183.691
   FRAME-CONDUCT    = 2.781
   ..
"Flr (T.S21.I48)" = INTERIOR-WALL   
   NEXT-TO          = "South Perim Plnm (M.S16)"
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   ..
"NE Wall (T.S21.I49)" = INTERIOR-WALL   
   NEXT-TO          = "East Perim Spc (T.E22)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V2
   ..
"North Wall (T.S21.I50)" = INTERIOR-WALL   
   NEXT-TO          = "Core Spc (T.C25)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V3
   ..
"NW Wall (T.S21.I51)" = INTERIOR-WALL   
   NEXT-TO          = "West Perim Spc (T.W24)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V4
   ..
"Ceiling (T.S21.I52)" = INTERIOR-WALL   
   NEXT-TO          = "South Perim Plnm (T.S26)"
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   ..
"East Perim Spc (T.E22)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "GndCor Occ Sch"
   LIGHTING-SCHEDUL = ( "TypPrm Ltg Sch" )
   TASK-LIGHT-SCH   = "GndCor Occ Sch"
   EQUIP-SCHEDULE   = ( "TypPrm Eqp Sch" )
   INF-SCHEDULE     = "GndCor Sys1 Infil Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0268235
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   LIGHTING-W/AREA  = ( 1.3 )
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = ( 1.5 )
   AREA/PERSON      = 225
   POLYGON          = "Space Polygon 2"
   LOCATION         = FLOOR-V2
   C-ACTIVITY-DESC  = *Office (Executive/Private)*
   ..
"East Wall (T.E22.E18)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..
"East Win (T.E22.E18.W1)" = WINDOW          
   GLASS-TYPE       = "Window Type #2 GT"
   FRAME-WIDTH      = 0.108333
   X                = 4.13132
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 91.7374
   FRAME-CONDUCT    = 2.781
   ..
"Flr (T.E22.I53)" = INTERIOR-WALL   
   NEXT-TO          = "East Perim Plnm (M.E17)"
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   ..
"NW Wall (T.E22.I54)" = INTERIOR-WALL   
   NEXT-TO          = "North Perim Spc (T.N23)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V2
   ..
"West Wall (T.E22.I55)" = INTERIOR-WALL   
   NEXT-TO          = "Core Spc (T.C25)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V3
   ..
"Ceiling (T.E22.I56)" = INTERIOR-WALL   
   NEXT-TO          = "East Perim Plnm (T.E27)"
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   ..
"North Perim Spc (T.N23)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "GndCor Occ Sch"
   LIGHTING-SCHEDUL = ( "TypPrm Ltg Sch" )
   TASK-LIGHT-SCH   = "GndCor Occ Sch"
   EQUIP-SCHEDULE   = ( "TypPrm Eqp Sch" )
   INF-SCHEDULE     = "GndCor Sys1 Infil Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0246486
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   LIGHTING-W/AREA  = ( 1.3 )
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = ( 1.5 )
   AREA/PERSON      = 225
   POLYGON          = "Space Polygon 3"
   LOCATION         = FLOOR-V3
   C-ACTIVITY-DESC  = *Office (Executive/Private)*
   ..
"North Wall (T.N23.E19)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..
"North Win (T.N23.E19.W1)" = WINDOW          
   GLASS-TYPE       = "Window Type #1 GT"
   FRAME-WIDTH      = 0.108333
   X                = 8.15431
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 183.691
   FRAME-CONDUCT    = 2.781
   ..
"Flr (T.N23.I57)" = INTERIOR-WALL   
   NEXT-TO          = "North Perim Plnm (M.N18)"
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   ..
"SW Wall (T.N23.I58)" = INTERIOR-WALL   
   NEXT-TO          = "West Perim Spc (T.W24)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V2
   ..
"South Wall (T.N23.I59)" = INTERIOR-WALL   
   NEXT-TO          = "Core Spc (T.C25)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V3
   ..
"Ceiling (T.N23.I60)" = INTERIOR-WALL   
   NEXT-TO          = "North Perim Plnm (T.N28)"
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   ..
"West Perim Spc (T.W24)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "GndCor Occ Sch"
   LIGHTING-SCHEDUL = ( "TypPrm Ltg Sch" )
   TASK-LIGHT-SCH   = "GndCor Occ Sch"
   EQUIP-SCHEDULE   = ( "TypPrm Eqp Sch" )
   INF-SCHEDULE     = "GndCor Sys1 Infil Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0268235
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   LIGHTING-W/AREA  = ( 1.3 )
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = ( 1.5 )
   AREA/PERSON      = 225
   POLYGON          = "Space Polygon 4"
   LOCATION         = FLOOR-V4
   C-ACTIVITY-DESC  = *Office (Executive/Private)*
   ..
"West Wall (T.W24.E20)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..
"West Win (T.W24.E20.W1)" = WINDOW          
   GLASS-TYPE       = "Window Type #2 GT"
   FRAME-WIDTH      = 0.108333
   X                = 4.13132
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 91.7374
   FRAME-CONDUCT    = 2.781
   ..
"Flr (T.W24.I61)" = INTERIOR-WALL   
   NEXT-TO          = "West Perim Plnm (M.W19)"
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   ..
"East Wall (T.W24.I62)" = INTERIOR-WALL   
   NEXT-TO          = "Core Spc (T.C25)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V3
   ..
"Ceiling (T.W24.I63)" = INTERIOR-WALL   
   NEXT-TO          = "West Perim Plnm (T.W29)"
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   ..
"Core Spc (T.C25)" = SPACE           
   X                = 15
   Y                = 15
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "GndCor Occ Sch"
   LIGHTING-SCHEDUL = ( "TypCor Ltg Sch" )
   TASK-LIGHT-SCH   = "GndCor Occ Sch"
   EQUIP-SCHEDULE   = ( "TypCor Eqp Sch" )
   INF-SCHEDULE     = "GndCor Sys1 Infil Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   PEOPLE-HG-LAT    = 201.248
   PEOPLE-HG-SENS   = 248.235
   LIGHTING-W/AREA  = ( 1.13964 )
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = ( 1.16667 )
   AREA/PERSON      = 110.189
   POLYGON          = "Space Polygon 5"
   C-ACTIVITY-DESC  = *Office (Executive/Private) (62%)*
   ..
"Flr (T.C25.I64)" = INTERIOR-WALL   
   NEXT-TO          = "Core Plnm (M.C20)"
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   ..
"Ceiling (T.C25.I65)" = INTERIOR-WALL   
   NEXT-TO          = "Core Plnm (T.C30)"
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   ..
"South Perim Plnm (T.S26)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00821622
   POLYGON          = "Space Polygon 1"
   LOCATION         = FLOOR-V1
   ..
"South Wall (T.S26.E21)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..
"Roof (T.S26.E22)" = EXTERIOR-WALL   
   CONSTRUCTION     = "Roof Construction"
   LOCATION         = TOP
   ..
"NE Wall (T.S26.I66)" = INTERIOR-WALL   
   NEXT-TO          = "East Perim Plnm (T.E27)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V2
   ..
"North Wall (T.S26.I67)" = INTERIOR-WALL   
   NEXT-TO          = "Core Plnm (T.C30)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V3
   ..
"NW Wall (T.S26.I68)" = INTERIOR-WALL   
   NEXT-TO          = "West Perim Plnm (T.W29)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V4
   ..
"East Perim Plnm (T.E27)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00894118
   POLYGON          = "Space Polygon 2"
   LOCATION         = FLOOR-V2
   ..
"East Wall (T.E27.E23)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..
"Roof (T.E27.E24)" = EXTERIOR-WALL   
   CONSTRUCTION     = "Roof Construction"
   LOCATION         = TOP
   ..
"NW Wall (T.E27.I69)" = INTERIOR-WALL   
   NEXT-TO          = "North Perim Plnm (T.N28)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V2
   ..
"West Wall (T.E27.I70)" = INTERIOR-WALL   
   NEXT-TO          = "Core Plnm (T.C30)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V3
   ..
"North Perim Plnm (T.N28)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00821622
   POLYGON          = "Space Polygon 3"
   LOCATION         = FLOOR-V3
   ..
"North Wall (T.N28.E25)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..
"Roof (T.N28.E26)" = EXTERIOR-WALL   
   CONSTRUCTION     = "Roof Construction"
   LOCATION         = TOP
   ..
"SW Wall (T.N28.I71)" = INTERIOR-WALL   
   NEXT-TO          = "West Perim Plnm (T.W29)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V2
   ..
"South Wall (T.N28.I72)" = INTERIOR-WALL   
   NEXT-TO          = "Core Plnm (T.C30)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V3
   ..
"West Perim Plnm (T.W29)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00894118
   POLYGON          = "Space Polygon 4"
   LOCATION         = FLOOR-V4
   ..
"West Wall (T.W29.E27)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..
"Roof (T.W29.E28)" = EXTERIOR-WALL   
   CONSTRUCTION     = "Roof Construction"
   LOCATION         = TOP
   ..
"East Wall (T.W29.I73)" = INTERIOR-WALL   
   NEXT-TO          = "Core Plnm (T.C30)"
   CONSTRUCTION     = "IWall Construction"
   LOCATION         = SPACE-V3
   ..
"Core Plnm (T.C30)" = SPACE           
   X                = 15
   Y                = 15
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   POLYGON          = "Space Polygon 5"
   ..
"Roof (T.C30.E29)" = EXTERIOR-WALL   
   CONSTRUCTION     = "Roof Construction"
   LOCATION         = TOP
   ..


$ *********************************************************
$ **                                                     **
$ **              Electric & Fuel Meters                 **
$ **                                                     **
$ *********************************************************

$ ---------------------------------------------------------
$              Electric Meters
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Fuel Meters
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Master Meters
$ ---------------------------------------------------------

"MASTER-METERS 1" = MASTER-METERS   
   MSTR-ELEC-METER  = "EM1"
   MSTR-FUEL-METER  = "FM1"
   ..


$ *********************************************************
$ **                                                     **
$ **      HVAC Circulation Loops / Plant Equipment       **
$ **                                                     **
$ *********************************************************

$ ---------------------------------------------------------
$              Pumps
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Heat Exchangers
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Circulation Loops
$ ---------------------------------------------------------

"DHW Plant 1 Loop (1)" = CIRCULATION-LOOP
   TYPE             = DHW
   DESIGN-HEAT-T    = 135
   PROCESS-FLOW     = ( 0.781869 )
   PROCESS-SCH      = ( "GndCor Occ Sch" )
   PROCESS-T        = ( 135 )
   ..


$ ---------------------------------------------------------
$              Chillers
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Boilers
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Domestic Water Heaters
$ ---------------------------------------------------------

"DHW Plant 1 Wtr Htr (1)" = DW-HEATER       
   TYPE             = GAS
   TANK-VOLUME      = 211.105
   CAPACITY         = 0.28136
   HIR-FPLR         = "DW-Gas-Pilotless-HIR-fPLR"
   TANK-UA          = 8.79603
   LOCATION         = ZONE
   ZONE-NAME        = "Core Pl Zn (G.C10)"
   DHW-LOOP         = "DHW Plant 1 Loop (1)"
   C-RECOV-EFF      = 0.8
   C-STBY-LOSS-FRAC = 1.75001
   C-TANK-EXT-RVAL  = 12
   ..


$ ---------------------------------------------------------
$              Heat Rejection
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Tower Free Cooling
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Photovoltaic Modules
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Electric Generators
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Thermal Storage
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Ground Loop Heat Exchangers
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Compliance DHW (residential dwelling units)
$ ---------------------------------------------------------



$ *********************************************************
$ **                                                     **
$ **            Steam & Chilled Water Meters             **
$ **                                                     **
$ *********************************************************

$ ---------------------------------------------------------
$              Steam Meters
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Chilled Water Meters
$ ---------------------------------------------------------



$ *********************************************************
$ **                                                     **
$ **               HVAC Systems / Zones                  **
$ **                                                     **
$ *********************************************************

"Sys1 (PSZ) (G.S1)" = SYSTEM          
   TYPE             = PSZ
   HEAT-SOURCE      = FURNACE
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1.15
   HUMIDIFIER-TYPE  = NONE
   MAX-SUPPLY-T     = 120
   MIN-SUPPLY-T     = 55
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   ECONO-LIMIT-T    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   OA-CONTROL       = OA-TEMP
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   COOLING-EIR      = 0.263548
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.25
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   CONTROL-ZONE     = "South Perim Zn (G.S1)"
   ..
"South Perim Zn (G.S1)" = ZONE            
   TYPE             = CONDITIONED
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 17.6563
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "GndCor Sys1 Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "GndCor Sys1 Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "South Perim Spc (G.S1)"
   ..
"South Perim Pl Zn (G.S6)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "South Perim Plnm (G.S6)"
   ..
"Sys1 (PSZ) (G.E2)" = SYSTEM          
   TYPE             = PSZ
   HEAT-SOURCE      = FURNACE
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1.15
   HUMIDIFIER-TYPE  = NONE
   MAX-SUPPLY-T     = 120
   MIN-SUPPLY-T     = 55
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   ECONO-LIMIT-T    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   OA-CONTROL       = OA-TEMP
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   COOLING-EIR      = 0.263548
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.25
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   CONTROL-ZONE     = "East Perim Zn (G.E2)"
   ..
"East Perim Zn (G.E2)" = ZONE            
   TYPE             = CONDITIONED
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 17.6563
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "GndCor Sys1 Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "GndCor Sys1 Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "East Perim Spc (G.E2)"
   ..
"East Perim Pl Zn (G.E7)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "East Perim Plnm (G.E7)"
   ..
"Sys1 (PSZ) (G.N3)" = SYSTEM          
   TYPE             = PSZ
   HEAT-SOURCE      = FURNACE
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1.15
   HUMIDIFIER-TYPE  = NONE
   MAX-SUPPLY-T     = 120
   MIN-SUPPLY-T     = 55
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   ECONO-LIMIT-T    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   OA-CONTROL       = OA-TEMP
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   COOLING-EIR      = 0.263548
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.25
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   CONTROL-ZONE     = "North Perim Zn (G.N3)"
   ..
"North Perim Zn (G.N3)" = ZONE            
   TYPE             = CONDITIONED
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 17.6563
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "GndCor Sys1 Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "GndCor Sys1 Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "North Perim Spc (G.N3)"
   ..
"North Perim Pl Zn (G.N8)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "North Perim Plnm (G.N8)"
   ..
"Sys1 (PSZ) (G.W4)" = SYSTEM          
   TYPE             = PSZ
   HEAT-SOURCE      = FURNACE
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1.15
   HUMIDIFIER-TYPE  = NONE
   MAX-SUPPLY-T     = 120
   MIN-SUPPLY-T     = 55
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   ECONO-LIMIT-T    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   OA-CONTROL       = OA-TEMP
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   COOLING-EIR      = 0.263548
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.25
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   CONTROL-ZONE     = "West Perim Zn (G.W4)"
   ..
"West Perim Zn (G.W4)" = ZONE            
   TYPE             = CONDITIONED
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 17.6563
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "GndCor Sys1 Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "GndCor Sys1 Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "West Perim Spc (G.W4)"
   ..
"West Perim Pl Zn (G.W9)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "West Perim Plnm (G.W9)"
   ..
"Sys1 (PSZ) (G.C5)" = SYSTEM          
   TYPE             = PSZ
   HEAT-SOURCE      = FURNACE
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1.15
   HUMIDIFIER-TYPE  = NONE
   MAX-SUPPLY-T     = 120
   MIN-SUPPLY-T     = 55
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   ECONO-LIMIT-T    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   OA-CONTROL       = OA-TEMP
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   COOLING-EIR      = 0.263548
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.25
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   CONTROL-ZONE     = "Core Zn (G.C5)"
   ..
"Core Zn (G.C5)" = ZONE            
   TYPE             = CONDITIONED
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 25.4004
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "GndCor Sys1 Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "GndCor Sys1 Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "Core Spc (G.C5)"
   ..
"Core Pl Zn (G.C10)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "Core Plnm (G.C10)"
   ..
"Sys1 (PSZ) (M.S11)" = SYSTEM          
   TYPE             = PSZ
   HEAT-SOURCE      = FURNACE
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1.15
   HUMIDIFIER-TYPE  = NONE
   MAX-SUPPLY-T     = 120
   MIN-SUPPLY-T     = 55
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   ECONO-LIMIT-T    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   OA-CONTROL       = OA-TEMP
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   COOLING-EIR      = 0.263548
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.25
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   CONTROL-ZONE     = "South Perim Zn (M.S11)"
   ..
"South Perim Zn (M.S11)" = ZONE            
   TYPE             = CONDITIONED
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "GndCor Sys1 Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "GndCor Sys1 Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "South Perim Spc (M.S11)"
   ..
"South Perim Pl Zn (M.S16)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "South Perim Plnm (M.S16)"
   ..
"Sys1 (PSZ) (M.E12)" = SYSTEM          
   TYPE             = PSZ
   HEAT-SOURCE      = FURNACE
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1.15
   HUMIDIFIER-TYPE  = NONE
   MAX-SUPPLY-T     = 120
   MIN-SUPPLY-T     = 55
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   ECONO-LIMIT-T    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   OA-CONTROL       = OA-TEMP
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   COOLING-EIR      = 0.263548
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.25
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   CONTROL-ZONE     = "East Perim Zn (M.E12)"
   ..
"East Perim Zn (M.E12)" = ZONE            
   TYPE             = CONDITIONED
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "GndCor Sys1 Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "GndCor Sys1 Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "East Perim Spc (M.E12)"
   ..
"East Perim Pl Zn (M.E17)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "East Perim Plnm (M.E17)"
   ..
"Sys1 (PSZ) (M.N13)" = SYSTEM          
   TYPE             = PSZ
   HEAT-SOURCE      = FURNACE
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1.15
   HUMIDIFIER-TYPE  = NONE
   MAX-SUPPLY-T     = 120
   MIN-SUPPLY-T     = 55
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   ECONO-LIMIT-T    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   OA-CONTROL       = OA-TEMP
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   COOLING-EIR      = 0.263548
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.25
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   CONTROL-ZONE     = "North Perim Zn (M.N13)"
   ..
"North Perim Zn (M.N13)" = ZONE            
   TYPE             = CONDITIONED
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "GndCor Sys1 Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "GndCor Sys1 Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "North Perim Spc (M.N13)"
   ..
"North Perim Pl Zn (M.N18)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "North Perim Plnm (M.N18)"
   ..
"Sys1 (PSZ) (M.W14)" = SYSTEM          
   TYPE             = PSZ
   HEAT-SOURCE      = FURNACE
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1.15
   HUMIDIFIER-TYPE  = NONE
   MAX-SUPPLY-T     = 120
   MIN-SUPPLY-T     = 55
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   ECONO-LIMIT-T    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   OA-CONTROL       = OA-TEMP
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   COOLING-EIR      = 0.263548
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.25
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   CONTROL-ZONE     = "West Perim Zn (M.W14)"
   ..
"West Perim Zn (M.W14)" = ZONE            
   TYPE             = CONDITIONED
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "GndCor Sys1 Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "GndCor Sys1 Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "West Perim Spc (M.W14)"
   ..
"West Perim Pl Zn (M.W19)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "West Perim Plnm (M.W19)"
   ..
"Sys1 (PSZ) (M.C15)" = SYSTEM          
   TYPE             = PSZ
   HEAT-SOURCE      = FURNACE
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1.15
   HUMIDIFIER-TYPE  = NONE
   MAX-SUPPLY-T     = 120
   MIN-SUPPLY-T     = 55
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   ECONO-LIMIT-T    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   OA-CONTROL       = OA-TEMP
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   COOLING-EIR      = 0.263548
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.25
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   CONTROL-ZONE     = "Core Zn (M.C15)"
   ..
"Core Zn (M.C15)" = ZONE            
   TYPE             = CONDITIONED
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 25.5799
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "GndCor Sys1 Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "GndCor Sys1 Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "Core Spc (M.C15)"
   ..
"Core Pl Zn (M.C20)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "Core Plnm (M.C20)"
   ..
"Sys1 (PSZ) (T.S21)" = SYSTEM          
   TYPE             = PSZ
   HEAT-SOURCE      = FURNACE
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1.15
   HUMIDIFIER-TYPE  = NONE
   MAX-SUPPLY-T     = 120
   MIN-SUPPLY-T     = 55
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   ECONO-LIMIT-T    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   OA-CONTROL       = OA-TEMP
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   COOLING-EIR      = 0.263548
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.25
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   CONTROL-ZONE     = "South Perim Zn (T.S21)"
   ..
"South Perim Zn (T.S21)" = ZONE            
   TYPE             = CONDITIONED
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "GndCor Sys1 Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "GndCor Sys1 Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "South Perim Spc (T.S21)"
   ..
"South Perim Pl Zn (T.S26)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "South Perim Plnm (T.S26)"
   ..
"Sys1 (PSZ) (T.E22)" = SYSTEM          
   TYPE             = PSZ
   HEAT-SOURCE      = FURNACE
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1.15
   HUMIDIFIER-TYPE  = NONE
   MAX-SUPPLY-T     = 120
   MIN-SUPPLY-T     = 55
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   ECONO-LIMIT-T    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   OA-CONTROL       = OA-TEMP
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   COOLING-EIR      = 0.263548
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.25
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   CONTROL-ZONE     = "East Perim Zn (T.E22)"
   ..
"East Perim Zn (T.E22)" = ZONE            
   TYPE             = CONDITIONED
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "GndCor Sys1 Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "GndCor Sys1 Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "East Perim Spc (T.E22)"
   ..
"East Perim Pl Zn (T.E27)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "East Perim Plnm (T.E27)"
   ..
"Sys1 (PSZ) (T.N23)" = SYSTEM          
   TYPE             = PSZ
   HEAT-SOURCE      = FURNACE
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1.15
   HUMIDIFIER-TYPE  = NONE
   MAX-SUPPLY-T     = 120
   MIN-SUPPLY-T     = 55
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   ECONO-LIMIT-T    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   OA-CONTROL       = OA-TEMP
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   COOLING-EIR      = 0.263548
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.25
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   CONTROL-ZONE     = "North Perim Zn (T.N23)"
   ..
"North Perim Zn (T.N23)" = ZONE            
   TYPE             = CONDITIONED
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "GndCor Sys1 Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "GndCor Sys1 Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "North Perim Spc (T.N23)"
   ..
"North Perim Pl Zn (T.N28)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "North Perim Plnm (T.N28)"
   ..
"Sys1 (PSZ) (T.W24)" = SYSTEM          
   TYPE             = PSZ
   HEAT-SOURCE      = FURNACE
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1.15
   HUMIDIFIER-TYPE  = NONE
   MAX-SUPPLY-T     = 120
   MIN-SUPPLY-T     = 55
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   ECONO-LIMIT-T    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   OA-CONTROL       = OA-TEMP
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   COOLING-EIR      = 0.263548
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.25
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   CONTROL-ZONE     = "West Perim Zn (T.W24)"
   ..
"West Perim Zn (T.W24)" = ZONE            
   TYPE             = CONDITIONED
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "GndCor Sys1 Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "GndCor Sys1 Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "West Perim Spc (T.W24)"
   ..
"West Perim Pl Zn (T.W29)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "West Perim Plnm (T.W29)"
   ..
"Sys1 (PSZ) (T.C25)" = SYSTEM          
   TYPE             = PSZ
   HEAT-SOURCE      = FURNACE
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1.15
   HUMIDIFIER-TYPE  = NONE
   MAX-SUPPLY-T     = 120
   MIN-SUPPLY-T     = 55
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   ECONO-LIMIT-T    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   OA-CONTROL       = OA-TEMP
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   COOLING-EIR      = 0.263548
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.25
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   CONTROL-ZONE     = "Core Zn (T.C25)"
   ..
"Core Zn (T.C25)" = ZONE            
   TYPE             = CONDITIONED
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 25.5799
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "GndCor Sys1 Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "GndCor Sys1 Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "Core Spc (T.C25)"
   ..
"Core Pl Zn (T.C30)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "Core Plnm (T.C30)"
   ..


$ *********************************************************
$ **                                                     **
$ **                Metering & Misc HVAC                 **
$ **                                                     **
$ *********************************************************

$ ---------------------------------------------------------
$              Equipment Controls
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Load Management
$ ---------------------------------------------------------



$ *********************************************************
$ **                                                     **
$ **                    Utility Rates                    **
$ **                                                     **
$ *********************************************************

$ ---------------------------------------------------------
$              Ratchets
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Block Charges
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Utility Rates
$ ---------------------------------------------------------

"SCE GS-2 Elec Rate TOU-Opt" = UTILITY-RATE    
   LIBRARY-ENTRY "SCE GS-2 Elec Rate TOU-Opt"
   ..
"SoCalGas GN-10 Gas Rate" = UTILITY-RATE    
   LIBRARY-ENTRY "SoCalGas GN-10 Gas Rate"
   ..


$ *********************************************************
$ **                                                     **
$ **                 Output Reporting                    **
$ **                                                     **
$ *********************************************************

$ ---------------------------------------------------------
$              Loads Non-Hourly Reporting
$ ---------------------------------------------------------

LOADS-REPORT    
   VERIFICATION     = ( ALL-VERIFICATION )
   SUMMARY          = ( ALL-SUMMARY )
   ..


$ ---------------------------------------------------------
$              Systems Non-Hourly Reporting
$ ---------------------------------------------------------

SYSTEMS-REPORT  
   VERIFICATION     = ( ALL-VERIFICATION )
   SUMMARY          = ( ALL-SUMMARY )
   ..


$ ---------------------------------------------------------
$              Plant Non-Hourly Reporting
$ ---------------------------------------------------------

PLANT-REPORT    
   VERIFICATION     = ( ALL-VERIFICATION )
   SUMMARY          = ( ALL-SUMMARY )
   ..


$ ---------------------------------------------------------
$              Economics Non-Hourly Reporting
$ ---------------------------------------------------------

ECONOMICS-REPORT
   VERIFICATION     = ( ALL-VERIFICATION )
   SUMMARY          = ( ALL-SUMMARY )
   ..


$ ---------------------------------------------------------
$              Hourly Reporting
$ ---------------------------------------------------------




$ ---------------------------------------------------------
$              THE END
$ ---------------------------------------------------------

END ..
COMPUTE ..
STOP ..
