INPUT ..
LIST COMMENTS ..

TITLE
   LINE-1           = *Plus-Shape*
   ..

"Entire Year" = RUN-PERIOD-PD
   BEGIN-MONTH      = 1
   BEGIN-DAY        = 1
   BEGIN-YEAR       = 2015
   END-MONTH        = 12
   END-DAY          = 31
   END-YEAR         = 2015
   ..

"Cooling Design Day" = DESIGN-DAY
   TYPE             = COOLING
   DRYBULB-HIGH     = 91
   DRYBULB-RANGE    = 14
   WETBULB-AT-HIGH  = 67
   MONTH            = 7
   NUMBER-OF-DAYS   = 120
   ..

"Heating Design Day" = DESIGN-DAY
   TYPE             = HEATING
   DRYBULB-HIGH     = 37
   ..

"Standard US Holidays" = HOLIDAYS
   LIBRARY-ENTRY    = "US"
   ..

"Site Data" = SITE-PARAMETERS
   ALTITUDE         = 97
   ..

"Building Data" = BUILD-PARAMETERS
   HOLIDAYS         = "Standard US Holidays"
   ..

"Baseline Data" = BASELINE
   ..


$ ----------------------------------------------------------------
$ GLASS-TYPE commands for ShellWiz component 'Bldg Envelope & Loads 1'
$ ----------------------------------------------------------------
"Window Type #1 GT" = GLASS-TYPE
   TYPE             = GLASS-TYPE-CODE
   GLASS-TYPE-CODE  = "2004"
   ..

"Window Type #2 GT" = GLASS-TYPE
   TYPE             = GLASS-TYPE-CODE
   GLASS-TYPE-CODE  = "2203"
   ..

"Door Type #1 GT" = GLASS-TYPE
   TYPE             = GLASS-TYPE-CODE
   GLASS-TYPE-CODE  = "1001"
   ..


$ ----------------------------------------------------------------
$ CONSTRUCTION commands for ShellWiz component 'Bldg Envelope & Loads 1'
$ ----------------------------------------------------------------
"EWall Cons Mat 2 (8.6)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 8.6
   ..

"EWall Cons Layers" = LAYERS
   MATERIAL         = ( "Plywd 5/8in (PW04)", "Insul Bd 3/4in (IN62)",
                        "EWall Cons Mat 2 (8.6)", "GypBd 1/2in (GP01)" )
   ..

"EWall Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "EWall Cons Layers"
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 4
   ..

"Roof Cons Mat 4 (2.8)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 2.8
   ..

"Roof Cons Layers" = LAYERS
   MATERIAL         = ( "Blt-Up Roof 3/8in (BR01)", "Bldg Paper Felt (BP01)",
                        "Plywd 5/8in (PW04)", "Roof Cons Mat 4 (2.8)" )
   ..

"Roof Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "Roof Cons Layers"
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 1
   ..

"Ceilg Cons Layers" = LAYERS
   MATERIAL         = ( "AcousTile 1/2in (AC02)" )
   ..

"Ceilg Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "Ceilg Cons Layers"
   ..

"IWall Construction" = CONSTRUCTION
   TYPE             = U-VALUE
   U-VALUE          = 2.7
   ..

"IFlr Cons Layers" = LAYERS
   MATERIAL         = ( "Conc HW 140lb 6in (HF-C13)", "Linoleum Tile (LT01)" )
   ..

"IFlr Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "IFlr Cons Layers"
   ..

"AFlr Cons Mat 1 (14.84)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 14.84
   ..

"AFlr Cons Layers" = LAYERS
   MATERIAL         = ( "AFlr Cons Mat 1 (14.84)", "AcousTile 1/2in (AC02)" )
   ..

"AFlr Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "AFlr Cons Layers"
   ..

"IFlSP Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "IFlr Cons Layers"
   ..


$ ----------------------------------------------------------------
$ POLYGON commands for ShellWiz component 'Bldg Envelope & Loads 1'
$ ----------------------------------------------------------------
"Floor Polygon" = POLYGON
   V1 = (    31.60,     0.00 )
   V2 = (    63.20,     0.00 )
   V3 = (    63.20,    31.60 )
   V4 = (    94.85,    31.60 )
   V5 = (    94.85,    63.20 )
   V6 = (    63.20,    63.20 )
   V7 = (    63.20,    94.85 )
   V8 = (    31.60,    94.85 )
   V9 = (    31.60,    63.20 )
   V10 = (     0.00,    63.20 )
   V11 = (     0.00,    31.60 )
   V12 = (    31.60,    31.60 )
   ..

"Space Polygon 1" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    31.60,     0.00 )
   V3 = (    31.60,    31.60 )
   V4 = (    16.60,    46.60 )
   V5 = (    16.60,    15.00 )
   V6 = (    15.00,    15.00 )
   ..

"Space Polygon 2" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    31.65,     0.00 )
   V3 = (    31.65,    31.60 )
   V4 = (    16.65,    16.60 )
   V5 = (   -15.00,    16.60 )
   V6 = (   -15.00,    48.25 )
   V7 = (   -16.60,    48.25 )
   V8 = (   -16.60,    16.60 )
   V9 = (   -48.20,    16.60 )
   V10 = (   -48.20,    15.00 )
   V11 = (   -16.60,    15.00 )
   V12 = (   -16.60,   -16.60 )
   V13 = (   -15.00,   -16.60 )
   V14 = (   -15.00,    15.00 )
   ..

"Space Polygon 3" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    31.65,     0.00 )
   V3 = (    46.65,    15.00 )
   V4 = (    15.00,    15.00 )
   ..

"Space Polygon 4" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    31.65,     0.00 )
   V3 = (    31.65,    31.60 )
   V4 = (    16.65,    16.60 )
   V5 = (    16.65,    15.00 )
   V6 = (   -15.00,    15.00 )
   ..

"Space Polygon 5" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    31.65,     0.00 )
   V3 = (    46.65,    15.00 )
   V4 = (    15.00,    15.00 )
   ..

"Space Polygon 6" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    31.60,     0.00 )
   V3 = (    31.60,    31.60 )
   V4 = (    16.60,    16.60 )
   V5 = (    16.60,    15.00 )
   V6 = (   -15.00,    15.00 )
   ..

"Space Polygon 7" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    31.60,     0.00 )
   V3 = (    46.60,    15.00 )
   V4 = (    15.00,    15.00 )
   ..

"Space Polygon 8" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    31.60,     0.00 )
   V3 = (    16.60,    15.00 )
   V4 = (   -15.00,    15.00 )
   ..

"Roof Polygon 1" = POLYGON
   V1 = (    29.60,    -2.00 )
   V2 = (    65.20,    -2.00 )
   V3 = (    65.20,    29.60 )
   V4 = (    96.85,    29.60 )
   V5 = (    96.85,    65.20 )
   V6 = (    65.20,    65.20 )
   V7 = (    65.20,    96.85 )
   V8 = (    29.60,    96.85 )
   V9 = (    29.60,    65.20 )
   V10 = (    -2.00,    65.20 )
   V11 = (    -2.00,    29.60 )
   V12 = (    29.60,    29.60 )
   ..

"Roof Polygon 1 Wall 1" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    35.60,     0.00 )
   V3 = (    17.80,     8.30 )
   ..

"Roof Polygon 1 Wall 2" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    31.60,     0.00 )
   V3 = (    49.40,    19.64 )
   V4 = (     0.00,    19.64 )
   ..

"Roof Polygon 1 Wall 3" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    31.60,     0.00 )
   V3 = (    29.60,     2.00 )
   V4 = (     0.00,     2.00 )
   ..

"Roof Polygon 1 Wall 4" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    31.65,     0.00 )
   V3 = (    31.65,    19.64 )
   V4 = (   -17.80,    19.64 )
   ..

"Roof Polygon 1 Wall 5" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    31.65,     0.00 )
   V3 = (    31.65,     2.00 )
   V4 = (     2.00,     2.00 )
   ..

"Roof Polygon 1 Wall 6" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    35.60,     0.00 )
   V3 = (    17.80,     8.30 )
   ..

"Roof Polygon 1 Wall 7" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    31.65,     0.00 )
   V3 = (    49.45,    19.64 )
   V4 = (    -0.00,    19.64 )
   ..

"Roof Polygon 1 Wall 8" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    31.65,     0.00 )
   V3 = (    29.65,     2.00 )
   V4 = (     0.00,     2.00 )
   ..

"Roof Polygon 1 Wall 9" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    31.65,     0.00 )
   V3 = (    31.65,    19.64 )
   V4 = (   -17.80,    19.64 )
   ..

"Roof Polygon 1 Wall 10" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    31.65,     0.00 )
   V3 = (    31.65,     2.00 )
   V4 = (     2.00,     2.00 )
   ..

"Roof Polygon 1 Wall 11" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    35.60,     0.00 )
   V3 = (    17.80,     8.30 )
   ..

"Roof Polygon 1 Wall 12" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    31.65,     0.00 )
   V3 = (    49.45,    19.64 )
   V4 = (     0.00,    19.64 )
   ..

"Roof Polygon 1 Wall 13" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    31.65,     0.00 )
   V3 = (    29.65,     2.00 )
   V4 = (    -0.00,     2.00 )
   ..

"Roof Polygon 1 Wall 14" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    31.60,     0.00 )
   V3 = (    31.60,    19.64 )
   V4 = (   -17.80,    19.64 )
   ..

"Roof Polygon 1 Wall 15" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    31.60,     0.00 )
   V3 = (    31.60,     2.00 )
   V4 = (     2.00,     2.00 )
   ..

"Roof Polygon 1 Wall 16" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    35.60,     0.00 )
   V3 = (    17.80,     8.30 )
   ..

"Roof Polygon 1 Wall 17" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    31.60,     0.00 )
   V3 = (    49.40,    19.64 )
   V4 = (     0.00,    19.64 )
   ..

"Roof Polygon 1 Wall 18" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    31.60,     0.00 )
   V3 = (    29.60,     2.00 )
   V4 = (     0.00,     2.00 )
   ..

"Roof Polygon 1 Wall 19" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    31.60,     0.00 )
   V3 = (    31.60,    19.64 )
   V4 = (   -17.80,    19.64 )
   ..

"Roof Polygon 1 Wall 20" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    31.60,     0.00 )
   V3 = (    31.60,     2.00 )
   V4 = (     2.00,     2.00 )
   ..



$ ----------------------------------------------------------------
$ SCHEDULE (space & zone) commands for ShellWiz component 'Bldg Envelope & Loads 1'
$ ----------------------------------------------------------------
"Undgnd Occ 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D, &D,
                        &D, &D, &D, &D, 0, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Occ 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Occ 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Undgnd Occ 1/0 D1", &D, &D, &D, &D,
                        "Undgnd Occ 1/0 D2", &D, &D, &D, &D )
   ..

"Undgnd Occ Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Occ 1/0 W1" )
   ..

"Undgnd Ltg 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.011, &D, &D, &D, &D, &D, &D, 0.4555, 0.9, &D, &D,
                        &D, &D, &D, &D, &D, &D, 0.4555, 0.011, &D, &D, &D, &D,
                        &D )
   ..

"Undgnd Ltg 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.011, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Ltg 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Undgnd Ltg 1/0 D1", &D, &D, &D, &D,
                        "Undgnd Ltg 1/0 D2", &D, &D, &D, &D )
   ..

"Undgnd Ltg Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Ltg 1/0 W1" )
   ..

"Undgnd Eqp 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1582, &D, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D,
                        &D, &D, &D, &D, &D, 0.1582, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Eqp 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1582, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Eqp 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Undgnd Eqp 1/0 D1", &D, &D, &D, &D,
                        "Undgnd Eqp 1/0 D2", &D, &D, &D, &D )
   ..

"Undgnd Eqp Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Eqp 1/0 W1" )
   ..

"Undgnd Sys1 Cool 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 82, &D, &D, &D, &D, &D, &D, &D, 76, &D, &D, &D, &D,
                        &D, &D, &D, &D, 82, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Cool 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 82, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Cool 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "Undgnd Sys1 Cool 1/0 D1", &D, &D, &D, &D,
                        "Undgnd Sys1 Cool 1/0 D2", &D, &D, &D, &D )
   ..

"Undgnd Sys1 Cool Sch" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Sys1 Cool 1/0 W1" )
   ..

"Undgnd Sys1 Heat 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 64, &D, &D, &D, &D, &D, &D, &D, 70, &D, &D, &D, &D,
                        &D, &D, &D, &D, 64, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Heat 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 64, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Heat 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "Undgnd Sys1 Heat 1/0 D1", &D, &D, &D, &D,
                        "Undgnd Sys1 Heat 1/0 D2", &D, &D, &D, &D )
   ..

"Undgnd Sys1 Heat Sch" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Sys1 Heat 1/0 W1" )
   ..

"Undgnd Sys1 Inf 1/0/1 D1" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, &D, &D, &D, 1.25, &D, 0.5, &D, &D, &D,
                        &D, &D, &D, 1.25, &D, 1, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Inf 1/0/1 D2" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Infil 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = MULTIPLIER
   DAY-SCHEDULES    = ( "Undgnd Sys1 Inf 1/0/1 D1", &D, &D, &D, &D,
                        "Undgnd Sys1 Inf 1/0/1 D2", &D, &D, &D, &D )
   ..

"Undgnd Sys1 Infil Sch" = SCHEDULE-PD
   TYPE             = MULTIPLIER
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Sys1 Infil 1/0 W1" )
   ..

"GndPrm Ltg 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.031, &D, &D, &D, &D, &D, &D, 0.4655, 0.9, &D, &D,
                        &D, &D, &D, &D, &D, &D, 0.4655, 0.031, &D, &D, &D, &D,
                        &D )
   ..

"GndPrm Ltg 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.031, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"GndPrm Ltg 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "GndPrm Ltg 1/0 D1", &D, &D, &D, &D,
                        "GndPrm Ltg 1/0 D2", &D, &D, &D, &D )
   ..

"GndPrm Ltg Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "GndPrm Ltg 1/0 W1" )
   ..

"GndPrm Eqp 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.127, &D, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D,
                        &D, &D, &D, &D, &D, 0.127, &D, &D, &D, &D, &D, &D )
   ..

"GndPrm Eqp 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.127, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"GndPrm Eqp 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "GndPrm Eqp 1/0 D1", &D, &D, &D, &D,
                        "GndPrm Eqp 1/0 D2", &D, &D, &D, &D )
   ..

"GndPrm Eqp Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "GndPrm Eqp 1/0 W1" )
   ..


$ ----------------------------------------------------------------
$ SCHEDULE (system) commands for HVACWiz component 'HVAC System 1'
$ ----------------------------------------------------------------
"Sys1 (PSZ) Fans D1-1" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, 1, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, 0, &D, &D, &D, &D, &D )
   ..

"Sys1 (PSZ) Fans D1-2" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Sys1 (PSZ) Fans W1" = WEEK-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   DAY-SCHEDULES    = ( "Sys1 (PSZ) Fans D1-1", &D, &D, &D, &D,
                        "Sys1 (PSZ) Fans D1-2", &D, &D, &D, &D )
   ..

"Sys1 (PSZ) Fan Sch" = SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Sys1 (PSZ) Fans W1" )
   ..


$ ----------------------------------------------------------------
$ FLOOR, SPACE... commands for ShellWiz component 'Bldg Envelope & Loads 1'
$ ----------------------------------------------------------------
"Bottom Below-Grade Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "Floor Polygon"
   AZIMUTH          = 360
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   Z                = -24
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 1:  76.92% of Space,   3.18% of ActArea, or   556.2 SqFt
$ ActArea 2:  10.99% of Space,   3.18% of ActArea, or    79.5 SqFt
$ ActArea 4:   5.49% of Space,   3.18% of ActArea, or    39.7 SqFt
$ ActArea 5:   4.40% of Space,   3.18% of ActArea, or    31.8 SqFt
$ ActArea 7:   2.20% of Space,   3.18% of ActArea, or    15.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    723.0 SqFt
"SE Perim Spc (BB.SE1)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"UFMat (BB.SE1.U2.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 100
   ..

"UFLyrs (BB.SE1.U2)" = LAYERS
   MATERIAL         = ( "UFMat (BB.SE1.U2.M1)", "Light Soil, Damp 12in",
                        "Conc HW 140lb 6in (HF-C13)", "Linoleum Tile (LT01)" )
   ..

"UFCons (BB.SE1.U2)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "UFLyrs (BB.SE1.U2)"
   ..

"Flr (BB.SE1.U1)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.SE1.U2)"
   LOCATION         = BOTTOM
   ..

"UWLyrs (BB.SE1.U2)" = LAYERS
   MATERIAL         = ( "UFMat (BB.SE1.U2.M1)", "Light Soil, Damp 12in",
                        "Conc HW 140lb 6in (HF-C13)" )
   ..

"UWCons (BB.SE1.U2)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "UWLyrs (BB.SE1.U2)"
   ..

"South Wall (BB.SE1.U2)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"East Wall (BB.SE1.U3)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V2
   ..

"NW Wall (BB.SE1.I1)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (BB.W8)"
   ..

"Ceiling (BB.SE1.I2)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "SE Perim Plnm (BB.SE9)"
   ..

$ ActArea 1:  76.92% of Space,   4.09% of ActArea, or   714.4 SqFt
$ ActArea 2:  10.99% of Space,   4.09% of ActArea, or   102.1 SqFt
$ ActArea 4:   5.49% of Space,   4.09% of ActArea, or    51.0 SqFt
$ ActArea 5:   4.40% of Space,   4.09% of ActArea, or    40.8 SqFt
$ ActArea 7:   2.20% of Space,   4.09% of ActArea, or    20.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    928.7 SqFt
"SE Perim Spc (BB.SE2)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V3
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (BB.SE2.U4)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.SE1.U2)"
   LOCATION         = BOTTOM
   ..

"South Wall (BB.SE2.U5)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"East Wall (BB.SE2.U6)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V2
   ..

"NW Wall (BB.SE2.I3)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (BB.N3)"
   ..

"North Wall (BB.SE2.I4)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (BB.N3)"
   ..

"East Wall (BB.SE2.I5)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Spc (BB.NE4)"
   ..

"North Wall (BB.SE2.I6)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Spc (BB.NE4)"
   ..

"West Wall (BB.SE2.I7)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (BB.W5)"
   ..

"North Wall (BB.SE2.I8)" = INTERIOR-WALL
   LOCATION         = SPACE-V8
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (BB.NW6)"
   ..

"West Wall (BB.SE2.I9)" = INTERIOR-WALL
   LOCATION         = SPACE-V9
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (BB.NW6)"
   ..

"South Wall (BB.SE2.I10)" = INTERIOR-WALL
   LOCATION         = SPACE-V10
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (BB.S7)"
   ..

"West Wall (BB.SE2.I11)" = INTERIOR-WALL
   LOCATION         = SPACE-V11
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (BB.W8)"
   ..

"South Wall (BB.SE2.I12)" = INTERIOR-WALL
   LOCATION         = SPACE-V12
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SE Perim Spc (BB.SE1)"
   ..

"East Wall (BB.SE2.I13)" = INTERIOR-WALL
   LOCATION         = SPACE-V13
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SE Perim Spc (BB.SE1)"
   ..

"SW Wall (BB.SE2.I14)" = INTERIOR-WALL
   LOCATION         = SPACE-V14
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SE Perim Spc (BB.SE1)"
   ..

"Ceiling (BB.SE2.I15)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "SE Perim Plnm (BB.SE10)"
   ..

$ ActArea 1:  76.92% of Space,   2.09% of ActArea, or   365.2 SqFt
$ ActArea 2:  10.99% of Space,   2.09% of ActArea, or    52.2 SqFt
$ ActArea 4:   5.49% of Space,   2.09% of ActArea, or    26.1 SqFt
$ ActArea 5:   4.40% of Space,   2.09% of ActArea, or    20.9 SqFt
$ ActArea 7:   2.20% of Space,   2.09% of ActArea, or    10.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    474.7 SqFt
"North Perim Spc (BB.N3)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V5
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (BB.N3.U7)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.SE1.U2)"
   LOCATION         = BOTTOM
   ..

"North Wall (BB.N3.U8)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"Ceiling (BB.N3.I16)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "North Perim Plnm (BB.N11)"
   ..

$ ActArea 1:  76.92% of Space,   3.18% of ActArea, or   556.7 SqFt
$ ActArea 2:  10.99% of Space,   3.18% of ActArea, or    79.5 SqFt
$ ActArea 4:   5.49% of Space,   3.18% of ActArea, or    39.8 SqFt
$ ActArea 5:   4.40% of Space,   3.18% of ActArea, or    31.8 SqFt
$ ActArea 7:   2.20% of Space,   3.18% of ActArea, or    15.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    723.7 SqFt
"NE Perim Spc (BB.NE4)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V6
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (BB.NE4.U9)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.SE1.U2)"
   LOCATION         = BOTTOM
   ..

"East Wall (BB.NE4.U10)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"North Wall (BB.NE4.U11)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V2
   ..

"SW Wall (BB.NE4.I17)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (BB.W5)"
   ..

"SE Wall (BB.NE4.I18)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (BB.N3)"
   ..

"Ceiling (BB.NE4.I19)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NE Perim Plnm (BB.NE12)"
   ..

$ ActArea 1:  76.92% of Space,   2.09% of ActArea, or   365.2 SqFt
$ ActArea 2:  10.99% of Space,   2.09% of ActArea, or    52.2 SqFt
$ ActArea 4:   5.49% of Space,   2.09% of ActArea, or    26.1 SqFt
$ ActArea 5:   4.40% of Space,   2.09% of ActArea, or    20.9 SqFt
$ ActArea 7:   2.20% of Space,   2.09% of ActArea, or    10.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    474.7 SqFt
"West Perim Spc (BB.W5)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V8
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (BB.W5.U12)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.SE1.U2)"
   LOCATION         = BOTTOM
   ..

"West Wall (BB.W5.U13)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"Ceiling (BB.W5.I20)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "West Perim Plnm (BB.W13)"
   ..

$ ActArea 1:  76.92% of Space,   3.18% of ActArea, or   556.2 SqFt
$ ActArea 2:  10.99% of Space,   3.18% of ActArea, or    79.5 SqFt
$ ActArea 4:   5.49% of Space,   3.18% of ActArea, or    39.7 SqFt
$ ActArea 5:   4.40% of Space,   3.18% of ActArea, or    31.8 SqFt
$ ActArea 7:   2.20% of Space,   3.18% of ActArea, or    15.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    723.0 SqFt
"NW Perim Spc (BB.NW6)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V9
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (BB.NW6.U14)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.SE1.U2)"
   LOCATION         = BOTTOM
   ..

"North Wall (BB.NW6.U15)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"West Wall (BB.NW6.U16)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V2
   ..

"SE Wall (BB.NW6.I21)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (BB.S7)"
   ..

"NE Wall (BB.NW6.I22)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (BB.W5)"
   ..

"Ceiling (BB.NW6.I23)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NW Perim Plnm (BB.NW14)"
   ..

$ ActArea 1:  76.92% of Space,   2.09% of ActArea, or   364.6 SqFt
$ ActArea 2:  10.99% of Space,   2.09% of ActArea, or    52.1 SqFt
$ ActArea 4:   5.49% of Space,   2.09% of ActArea, or    26.0 SqFt
$ ActArea 5:   4.40% of Space,   2.09% of ActArea, or    20.8 SqFt
$ ActArea 7:   2.20% of Space,   2.09% of ActArea, or    10.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    474.0 SqFt
"South Perim Spc (BB.S7)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 7"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V11
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (BB.S7.U17)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.SE1.U2)"
   LOCATION         = BOTTOM
   ..

"South Wall (BB.S7.U18)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"SE Wall (BB.S7.I24)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (BB.W8)"
   ..

"Ceiling (BB.S7.I25)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "South Perim Plnm (BB.S15)"
   ..

$ ActArea 1:  76.92% of Space,   2.09% of ActArea, or   364.6 SqFt
$ ActArea 2:  10.99% of Space,   2.09% of ActArea, or    52.1 SqFt
$ ActArea 4:   5.49% of Space,   2.09% of ActArea, or    26.0 SqFt
$ ActArea 5:   4.40% of Space,   2.09% of ActArea, or    20.8 SqFt
$ ActArea 7:   2.20% of Space,   2.09% of ActArea, or    10.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    474.0 SqFt
"West Perim Spc (BB.W8)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 8"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V12
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (BB.W8.U19)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.SE1.U2)"
   LOCATION         = BOTTOM
   ..

"West Wall (BB.W8.U20)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"Ceiling (BB.W8.I26)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "West Perim Plnm (BB.W16)"
   ..

"Sys1 (PSZ) Inf D1-1" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, &D, &D, &D, 0.5, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, 1, &D, &D, &D, &D, &D )
   ..

"Sys1 (PSZ) Inf W1" = WEEK-SCHEDULE-PD
   TYPE             = MULTIPLIER
   DAY-SCHEDULES    = ( "Sys1 (PSZ) Inf D1-1", &D, &D, &D, &D,
                        "Undgnd Sys1 Inf 1/0/1 D2", &D, &D, &D, &D )
   ..

"Sys1 (PSZ) Inf Sch" = SCHEDULE-PD
   TYPE             = MULTIPLIER
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Sys1 (PSZ) Inf W1" )
   ..

"SE Perim Plnm (BB.SE9)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V1
   INF-FLOW/AREA    = 0.00996515
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (BB.SE9.U21)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"East Wall (BB.SE9.U22)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V2
   ..

"NW Wall (BB.SE9.I27)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (BB.W16)"
   ..

"SE Perim Plnm (BB.SE10)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V3
   INF-FLOW/AREA    = 0.00776399
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (BB.SE10.U23)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"East Wall (BB.SE10.U24)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V2
   ..

"NW Wall (BB.SE10.I28)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (BB.N11)"
   ..

"North Wall (BB.SE10.I29)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (BB.N11)"
   ..

"East Wall (BB.SE10.I30)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Plnm (BB.NE12)"
   ..

"North Wall (BB.SE10.I31)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Plnm (BB.NE12)"
   ..

"West Wall (BB.SE10.I32)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (BB.W13)"
   ..

"North Wall (BB.SE10.I33)" = INTERIOR-WALL
   LOCATION         = SPACE-V8
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (BB.NW14)"
   ..

"West Wall (BB.SE10.I34)" = INTERIOR-WALL
   LOCATION         = SPACE-V9
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (BB.NW14)"
   ..

"South Wall (BB.SE10.I35)" = INTERIOR-WALL
   LOCATION         = SPACE-V10
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (BB.S15)"
   ..

"West Wall (BB.SE10.I36)" = INTERIOR-WALL
   LOCATION         = SPACE-V11
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (BB.W16)"
   ..

"South Wall (BB.SE10.I37)" = INTERIOR-WALL
   LOCATION         = SPACE-V12
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SE Perim Plnm (BB.SE9)"
   ..

"East Wall (BB.SE10.I38)" = INTERIOR-WALL
   LOCATION         = SPACE-V13
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SE Perim Plnm (BB.SE9)"
   ..

"SW Wall (BB.SE10.I39)" = INTERIOR-WALL
   LOCATION         = SPACE-V14
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SE Perim Plnm (BB.SE9)"
   ..

"North Perim Plnm (BB.N11)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V5
   INF-FLOW/AREA    = 0.0076
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (BB.N11.U25)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"NE Perim Plnm (BB.NE12)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V6
   INF-FLOW/AREA    = 0.00996269
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (BB.NE12.U26)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"North Wall (BB.NE12.U27)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V2
   ..

"SW Wall (BB.NE12.I40)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (BB.W13)"
   ..

"SE Wall (BB.NE12.I41)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (BB.N11)"
   ..

"West Perim Plnm (BB.W13)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V8
   INF-FLOW/AREA    = 0.0076
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"West Wall (BB.W13.U28)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"NW Perim Plnm (BB.NW14)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V9
   INF-FLOW/AREA    = 0.00996515
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (BB.NW14.U29)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"West Wall (BB.NW14.U30)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V2
   ..

"SE Wall (BB.NW14.I42)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (BB.S15)"
   ..

"NE Wall (BB.NW14.I43)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (BB.W13)"
   ..

"South Perim Plnm (BB.S15)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 7"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V11
   INF-FLOW/AREA    = 0.0076
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (BB.S15.U31)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"SE Wall (BB.S15.I44)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (BB.W16)"
   ..

"West Perim Plnm (BB.W16)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 8"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V12
   INF-FLOW/AREA    = 0.0076
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"West Wall (BB.W16.U32)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"Upper Below-Grade Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "Floor Polygon"
   AZIMUTH          = 360
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   Z                = -12
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 1:  76.92% of Space,   3.18% of ActArea, or   556.2 SqFt
$ ActArea 2:  10.99% of Space,   3.18% of ActArea, or    79.5 SqFt
$ ActArea 4:   5.49% of Space,   3.18% of ActArea, or    39.7 SqFt
$ ActArea 5:   4.40% of Space,   3.18% of ActArea, or    31.8 SqFt
$ ActArea 7:   2.20% of Space,   3.18% of ActArea, or    15.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    723.0 SqFt
"SE Perim Spc (UB.SE17)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.SE17.I45)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "SE Perim Plnm (BB.SE9)"
   ..

"UWMat (UB.SE17.U33.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 1.45918
   ..

"UWLyrs (UB.SE17.U33)" = LAYERS
   MATERIAL         = ( "UWMat (UB.SE17.U33.M1)", "Light Soil, Damp 12in",
                        "Conc HW 140lb 6in (HF-C13)" )
   ..

"UWCons (UB.SE17.U33)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "UWLyrs (UB.SE17.U33)"
   ..

"South Wall (UB.SE17.U33)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE17.U33)"
   LOCATION         = SPACE-V1
   ..

"East Wall (UB.SE17.U34)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE17.U33)"
   LOCATION         = SPACE-V2
   ..

"NW Wall (UB.SE17.I46)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (UB.W24)"
   ..

"Ceiling (UB.SE17.I47)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "SE Perim Plnm (UB.SE25)"
   ..

$ ActArea 1:  76.92% of Space,   4.09% of ActArea, or   714.4 SqFt
$ ActArea 2:  10.99% of Space,   4.09% of ActArea, or   102.1 SqFt
$ ActArea 4:   5.49% of Space,   4.09% of ActArea, or    51.0 SqFt
$ ActArea 5:   4.40% of Space,   4.09% of ActArea, or    40.8 SqFt
$ ActArea 7:   2.20% of Space,   4.09% of ActArea, or    20.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    928.7 SqFt
"SE Perim Spc (UB.SE18)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V3
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.SE18.I48)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "SE Perim Plnm (BB.SE10)"
   ..

"South Wall (UB.SE18.U35)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE17.U33)"
   LOCATION         = SPACE-V1
   ..

"East Wall (UB.SE18.U36)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE17.U33)"
   LOCATION         = SPACE-V2
   ..

"NW Wall (UB.SE18.I49)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (UB.N19)"
   ..

"North Wall (UB.SE18.I50)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (UB.N19)"
   ..

"East Wall (UB.SE18.I51)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Spc (UB.NE20)"
   ..

"North Wall (UB.SE18.I52)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Spc (UB.NE20)"
   ..

"West Wall (UB.SE18.I53)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (UB.W21)"
   ..

"North Wall (UB.SE18.I54)" = INTERIOR-WALL
   LOCATION         = SPACE-V8
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (UB.NW22)"
   ..

"West Wall (UB.SE18.I55)" = INTERIOR-WALL
   LOCATION         = SPACE-V9
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (UB.NW22)"
   ..

"South Wall (UB.SE18.I56)" = INTERIOR-WALL
   LOCATION         = SPACE-V10
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (UB.S23)"
   ..

"West Wall (UB.SE18.I57)" = INTERIOR-WALL
   LOCATION         = SPACE-V11
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (UB.W24)"
   ..

"South Wall (UB.SE18.I58)" = INTERIOR-WALL
   LOCATION         = SPACE-V12
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SE Perim Spc (UB.SE17)"
   ..

"East Wall (UB.SE18.I59)" = INTERIOR-WALL
   LOCATION         = SPACE-V13
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SE Perim Spc (UB.SE17)"
   ..

"SW Wall (UB.SE18.I60)" = INTERIOR-WALL
   LOCATION         = SPACE-V14
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SE Perim Spc (UB.SE17)"
   ..

"Ceiling (UB.SE18.I61)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "SE Perim Plnm (UB.SE26)"
   ..

$ ActArea 1:  76.92% of Space,   2.09% of ActArea, or   365.2 SqFt
$ ActArea 2:  10.99% of Space,   2.09% of ActArea, or    52.2 SqFt
$ ActArea 4:   5.49% of Space,   2.09% of ActArea, or    26.1 SqFt
$ ActArea 5:   4.40% of Space,   2.09% of ActArea, or    20.9 SqFt
$ ActArea 7:   2.20% of Space,   2.09% of ActArea, or    10.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    474.7 SqFt
"North Perim Spc (UB.N19)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V5
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.N19.I62)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "North Perim Plnm (BB.N11)"
   ..

"North Wall (UB.N19.U37)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE17.U33)"
   LOCATION         = SPACE-V1
   ..

"Ceiling (UB.N19.I63)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "North Perim Plnm (UB.N27)"
   ..

$ ActArea 1:  76.92% of Space,   3.18% of ActArea, or   556.7 SqFt
$ ActArea 2:  10.99% of Space,   3.18% of ActArea, or    79.5 SqFt
$ ActArea 4:   5.49% of Space,   3.18% of ActArea, or    39.8 SqFt
$ ActArea 5:   4.40% of Space,   3.18% of ActArea, or    31.8 SqFt
$ ActArea 7:   2.20% of Space,   3.18% of ActArea, or    15.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    723.7 SqFt
"NE Perim Spc (UB.NE20)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V6
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.NE20.I64)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NE Perim Plnm (BB.NE12)"
   ..

"East Wall (UB.NE20.U38)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE17.U33)"
   LOCATION         = SPACE-V1
   ..

"North Wall (UB.NE20.U39)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE17.U33)"
   LOCATION         = SPACE-V2
   ..

"SW Wall (UB.NE20.I65)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (UB.W21)"
   ..

"SE Wall (UB.NE20.I66)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (UB.N19)"
   ..

"Ceiling (UB.NE20.I67)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NE Perim Plnm (UB.NE28)"
   ..

$ ActArea 1:  76.92% of Space,   2.09% of ActArea, or   365.2 SqFt
$ ActArea 2:  10.99% of Space,   2.09% of ActArea, or    52.2 SqFt
$ ActArea 4:   5.49% of Space,   2.09% of ActArea, or    26.1 SqFt
$ ActArea 5:   4.40% of Space,   2.09% of ActArea, or    20.9 SqFt
$ ActArea 7:   2.20% of Space,   2.09% of ActArea, or    10.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    474.7 SqFt
"West Perim Spc (UB.W21)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V8
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.W21.I68)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "West Perim Plnm (BB.W13)"
   ..

"West Wall (UB.W21.U40)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE17.U33)"
   LOCATION         = SPACE-V1
   ..

"Ceiling (UB.W21.I69)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "West Perim Plnm (UB.W29)"
   ..

$ ActArea 1:  76.92% of Space,   3.18% of ActArea, or   556.2 SqFt
$ ActArea 2:  10.99% of Space,   3.18% of ActArea, or    79.5 SqFt
$ ActArea 4:   5.49% of Space,   3.18% of ActArea, or    39.7 SqFt
$ ActArea 5:   4.40% of Space,   3.18% of ActArea, or    31.8 SqFt
$ ActArea 7:   2.20% of Space,   3.18% of ActArea, or    15.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    723.0 SqFt
"NW Perim Spc (UB.NW22)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V9
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.NW22.I70)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NW Perim Plnm (BB.NW14)"
   ..

"North Wall (UB.NW22.U41)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE17.U33)"
   LOCATION         = SPACE-V1
   ..

"West Wall (UB.NW22.U42)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE17.U33)"
   LOCATION         = SPACE-V2
   ..

"SE Wall (UB.NW22.I71)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (UB.S23)"
   ..

"NE Wall (UB.NW22.I72)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (UB.W21)"
   ..

"Ceiling (UB.NW22.I73)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NW Perim Plnm (UB.NW30)"
   ..

$ ActArea 1:  76.92% of Space,   2.09% of ActArea, or   364.6 SqFt
$ ActArea 2:  10.99% of Space,   2.09% of ActArea, or    52.1 SqFt
$ ActArea 4:   5.49% of Space,   2.09% of ActArea, or    26.0 SqFt
$ ActArea 5:   4.40% of Space,   2.09% of ActArea, or    20.8 SqFt
$ ActArea 7:   2.20% of Space,   2.09% of ActArea, or    10.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    474.0 SqFt
"South Perim Spc (UB.S23)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 7"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V11
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.S23.I74)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "South Perim Plnm (BB.S15)"
   ..

"South Wall (UB.S23.U43)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE17.U33)"
   LOCATION         = SPACE-V1
   ..

"SE Wall (UB.S23.I75)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (UB.W24)"
   ..

"Ceiling (UB.S23.I76)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "South Perim Plnm (UB.S31)"
   ..

$ ActArea 1:  76.92% of Space,   2.09% of ActArea, or   364.6 SqFt
$ ActArea 2:  10.99% of Space,   2.09% of ActArea, or    52.1 SqFt
$ ActArea 4:   5.49% of Space,   2.09% of ActArea, or    26.0 SqFt
$ ActArea 5:   4.40% of Space,   2.09% of ActArea, or    20.8 SqFt
$ ActArea 7:   2.20% of Space,   2.09% of ActArea, or    10.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    474.0 SqFt
"West Perim Spc (UB.W24)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 8"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V12
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.W24.I77)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "West Perim Plnm (BB.W16)"
   ..

"West Wall (UB.W24.U44)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE17.U33)"
   LOCATION         = SPACE-V1
   ..

"Ceiling (UB.W24.I78)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "West Perim Plnm (UB.W32)"
   ..

"SE Perim Plnm (UB.SE25)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V1
   INF-FLOW/AREA    = 0.00996515
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"UWMat (UB.SE25.U45.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 0.1
   ..

"UWLyrs (UB.SE25.U45)" = LAYERS
   MATERIAL         = ( "UWMat (UB.SE25.U45.M1)", "Light Soil, Damp 12in",
                        "Conc HW 140lb 6in (HF-C13)" )
   ..

"UWCons (UB.SE25.U45)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "UWLyrs (UB.SE25.U45)"
   ..

"South Wall (UB.SE25.U45)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE25.U45)"
   LOCATION         = SPACE-V1
   ..

"East Wall (UB.SE25.U46)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE25.U45)"
   LOCATION         = SPACE-V2
   ..

"NW Wall (UB.SE25.I79)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (UB.W32)"
   ..

"SE Perim Plnm (UB.SE26)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V3
   INF-FLOW/AREA    = 0.00776399
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (UB.SE26.U47)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE25.U45)"
   LOCATION         = SPACE-V1
   ..

"East Wall (UB.SE26.U48)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE25.U45)"
   LOCATION         = SPACE-V2
   ..

"NW Wall (UB.SE26.I80)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (UB.N27)"
   ..

"North Wall (UB.SE26.I81)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (UB.N27)"
   ..

"East Wall (UB.SE26.I82)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Plnm (UB.NE28)"
   ..

"North Wall (UB.SE26.I83)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Plnm (UB.NE28)"
   ..

"West Wall (UB.SE26.I84)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (UB.W29)"
   ..

"North Wall (UB.SE26.I85)" = INTERIOR-WALL
   LOCATION         = SPACE-V8
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (UB.NW30)"
   ..

"West Wall (UB.SE26.I86)" = INTERIOR-WALL
   LOCATION         = SPACE-V9
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (UB.NW30)"
   ..

"South Wall (UB.SE26.I87)" = INTERIOR-WALL
   LOCATION         = SPACE-V10
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (UB.S31)"
   ..

"West Wall (UB.SE26.I88)" = INTERIOR-WALL
   LOCATION         = SPACE-V11
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (UB.W32)"
   ..

"South Wall (UB.SE26.I89)" = INTERIOR-WALL
   LOCATION         = SPACE-V12
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SE Perim Plnm (UB.SE25)"
   ..

"East Wall (UB.SE26.I90)" = INTERIOR-WALL
   LOCATION         = SPACE-V13
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SE Perim Plnm (UB.SE25)"
   ..

"SW Wall (UB.SE26.I91)" = INTERIOR-WALL
   LOCATION         = SPACE-V14
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SE Perim Plnm (UB.SE25)"
   ..

"North Perim Plnm (UB.N27)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V5
   INF-FLOW/AREA    = 0.0076
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (UB.N27.U49)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE25.U45)"
   LOCATION         = SPACE-V1
   ..

"NE Perim Plnm (UB.NE28)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V6
   INF-FLOW/AREA    = 0.00996269
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (UB.NE28.U50)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE25.U45)"
   LOCATION         = SPACE-V1
   ..

"North Wall (UB.NE28.U51)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE25.U45)"
   LOCATION         = SPACE-V2
   ..

"SW Wall (UB.NE28.I92)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (UB.W29)"
   ..

"SE Wall (UB.NE28.I93)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (UB.N27)"
   ..

"West Perim Plnm (UB.W29)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V8
   INF-FLOW/AREA    = 0.0076
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"West Wall (UB.W29.U52)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE25.U45)"
   LOCATION         = SPACE-V1
   ..

"NW Perim Plnm (UB.NW30)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V9
   INF-FLOW/AREA    = 0.00996515
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (UB.NW30.U53)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE25.U45)"
   LOCATION         = SPACE-V1
   ..

"West Wall (UB.NW30.U54)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE25.U45)"
   LOCATION         = SPACE-V2
   ..

"SE Wall (UB.NW30.I94)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (UB.S31)"
   ..

"NE Wall (UB.NW30.I95)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (UB.W29)"
   ..

"South Perim Plnm (UB.S31)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 7"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V11
   INF-FLOW/AREA    = 0.0076
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (UB.S31.U55)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE25.U45)"
   LOCATION         = SPACE-V1
   ..

"SE Wall (UB.S31.I96)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (UB.W32)"
   ..

"West Perim Plnm (UB.W32)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 8"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V12
   INF-FLOW/AREA    = 0.0076
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"West Wall (UB.W32.U56)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE25.U45)"
   LOCATION         = SPACE-V1
   ..

"Ground Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "Floor Polygon"
   AZIMUTH          = 360
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 1:  42.31% of Space,   1.75% of ActArea, or   305.9 SqFt
$ ActArea 2:   6.04% of Space,   1.75% of ActArea, or    43.7 SqFt
$ ActArea 3:  25.00% of Space,  14.47% of ActArea, or   180.8 SqFt
$ ActArea 4:   3.02% of Space,   1.75% of ActArea, or    21.8 SqFt
$ ActArea 5:   2.42% of Space,   1.75% of ActArea, or    17.5 SqFt
$ ActArea 6:  20.00% of Space,  14.47% of ActArea, or   144.6 SqFt
$ ActArea 7:   1.21% of Space,   1.75% of ActArea, or     8.7 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    723.0 SqFt
"SE Perim Spc (G.SE33)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (42%)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 163.694
   PEOPLE-HG-SENS   = 249.121
   PEOPLE-HG-LAT    = 217.901
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.07621
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 0.878187
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0298954
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.SE33.I97)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "SE Perim Plnm (UB.SE25)"
   ..

"South Wall (G.SE33.E1)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"South Win (G.SE33.E1.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.3796
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8408
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"East Wall (G.SE33.E2)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"East Win (G.SE33.E2.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.3796
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8408
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"NW Wall (G.SE33.I98)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (G.W40)"
   ..

"Ceiling (G.SE33.I99)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "SE Perim Plnm (G.SE41)"
   ..

$ ActArea 1:  42.31% of Space,   2.25% of ActArea, or   392.9 SqFt
$ ActArea 2:   6.04% of Space,   2.25% of ActArea, or    56.1 SqFt
$ ActArea 3:  25.00% of Space,  18.59% of ActArea, or   232.2 SqFt
$ ActArea 4:   3.02% of Space,   2.25% of ActArea, or    28.1 SqFt
$ ActArea 5:   2.42% of Space,   2.25% of ActArea, or    22.5 SqFt
$ ActArea 6:  20.00% of Space,  18.59% of ActArea, or   185.7 SqFt
$ ActArea 7:   1.21% of Space,   2.25% of ActArea, or    11.2 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    928.7 SqFt
"SE Perim Spc (G.SE34)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (42%)"
   LOCATION         = FLOOR-V3
   AREA/PERSON      = 163.694
   PEOPLE-HG-SENS   = 249.121
   PEOPLE-HG-LAT    = 217.901
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.07621
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 0.878187
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.023292
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.SE34.I100)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "SE Perim Plnm (UB.SE26)"
   ..

"South Wall (G.SE34.E3)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"South Win (G.SE34.E3.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.38161
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 9.59506
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"South Win (G.SE34.E3.W2)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 20.6733
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 9.59506
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"South Door (G.SE34.E3.D1)" = WINDOW
   GLASS-TYPE       = "Door Type #1 GT"
   X                = 13.075
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   FRAME-CONDUCT    = 3.079
   ..

"East Wall (G.SE34.E4)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"East Win (G.SE34.E4.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.3796
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8408
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"NW Wall (G.SE34.I101)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (G.N35)"
   ..

"North Wall (G.SE34.I102)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (G.N35)"
   ..

"East Wall (G.SE34.I103)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Spc (G.NE36)"
   ..

"North Wall (G.SE34.I104)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Spc (G.NE36)"
   ..

"West Wall (G.SE34.I105)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (G.W37)"
   ..

"North Wall (G.SE34.I106)" = INTERIOR-WALL
   LOCATION         = SPACE-V8
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (G.NW38)"
   ..

"West Wall (G.SE34.I107)" = INTERIOR-WALL
   LOCATION         = SPACE-V9
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (G.NW38)"
   ..

"South Wall (G.SE34.I108)" = INTERIOR-WALL
   LOCATION         = SPACE-V10
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (G.S39)"
   ..

"West Wall (G.SE34.I109)" = INTERIOR-WALL
   LOCATION         = SPACE-V11
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (G.W40)"
   ..

"South Wall (G.SE34.I110)" = INTERIOR-WALL
   LOCATION         = SPACE-V12
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SE Perim Spc (G.SE33)"
   ..

"East Wall (G.SE34.I111)" = INTERIOR-WALL
   LOCATION         = SPACE-V13
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SE Perim Spc (G.SE33)"
   ..

"SW Wall (G.SE34.I112)" = INTERIOR-WALL
   LOCATION         = SPACE-V14
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SE Perim Spc (G.SE33)"
   ..

"Ceiling (G.SE34.I113)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "SE Perim Plnm (G.SE42)"
   ..

$ ActArea 1:  42.31% of Space,   1.15% of ActArea, or   200.9 SqFt
$ ActArea 2:   6.04% of Space,   1.15% of ActArea, or    28.7 SqFt
$ ActArea 3:  25.00% of Space,   9.50% of ActArea, or   118.7 SqFt
$ ActArea 4:   3.02% of Space,   1.15% of ActArea, or    14.3 SqFt
$ ActArea 5:   2.42% of Space,   1.15% of ActArea, or    11.5 SqFt
$ ActArea 6:  20.00% of Space,   9.50% of ActArea, or    94.9 SqFt
$ ActArea 7:   1.21% of Space,   1.15% of ActArea, or     5.7 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    474.8 SqFt
"North Perim Spc (G.N35)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (42%)"
   LOCATION         = FLOOR-V5
   AREA/PERSON      = 163.694
   PEOPLE-HG-SENS   = 249.121
   PEOPLE-HG-LAT    = 217.901
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.07621
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 0.878187
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0228
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.N35.I114)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "North Perim Plnm (UB.N27)"
   ..

"North Wall (G.N35.E5)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"North Win (G.N35.E5.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.38161
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 9.59506
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"North Win (G.N35.E5.W2)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 20.6733
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 9.59506
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"North Door (G.N35.E5.D1)" = WINDOW
   GLASS-TYPE       = "Door Type #1 GT"
   X                = 13.075
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   FRAME-CONDUCT    = 3.079
   ..

"Ceiling (G.N35.I115)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "North Perim Plnm (G.N43)"
   ..

$ ActArea 1:  42.31% of Space,   1.75% of ActArea, or   306.2 SqFt
$ ActArea 2:   6.04% of Space,   1.75% of ActArea, or    43.7 SqFt
$ ActArea 3:  25.00% of Space,  14.49% of ActArea, or   180.9 SqFt
$ ActArea 4:   3.02% of Space,   1.75% of ActArea, or    21.9 SqFt
$ ActArea 5:   2.42% of Space,   1.75% of ActArea, or    17.5 SqFt
$ ActArea 6:  20.00% of Space,  14.49% of ActArea, or   144.8 SqFt
$ ActArea 7:   1.21% of Space,   1.75% of ActArea, or     8.7 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    723.8 SqFt
"NE Perim Spc (G.NE36)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (42%)"
   LOCATION         = FLOOR-V6
   AREA/PERSON      = 163.694
   PEOPLE-HG-SENS   = 249.121
   PEOPLE-HG-LAT    = 217.901
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.07621
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 0.878187
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0298881
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.NE36.I116)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NE Perim Plnm (UB.NE28)"
   ..

"East Wall (G.NE36.E6)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"East Win (G.NE36.E6.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.38161
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 9.59506
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"East Win (G.NE36.E6.W2)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 20.6733
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 9.59506
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"East Door (G.NE36.E6.D1)" = WINDOW
   GLASS-TYPE       = "Door Type #1 GT"
   X                = 13.075
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   FRAME-CONDUCT    = 3.079
   ..

"North Wall (G.NE36.E7)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"North Win (G.NE36.E7.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.3796
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8408
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SW Wall (G.NE36.I117)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (G.W37)"
   ..

"SE Wall (G.NE36.I118)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (G.N35)"
   ..

"Ceiling (G.NE36.I119)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NE Perim Plnm (G.NE44)"
   ..

$ ActArea 1:  42.31% of Space,   1.15% of ActArea, or   200.9 SqFt
$ ActArea 2:   6.04% of Space,   1.15% of ActArea, or    28.7 SqFt
$ ActArea 3:  25.00% of Space,   9.50% of ActArea, or   118.7 SqFt
$ ActArea 4:   3.02% of Space,   1.15% of ActArea, or    14.3 SqFt
$ ActArea 5:   2.42% of Space,   1.15% of ActArea, or    11.5 SqFt
$ ActArea 6:  20.00% of Space,   9.50% of ActArea, or    94.9 SqFt
$ ActArea 7:   1.21% of Space,   1.15% of ActArea, or     5.7 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    474.8 SqFt
"West Perim Spc (G.W37)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (42%)"
   LOCATION         = FLOOR-V8
   AREA/PERSON      = 163.694
   PEOPLE-HG-SENS   = 249.121
   PEOPLE-HG-LAT    = 217.901
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.07621
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 0.878187
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0228
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.W37.I120)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "West Perim Plnm (UB.W29)"
   ..

"West Wall (G.W37.E8)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"West Win (G.W37.E8.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.38161
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 9.59506
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"West Win (G.W37.E8.W2)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 20.6733
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 9.59506
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"West Door (G.W37.E8.D1)" = WINDOW
   GLASS-TYPE       = "Door Type #1 GT"
   X                = 13.075
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   FRAME-CONDUCT    = 3.079
   ..

"Ceiling (G.W37.I121)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "West Perim Plnm (G.W45)"
   ..

$ ActArea 1:  42.31% of Space,   1.75% of ActArea, or   305.9 SqFt
$ ActArea 2:   6.04% of Space,   1.75% of ActArea, or    43.7 SqFt
$ ActArea 3:  25.00% of Space,  14.47% of ActArea, or   180.8 SqFt
$ ActArea 4:   3.02% of Space,   1.75% of ActArea, or    21.8 SqFt
$ ActArea 5:   2.42% of Space,   1.75% of ActArea, or    17.5 SqFt
$ ActArea 6:  20.00% of Space,  14.47% of ActArea, or   144.6 SqFt
$ ActArea 7:   1.21% of Space,   1.75% of ActArea, or     8.7 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    723.0 SqFt
"NW Perim Spc (G.NW38)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (42%)"
   LOCATION         = FLOOR-V9
   AREA/PERSON      = 163.694
   PEOPLE-HG-SENS   = 249.121
   PEOPLE-HG-LAT    = 217.901
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.07621
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 0.878187
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0298954
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.NW38.I122)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NW Perim Plnm (UB.NW30)"
   ..

"North Wall (G.NW38.E9)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"North Win (G.NW38.E9.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.3796
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8408
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"West Wall (G.NW38.E10)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"West Win (G.NW38.E10.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.3796
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8408
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SE Wall (G.NW38.I123)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (G.S39)"
   ..

"NE Wall (G.NW38.I124)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (G.W37)"
   ..

"Ceiling (G.NW38.I125)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NW Perim Plnm (G.NW46)"
   ..

$ ActArea 1:  42.31% of Space,   1.15% of ActArea, or   200.5 SqFt
$ ActArea 2:   6.04% of Space,   1.15% of ActArea, or    28.6 SqFt
$ ActArea 3:  25.00% of Space,   9.49% of ActArea, or   118.5 SqFt
$ ActArea 4:   3.02% of Space,   1.15% of ActArea, or    14.3 SqFt
$ ActArea 5:   2.42% of Space,   1.15% of ActArea, or    11.5 SqFt
$ ActArea 6:  20.00% of Space,   9.49% of ActArea, or    94.8 SqFt
$ ActArea 7:   1.21% of Space,   1.15% of ActArea, or     5.7 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    474.0 SqFt
"South Perim Spc (G.S39)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 7"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (42%)"
   LOCATION         = FLOOR-V11
   AREA/PERSON      = 163.694
   PEOPLE-HG-SENS   = 249.121
   PEOPLE-HG-LAT    = 217.901
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.07621
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 0.878187
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0228
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.S39.I126)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "South Perim Plnm (UB.S31)"
   ..

"South Wall (G.S39.E11)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"South Win (G.S39.E11.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.3796
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8408
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SE Wall (G.S39.I127)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (G.W40)"
   ..

"Ceiling (G.S39.I128)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "South Perim Plnm (G.S47)"
   ..

$ ActArea 1:  42.31% of Space,   1.15% of ActArea, or   200.5 SqFt
$ ActArea 2:   6.04% of Space,   1.15% of ActArea, or    28.6 SqFt
$ ActArea 3:  25.00% of Space,   9.49% of ActArea, or   118.5 SqFt
$ ActArea 4:   3.02% of Space,   1.15% of ActArea, or    14.3 SqFt
$ ActArea 5:   2.42% of Space,   1.15% of ActArea, or    11.5 SqFt
$ ActArea 6:  20.00% of Space,   9.49% of ActArea, or    94.8 SqFt
$ ActArea 7:   1.21% of Space,   1.15% of ActArea, or     5.7 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    474.0 SqFt
"West Perim Spc (G.W40)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 8"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (42%)"
   LOCATION         = FLOOR-V12
   AREA/PERSON      = 163.694
   PEOPLE-HG-SENS   = 249.121
   PEOPLE-HG-LAT    = 217.901
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.07621
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 0.878187
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0228
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.W40.I129)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "West Perim Plnm (UB.W32)"
   ..

"West Wall (G.W40.E12)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"West Win (G.W40.E12.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.3796
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8408
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"Ceiling (G.W40.I130)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "West Perim Plnm (G.W48)"
   ..

"SE Perim Plnm (G.SE41)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V1
   INF-FLOW/AREA    = 0.00996515
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (G.SE41.E13)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"East Wall (G.SE41.E14)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"NW Wall (G.SE41.I131)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (G.W48)"
   ..

"SE Perim Plnm (G.SE42)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V3
   INF-FLOW/AREA    = 0.00776399
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (G.SE42.E15)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"East Wall (G.SE42.E16)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"NW Wall (G.SE42.I132)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (G.N43)"
   ..

"North Wall (G.SE42.I133)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (G.N43)"
   ..

"East Wall (G.SE42.I134)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Plnm (G.NE44)"
   ..

"North Wall (G.SE42.I135)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Plnm (G.NE44)"
   ..

"West Wall (G.SE42.I136)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (G.W45)"
   ..

"North Wall (G.SE42.I137)" = INTERIOR-WALL
   LOCATION         = SPACE-V8
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (G.NW46)"
   ..

"West Wall (G.SE42.I138)" = INTERIOR-WALL
   LOCATION         = SPACE-V9
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (G.NW46)"
   ..

"South Wall (G.SE42.I139)" = INTERIOR-WALL
   LOCATION         = SPACE-V10
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (G.S47)"
   ..

"West Wall (G.SE42.I140)" = INTERIOR-WALL
   LOCATION         = SPACE-V11
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (G.W48)"
   ..

"South Wall (G.SE42.I141)" = INTERIOR-WALL
   LOCATION         = SPACE-V12
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SE Perim Plnm (G.SE41)"
   ..

"East Wall (G.SE42.I142)" = INTERIOR-WALL
   LOCATION         = SPACE-V13
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SE Perim Plnm (G.SE41)"
   ..

"SW Wall (G.SE42.I143)" = INTERIOR-WALL
   LOCATION         = SPACE-V14
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SE Perim Plnm (G.SE41)"
   ..

"North Perim Plnm (G.N43)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V5
   INF-FLOW/AREA    = 0.0076
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (G.N43.E17)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"NE Perim Plnm (G.NE44)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V6
   INF-FLOW/AREA    = 0.00996269
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (G.NE44.E18)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"North Wall (G.NE44.E19)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"SW Wall (G.NE44.I144)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (G.W45)"
   ..

"SE Wall (G.NE44.I145)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (G.N43)"
   ..

"West Perim Plnm (G.W45)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V8
   INF-FLOW/AREA    = 0.0076
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"West Wall (G.W45.E20)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"NW Perim Plnm (G.NW46)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V9
   INF-FLOW/AREA    = 0.00996515
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (G.NW46.E21)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"West Wall (G.NW46.E22)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"SE Wall (G.NW46.I146)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (G.S47)"
   ..

"NE Wall (G.NW46.I147)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (G.W45)"
   ..

"South Perim Plnm (G.S47)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 7"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V11
   INF-FLOW/AREA    = 0.0076
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (G.S47.E23)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"SE Wall (G.S47.I148)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (G.W48)"
   ..

"West Perim Plnm (G.W48)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 8"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V12
   INF-FLOW/AREA    = 0.0076
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"West Wall (G.W48.E24)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"Above-Grade Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "Floor Polygon"
   AZIMUTH          = 360
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   Z                = 12
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 1:  76.92% of Space,   3.18% of ActArea, or   556.2 SqFt
$ ActArea 2:  10.99% of Space,   3.18% of ActArea, or    79.5 SqFt
$ ActArea 4:   5.49% of Space,   3.18% of ActArea, or    39.7 SqFt
$ ActArea 5:   4.40% of Space,   3.18% of ActArea, or    31.8 SqFt
$ ActArea 7:   2.20% of Space,   3.18% of ActArea, or    15.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    723.0 SqFt
"SE Perim Spc (M.SE49)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.0298954
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.SE49.I149)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "SE Perim Plnm (G.SE41)"
   ..

"South Wall (M.SE49.E25)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"South Win (M.SE49.E25.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.3796
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8408
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"East Wall (M.SE49.E26)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"East Win (M.SE49.E26.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.3796
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8408
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"NW Wall (M.SE49.I150)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (M.W56)"
   ..

"Ceiling (M.SE49.I151)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "SE Perim Plnm (M.SE57)"
   ..

$ ActArea 1:  76.92% of Space,   4.09% of ActArea, or   714.4 SqFt
$ ActArea 2:  10.99% of Space,   4.09% of ActArea, or   102.1 SqFt
$ ActArea 4:   5.49% of Space,   4.09% of ActArea, or    51.0 SqFt
$ ActArea 5:   4.40% of Space,   4.09% of ActArea, or    40.8 SqFt
$ ActArea 7:   2.20% of Space,   4.09% of ActArea, or    20.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    928.7 SqFt
"SE Perim Spc (M.SE50)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V3
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.023292
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.SE50.I152)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "SE Perim Plnm (G.SE42)"
   ..

"South Wall (M.SE50.E27)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"South Win (M.SE50.E27.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.38161
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8868
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"East Wall (M.SE50.E28)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"East Win (M.SE50.E28.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.3796
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8408
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"NW Wall (M.SE50.I153)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (M.N51)"
   ..

"North Wall (M.SE50.I154)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (M.N51)"
   ..

"East Wall (M.SE50.I155)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Spc (M.NE52)"
   ..

"North Wall (M.SE50.I156)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Spc (M.NE52)"
   ..

"West Wall (M.SE50.I157)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (M.W53)"
   ..

"North Wall (M.SE50.I158)" = INTERIOR-WALL
   LOCATION         = SPACE-V8
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (M.NW54)"
   ..

"West Wall (M.SE50.I159)" = INTERIOR-WALL
   LOCATION         = SPACE-V9
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (M.NW54)"
   ..

"South Wall (M.SE50.I160)" = INTERIOR-WALL
   LOCATION         = SPACE-V10
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (M.S55)"
   ..

"West Wall (M.SE50.I161)" = INTERIOR-WALL
   LOCATION         = SPACE-V11
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (M.W56)"
   ..

"South Wall (M.SE50.I162)" = INTERIOR-WALL
   LOCATION         = SPACE-V12
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SE Perim Spc (M.SE49)"
   ..

"East Wall (M.SE50.I163)" = INTERIOR-WALL
   LOCATION         = SPACE-V13
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SE Perim Spc (M.SE49)"
   ..

"SW Wall (M.SE50.I164)" = INTERIOR-WALL
   LOCATION         = SPACE-V14
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SE Perim Spc (M.SE49)"
   ..

"Ceiling (M.SE50.I165)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "SE Perim Plnm (M.SE58)"
   ..

$ ActArea 1:  76.92% of Space,   2.09% of ActArea, or   365.2 SqFt
$ ActArea 2:  10.99% of Space,   2.09% of ActArea, or    52.2 SqFt
$ ActArea 4:   5.49% of Space,   2.09% of ActArea, or    26.1 SqFt
$ ActArea 5:   4.40% of Space,   2.09% of ActArea, or    20.9 SqFt
$ ActArea 7:   2.20% of Space,   2.09% of ActArea, or    10.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    474.7 SqFt
"North Perim Spc (M.N51)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V5
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.0228
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.N51.I166)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "North Perim Plnm (G.N43)"
   ..

"North Wall (M.N51.E29)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"North Win (M.N51.E29.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.38161
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8868
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"Ceiling (M.N51.I167)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "North Perim Plnm (M.N59)"
   ..

$ ActArea 1:  76.92% of Space,   3.18% of ActArea, or   556.7 SqFt
$ ActArea 2:  10.99% of Space,   3.18% of ActArea, or    79.5 SqFt
$ ActArea 4:   5.49% of Space,   3.18% of ActArea, or    39.8 SqFt
$ ActArea 5:   4.40% of Space,   3.18% of ActArea, or    31.8 SqFt
$ ActArea 7:   2.20% of Space,   3.18% of ActArea, or    15.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    723.7 SqFt
"NE Perim Spc (M.NE52)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V6
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.0298881
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.NE52.I168)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NE Perim Plnm (G.NE44)"
   ..

"East Wall (M.NE52.E30)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"East Win (M.NE52.E30.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.38161
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8868
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"North Wall (M.NE52.E31)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"North Win (M.NE52.E31.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.3796
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8408
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SW Wall (M.NE52.I169)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (M.W53)"
   ..

"SE Wall (M.NE52.I170)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (M.N51)"
   ..

"Ceiling (M.NE52.I171)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NE Perim Plnm (M.NE60)"
   ..

$ ActArea 1:  76.92% of Space,   2.09% of ActArea, or   365.2 SqFt
$ ActArea 2:  10.99% of Space,   2.09% of ActArea, or    52.2 SqFt
$ ActArea 4:   5.49% of Space,   2.09% of ActArea, or    26.1 SqFt
$ ActArea 5:   4.40% of Space,   2.09% of ActArea, or    20.9 SqFt
$ ActArea 7:   2.20% of Space,   2.09% of ActArea, or    10.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    474.7 SqFt
"West Perim Spc (M.W53)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V8
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.0228
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.W53.I172)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "West Perim Plnm (G.W45)"
   ..

"West Wall (M.W53.E32)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"West Win (M.W53.E32.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.38161
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8868
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"Ceiling (M.W53.I173)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "West Perim Plnm (M.W61)"
   ..

$ ActArea 1:  76.92% of Space,   3.18% of ActArea, or   556.2 SqFt
$ ActArea 2:  10.99% of Space,   3.18% of ActArea, or    79.5 SqFt
$ ActArea 4:   5.49% of Space,   3.18% of ActArea, or    39.7 SqFt
$ ActArea 5:   4.40% of Space,   3.18% of ActArea, or    31.8 SqFt
$ ActArea 7:   2.20% of Space,   3.18% of ActArea, or    15.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    723.0 SqFt
"NW Perim Spc (M.NW54)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V9
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.0298954
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.NW54.I174)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NW Perim Plnm (G.NW46)"
   ..

"North Wall (M.NW54.E33)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"North Win (M.NW54.E33.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.3796
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8408
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"West Wall (M.NW54.E34)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"West Win (M.NW54.E34.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.3796
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8408
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SE Wall (M.NW54.I175)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (M.S55)"
   ..

"NE Wall (M.NW54.I176)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (M.W53)"
   ..

"Ceiling (M.NW54.I177)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NW Perim Plnm (M.NW62)"
   ..

$ ActArea 1:  76.92% of Space,   2.09% of ActArea, or   364.6 SqFt
$ ActArea 2:  10.99% of Space,   2.09% of ActArea, or    52.1 SqFt
$ ActArea 4:   5.49% of Space,   2.09% of ActArea, or    26.0 SqFt
$ ActArea 5:   4.40% of Space,   2.09% of ActArea, or    20.8 SqFt
$ ActArea 7:   2.20% of Space,   2.09% of ActArea, or    10.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    474.0 SqFt
"South Perim Spc (M.S55)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 7"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V11
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.0228
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.S55.I178)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "South Perim Plnm (G.S47)"
   ..

"South Wall (M.S55.E35)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"South Win (M.S55.E35.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.3796
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8408
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SE Wall (M.S55.I179)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (M.W56)"
   ..

"Ceiling (M.S55.I180)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "South Perim Plnm (M.S63)"
   ..

$ ActArea 1:  76.92% of Space,   2.09% of ActArea, or   364.6 SqFt
$ ActArea 2:  10.99% of Space,   2.09% of ActArea, or    52.1 SqFt
$ ActArea 4:   5.49% of Space,   2.09% of ActArea, or    26.0 SqFt
$ ActArea 5:   4.40% of Space,   2.09% of ActArea, or    20.8 SqFt
$ ActArea 7:   2.20% of Space,   2.09% of ActArea, or    10.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    474.0 SqFt
"West Perim Spc (M.W56)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 8"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V12
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.0228
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.W56.I181)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "West Perim Plnm (G.W48)"
   ..

"West Wall (M.W56.E36)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"West Win (M.W56.E36.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.3796
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8408
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"Ceiling (M.W56.I182)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "West Perim Plnm (M.W64)"
   ..

"SE Perim Plnm (M.SE57)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V1
   INF-FLOW/AREA    = 0.00996515
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (M.SE57.E37)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"East Wall (M.SE57.E38)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"NW Wall (M.SE57.I183)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (M.W64)"
   ..

"SE Perim Plnm (M.SE58)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V3
   INF-FLOW/AREA    = 0.00776399
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (M.SE58.E39)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"East Wall (M.SE58.E40)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"NW Wall (M.SE58.I184)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (M.N59)"
   ..

"North Wall (M.SE58.I185)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (M.N59)"
   ..

"East Wall (M.SE58.I186)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Plnm (M.NE60)"
   ..

"North Wall (M.SE58.I187)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Plnm (M.NE60)"
   ..

"West Wall (M.SE58.I188)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (M.W61)"
   ..

"North Wall (M.SE58.I189)" = INTERIOR-WALL
   LOCATION         = SPACE-V8
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (M.NW62)"
   ..

"West Wall (M.SE58.I190)" = INTERIOR-WALL
   LOCATION         = SPACE-V9
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (M.NW62)"
   ..

"South Wall (M.SE58.I191)" = INTERIOR-WALL
   LOCATION         = SPACE-V10
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (M.S63)"
   ..

"West Wall (M.SE58.I192)" = INTERIOR-WALL
   LOCATION         = SPACE-V11
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (M.W64)"
   ..

"South Wall (M.SE58.I193)" = INTERIOR-WALL
   LOCATION         = SPACE-V12
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SE Perim Plnm (M.SE57)"
   ..

"East Wall (M.SE58.I194)" = INTERIOR-WALL
   LOCATION         = SPACE-V13
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SE Perim Plnm (M.SE57)"
   ..

"SW Wall (M.SE58.I195)" = INTERIOR-WALL
   LOCATION         = SPACE-V14
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SE Perim Plnm (M.SE57)"
   ..

"North Perim Plnm (M.N59)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V5
   INF-FLOW/AREA    = 0.0076
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (M.N59.E41)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"NE Perim Plnm (M.NE60)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V6
   INF-FLOW/AREA    = 0.00996269
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (M.NE60.E42)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"North Wall (M.NE60.E43)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"SW Wall (M.NE60.I196)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (M.W61)"
   ..

"SE Wall (M.NE60.I197)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (M.N59)"
   ..

"West Perim Plnm (M.W61)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V8
   INF-FLOW/AREA    = 0.0076
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"West Wall (M.W61.E44)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"NW Perim Plnm (M.NW62)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V9
   INF-FLOW/AREA    = 0.00996515
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (M.NW62.E45)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"West Wall (M.NW62.E46)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"SE Wall (M.NW62.I198)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (M.S63)"
   ..

"NE Wall (M.NW62.I199)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (M.W61)"
   ..

"South Perim Plnm (M.S63)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 7"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V11
   INF-FLOW/AREA    = 0.0076
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (M.S63.E47)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"SE Wall (M.S63.I200)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (M.W64)"
   ..

"West Perim Plnm (M.W64)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 8"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V12
   INF-FLOW/AREA    = 0.0076
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"West Wall (M.W64.E48)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"Top Abv-Grade Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "Floor Polygon"
   AZIMUTH          = 360
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   Z                = 24
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 1:  76.92% of Space,   3.18% of ActArea, or   556.2 SqFt
$ ActArea 2:  10.99% of Space,   3.18% of ActArea, or    79.5 SqFt
$ ActArea 4:   5.49% of Space,   3.18% of ActArea, or    39.7 SqFt
$ ActArea 5:   4.40% of Space,   3.18% of ActArea, or    31.8 SqFt
$ ActArea 7:   2.20% of Space,   3.18% of ActArea, or    15.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    723.0 SqFt
"SE Perim Spc (T.SE65)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.0298954
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.SE65.I201)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "SE Perim Plnm (M.SE57)"
   ..

"South Wall (T.SE65.E49)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"South Win (T.SE65.E49.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.3796
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8408
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"East Wall (T.SE65.E50)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"East Win (T.SE65.E50.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.3796
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8408
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"NW Wall (T.SE65.I202)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (T.W72)"
   ..

"Ceiling (T.SE65.I203)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "SE Perim Plnm (T.SE73)"
   ..

$ ActArea 1:  76.92% of Space,   4.09% of ActArea, or   714.4 SqFt
$ ActArea 2:  10.99% of Space,   4.09% of ActArea, or   102.1 SqFt
$ ActArea 4:   5.49% of Space,   4.09% of ActArea, or    51.0 SqFt
$ ActArea 5:   4.40% of Space,   4.09% of ActArea, or    40.8 SqFt
$ ActArea 7:   2.20% of Space,   4.09% of ActArea, or    20.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    928.7 SqFt
"SE Perim Spc (T.SE66)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V3
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.023292
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.SE66.I204)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "SE Perim Plnm (M.SE58)"
   ..

"South Wall (T.SE66.E51)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"South Win (T.SE66.E51.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.38161
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8868
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"East Wall (T.SE66.E52)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"East Win (T.SE66.E52.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.3796
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8408
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"NW Wall (T.SE66.I205)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (T.N67)"
   ..

"North Wall (T.SE66.I206)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (T.N67)"
   ..

"East Wall (T.SE66.I207)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Spc (T.NE68)"
   ..

"North Wall (T.SE66.I208)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Spc (T.NE68)"
   ..

"West Wall (T.SE66.I209)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (T.W69)"
   ..

"North Wall (T.SE66.I210)" = INTERIOR-WALL
   LOCATION         = SPACE-V8
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (T.NW70)"
   ..

"West Wall (T.SE66.I211)" = INTERIOR-WALL
   LOCATION         = SPACE-V9
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (T.NW70)"
   ..

"South Wall (T.SE66.I212)" = INTERIOR-WALL
   LOCATION         = SPACE-V10
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (T.S71)"
   ..

"West Wall (T.SE66.I213)" = INTERIOR-WALL
   LOCATION         = SPACE-V11
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (T.W72)"
   ..

"South Wall (T.SE66.I214)" = INTERIOR-WALL
   LOCATION         = SPACE-V12
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SE Perim Spc (T.SE65)"
   ..

"East Wall (T.SE66.I215)" = INTERIOR-WALL
   LOCATION         = SPACE-V13
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SE Perim Spc (T.SE65)"
   ..

"SW Wall (T.SE66.I216)" = INTERIOR-WALL
   LOCATION         = SPACE-V14
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SE Perim Spc (T.SE65)"
   ..

"Ceiling (T.SE66.I217)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "SE Perim Plnm (T.SE74)"
   ..

$ ActArea 1:  76.92% of Space,   2.09% of ActArea, or   365.2 SqFt
$ ActArea 2:  10.99% of Space,   2.09% of ActArea, or    52.2 SqFt
$ ActArea 4:   5.49% of Space,   2.09% of ActArea, or    26.1 SqFt
$ ActArea 5:   4.40% of Space,   2.09% of ActArea, or    20.9 SqFt
$ ActArea 7:   2.20% of Space,   2.09% of ActArea, or    10.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    474.7 SqFt
"North Perim Spc (T.N67)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V5
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.0228
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.N67.I218)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "North Perim Plnm (M.N59)"
   ..

"North Wall (T.N67.E53)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"North Win (T.N67.E53.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.38161
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8868
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"Ceiling (T.N67.I219)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "North Perim Plnm (T.N75)"
   ..

$ ActArea 1:  76.92% of Space,   3.18% of ActArea, or   556.7 SqFt
$ ActArea 2:  10.99% of Space,   3.18% of ActArea, or    79.5 SqFt
$ ActArea 4:   5.49% of Space,   3.18% of ActArea, or    39.8 SqFt
$ ActArea 5:   4.40% of Space,   3.18% of ActArea, or    31.8 SqFt
$ ActArea 7:   2.20% of Space,   3.18% of ActArea, or    15.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    723.7 SqFt
"NE Perim Spc (T.NE68)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V6
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.0298881
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.NE68.I220)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NE Perim Plnm (M.NE60)"
   ..

"East Wall (T.NE68.E54)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"East Win (T.NE68.E54.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.38161
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8868
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"North Wall (T.NE68.E55)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"North Win (T.NE68.E55.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.3796
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8408
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SW Wall (T.NE68.I221)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (T.W69)"
   ..

"SE Wall (T.NE68.I222)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (T.N67)"
   ..

"Ceiling (T.NE68.I223)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NE Perim Plnm (T.NE76)"
   ..

$ ActArea 1:  76.92% of Space,   2.09% of ActArea, or   365.2 SqFt
$ ActArea 2:  10.99% of Space,   2.09% of ActArea, or    52.2 SqFt
$ ActArea 4:   5.49% of Space,   2.09% of ActArea, or    26.1 SqFt
$ ActArea 5:   4.40% of Space,   2.09% of ActArea, or    20.9 SqFt
$ ActArea 7:   2.20% of Space,   2.09% of ActArea, or    10.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    474.7 SqFt
"West Perim Spc (T.W69)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V8
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.0228
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.W69.I224)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "West Perim Plnm (M.W61)"
   ..

"West Wall (T.W69.E56)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"West Win (T.W69.E56.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.38161
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8868
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"Ceiling (T.W69.I225)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "West Perim Plnm (T.W77)"
   ..

$ ActArea 1:  76.92% of Space,   3.18% of ActArea, or   556.2 SqFt
$ ActArea 2:  10.99% of Space,   3.18% of ActArea, or    79.5 SqFt
$ ActArea 4:   5.49% of Space,   3.18% of ActArea, or    39.7 SqFt
$ ActArea 5:   4.40% of Space,   3.18% of ActArea, or    31.8 SqFt
$ ActArea 7:   2.20% of Space,   3.18% of ActArea, or    15.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    723.0 SqFt
"NW Perim Spc (T.NW70)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V9
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.0298954
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.NW70.I226)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NW Perim Plnm (M.NW62)"
   ..

"North Wall (T.NW70.E57)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"North Win (T.NW70.E57.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.3796
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8408
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"West Wall (T.NW70.E58)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"West Win (T.NW70.E58.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.3796
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8408
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SE Wall (T.NW70.I227)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (T.S71)"
   ..

"NE Wall (T.NW70.I228)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (T.W69)"
   ..

"Ceiling (T.NW70.I229)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NW Perim Plnm (T.NW78)"
   ..

$ ActArea 1:  76.92% of Space,   2.09% of ActArea, or   364.6 SqFt
$ ActArea 2:  10.99% of Space,   2.09% of ActArea, or    52.1 SqFt
$ ActArea 4:   5.49% of Space,   2.09% of ActArea, or    26.0 SqFt
$ ActArea 5:   4.40% of Space,   2.09% of ActArea, or    20.8 SqFt
$ ActArea 7:   2.20% of Space,   2.09% of ActArea, or    10.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    474.0 SqFt
"South Perim Spc (T.S71)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 7"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V11
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.0228
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.S71.I230)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "South Perim Plnm (M.S63)"
   ..

"South Wall (T.S71.E59)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"South Win (T.S71.E59.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.3796
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8408
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SE Wall (T.S71.I231)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (T.W72)"
   ..

"Ceiling (T.S71.I232)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "South Perim Plnm (T.S79)"
   ..

$ ActArea 1:  76.92% of Space,   2.09% of ActArea, or   364.6 SqFt
$ ActArea 2:  10.99% of Space,   2.09% of ActArea, or    52.1 SqFt
$ ActArea 4:   5.49% of Space,   2.09% of ActArea, or    26.0 SqFt
$ ActArea 5:   4.40% of Space,   2.09% of ActArea, or    20.8 SqFt
$ ActArea 7:   2.20% of Space,   2.09% of ActArea, or    10.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    474.0 SqFt
"West Perim Spc (T.W72)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 8"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V12
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.0228
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.W72.I233)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "West Perim Plnm (M.W64)"
   ..

"West Wall (T.W72.E60)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"West Win (T.W72.E60.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.3796
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 28.8408
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"Ceiling (T.W72.I234)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "West Perim Plnm (T.W80)"
   ..

"SE Perim Plnm (T.SE73)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V1
   INF-FLOW/AREA    = 0.00996515
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (T.SE73.E61)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"East Wall (T.SE73.E62)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"NW Wall (T.SE73.I235)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (T.W80)"
   ..

"UnderRf (T.SE73.I236)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.73)"
   ..

"SE Perim Plnm (T.SE74)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V3
   INF-FLOW/AREA    = 0.00776399
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (T.SE74.E63)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"East Wall (T.SE74.E64)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"NW Wall (T.SE74.I237)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (T.N75)"
   ..

"North Wall (T.SE74.I238)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (T.N75)"
   ..

"East Wall (T.SE74.I239)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Plnm (T.NE76)"
   ..

"North Wall (T.SE74.I240)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Plnm (T.NE76)"
   ..

"West Wall (T.SE74.I241)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (T.W77)"
   ..

"North Wall (T.SE74.I242)" = INTERIOR-WALL
   LOCATION         = SPACE-V8
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (T.NW78)"
   ..

"West Wall (T.SE74.I243)" = INTERIOR-WALL
   LOCATION         = SPACE-V9
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (T.NW78)"
   ..

"South Wall (T.SE74.I244)" = INTERIOR-WALL
   LOCATION         = SPACE-V10
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (T.S79)"
   ..

"West Wall (T.SE74.I245)" = INTERIOR-WALL
   LOCATION         = SPACE-V11
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (T.W80)"
   ..

"South Wall (T.SE74.I246)" = INTERIOR-WALL
   LOCATION         = SPACE-V12
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SE Perim Plnm (T.SE73)"
   ..

"East Wall (T.SE74.I247)" = INTERIOR-WALL
   LOCATION         = SPACE-V13
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SE Perim Plnm (T.SE73)"
   ..

"SW Wall (T.SE74.I248)" = INTERIOR-WALL
   LOCATION         = SPACE-V14
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SE Perim Plnm (T.SE73)"
   ..

"UnderRf (T.SE74.I249)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.73)"
   ..

"North Perim Plnm (T.N75)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V5
   INF-FLOW/AREA    = 0.0076
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (T.N75.E65)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"UnderRf (T.N75.I250)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.73)"
   ..

"NE Perim Plnm (T.NE76)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V6
   INF-FLOW/AREA    = 0.00996269
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (T.NE76.E66)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"North Wall (T.NE76.E67)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"SW Wall (T.NE76.I251)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (T.W77)"
   ..

"SE Wall (T.NE76.I252)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (T.N75)"
   ..

"UnderRf (T.NE76.I253)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.73)"
   ..

"West Perim Plnm (T.W77)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V8
   INF-FLOW/AREA    = 0.0076
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"West Wall (T.W77.E68)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"UnderRf (T.W77.I254)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.73)"
   ..

"NW Perim Plnm (T.NW78)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V9
   INF-FLOW/AREA    = 0.00996515
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (T.NW78.E69)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"West Wall (T.NW78.E70)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"SE Wall (T.NW78.I255)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (T.S79)"
   ..

"NE Wall (T.NW78.I256)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (T.W77)"
   ..

"UnderRf (T.NW78.I257)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.73)"
   ..

"South Perim Plnm (T.S79)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 7"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V11
   INF-FLOW/AREA    = 0.0076
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (T.S79.E71)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"SE Wall (T.S79.I258)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (T.W80)"
   ..

"UnderRf (T.S79.I259)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.73)"
   ..

"West Perim Plnm (T.W80)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 8"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V12
   INF-FLOW/AREA    = 0.0076
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"West Wall (T.W80.E72)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"UnderRf (T.W80.I260)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.73)"
   ..

"Under Roof (T.73)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Roof Polygon 1"
   LOCATION         = FLOOR-V1
   X                = 0
   Y                = 0
   Z                = 12
   AZIMUTH          = 0
   HEIGHT           = 8.30028
   VOLUME           = 24516.3
   ZONE-TYPE        = UNCONDITIONED
   INF-METHOD       = AIR-CHANGE
   AIR-CHANGES/HR   = 10
   ..

"Gable (T.73.E73)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 1"
   AZIMUTH          = 180
   TILT             = 90
   SHADING-SURFACE  = YES
   X                = 29.6
   Y                = 0
   Z                = 0
   ..

"Roof (T.73.E74)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   POLYGON          = "Roof Polygon 1 Wall 2"
   AZIMUTH          = 90
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 65.2
   Y                = -2
   Z                = 0
   ..

"Soffet (T.73.E75)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 3"
   AZIMUTH          = 90
   TILT             = 180
   X                = 63.2
   Y                = 0
   Z                = 0
   ..

"Roof (T.73.E76)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   POLYGON          = "Roof Polygon 1 Wall 4"
   AZIMUTH          = 180
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 65.2
   Y                = 29.6
   Z                = 0
   ..

"Soffet (T.73.E77)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 5"
   AZIMUTH          = 180
   TILT             = 180
   X                = 63.2
   Y                = 31.6
   Z                = 0
   ..

"Gable (T.73.E78)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 6"
   AZIMUTH          = 90
   TILT             = 90
   SHADING-SURFACE  = YES
   X                = 94.85
   Y                = 29.6
   Z                = 0
   ..

"Roof (T.73.E79)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   POLYGON          = "Roof Polygon 1 Wall 7"
   AZIMUTH          = 0
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 96.85
   Y                = 65.2
   Z                = 0
   ..

"Soffet (T.73.E80)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 8"
   AZIMUTH          = 0
   TILT             = 180
   X                = 94.85
   Y                = 63.2
   Z                = 0
   ..

"Roof (T.73.E81)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   POLYGON          = "Roof Polygon 1 Wall 9"
   AZIMUTH          = 90
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 65.2
   Y                = 65.2
   Z                = 0
   ..

"Soffet (T.73.E82)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 10"
   AZIMUTH          = 90
   TILT             = 180
   X                = 63.2
   Y                = 63.2
   Z                = 0
   ..

"Gable (T.73.E83)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 11"
   AZIMUTH          = 0
   TILT             = 90
   SHADING-SURFACE  = YES
   X                = 65.2
   Y                = 94.85
   Z                = 0
   ..

"Roof (T.73.E84)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   POLYGON          = "Roof Polygon 1 Wall 12"
   AZIMUTH          = -90
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 29.6
   Y                = 96.85
   Z                = 0
   ..

"Soffet (T.73.E85)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 13"
   AZIMUTH          = -90
   TILT             = 180
   X                = 31.6
   Y                = 94.85
   Z                = 0
   ..

"Roof (T.73.E86)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   POLYGON          = "Roof Polygon 1 Wall 14"
   AZIMUTH          = 0
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 29.6
   Y                = 65.2
   Z                = 0
   ..

"Soffet (T.73.E87)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 15"
   AZIMUTH          = 0
   TILT             = 180
   X                = 31.6
   Y                = 63.2
   Z                = 0
   ..

"Gable (T.73.E88)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 16"
   AZIMUTH          = -90
   TILT             = 90
   SHADING-SURFACE  = YES
   X                = 0
   Y                = 65.2
   Z                = 0
   ..

"Roof (T.73.E89)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   POLYGON          = "Roof Polygon 1 Wall 17"
   AZIMUTH          = 180
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = -2
   Y                = 29.6
   Z                = 0
   ..

"Soffet (T.73.E90)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 18"
   AZIMUTH          = 180
   TILT             = 180
   X                = 0
   Y                = 31.6
   Z                = 0
   ..

"Roof (T.73.E91)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   POLYGON          = "Roof Polygon 1 Wall 19"
   AZIMUTH          = -90
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 29.6
   Y                = 29.6
   Z                = 0
   ..

"Soffet (T.73.E92)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 20"
   AZIMUTH          = -90
   TILT             = 180
   X                = 31.6
   Y                = 31.6
   Z                = 0
   ..

$----------------------------------------------
$ Activity Area Summary:
$    ActArea 1:  70.0% of Bldg, or  17486 SqFt
$    ActArea 2:  10.0% of Bldg, or   2498 SqFt
$    ActArea 3:   5.0% of Bldg, or   1249 SqFt
$    ActArea 4:   5.0% of Bldg, or   1249 SqFt
$    ActArea 5:   4.0% of Bldg, or    999 SqFt
$    ActArea 6:   4.0% of Bldg, or    999 SqFt
$    ActArea 7:   2.0% of Bldg, or    500 SqFt
$    ActArea 8:   0.0% of Bldg, or      0 SqFt
$----------------------------------------------

MASTER-METERS
   MSTR-ELEC-METER = EM1
   MSTR-FUEL-METER = FM1
   ..

$ Represents 100.00% of total flow
"DHW Plant 1 Loop (1)" = CIRCULATION-LOOP
   TYPE             = DHW
   PROCESS-FLOW     = ( 0.325516 )
   PROCESS-T        = ( 135 )
   PROCESS-SCH      = ( "Undgnd Occ Sch" )
   DESIGN-HEAT-T    = 135
   ..

"Sys1 (PSZ) (BB.C1)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "SE Perim Zn (BB.SE1)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"SE Perim Zn (BB.SE1)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "SE Perim Spc (BB.SE1)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"SE Perim Pl Zn (BB.SE9)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "SE Perim Plnm (BB.SE9)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (BB.C2)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "SE Perim Zn (BB.SE2)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"SE Perim Zn (BB.SE2)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "SE Perim Spc (BB.SE2)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"SE Perim Pl Zn (BB.SE10)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "SE Perim Plnm (BB.SE10)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (BB.C3)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "North Perim Zn (BB.N3)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"North Perim Zn (BB.N3)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "North Perim Spc (BB.N3)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"North Perim Pl Zn (BB.N11)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "North Perim Plnm (BB.N11)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (BB.C4)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NE Perim Zn (BB.NE4)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NE Perim Zn (BB.NE4)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NE Perim Spc (BB.NE4)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NE Perim Pl Zn (BB.NE12)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NE Perim Plnm (BB.NE12)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (BB.C5)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "West Perim Zn (BB.W5)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"West Perim Zn (BB.W5)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "West Perim Spc (BB.W5)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"West Perim Pl Zn (BB.W13)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "West Perim Plnm (BB.W13)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (BB.C6)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NW Perim Zn (BB.NW6)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NW Perim Zn (BB.NW6)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NW Perim Spc (BB.NW6)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NW Perim Pl Zn (BB.NW14)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NW Perim Plnm (BB.NW14)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (BB.C7)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "South Perim Zn (BB.S7)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"South Perim Zn (BB.S7)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "South Perim Spc (BB.S7)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"South Perim Pl Zn (BB.S15)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "South Perim Plnm (BB.S15)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (BB.C8)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "West Perim Zn (BB.W8)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"West Perim Zn (BB.W8)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "West Perim Spc (BB.W8)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"West Perim Pl Zn (BB.W16)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "West Perim Plnm (BB.W16)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C17)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "SE Perim Zn (UB.SE17)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"SE Perim Zn (UB.SE17)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "SE Perim Spc (UB.SE17)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"SE Perim Pl Zn (UB.SE25)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "SE Perim Plnm (UB.SE25)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C18)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "SE Perim Zn (UB.SE18)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"SE Perim Zn (UB.SE18)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "SE Perim Spc (UB.SE18)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"SE Perim Pl Zn (UB.SE26)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "SE Perim Plnm (UB.SE26)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C19)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "North Perim Zn (UB.N19)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"North Perim Zn (UB.N19)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "North Perim Spc (UB.N19)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"North Perim Pl Zn (UB.N27)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "North Perim Plnm (UB.N27)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C20)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NE Perim Zn (UB.NE20)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NE Perim Zn (UB.NE20)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NE Perim Spc (UB.NE20)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NE Perim Pl Zn (UB.NE28)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NE Perim Plnm (UB.NE28)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C21)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "West Perim Zn (UB.W21)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"West Perim Zn (UB.W21)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "West Perim Spc (UB.W21)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"West Perim Pl Zn (UB.W29)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "West Perim Plnm (UB.W29)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C22)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NW Perim Zn (UB.NW22)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NW Perim Zn (UB.NW22)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NW Perim Spc (UB.NW22)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NW Perim Pl Zn (UB.NW30)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NW Perim Plnm (UB.NW30)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C23)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "South Perim Zn (UB.S23)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"South Perim Zn (UB.S23)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "South Perim Spc (UB.S23)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"South Perim Pl Zn (UB.S31)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "South Perim Plnm (UB.S31)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C24)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "West Perim Zn (UB.W24)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"West Perim Zn (UB.W24)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "West Perim Spc (UB.W24)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"West Perim Pl Zn (UB.W32)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "West Perim Plnm (UB.W32)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.SE33)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "SE Perim Zn (G.SE33)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"SE Perim Zn (G.SE33)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "SE Perim Spc (G.SE33)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 21.5983
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"SE Perim Pl Zn (G.SE41)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "SE Perim Plnm (G.SE41)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.SE34)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "SE Perim Zn (G.SE34)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"SE Perim Zn (G.SE34)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "SE Perim Spc (G.SE34)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 21.5983
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"SE Perim Pl Zn (G.SE42)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "SE Perim Plnm (G.SE42)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.N35)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "North Perim Zn (G.N35)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"North Perim Zn (G.N35)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "North Perim Spc (G.N35)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 21.5983
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"North Perim Pl Zn (G.N43)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "North Perim Plnm (G.N43)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.NE36)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NE Perim Zn (G.NE36)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NE Perim Zn (G.NE36)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NE Perim Spc (G.NE36)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 21.5983
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NE Perim Pl Zn (G.NE44)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NE Perim Plnm (G.NE44)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.W37)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "West Perim Zn (G.W37)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"West Perim Zn (G.W37)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "West Perim Spc (G.W37)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 21.5983
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"West Perim Pl Zn (G.W45)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "West Perim Plnm (G.W45)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.NW38)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NW Perim Zn (G.NW38)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NW Perim Zn (G.NW38)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NW Perim Spc (G.NW38)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 21.5983
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NW Perim Pl Zn (G.NW46)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NW Perim Plnm (G.NW46)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.S39)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "South Perim Zn (G.S39)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"South Perim Zn (G.S39)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "South Perim Spc (G.S39)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 21.5983
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"South Perim Pl Zn (G.S47)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "South Perim Plnm (G.S47)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.W40)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "West Perim Zn (G.W40)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"West Perim Zn (G.W40)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "West Perim Spc (G.W40)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 21.5983
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"West Perim Pl Zn (G.W48)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "West Perim Plnm (G.W48)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.SE49)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "SE Perim Zn (M.SE49)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"SE Perim Zn (M.SE49)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "SE Perim Spc (M.SE49)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"SE Perim Pl Zn (M.SE57)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "SE Perim Plnm (M.SE57)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.SE50)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "SE Perim Zn (M.SE50)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"SE Perim Zn (M.SE50)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "SE Perim Spc (M.SE50)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"SE Perim Pl Zn (M.SE58)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "SE Perim Plnm (M.SE58)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.N51)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "North Perim Zn (M.N51)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"North Perim Zn (M.N51)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "North Perim Spc (M.N51)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"North Perim Pl Zn (M.N59)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "North Perim Plnm (M.N59)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.NE52)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NE Perim Zn (M.NE52)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NE Perim Zn (M.NE52)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NE Perim Spc (M.NE52)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NE Perim Pl Zn (M.NE60)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NE Perim Plnm (M.NE60)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.W53)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "West Perim Zn (M.W53)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"West Perim Zn (M.W53)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "West Perim Spc (M.W53)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"West Perim Pl Zn (M.W61)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "West Perim Plnm (M.W61)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.NW54)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NW Perim Zn (M.NW54)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NW Perim Zn (M.NW54)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NW Perim Spc (M.NW54)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NW Perim Pl Zn (M.NW62)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NW Perim Plnm (M.NW62)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.S55)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "South Perim Zn (M.S55)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"South Perim Zn (M.S55)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "South Perim Spc (M.S55)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"South Perim Pl Zn (M.S63)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "South Perim Plnm (M.S63)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.W56)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "West Perim Zn (M.W56)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"West Perim Zn (M.W56)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "West Perim Spc (M.W56)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"West Perim Pl Zn (M.W64)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "West Perim Plnm (M.W64)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.SE65)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "SE Perim Zn (T.SE65)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"Roof Zone 1" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "Under Roof (T.73)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"SE Perim Zn (T.SE65)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "SE Perim Spc (T.SE65)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"SE Perim Pl Zn (T.SE73)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "SE Perim Plnm (T.SE73)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.SE66)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "SE Perim Zn (T.SE66)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"SE Perim Zn (T.SE66)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "SE Perim Spc (T.SE66)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"SE Perim Pl Zn (T.SE74)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "SE Perim Plnm (T.SE74)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.N67)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "North Perim Zn (T.N67)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"North Perim Zn (T.N67)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "North Perim Spc (T.N67)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"North Perim Pl Zn (T.N75)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "North Perim Plnm (T.N75)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.NE68)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NE Perim Zn (T.NE68)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NE Perim Zn (T.NE68)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NE Perim Spc (T.NE68)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NE Perim Pl Zn (T.NE76)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NE Perim Plnm (T.NE76)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.W69)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "West Perim Zn (T.W69)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"West Perim Zn (T.W69)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "West Perim Spc (T.W69)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"West Perim Pl Zn (T.W77)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "West Perim Plnm (T.W77)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.NW70)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NW Perim Zn (T.NW70)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NW Perim Zn (T.NW70)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NW Perim Spc (T.NW70)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NW Perim Pl Zn (T.NW78)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NW Perim Plnm (T.NW78)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.S71)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "South Perim Zn (T.S71)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"South Perim Zn (T.S71)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "South Perim Spc (T.S71)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"South Perim Pl Zn (T.S79)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "South Perim Plnm (T.S79)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.W72)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "West Perim Zn (T.W72)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"West Perim Zn (T.W72)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "West Perim Spc (T.W72)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"West Perim Pl Zn (T.W80)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "West Perim Plnm (T.W80)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"DHW Plant 1 Wtr Htr (1)" = DW-HEATER
   TYPE             = GAS
   DHW-LOOP         = "DHW Plant 1 Loop (1)"
   CAPACITY         = 0.117139
   TANK-VOLUME      = 87.8892
   TANK-UA          = 3.66205
   C-TANK-EXT-RVAL  = 12
   LOCATION         = ZONE
   ZONE-NAME        = "SE Perim Pl Zn (BB.SE10)"
   C-RECOV-EFF      = 0.8
   C-STBY-LOSS-FRAC = 2.59709
   HIR-FPLR         = "DW-Gas-Pilotless-HIR-fPLR"
   ..

"SCE GS-2 Elec Rate" = UTILITY-RATE
   LIBRARY-ENTRY "SCE GS-2 Elec Rate"
   ..

"SoCalGas GN-10 Gas Rate" = UTILITY-RATE
   LIBRARY-ENTRY "SoCalGas GN-10 Gas Rate"
   ..

LOADS-REPORT
   VERIFICATION    =(ALL-VERIFICATION)
   SUMMARY         =(ALL-SUMMARY)
   ..
SYSTEMS-REPORT
   VERIFICATION    =(ALL-VERIFICATION)
   SUMMARY         =(ALL-SUMMARY)
   ..
PLANT-REPORT
   VERIFICATION    =(ALL-VERIFICATION)
   SUMMARY         =(ALL-SUMMARY)
   ..
ECONOMICS-REPORT
   VERIFICATION    =(ALL-VERIFICATION)
   SUMMARY         =(ALL-SUMMARY)
   ..

END ..
COMPUTE ..
STOP ..
