INPUT ..
LIST COMMENTS ..

TITLE
   LINE-1           = *Custom - Concave Polygon*
   ..

"Entire Year" = RUN-PERIOD-PD
   BEGIN-MONTH      = 1
   BEGIN-DAY        = 1
   BEGIN-YEAR       = 2015
   END-MONTH        = 12
   END-DAY          = 31
   END-YEAR         = 2015
   ..

"Cooling Design Day" = DESIGN-DAY
   TYPE             = COOLING
   DRYBULB-HIGH     = 91
   DRYBULB-RANGE    = 14
   WETBULB-AT-HIGH  = 67
   MONTH            = 7
   NUMBER-OF-DAYS   = 120
   ..

"Heating Design Day" = DESIGN-DAY
   TYPE             = HEATING
   DRYBULB-HIGH     = 37
   ..

"Standard US Holidays" = HOLIDAYS
   LIBRARY-ENTRY    = "US"
   ..

"Site Data" = SITE-PARAMETERS
   ALTITUDE         = 97
   ..

"Building Data" = BUILD-PARAMETERS
   HOLIDAYS         = "Standard US Holidays"
   ..

"Baseline Data" = BASELINE
   ..


$ ----------------------------------------------------------------
$ GLASS-TYPE commands for ShellWiz component 'Bldg Envelope & Loads 1'
$ ----------------------------------------------------------------
"Window Type #1 GT" = GLASS-TYPE
   TYPE             = GLASS-TYPE-CODE
   GLASS-TYPE-CODE  = "2004"
   ..

"Window Type #2 GT" = GLASS-TYPE
   TYPE             = GLASS-TYPE-CODE
   GLASS-TYPE-CODE  = "2203"
   ..

"Door Type #1 GT" = GLASS-TYPE
   TYPE             = GLASS-TYPE-CODE
   GLASS-TYPE-CODE  = "1001"
   ..


$ ----------------------------------------------------------------
$ CONSTRUCTION commands for ShellWiz component 'Bldg Envelope & Loads 1'
$ ----------------------------------------------------------------
"EWall Cons Mat 2 (8.6)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 8.6
   ..

"EWall Cons Layers" = LAYERS
   MATERIAL         = ( "Plywd 5/8in (PW04)", "Insul Bd 3/4in (IN62)",
                        "EWall Cons Mat 2 (8.6)", "GypBd 1/2in (GP01)" )
   ..

"EWall Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "EWall Cons Layers"
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 4
   ..

"Roof Cons Mat 4 (2.8)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 2.8
   ..

"Roof Cons Layers" = LAYERS
   MATERIAL         = ( "Blt-Up Roof 3/8in (BR01)", "Bldg Paper Felt (BP01)",
                        "Plywd 5/8in (PW04)", "Roof Cons Mat 4 (2.8)" )
   ..

"Roof Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "Roof Cons Layers"
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 1
   ..

"Ceilg Cons Layers" = LAYERS
   MATERIAL         = ( "AcousTile 1/2in (AC02)" )
   ..

"Ceilg Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "Ceilg Cons Layers"
   ..

"IWall Construction" = CONSTRUCTION
   TYPE             = U-VALUE
   U-VALUE          = 2.7
   ..

"IFlr Cons Layers" = LAYERS
   MATERIAL         = ( "Conc HW 140lb 6in (HF-C13)", "Linoleum Tile (LT01)" )
   ..

"IFlr Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "IFlr Cons Layers"
   ..

"AFlr Cons Mat 1 (14.84)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 14.84
   ..

"AFlr Cons Layers" = LAYERS
   MATERIAL         = ( "AFlr Cons Mat 1 (14.84)", "AcousTile 1/2in (AC02)" )
   ..

"AFlr Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "AFlr Cons Layers"
   ..

"IFlSP Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "IFlr Cons Layers"
   ..


$ ----------------------------------------------------------------
$ POLYGON commands for ShellWiz component 'Bldg Envelope & Loads 1'
$ ----------------------------------------------------------------
"Floor Polygon" = POLYGON
   V1 = (    80.00,   204.00 )
   V2 = (    38.00,   160.00 )
   V3 = (   132.00,   108.00 )
   V4 = (    32.00,   108.00 )
   V5 = (   210.00,    26.00 )
   V6 = (   256.00,   138.00 )
   ..

"Space Polygon 1" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    60.83,     0.00 )
   V3 = (    41.38,    15.00 )
   V4 = (     9.91,    15.00 )
   ..

"Space Polygon 2" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (   107.42,     0.00 )
   V3 = (   165.53,    15.00 )
   V4 = (    19.45,    15.00 )
   ..

"Space Polygon 3" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (   100.00,     0.00 )
   V3 = (    31.59,    15.00 )
   V4 = (   -58.10,    15.00 )
   ..

"Space Polygon 4" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (   195.98,     0.00 )
   V3 = (   180.34,    15.00 )
   V4 = (    68.41,    15.00 )
   ..

"Space Polygon 5" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (   121.08,     0.00 )
   V3 = (   105.61,    15.00 )
   V4 = (    15.64,    15.00 )
   ..

"Space Polygon 6" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (   187.97,     0.00 )
   V3 = (   178.06,    15.00 )
   V4 = (    15.47,    15.00 )
   ..

"Space Polygon 7" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (   127.82,   -70.71 )
   V3 = (    38.13,   -70.71 )
   V4 = (   139.79,  -117.54 )
   V5 = (   173.97,   -34.32 )
   V6 = (    21.73,    22.77 )
   ..

"Roof Polygon 1" = POLYGON
   V1 = (    80.00,   204.00 )
   V2 = (    38.00,   160.00 )
   V3 = (   132.00,   108.00 )
   V4 = (    32.00,   108.00 )
   V5 = (   210.00,    26.00 )
   V6 = (   256.00,   138.00 )
   ..

"Roof Polygon 1 Wall 1" = POLYGON
   V1 = (    -0.00,     0.00 )
   V2 = (    60.83,     0.00 )
   V3 = (    20.53,    34.29 )
   ..

"Roof Polygon 1 Wall 2" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (   107.42,     0.00 )
   V3 = (   188.05,    22.97 )
   V4 = (   166.15,    44.49 )
   V5 = (    40.30,    34.29 )
   ..

"Roof Polygon 1 Wall 3" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (   100.00,     0.00 )
   V3 = (   -59.51,    38.59 )
   V4 = (   -80.63,    22.97 )
   ..

"Roof Polygon 1 Wall 4" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (   195.98,     0.00 )
   V3 = (   159.51,    38.59 )
   ..

"Roof Polygon 1 Wall 5" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (   121.08,     0.00 )
   V3 = (    79.49,    44.49 )
   V4 = (    57.60,    22.97 )
   V5 = (    36.47,    38.59 )
   ..

"Roof Polygon 1 Wall 6" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (   187.97,     0.00 )
   V3 = (   167.44,    34.29 )
   V4 = (    41.58,    44.49 )
   ..



$ ----------------------------------------------------------------
$ SCHEDULE (space & zone) commands for ShellWiz component 'Bldg Envelope & Loads 1'
$ ----------------------------------------------------------------
"Undgnd Occ 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D, &D,
                        &D, &D, &D, &D, 0, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Occ 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Occ 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Undgnd Occ 1/0 D1", &D, &D, &D, &D,
                        "Undgnd Occ 1/0 D2", &D, &D, &D, &D )
   ..

"Undgnd Occ Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Occ 1/0 W1" )
   ..

"Undgnd Ltg 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.0154, &D, &D, &D, &D, &D, &D, 0.4577, 0.9, &D, &D,
                        &D, &D, &D, &D, &D, &D, 0.4577, 0.0154, &D, &D, &D,
                        &D, &D )
   ..

"Undgnd Ltg 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.0154, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Ltg 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Undgnd Ltg 1/0 D1", &D, &D, &D, &D,
                        "Undgnd Ltg 1/0 D2", &D, &D, &D, &D )
   ..

"Undgnd Ltg Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Ltg 1/0 W1" )
   ..

"Undgnd Eqp 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1413, &D, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D,
                        &D, &D, &D, &D, &D, 0.1413, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Eqp 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1413, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Eqp 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Undgnd Eqp 1/0 D1", &D, &D, &D, &D,
                        "Undgnd Eqp 1/0 D2", &D, &D, &D, &D )
   ..

"Undgnd Eqp Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Eqp 1/0 W1" )
   ..

"Undgnd Sys1 Cool 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 82, &D, &D, &D, &D, &D, &D, &D, 76, &D, &D, &D, &D,
                        &D, &D, &D, &D, 82, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Cool 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 82, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Cool 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "Undgnd Sys1 Cool 1/0 D1", &D, &D, &D, &D,
                        "Undgnd Sys1 Cool 1/0 D2", &D, &D, &D, &D )
   ..

"Undgnd Sys1 Cool Sch" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Sys1 Cool 1/0 W1" )
   ..

"Undgnd Sys1 Heat 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 64, &D, &D, &D, &D, &D, &D, &D, 70, &D, &D, &D, &D,
                        &D, &D, &D, &D, 64, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Heat 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 64, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Heat 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "Undgnd Sys1 Heat 1/0 D1", &D, &D, &D, &D,
                        "Undgnd Sys1 Heat 1/0 D2", &D, &D, &D, &D )
   ..

"Undgnd Sys1 Heat Sch" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Sys1 Heat 1/0 W1" )
   ..

"Undgnd Sys1 Inf 1/0/1 D1" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, &D, &D, &D, 1.25, &D, 0.5, &D, &D, &D,
                        &D, &D, &D, 1.25, &D, 1, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Inf 1/0/1 D2" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Infil 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = MULTIPLIER
   DAY-SCHEDULES    = ( "Undgnd Sys1 Inf 1/0/1 D1", &D, &D, &D, &D,
                        "Undgnd Sys1 Inf 1/0/1 D2", &D, &D, &D, &D )
   ..

"Undgnd Sys1 Infil Sch" = SCHEDULE-PD
   TYPE             = MULTIPLIER
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Sys1 Infil 1/0 W1" )
   ..

"GndCor Ltg 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.009, &D, &D, &D, &D, &D, &D, 0.4545, 0.9, &D, &D,
                        &D, &D, &D, &D, &D, &D, 0.4545, 0.009, &D, &D, &D, &D,
                        &D )
   ..

"GndCor Ltg 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.009, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"GndCor Ltg 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "GndCor Ltg 1/0 D1", &D, &D, &D, &D,
                        "GndCor Ltg 1/0 D2", &D, &D, &D, &D )
   ..

"GndCor Ltg Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "GndCor Ltg 1/0 W1" )
   ..

"GndCor Eqp 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1658, &D, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D,
                        &D, &D, &D, &D, &D, 0.1658, &D, &D, &D, &D, &D, &D )
   ..

"GndCor Eqp 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1658, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"GndCor Eqp 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "GndCor Eqp 1/0 D1", &D, &D, &D, &D,
                        "GndCor Eqp 1/0 D2", &D, &D, &D, &D )
   ..

"GndCor Eqp Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "GndCor Eqp 1/0 W1" )
   ..

"GndPrm Ltg 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.048, &D, &D, &D, &D, &D, &D, 0.474, 0.9, &D, &D, &D,
                        &D, &D, &D, &D, &D, 0.474, 0.048, &D, &D, &D, &D, &D )
   ..

"GndPrm Ltg 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.048, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"GndPrm Ltg 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "GndPrm Ltg 1/0 D1", &D, &D, &D, &D,
                        "GndPrm Ltg 1/0 D2", &D, &D, &D, &D )
   ..

"GndPrm Ltg Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "GndPrm Ltg 1/0 W1" )
   ..

"GndPrm Eqp 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1039, &D, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D,
                        &D, &D, &D, &D, &D, 0.1039, &D, &D, &D, &D, &D, &D )
   ..

"GndPrm Eqp 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1039, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"GndPrm Eqp 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "GndPrm Eqp 1/0 D1", &D, &D, &D, &D,
                        "GndPrm Eqp 1/0 D2", &D, &D, &D, &D )
   ..

"GndPrm Eqp Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "GndPrm Eqp 1/0 W1" )
   ..

"TypPrm Ltg 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, 0.45, 0.9, &D, &D, &D, &D,
                        &D, &D, &D, &D, 0.45, 0, &D, &D, &D, &D, &D )
   ..

"TypPrm Ltg 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"TypPrm Ltg 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "TypPrm Ltg 1/0 D1", &D, &D, &D, &D,
                        "TypPrm Ltg 1/0 D2", &D, &D, &D, &D )
   ..

"TypPrm Ltg Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "TypPrm Ltg 1/0 W1" )
   ..

"TypPrm Eqp 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.2, &D, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D, &D,
                        &D, &D, &D, &D, 0.2, &D, &D, &D, &D, &D, &D )
   ..

"TypPrm Eqp 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.2, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"TypPrm Eqp 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "TypPrm Eqp 1/0 D1", &D, &D, &D, &D,
                        "TypPrm Eqp 1/0 D2", &D, &D, &D, &D )
   ..

"TypPrm Eqp Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "TypPrm Eqp 1/0 W1" )
   ..


$ ----------------------------------------------------------------
$ SCHEDULE (system) commands for HVACWiz component 'HVAC System 1'
$ ----------------------------------------------------------------
"Sys1 (PSZ) Fans D1-1" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, 1, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, 0, &D, &D, &D, &D, &D )
   ..

"Sys1 (PSZ) Fans D1-2" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Sys1 (PSZ) Fans W1" = WEEK-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   DAY-SCHEDULES    = ( "Sys1 (PSZ) Fans D1-1", &D, &D, &D, &D,
                        "Sys1 (PSZ) Fans D1-2", &D, &D, &D, &D )
   ..

"Sys1 (PSZ) Fan Sch" = SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Sys1 (PSZ) Fans W1" )
   ..


$ ----------------------------------------------------------------
$ FLOOR, SPACE... commands for ShellWiz component 'Bldg Envelope & Loads 1'
$ ----------------------------------------------------------------
"Bottom Below-Grade Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "Floor Polygon"
   AZIMUTH          = 360
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   Z                = -24
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 1:  67.58% of Space,   0.66% of ActArea, or   467.8 SqFt
$ ActArea 2:  15.44% of Space,   1.06% of ActArea, or   106.9 SqFt
$ ActArea 4:   7.72% of Space,   1.06% of ActArea, or    53.4 SqFt
$ ActArea 5:   6.18% of Space,   1.06% of ActArea, or    42.7 SqFt
$ ActArea 7:   3.09% of Space,   1.06% of ActArea, or    21.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    692.2 SqFt
"NW Perim Spc (BB.NW1)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (68%)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 118.871
   PEOPLE-HG-SENS   = 248.369
   PEOPLE-HG-LAT    = 201.154
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.16259
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.21438
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"UFMat (BB.NW1.U2.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 100
   ..

"UFLyrs (BB.NW1.U2)" = LAYERS
   MATERIAL         = ( "UFMat (BB.NW1.U2.M1)", "Light Soil, Damp 12in",
                        "Conc HW 140lb 6in (HF-C13)", "Linoleum Tile (LT01)" )
   ..

"UFCons (BB.NW1.U2)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "UFLyrs (BB.NW1.U2)"
   ..

"Flr (BB.NW1.U1)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.NW1.U2)"
   LOCATION         = BOTTOM
   ..

"UWLyrs (BB.NW1.U2)" = LAYERS
   MATERIAL         = ( "UFMat (BB.NW1.U2.M1)", "Light Soil, Damp 12in",
                        "Conc HW 140lb 6in (HF-C13)" )
   ..

"UWCons (BB.NW1.U2)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "UWLyrs (BB.NW1.U2)"
   ..

"NW Wall (BB.NW1.U2)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.NW1.U2)"
   LOCATION         = SPACE-V1
   ..

"South Wall (BB.NW1.I1)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Spc (BB.SSW2)"
   ..

"ENE Wall (BB.NW1.I2)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NNE Perim Spc (BB.NNE6)"
   ..

"Ceiling (BB.NW1.I3)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NW Perim Plnm (BB.NW8)"
   ..

$ ActArea 1:  67.58% of Space,   1.81% of ActArea, or  1284.9 SqFt
$ ActArea 2:  15.44% of Space,   2.90% of ActArea, or   293.5 SqFt
$ ActArea 4:   7.72% of Space,   2.90% of ActArea, or   146.8 SqFt
$ ActArea 5:   6.18% of Space,   2.90% of ActArea, or   117.4 SqFt
$ ActArea 7:   3.09% of Space,   2.90% of ActArea, or    58.7 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1901.3 SqFt
"SSW Perim Spc (BB.SSW2)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (68%)"
   LOCATION         = FLOOR-V2
   AREA/PERSON      = 118.871
   PEOPLE-HG-SENS   = 248.369
   PEOPLE-HG-LAT    = 201.154
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.16259
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.21438
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (BB.SSW2.U3)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.NW1.U2)"
   LOCATION         = BOTTOM
   ..

"SSW Wall (BB.SSW2.U4)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.NW1.U2)"
   LOCATION         = SPACE-V1
   ..

"SSW Wall (BB.SSW2.I4)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (BB.N3)"
   ..

"Ceiling (BB.SSW2.I5)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "SSW Perim Plnm (BB.SSW9)"
   ..

$ ActArea 1:  67.58% of Space,   1.36% of ActArea, or   961.4 SqFt
$ ActArea 2:  15.44% of Space,   2.17% of ActArea, or   219.6 SqFt
$ ActArea 4:   7.72% of Space,   2.17% of ActArea, or   109.8 SqFt
$ ActArea 5:   6.18% of Space,   2.17% of ActArea, or    87.9 SqFt
$ ActArea 7:   3.09% of Space,   2.17% of ActArea, or    43.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1422.7 SqFt
"North Perim Spc (BB.N3)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (68%)"
   LOCATION         = FLOOR-V3
   AREA/PERSON      = 118.871
   PEOPLE-HG-SENS   = 248.369
   PEOPLE-HG-LAT    = 201.154
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.16259
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.21438
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (BB.N3.U5)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.NW1.U2)"
   LOCATION         = BOTTOM
   ..

"North Wall (BB.N3.U6)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.NW1.U2)"
   LOCATION         = SPACE-V1
   ..

"SSW Wall (BB.N3.I6)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Spc (BB.SSW4)"
   ..

"Ceiling (BB.N3.I7)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "North Perim Plnm (BB.N10)"
   ..

$ ActArea 1:  67.58% of Space,   2.20% of ActArea, or  1560.6 SqFt
$ ActArea 2:  15.44% of Space,   3.52% of ActArea, or   356.5 SqFt
$ ActArea 4:   7.72% of Space,   3.52% of ActArea, or   178.3 SqFt
$ ActArea 5:   6.18% of Space,   3.52% of ActArea, or   142.6 SqFt
$ ActArea 7:   3.09% of Space,   3.52% of ActArea, or    71.3 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   2309.3 SqFt
"SSW Perim Spc (BB.SSW4)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (68%)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 118.871
   PEOPLE-HG-SENS   = 248.369
   PEOPLE-HG-LAT    = 201.154
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.16259
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.21438
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (BB.SSW4.U7)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.NW1.U2)"
   LOCATION         = BOTTOM
   ..

"SSW Wall (BB.SSW4.U8)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.NW1.U2)"
   LOCATION         = SPACE-V1
   ..

"ENE Wall (BB.SSW4.I8)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "ESE Perim Spc (BB.ESE5)"
   ..

"Ceiling (BB.SSW4.I9)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "SSW Perim Plnm (BB.SSW11)"
   ..

$ ActArea 1:  67.58% of Space,   1.51% of ActArea, or  1069.6 SqFt
$ ActArea 2:  15.44% of Space,   2.41% of ActArea, or   244.4 SqFt
$ ActArea 4:   7.72% of Space,   2.41% of ActArea, or   122.2 SqFt
$ ActArea 5:   6.18% of Space,   2.41% of ActArea, or    97.7 SqFt
$ ActArea 7:   3.09% of Space,   2.41% of ActArea, or    48.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1582.8 SqFt
"ESE Perim Spc (BB.ESE5)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (68%)"
   LOCATION         = FLOOR-V5
   AREA/PERSON      = 118.871
   PEOPLE-HG-SENS   = 248.369
   PEOPLE-HG-LAT    = 201.154
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.16259
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.21438
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (BB.ESE5.U9)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.NW1.U2)"
   LOCATION         = BOTTOM
   ..

"ESE Wall (BB.ESE5.U10)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.NW1.U2)"
   LOCATION         = SPACE-V1
   ..

"NNW Wall (BB.ESE5.I10)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NNE Perim Spc (BB.NNE6)"
   ..

"Ceiling (BB.ESE5.I11)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "ESE Perim Plnm (BB.ESE12)"
   ..

$ ActArea 1:  67.58% of Space,   2.51% of ActArea, or  1776.8 SqFt
$ ActArea 2:  15.44% of Space,   4.01% of ActArea, or   405.9 SqFt
$ ActArea 4:   7.72% of Space,   4.01% of ActArea, or   203.0 SqFt
$ ActArea 5:   6.18% of Space,   4.01% of ActArea, or   162.4 SqFt
$ ActArea 7:   3.09% of Space,   4.01% of ActArea, or    81.2 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   2629.2 SqFt
"NNE Perim Spc (BB.NNE6)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (68%)"
   LOCATION         = FLOOR-V6
   AREA/PERSON      = 118.871
   PEOPLE-HG-SENS   = 248.369
   PEOPLE-HG-LAT    = 201.154
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.16259
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.21438
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (BB.NNE6.U11)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.NW1.U2)"
   LOCATION         = BOTTOM
   ..

"NNE Wall (BB.NNE6.U12)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.NW1.U2)"
   LOCATION         = SPACE-V1
   ..

"Ceiling (BB.NNE6.I12)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NNE Perim Plnm (BB.NNE13)"
   ..

$ ActArea 1:  67.58% of Space,   9.26% of ActArea, or  6560.9 SqFt
$ ActArea 2:  15.44% of Space,  14.81% of ActArea, or  1498.9 SqFt
$ ActArea 4:   7.72% of Space,  14.81% of ActArea, or   749.4 SqFt
$ ActArea 5:   6.18% of Space,  14.81% of ActArea, or   599.6 SqFt
$ ActArea 7:   3.09% of Space,  14.81% of ActArea, or   299.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   9708.5 SqFt
"Core Spc (BB.C7)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 7"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (68%)"
   X                = 62.2792
   Y                = 163.711
   AREA/PERSON      = 118.871
   PEOPLE-HG-SENS   = 248.369
   PEOPLE-HG-LAT    = 201.154
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.16259
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.21438
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (BB.C7.U13)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.NW1.U2)"
   LOCATION         = BOTTOM
   ..

"SSW Wall (BB.C7.I13)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Spc (BB.SSW2)"
   ..

"North Wall (BB.C7.I14)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (BB.N3)"
   ..

"SSW Wall (BB.C7.I15)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Spc (BB.SSW4)"
   ..

"ESE Wall (BB.C7.I16)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "ESE Perim Spc (BB.ESE5)"
   ..

"NNE Wall (BB.C7.I17)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NNE Perim Spc (BB.NNE6)"
   ..

"NW Wall (BB.C7.I18)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (BB.NW1)"
   ..

"Ceiling (BB.C7.I19)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "Core Plnm (BB.C14)"
   ..

"Sys1 (PSZ) Inf D1-1" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, &D, &D, &D, 0.5, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, 1, &D, &D, &D, &D, &D )
   ..

"Sys1 (PSZ) Inf W1" = WEEK-SCHEDULE-PD
   TYPE             = MULTIPLIER
   DAY-SCHEDULES    = ( "Sys1 (PSZ) Inf D1-1", &D, &D, &D, &D,
                        "Undgnd Sys1 Inf 1/0/1 D2", &D, &D, &D, &D )
   ..

"Sys1 (PSZ) Inf Sch" = SCHEDULE-PD
   TYPE             = MULTIPLIER
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Sys1 (PSZ) Inf W1" )
   ..

"NW Perim Plnm (BB.NW8)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V1
   INF-FLOW/AREA    = 0.0100172
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"NW Wall (BB.NW8.U14)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.NW1.U2)"
   LOCATION         = SPACE-V1
   ..

"South Wall (BB.NW8.I20)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Plnm (BB.SSW9)"
   ..

"ENE Wall (BB.NW8.I21)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NNE Perim Plnm (BB.NNE13)"
   ..

"SSW Perim Plnm (BB.SSW9)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V2
   INF-FLOW/AREA    = 0.00644114
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"SSW Wall (BB.SSW9.U15)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.NW1.U2)"
   LOCATION         = SPACE-V1
   ..

"SSW Wall (BB.SSW9.I22)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (BB.N10)"
   ..

"North Perim Plnm (BB.N10)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V3
   INF-FLOW/AREA    = 0.00801298
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (BB.N10.U16)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.NW1.U2)"
   LOCATION         = SPACE-V1
   ..

"SSW Wall (BB.N10.I23)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Plnm (BB.SSW11)"
   ..

"SSW Perim Plnm (BB.SSW11)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V4
   INF-FLOW/AREA    = 0.00967471
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"SSW Wall (BB.SSW11.U17)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.NW1.U2)"
   LOCATION         = SPACE-V1
   ..

"ENE Wall (BB.SSW11.I24)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "ESE Perim Plnm (BB.ESE12)"
   ..

"ESE Perim Plnm (BB.ESE12)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V5
   INF-FLOW/AREA    = 0.0087205
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"ESE Wall (BB.ESE12.U18)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.NW1.U2)"
   LOCATION         = SPACE-V1
   ..

"NNW Wall (BB.ESE12.I25)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NNE Perim Plnm (BB.NNE13)"
   ..

"NNE Perim Plnm (BB.NNE13)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V6
   INF-FLOW/AREA    = 0.0081502
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"NNE Wall (BB.NNE13.U19)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.NW1.U2)"
   LOCATION         = SPACE-V1
   ..

"Core Plnm (BB.C14)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 7"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   X                = 62.2792
   Y                = 163.711
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"SSW Wall (BB.C14.I26)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Plnm (BB.SSW9)"
   ..

"North Wall (BB.C14.I27)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (BB.N10)"
   ..

"SSW Wall (BB.C14.I28)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Plnm (BB.SSW11)"
   ..

"ESE Wall (BB.C14.I29)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "ESE Perim Plnm (BB.ESE12)"
   ..

"NNE Wall (BB.C14.I30)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NNE Perim Plnm (BB.NNE13)"
   ..

"NW Wall (BB.C14.I31)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (BB.NW8)"
   ..

"Upper Below-Grade Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "Floor Polygon"
   AZIMUTH          = 360
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   Z                = -12
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 1:  67.58% of Space,   0.66% of ActArea, or   467.8 SqFt
$ ActArea 2:  15.44% of Space,   1.06% of ActArea, or   106.9 SqFt
$ ActArea 4:   7.72% of Space,   1.06% of ActArea, or    53.4 SqFt
$ ActArea 5:   6.18% of Space,   1.06% of ActArea, or    42.7 SqFt
$ ActArea 7:   3.09% of Space,   1.06% of ActArea, or    21.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    692.2 SqFt
"NW Perim Spc (UB.NW15)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (68%)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 118.871
   PEOPLE-HG-SENS   = 248.369
   PEOPLE-HG-LAT    = 201.154
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.16259
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.21438
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.NW15.I32)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NW Perim Plnm (BB.NW8)"
   ..

"UWMat (UB.NW15.U20.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 1.45918
   ..

"UWLyrs (UB.NW15.U20)" = LAYERS
   MATERIAL         = ( "UWMat (UB.NW15.U20.M1)", "Light Soil, Damp 12in",
                        "Conc HW 140lb 6in (HF-C13)" )
   ..

"UWCons (UB.NW15.U20)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "UWLyrs (UB.NW15.U20)"
   ..

"NW Wall (UB.NW15.U20)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.NW15.U20)"
   LOCATION         = SPACE-V1
   ..

"South Wall (UB.NW15.I33)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Spc (UB.SSW16)"
   ..

"ENE Wall (UB.NW15.I34)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NNE Perim Spc (UB.NNE20)"
   ..

"Ceiling (UB.NW15.I35)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NW Perim Plnm (UB.NW22)"
   ..

$ ActArea 1:  67.58% of Space,   1.81% of ActArea, or  1284.9 SqFt
$ ActArea 2:  15.44% of Space,   2.90% of ActArea, or   293.5 SqFt
$ ActArea 4:   7.72% of Space,   2.90% of ActArea, or   146.8 SqFt
$ ActArea 5:   6.18% of Space,   2.90% of ActArea, or   117.4 SqFt
$ ActArea 7:   3.09% of Space,   2.90% of ActArea, or    58.7 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1901.3 SqFt
"SSW Perim Spc (UB.SSW16)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (68%)"
   LOCATION         = FLOOR-V2
   AREA/PERSON      = 118.871
   PEOPLE-HG-SENS   = 248.369
   PEOPLE-HG-LAT    = 201.154
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.16259
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.21438
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.SSW16.I36)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "SSW Perim Plnm (BB.SSW9)"
   ..

"SSW Wall (UB.SSW16.U21)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.NW15.U20)"
   LOCATION         = SPACE-V1
   ..

"SSW Wall (UB.SSW16.I37)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (UB.N17)"
   ..

"Ceiling (UB.SSW16.I38)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "SSW Perim Plnm (UB.SSW23)"
   ..

$ ActArea 1:  67.58% of Space,   1.36% of ActArea, or   961.4 SqFt
$ ActArea 2:  15.44% of Space,   2.17% of ActArea, or   219.6 SqFt
$ ActArea 4:   7.72% of Space,   2.17% of ActArea, or   109.8 SqFt
$ ActArea 5:   6.18% of Space,   2.17% of ActArea, or    87.9 SqFt
$ ActArea 7:   3.09% of Space,   2.17% of ActArea, or    43.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1422.7 SqFt
"North Perim Spc (UB.N17)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (68%)"
   LOCATION         = FLOOR-V3
   AREA/PERSON      = 118.871
   PEOPLE-HG-SENS   = 248.369
   PEOPLE-HG-LAT    = 201.154
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.16259
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.21438
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.N17.I39)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "North Perim Plnm (BB.N10)"
   ..

"North Wall (UB.N17.U22)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.NW15.U20)"
   LOCATION         = SPACE-V1
   ..

"SSW Wall (UB.N17.I40)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Spc (UB.SSW18)"
   ..

"Ceiling (UB.N17.I41)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "North Perim Plnm (UB.N24)"
   ..

$ ActArea 1:  67.58% of Space,   2.20% of ActArea, or  1560.6 SqFt
$ ActArea 2:  15.44% of Space,   3.52% of ActArea, or   356.5 SqFt
$ ActArea 4:   7.72% of Space,   3.52% of ActArea, or   178.3 SqFt
$ ActArea 5:   6.18% of Space,   3.52% of ActArea, or   142.6 SqFt
$ ActArea 7:   3.09% of Space,   3.52% of ActArea, or    71.3 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   2309.3 SqFt
"SSW Perim Spc (UB.SSW18)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (68%)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 118.871
   PEOPLE-HG-SENS   = 248.369
   PEOPLE-HG-LAT    = 201.154
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.16259
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.21438
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.SSW18.I42)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "SSW Perim Plnm (BB.SSW11)"
   ..

"SSW Wall (UB.SSW18.U23)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.NW15.U20)"
   LOCATION         = SPACE-V1
   ..

"ENE Wall (UB.SSW18.I43)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "ESE Perim Spc (UB.ESE19)"
   ..

"Ceiling (UB.SSW18.I44)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "SSW Perim Plnm (UB.SSW25)"
   ..

$ ActArea 1:  67.58% of Space,   1.51% of ActArea, or  1069.6 SqFt
$ ActArea 2:  15.44% of Space,   2.41% of ActArea, or   244.4 SqFt
$ ActArea 4:   7.72% of Space,   2.41% of ActArea, or   122.2 SqFt
$ ActArea 5:   6.18% of Space,   2.41% of ActArea, or    97.7 SqFt
$ ActArea 7:   3.09% of Space,   2.41% of ActArea, or    48.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1582.8 SqFt
"ESE Perim Spc (UB.ESE19)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (68%)"
   LOCATION         = FLOOR-V5
   AREA/PERSON      = 118.871
   PEOPLE-HG-SENS   = 248.369
   PEOPLE-HG-LAT    = 201.154
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.16259
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.21438
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.ESE19.I45)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "ESE Perim Plnm (BB.ESE12)"
   ..

"ESE Wall (UB.ESE19.U24)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.NW15.U20)"
   LOCATION         = SPACE-V1
   ..

"NNW Wall (UB.ESE19.I46)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NNE Perim Spc (UB.NNE20)"
   ..

"Ceiling (UB.ESE19.I47)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "ESE Perim Plnm (UB.ESE26)"
   ..

$ ActArea 1:  67.58% of Space,   2.51% of ActArea, or  1776.8 SqFt
$ ActArea 2:  15.44% of Space,   4.01% of ActArea, or   405.9 SqFt
$ ActArea 4:   7.72% of Space,   4.01% of ActArea, or   203.0 SqFt
$ ActArea 5:   6.18% of Space,   4.01% of ActArea, or   162.4 SqFt
$ ActArea 7:   3.09% of Space,   4.01% of ActArea, or    81.2 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   2629.2 SqFt
"NNE Perim Spc (UB.NNE20)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (68%)"
   LOCATION         = FLOOR-V6
   AREA/PERSON      = 118.871
   PEOPLE-HG-SENS   = 248.369
   PEOPLE-HG-LAT    = 201.154
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.16259
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.21438
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.NNE20.I48)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NNE Perim Plnm (BB.NNE13)"
   ..

"NNE Wall (UB.NNE20.U25)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.NW15.U20)"
   LOCATION         = SPACE-V1
   ..

"Ceiling (UB.NNE20.I49)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NNE Perim Plnm (UB.NNE27)"
   ..

$ ActArea 1:  67.58% of Space,   9.26% of ActArea, or  6560.9 SqFt
$ ActArea 2:  15.44% of Space,  14.81% of ActArea, or  1498.9 SqFt
$ ActArea 4:   7.72% of Space,  14.81% of ActArea, or   749.4 SqFt
$ ActArea 5:   6.18% of Space,  14.81% of ActArea, or   599.6 SqFt
$ ActArea 7:   3.09% of Space,  14.81% of ActArea, or   299.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   9708.5 SqFt
"Core Spc (UB.C21)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 7"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (68%)"
   X                = 62.2792
   Y                = 163.711
   AREA/PERSON      = 118.871
   PEOPLE-HG-SENS   = 248.369
   PEOPLE-HG-LAT    = 201.154
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.16259
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.21438
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.C21.I50)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "Core Plnm (BB.C14)"
   ..

"SSW Wall (UB.C21.I51)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Spc (UB.SSW16)"
   ..

"North Wall (UB.C21.I52)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (UB.N17)"
   ..

"SSW Wall (UB.C21.I53)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Spc (UB.SSW18)"
   ..

"ESE Wall (UB.C21.I54)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "ESE Perim Spc (UB.ESE19)"
   ..

"NNE Wall (UB.C21.I55)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NNE Perim Spc (UB.NNE20)"
   ..

"NW Wall (UB.C21.I56)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (UB.NW15)"
   ..

"Ceiling (UB.C21.I57)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "Core Plnm (UB.C28)"
   ..

"NW Perim Plnm (UB.NW22)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V1
   INF-FLOW/AREA    = 0.0100172
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"UWMat (UB.NW22.U26.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 0.1
   ..

"UWLyrs (UB.NW22.U26)" = LAYERS
   MATERIAL         = ( "UWMat (UB.NW22.U26.M1)", "Light Soil, Damp 12in",
                        "Conc HW 140lb 6in (HF-C13)" )
   ..

"UWCons (UB.NW22.U26)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "UWLyrs (UB.NW22.U26)"
   ..

"NW Wall (UB.NW22.U26)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.NW22.U26)"
   LOCATION         = SPACE-V1
   ..

"South Wall (UB.NW22.I58)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Plnm (UB.SSW23)"
   ..

"ENE Wall (UB.NW22.I59)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NNE Perim Plnm (UB.NNE27)"
   ..

"SSW Perim Plnm (UB.SSW23)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V2
   INF-FLOW/AREA    = 0.00644114
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"SSW Wall (UB.SSW23.U27)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.NW22.U26)"
   LOCATION         = SPACE-V1
   ..

"SSW Wall (UB.SSW23.I60)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (UB.N24)"
   ..

"North Perim Plnm (UB.N24)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V3
   INF-FLOW/AREA    = 0.00801298
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (UB.N24.U28)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.NW22.U26)"
   LOCATION         = SPACE-V1
   ..

"SSW Wall (UB.N24.I61)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Plnm (UB.SSW25)"
   ..

"SSW Perim Plnm (UB.SSW25)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V4
   INF-FLOW/AREA    = 0.00967471
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"SSW Wall (UB.SSW25.U29)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.NW22.U26)"
   LOCATION         = SPACE-V1
   ..

"ENE Wall (UB.SSW25.I62)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "ESE Perim Plnm (UB.ESE26)"
   ..

"ESE Perim Plnm (UB.ESE26)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V5
   INF-FLOW/AREA    = 0.0087205
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"ESE Wall (UB.ESE26.U30)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.NW22.U26)"
   LOCATION         = SPACE-V1
   ..

"NNW Wall (UB.ESE26.I63)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NNE Perim Plnm (UB.NNE27)"
   ..

"NNE Perim Plnm (UB.NNE27)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V6
   INF-FLOW/AREA    = 0.0081502
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"NNE Wall (UB.NNE27.U31)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.NW22.U26)"
   LOCATION         = SPACE-V1
   ..

"Core Plnm (UB.C28)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 7"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   X                = 62.2792
   Y                = 163.711
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"SSW Wall (UB.C28.I64)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Plnm (UB.SSW23)"
   ..

"North Wall (UB.C28.I65)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (UB.N24)"
   ..

"SSW Wall (UB.C28.I66)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Plnm (UB.SSW25)"
   ..

"ESE Wall (UB.C28.I67)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "ESE Perim Plnm (UB.ESE26)"
   ..

"NNE Wall (UB.C28.I68)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NNE Perim Plnm (UB.NNE27)"
   ..

"NW Wall (UB.C28.I69)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (UB.NW22)"
   ..

"Ground Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "Floor Polygon"
   AZIMUTH          = 360
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 1:  51.97% of Space,   0.51% of ActArea, or   359.7 SqFt
$ ActArea 3:  48.03% of Space,   6.57% of ActArea, or   332.5 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    692.2 SqFt
"NW Perim Spc (G.NW29)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (52%)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 181.427
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 229.048
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.20393
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.01967
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0300516
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.NW29.I70)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NW Perim Plnm (UB.NW22)"
   ..

"NW Wall (G.NW29.E1)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"NW Win (G.NW29.E1.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 2.55542
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 23.0101
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"NW Win (G.NW29.E1.W2)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 35.2621
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 23.0101
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"NW Door (G.NW29.E1.D1)" = WINDOW
   GLASS-TYPE       = "Door Type #1 GT"
   X                = 27.6638
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   FRAME-CONDUCT    = 3.079
   ..

"South Wall (G.NW29.I71)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Spc (G.SSW30)"
   ..

"ENE Wall (G.NW29.I72)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NNE Perim Spc (G.NNE34)"
   ..

"Ceiling (G.NW29.I73)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NW Perim Plnm (G.NW36)"
   ..

$ ActArea 1:  51.97% of Space,   1.39% of ActArea, or   988.0 SqFt
$ ActArea 3:  48.03% of Space,  18.04% of ActArea, or   913.2 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1901.3 SqFt
"SSW Perim Spc (G.SSW30)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (52%)"
   LOCATION         = FLOOR-V2
   AREA/PERSON      = 181.427
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 229.048
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.20393
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.01967
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0193234
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.SSW30.I74)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "SSW Perim Plnm (UB.SSW23)"
   ..

"SSW Wall (G.SSW30.E2)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"SSW Win (G.SSW30.E2.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 4.43
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 98.5644
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SSW Wall (G.SSW30.I75)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (G.N31)"
   ..

"Ceiling (G.SSW30.I76)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "SSW Perim Plnm (G.SSW37)"
   ..

$ ActArea 1:  51.97% of Space,   1.04% of ActArea, or   739.3 SqFt
$ ActArea 3:  48.03% of Space,  13.50% of ActArea, or   683.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1422.7 SqFt
"North Perim Spc (G.N31)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (52%)"
   LOCATION         = FLOOR-V3
   AREA/PERSON      = 181.427
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 229.048
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.20393
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.01967
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0240389
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.N31.I77)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "North Perim Plnm (UB.N24)"
   ..

"North Wall (G.N31.E3)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"North Win (G.N31.E3.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 4.13132
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 91.7374
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SSW Wall (G.N31.I78)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Spc (G.SSW32)"
   ..

"Ceiling (G.N31.I79)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "North Perim Plnm (G.N38)"
   ..

$ ActArea 1:  51.97% of Space,   1.69% of ActArea, or  1200.1 SqFt
$ ActArea 3:  48.03% of Space,  21.91% of ActArea, or  1109.2 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   2309.3 SqFt
"SSW Perim Spc (G.SSW32)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (52%)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 181.427
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 229.048
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.20393
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.01967
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0290241
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.SSW32.I80)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "SSW Perim Plnm (UB.SSW25)"
   ..

"SSW Wall (G.SSW32.E4)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"SSW Win (G.SSW32.E4.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 7.99256
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 85.1489
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SSW Win (G.SSW32.E4.W2)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 102.838
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 85.1489
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SSW Door (G.SSW32.E4.D1)" = WINDOW
   GLASS-TYPE       = "Door Type #1 GT"
   X                = 95.2398
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   FRAME-CONDUCT    = 3.079
   ..

"ENE Wall (G.SSW32.I81)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "ESE Perim Spc (G.ESE33)"
   ..

"Ceiling (G.SSW32.I82)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "SSW Perim Plnm (G.SSW39)"
   ..

$ ActArea 1:  51.97% of Space,   1.16% of ActArea, or   822.5 SqFt
$ ActArea 3:  48.03% of Space,  15.02% of ActArea, or   760.3 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1582.8 SqFt
"ESE Perim Spc (G.ESE33)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (52%)"
   LOCATION         = FLOOR-V5
   AREA/PERSON      = 181.427
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 229.048
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.20393
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.01967
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0261615
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.ESE33.I83)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "ESE Perim Plnm (UB.ESE26)"
   ..

"ESE Wall (G.ESE33.E5)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"ESE Win (G.ESE33.E5.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 4.9793
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 50.7116
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"ESE Win (G.ESE33.E5.W2)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 65.3876
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 50.7116
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"ESE Door (G.ESE33.E5.D1)" = WINDOW
   GLASS-TYPE       = "Door Type #1 GT"
   X                = 57.7892
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   FRAME-CONDUCT    = 3.079
   ..

"NNW Wall (G.ESE33.I84)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NNE Perim Spc (G.NNE34)"
   ..

"Ceiling (G.ESE33.I85)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "ESE Perim Plnm (G.ESE40)"
   ..

$ ActArea 1:  51.97% of Space,   1.93% of ActArea, or  1366.3 SqFt
$ ActArea 3:  48.03% of Space,  24.95% of ActArea, or  1262.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   2629.2 SqFt
"NNE Perim Spc (G.NNE34)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (52%)"
   LOCATION         = FLOOR-V6
   AREA/PERSON      = 181.427
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 229.048
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.20393
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.01967
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0244506
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.NNE34.I86)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NNE Perim Plnm (UB.NNE27)"
   ..

"NNE Wall (G.NNE34.E6)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"NNE Win (G.NNE34.E6.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 7.67027
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 81.4654
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"NNE Win (G.NNE34.E6.W2)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 98.8324
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 81.4654
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"NNE Door (G.NNE34.E6.D1)" = WINDOW
   GLASS-TYPE       = "Door Type #1 GT"
   X                = 91.234
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   FRAME-CONDUCT    = 3.079
   ..

"Ceiling (G.NNE34.I87)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NNE Perim Plnm (G.NNE41)"
   ..

$ ActArea 1:  39.39% of Space,   5.40% of ActArea, or  3824.5 SqFt
$ ActArea 2:   9.00% of Space,   8.63% of ActArea, or   873.7 SqFt
$ ActArea 4:   4.50% of Space,   8.63% of ActArea, or   436.9 SqFt
$ ActArea 5:   3.60% of Space,   8.63% of ActArea, or   349.5 SqFt
$ ActArea 6:  41.71% of Space, 100.00% of ActArea, or  4049.2 SqFt
$ ActArea 7:   1.80% of Space,   8.63% of ActArea, or   174.7 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   9708.5 SqFt
"Core Spc (G.C35)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 7"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Mechanical/Electrical Room (42%)"
   X                = 62.2792
   Y                = 163.711
   AREA/PERSON      = 171.507
   PEOPLE-HG-SENS   = 248.628
   PEOPLE-HG-LAT    = 208.918
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 0.969656
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 0.791305
   LIGHTING-SCHEDUL = "GndCor Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndCor Eqp Sch"
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.C35.I88)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "Core Plnm (UB.C28)"
   ..

"SSW Wall (G.C35.I89)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Spc (G.SSW30)"
   ..

"North Wall (G.C35.I90)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (G.N31)"
   ..

"SSW Wall (G.C35.I91)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Spc (G.SSW32)"
   ..

"ESE Wall (G.C35.I92)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "ESE Perim Spc (G.ESE33)"
   ..

"NNE Wall (G.C35.I93)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NNE Perim Spc (G.NNE34)"
   ..

"NW Wall (G.C35.I94)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (G.NW29)"
   ..

"Ceiling (G.C35.I95)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "Core Plnm (G.C42)"
   ..

"NW Perim Plnm (G.NW36)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V1
   INF-FLOW/AREA    = 0.0100172
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"NW Wall (G.NW36.E7)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"South Wall (G.NW36.I96)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Plnm (G.SSW37)"
   ..

"ENE Wall (G.NW36.I97)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NNE Perim Plnm (G.NNE41)"
   ..

"SSW Perim Plnm (G.SSW37)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V2
   INF-FLOW/AREA    = 0.00644114
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"SSW Wall (G.SSW37.E8)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"SSW Wall (G.SSW37.I98)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (G.N38)"
   ..

"North Perim Plnm (G.N38)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V3
   INF-FLOW/AREA    = 0.00801298
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (G.N38.E9)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"SSW Wall (G.N38.I99)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Plnm (G.SSW39)"
   ..

"SSW Perim Plnm (G.SSW39)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V4
   INF-FLOW/AREA    = 0.00967471
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"SSW Wall (G.SSW39.E10)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"ENE Wall (G.SSW39.I100)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "ESE Perim Plnm (G.ESE40)"
   ..

"ESE Perim Plnm (G.ESE40)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V5
   INF-FLOW/AREA    = 0.0087205
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"ESE Wall (G.ESE40.E11)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"NNW Wall (G.ESE40.I101)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NNE Perim Plnm (G.NNE41)"
   ..

"NNE Perim Plnm (G.NNE41)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V6
   INF-FLOW/AREA    = 0.0081502
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"NNE Wall (G.NNE41.E12)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"Core Plnm (G.C42)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 7"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   X                = 62.2792
   Y                = 163.711
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"SSW Wall (G.C42.I102)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Plnm (G.SSW37)"
   ..

"North Wall (G.C42.I103)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (G.N38)"
   ..

"SSW Wall (G.C42.I104)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Plnm (G.SSW39)"
   ..

"ESE Wall (G.C42.I105)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "ESE Perim Plnm (G.ESE40)"
   ..

"NNE Wall (G.C42.I106)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NNE Perim Plnm (G.NNE41)"
   ..

"NW Wall (G.C42.I107)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (G.NW36)"
   ..

"Above-Grade Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "Floor Polygon"
   AZIMUTH          = 360
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   Z                = 12
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 1: 100.00% of Space,   0.98% of ActArea, or   692.2 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    692.2 SqFt
"NW Perim Spc (M.NW43)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "TypPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "TypPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0300516
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.NW43.I108)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NW Perim Plnm (G.NW36)"
   ..

"NW Wall (M.NW43.E13)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"NW Win (M.NW43.E13.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 2.55542
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 55.7168
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"South Wall (M.NW43.I109)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Spc (M.SSW44)"
   ..

"ENE Wall (M.NW43.I110)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NNE Perim Spc (M.NNE48)"
   ..

"Ceiling (M.NW43.I111)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NW Perim Plnm (M.NW50)"
   ..

$ ActArea 1: 100.00% of Space,   2.68% of ActArea, or  1901.3 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1901.3 SqFt
"SSW Perim Spc (M.SSW44)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V2
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "TypPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "TypPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0193234
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.SSW44.I112)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "SSW Perim Plnm (G.SSW37)"
   ..

"SSW Wall (M.SSW44.E14)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"SSW Win (M.SSW44.E14.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 4.43
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 98.5644
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SSW Wall (M.SSW44.I113)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (M.N45)"
   ..

"Ceiling (M.SSW44.I114)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "SSW Perim Plnm (M.SSW51)"
   ..

$ ActArea 1: 100.00% of Space,   2.01% of ActArea, or  1422.7 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1422.7 SqFt
"North Perim Spc (M.N45)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V3
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "TypPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "TypPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0240389
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.N45.I115)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "North Perim Plnm (G.N38)"
   ..

"North Wall (M.N45.E15)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"North Win (M.N45.E15.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 4.13132
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 91.7374
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SSW Wall (M.N45.I116)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Spc (M.SSW46)"
   ..

"Ceiling (M.N45.I117)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "North Perim Plnm (M.N52)"
   ..

$ ActArea 1: 100.00% of Space,   3.26% of ActArea, or  2309.3 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   2309.3 SqFt
"SSW Perim Spc (M.SSW46)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "TypPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "TypPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0290241
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.SSW46.I118)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "SSW Perim Plnm (G.SSW39)"
   ..

"SSW Wall (M.SSW46.E16)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"SSW Win (M.SSW46.E16.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 7.99256
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 179.994
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"ENE Wall (M.SSW46.I119)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "ESE Perim Spc (M.ESE47)"
   ..

"Ceiling (M.SSW46.I120)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "SSW Perim Plnm (M.SSW53)"
   ..

$ ActArea 1: 100.00% of Space,   2.23% of ActArea, or  1582.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1582.8 SqFt
"ESE Perim Spc (M.ESE47)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V5
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "TypPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "TypPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0261615
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.ESE47.I121)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "ESE Perim Plnm (G.ESE40)"
   ..

"ESE Wall (M.ESE47.E17)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"ESE Win (M.ESE47.E17.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 4.9793
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 111.12
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"NNW Wall (M.ESE47.I122)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NNE Perim Spc (M.NNE48)"
   ..

"Ceiling (M.ESE47.I123)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "ESE Perim Plnm (M.ESE54)"
   ..

$ ActArea 1: 100.00% of Space,   3.71% of ActArea, or  2629.2 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   2629.2 SqFt
"NNE Perim Spc (M.NNE48)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V6
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "TypPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "TypPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0244506
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.NNE48.I124)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NNE Perim Plnm (G.NNE41)"
   ..

"NNE Wall (M.NNE48.E18)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"NNE Win (M.NNE48.E18.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 7.67027
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 172.628
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"Ceiling (M.NNE48.I125)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NNE Perim Plnm (M.NNE55)"
   ..

$ ActArea 1:  67.58% of Space,   9.26% of ActArea, or  6560.9 SqFt
$ ActArea 2:  15.44% of Space,  14.81% of ActArea, or  1498.9 SqFt
$ ActArea 4:   7.72% of Space,  14.81% of ActArea, or   749.4 SqFt
$ ActArea 5:   6.18% of Space,  14.81% of ActArea, or   599.6 SqFt
$ ActArea 7:   3.09% of Space,  14.81% of ActArea, or   299.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   9708.5 SqFt
"Core Spc (M.C49)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 7"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (68%)"
   X                = 62.2792
   Y                = 163.711
   AREA/PERSON      = 118.871
   PEOPLE-HG-SENS   = 248.369
   PEOPLE-HG-LAT    = 201.154
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.16259
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.21438
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.C49.I126)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "Core Plnm (G.C42)"
   ..

"SSW Wall (M.C49.I127)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Spc (M.SSW44)"
   ..

"North Wall (M.C49.I128)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (M.N45)"
   ..

"SSW Wall (M.C49.I129)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Spc (M.SSW46)"
   ..

"ESE Wall (M.C49.I130)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "ESE Perim Spc (M.ESE47)"
   ..

"NNE Wall (M.C49.I131)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NNE Perim Spc (M.NNE48)"
   ..

"NW Wall (M.C49.I132)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (M.NW43)"
   ..

"Ceiling (M.C49.I133)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "Core Plnm (M.C56)"
   ..

"NW Perim Plnm (M.NW50)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V1
   INF-FLOW/AREA    = 0.0100172
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"NW Wall (M.NW50.E19)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"South Wall (M.NW50.I134)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Plnm (M.SSW51)"
   ..

"ENE Wall (M.NW50.I135)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NNE Perim Plnm (M.NNE55)"
   ..

"SSW Perim Plnm (M.SSW51)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V2
   INF-FLOW/AREA    = 0.00644114
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"SSW Wall (M.SSW51.E20)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"SSW Wall (M.SSW51.I136)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (M.N52)"
   ..

"North Perim Plnm (M.N52)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V3
   INF-FLOW/AREA    = 0.00801298
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (M.N52.E21)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"SSW Wall (M.N52.I137)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Plnm (M.SSW53)"
   ..

"SSW Perim Plnm (M.SSW53)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V4
   INF-FLOW/AREA    = 0.00967471
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"SSW Wall (M.SSW53.E22)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"ENE Wall (M.SSW53.I138)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "ESE Perim Plnm (M.ESE54)"
   ..

"ESE Perim Plnm (M.ESE54)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V5
   INF-FLOW/AREA    = 0.0087205
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"ESE Wall (M.ESE54.E23)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"NNW Wall (M.ESE54.I139)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NNE Perim Plnm (M.NNE55)"
   ..

"NNE Perim Plnm (M.NNE55)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V6
   INF-FLOW/AREA    = 0.0081502
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"NNE Wall (M.NNE55.E24)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"Core Plnm (M.C56)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 7"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   X                = 62.2792
   Y                = 163.711
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"SSW Wall (M.C56.I140)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Plnm (M.SSW51)"
   ..

"North Wall (M.C56.I141)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (M.N52)"
   ..

"SSW Wall (M.C56.I142)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Plnm (M.SSW53)"
   ..

"ESE Wall (M.C56.I143)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "ESE Perim Plnm (M.ESE54)"
   ..

"NNE Wall (M.C56.I144)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NNE Perim Plnm (M.NNE55)"
   ..

"NW Wall (M.C56.I145)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (M.NW50)"
   ..

"Top Abv-Grade Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "Floor Polygon"
   AZIMUTH          = 360
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   Z                = 24
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 1: 100.00% of Space,   0.98% of ActArea, or   692.2 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    692.2 SqFt
"NW Perim Spc (T.NW57)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "TypPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "TypPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0300516
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.NW57.I146)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NW Perim Plnm (M.NW50)"
   ..

"NW Wall (T.NW57.E25)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"NW Win (T.NW57.E25.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 2.55542
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 55.7168
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"South Wall (T.NW57.I147)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Spc (T.SSW58)"
   ..

"ENE Wall (T.NW57.I148)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NNE Perim Spc (T.NNE62)"
   ..

"Ceiling (T.NW57.I149)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NW Perim Plnm (T.NW64)"
   ..

$ ActArea 1: 100.00% of Space,   2.68% of ActArea, or  1901.3 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1901.3 SqFt
"SSW Perim Spc (T.SSW58)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V2
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "TypPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "TypPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0193234
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.SSW58.I150)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "SSW Perim Plnm (M.SSW51)"
   ..

"SSW Wall (T.SSW58.E26)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"SSW Win (T.SSW58.E26.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 4.43
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 98.5644
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SSW Wall (T.SSW58.I151)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (T.N59)"
   ..

"Ceiling (T.SSW58.I152)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "SSW Perim Plnm (T.SSW65)"
   ..

$ ActArea 1: 100.00% of Space,   2.01% of ActArea, or  1422.7 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1422.7 SqFt
"North Perim Spc (T.N59)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V3
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "TypPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "TypPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0240389
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.N59.I153)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "North Perim Plnm (M.N52)"
   ..

"North Wall (T.N59.E27)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"North Win (T.N59.E27.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 4.13132
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 91.7374
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SSW Wall (T.N59.I154)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Spc (T.SSW60)"
   ..

"Ceiling (T.N59.I155)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "North Perim Plnm (T.N66)"
   ..

$ ActArea 1: 100.00% of Space,   3.26% of ActArea, or  2309.3 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   2309.3 SqFt
"SSW Perim Spc (T.SSW60)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "TypPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "TypPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0290241
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.SSW60.I156)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "SSW Perim Plnm (M.SSW53)"
   ..

"SSW Wall (T.SSW60.E28)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"SSW Win (T.SSW60.E28.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 7.99256
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 179.994
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"ENE Wall (T.SSW60.I157)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "ESE Perim Spc (T.ESE61)"
   ..

"Ceiling (T.SSW60.I158)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "SSW Perim Plnm (T.SSW67)"
   ..

$ ActArea 1: 100.00% of Space,   2.23% of ActArea, or  1582.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1582.8 SqFt
"ESE Perim Spc (T.ESE61)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V5
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "TypPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "TypPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0261615
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.ESE61.I159)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "ESE Perim Plnm (M.ESE54)"
   ..

"ESE Wall (T.ESE61.E29)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"ESE Win (T.ESE61.E29.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 4.9793
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 111.12
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"NNW Wall (T.ESE61.I160)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NNE Perim Spc (T.NNE62)"
   ..

"Ceiling (T.ESE61.I161)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "ESE Perim Plnm (T.ESE68)"
   ..

$ ActArea 1: 100.00% of Space,   3.71% of ActArea, or  2629.2 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   2629.2 SqFt
"NNE Perim Spc (T.NNE62)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V6
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "TypPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "TypPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0244506
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.NNE62.I162)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NNE Perim Plnm (M.NNE55)"
   ..

"NNE Wall (T.NNE62.E30)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"NNE Win (T.NNE62.E30.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 7.67027
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 172.628
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"Ceiling (T.NNE62.I163)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NNE Perim Plnm (T.NNE69)"
   ..

$ ActArea 1:  67.58% of Space,   9.26% of ActArea, or  6560.9 SqFt
$ ActArea 2:  15.44% of Space,  14.81% of ActArea, or  1498.9 SqFt
$ ActArea 4:   7.72% of Space,  14.81% of ActArea, or   749.4 SqFt
$ ActArea 5:   6.18% of Space,  14.81% of ActArea, or   599.6 SqFt
$ ActArea 7:   3.09% of Space,  14.81% of ActArea, or   299.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   9708.5 SqFt
"Core Spc (T.C63)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 7"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (68%)"
   X                = 62.2792
   Y                = 163.711
   AREA/PERSON      = 118.871
   PEOPLE-HG-SENS   = 248.369
   PEOPLE-HG-LAT    = 201.154
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.16259
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.21438
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.C63.I164)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "Core Plnm (M.C56)"
   ..

"SSW Wall (T.C63.I165)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Spc (T.SSW58)"
   ..

"North Wall (T.C63.I166)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (T.N59)"
   ..

"SSW Wall (T.C63.I167)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Spc (T.SSW60)"
   ..

"ESE Wall (T.C63.I168)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "ESE Perim Spc (T.ESE61)"
   ..

"NNE Wall (T.C63.I169)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NNE Perim Spc (T.NNE62)"
   ..

"NW Wall (T.C63.I170)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (T.NW57)"
   ..

"Ceiling (T.C63.I171)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "Core Plnm (T.C70)"
   ..

"NW Perim Plnm (T.NW64)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V1
   INF-FLOW/AREA    = 0.0100172
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"NW Wall (T.NW64.E31)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"South Wall (T.NW64.I172)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Plnm (T.SSW65)"
   ..

"ENE Wall (T.NW64.I173)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NNE Perim Plnm (T.NNE69)"
   ..

"UnderRf (T.NW64.I174)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.64)"
   ..

"SSW Perim Plnm (T.SSW65)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V2
   INF-FLOW/AREA    = 0.00644114
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"SSW Wall (T.SSW65.E32)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"SSW Wall (T.SSW65.I175)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (T.N66)"
   ..

"UnderRf (T.SSW65.I176)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.64)"
   ..

"North Perim Plnm (T.N66)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V3
   INF-FLOW/AREA    = 0.00801298
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (T.N66.E33)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"SSW Wall (T.N66.I177)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Plnm (T.SSW67)"
   ..

"UnderRf (T.N66.I178)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.64)"
   ..

"SSW Perim Plnm (T.SSW67)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V4
   INF-FLOW/AREA    = 0.00967471
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"SSW Wall (T.SSW67.E34)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"ENE Wall (T.SSW67.I179)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "ESE Perim Plnm (T.ESE68)"
   ..

"UnderRf (T.SSW67.I180)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.64)"
   ..

"ESE Perim Plnm (T.ESE68)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V5
   INF-FLOW/AREA    = 0.0087205
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"ESE Wall (T.ESE68.E35)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"NNW Wall (T.ESE68.I181)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NNE Perim Plnm (T.NNE69)"
   ..

"UnderRf (T.ESE68.I182)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.64)"
   ..

"NNE Perim Plnm (T.NNE69)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V6
   INF-FLOW/AREA    = 0.0081502
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"NNE Wall (T.NNE69.E36)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"UnderRf (T.NNE69.I183)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.64)"
   ..

"Core Plnm (T.C70)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 7"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   X                = 62.2792
   Y                = 163.711
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"SSW Wall (T.C70.I184)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Plnm (T.SSW65)"
   ..

"North Wall (T.C70.I185)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (T.N66)"
   ..

"SSW Wall (T.C70.I186)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SSW Perim Plnm (T.SSW67)"
   ..

"ESE Wall (T.C70.I187)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "ESE Perim Plnm (T.ESE68)"
   ..

"NNE Wall (T.C70.I188)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NNE Perim Plnm (T.NNE69)"
   ..

"NW Wall (T.C70.I189)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (T.NW64)"
   ..

"UnderRf (T.C70.I190)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.64)"
   ..

"Under Roof (T.64)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Roof Polygon 1"
   LOCATION         = FLOOR-V1
   X                = 0
   Y                = 0
   Z                = 12
   AZIMUTH          = 0
   HEIGHT           = 18.8005
   VOLUME           = 144565
   ZONE-TYPE        = UNCONDITIONED
   INF-METHOD       = AIR-CHANGE
   AIR-CHANGES/HR   = 5
   ..

"Roof (T.64.E37)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   POLYGON          = "Roof Polygon 1 Wall 1"
   AZIMUTH          = -46.3322
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 80
   Y                = 204
   Z                = 0
   ..

"Roof (T.64.E38)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   POLYGON          = "Roof Polygon 1 Wall 2"
   AZIMUTH          = -151.049
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 38
   Y                = 160
   Z                = 0
   ..

"Roof (T.64.E39)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   POLYGON          = "Roof Polygon 1 Wall 3"
   AZIMUTH          = 0
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 132
   Y                = 108
   Z                = 0
   ..

"Roof (T.64.E40)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   POLYGON          = "Roof Polygon 1 Wall 4"
   AZIMUTH          = -155.266
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 32
   Y                = 108
   Z                = 0
   ..

"Roof (T.64.E41)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   POLYGON          = "Roof Polygon 1 Wall 5"
   AZIMUTH          = 112.329
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 210
   Y                = 26
   Z                = 0
   ..

"Roof (T.64.E42)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   POLYGON          = "Roof Polygon 1 Wall 6"
   AZIMUTH          = 20.556
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 256
   Y                = 138
   Z                = 0
   ..

$----------------------------------------------
$ Activity Area Summary:
$    ActArea 1:  70.0% of Bldg, or  70861 SqFt
$    ActArea 2:  10.0% of Bldg, or  10123 SqFt
$    ActArea 3:   5.0% of Bldg, or   5062 SqFt
$    ActArea 4:   5.0% of Bldg, or   5061 SqFt
$    ActArea 5:   4.0% of Bldg, or   4049 SqFt
$    ActArea 6:   4.0% of Bldg, or   4049 SqFt
$    ActArea 7:   2.0% of Bldg, or   2025 SqFt
$    ActArea 8:   0.0% of Bldg, or      0 SqFt
$----------------------------------------------

MASTER-METERS
   MSTR-ELEC-METER = EM1
   MSTR-FUEL-METER = FM1
   ..

$ Represents 100.00% of total flow
"DHW Plant 1 Loop (1)" = CIRCULATION-LOOP
   TYPE             = DHW
   PROCESS-FLOW     = ( 1.31914 )
   PROCESS-T        = ( 135 )
   PROCESS-SCH      = ( "Undgnd Occ Sch" )
   DESIGN-HEAT-T    = 135
   ..

"Sys1 (PSZ) (BB.C1)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NW Perim Zn (BB.NW1)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NW Perim Zn (BB.NW1)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NW Perim Spc (BB.NW1)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 25.1579
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NW Perim Pl Zn (BB.NW8)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NW Perim Plnm (BB.NW8)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (BB.C2)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "SSW Perim Zn (BB.SSW2)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"SSW Perim Zn (BB.SSW2)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "SSW Perim Spc (BB.SSW2)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 25.1579
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"SSW Perim Pl Zn (BB.SSW9)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "SSW Perim Plnm (BB.SSW9)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (BB.C3)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "North Perim Zn (BB.N3)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"North Perim Zn (BB.N3)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "North Perim Spc (BB.N3)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 25.1579
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"North Perim Pl Zn (BB.N10)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "North Perim Plnm (BB.N10)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (BB.C4)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "SSW Perim Zn (BB.SSW4)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"SSW Perim Zn (BB.SSW4)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "SSW Perim Spc (BB.SSW4)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 25.1579
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"SSW Perim Pl Zn (BB.SSW11)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "SSW Perim Plnm (BB.SSW11)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (BB.C5)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "ESE Perim Zn (BB.ESE5)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"ESE Perim Zn (BB.ESE5)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "ESE Perim Spc (BB.ESE5)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 25.1579
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"ESE Perim Pl Zn (BB.ESE12)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "ESE Perim Plnm (BB.ESE12)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (BB.C6)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NNE Perim Zn (BB.NNE6)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NNE Perim Zn (BB.NNE6)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NNE Perim Spc (BB.NNE6)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 25.1579
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NNE Perim Pl Zn (BB.NNE13)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NNE Perim Plnm (BB.NNE13)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (BB.C7)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "Core Zn (BB.C7)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"Core Zn (BB.C7)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "Core Spc (BB.C7)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 25.1579
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"Core Pl Zn (BB.C14)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "Core Plnm (BB.C14)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C15)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NW Perim Zn (UB.NW15)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NW Perim Zn (UB.NW15)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NW Perim Spc (UB.NW15)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 25.1579
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NW Perim Pl Zn (UB.NW22)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NW Perim Plnm (UB.NW22)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C16)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "SSW Perim Zn (UB.SSW16)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"SSW Perim Zn (UB.SSW16)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "SSW Perim Spc (UB.SSW16)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 25.1579
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"SSW Perim Pl Zn (UB.SSW23)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "SSW Perim Plnm (UB.SSW23)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C17)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "North Perim Zn (UB.N17)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"North Perim Zn (UB.N17)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "North Perim Spc (UB.N17)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 25.1579
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"North Perim Pl Zn (UB.N24)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "North Perim Plnm (UB.N24)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C18)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "SSW Perim Zn (UB.SSW18)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"SSW Perim Zn (UB.SSW18)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "SSW Perim Spc (UB.SSW18)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 25.1579
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"SSW Perim Pl Zn (UB.SSW25)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "SSW Perim Plnm (UB.SSW25)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C19)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "ESE Perim Zn (UB.ESE19)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"ESE Perim Zn (UB.ESE19)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "ESE Perim Spc (UB.ESE19)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 25.1579
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"ESE Perim Pl Zn (UB.ESE26)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "ESE Perim Plnm (UB.ESE26)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C20)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NNE Perim Zn (UB.NNE20)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NNE Perim Zn (UB.NNE20)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NNE Perim Spc (UB.NNE20)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 25.1579
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NNE Perim Pl Zn (UB.NNE27)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NNE Perim Plnm (UB.NNE27)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C21)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "Core Zn (UB.C21)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"Core Zn (UB.C21)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "Core Spc (UB.C21)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 25.1579
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"Core Pl Zn (UB.C28)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "Core Plnm (UB.C28)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.NW29)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NW Perim Zn (G.NW29)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NW Perim Zn (G.NW29)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NW Perim Spc (G.NW29)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 17.0952
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NW Perim Pl Zn (G.NW36)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NW Perim Plnm (G.NW36)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.SSW30)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "SSW Perim Zn (G.SSW30)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"SSW Perim Zn (G.SSW30)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "SSW Perim Spc (G.SSW30)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 17.0952
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"SSW Perim Pl Zn (G.SSW37)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "SSW Perim Plnm (G.SSW37)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.N31)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "North Perim Zn (G.N31)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"North Perim Zn (G.N31)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "North Perim Spc (G.N31)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 17.0952
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"North Perim Pl Zn (G.N38)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "North Perim Plnm (G.N38)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.SSW32)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "SSW Perim Zn (G.SSW32)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"SSW Perim Zn (G.SSW32)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "SSW Perim Spc (G.SSW32)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 17.0952
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"SSW Perim Pl Zn (G.SSW39)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "SSW Perim Plnm (G.SSW39)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.ESE33)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "ESE Perim Zn (G.ESE33)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"ESE Perim Zn (G.ESE33)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "ESE Perim Spc (G.ESE33)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 17.0952
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"ESE Perim Pl Zn (G.ESE40)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "ESE Perim Plnm (G.ESE40)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.NNE34)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NNE Perim Zn (G.NNE34)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NNE Perim Zn (G.NNE34)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NNE Perim Spc (G.NNE34)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 17.0952
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NNE Perim Pl Zn (G.NNE41)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NNE Perim Plnm (G.NNE41)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.C35)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "Core Zn (G.C35)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"Core Zn (G.C35)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "Core Spc (G.C35)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.7354
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"Core Pl Zn (G.C42)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "Core Plnm (G.C42)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.NW43)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NW Perim Zn (M.NW43)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NW Perim Zn (M.NW43)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NW Perim Spc (M.NW43)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NW Perim Pl Zn (M.NW50)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NW Perim Plnm (M.NW50)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.SSW44)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "SSW Perim Zn (M.SSW44)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"SSW Perim Zn (M.SSW44)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "SSW Perim Spc (M.SSW44)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"SSW Perim Pl Zn (M.SSW51)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "SSW Perim Plnm (M.SSW51)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.N45)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "North Perim Zn (M.N45)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"North Perim Zn (M.N45)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "North Perim Spc (M.N45)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"North Perim Pl Zn (M.N52)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "North Perim Plnm (M.N52)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.SSW46)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "SSW Perim Zn (M.SSW46)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"SSW Perim Zn (M.SSW46)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "SSW Perim Spc (M.SSW46)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"SSW Perim Pl Zn (M.SSW53)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "SSW Perim Plnm (M.SSW53)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.ESE47)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "ESE Perim Zn (M.ESE47)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"ESE Perim Zn (M.ESE47)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "ESE Perim Spc (M.ESE47)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"ESE Perim Pl Zn (M.ESE54)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "ESE Perim Plnm (M.ESE54)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.NNE48)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NNE Perim Zn (M.NNE48)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NNE Perim Zn (M.NNE48)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NNE Perim Spc (M.NNE48)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NNE Perim Pl Zn (M.NNE55)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NNE Perim Plnm (M.NNE55)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.C49)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "Core Zn (M.C49)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"Core Zn (M.C49)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "Core Spc (M.C49)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 25.1579
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"Core Pl Zn (M.C56)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "Core Plnm (M.C56)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.NW57)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NW Perim Zn (T.NW57)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"Roof Zone 1" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "Under Roof (T.64)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"NW Perim Zn (T.NW57)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NW Perim Spc (T.NW57)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NW Perim Pl Zn (T.NW64)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NW Perim Plnm (T.NW64)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.SSW58)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "SSW Perim Zn (T.SSW58)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"SSW Perim Zn (T.SSW58)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "SSW Perim Spc (T.SSW58)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"SSW Perim Pl Zn (T.SSW65)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "SSW Perim Plnm (T.SSW65)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.N59)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "North Perim Zn (T.N59)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"North Perim Zn (T.N59)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "North Perim Spc (T.N59)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"North Perim Pl Zn (T.N66)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "North Perim Plnm (T.N66)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.SSW60)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "SSW Perim Zn (T.SSW60)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"SSW Perim Zn (T.SSW60)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "SSW Perim Spc (T.SSW60)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"SSW Perim Pl Zn (T.SSW67)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "SSW Perim Plnm (T.SSW67)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.ESE61)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "ESE Perim Zn (T.ESE61)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"ESE Perim Zn (T.ESE61)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "ESE Perim Spc (T.ESE61)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"ESE Perim Pl Zn (T.ESE68)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "ESE Perim Plnm (T.ESE68)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.NNE62)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NNE Perim Zn (T.NNE62)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NNE Perim Zn (T.NNE62)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NNE Perim Spc (T.NNE62)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NNE Perim Pl Zn (T.NNE69)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NNE Perim Plnm (T.NNE69)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.C63)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "Core Zn (T.C63)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"Core Zn (T.C63)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "Core Spc (T.C63)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 25.1579
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"Core Pl Zn (T.C70)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "Core Plnm (T.C70)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"DHW Plant 1 Wtr Htr (1)" = DW-HEATER
   TYPE             = GAS
   DHW-LOOP         = "DHW Plant 1 Loop (1)"
   CAPACITY         = 0.474702
   TANK-VOLUME      = 356.169
   TANK-UA          = 14.8404
   C-TANK-EXT-RVAL  = 12
   LOCATION         = ZONE
   ZONE-NAME        = "Core Pl Zn (BB.C14)"
   C-RECOV-EFF      = 0.8
   C-STBY-LOSS-FRAC = 1.56673
   HIR-FPLR         = "DW-Gas-Pilotless-HIR-fPLR"
   ..

"SCE TOU-8A Elec Rate" = UTILITY-RATE
   LIBRARY-ENTRY "SCE TOU-8A Elec Rate"
   ..

"SoCalGas GN-10 Gas Rate" = UTILITY-RATE
   LIBRARY-ENTRY "SoCalGas GN-10 Gas Rate"
   ..

LOADS-REPORT
   VERIFICATION    =(ALL-VERIFICATION)
   SUMMARY         =(ALL-SUMMARY)
   ..
SYSTEMS-REPORT
   VERIFICATION    =(ALL-VERIFICATION)
   SUMMARY         =(ALL-SUMMARY)
   ..
PLANT-REPORT
   VERIFICATION    =(ALL-VERIFICATION)
   SUMMARY         =(ALL-SUMMARY)
   ..
ECONOMICS-REPORT
   VERIFICATION    =(ALL-VERIFICATION)
   SUMMARY         =(ALL-SUMMARY)
   ..

END ..
COMPUTE ..
STOP ..
