INPUT ..
LIST COMMENTS ..

TITLE
   LINE-1           = *H-Shape*
   ..

"Entire Year" = RUN-PERIOD-PD
   BEGIN-MONTH      = 1
   BEGIN-DAY        = 1
   BEGIN-YEAR       = 2015
   END-MONTH        = 12
   END-DAY          = 31
   END-YEAR         = 2015
   ..

"Cooling Design Day" = DESIGN-DAY
   TYPE             = COOLING
   DRYBULB-HIGH     = 91
   DRYBULB-RANGE    = 14
   WETBULB-AT-HIGH  = 67
   MONTH            = 7
   NUMBER-OF-DAYS   = 120
   ..

"Heating Design Day" = DESIGN-DAY
   TYPE             = HEATING
   DRYBULB-HIGH     = 37
   ..

"Standard US Holidays" = HOLIDAYS
   LIBRARY-ENTRY    = "US"
   ..

"Site Data" = SITE-PARAMETERS
   ALTITUDE         = 97
   ..

"Building Data" = BUILD-PARAMETERS
   HOLIDAYS         = "Standard US Holidays"
   ..

"Baseline Data" = BASELINE
   ..


$ ----------------------------------------------------------------
$ GLASS-TYPE commands for ShellWiz component 'Bldg Envelope & Loads 1'
$ ----------------------------------------------------------------
"Window Type #1 GT" = GLASS-TYPE
   TYPE             = GLASS-TYPE-CODE
   GLASS-TYPE-CODE  = "2004"
   ..

"Window Type #2 GT" = GLASS-TYPE
   TYPE             = GLASS-TYPE-CODE
   GLASS-TYPE-CODE  = "2203"
   ..

"Door Type #1 GT" = GLASS-TYPE
   TYPE             = GLASS-TYPE-CODE
   GLASS-TYPE-CODE  = "1001"
   ..


$ ----------------------------------------------------------------
$ CONSTRUCTION commands for ShellWiz component 'Bldg Envelope & Loads 1'
$ ----------------------------------------------------------------
"EWall Cons Mat 2 (8.6)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 8.6
   ..

"EWall Cons Layers" = LAYERS
   MATERIAL         = ( "Plywd 5/8in (PW04)", "Insul Bd 3/4in (IN62)",
                        "EWall Cons Mat 2 (8.6)", "GypBd 1/2in (GP01)" )
   ..

"EWall Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "EWall Cons Layers"
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 4
   ..

"Roof Cons Mat 4 (2.8)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 2.8
   ..

"Roof Cons Layers" = LAYERS
   MATERIAL         = ( "Blt-Up Roof 3/8in (BR01)", "Bldg Paper Felt (BP01)",
                        "Plywd 5/8in (PW04)", "Roof Cons Mat 4 (2.8)" )
   ..

"Roof Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "Roof Cons Layers"
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 1
   ..

"Ceilg Cons Layers" = LAYERS
   MATERIAL         = ( "AcousTile 1/2in (AC02)" )
   ..

"Ceilg Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "Ceilg Cons Layers"
   ..

"IWall Construction" = CONSTRUCTION
   TYPE             = U-VALUE
   U-VALUE          = 2.7
   ..

"IFlr Cons Layers" = LAYERS
   MATERIAL         = ( "Conc HW 140lb 6in (HF-C13)", "Linoleum Tile (LT01)" )
   ..

"IFlr Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "IFlr Cons Layers"
   ..

"AFlr Cons Mat 1 (14.84)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 14.84
   ..

"AFlr Cons Layers" = LAYERS
   MATERIAL         = ( "AFlr Cons Mat 1 (14.84)", "AcousTile 1/2in (AC02)" )
   ..

"AFlr Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "AFlr Cons Layers"
   ..

"IFlSP Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "IFlr Cons Layers"
   ..


$ ----------------------------------------------------------------
$ POLYGON commands for ShellWiz component 'Bldg Envelope & Loads 1'
$ ----------------------------------------------------------------
"Floor Polygon" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    28.30,     0.00 )
   V3 = (    28.30,    24.05 )
   V4 = (    52.35,    24.05 )
   V5 = (    52.35,     0.00 )
   V6 = (    80.60,     0.00 )
   V7 = (    80.60,    76.35 )
   V8 = (    52.35,    76.35 )
   V9 = (    52.35,    52.35 )
   V10 = (    28.30,    52.35 )
   V11 = (    28.30,    76.35 )
   V12 = (     0.00,    76.35 )
   ..

"Space Polygon 1" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    28.30,     0.00 )
   V3 = (    28.30,    24.05 )
   V4 = (    14.15,    38.20 )
   V5 = (    14.15,    14.15 )
   ..

"Space Polygon 2" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    24.05,     0.00 )
   V3 = (    38.17,    14.13 )
   V4 = (    38.17,    14.15 )
   V5 = (   -14.15,    14.15 )
   ..

"Space Polygon 3" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    24.05,     0.00 )
   V3 = (    24.05,    28.25 )
   V4 = (     9.92,    14.13 )
   V5 = (   -14.13,    14.13 )
   ..

"Space Polygon 4" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    76.35,    -0.00 )
   V3 = (    62.22,    14.12 )
   V4 = (    38.22,    14.12 )
   V5 = (    38.20,    14.12 )
   V6 = (    38.18,    14.12 )
   V7 = (    14.13,    14.13 )
   ..

"Space Polygon 5" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    28.25,     0.00 )
   V3 = (    28.25,    24.00 )
   V4 = (    14.13,    38.13 )
   V5 = (    14.13,    14.13 )
   ..

"Space Polygon 6" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    24.05,     0.00 )
   V3 = (    38.20,    14.15 )
   V4 = (   -14.13,    14.15 )
   V5 = (   -14.13,    14.13 )
   ..

"Space Polygon 7" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    24.00,     0.00 )
   V3 = (    24.00,    28.30 )
   V4 = (     9.85,    14.15 )
   V5 = (   -14.15,    14.15 )
   ..

"Space Polygon 8" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    76.35,     0.00 )
   V3 = (    62.20,    14.15 )
   V4 = (    14.15,    14.15 )
   ..

"Roof Polygon 1" = POLYGON
   V1 = (    -2.00,    -2.00 )
   V2 = (    30.30,    -2.00 )
   V3 = (    30.30,    22.05 )
   V4 = (    50.35,    22.05 )
   V5 = (    50.35,    -2.00 )
   V6 = (    82.60,    -2.00 )
   V7 = (    82.60,    78.35 )
   V8 = (    50.35,    78.35 )
   V9 = (    50.35,    54.35 )
   V10 = (    30.30,    54.35 )
   V11 = (    30.30,    78.35 )
   V12 = (    -2.00,    78.35 )
   ..

"Roof Polygon 1 Wall 1" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    32.30,     0.00 )
   V3 = (    16.15,     7.53 )
   ..

"Roof Polygon 1 Wall 2" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    24.05,     0.00 )
   V3 = (    40.20,    17.82 )
   V4 = (     0.00,    17.82 )
   ..

"Roof Polygon 1 Wall 3" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    24.05,     0.00 )
   V3 = (    22.05,     2.00 )
   V4 = (     0.00,     2.00 )
   ..

"Roof Polygon 1 Wall 4" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    20.05,     0.00 )
   V3 = (    36.17,    17.79 )
   V4 = (   -16.15,    17.82 )
   ..

"Roof Polygon 1 Wall 5" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    24.05,     0.00 )
   V3 = (    22.05,     2.00 )
   V4 = (     2.00,     2.00 )
   ..

"Roof Polygon 1 Wall 6" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    24.05,     0.00 )
   V3 = (    24.05,    17.79 )
   V4 = (   -16.13,    17.79 )
   ..

"Roof Polygon 1 Wall 7" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    24.05,     0.00 )
   V3 = (    24.05,     2.00 )
   V4 = (     2.00,     2.00 )
   ..

"Roof Polygon 1 Wall 8" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    32.25,     0.00 )
   V3 = (    16.13,     7.52 )
   ..

"Roof Polygon 1 Wall 9" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    80.35,     0.00 )
   V3 = (    80.35,    17.79 )
   V4 = (    40.17,    17.79 )
   V5 = (     0.00,    17.79 )
   ..

"Roof Polygon 1 Wall 10" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    76.35,     0.00 )
   V3 = (    76.35,     2.00 )
   V4 = (     0.00,     2.00 )
   ..

"Roof Polygon 1 Wall 11" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    32.25,     0.00 )
   V3 = (    16.13,     7.52 )
   ..

"Roof Polygon 1 Wall 12" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    24.00,     0.00 )
   V3 = (    40.17,    17.79 )
   V4 = (     0.00,    17.79 )
   ..

"Roof Polygon 1 Wall 13" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    24.00,     0.00 )
   V3 = (    22.00,     2.00 )
   V4 = (    -0.00,     2.00 )
   ..

"Roof Polygon 1 Wall 14" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    20.05,     0.00 )
   V3 = (    36.20,    17.82 )
   V4 = (   -16.13,    17.84 )
   ..

"Roof Polygon 1 Wall 15" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    24.05,     0.00 )
   V3 = (    22.05,     2.00 )
   V4 = (     2.00,     2.00 )
   ..

"Roof Polygon 1 Wall 16" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    24.00,     0.00 )
   V3 = (    24.00,    17.82 )
   V4 = (   -16.15,    17.82 )
   ..

"Roof Polygon 1 Wall 17" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    24.00,     0.00 )
   V3 = (    24.00,     2.00 )
   V4 = (     2.00,     2.00 )
   ..

"Roof Polygon 1 Wall 18" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    32.30,     0.00 )
   V3 = (    16.15,     7.53 )
   ..

"Roof Polygon 1 Wall 19" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    80.35,     0.00 )
   V3 = (    80.35,    17.82 )
   V4 = (    40.15,    17.82 )
   V5 = (     0.00,    17.82 )
   ..

"Roof Polygon 1 Wall 20" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    76.35,     0.00 )
   V3 = (    76.35,     2.00 )
   V4 = (    -0.00,     2.00 )
   ..



$ ----------------------------------------------------------------
$ SCHEDULE (space & zone) commands for ShellWiz component 'Bldg Envelope & Loads 1'
$ ----------------------------------------------------------------
"Undgnd Occ 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D, &D,
                        &D, &D, &D, &D, 0, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Occ 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Occ 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Undgnd Occ 1/0 D1", &D, &D, &D, &D,
                        "Undgnd Occ 1/0 D2", &D, &D, &D, &D )
   ..

"Undgnd Occ Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Occ 1/0 W1" )
   ..

"Undgnd Ltg 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.011, &D, &D, &D, &D, &D, &D, 0.4555, 0.9, &D, &D,
                        &D, &D, &D, &D, &D, &D, 0.4555, 0.011, &D, &D, &D, &D,
                        &D )
   ..

"Undgnd Ltg 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.011, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Ltg 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Undgnd Ltg 1/0 D1", &D, &D, &D, &D,
                        "Undgnd Ltg 1/0 D2", &D, &D, &D, &D )
   ..

"Undgnd Ltg Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Ltg 1/0 W1" )
   ..

"Undgnd Eqp 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1582, &D, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D,
                        &D, &D, &D, &D, &D, 0.1582, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Eqp 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1582, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Eqp 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Undgnd Eqp 1/0 D1", &D, &D, &D, &D,
                        "Undgnd Eqp 1/0 D2", &D, &D, &D, &D )
   ..

"Undgnd Eqp Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Eqp 1/0 W1" )
   ..

"Undgnd Sys1 Cool 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 82, &D, &D, &D, &D, &D, &D, &D, 76, &D, &D, &D, &D,
                        &D, &D, &D, &D, 82, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Cool 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 82, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Cool 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "Undgnd Sys1 Cool 1/0 D1", &D, &D, &D, &D,
                        "Undgnd Sys1 Cool 1/0 D2", &D, &D, &D, &D )
   ..

"Undgnd Sys1 Cool Sch" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Sys1 Cool 1/0 W1" )
   ..

"Undgnd Sys1 Heat 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 64, &D, &D, &D, &D, &D, &D, &D, 70, &D, &D, &D, &D,
                        &D, &D, &D, &D, 64, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Heat 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 64, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Heat 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "Undgnd Sys1 Heat 1/0 D1", &D, &D, &D, &D,
                        "Undgnd Sys1 Heat 1/0 D2", &D, &D, &D, &D )
   ..

"Undgnd Sys1 Heat Sch" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Sys1 Heat 1/0 W1" )
   ..

"Undgnd Sys1 Inf 1/0/1 D1" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, &D, &D, &D, 1.25, &D, 0.5, &D, &D, &D,
                        &D, &D, &D, 1.25, &D, 1, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Inf 1/0/1 D2" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Infil 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = MULTIPLIER
   DAY-SCHEDULES    = ( "Undgnd Sys1 Inf 1/0/1 D1", &D, &D, &D, &D,
                        "Undgnd Sys1 Inf 1/0/1 D2", &D, &D, &D, &D )
   ..

"Undgnd Sys1 Infil Sch" = SCHEDULE-PD
   TYPE             = MULTIPLIER
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Sys1 Infil 1/0 W1" )
   ..

"GndPrm Ltg 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.031, &D, &D, &D, &D, &D, &D, 0.4655, 0.9, &D, &D,
                        &D, &D, &D, &D, &D, &D, 0.4655, 0.031, &D, &D, &D, &D,
                        &D )
   ..

"GndPrm Ltg 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.031, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"GndPrm Ltg 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "GndPrm Ltg 1/0 D1", &D, &D, &D, &D,
                        "GndPrm Ltg 1/0 D2", &D, &D, &D, &D )
   ..

"GndPrm Ltg Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "GndPrm Ltg 1/0 W1" )
   ..

"GndPrm Eqp 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.127, &D, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D,
                        &D, &D, &D, &D, &D, 0.127, &D, &D, &D, &D, &D, &D )
   ..

"GndPrm Eqp 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.127, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"GndPrm Eqp 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "GndPrm Eqp 1/0 D1", &D, &D, &D, &D,
                        "GndPrm Eqp 1/0 D2", &D, &D, &D, &D )
   ..

"GndPrm Eqp Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "GndPrm Eqp 1/0 W1" )
   ..


$ ----------------------------------------------------------------
$ SCHEDULE (system) commands for HVACWiz component 'HVAC System 1'
$ ----------------------------------------------------------------
"Sys1 (PSZ) Fans D1-1" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, 1, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, 0, &D, &D, &D, &D, &D )
   ..

"Sys1 (PSZ) Fans D1-2" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Sys1 (PSZ) Fans W1" = WEEK-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   DAY-SCHEDULES    = ( "Sys1 (PSZ) Fans D1-1", &D, &D, &D, &D,
                        "Sys1 (PSZ) Fans D1-2", &D, &D, &D, &D )
   ..

"Sys1 (PSZ) Fan Sch" = SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Sys1 (PSZ) Fans W1" )
   ..


$ ----------------------------------------------------------------
$ FLOOR, SPACE... commands for ShellWiz component 'Bldg Envelope & Loads 1'
$ ----------------------------------------------------------------
"Bottom Below-Grade Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "Floor Polygon"
   AZIMUTH          = 360
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   Z                = -24
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 1:  76.92% of Space,   2.38% of ActArea, or   415.8 SqFt
$ ActArea 2:  10.99% of Space,   2.38% of ActArea, or    59.4 SqFt
$ ActArea 4:   5.49% of Space,   2.38% of ActArea, or    29.7 SqFt
$ ActArea 5:   4.40% of Space,   2.38% of ActArea, or    23.8 SqFt
$ ActArea 7:   2.20% of Space,   2.38% of ActArea, or    11.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    540.5 SqFt
"SE Perim Spc (BB.SE1)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"UFMat (BB.SE1.U2.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 100
   ..

"UFLyrs (BB.SE1.U2)" = LAYERS
   MATERIAL         = ( "UFMat (BB.SE1.U2.M1)", "Light Soil, Damp 12in",
                        "Conc HW 140lb 6in (HF-C13)", "Linoleum Tile (LT01)" )
   ..

"UFCons (BB.SE1.U2)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "UFLyrs (BB.SE1.U2)"
   ..

"Flr (BB.SE1.U1)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.SE1.U2)"
   LOCATION         = BOTTOM
   ..

"UWLyrs (BB.SE1.U2)" = LAYERS
   MATERIAL         = ( "UFMat (BB.SE1.U2.M1)", "Light Soil, Damp 12in",
                        "Conc HW 140lb 6in (HF-C13)" )
   ..

"UWCons (BB.SE1.U2)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "UWLyrs (BB.SE1.U2)"
   ..

"South Wall (BB.SE1.U2)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"East Wall (BB.SE1.U3)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V2
   ..

"NE Wall (BB.SE1.I1)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (BB.S2)"
   ..

"West Wall (BB.SE1.I2)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (BB.W8)"
   ..

"NW Wall (BB.SE1.I3)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (BB.W8)"
   ..

"Ceiling (BB.SE1.I4)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "SE Perim Plnm (BB.SE9)"
   ..

$ ActArea 1:  76.92% of Space,   2.38% of ActArea, or   415.8 SqFt
$ ActArea 2:  10.99% of Space,   2.38% of ActArea, or    59.4 SqFt
$ ActArea 4:   5.49% of Space,   2.38% of ActArea, or    29.7 SqFt
$ ActArea 5:   4.40% of Space,   2.38% of ActArea, or    23.8 SqFt
$ ActArea 7:   2.20% of Space,   2.38% of ActArea, or    11.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    540.5 SqFt
"South Perim Spc (BB.S2)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V3
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (BB.S2.U4)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.SE1.U2)"
   LOCATION         = BOTTOM
   ..

"South Wall (BB.S2.U5)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"SE Wall (BB.S2.I5)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SW Perim Spc (BB.SW3)"
   ..

"North Wall (BB.S2.I6)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (BB.N6)"
   ..

"Ceiling (BB.S2.I7)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "South Perim Plnm (BB.S10)"
   ..

$ ActArea 1:  76.92% of Space,   2.37% of ActArea, or   414.8 SqFt
$ ActArea 2:  10.99% of Space,   2.37% of ActArea, or    59.3 SqFt
$ ActArea 4:   5.49% of Space,   2.37% of ActArea, or    29.6 SqFt
$ ActArea 5:   4.40% of Space,   2.37% of ActArea, or    23.7 SqFt
$ ActArea 7:   2.20% of Space,   2.37% of ActArea, or    11.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    539.2 SqFt
"SW Perim Spc (BB.SW3)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (BB.SW3.U6)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.SE1.U2)"
   LOCATION         = BOTTOM
   ..

"West Wall (BB.SW3.U7)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"South Wall (BB.SW3.U8)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V2
   ..

"Ceiling (BB.SW3.I8)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "SW Perim Plnm (BB.SW11)"
   ..

$ ActArea 1:  76.92% of Space,   3.86% of ActArea, or   676.1 SqFt
$ ActArea 2:  10.99% of Space,   3.86% of ActArea, or    96.6 SqFt
$ ActArea 4:   5.49% of Space,   3.86% of ActArea, or    48.3 SqFt
$ ActArea 5:   4.40% of Space,   3.86% of ActArea, or    38.6 SqFt
$ ActArea 7:   2.20% of Space,   3.86% of ActArea, or    19.3 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    878.9 SqFt
"East Perim Spc (BB.E4)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V6
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (BB.E4.U9)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.SE1.U2)"
   LOCATION         = BOTTOM
   ..

"East Wall (BB.E4.U10)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"NW Wall (BB.E4.I9)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (BB.NW5)"
   ..

"West Wall (BB.E4.I10)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (BB.NW5)"
   ..

"West Wall (BB.E4.I11)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (BB.N6)"
   ..

"West Wall (BB.E4.I12)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (BB.S2)"
   ..

"West Wall (BB.E4.I13)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SW Perim Spc (BB.SW3)"
   ..

"SW Wall (BB.E4.I14)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SW Perim Spc (BB.SW3)"
   ..

"Ceiling (BB.E4.I15)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "East Perim Plnm (BB.E12)"
   ..

$ ActArea 1:  76.92% of Space,   2.37% of ActArea, or   414.2 SqFt
$ ActArea 2:  10.99% of Space,   2.37% of ActArea, or    59.2 SqFt
$ ActArea 4:   5.49% of Space,   2.37% of ActArea, or    29.6 SqFt
$ ActArea 5:   4.40% of Space,   2.37% of ActArea, or    23.7 SqFt
$ ActArea 7:   2.20% of Space,   2.37% of ActArea, or    11.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    538.5 SqFt
"NW Perim Spc (BB.NW5)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V7
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (BB.NW5.U11)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.SE1.U2)"
   LOCATION         = BOTTOM
   ..

"North Wall (BB.NW5.U12)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"West Wall (BB.NW5.U13)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V2
   ..

"SW Wall (BB.NW5.I16)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (BB.N6)"
   ..

"Ceiling (BB.NW5.I17)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NW Perim Plnm (BB.NW13)"
   ..

$ ActArea 1:  76.92% of Space,   2.38% of ActArea, or   415.8 SqFt
$ ActArea 2:  10.99% of Space,   2.38% of ActArea, or    59.4 SqFt
$ ActArea 4:   5.49% of Space,   2.38% of ActArea, or    29.7 SqFt
$ ActArea 5:   4.40% of Space,   2.38% of ActArea, or    23.8 SqFt
$ ActArea 7:   2.20% of Space,   2.38% of ActArea, or    11.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    540.5 SqFt
"North Perim Spc (BB.N6)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V9
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (BB.N6.U14)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.SE1.U2)"
   LOCATION         = BOTTOM
   ..

"North Wall (BB.N6.U15)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"NW Wall (BB.N6.I18)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Spc (BB.NE7)"
   ..

"Ceiling (BB.N6.I19)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "North Perim Plnm (BB.N14)"
   ..

$ ActArea 1:  76.92% of Space,   2.37% of ActArea, or   415.2 SqFt
$ ActArea 2:  10.99% of Space,   2.37% of ActArea, or    59.3 SqFt
$ ActArea 4:   5.49% of Space,   2.37% of ActArea, or    29.7 SqFt
$ ActArea 5:   4.40% of Space,   2.37% of ActArea, or    23.7 SqFt
$ ActArea 7:   2.20% of Space,   2.37% of ActArea, or    11.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    539.8 SqFt
"NE Perim Spc (BB.NE7)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 7"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V10
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (BB.NE7.U16)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.SE1.U2)"
   LOCATION         = BOTTOM
   ..

"East Wall (BB.NE7.U17)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"North Wall (BB.NE7.U18)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V2
   ..

"SW Wall (BB.NE7.I20)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (BB.W8)"
   ..

"West Wall (BB.NE7.I21)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (BB.W8)"
   ..

"Ceiling (BB.NE7.I22)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NE Perim Plnm (BB.NE15)"
   ..

$ ActArea 1:  76.92% of Space,   3.87% of ActArea, or   677.0 SqFt
$ ActArea 2:  10.99% of Space,   3.87% of ActArea, or    96.7 SqFt
$ ActArea 4:   5.49% of Space,   3.87% of ActArea, or    48.4 SqFt
$ ActArea 5:   4.40% of Space,   3.87% of ActArea, or    38.7 SqFt
$ ActArea 7:   2.20% of Space,   3.87% of ActArea, or    19.3 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    880.1 SqFt
"West Perim Spc (BB.W8)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 8"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V12
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (BB.W8.U19)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.SE1.U2)"
   LOCATION         = BOTTOM
   ..

"West Wall (BB.W8.U20)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"Ceiling (BB.W8.I23)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "West Perim Plnm (BB.W16)"
   ..

"Sys1 (PSZ) Inf D1-1" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, &D, &D, &D, 0.5, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, 1, &D, &D, &D, &D, &D )
   ..

"Sys1 (PSZ) Inf W1" = WEEK-SCHEDULE-PD
   TYPE             = MULTIPLIER
   DAY-SCHEDULES    = ( "Sys1 (PSZ) Inf D1-1", &D, &D, &D, &D,
                        "Undgnd Sys1 Inf 1/0/1 D2", &D, &D, &D, &D )
   ..

"Sys1 (PSZ) Inf Sch" = SCHEDULE-PD
   TYPE             = MULTIPLIER
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Sys1 (PSZ) Inf W1" )
   ..

"SE Perim Plnm (BB.SE9)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V1
   INF-FLOW/AREA    = 0.0110408
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (BB.SE9.U21)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"East Wall (BB.SE9.U22)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V2
   ..

"NE Wall (BB.SE9.I24)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (BB.S10)"
   ..

"West Wall (BB.SE9.I25)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (BB.W16)"
   ..

"NW Wall (BB.SE9.I26)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (BB.W16)"
   ..

"South Perim Plnm (BB.S10)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V3
   INF-FLOW/AREA    = 0.00507225
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (BB.S10.U23)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"SE Wall (BB.S10.I27)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SW Perim Plnm (BB.SW11)"
   ..

"North Wall (BB.S10.I28)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (BB.N14)"
   ..

"SW Perim Plnm (BB.SW11)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V4
   INF-FLOW/AREA    = 0.011057
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"West Wall (BB.SW11.U24)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"South Wall (BB.SW11.U25)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V2
   ..

"East Perim Plnm (BB.E12)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V6
   INF-FLOW/AREA    = 0.00990286
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (BB.E12.U26)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"NW Wall (BB.E12.I29)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (BB.NW13)"
   ..

"West Wall (BB.E12.I30)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (BB.NW13)"
   ..

"West Wall (BB.E12.I31)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (BB.N14)"
   ..

"West Wall (BB.E12.I32)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (BB.S10)"
   ..

"West Wall (BB.E12.I33)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SW Perim Plnm (BB.SW11)"
   ..

"SW Wall (BB.E12.I34)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SW Perim Plnm (BB.SW11)"
   ..

"NW Perim Plnm (BB.NW13)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V7
   INF-FLOW/AREA    = 0.011061
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (BB.NW13.U27)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"West Wall (BB.NW13.U28)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V2
   ..

"SW Wall (BB.NW13.I35)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (BB.N14)"
   ..

"North Perim Plnm (BB.N14)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V9
   INF-FLOW/AREA    = 0.00507225
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (BB.N14.U29)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"NW Wall (BB.N14.I36)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Plnm (BB.NE15)"
   ..

"NE Perim Plnm (BB.NE15)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 7"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V10
   INF-FLOW/AREA    = 0.0110447
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (BB.NE15.U30)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"North Wall (BB.NE15.U31)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V2
   ..

"SW Wall (BB.NE15.I37)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (BB.W16)"
   ..

"West Wall (BB.NE15.I38)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (BB.W16)"
   ..

"West Perim Plnm (BB.W16)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 8"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V12
   INF-FLOW/AREA    = 0.00988933
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"West Wall (BB.W16.U32)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.SE1.U2)"
   LOCATION         = SPACE-V1
   ..

"Upper Below-Grade Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "Floor Polygon"
   AZIMUTH          = 360
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   Z                = -12
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 1:  76.92% of Space,   2.38% of ActArea, or   415.8 SqFt
$ ActArea 2:  10.99% of Space,   2.38% of ActArea, or    59.4 SqFt
$ ActArea 4:   5.49% of Space,   2.38% of ActArea, or    29.7 SqFt
$ ActArea 5:   4.40% of Space,   2.38% of ActArea, or    23.8 SqFt
$ ActArea 7:   2.20% of Space,   2.38% of ActArea, or    11.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    540.5 SqFt
"SE Perim Spc (UB.SE17)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.SE17.I39)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "SE Perim Plnm (BB.SE9)"
   ..

"UWMat (UB.SE17.U33.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 1.45918
   ..

"UWLyrs (UB.SE17.U33)" = LAYERS
   MATERIAL         = ( "UWMat (UB.SE17.U33.M1)", "Light Soil, Damp 12in",
                        "Conc HW 140lb 6in (HF-C13)" )
   ..

"UWCons (UB.SE17.U33)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "UWLyrs (UB.SE17.U33)"
   ..

"South Wall (UB.SE17.U33)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE17.U33)"
   LOCATION         = SPACE-V1
   ..

"East Wall (UB.SE17.U34)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE17.U33)"
   LOCATION         = SPACE-V2
   ..

"NE Wall (UB.SE17.I40)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (UB.S18)"
   ..

"West Wall (UB.SE17.I41)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (UB.W24)"
   ..

"NW Wall (UB.SE17.I42)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (UB.W24)"
   ..

"Ceiling (UB.SE17.I43)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "SE Perim Plnm (UB.SE25)"
   ..

$ ActArea 1:  76.92% of Space,   2.38% of ActArea, or   415.8 SqFt
$ ActArea 2:  10.99% of Space,   2.38% of ActArea, or    59.4 SqFt
$ ActArea 4:   5.49% of Space,   2.38% of ActArea, or    29.7 SqFt
$ ActArea 5:   4.40% of Space,   2.38% of ActArea, or    23.8 SqFt
$ ActArea 7:   2.20% of Space,   2.38% of ActArea, or    11.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    540.5 SqFt
"South Perim Spc (UB.S18)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V3
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.S18.I44)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "South Perim Plnm (BB.S10)"
   ..

"South Wall (UB.S18.U35)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE17.U33)"
   LOCATION         = SPACE-V1
   ..

"SE Wall (UB.S18.I45)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SW Perim Spc (UB.SW19)"
   ..

"North Wall (UB.S18.I46)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (UB.N22)"
   ..

"Ceiling (UB.S18.I47)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "South Perim Plnm (UB.S26)"
   ..

$ ActArea 1:  76.92% of Space,   2.37% of ActArea, or   414.8 SqFt
$ ActArea 2:  10.99% of Space,   2.37% of ActArea, or    59.3 SqFt
$ ActArea 4:   5.49% of Space,   2.37% of ActArea, or    29.6 SqFt
$ ActArea 5:   4.40% of Space,   2.37% of ActArea, or    23.7 SqFt
$ ActArea 7:   2.20% of Space,   2.37% of ActArea, or    11.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    539.2 SqFt
"SW Perim Spc (UB.SW19)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.SW19.I48)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "SW Perim Plnm (BB.SW11)"
   ..

"West Wall (UB.SW19.U36)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE17.U33)"
   LOCATION         = SPACE-V1
   ..

"South Wall (UB.SW19.U37)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE17.U33)"
   LOCATION         = SPACE-V2
   ..

"Ceiling (UB.SW19.I49)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "SW Perim Plnm (UB.SW27)"
   ..

$ ActArea 1:  76.92% of Space,   3.86% of ActArea, or   676.1 SqFt
$ ActArea 2:  10.99% of Space,   3.86% of ActArea, or    96.6 SqFt
$ ActArea 4:   5.49% of Space,   3.86% of ActArea, or    48.3 SqFt
$ ActArea 5:   4.40% of Space,   3.86% of ActArea, or    38.6 SqFt
$ ActArea 7:   2.20% of Space,   3.86% of ActArea, or    19.3 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    878.9 SqFt
"East Perim Spc (UB.E20)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V6
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.E20.I50)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "East Perim Plnm (BB.E12)"
   ..

"East Wall (UB.E20.U38)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE17.U33)"
   LOCATION         = SPACE-V1
   ..

"NW Wall (UB.E20.I51)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (UB.NW21)"
   ..

"West Wall (UB.E20.I52)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (UB.NW21)"
   ..

"West Wall (UB.E20.I53)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (UB.N22)"
   ..

"West Wall (UB.E20.I54)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (UB.S18)"
   ..

"West Wall (UB.E20.I55)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SW Perim Spc (UB.SW19)"
   ..

"SW Wall (UB.E20.I56)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SW Perim Spc (UB.SW19)"
   ..

"Ceiling (UB.E20.I57)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "East Perim Plnm (UB.E28)"
   ..

$ ActArea 1:  76.92% of Space,   2.37% of ActArea, or   414.2 SqFt
$ ActArea 2:  10.99% of Space,   2.37% of ActArea, or    59.2 SqFt
$ ActArea 4:   5.49% of Space,   2.37% of ActArea, or    29.6 SqFt
$ ActArea 5:   4.40% of Space,   2.37% of ActArea, or    23.7 SqFt
$ ActArea 7:   2.20% of Space,   2.37% of ActArea, or    11.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    538.5 SqFt
"NW Perim Spc (UB.NW21)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V7
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.NW21.I58)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NW Perim Plnm (BB.NW13)"
   ..

"North Wall (UB.NW21.U39)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE17.U33)"
   LOCATION         = SPACE-V1
   ..

"West Wall (UB.NW21.U40)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE17.U33)"
   LOCATION         = SPACE-V2
   ..

"SW Wall (UB.NW21.I59)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (UB.N22)"
   ..

"Ceiling (UB.NW21.I60)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NW Perim Plnm (UB.NW29)"
   ..

$ ActArea 1:  76.92% of Space,   2.38% of ActArea, or   415.8 SqFt
$ ActArea 2:  10.99% of Space,   2.38% of ActArea, or    59.4 SqFt
$ ActArea 4:   5.49% of Space,   2.38% of ActArea, or    29.7 SqFt
$ ActArea 5:   4.40% of Space,   2.38% of ActArea, or    23.8 SqFt
$ ActArea 7:   2.20% of Space,   2.38% of ActArea, or    11.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    540.5 SqFt
"North Perim Spc (UB.N22)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V9
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.N22.I61)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "North Perim Plnm (BB.N14)"
   ..

"North Wall (UB.N22.U41)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE17.U33)"
   LOCATION         = SPACE-V1
   ..

"NW Wall (UB.N22.I62)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Spc (UB.NE23)"
   ..

"Ceiling (UB.N22.I63)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "North Perim Plnm (UB.N30)"
   ..

$ ActArea 1:  76.92% of Space,   2.37% of ActArea, or   415.2 SqFt
$ ActArea 2:  10.99% of Space,   2.37% of ActArea, or    59.3 SqFt
$ ActArea 4:   5.49% of Space,   2.37% of ActArea, or    29.7 SqFt
$ ActArea 5:   4.40% of Space,   2.37% of ActArea, or    23.7 SqFt
$ ActArea 7:   2.20% of Space,   2.37% of ActArea, or    11.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    539.8 SqFt
"NE Perim Spc (UB.NE23)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 7"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V10
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.NE23.I64)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NE Perim Plnm (BB.NE15)"
   ..

"East Wall (UB.NE23.U42)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE17.U33)"
   LOCATION         = SPACE-V1
   ..

"North Wall (UB.NE23.U43)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE17.U33)"
   LOCATION         = SPACE-V2
   ..

"SW Wall (UB.NE23.I65)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (UB.W24)"
   ..

"West Wall (UB.NE23.I66)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (UB.W24)"
   ..

"Ceiling (UB.NE23.I67)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NE Perim Plnm (UB.NE31)"
   ..

$ ActArea 1:  76.92% of Space,   3.87% of ActArea, or   677.0 SqFt
$ ActArea 2:  10.99% of Space,   3.87% of ActArea, or    96.7 SqFt
$ ActArea 4:   5.49% of Space,   3.87% of ActArea, or    48.4 SqFt
$ ActArea 5:   4.40% of Space,   3.87% of ActArea, or    38.7 SqFt
$ ActArea 7:   2.20% of Space,   3.87% of ActArea, or    19.3 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    880.1 SqFt
"West Perim Spc (UB.W24)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 8"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V12
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.W24.I68)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "West Perim Plnm (BB.W16)"
   ..

"West Wall (UB.W24.U44)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE17.U33)"
   LOCATION         = SPACE-V1
   ..

"Ceiling (UB.W24.I69)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "West Perim Plnm (UB.W32)"
   ..

"SE Perim Plnm (UB.SE25)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V1
   INF-FLOW/AREA    = 0.0110408
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"UWMat (UB.SE25.U45.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 0.1
   ..

"UWLyrs (UB.SE25.U45)" = LAYERS
   MATERIAL         = ( "UWMat (UB.SE25.U45.M1)", "Light Soil, Damp 12in",
                        "Conc HW 140lb 6in (HF-C13)" )
   ..

"UWCons (UB.SE25.U45)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "UWLyrs (UB.SE25.U45)"
   ..

"South Wall (UB.SE25.U45)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE25.U45)"
   LOCATION         = SPACE-V1
   ..

"East Wall (UB.SE25.U46)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE25.U45)"
   LOCATION         = SPACE-V2
   ..

"NE Wall (UB.SE25.I70)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (UB.S26)"
   ..

"West Wall (UB.SE25.I71)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (UB.W32)"
   ..

"NW Wall (UB.SE25.I72)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (UB.W32)"
   ..

"South Perim Plnm (UB.S26)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V3
   INF-FLOW/AREA    = 0.00507225
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (UB.S26.U47)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE25.U45)"
   LOCATION         = SPACE-V1
   ..

"SE Wall (UB.S26.I73)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SW Perim Plnm (UB.SW27)"
   ..

"North Wall (UB.S26.I74)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (UB.N30)"
   ..

"SW Perim Plnm (UB.SW27)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V4
   INF-FLOW/AREA    = 0.011057
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"West Wall (UB.SW27.U48)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE25.U45)"
   LOCATION         = SPACE-V1
   ..

"South Wall (UB.SW27.U49)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE25.U45)"
   LOCATION         = SPACE-V2
   ..

"East Perim Plnm (UB.E28)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V6
   INF-FLOW/AREA    = 0.00990286
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (UB.E28.U50)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE25.U45)"
   LOCATION         = SPACE-V1
   ..

"NW Wall (UB.E28.I75)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (UB.NW29)"
   ..

"West Wall (UB.E28.I76)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (UB.NW29)"
   ..

"West Wall (UB.E28.I77)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (UB.N30)"
   ..

"West Wall (UB.E28.I78)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (UB.S26)"
   ..

"West Wall (UB.E28.I79)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SW Perim Plnm (UB.SW27)"
   ..

"SW Wall (UB.E28.I80)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SW Perim Plnm (UB.SW27)"
   ..

"NW Perim Plnm (UB.NW29)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V7
   INF-FLOW/AREA    = 0.011061
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (UB.NW29.U51)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE25.U45)"
   LOCATION         = SPACE-V1
   ..

"West Wall (UB.NW29.U52)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE25.U45)"
   LOCATION         = SPACE-V2
   ..

"SW Wall (UB.NW29.I81)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (UB.N30)"
   ..

"North Perim Plnm (UB.N30)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V9
   INF-FLOW/AREA    = 0.00507225
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (UB.N30.U53)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE25.U45)"
   LOCATION         = SPACE-V1
   ..

"NW Wall (UB.N30.I82)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Plnm (UB.NE31)"
   ..

"NE Perim Plnm (UB.NE31)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 7"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V10
   INF-FLOW/AREA    = 0.0110447
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (UB.NE31.U54)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE25.U45)"
   LOCATION         = SPACE-V1
   ..

"North Wall (UB.NE31.U55)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE25.U45)"
   LOCATION         = SPACE-V2
   ..

"SW Wall (UB.NE31.I83)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (UB.W32)"
   ..

"West Wall (UB.NE31.I84)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (UB.W32)"
   ..

"West Perim Plnm (UB.W32)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 8"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V12
   INF-FLOW/AREA    = 0.00988933
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"West Wall (UB.W32.U56)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.SE25.U45)"
   LOCATION         = SPACE-V1
   ..

"Ground Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "Floor Polygon"
   AZIMUTH          = 360
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 1:  42.31% of Space,   1.31% of ActArea, or   228.7 SqFt
$ ActArea 2:   6.04% of Space,   1.31% of ActArea, or    32.7 SqFt
$ ActArea 3:  25.00% of Space,  10.81% of ActArea, or   135.1 SqFt
$ ActArea 4:   3.02% of Space,   1.31% of ActArea, or    16.3 SqFt
$ ActArea 5:   2.42% of Space,   1.31% of ActArea, or    13.1 SqFt
$ ActArea 6:  20.00% of Space,  10.81% of ActArea, or   108.1 SqFt
$ ActArea 7:   1.21% of Space,   1.31% of ActArea, or     6.5 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    540.5 SqFt
"SE Perim Spc (G.SE33)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (42%)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 163.694
   PEOPLE-HG-SENS   = 249.121
   PEOPLE-HG-LAT    = 217.901
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.07621
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 0.878187
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0331225
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.SE33.I85)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "SE Perim Plnm (UB.SE25)"
   ..

"South Wall (G.SE33.E1)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"South Win (G.SE33.E1.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.24684
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 8.05483
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"South Win (G.SE33.E1.W2)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 18.9983
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 8.05483
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"South Door (G.SE33.E1.D1)" = WINDOW
   GLASS-TYPE       = "Door Type #1 GT"
   X                = 11.4
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   FRAME-CONDUCT    = 3.079
   ..

"East Wall (G.SE33.E2)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"East Win (G.SE33.E2.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.07586
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 21.8983
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"NE Wall (G.SE33.I86)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (G.S34)"
   ..

"West Wall (G.SE33.I87)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (G.W40)"
   ..

"NW Wall (G.SE33.I88)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (G.W40)"
   ..

"Ceiling (G.SE33.I89)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "SE Perim Plnm (G.SE41)"
   ..

$ ActArea 1:  42.31% of Space,   1.31% of ActArea, or   228.7 SqFt
$ ActArea 2:   6.04% of Space,   1.31% of ActArea, or    32.7 SqFt
$ ActArea 3:  25.00% of Space,  10.81% of ActArea, or   135.1 SqFt
$ ActArea 4:   3.02% of Space,   1.31% of ActArea, or    16.3 SqFt
$ ActArea 5:   2.42% of Space,   1.31% of ActArea, or    13.1 SqFt
$ ActArea 6:  20.00% of Space,  10.81% of ActArea, or   108.1 SqFt
$ ActArea 7:   1.21% of Space,   1.31% of ActArea, or     6.5 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    540.5 SqFt
"South Perim Spc (G.S34)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (42%)"
   LOCATION         = FLOOR-V3
   AREA/PERSON      = 163.694
   PEOPLE-HG-SENS   = 249.121
   PEOPLE-HG-LAT    = 217.901
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.07621
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 0.878187
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0152167
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.S34.I90)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "South Perim Plnm (UB.S26)"
   ..

"South Wall (G.S34.E3)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"South Win (G.S34.E3.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.07586
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 21.8983
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SE Wall (G.S34.I91)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SW Perim Spc (G.SW35)"
   ..

"North Wall (G.S34.I92)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (G.N38)"
   ..

"Ceiling (G.S34.I93)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "South Perim Plnm (G.S42)"
   ..

$ ActArea 1:  42.31% of Space,   1.30% of ActArea, or   228.1 SqFt
$ ActArea 2:   6.04% of Space,   1.30% of ActArea, or    32.6 SqFt
$ ActArea 3:  25.00% of Space,  10.79% of ActArea, or   134.8 SqFt
$ ActArea 4:   3.02% of Space,   1.30% of ActArea, or    16.3 SqFt
$ ActArea 5:   2.42% of Space,   1.30% of ActArea, or    13.0 SqFt
$ ActArea 6:  20.00% of Space,  10.79% of ActArea, or   107.8 SqFt
$ ActArea 7:   1.21% of Space,   1.30% of ActArea, or     6.5 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    539.2 SqFt
"SW Perim Spc (G.SW35)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (42%)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 163.694
   PEOPLE-HG-SENS   = 249.121
   PEOPLE-HG-LAT    = 217.901
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.07621
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 0.878187
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0331711
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.SW35.I94)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "SW Perim Plnm (UB.SW27)"
   ..

"West Wall (G.SW35.E4)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"West Win (G.SW35.E4.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.07586
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 21.8983
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"South Wall (G.SW35.E5)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"South Win (G.SW35.E5.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.24483
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 25.7603
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"Ceiling (G.SW35.I95)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "SW Perim Plnm (G.SW43)"
   ..

$ ActArea 1:  42.31% of Space,   2.13% of ActArea, or   371.9 SqFt
$ ActArea 2:   6.04% of Space,   2.13% of ActArea, or    53.1 SqFt
$ ActArea 3:  25.00% of Space,  17.58% of ActArea, or   219.7 SqFt
$ ActArea 4:   3.02% of Space,   2.13% of ActArea, or    26.6 SqFt
$ ActArea 5:   2.42% of Space,   2.13% of ActArea, or    21.2 SqFt
$ ActArea 6:  20.00% of Space,  17.58% of ActArea, or   175.8 SqFt
$ ActArea 7:   1.21% of Space,   2.13% of ActArea, or    10.6 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    878.9 SqFt
"East Perim Spc (G.E36)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (42%)"
   LOCATION         = FLOOR-V6
   AREA/PERSON      = 163.694
   PEOPLE-HG-SENS   = 249.121
   PEOPLE-HG-LAT    = 217.901
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.07621
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 0.878187
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0297086
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.E36.I96)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "East Perim Plnm (UB.E28)"
   ..

"East Wall (G.E36.E6)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"East Win (G.E36.E6.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 3.17989
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 30.1468
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"East Win (G.E36.E6.W2)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 43.0233
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 30.1468
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"East Door (G.E36.E6.D1)" = WINDOW
   GLASS-TYPE       = "Door Type #1 GT"
   X                = 35.425
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   FRAME-CONDUCT    = 3.079
   ..

"NW Wall (G.E36.I97)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (G.NW37)"
   ..

"West Wall (G.E36.I98)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (G.NW37)"
   ..

"West Wall (G.E36.I99)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (G.N38)"
   ..

"West Wall (G.E36.I100)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (G.S34)"
   ..

"West Wall (G.E36.I101)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SW Perim Spc (G.SW35)"
   ..

"SW Wall (G.E36.I102)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SW Perim Spc (G.SW35)"
   ..

"Ceiling (G.E36.I103)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "East Perim Plnm (G.E44)"
   ..

$ ActArea 1:  42.31% of Space,   1.30% of ActArea, or   227.8 SqFt
$ ActArea 2:   6.04% of Space,   1.30% of ActArea, or    32.5 SqFt
$ ActArea 3:  25.00% of Space,  10.77% of ActArea, or   134.6 SqFt
$ ActArea 4:   3.02% of Space,   1.30% of ActArea, or    16.3 SqFt
$ ActArea 5:   2.42% of Space,   1.30% of ActArea, or    13.0 SqFt
$ ActArea 6:  20.00% of Space,  10.77% of ActArea, or   107.7 SqFt
$ ActArea 7:   1.21% of Space,   1.30% of ActArea, or     6.5 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    538.5 SqFt
"NW Perim Spc (G.NW37)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (42%)"
   LOCATION         = FLOOR-V7
   AREA/PERSON      = 163.694
   PEOPLE-HG-SENS   = 249.121
   PEOPLE-HG-LAT    = 217.901
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.07621
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 0.878187
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0331829
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.NW37.I104)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NW Perim Plnm (UB.NW29)"
   ..

"North Wall (G.NW37.E7)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"North Win (G.NW37.E7.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.24483
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 25.7603
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"West Wall (G.NW37.E8)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"West Win (G.NW37.E8.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.07385
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 21.8523
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SW Wall (G.NW37.I105)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (G.N38)"
   ..

"Ceiling (G.NW37.I106)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NW Perim Plnm (G.NW45)"
   ..

$ ActArea 1:  42.31% of Space,   1.31% of ActArea, or   228.7 SqFt
$ ActArea 2:   6.04% of Space,   1.31% of ActArea, or    32.7 SqFt
$ ActArea 3:  25.00% of Space,  10.81% of ActArea, or   135.1 SqFt
$ ActArea 4:   3.02% of Space,   1.31% of ActArea, or    16.3 SqFt
$ ActArea 5:   2.42% of Space,   1.31% of ActArea, or    13.1 SqFt
$ ActArea 6:  20.00% of Space,  10.81% of ActArea, or   108.1 SqFt
$ ActArea 7:   1.21% of Space,   1.31% of ActArea, or     6.5 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    540.5 SqFt
"North Perim Spc (G.N38)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (42%)"
   LOCATION         = FLOOR-V9
   AREA/PERSON      = 163.694
   PEOPLE-HG-SENS   = 249.121
   PEOPLE-HG-LAT    = 217.901
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.07621
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 0.878187
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0152167
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.N38.I107)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "North Perim Plnm (UB.N30)"
   ..

"North Wall (G.N38.E9)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"North Win (G.N38.E9.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.07586
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 21.8983
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"NW Wall (G.N38.I108)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Spc (G.NE39)"
   ..

"Ceiling (G.N38.I109)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "North Perim Plnm (G.N46)"
   ..

$ ActArea 1:  42.31% of Space,   1.31% of ActArea, or   228.4 SqFt
$ ActArea 2:   6.04% of Space,   1.31% of ActArea, or    32.6 SqFt
$ ActArea 3:  25.00% of Space,  10.80% of ActArea, or   135.0 SqFt
$ ActArea 4:   3.02% of Space,   1.31% of ActArea, or    16.3 SqFt
$ ActArea 5:   2.42% of Space,   1.31% of ActArea, or    13.1 SqFt
$ ActArea 6:  20.00% of Space,  10.80% of ActArea, or   108.0 SqFt
$ ActArea 7:   1.21% of Space,   1.31% of ActArea, or     6.5 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    539.8 SqFt
"NE Perim Spc (G.NE39)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 7"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (42%)"
   LOCATION         = FLOOR-V10
   AREA/PERSON      = 163.694
   PEOPLE-HG-SENS   = 249.121
   PEOPLE-HG-LAT    = 217.901
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.07621
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 0.878187
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0331342
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.NE39.I110)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NE Perim Plnm (UB.NE31)"
   ..

"East Wall (G.NE39.E10)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"East Win (G.NE39.E10.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.07385
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 21.8523
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"North Wall (G.NE39.E11)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"North Win (G.NE39.E11.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.24684
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 8.05483
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"North Win (G.NE39.E11.W2)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 18.9983
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 8.05483
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"North Door (G.NE39.E11.D1)" = WINDOW
   GLASS-TYPE       = "Door Type #1 GT"
   X                = 11.4
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   FRAME-CONDUCT    = 3.079
   ..

"SW Wall (G.NE39.I111)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (G.W40)"
   ..

"West Wall (G.NE39.I112)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (G.W40)"
   ..

"Ceiling (G.NE39.I113)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NE Perim Plnm (G.NE47)"
   ..

$ ActArea 1:  42.31% of Space,   2.13% of ActArea, or   372.4 SqFt
$ ActArea 2:   6.04% of Space,   2.13% of ActArea, or    53.2 SqFt
$ ActArea 3:  25.00% of Space,  17.61% of ActArea, or   220.0 SqFt
$ ActArea 4:   3.02% of Space,   2.13% of ActArea, or    26.6 SqFt
$ ActArea 5:   2.42% of Space,   2.13% of ActArea, or    21.3 SqFt
$ ActArea 6:  20.00% of Space,  17.61% of ActArea, or   176.0 SqFt
$ ActArea 7:   1.21% of Space,   2.13% of ActArea, or    10.6 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    880.1 SqFt
"West Perim Spc (G.W40)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 8"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (42%)"
   LOCATION         = FLOOR-V12
   AREA/PERSON      = 163.694
   PEOPLE-HG-SENS   = 249.121
   PEOPLE-HG-LAT    = 217.901
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.07621
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 0.878187
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.029668
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.W40.I114)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "West Perim Plnm (UB.W32)"
   ..

"West Wall (G.W40.E12)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"West Win (G.W40.E12.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 3.17989
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 30.1468
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"West Win (G.W40.E12.W2)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 43.0233
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 30.1468
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"West Door (G.W40.E12.D1)" = WINDOW
   GLASS-TYPE       = "Door Type #1 GT"
   X                = 35.425
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   FRAME-CONDUCT    = 3.079
   ..

"Ceiling (G.W40.I115)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "West Perim Plnm (G.W48)"
   ..

"SE Perim Plnm (G.SE41)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V1
   INF-FLOW/AREA    = 0.0110408
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (G.SE41.E13)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"East Wall (G.SE41.E14)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"NE Wall (G.SE41.I116)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (G.S42)"
   ..

"West Wall (G.SE41.I117)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (G.W48)"
   ..

"NW Wall (G.SE41.I118)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (G.W48)"
   ..

"South Perim Plnm (G.S42)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V3
   INF-FLOW/AREA    = 0.00507225
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (G.S42.E15)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"SE Wall (G.S42.I119)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SW Perim Plnm (G.SW43)"
   ..

"North Wall (G.S42.I120)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (G.N46)"
   ..

"SW Perim Plnm (G.SW43)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V4
   INF-FLOW/AREA    = 0.011057
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"West Wall (G.SW43.E16)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"South Wall (G.SW43.E17)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"East Perim Plnm (G.E44)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V6
   INF-FLOW/AREA    = 0.00990286
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (G.E44.E18)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"NW Wall (G.E44.I121)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (G.NW45)"
   ..

"West Wall (G.E44.I122)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (G.NW45)"
   ..

"West Wall (G.E44.I123)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (G.N46)"
   ..

"West Wall (G.E44.I124)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (G.S42)"
   ..

"West Wall (G.E44.I125)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SW Perim Plnm (G.SW43)"
   ..

"SW Wall (G.E44.I126)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SW Perim Plnm (G.SW43)"
   ..

"NW Perim Plnm (G.NW45)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V7
   INF-FLOW/AREA    = 0.011061
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (G.NW45.E19)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"West Wall (G.NW45.E20)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"SW Wall (G.NW45.I127)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (G.N46)"
   ..

"North Perim Plnm (G.N46)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V9
   INF-FLOW/AREA    = 0.00507225
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (G.N46.E21)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"NW Wall (G.N46.I128)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Plnm (G.NE47)"
   ..

"NE Perim Plnm (G.NE47)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 7"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V10
   INF-FLOW/AREA    = 0.0110447
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (G.NE47.E22)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"North Wall (G.NE47.E23)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"SW Wall (G.NE47.I129)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (G.W48)"
   ..

"West Wall (G.NE47.I130)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (G.W48)"
   ..

"West Perim Plnm (G.W48)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 8"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V12
   INF-FLOW/AREA    = 0.00988933
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"West Wall (G.W48.E24)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"Above-Grade Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "Floor Polygon"
   AZIMUTH          = 360
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   Z                = 12
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 1:  76.92% of Space,   2.38% of ActArea, or   415.8 SqFt
$ ActArea 2:  10.99% of Space,   2.38% of ActArea, or    59.4 SqFt
$ ActArea 4:   5.49% of Space,   2.38% of ActArea, or    29.7 SqFt
$ ActArea 5:   4.40% of Space,   2.38% of ActArea, or    23.8 SqFt
$ ActArea 7:   2.20% of Space,   2.38% of ActArea, or    11.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    540.5 SqFt
"SE Perim Spc (M.SE49)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.0331225
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.SE49.I131)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "SE Perim Plnm (G.SE41)"
   ..

"South Wall (M.SE49.E25)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"South Win (M.SE49.E25.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.24684
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 25.8063
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"East Wall (M.SE49.E26)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"East Win (M.SE49.E26.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.07586
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 21.8983
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"NE Wall (M.SE49.I132)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (M.S50)"
   ..

"West Wall (M.SE49.I133)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (M.W56)"
   ..

"NW Wall (M.SE49.I134)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (M.W56)"
   ..

"Ceiling (M.SE49.I135)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "SE Perim Plnm (M.SE57)"
   ..

$ ActArea 1:  76.92% of Space,   2.38% of ActArea, or   415.8 SqFt
$ ActArea 2:  10.99% of Space,   2.38% of ActArea, or    59.4 SqFt
$ ActArea 4:   5.49% of Space,   2.38% of ActArea, or    29.7 SqFt
$ ActArea 5:   4.40% of Space,   2.38% of ActArea, or    23.8 SqFt
$ ActArea 7:   2.20% of Space,   2.38% of ActArea, or    11.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    540.5 SqFt
"South Perim Spc (M.S50)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V3
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.0152167
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.S50.I136)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "South Perim Plnm (G.S42)"
   ..

"South Wall (M.S50.E27)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"South Win (M.S50.E27.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.07586
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 21.8983
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SE Wall (M.S50.I137)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SW Perim Spc (M.SW51)"
   ..

"North Wall (M.S50.I138)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (M.N54)"
   ..

"Ceiling (M.S50.I139)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "South Perim Plnm (M.S58)"
   ..

$ ActArea 1:  76.92% of Space,   2.37% of ActArea, or   414.8 SqFt
$ ActArea 2:  10.99% of Space,   2.37% of ActArea, or    59.3 SqFt
$ ActArea 4:   5.49% of Space,   2.37% of ActArea, or    29.6 SqFt
$ ActArea 5:   4.40% of Space,   2.37% of ActArea, or    23.7 SqFt
$ ActArea 7:   2.20% of Space,   2.37% of ActArea, or    11.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    539.2 SqFt
"SW Perim Spc (M.SW51)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.0331711
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.SW51.I140)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "SW Perim Plnm (G.SW43)"
   ..

"West Wall (M.SW51.E28)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"West Win (M.SW51.E28.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.07586
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 21.8983
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"South Wall (M.SW51.E29)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"South Win (M.SW51.E29.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.24483
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 25.7603
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"Ceiling (M.SW51.I141)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "SW Perim Plnm (M.SW59)"
   ..

$ ActArea 1:  76.92% of Space,   3.86% of ActArea, or   676.1 SqFt
$ ActArea 2:  10.99% of Space,   3.86% of ActArea, or    96.6 SqFt
$ ActArea 4:   5.49% of Space,   3.86% of ActArea, or    48.3 SqFt
$ ActArea 5:   4.40% of Space,   3.86% of ActArea, or    38.6 SqFt
$ ActArea 7:   2.20% of Space,   3.86% of ActArea, or    19.3 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    878.9 SqFt
"East Perim Spc (M.E52)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V6
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.0297086
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.E52.I142)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "East Perim Plnm (G.E44)"
   ..

"East Wall (M.E52.E30)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"East Win (M.E52.E30.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 3.17989
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 69.9902
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"NW Wall (M.E52.I143)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (M.NW53)"
   ..

"West Wall (M.E52.I144)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (M.NW53)"
   ..

"West Wall (M.E52.I145)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (M.N54)"
   ..

"West Wall (M.E52.I146)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (M.S50)"
   ..

"West Wall (M.E52.I147)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SW Perim Spc (M.SW51)"
   ..

"SW Wall (M.E52.I148)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SW Perim Spc (M.SW51)"
   ..

"Ceiling (M.E52.I149)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "East Perim Plnm (M.E60)"
   ..

$ ActArea 1:  76.92% of Space,   2.37% of ActArea, or   414.2 SqFt
$ ActArea 2:  10.99% of Space,   2.37% of ActArea, or    59.2 SqFt
$ ActArea 4:   5.49% of Space,   2.37% of ActArea, or    29.6 SqFt
$ ActArea 5:   4.40% of Space,   2.37% of ActArea, or    23.7 SqFt
$ ActArea 7:   2.20% of Space,   2.37% of ActArea, or    11.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    538.5 SqFt
"NW Perim Spc (M.NW53)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V7
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.0331829
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.NW53.I150)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NW Perim Plnm (G.NW45)"
   ..

"North Wall (M.NW53.E31)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"North Win (M.NW53.E31.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.24483
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 25.7603
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"West Wall (M.NW53.E32)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"West Win (M.NW53.E32.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.07385
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 21.8523
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SW Wall (M.NW53.I151)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (M.N54)"
   ..

"Ceiling (M.NW53.I152)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NW Perim Plnm (M.NW61)"
   ..

$ ActArea 1:  76.92% of Space,   2.38% of ActArea, or   415.8 SqFt
$ ActArea 2:  10.99% of Space,   2.38% of ActArea, or    59.4 SqFt
$ ActArea 4:   5.49% of Space,   2.38% of ActArea, or    29.7 SqFt
$ ActArea 5:   4.40% of Space,   2.38% of ActArea, or    23.8 SqFt
$ ActArea 7:   2.20% of Space,   2.38% of ActArea, or    11.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    540.5 SqFt
"North Perim Spc (M.N54)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V9
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.0152167
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.N54.I153)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "North Perim Plnm (G.N46)"
   ..

"North Wall (M.N54.E33)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"North Win (M.N54.E33.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.07586
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 21.8983
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"NW Wall (M.N54.I154)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Spc (M.NE55)"
   ..

"Ceiling (M.N54.I155)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "North Perim Plnm (M.N62)"
   ..

$ ActArea 1:  76.92% of Space,   2.37% of ActArea, or   415.2 SqFt
$ ActArea 2:  10.99% of Space,   2.37% of ActArea, or    59.3 SqFt
$ ActArea 4:   5.49% of Space,   2.37% of ActArea, or    29.7 SqFt
$ ActArea 5:   4.40% of Space,   2.37% of ActArea, or    23.7 SqFt
$ ActArea 7:   2.20% of Space,   2.37% of ActArea, or    11.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    539.8 SqFt
"NE Perim Spc (M.NE55)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 7"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V10
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.0331342
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.NE55.I156)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NE Perim Plnm (G.NE47)"
   ..

"East Wall (M.NE55.E34)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"East Win (M.NE55.E34.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.07385
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 21.8523
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"North Wall (M.NE55.E35)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"North Win (M.NE55.E35.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.24684
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 25.8063
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SW Wall (M.NE55.I157)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (M.W56)"
   ..

"West Wall (M.NE55.I158)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (M.W56)"
   ..

"Ceiling (M.NE55.I159)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NE Perim Plnm (M.NE63)"
   ..

$ ActArea 1:  76.92% of Space,   3.87% of ActArea, or   677.0 SqFt
$ ActArea 2:  10.99% of Space,   3.87% of ActArea, or    96.7 SqFt
$ ActArea 4:   5.49% of Space,   3.87% of ActArea, or    48.4 SqFt
$ ActArea 5:   4.40% of Space,   3.87% of ActArea, or    38.7 SqFt
$ ActArea 7:   2.20% of Space,   3.87% of ActArea, or    19.3 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    880.1 SqFt
"West Perim Spc (M.W56)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 8"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V12
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.029668
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.W56.I160)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "West Perim Plnm (G.W48)"
   ..

"West Wall (M.W56.E36)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"West Win (M.W56.E36.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 3.17989
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 69.9902
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"Ceiling (M.W56.I161)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "West Perim Plnm (M.W64)"
   ..

"SE Perim Plnm (M.SE57)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V1
   INF-FLOW/AREA    = 0.0110408
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (M.SE57.E37)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"East Wall (M.SE57.E38)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"NE Wall (M.SE57.I162)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (M.S58)"
   ..

"West Wall (M.SE57.I163)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (M.W64)"
   ..

"NW Wall (M.SE57.I164)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (M.W64)"
   ..

"South Perim Plnm (M.S58)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V3
   INF-FLOW/AREA    = 0.00507225
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (M.S58.E39)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"SE Wall (M.S58.I165)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SW Perim Plnm (M.SW59)"
   ..

"North Wall (M.S58.I166)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (M.N62)"
   ..

"SW Perim Plnm (M.SW59)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V4
   INF-FLOW/AREA    = 0.011057
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"West Wall (M.SW59.E40)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"South Wall (M.SW59.E41)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"East Perim Plnm (M.E60)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V6
   INF-FLOW/AREA    = 0.00990286
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (M.E60.E42)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"NW Wall (M.E60.I167)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (M.NW61)"
   ..

"West Wall (M.E60.I168)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (M.NW61)"
   ..

"West Wall (M.E60.I169)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (M.N62)"
   ..

"West Wall (M.E60.I170)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (M.S58)"
   ..

"West Wall (M.E60.I171)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SW Perim Plnm (M.SW59)"
   ..

"SW Wall (M.E60.I172)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SW Perim Plnm (M.SW59)"
   ..

"NW Perim Plnm (M.NW61)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V7
   INF-FLOW/AREA    = 0.011061
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (M.NW61.E43)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"West Wall (M.NW61.E44)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"SW Wall (M.NW61.I173)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (M.N62)"
   ..

"North Perim Plnm (M.N62)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V9
   INF-FLOW/AREA    = 0.00507225
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (M.N62.E45)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"NW Wall (M.N62.I174)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Plnm (M.NE63)"
   ..

"NE Perim Plnm (M.NE63)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 7"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V10
   INF-FLOW/AREA    = 0.0110447
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (M.NE63.E46)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"North Wall (M.NE63.E47)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"SW Wall (M.NE63.I175)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (M.W64)"
   ..

"West Wall (M.NE63.I176)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (M.W64)"
   ..

"West Perim Plnm (M.W64)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 8"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V12
   INF-FLOW/AREA    = 0.00988933
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"West Wall (M.W64.E48)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"Top Abv-Grade Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "Floor Polygon"
   AZIMUTH          = 360
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   Z                = 24
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 1:  76.92% of Space,   2.38% of ActArea, or   415.8 SqFt
$ ActArea 2:  10.99% of Space,   2.38% of ActArea, or    59.4 SqFt
$ ActArea 4:   5.49% of Space,   2.38% of ActArea, or    29.7 SqFt
$ ActArea 5:   4.40% of Space,   2.38% of ActArea, or    23.8 SqFt
$ ActArea 7:   2.20% of Space,   2.38% of ActArea, or    11.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    540.5 SqFt
"SE Perim Spc (T.SE65)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.0331225
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.SE65.I177)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "SE Perim Plnm (M.SE57)"
   ..

"South Wall (T.SE65.E49)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"South Win (T.SE65.E49.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.24684
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 25.8063
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"East Wall (T.SE65.E50)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"East Win (T.SE65.E50.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.07586
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 21.8983
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"NE Wall (T.SE65.I178)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (T.S66)"
   ..

"West Wall (T.SE65.I179)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (T.W72)"
   ..

"NW Wall (T.SE65.I180)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (T.W72)"
   ..

"Ceiling (T.SE65.I181)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "SE Perim Plnm (T.SE73)"
   ..

$ ActArea 1:  76.92% of Space,   2.38% of ActArea, or   415.8 SqFt
$ ActArea 2:  10.99% of Space,   2.38% of ActArea, or    59.4 SqFt
$ ActArea 4:   5.49% of Space,   2.38% of ActArea, or    29.7 SqFt
$ ActArea 5:   4.40% of Space,   2.38% of ActArea, or    23.8 SqFt
$ ActArea 7:   2.20% of Space,   2.38% of ActArea, or    11.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    540.5 SqFt
"South Perim Spc (T.S66)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V3
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.0152167
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.S66.I182)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "South Perim Plnm (M.S58)"
   ..

"South Wall (T.S66.E51)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"South Win (T.S66.E51.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.07586
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 21.8983
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SE Wall (T.S66.I183)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SW Perim Spc (T.SW67)"
   ..

"North Wall (T.S66.I184)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (T.N70)"
   ..

"Ceiling (T.S66.I185)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "South Perim Plnm (T.S74)"
   ..

$ ActArea 1:  76.92% of Space,   2.37% of ActArea, or   414.8 SqFt
$ ActArea 2:  10.99% of Space,   2.37% of ActArea, or    59.3 SqFt
$ ActArea 4:   5.49% of Space,   2.37% of ActArea, or    29.6 SqFt
$ ActArea 5:   4.40% of Space,   2.37% of ActArea, or    23.7 SqFt
$ ActArea 7:   2.20% of Space,   2.37% of ActArea, or    11.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    539.2 SqFt
"SW Perim Spc (T.SW67)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.0331711
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.SW67.I186)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "SW Perim Plnm (M.SW59)"
   ..

"West Wall (T.SW67.E52)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"West Win (T.SW67.E52.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.07586
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 21.8983
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"South Wall (T.SW67.E53)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"South Win (T.SW67.E53.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.24483
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 25.7603
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"Ceiling (T.SW67.I187)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "SW Perim Plnm (T.SW75)"
   ..

$ ActArea 1:  76.92% of Space,   3.86% of ActArea, or   676.1 SqFt
$ ActArea 2:  10.99% of Space,   3.86% of ActArea, or    96.6 SqFt
$ ActArea 4:   5.49% of Space,   3.86% of ActArea, or    48.3 SqFt
$ ActArea 5:   4.40% of Space,   3.86% of ActArea, or    38.6 SqFt
$ ActArea 7:   2.20% of Space,   3.86% of ActArea, or    19.3 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    878.9 SqFt
"East Perim Spc (T.E68)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V6
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.0297086
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.E68.I188)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "East Perim Plnm (M.E60)"
   ..

"East Wall (T.E68.E54)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"East Win (T.E68.E54.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 3.17989
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 69.9902
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"NW Wall (T.E68.I189)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (T.NW69)"
   ..

"West Wall (T.E68.I190)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (T.NW69)"
   ..

"West Wall (T.E68.I191)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (T.N70)"
   ..

"West Wall (T.E68.I192)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (T.S66)"
   ..

"West Wall (T.E68.I193)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SW Perim Spc (T.SW67)"
   ..

"SW Wall (T.E68.I194)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SW Perim Spc (T.SW67)"
   ..

"Ceiling (T.E68.I195)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "East Perim Plnm (T.E76)"
   ..

$ ActArea 1:  76.92% of Space,   2.37% of ActArea, or   414.2 SqFt
$ ActArea 2:  10.99% of Space,   2.37% of ActArea, or    59.2 SqFt
$ ActArea 4:   5.49% of Space,   2.37% of ActArea, or    29.6 SqFt
$ ActArea 5:   4.40% of Space,   2.37% of ActArea, or    23.7 SqFt
$ ActArea 7:   2.20% of Space,   2.37% of ActArea, or    11.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    538.5 SqFt
"NW Perim Spc (T.NW69)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V7
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.0331829
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.NW69.I196)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NW Perim Plnm (M.NW61)"
   ..

"North Wall (T.NW69.E55)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"North Win (T.NW69.E55.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.24483
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 25.7603
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"West Wall (T.NW69.E56)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"West Win (T.NW69.E56.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.07385
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 21.8523
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SW Wall (T.NW69.I197)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (T.N70)"
   ..

"Ceiling (T.NW69.I198)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NW Perim Plnm (T.NW77)"
   ..

$ ActArea 1:  76.92% of Space,   2.38% of ActArea, or   415.8 SqFt
$ ActArea 2:  10.99% of Space,   2.38% of ActArea, or    59.4 SqFt
$ ActArea 4:   5.49% of Space,   2.38% of ActArea, or    29.7 SqFt
$ ActArea 5:   4.40% of Space,   2.38% of ActArea, or    23.8 SqFt
$ ActArea 7:   2.20% of Space,   2.38% of ActArea, or    11.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    540.5 SqFt
"North Perim Spc (T.N70)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V9
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.0152167
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.N70.I199)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "North Perim Plnm (M.N62)"
   ..

"North Wall (T.N70.E57)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"North Win (T.N70.E57.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.07586
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 21.8983
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"NW Wall (T.N70.I200)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Spc (T.NE71)"
   ..

"Ceiling (T.N70.I201)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "North Perim Plnm (T.N78)"
   ..

$ ActArea 1:  76.92% of Space,   2.37% of ActArea, or   415.2 SqFt
$ ActArea 2:  10.99% of Space,   2.37% of ActArea, or    59.3 SqFt
$ ActArea 4:   5.49% of Space,   2.37% of ActArea, or    29.7 SqFt
$ ActArea 5:   4.40% of Space,   2.37% of ActArea, or    23.7 SqFt
$ ActArea 7:   2.20% of Space,   2.37% of ActArea, or    11.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    539.8 SqFt
"NE Perim Spc (T.NE71)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 7"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V10
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.0331342
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.NE71.I202)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NE Perim Plnm (M.NE63)"
   ..

"East Wall (T.NE71.E58)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"East Win (T.NE71.E58.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.07385
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 21.8523
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"North Wall (T.NE71.E59)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"North Win (T.NE71.E59.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.24684
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 25.8063
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SW Wall (T.NE71.I203)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (T.W72)"
   ..

"West Wall (T.NE71.I204)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (T.W72)"
   ..

"Ceiling (T.NE71.I205)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NE Perim Plnm (T.NE79)"
   ..

$ ActArea 1:  76.92% of Space,   3.87% of ActArea, or   677.0 SqFt
$ ActArea 2:  10.99% of Space,   3.87% of ActArea, or    96.7 SqFt
$ ActArea 4:   5.49% of Space,   3.87% of ActArea, or    48.4 SqFt
$ ActArea 5:   4.40% of Space,   3.87% of ActArea, or    38.7 SqFt
$ ActArea 7:   2.20% of Space,   3.87% of ActArea, or    19.3 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    880.1 SqFt
"West Perim Spc (T.W72)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 8"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (77%)"
   LOCATION         = FLOOR-V12
   AREA/PERSON      = 137.574
   PEOPLE-HG-SENS   = 248.656
   PEOPLE-HG-LAT    = 200.95
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.2022
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.2967
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.029668
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.W72.I206)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "West Perim Plnm (M.W64)"
   ..

"West Wall (T.W72.E60)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"West Win (T.W72.E60.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 3.17989
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 69.9902
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"Ceiling (T.W72.I207)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "West Perim Plnm (T.W80)"
   ..

"SE Perim Plnm (T.SE73)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V1
   INF-FLOW/AREA    = 0.0110408
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (T.SE73.E61)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"East Wall (T.SE73.E62)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"NE Wall (T.SE73.I208)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (T.S74)"
   ..

"West Wall (T.SE73.I209)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (T.W80)"
   ..

"NW Wall (T.SE73.I210)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (T.W80)"
   ..

"UnderRf (T.SE73.I211)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.73)"
   ..

"South Perim Plnm (T.S74)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V3
   INF-FLOW/AREA    = 0.00507225
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (T.S74.E63)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"SE Wall (T.S74.I212)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SW Perim Plnm (T.SW75)"
   ..

"North Wall (T.S74.I213)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (T.N78)"
   ..

"UnderRf (T.S74.I214)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.73)"
   ..

"SW Perim Plnm (T.SW75)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V4
   INF-FLOW/AREA    = 0.011057
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"West Wall (T.SW75.E64)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"South Wall (T.SW75.E65)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"UnderRf (T.SW75.I215)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.73)"
   ..

"East Perim Plnm (T.E76)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V6
   INF-FLOW/AREA    = 0.00990286
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (T.E76.E66)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"NW Wall (T.E76.I216)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (T.NW77)"
   ..

"West Wall (T.E76.I217)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (T.NW77)"
   ..

"West Wall (T.E76.I218)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (T.N78)"
   ..

"West Wall (T.E76.I219)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (T.S74)"
   ..

"West Wall (T.E76.I220)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SW Perim Plnm (T.SW75)"
   ..

"SW Wall (T.E76.I221)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "SW Perim Plnm (T.SW75)"
   ..

"UnderRf (T.E76.I222)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.73)"
   ..

"NW Perim Plnm (T.NW77)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V7
   INF-FLOW/AREA    = 0.011061
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (T.NW77.E67)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"West Wall (T.NW77.E68)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"SW Wall (T.NW77.I223)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (T.N78)"
   ..

"UnderRf (T.NW77.I224)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.73)"
   ..

"North Perim Plnm (T.N78)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V9
   INF-FLOW/AREA    = 0.00507225
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (T.N78.E69)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"NW Wall (T.N78.I225)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Plnm (T.NE79)"
   ..

"UnderRf (T.N78.I226)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.73)"
   ..

"NE Perim Plnm (T.NE79)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 7"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V10
   INF-FLOW/AREA    = 0.0110447
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (T.NE79.E70)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"North Wall (T.NE79.E71)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"SW Wall (T.NE79.I227)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (T.W80)"
   ..

"West Wall (T.NE79.I228)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (T.W80)"
   ..

"UnderRf (T.NE79.I229)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.73)"
   ..

"West Perim Plnm (T.W80)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 8"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V12
   INF-FLOW/AREA    = 0.00988933
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"West Wall (T.W80.E72)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"UnderRf (T.W80.I230)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.73)"
   ..

"Under Roof (T.73)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Roof Polygon 1"
   LOCATION         = FLOOR-V1
   X                = 0
   Y                = 0
   Z                = 12
   AZIMUTH          = 0
   HEIGHT           = 7.53087
   VOLUME           = 22287.9
   ZONE-TYPE        = UNCONDITIONED
   INF-METHOD       = AIR-CHANGE
   AIR-CHANGES/HR   = 10
   ..

"Gable (T.73.E73)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 1"
   AZIMUTH          = 180
   TILT             = 90
   SHADING-SURFACE  = YES
   X                = -2
   Y                = 0
   Z                = 0
   ..

"Roof (T.73.E74)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   POLYGON          = "Roof Polygon 1 Wall 2"
   AZIMUTH          = 90
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 30.3
   Y                = -2
   Z                = 0
   ..

"Soffet (T.73.E75)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 3"
   AZIMUTH          = 90
   TILT             = 180
   X                = 28.3
   Y                = 0
   Z                = 0
   ..

"Roof (T.73.E76)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   POLYGON          = "Roof Polygon 1 Wall 4"
   AZIMUTH          = 180
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 30.3
   Y                = 22.05
   Z                = 0
   ..

"Soffet (T.73.E77)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 5"
   AZIMUTH          = 180
   TILT             = 180
   X                = 28.3
   Y                = 24.05
   Z                = 0
   ..

"Roof (T.73.E78)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   POLYGON          = "Roof Polygon 1 Wall 6"
   AZIMUTH          = -90
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 50.35
   Y                = 22.05
   Z                = 0
   ..

"Soffet (T.73.E79)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 7"
   AZIMUTH          = -90
   TILT             = 180
   X                = 52.35
   Y                = 24.05
   Z                = 0
   ..

"Gable (T.73.E80)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 8"
   AZIMUTH          = 180
   TILT             = 90
   SHADING-SURFACE  = YES
   X                = 50.35
   Y                = 0
   Z                = 0
   ..

"Roof (T.73.E81)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   POLYGON          = "Roof Polygon 1 Wall 9"
   AZIMUTH          = 90
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 82.6
   Y                = -2
   Z                = 0
   ..

"Soffet (T.73.E82)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 10"
   AZIMUTH          = 90
   TILT             = 180
   X                = 80.6
   Y                = 0
   Z                = 0
   ..

"Gable (T.73.E83)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 11"
   AZIMUTH          = 0
   TILT             = 90
   SHADING-SURFACE  = YES
   X                = 82.6
   Y                = 76.35
   Z                = 0
   ..

"Roof (T.73.E84)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   POLYGON          = "Roof Polygon 1 Wall 12"
   AZIMUTH          = -90
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 50.35
   Y                = 78.35
   Z                = 0
   ..

"Soffet (T.73.E85)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 13"
   AZIMUTH          = -90
   TILT             = 180
   X                = 52.35
   Y                = 76.35
   Z                = 0
   ..

"Roof (T.73.E86)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   POLYGON          = "Roof Polygon 1 Wall 14"
   AZIMUTH          = 0
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 50.35
   Y                = 54.35
   Z                = 0
   ..

"Soffet (T.73.E87)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 15"
   AZIMUTH          = 0
   TILT             = 180
   X                = 52.35
   Y                = 52.35
   Z                = 0
   ..

"Roof (T.73.E88)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   POLYGON          = "Roof Polygon 1 Wall 16"
   AZIMUTH          = 90
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 30.3
   Y                = 54.35
   Z                = 0
   ..

"Soffet (T.73.E89)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 17"
   AZIMUTH          = 90
   TILT             = 180
   X                = 28.3
   Y                = 52.35
   Z                = 0
   ..

"Gable (T.73.E90)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 18"
   AZIMUTH          = 0
   TILT             = 90
   SHADING-SURFACE  = YES
   X                = 30.3
   Y                = 76.35
   Z                = 0
   ..

"Roof (T.73.E91)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   POLYGON          = "Roof Polygon 1 Wall 19"
   AZIMUTH          = -90
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = -2
   Y                = 78.35
   Z                = 0
   ..

"Soffet (T.73.E92)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 20"
   AZIMUTH          = -90
   TILT             = 180
   X                = 0
   Y                = 76.35
   Z                = 0
   ..

$----------------------------------------------
$ Activity Area Summary:
$    ActArea 1:  70.0% of Bldg, or  17494 SqFt
$    ActArea 2:  10.0% of Bldg, or   2499 SqFt
$    ActArea 3:   5.0% of Bldg, or   1250 SqFt
$    ActArea 4:   5.0% of Bldg, or   1250 SqFt
$    ActArea 5:   4.0% of Bldg, or   1000 SqFt
$    ActArea 6:   4.0% of Bldg, or   1000 SqFt
$    ActArea 7:   2.0% of Bldg, or    500 SqFt
$    ActArea 8:   0.0% of Bldg, or      0 SqFt
$----------------------------------------------

MASTER-METERS
   MSTR-ELEC-METER = EM1
   MSTR-FUEL-METER = FM1
   ..

$ Represents 100.00% of total flow
"DHW Plant 1 Loop (1)" = CIRCULATION-LOOP
   TYPE             = DHW
   PROCESS-FLOW     = ( 0.325662 )
   PROCESS-T        = ( 135 )
   PROCESS-SCH      = ( "Undgnd Occ Sch" )
   DESIGN-HEAT-T    = 135
   ..

"Sys1 (PSZ) (BB.C1)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "SE Perim Zn (BB.SE1)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"SE Perim Zn (BB.SE1)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "SE Perim Spc (BB.SE1)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"SE Perim Pl Zn (BB.SE9)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "SE Perim Plnm (BB.SE9)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (BB.C2)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "South Perim Zn (BB.S2)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"South Perim Zn (BB.S2)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "South Perim Spc (BB.S2)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"South Perim Pl Zn (BB.S10)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "South Perim Plnm (BB.S10)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (BB.C3)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "SW Perim Zn (BB.SW3)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"SW Perim Zn (BB.SW3)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "SW Perim Spc (BB.SW3)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"SW Perim Pl Zn (BB.SW11)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "SW Perim Plnm (BB.SW11)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (BB.C4)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "East Perim Zn (BB.E4)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"East Perim Zn (BB.E4)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "East Perim Spc (BB.E4)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"East Perim Pl Zn (BB.E12)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "East Perim Plnm (BB.E12)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (BB.C5)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NW Perim Zn (BB.NW5)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NW Perim Zn (BB.NW5)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NW Perim Spc (BB.NW5)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NW Perim Pl Zn (BB.NW13)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NW Perim Plnm (BB.NW13)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (BB.C6)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "North Perim Zn (BB.N6)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"North Perim Zn (BB.N6)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "North Perim Spc (BB.N6)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"North Perim Pl Zn (BB.N14)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "North Perim Plnm (BB.N14)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (BB.C7)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NE Perim Zn (BB.NE7)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NE Perim Zn (BB.NE7)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NE Perim Spc (BB.NE7)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NE Perim Pl Zn (BB.NE15)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NE Perim Plnm (BB.NE15)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (BB.C8)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "West Perim Zn (BB.W8)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"West Perim Zn (BB.W8)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "West Perim Spc (BB.W8)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"West Perim Pl Zn (BB.W16)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "West Perim Plnm (BB.W16)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C17)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "SE Perim Zn (UB.SE17)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"SE Perim Zn (UB.SE17)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "SE Perim Spc (UB.SE17)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"SE Perim Pl Zn (UB.SE25)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "SE Perim Plnm (UB.SE25)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C18)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "South Perim Zn (UB.S18)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"South Perim Zn (UB.S18)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "South Perim Spc (UB.S18)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"South Perim Pl Zn (UB.S26)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "South Perim Plnm (UB.S26)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C19)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "SW Perim Zn (UB.SW19)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"SW Perim Zn (UB.SW19)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "SW Perim Spc (UB.SW19)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"SW Perim Pl Zn (UB.SW27)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "SW Perim Plnm (UB.SW27)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C20)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "East Perim Zn (UB.E20)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"East Perim Zn (UB.E20)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "East Perim Spc (UB.E20)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"East Perim Pl Zn (UB.E28)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "East Perim Plnm (UB.E28)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C21)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NW Perim Zn (UB.NW21)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NW Perim Zn (UB.NW21)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NW Perim Spc (UB.NW21)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NW Perim Pl Zn (UB.NW29)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NW Perim Plnm (UB.NW29)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C22)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "North Perim Zn (UB.N22)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"North Perim Zn (UB.N22)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "North Perim Spc (UB.N22)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"North Perim Pl Zn (UB.N30)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "North Perim Plnm (UB.N30)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C23)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NE Perim Zn (UB.NE23)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NE Perim Zn (UB.NE23)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NE Perim Spc (UB.NE23)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NE Perim Pl Zn (UB.NE31)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NE Perim Plnm (UB.NE31)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C24)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "West Perim Zn (UB.W24)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"West Perim Zn (UB.W24)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "West Perim Spc (UB.W24)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"West Perim Pl Zn (UB.W32)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "West Perim Plnm (UB.W32)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.SE33)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "SE Perim Zn (G.SE33)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"SE Perim Zn (G.SE33)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "SE Perim Spc (G.SE33)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 21.5983
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"SE Perim Pl Zn (G.SE41)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "SE Perim Plnm (G.SE41)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.S34)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "South Perim Zn (G.S34)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"South Perim Zn (G.S34)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "South Perim Spc (G.S34)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 21.5983
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"South Perim Pl Zn (G.S42)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "South Perim Plnm (G.S42)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.SW35)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "SW Perim Zn (G.SW35)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"SW Perim Zn (G.SW35)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "SW Perim Spc (G.SW35)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 21.5983
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"SW Perim Pl Zn (G.SW43)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "SW Perim Plnm (G.SW43)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.E36)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "East Perim Zn (G.E36)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"East Perim Zn (G.E36)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "East Perim Spc (G.E36)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 21.5983
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"East Perim Pl Zn (G.E44)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "East Perim Plnm (G.E44)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.NW37)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NW Perim Zn (G.NW37)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NW Perim Zn (G.NW37)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NW Perim Spc (G.NW37)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 21.5983
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NW Perim Pl Zn (G.NW45)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NW Perim Plnm (G.NW45)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.N38)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "North Perim Zn (G.N38)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"North Perim Zn (G.N38)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "North Perim Spc (G.N38)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 21.5983
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"North Perim Pl Zn (G.N46)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "North Perim Plnm (G.N46)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.NE39)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NE Perim Zn (G.NE39)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NE Perim Zn (G.NE39)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NE Perim Spc (G.NE39)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 21.5983
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NE Perim Pl Zn (G.NE47)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NE Perim Plnm (G.NE47)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.W40)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "West Perim Zn (G.W40)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"West Perim Zn (G.W40)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "West Perim Spc (G.W40)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 21.5983
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"West Perim Pl Zn (G.W48)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "West Perim Plnm (G.W48)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.SE49)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "SE Perim Zn (M.SE49)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"SE Perim Zn (M.SE49)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "SE Perim Spc (M.SE49)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"SE Perim Pl Zn (M.SE57)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "SE Perim Plnm (M.SE57)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.S50)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "South Perim Zn (M.S50)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"South Perim Zn (M.S50)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "South Perim Spc (M.S50)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"South Perim Pl Zn (M.S58)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "South Perim Plnm (M.S58)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.SW51)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "SW Perim Zn (M.SW51)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"SW Perim Zn (M.SW51)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "SW Perim Spc (M.SW51)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"SW Perim Pl Zn (M.SW59)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "SW Perim Plnm (M.SW59)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.E52)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "East Perim Zn (M.E52)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"East Perim Zn (M.E52)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "East Perim Spc (M.E52)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"East Perim Pl Zn (M.E60)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "East Perim Plnm (M.E60)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.NW53)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NW Perim Zn (M.NW53)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NW Perim Zn (M.NW53)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NW Perim Spc (M.NW53)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NW Perim Pl Zn (M.NW61)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NW Perim Plnm (M.NW61)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.N54)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "North Perim Zn (M.N54)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"North Perim Zn (M.N54)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "North Perim Spc (M.N54)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"North Perim Pl Zn (M.N62)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "North Perim Plnm (M.N62)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.NE55)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NE Perim Zn (M.NE55)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NE Perim Zn (M.NE55)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NE Perim Spc (M.NE55)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NE Perim Pl Zn (M.NE63)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NE Perim Plnm (M.NE63)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.W56)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "West Perim Zn (M.W56)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"West Perim Zn (M.W56)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "West Perim Spc (M.W56)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"West Perim Pl Zn (M.W64)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "West Perim Plnm (M.W64)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.SE65)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "SE Perim Zn (T.SE65)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"Roof Zone 1" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "Under Roof (T.73)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"SE Perim Zn (T.SE65)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "SE Perim Spc (T.SE65)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"SE Perim Pl Zn (T.SE73)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "SE Perim Plnm (T.SE73)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.S66)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "South Perim Zn (T.S66)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"South Perim Zn (T.S66)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "South Perim Spc (T.S66)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"South Perim Pl Zn (T.S74)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "South Perim Plnm (T.S74)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.SW67)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "SW Perim Zn (T.SW67)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"SW Perim Zn (T.SW67)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "SW Perim Spc (T.SW67)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"SW Perim Pl Zn (T.SW75)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "SW Perim Plnm (T.SW75)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.E68)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "East Perim Zn (T.E68)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"East Perim Zn (T.E68)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "East Perim Spc (T.E68)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"East Perim Pl Zn (T.E76)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "East Perim Plnm (T.E76)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.NW69)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NW Perim Zn (T.NW69)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NW Perim Zn (T.NW69)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NW Perim Spc (T.NW69)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NW Perim Pl Zn (T.NW77)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NW Perim Plnm (T.NW77)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.N70)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "North Perim Zn (T.N70)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"North Perim Zn (T.N70)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "North Perim Spc (T.N70)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"North Perim Pl Zn (T.N78)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "North Perim Plnm (T.N78)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.NE71)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NE Perim Zn (T.NE71)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NE Perim Zn (T.NE71)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NE Perim Spc (T.NE71)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NE Perim Pl Zn (T.NE79)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NE Perim Plnm (T.NE79)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.W72)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "West Perim Zn (T.W72)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"West Perim Zn (T.W72)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "West Perim Spc (T.W72)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 24.2489
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"West Perim Pl Zn (T.W80)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "West Perim Plnm (T.W80)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"DHW Plant 1 Wtr Htr (1)" = DW-HEATER
   TYPE             = GAS
   DHW-LOOP         = "DHW Plant 1 Loop (1)"
   CAPACITY         = 0.117191
   TANK-VOLUME      = 87.9288
   TANK-UA          = 3.6637
   C-TANK-EXT-RVAL  = 12
   LOCATION         = ZONE
   ZONE-NAME        = "West Perim Pl Zn (BB.W16)"
   C-RECOV-EFF      = 0.8
   C-STBY-LOSS-FRAC = 2.5965
   HIR-FPLR         = "DW-Gas-Pilotless-HIR-fPLR"
   ..

"SCE GS-2 Elec Rate" = UTILITY-RATE
   LIBRARY-ENTRY "SCE GS-2 Elec Rate"
   ..

"SoCalGas GN-10 Gas Rate" = UTILITY-RATE
   LIBRARY-ENTRY "SoCalGas GN-10 Gas Rate"
   ..

LOADS-REPORT
   VERIFICATION    =(ALL-VERIFICATION)
   SUMMARY         =(ALL-SUMMARY)
   ..
SYSTEMS-REPORT
   VERIFICATION    =(ALL-VERIFICATION)
   SUMMARY         =(ALL-SUMMARY)
   ..
PLANT-REPORT
   VERIFICATION    =(ALL-VERIFICATION)
   SUMMARY         =(ALL-SUMMARY)
   ..
ECONOMICS-REPORT
   VERIFICATION    =(ALL-VERIFICATION)
   SUMMARY         =(ALL-SUMMARY)
   ..

END ..
COMPUTE ..
STOP ..
