INPUT ..
LIST COMMENTS ..

TITLE
   LINE-1           = *T-Shape*
   ..

"Entire Year" = RUN-PERIOD-PD
   BEGIN-MONTH      = 1
   BEGIN-DAY        = 1
   BEGIN-YEAR       = 2015
   END-MONTH        = 12
   END-DAY          = 31
   END-YEAR         = 2015
   ..

"Cooling Design Day" = DESIGN-DAY
   TYPE             = COOLING
   DRYBULB-HIGH     = 91
   DRYBULB-RANGE    = 14
   WETBULB-AT-HIGH  = 67
   MONTH            = 7
   NUMBER-OF-DAYS   = 120
   ..

"Heating Design Day" = DESIGN-DAY
   TYPE             = HEATING
   DRYBULB-HIGH     = 37
   ..

"Standard US Holidays" = HOLIDAYS
   LIBRARY-ENTRY    = "US"
   ..

"Site Data" = SITE-PARAMETERS
   ALTITUDE         = 97
   ..

"Building Data" = BUILD-PARAMETERS
   HOLIDAYS         = "Standard US Holidays"
   ..

"Baseline Data" = BASELINE
   ..


$ ----------------------------------------------------------------
$ GLASS-TYPE commands for ShellWiz component 'Bldg Envelope & Loads 1'
$ ----------------------------------------------------------------
"Window Type #1 GT" = GLASS-TYPE
   TYPE             = GLASS-TYPE-CODE
   GLASS-TYPE-CODE  = "2004"
   ..

"Window Type #2 GT" = GLASS-TYPE
   TYPE             = GLASS-TYPE-CODE
   GLASS-TYPE-CODE  = "2203"
   ..

"Door Type #1 GT" = GLASS-TYPE
   TYPE             = GLASS-TYPE-CODE
   GLASS-TYPE-CODE  = "1001"
   ..


$ ----------------------------------------------------------------
$ CONSTRUCTION commands for ShellWiz component 'Bldg Envelope & Loads 1'
$ ----------------------------------------------------------------
"EWall Cons Mat 2 (8.6)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 8.6
   ..

"EWall Cons Layers" = LAYERS
   MATERIAL         = ( "Plywd 5/8in (PW04)", "Insul Bd 3/4in (IN62)",
                        "EWall Cons Mat 2 (8.6)", "GypBd 1/2in (GP01)" )
   ..

"EWall Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "EWall Cons Layers"
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 4
   ..

"Roof Cons Mat 4 (2.8)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 2.8
   ..

"Roof Cons Layers" = LAYERS
   MATERIAL         = ( "Blt-Up Roof 3/8in (BR01)", "Bldg Paper Felt (BP01)",
                        "Plywd 5/8in (PW04)", "Roof Cons Mat 4 (2.8)" )
   ..

"Roof Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "Roof Cons Layers"
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 1
   ..

"Ceilg Cons Layers" = LAYERS
   MATERIAL         = ( "AcousTile 1/2in (AC02)" )
   ..

"Ceilg Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "Ceilg Cons Layers"
   ..

"IWall Construction" = CONSTRUCTION
   TYPE             = U-VALUE
   U-VALUE          = 2.7
   ..

"IFlr Cons Layers" = LAYERS
   MATERIAL         = ( "Conc HW 140lb 6in (HF-C13)", "Linoleum Tile (LT01)" )
   ..

"IFlr Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "IFlr Cons Layers"
   ..

"AFlr Cons Mat 1 (14.84)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 14.84
   ..

"AFlr Cons Layers" = LAYERS
   MATERIAL         = ( "AFlr Cons Mat 1 (14.84)", "AcousTile 1/2in (AC02)" )
   ..

"AFlr Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "AFlr Cons Layers"
   ..

"IFlSP Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "IFlr Cons Layers"
   ..


$ ----------------------------------------------------------------
$ POLYGON commands for ShellWiz component 'Bldg Envelope & Loads 1'
$ ----------------------------------------------------------------
"Floor Polygon" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    96.60,     0.00 )
   V3 = (    96.60,    40.00 )
   V4 = (    68.35,    40.00 )
   V5 = (    68.35,    68.30 )
   V6 = (    28.30,    68.30 )
   V7 = (    28.30,    40.00 )
   V8 = (     0.00,    40.00 )
   ..

"Space Polygon 1" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    96.60,     0.00 )
   V3 = (    81.60,    15.00 )
   V4 = (    15.00,    15.00 )
   ..

"Space Polygon 2" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    40.00,    -0.00 )
   V3 = (    40.00,    28.25 )
   V4 = (    25.00,    43.25 )
   V5 = (    25.00,    15.00 )
   V6 = (    15.00,    15.00 )
   ..

"Space Polygon 3" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    28.30,     0.00 )
   V3 = (    13.30,    15.00 )
   V4 = (   -15.00,    15.00 )
   ..

"Space Polygon 4" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    40.05,     0.00 )
   V3 = (    40.05,    28.30 )
   V4 = (    25.05,    43.30 )
   V5 = (    25.05,    15.00 )
   V6 = (    15.00,    15.00 )
   ..

"Space Polygon 5" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    28.30,     0.00 )
   V3 = (    28.30,    40.00 )
   V4 = (    13.30,    25.00 )
   V5 = (    13.30,    15.00 )
   V6 = (   -15.00,    15.00 )
   ..

"Space Polygon 6" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    66.60,     0.00 )
   V3 = (    66.60,    10.00 )
   V4 = (    38.35,    10.00 )
   V5 = (    38.35,    38.30 )
   V6 = (    28.30,    38.30 )
   V7 = (    28.30,    10.00 )
   V8 = (     0.00,    10.00 )
   ..

"Roof Polygon 1" = POLYGON
   V1 = (    -2.00,    -2.00 )
   V2 = (    98.60,    -2.00 )
   V3 = (    98.60,    42.00 )
   V4 = (    70.35,    42.00 )
   V5 = (    70.35,    70.30 )
   V6 = (    26.30,    70.30 )
   V7 = (    26.30,    42.00 )
   V8 = (    -2.00,    42.00 )
   ..

"Roof Polygon 1 Wall 1" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (   100.60,     0.00 )
   V3 = (   100.60,    24.27 )
   V4 = (    50.35,    24.27 )
   V5 = (     0.00,    24.27 )
   ..

"Roof Polygon 1 Wall 2" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    96.60,     0.00 )
   V3 = (    96.60,     2.00 )
   V4 = (     0.00,     2.00 )
   ..

"Roof Polygon 1 Wall 3" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    44.00,     0.00 )
   V3 = (    22.00,    10.26 )
   ..

"Roof Polygon 1 Wall 4" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    28.25,     0.00 )
   V3 = (    50.25,    24.27 )
   V4 = (    -0.00,    24.27 )
   ..

"Roof Polygon 1 Wall 5" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    28.25,     0.00 )
   V3 = (    26.25,     2.00 )
   V4 = (     0.00,     2.00 )
   ..

"Roof Polygon 1 Wall 6" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    28.30,     0.00 )
   V3 = (    28.30,    24.30 )
   V4 = (   -22.00,    24.27 )
   ..

"Roof Polygon 1 Wall 7" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    28.30,     0.00 )
   V3 = (    28.30,     2.00 )
   V4 = (     2.00,     2.00 )
   ..

"Roof Polygon 1 Wall 8" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    44.05,     0.00 )
   V3 = (    22.02,    10.27 )
   ..

"Roof Polygon 1 Wall 9" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    28.30,     0.00 )
   V3 = (    50.30,    24.32 )
   V4 = (     0.00,    24.30 )
   ..

"Roof Polygon 1 Wall 10" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    28.30,     0.00 )
   V3 = (    26.30,     2.00 )
   V4 = (    -0.00,     2.00 )
   ..

"Roof Polygon 1 Wall 11" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    28.30,     0.00 )
   V3 = (    28.30,    24.27 )
   V4 = (   -22.05,    24.27 )
   ..

"Roof Polygon 1 Wall 12" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    28.30,     0.00 )
   V3 = (    28.30,     2.00 )
   V4 = (     2.00,     2.00 )
   ..

"Roof Polygon 1 Wall 13" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    44.00,     0.00 )
   V3 = (    22.00,    10.26 )
   ..



$ ----------------------------------------------------------------
$ SCHEDULE (space & zone) commands for ShellWiz component 'Bldg Envelope & Loads 1'
$ ----------------------------------------------------------------
"Undgnd Occ 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D, &D,
                        &D, &D, &D, &D, 0, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Occ 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Occ 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Undgnd Occ 1/0 D1", &D, &D, &D, &D,
                        "Undgnd Occ 1/0 D2", &D, &D, &D, &D )
   ..

"Undgnd Occ Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Occ 1/0 W1" )
   ..

"Undgnd Ltg 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.021, &D, &D, &D, &D, &D, &D, 0.4605, 0.9, &D, &D,
                        &D, &D, &D, &D, &D, &D, 0.4605, 0.021, &D, &D, &D, &D,
                        &D )
   ..

"Undgnd Ltg 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.021, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Ltg 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Undgnd Ltg 1/0 D1", &D, &D, &D, &D,
                        "Undgnd Ltg 1/0 D2", &D, &D, &D, &D )
   ..

"Undgnd Ltg Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Ltg 1/0 W1" )
   ..

"Undgnd Eqp 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1202, &D, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D,
                        &D, &D, &D, &D, &D, 0.1202, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Eqp 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1202, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Eqp 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Undgnd Eqp 1/0 D1", &D, &D, &D, &D,
                        "Undgnd Eqp 1/0 D2", &D, &D, &D, &D )
   ..

"Undgnd Eqp Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Eqp 1/0 W1" )
   ..

"Undgnd Sys1 Cool 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 82, &D, &D, &D, &D, &D, &D, &D, 76, &D, &D, &D, &D,
                        &D, &D, &D, &D, 82, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Cool 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 82, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Cool 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "Undgnd Sys1 Cool 1/0 D1", &D, &D, &D, &D,
                        "Undgnd Sys1 Cool 1/0 D2", &D, &D, &D, &D )
   ..

"Undgnd Sys1 Cool Sch" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Sys1 Cool 1/0 W1" )
   ..

"Undgnd Sys1 Heat 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 64, &D, &D, &D, &D, &D, &D, &D, 70, &D, &D, &D, &D,
                        &D, &D, &D, &D, 64, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Heat 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 64, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Heat 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "Undgnd Sys1 Heat 1/0 D1", &D, &D, &D, &D,
                        "Undgnd Sys1 Heat 1/0 D2", &D, &D, &D, &D )
   ..

"Undgnd Sys1 Heat Sch" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Sys1 Heat 1/0 W1" )
   ..

"Undgnd Sys1 Inf 1/0/1 D1" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, &D, &D, &D, 1.25, &D, 0.5, &D, &D, &D,
                        &D, &D, &D, 1.25, &D, 1, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Inf 1/0/1 D2" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Infil 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = MULTIPLIER
   DAY-SCHEDULES    = ( "Undgnd Sys1 Inf 1/0/1 D1", &D, &D, &D, &D,
                        "Undgnd Sys1 Inf 1/0/1 D2", &D, &D, &D, &D )
   ..

"Undgnd Sys1 Infil Sch" = SCHEDULE-PD
   TYPE             = MULTIPLIER
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Sys1 Infil 1/0 W1" )
   ..

"GndCor Ltg 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, 0.45, 0.9, &D, &D, &D, &D,
                        &D, &D, &D, &D, 0.45, 0, &D, &D, &D, &D, &D )
   ..

"GndCor Ltg 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"GndCor Ltg 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "GndCor Ltg 1/0 D1", &D, &D, &D, &D,
                        "GndCor Ltg 1/0 D2", &D, &D, &D, &D )
   ..

"GndCor Ltg Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "GndCor Ltg 1/0 W1" )
   ..

"GndCor Eqp 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.2, &D, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D, &D,
                        &D, &D, &D, &D, 0.2, &D, &D, &D, &D, &D, &D )
   ..

"GndCor Eqp 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.2, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"GndCor Eqp 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "GndCor Eqp 1/0 D1", &D, &D, &D, &D,
                        "GndCor Eqp 1/0 D2", &D, &D, &D, &D )
   ..

"GndCor Eqp Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "GndCor Eqp 1/0 W1" )
   ..

"GndPrm Ltg 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.0309, &D, &D, &D, &D, &D, &D, 0.4654, 0.9, &D, &D,
                        &D, &D, &D, &D, &D, &D, 0.4654, 0.0309, &D, &D, &D,
                        &D, &D )
   ..

"GndPrm Ltg 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.0309, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"GndPrm Ltg 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "GndPrm Ltg 1/0 D1", &D, &D, &D, &D,
                        "GndPrm Ltg 1/0 D2", &D, &D, &D, &D )
   ..

"GndPrm Ltg Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "GndPrm Ltg 1/0 W1" )
   ..

"GndPrm Eqp 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1383, &D, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D,
                        &D, &D, &D, &D, &D, 0.1383, &D, &D, &D, &D, &D, &D )
   ..

"GndPrm Eqp 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1383, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"GndPrm Eqp 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "GndPrm Eqp 1/0 D1", &D, &D, &D, &D,
                        "GndPrm Eqp 1/0 D2", &D, &D, &D, &D )
   ..

"GndPrm Eqp Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "GndPrm Eqp 1/0 W1" )
   ..


$ ----------------------------------------------------------------
$ SCHEDULE (system) commands for HVACWiz component 'HVAC System 1'
$ ----------------------------------------------------------------
"Sys1 (PSZ) Fans D1-1" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, 1, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, 0, &D, &D, &D, &D, &D )
   ..

"Sys1 (PSZ) Fans D1-2" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Sys1 (PSZ) Fans W1" = WEEK-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   DAY-SCHEDULES    = ( "Sys1 (PSZ) Fans D1-1", &D, &D, &D, &D,
                        "Sys1 (PSZ) Fans D1-2", &D, &D, &D, &D )
   ..

"Sys1 (PSZ) Fan Sch" = SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Sys1 (PSZ) Fans W1" )
   ..


$ ----------------------------------------------------------------
$ FLOOR, SPACE... commands for ShellWiz component 'Bldg Envelope & Loads 1'
$ ----------------------------------------------------------------
"Bottom Below-Grade Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "Floor Polygon"
   AZIMUTH          = 360
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   Z                = -24
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 1:  55.48% of Space,   3.88% of ActArea, or   679.0 SqFt
$ ActArea 2:  21.01% of Space,  10.29% of ActArea, or   257.1 SqFt
$ ActArea 4:  10.50% of Space,  10.29% of ActArea, or   128.6 SqFt
$ ActArea 5:   8.40% of Space,  10.29% of ActArea, or   102.8 SqFt
$ ActArea 6:   0.41% of Space,   0.51% of ActArea, or     5.0 SqFt
$ ActArea 7:   4.20% of Space,  10.29% of ActArea, or    51.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1224.0 SqFt
"South Perim Spc (BB.S1)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (55%)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 101.689
   PEOPLE-HG-SENS   = 248.101
   PEOPLE-HG-LAT    = 201.389
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.11058
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.10604
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"UFMat (BB.S1.U2.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 100
   ..

"UFLyrs (BB.S1.U2)" = LAYERS
   MATERIAL         = ( "UFMat (BB.S1.U2.M1)", "Light Soil, Damp 12in",
                        "Conc HW 140lb 6in (HF-C13)", "Linoleum Tile (LT01)" )
   ..

"UFCons (BB.S1.U2)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "UFLyrs (BB.S1.U2)"
   ..

"Flr (BB.S1.U1)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.S1.U2)"
   LOCATION         = BOTTOM
   ..

"UWLyrs (BB.S1.U2)" = LAYERS
   MATERIAL         = ( "UFMat (BB.S1.U2.M1)", "Light Soil, Damp 12in",
                        "Conc HW 140lb 6in (HF-C13)" )
   ..

"UWCons (BB.S1.U2)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "UWLyrs (BB.S1.U2)"
   ..

"South Wall (BB.S1.U2)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.S1.U2)"
   LOCATION         = SPACE-V1
   ..

"Ceiling (BB.S1.I1)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "South Perim Plnm (BB.S7)"
   ..

$ ActArea 1:  55.48% of Space,   2.53% of ActArea, or   443.1 SqFt
$ ActArea 2:  21.01% of Space,   6.71% of ActArea, or   167.8 SqFt
$ ActArea 4:  10.50% of Space,   6.71% of ActArea, or    83.9 SqFt
$ ActArea 5:   8.40% of Space,   6.71% of ActArea, or    67.1 SqFt
$ ActArea 6:   0.41% of Space,   0.33% of ActArea, or     3.3 SqFt
$ ActArea 7:   4.20% of Space,   6.71% of ActArea, or    33.6 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    798.7 SqFt
"NE Perim Spc (BB.NE2)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (55%)"
   LOCATION         = FLOOR-V2
   AREA/PERSON      = 101.689
   PEOPLE-HG-SENS   = 248.101
   PEOPLE-HG-LAT    = 201.389
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.11058
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.10604
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (BB.NE2.U3)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.S1.U2)"
   LOCATION         = BOTTOM
   ..

"East Wall (BB.NE2.U4)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.S1.U2)"
   LOCATION         = SPACE-V1
   ..

"North Wall (BB.NE2.U5)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.S1.U2)"
   LOCATION         = SPACE-V2
   ..

"NW Wall (BB.NE2.I2)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Spc (BB.E3)"
   ..

"SW Wall (BB.NE2.I3)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (BB.S1)"
   ..

"Ceiling (BB.NE2.I4)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NE Perim Plnm (BB.NE8)"
   ..

$ ActArea 1:  55.48% of Space,   1.35% of ActArea, or   235.5 SqFt
$ ActArea 2:  21.01% of Space,   3.57% of ActArea, or    89.2 SqFt
$ ActArea 4:  10.50% of Space,   3.57% of ActArea, or    44.6 SqFt
$ ActArea 5:   8.40% of Space,   3.57% of ActArea, or    35.7 SqFt
$ ActArea 6:   0.41% of Space,   0.18% of ActArea, or     1.8 SqFt
$ ActArea 7:   4.20% of Space,   3.57% of ActArea, or    17.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    424.5 SqFt
"East Perim Spc (BB.E3)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (55%)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 101.689
   PEOPLE-HG-SENS   = 248.101
   PEOPLE-HG-LAT    = 201.389
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.11058
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.10604
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (BB.E3.U6)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.S1.U2)"
   LOCATION         = BOTTOM
   ..

"East Wall (BB.E3.U7)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.S1.U2)"
   LOCATION         = SPACE-V1
   ..

"Ceiling (BB.E3.I5)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "East Perim Plnm (BB.E9)"
   ..

$ ActArea 1:  55.48% of Space,   2.54% of ActArea, or   444.0 SqFt
$ ActArea 2:  21.01% of Space,   6.73% of ActArea, or   168.1 SqFt
$ ActArea 4:  10.50% of Space,   6.73% of ActArea, or    84.0 SqFt
$ ActArea 5:   8.40% of Space,   6.73% of ActArea, or    67.2 SqFt
$ ActArea 6:   0.41% of Space,   0.33% of ActArea, or     3.3 SqFt
$ ActArea 7:   4.20% of Space,   6.73% of ActArea, or    33.6 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    800.2 SqFt
"NW Perim Spc (BB.NW4)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (55%)"
   LOCATION         = FLOOR-V5
   AREA/PERSON      = 101.689
   PEOPLE-HG-SENS   = 248.101
   PEOPLE-HG-LAT    = 201.389
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.11058
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.10604
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (BB.NW4.U8)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.S1.U2)"
   LOCATION         = BOTTOM
   ..

"North Wall (BB.NW4.U9)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.S1.U2)"
   LOCATION         = SPACE-V1
   ..

"West Wall (BB.NW4.U10)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.S1.U2)"
   LOCATION         = SPACE-V2
   ..

"SW Wall (BB.NW4.I6)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (BB.NW5)"
   ..

"SE Wall (BB.NW4.I7)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Spc (BB.E3)"
   ..

"Ceiling (BB.NW4.I8)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NW Perim Plnm (BB.NW10)"
   ..

$ ActArea 1:  55.48% of Space,   2.54% of ActArea, or   443.5 SqFt
$ ActArea 2:  21.01% of Space,   6.72% of ActArea, or   167.9 SqFt
$ ActArea 4:  10.50% of Space,   6.72% of ActArea, or    84.0 SqFt
$ ActArea 5:   8.40% of Space,   6.72% of ActArea, or    67.2 SqFt
$ ActArea 6:   0.41% of Space,   0.33% of ActArea, or     3.3 SqFt
$ ActArea 7:   4.20% of Space,   6.72% of ActArea, or    33.6 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    799.5 SqFt
"NW Perim Spc (BB.NW5)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (55%)"
   LOCATION         = FLOOR-V7
   AREA/PERSON      = 101.689
   PEOPLE-HG-SENS   = 248.101
   PEOPLE-HG-LAT    = 201.389
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.11058
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.10604
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (BB.NW5.U11)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.S1.U2)"
   LOCATION         = BOTTOM
   ..

"North Wall (BB.NW5.U12)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.S1.U2)"
   LOCATION         = SPACE-V1
   ..

"West Wall (BB.NW5.U13)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.S1.U2)"
   LOCATION         = SPACE-V2
   ..

"SE Wall (BB.NW5.I9)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (BB.S1)"
   ..

"Ceiling (BB.NW5.I10)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NW Perim Plnm (BB.NW11)"
   ..

$ ActArea 1:  55.48% of Space,   3.01% of ActArea, or   527.3 SqFt
$ ActArea 2:  21.01% of Space,   7.99% of ActArea, or   199.6 SqFt
$ ActArea 4:  10.50% of Space,   7.99% of ActArea, or    99.8 SqFt
$ ActArea 5:   8.40% of Space,   7.99% of ActArea, or    79.9 SqFt
$ ActArea 6:   0.41% of Space,   0.39% of ActArea, or     3.9 SqFt
$ ActArea 7:   4.20% of Space,   7.99% of ActArea, or    39.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    950.4 SqFt
"Core Spc (BB.C6)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (55%)"
   X                = 15
   Y                = 15
   AREA/PERSON      = 101.689
   PEOPLE-HG-SENS   = 248.101
   PEOPLE-HG-LAT    = 201.389
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.11058
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.10604
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (BB.C6.U14)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.S1.U2)"
   LOCATION         = BOTTOM
   ..

"South Wall (BB.C6.I11)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (BB.S1)"
   ..

"East Wall (BB.C6.I12)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Spc (BB.NE2)"
   ..

"North Wall (BB.C6.I13)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Spc (BB.NE2)"
   ..

"East Wall (BB.C6.I14)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Spc (BB.E3)"
   ..

"North Wall (BB.C6.I15)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (BB.NW4)"
   ..

"West Wall (BB.C6.I16)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (BB.NW4)"
   ..

"North Wall (BB.C6.I17)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (BB.NW5)"
   ..

"West Wall (BB.C6.I18)" = INTERIOR-WALL
   LOCATION         = SPACE-V8
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (BB.NW5)"
   ..

"Ceiling (BB.C6.I19)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "Core Plnm (BB.C12)"
   ..

"Sys1 (PSZ) Inf D1-1" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, &D, &D, &D, 0.5, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, 1, &D, &D, &D, &D, &D )
   ..

"Sys1 (PSZ) Inf W1" = WEEK-SCHEDULE-PD
   TYPE             = MULTIPLIER
   DAY-SCHEDULES    = ( "Sys1 (PSZ) Inf D1-1", &D, &D, &D, &D,
                        "Undgnd Sys1 Inf 1/0/1 D2", &D, &D, &D, &D )
   ..

"Sys1 (PSZ) Inf Sch" = SCHEDULE-PD
   TYPE             = MULTIPLIER
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Sys1 (PSZ) Inf W1" )
   ..

"South Perim Plnm (BB.S7)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V1
   INF-FLOW/AREA    = 0.00899706
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (BB.S7.U15)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.S1.U2)"
   LOCATION         = SPACE-V1
   ..

"NE Perim Plnm (BB.NE8)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V2
   INF-FLOW/AREA    = 0.00974084
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (BB.NE8.U16)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.S1.U2)"
   LOCATION         = SPACE-V1
   ..

"North Wall (BB.NE8.U17)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.S1.U2)"
   LOCATION         = SPACE-V2
   ..

"NW Wall (BB.NE8.I20)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Plnm (BB.E9)"
   ..

"SW Wall (BB.NE8.I21)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (BB.S7)"
   ..

"East Perim Plnm (BB.E9)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V4
   INF-FLOW/AREA    = 0.0076
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (BB.E9.U18)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.S1.U2)"
   LOCATION         = SPACE-V1
   ..

"NW Perim Plnm (BB.NW10)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V5
   INF-FLOW/AREA    = 0.00973683
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (BB.NW10.U19)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.S1.U2)"
   LOCATION         = SPACE-V1
   ..

"West Wall (BB.NW10.U20)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.S1.U2)"
   LOCATION         = SPACE-V2
   ..

"SW Wall (BB.NW10.I22)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (BB.NW11)"
   ..

"SE Wall (BB.NW10.I23)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Plnm (BB.E9)"
   ..

"NW Perim Plnm (BB.NW11)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V7
   INF-FLOW/AREA    = 0.00973884
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (BB.NW11.U21)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.S1.U2)"
   LOCATION         = SPACE-V1
   ..

"West Wall (BB.NW11.U22)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.S1.U2)"
   LOCATION         = SPACE-V2
   ..

"SE Wall (BB.NW11.I24)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (BB.S7)"
   ..

"Core Plnm (BB.C12)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   X                = 15
   Y                = 15
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (BB.C12.I25)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (BB.S7)"
   ..

"East Wall (BB.C12.I26)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Plnm (BB.NE8)"
   ..

"North Wall (BB.C12.I27)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Plnm (BB.NE8)"
   ..

"East Wall (BB.C12.I28)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Plnm (BB.E9)"
   ..

"North Wall (BB.C12.I29)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (BB.NW10)"
   ..

"West Wall (BB.C12.I30)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (BB.NW10)"
   ..

"North Wall (BB.C12.I31)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (BB.NW11)"
   ..

"West Wall (BB.C12.I32)" = INTERIOR-WALL
   LOCATION         = SPACE-V8
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (BB.NW11)"
   ..

"Upper Below-Grade Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "Floor Polygon"
   AZIMUTH          = 360
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   Z                = -12
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 1:  55.48% of Space,   3.88% of ActArea, or   679.0 SqFt
$ ActArea 2:  21.01% of Space,  10.29% of ActArea, or   257.1 SqFt
$ ActArea 4:  10.50% of Space,  10.29% of ActArea, or   128.6 SqFt
$ ActArea 5:   8.40% of Space,  10.29% of ActArea, or   102.8 SqFt
$ ActArea 6:   0.41% of Space,   0.51% of ActArea, or     5.0 SqFt
$ ActArea 7:   4.20% of Space,  10.29% of ActArea, or    51.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1224.0 SqFt
"South Perim Spc (UB.S13)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (55%)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 101.689
   PEOPLE-HG-SENS   = 248.101
   PEOPLE-HG-LAT    = 201.389
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.11058
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.10604
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.S13.I33)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "South Perim Plnm (BB.S7)"
   ..

"UWMat (UB.S13.U23.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 1.45918
   ..

"UWLyrs (UB.S13.U23)" = LAYERS
   MATERIAL         = ( "UWMat (UB.S13.U23.M1)", "Light Soil, Damp 12in",
                        "Conc HW 140lb 6in (HF-C13)" )
   ..

"UWCons (UB.S13.U23)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "UWLyrs (UB.S13.U23)"
   ..

"South Wall (UB.S13.U23)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.S13.U23)"
   LOCATION         = SPACE-V1
   ..

"Ceiling (UB.S13.I34)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "South Perim Plnm (UB.S19)"
   ..

$ ActArea 1:  55.48% of Space,   2.53% of ActArea, or   443.1 SqFt
$ ActArea 2:  21.01% of Space,   6.71% of ActArea, or   167.8 SqFt
$ ActArea 4:  10.50% of Space,   6.71% of ActArea, or    83.9 SqFt
$ ActArea 5:   8.40% of Space,   6.71% of ActArea, or    67.1 SqFt
$ ActArea 6:   0.41% of Space,   0.33% of ActArea, or     3.3 SqFt
$ ActArea 7:   4.20% of Space,   6.71% of ActArea, or    33.6 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    798.7 SqFt
"NE Perim Spc (UB.NE14)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (55%)"
   LOCATION         = FLOOR-V2
   AREA/PERSON      = 101.689
   PEOPLE-HG-SENS   = 248.101
   PEOPLE-HG-LAT    = 201.389
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.11058
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.10604
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.NE14.I35)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NE Perim Plnm (BB.NE8)"
   ..

"East Wall (UB.NE14.U24)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.S13.U23)"
   LOCATION         = SPACE-V1
   ..

"North Wall (UB.NE14.U25)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.S13.U23)"
   LOCATION         = SPACE-V2
   ..

"NW Wall (UB.NE14.I36)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Spc (UB.E15)"
   ..

"SW Wall (UB.NE14.I37)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (UB.S13)"
   ..

"Ceiling (UB.NE14.I38)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NE Perim Plnm (UB.NE20)"
   ..

$ ActArea 1:  55.48% of Space,   1.35% of ActArea, or   235.5 SqFt
$ ActArea 2:  21.01% of Space,   3.57% of ActArea, or    89.2 SqFt
$ ActArea 4:  10.50% of Space,   3.57% of ActArea, or    44.6 SqFt
$ ActArea 5:   8.40% of Space,   3.57% of ActArea, or    35.7 SqFt
$ ActArea 6:   0.41% of Space,   0.18% of ActArea, or     1.8 SqFt
$ ActArea 7:   4.20% of Space,   3.57% of ActArea, or    17.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    424.5 SqFt
"East Perim Spc (UB.E15)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (55%)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 101.689
   PEOPLE-HG-SENS   = 248.101
   PEOPLE-HG-LAT    = 201.389
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.11058
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.10604
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.E15.I39)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "East Perim Plnm (BB.E9)"
   ..

"East Wall (UB.E15.U26)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.S13.U23)"
   LOCATION         = SPACE-V1
   ..

"Ceiling (UB.E15.I40)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "East Perim Plnm (UB.E21)"
   ..

$ ActArea 1:  55.48% of Space,   2.54% of ActArea, or   444.0 SqFt
$ ActArea 2:  21.01% of Space,   6.73% of ActArea, or   168.1 SqFt
$ ActArea 4:  10.50% of Space,   6.73% of ActArea, or    84.0 SqFt
$ ActArea 5:   8.40% of Space,   6.73% of ActArea, or    67.2 SqFt
$ ActArea 6:   0.41% of Space,   0.33% of ActArea, or     3.3 SqFt
$ ActArea 7:   4.20% of Space,   6.73% of ActArea, or    33.6 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    800.2 SqFt
"NW Perim Spc (UB.NW16)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (55%)"
   LOCATION         = FLOOR-V5
   AREA/PERSON      = 101.689
   PEOPLE-HG-SENS   = 248.101
   PEOPLE-HG-LAT    = 201.389
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.11058
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.10604
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.NW16.I41)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NW Perim Plnm (BB.NW10)"
   ..

"North Wall (UB.NW16.U27)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.S13.U23)"
   LOCATION         = SPACE-V1
   ..

"West Wall (UB.NW16.U28)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.S13.U23)"
   LOCATION         = SPACE-V2
   ..

"SW Wall (UB.NW16.I42)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (UB.NW17)"
   ..

"SE Wall (UB.NW16.I43)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Spc (UB.E15)"
   ..

"Ceiling (UB.NW16.I44)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NW Perim Plnm (UB.NW22)"
   ..

$ ActArea 1:  55.48% of Space,   2.54% of ActArea, or   443.5 SqFt
$ ActArea 2:  21.01% of Space,   6.72% of ActArea, or   167.9 SqFt
$ ActArea 4:  10.50% of Space,   6.72% of ActArea, or    84.0 SqFt
$ ActArea 5:   8.40% of Space,   6.72% of ActArea, or    67.2 SqFt
$ ActArea 6:   0.41% of Space,   0.33% of ActArea, or     3.3 SqFt
$ ActArea 7:   4.20% of Space,   6.72% of ActArea, or    33.6 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    799.5 SqFt
"NW Perim Spc (UB.NW17)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (55%)"
   LOCATION         = FLOOR-V7
   AREA/PERSON      = 101.689
   PEOPLE-HG-SENS   = 248.101
   PEOPLE-HG-LAT    = 201.389
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.11058
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.10604
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.NW17.I45)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NW Perim Plnm (BB.NW11)"
   ..

"North Wall (UB.NW17.U29)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.S13.U23)"
   LOCATION         = SPACE-V1
   ..

"West Wall (UB.NW17.U30)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.S13.U23)"
   LOCATION         = SPACE-V2
   ..

"SE Wall (UB.NW17.I46)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (UB.S13)"
   ..

"Ceiling (UB.NW17.I47)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NW Perim Plnm (UB.NW23)"
   ..

$ ActArea 1:  55.48% of Space,   3.01% of ActArea, or   527.3 SqFt
$ ActArea 2:  21.01% of Space,   7.99% of ActArea, or   199.6 SqFt
$ ActArea 4:  10.50% of Space,   7.99% of ActArea, or    99.8 SqFt
$ ActArea 5:   8.40% of Space,   7.99% of ActArea, or    79.9 SqFt
$ ActArea 6:   0.41% of Space,   0.39% of ActArea, or     3.9 SqFt
$ ActArea 7:   4.20% of Space,   7.99% of ActArea, or    39.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    950.4 SqFt
"Core Spc (UB.C18)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (55%)"
   X                = 15
   Y                = 15
   AREA/PERSON      = 101.689
   PEOPLE-HG-SENS   = 248.101
   PEOPLE-HG-LAT    = 201.389
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.11058
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.10604
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.C18.I48)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "Core Plnm (BB.C12)"
   ..

"South Wall (UB.C18.I49)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (UB.S13)"
   ..

"East Wall (UB.C18.I50)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Spc (UB.NE14)"
   ..

"North Wall (UB.C18.I51)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Spc (UB.NE14)"
   ..

"East Wall (UB.C18.I52)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Spc (UB.E15)"
   ..

"North Wall (UB.C18.I53)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (UB.NW16)"
   ..

"West Wall (UB.C18.I54)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (UB.NW16)"
   ..

"North Wall (UB.C18.I55)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (UB.NW17)"
   ..

"West Wall (UB.C18.I56)" = INTERIOR-WALL
   LOCATION         = SPACE-V8
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (UB.NW17)"
   ..

"Ceiling (UB.C18.I57)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "Core Plnm (UB.C24)"
   ..

"South Perim Plnm (UB.S19)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V1
   INF-FLOW/AREA    = 0.00899706
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"UWMat (UB.S19.U31.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 0.1
   ..

"UWLyrs (UB.S19.U31)" = LAYERS
   MATERIAL         = ( "UWMat (UB.S19.U31.M1)", "Light Soil, Damp 12in",
                        "Conc HW 140lb 6in (HF-C13)" )
   ..

"UWCons (UB.S19.U31)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "UWLyrs (UB.S19.U31)"
   ..

"South Wall (UB.S19.U31)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.S19.U31)"
   LOCATION         = SPACE-V1
   ..

"NE Perim Plnm (UB.NE20)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V2
   INF-FLOW/AREA    = 0.00974084
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (UB.NE20.U32)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.S19.U31)"
   LOCATION         = SPACE-V1
   ..

"North Wall (UB.NE20.U33)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.S19.U31)"
   LOCATION         = SPACE-V2
   ..

"NW Wall (UB.NE20.I58)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Plnm (UB.E21)"
   ..

"SW Wall (UB.NE20.I59)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (UB.S19)"
   ..

"East Perim Plnm (UB.E21)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V4
   INF-FLOW/AREA    = 0.0076
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (UB.E21.U34)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.S19.U31)"
   LOCATION         = SPACE-V1
   ..

"NW Perim Plnm (UB.NW22)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V5
   INF-FLOW/AREA    = 0.00973683
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (UB.NW22.U35)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.S19.U31)"
   LOCATION         = SPACE-V1
   ..

"West Wall (UB.NW22.U36)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.S19.U31)"
   LOCATION         = SPACE-V2
   ..

"SW Wall (UB.NW22.I60)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (UB.NW23)"
   ..

"SE Wall (UB.NW22.I61)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Plnm (UB.E21)"
   ..

"NW Perim Plnm (UB.NW23)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V7
   INF-FLOW/AREA    = 0.00973884
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (UB.NW23.U37)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.S19.U31)"
   LOCATION         = SPACE-V1
   ..

"West Wall (UB.NW23.U38)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.S19.U31)"
   LOCATION         = SPACE-V2
   ..

"SE Wall (UB.NW23.I62)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (UB.S19)"
   ..

"Core Plnm (UB.C24)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   X                = 15
   Y                = 15
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (UB.C24.I63)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (UB.S19)"
   ..

"East Wall (UB.C24.I64)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Plnm (UB.NE20)"
   ..

"North Wall (UB.C24.I65)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Plnm (UB.NE20)"
   ..

"East Wall (UB.C24.I66)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Plnm (UB.E21)"
   ..

"North Wall (UB.C24.I67)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (UB.NW22)"
   ..

"West Wall (UB.C24.I68)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (UB.NW22)"
   ..

"North Wall (UB.C24.I69)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (UB.NW23)"
   ..

"West Wall (UB.C24.I70)" = INTERIOR-WALL
   LOCATION         = SPACE-V8
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (UB.NW23)"
   ..

"Ground Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "Floor Polygon"
   AZIMUTH          = 360
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 1:  69.13% of Space,   4.84% of ActArea, or   846.1 SqFt
$ ActArea 3:  30.87% of Space,  30.24% of ActArea, or   377.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1224.0 SqFt
"South Perim Spc (G.S25)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (69%)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 194.914
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 220.057
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.23826
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.19129
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0269912
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.S25.I71)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "South Perim Plnm (UB.S19)"
   ..

"South Wall (G.S25.E1)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"South Win (G.S25.E1.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 3.99454
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 39.4571
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"South Win (G.S25.E1.W2)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 53.1483
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 39.4571
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"South Door (G.S25.E1.D1)" = WINDOW
   GLASS-TYPE       = "Door Type #1 GT"
   X                = 45.55
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   FRAME-CONDUCT    = 3.079
   ..

"Ceiling (G.S25.I72)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "South Perim Plnm (G.S31)"
   ..

$ ActArea 1:  69.13% of Space,   3.16% of ActArea, or   552.2 SqFt
$ ActArea 3:  30.87% of Space,  19.74% of ActArea, or   246.6 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    798.8 SqFt
"NE Perim Spc (G.NE26)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (69%)"
   LOCATION         = FLOOR-V2
   AREA/PERSON      = 194.914
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 220.057
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.23826
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.19129
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0292225
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.NE26.I73)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NE Perim Plnm (UB.NE20)"
   ..

"East Wall (G.NE26.E2)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"East Win (G.NE26.E2.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.71753
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 13.4341
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"East Win (G.NE26.E2.W2)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 24.8483
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 13.4341
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"East Door (G.NE26.E2.D1)" = WINDOW
   GLASS-TYPE       = "Door Type #1 GT"
   X                = 17.25
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   FRAME-CONDUCT    = 3.079
   ..

"North Wall (G.NE26.E3)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"North Win (G.NE26.E3.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.24483
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 25.7603
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"NW Wall (G.NE26.I74)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Spc (G.E27)"
   ..

"SW Wall (G.NE26.I75)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (G.S25)"
   ..

"Ceiling (G.NE26.I76)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NE Perim Plnm (G.NE32)"
   ..

$ ActArea 1:  69.13% of Space,   1.68% of ActArea, or   293.5 SqFt
$ ActArea 3:  30.87% of Space,  10.49% of ActArea, or   131.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    424.5 SqFt
"East Perim Spc (G.E27)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (69%)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 194.914
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 220.057
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.23826
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.19129
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0228
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.E27.I77)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "East Perim Plnm (UB.E21)"
   ..

"East Wall (G.E27.E4)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"East Win (G.E27.E4.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.24684
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 25.8063
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"Ceiling (G.E27.I78)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "East Perim Plnm (G.E33)"
   ..

$ ActArea 1:  69.13% of Space,   3.16% of ActArea, or   553.2 SqFt
$ ActArea 3:  30.87% of Space,  19.77% of ActArea, or   247.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    800.2 SqFt
"NW Perim Spc (G.NW28)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (69%)"
   LOCATION         = FLOOR-V5
   AREA/PERSON      = 194.914
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 220.057
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.23826
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.19129
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0292105
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.NW28.I79)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NW Perim Plnm (UB.NW22)"
   ..

"North Wall (G.NW28.E5)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"North Win (G.NW28.E5.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.71954
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 13.4571
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"North Win (G.NW28.E5.W2)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 24.8733
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 13.4571
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"North Door (G.NW28.E5.D1)" = WINDOW
   GLASS-TYPE       = "Door Type #1 GT"
   X                = 17.275
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   FRAME-CONDUCT    = 3.079
   ..

"West Wall (G.NW28.E6)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"West Win (G.NW28.E6.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.24684
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 25.8063
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SW Wall (G.NW28.I80)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (G.NW29)"
   ..

"SE Wall (G.NW28.I81)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Spc (G.E27)"
   ..

"Ceiling (G.NW28.I82)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NW Perim Plnm (G.NW34)"
   ..

$ ActArea 1:  69.13% of Space,   3.16% of ActArea, or   552.7 SqFt
$ ActArea 3:  30.87% of Space,  19.76% of ActArea, or   246.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    799.5 SqFt
"NW Perim Spc (G.NW29)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (69%)"
   LOCATION         = FLOOR-V7
   AREA/PERSON      = 194.914
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 220.057
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.23826
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.19129
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0292165
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.NW29.I83)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NW Perim Plnm (UB.NW23)"
   ..

"North Wall (G.NW29.E7)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"North Win (G.NW29.E7.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.24684
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 25.8063
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"West Wall (G.NW29.E8)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"West Win (G.NW29.E8.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.71753
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 13.4341
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"West Win (G.NW29.E8.W2)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 24.8483
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 13.4341
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"West Door (G.NW29.E8.D1)" = WINDOW
   GLASS-TYPE       = "Door Type #1 GT"
   X                = 17.25
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   FRAME-CONDUCT    = 3.079
   ..

"SE Wall (G.NW29.I84)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (G.S25)"
   ..

"Ceiling (G.NW29.I85)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NW Perim Plnm (G.NW35)"
   ..

$ ActArea 6: 100.00% of Space,  95.09% of ActArea, or   950.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    950.4 SqFt
"Core Spc (G.C30)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Mechanical/Electrical Room"
   X                = 15
   Y                = 15
   AREA/PERSON      = 450
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 250
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 0.7
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 0.2
   LIGHTING-SCHEDUL = "GndCor Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndCor Eqp Sch"
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.C30.I86)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "Core Plnm (UB.C24)"
   ..

"South Wall (G.C30.I87)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (G.S25)"
   ..

"East Wall (G.C30.I88)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Spc (G.NE26)"
   ..

"North Wall (G.C30.I89)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Spc (G.NE26)"
   ..

"East Wall (G.C30.I90)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Spc (G.E27)"
   ..

"North Wall (G.C30.I91)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (G.NW28)"
   ..

"West Wall (G.C30.I92)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (G.NW28)"
   ..

"North Wall (G.C30.I93)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (G.NW29)"
   ..

"West Wall (G.C30.I94)" = INTERIOR-WALL
   LOCATION         = SPACE-V8
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (G.NW29)"
   ..

"Ceiling (G.C30.I95)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "Core Plnm (G.C36)"
   ..

"South Perim Plnm (G.S31)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V1
   INF-FLOW/AREA    = 0.00899706
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (G.S31.E9)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"NE Perim Plnm (G.NE32)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V2
   INF-FLOW/AREA    = 0.00974084
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (G.NE32.E10)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"North Wall (G.NE32.E11)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"NW Wall (G.NE32.I96)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Plnm (G.E33)"
   ..

"SW Wall (G.NE32.I97)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (G.S31)"
   ..

"East Perim Plnm (G.E33)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V4
   INF-FLOW/AREA    = 0.0076
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (G.E33.E12)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"NW Perim Plnm (G.NW34)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V5
   INF-FLOW/AREA    = 0.00973683
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (G.NW34.E13)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"West Wall (G.NW34.E14)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"SW Wall (G.NW34.I98)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (G.NW35)"
   ..

"SE Wall (G.NW34.I99)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Plnm (G.E33)"
   ..

"NW Perim Plnm (G.NW35)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V7
   INF-FLOW/AREA    = 0.00973884
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (G.NW35.E15)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"West Wall (G.NW35.E16)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"SE Wall (G.NW35.I100)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (G.S31)"
   ..

"Core Plnm (G.C36)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   X                = 15
   Y                = 15
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (G.C36.I101)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (G.S31)"
   ..

"East Wall (G.C36.I102)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Plnm (G.NE32)"
   ..

"North Wall (G.C36.I103)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Plnm (G.NE32)"
   ..

"East Wall (G.C36.I104)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Plnm (G.E33)"
   ..

"North Wall (G.C36.I105)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (G.NW34)"
   ..

"West Wall (G.C36.I106)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (G.NW34)"
   ..

"North Wall (G.C36.I107)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (G.NW35)"
   ..

"West Wall (G.C36.I108)" = INTERIOR-WALL
   LOCATION         = SPACE-V8
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (G.NW35)"
   ..

"Above-Grade Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "Floor Polygon"
   AZIMUTH          = 360
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   Z                = 12
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 1: 100.00% of Space,   7.00% of ActArea, or  1224.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1224.0 SqFt
"South Perim Spc (M.S37)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "GndCor Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndCor Eqp Sch"
   INF-FLOW/AREA    = 0.0269912
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.S37.I109)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "South Perim Plnm (G.S31)"
   ..

"South Wall (M.S37.E17)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"South Win (M.S37.E17.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 3.99454
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 88.6109
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"Ceiling (M.S37.I110)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "South Perim Plnm (M.S43)"
   ..

$ ActArea 1: 100.00% of Space,   4.57% of ActArea, or   798.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    798.8 SqFt
"NE Perim Spc (M.NE38)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V2
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "GndCor Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndCor Eqp Sch"
   INF-FLOW/AREA    = 0.0292225
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.NE38.I111)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NE Perim Plnm (G.NE32)"
   ..

"East Wall (M.NE38.E18)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"East Win (M.NE38.E18.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.71753
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 36.5649
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"North Wall (M.NE38.E19)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"North Win (M.NE38.E19.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.24483
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 25.7603
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"NW Wall (M.NE38.I112)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Spc (M.E39)"
   ..

"SW Wall (M.NE38.I113)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (M.S37)"
   ..

"Ceiling (M.NE38.I114)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NE Perim Plnm (M.NE44)"
   ..

$ ActArea 1: 100.00% of Space,   2.43% of ActArea, or   424.5 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    424.5 SqFt
"East Perim Spc (M.E39)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "GndCor Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndCor Eqp Sch"
   INF-FLOW/AREA    = 0.0228
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.E39.I115)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "East Perim Plnm (G.E33)"
   ..

"East Wall (M.E39.E20)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"East Win (M.E39.E20.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.24684
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 25.8063
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"Ceiling (M.E39.I116)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "East Perim Plnm (M.E45)"
   ..

$ ActArea 1: 100.00% of Space,   4.58% of ActArea, or   800.3 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    800.3 SqFt
"NW Perim Spc (M.NW40)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V5
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "GndCor Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndCor Eqp Sch"
   INF-FLOW/AREA    = 0.0292105
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.NW40.I117)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NW Perim Plnm (G.NW34)"
   ..

"North Wall (M.NW40.E21)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"North Win (M.NW40.E21.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.71954
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 36.6109
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"West Wall (M.NW40.E22)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"West Win (M.NW40.E22.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.24684
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 25.8063
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SW Wall (M.NW40.I118)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (M.NW41)"
   ..

"SE Wall (M.NW40.I119)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Spc (M.E39)"
   ..

"Ceiling (M.NW40.I120)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NW Perim Plnm (M.NW46)"
   ..

$ ActArea 1: 100.00% of Space,   4.57% of ActArea, or   799.5 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    799.5 SqFt
"NW Perim Spc (M.NW41)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V7
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "GndCor Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndCor Eqp Sch"
   INF-FLOW/AREA    = 0.0292165
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.NW41.I121)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NW Perim Plnm (G.NW35)"
   ..

"North Wall (M.NW41.E23)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"North Win (M.NW41.E23.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.24684
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 25.8063
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"West Wall (M.NW41.E24)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"West Win (M.NW41.E24.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.71753
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 36.5649
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SE Wall (M.NW41.I122)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (M.S37)"
   ..

"Ceiling (M.NW41.I123)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NW Perim Plnm (M.NW47)"
   ..

$ ActArea 1:  55.48% of Space,   3.01% of ActArea, or   527.3 SqFt
$ ActArea 2:  21.01% of Space,   7.99% of ActArea, or   199.6 SqFt
$ ActArea 4:  10.50% of Space,   7.99% of ActArea, or    99.8 SqFt
$ ActArea 5:   8.40% of Space,   7.99% of ActArea, or    79.9 SqFt
$ ActArea 6:   0.41% of Space,   0.39% of ActArea, or     3.9 SqFt
$ ActArea 7:   4.20% of Space,   7.99% of ActArea, or    39.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    950.4 SqFt
"Core Spc (M.C42)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (55%)"
   X                = 15
   Y                = 15
   AREA/PERSON      = 101.689
   PEOPLE-HG-SENS   = 248.101
   PEOPLE-HG-LAT    = 201.389
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.11058
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.10604
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.C42.I124)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "Core Plnm (G.C36)"
   ..

"South Wall (M.C42.I125)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (M.S37)"
   ..

"East Wall (M.C42.I126)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Spc (M.NE38)"
   ..

"North Wall (M.C42.I127)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Spc (M.NE38)"
   ..

"East Wall (M.C42.I128)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Spc (M.E39)"
   ..

"North Wall (M.C42.I129)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (M.NW40)"
   ..

"West Wall (M.C42.I130)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (M.NW40)"
   ..

"North Wall (M.C42.I131)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (M.NW41)"
   ..

"West Wall (M.C42.I132)" = INTERIOR-WALL
   LOCATION         = SPACE-V8
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (M.NW41)"
   ..

"Ceiling (M.C42.I133)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "Core Plnm (M.C48)"
   ..

"South Perim Plnm (M.S43)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V1
   INF-FLOW/AREA    = 0.00899706
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (M.S43.E25)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"NE Perim Plnm (M.NE44)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V2
   INF-FLOW/AREA    = 0.00974084
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (M.NE44.E26)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"North Wall (M.NE44.E27)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"NW Wall (M.NE44.I134)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Plnm (M.E45)"
   ..

"SW Wall (M.NE44.I135)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (M.S43)"
   ..

"East Perim Plnm (M.E45)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V4
   INF-FLOW/AREA    = 0.0076
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (M.E45.E28)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"NW Perim Plnm (M.NW46)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V5
   INF-FLOW/AREA    = 0.00973683
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (M.NW46.E29)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"West Wall (M.NW46.E30)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"SW Wall (M.NW46.I136)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (M.NW47)"
   ..

"SE Wall (M.NW46.I137)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Plnm (M.E45)"
   ..

"NW Perim Plnm (M.NW47)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V7
   INF-FLOW/AREA    = 0.00973884
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (M.NW47.E31)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"West Wall (M.NW47.E32)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"SE Wall (M.NW47.I138)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (M.S43)"
   ..

"Core Plnm (M.C48)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   X                = 15
   Y                = 15
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (M.C48.I139)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (M.S43)"
   ..

"East Wall (M.C48.I140)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Plnm (M.NE44)"
   ..

"North Wall (M.C48.I141)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Plnm (M.NE44)"
   ..

"East Wall (M.C48.I142)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Plnm (M.E45)"
   ..

"North Wall (M.C48.I143)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (M.NW46)"
   ..

"West Wall (M.C48.I144)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (M.NW46)"
   ..

"North Wall (M.C48.I145)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (M.NW47)"
   ..

"West Wall (M.C48.I146)" = INTERIOR-WALL
   LOCATION         = SPACE-V8
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (M.NW47)"
   ..

"Top Abv-Grade Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "Floor Polygon"
   AZIMUTH          = 360
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   Z                = 24
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 1: 100.00% of Space,   7.00% of ActArea, or  1224.0 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1224.0 SqFt
"South Perim Spc (T.S49)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "GndCor Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndCor Eqp Sch"
   INF-FLOW/AREA    = 0.0269912
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.S49.I147)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "South Perim Plnm (M.S43)"
   ..

"South Wall (T.S49.E33)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"South Win (T.S49.E33.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 3.99454
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 88.6109
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"Ceiling (T.S49.I148)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "South Perim Plnm (T.S55)"
   ..

$ ActArea 1: 100.00% of Space,   4.57% of ActArea, or   798.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    798.8 SqFt
"NE Perim Spc (T.NE50)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V2
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "GndCor Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndCor Eqp Sch"
   INF-FLOW/AREA    = 0.0292225
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.NE50.I149)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NE Perim Plnm (M.NE44)"
   ..

"East Wall (T.NE50.E34)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"East Win (T.NE50.E34.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.71753
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 36.5649
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"North Wall (T.NE50.E35)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"North Win (T.NE50.E35.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.24483
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 25.7603
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"NW Wall (T.NE50.I150)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Spc (T.E51)"
   ..

"SW Wall (T.NE50.I151)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (T.S49)"
   ..

"Ceiling (T.NE50.I152)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NE Perim Plnm (T.NE56)"
   ..

$ ActArea 1: 100.00% of Space,   2.43% of ActArea, or   424.5 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    424.5 SqFt
"East Perim Spc (T.E51)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "GndCor Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndCor Eqp Sch"
   INF-FLOW/AREA    = 0.0228
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.E51.I153)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "East Perim Plnm (M.E45)"
   ..

"East Wall (T.E51.E36)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"East Win (T.E51.E36.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.24684
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 25.8063
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"Ceiling (T.E51.I154)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "East Perim Plnm (T.E57)"
   ..

$ ActArea 1: 100.00% of Space,   4.58% of ActArea, or   800.3 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    800.3 SqFt
"NW Perim Spc (T.NW52)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V5
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "GndCor Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndCor Eqp Sch"
   INF-FLOW/AREA    = 0.0292105
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.NW52.I155)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NW Perim Plnm (M.NW46)"
   ..

"North Wall (T.NW52.E37)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"North Win (T.NW52.E37.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.71954
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 36.6109
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"West Wall (T.NW52.E38)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"West Win (T.NW52.E38.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.24684
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 25.8063
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SW Wall (T.NW52.I156)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (T.NW53)"
   ..

"SE Wall (T.NW52.I157)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Spc (T.E51)"
   ..

"Ceiling (T.NW52.I158)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NW Perim Plnm (T.NW58)"
   ..

$ ActArea 1: 100.00% of Space,   4.57% of ActArea, or   799.5 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    799.5 SqFt
"NW Perim Spc (T.NW53)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V7
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "GndCor Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndCor Eqp Sch"
   INF-FLOW/AREA    = 0.0292165
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.NW53.I159)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NW Perim Plnm (M.NW47)"
   ..

"North Wall (T.NW53.E39)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"North Win (T.NW53.E39.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.24684
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 25.8063
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"West Wall (T.NW53.E40)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"West Win (T.NW53.E40.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.71753
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 36.5649
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SE Wall (T.NW53.I160)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (T.S49)"
   ..

"Ceiling (T.NW53.I161)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NW Perim Plnm (T.NW59)"
   ..

$ ActArea 1:  55.48% of Space,   3.01% of ActArea, or   527.3 SqFt
$ ActArea 2:  21.01% of Space,   7.99% of ActArea, or   199.6 SqFt
$ ActArea 4:  10.50% of Space,   7.99% of ActArea, or    99.8 SqFt
$ ActArea 5:   8.40% of Space,   7.99% of ActArea, or    79.9 SqFt
$ ActArea 6:   0.41% of Space,   0.39% of ActArea, or     3.9 SqFt
$ ActArea 7:   4.20% of Space,   7.99% of ActArea, or    39.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    950.4 SqFt
"Core Spc (T.C54)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (55%)"
   X                = 15
   Y                = 15
   AREA/PERSON      = 101.689
   PEOPLE-HG-SENS   = 248.101
   PEOPLE-HG-LAT    = 201.389
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.11058
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.10604
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.C54.I162)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "Core Plnm (M.C48)"
   ..

"South Wall (T.C54.I163)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (T.S49)"
   ..

"East Wall (T.C54.I164)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Spc (T.NE50)"
   ..

"North Wall (T.C54.I165)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Spc (T.NE50)"
   ..

"East Wall (T.C54.I166)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Spc (T.E51)"
   ..

"North Wall (T.C54.I167)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (T.NW52)"
   ..

"West Wall (T.C54.I168)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (T.NW52)"
   ..

"North Wall (T.C54.I169)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (T.NW53)"
   ..

"West Wall (T.C54.I170)" = INTERIOR-WALL
   LOCATION         = SPACE-V8
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Spc (T.NW53)"
   ..

"Ceiling (T.C54.I171)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "Core Plnm (T.C60)"
   ..

"South Perim Plnm (T.S55)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V1
   INF-FLOW/AREA    = 0.00899706
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (T.S55.E41)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"UnderRf (T.S55.I172)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.55)"
   ..

"NE Perim Plnm (T.NE56)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V2
   INF-FLOW/AREA    = 0.00974084
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (T.NE56.E42)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"North Wall (T.NE56.E43)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"NW Wall (T.NE56.I173)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Plnm (T.E57)"
   ..

"SW Wall (T.NE56.I174)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (T.S55)"
   ..

"UnderRf (T.NE56.I175)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.55)"
   ..

"East Perim Plnm (T.E57)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V4
   INF-FLOW/AREA    = 0.0076
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (T.E57.E44)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"UnderRf (T.E57.I176)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.55)"
   ..

"NW Perim Plnm (T.NW58)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V5
   INF-FLOW/AREA    = 0.00973683
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (T.NW58.E45)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"West Wall (T.NW58.E46)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"SW Wall (T.NW58.I177)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (T.NW59)"
   ..

"SE Wall (T.NW58.I178)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Plnm (T.E57)"
   ..

"UnderRf (T.NW58.I179)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.55)"
   ..

"NW Perim Plnm (T.NW59)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V7
   INF-FLOW/AREA    = 0.00973884
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (T.NW59.E47)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"West Wall (T.NW59.E48)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"SE Wall (T.NW59.I180)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (T.S55)"
   ..

"UnderRf (T.NW59.I181)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.55)"
   ..

"Core Plnm (T.C60)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 6"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   X                = 15
   Y                = 15
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (T.C60.I182)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (T.S55)"
   ..

"East Wall (T.C60.I183)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Plnm (T.NE56)"
   ..

"North Wall (T.C60.I184)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Plnm (T.NE56)"
   ..

"East Wall (T.C60.I185)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Plnm (T.E57)"
   ..

"North Wall (T.C60.I186)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (T.NW58)"
   ..

"West Wall (T.C60.I187)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (T.NW58)"
   ..

"North Wall (T.C60.I188)" = INTERIOR-WALL
   LOCATION         = SPACE-V7
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (T.NW59)"
   ..

"West Wall (T.C60.I189)" = INTERIOR-WALL
   LOCATION         = SPACE-V8
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NW Perim Plnm (T.NW59)"
   ..

"UnderRf (T.C60.I190)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.55)"
   ..

"Under Roof (T.55)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Roof Polygon 1"
   LOCATION         = FLOOR-V1
   X                = 0
   Y                = 0
   Z                = 12
   AZIMUTH          = 0
   HEIGHT           = 10.2704
   VOLUME           = 29397.3
   ZONE-TYPE        = UNCONDITIONED
   INF-METHOD       = AIR-CHANGE
   AIR-CHANGES/HR   = 10
   ..

"Roof (T.55.E49)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   POLYGON          = "Roof Polygon 1 Wall 1"
   AZIMUTH          = 180
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = -2
   Y                = -2
   Z                = 0
   ..

"Soffet (T.55.E50)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 2"
   AZIMUTH          = 180
   TILT             = 180
   X                = 0
   Y                = 0
   Z                = 0
   ..

"Gable (T.55.E51)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 3"
   AZIMUTH          = 90
   TILT             = 90
   SHADING-SURFACE  = YES
   X                = 96.6
   Y                = -2
   Z                = 0
   ..

"Roof (T.55.E52)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   POLYGON          = "Roof Polygon 1 Wall 4"
   AZIMUTH          = 0
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 98.6
   Y                = 42
   Z                = 0
   ..

"Soffet (T.55.E53)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 5"
   AZIMUTH          = 0
   TILT             = 180
   X                = 96.6
   Y                = 40
   Z                = 0
   ..

"Roof (T.55.E54)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   POLYGON          = "Roof Polygon 1 Wall 6"
   AZIMUTH          = 90
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 70.35
   Y                = 42
   Z                = 0
   ..

"Soffet (T.55.E55)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 7"
   AZIMUTH          = 90
   TILT             = 180
   X                = 68.35
   Y                = 40
   Z                = 0
   ..

"Gable (T.55.E56)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 8"
   AZIMUTH          = 0
   TILT             = 90
   SHADING-SURFACE  = YES
   X                = 70.35
   Y                = 68.3
   Z                = 0
   ..

"Roof (T.55.E57)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   POLYGON          = "Roof Polygon 1 Wall 9"
   AZIMUTH          = -90
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 26.3
   Y                = 70.3
   Z                = 0
   ..

"Soffet (T.55.E58)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 10"
   AZIMUTH          = -90
   TILT             = 180
   X                = 28.3
   Y                = 68.3
   Z                = 0
   ..

"Roof (T.55.E59)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   POLYGON          = "Roof Polygon 1 Wall 11"
   AZIMUTH          = 0
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 26.3
   Y                = 42
   Z                = 0
   ..

"Soffet (T.55.E60)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 12"
   AZIMUTH          = 0
   TILT             = 180
   X                = 28.3
   Y                = 40
   Z                = 0
   ..

"Gable (T.55.E61)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 13"
   AZIMUTH          = -90
   TILT             = 90
   SHADING-SURFACE  = YES
   X                = 0
   Y                = 42
   Z                = 0
   ..

$----------------------------------------------
$ Activity Area Summary:
$    ActArea 1:  70.0% of Bldg, or  17491 SqFt
$    ActArea 2:  10.0% of Bldg, or   2499 SqFt
$    ActArea 3:   5.0% of Bldg, or   1249 SqFt
$    ActArea 4:   5.0% of Bldg, or   1249 SqFt
$    ActArea 5:   4.0% of Bldg, or    999 SqFt
$    ActArea 6:   4.0% of Bldg, or    999 SqFt
$    ActArea 7:   2.0% of Bldg, or    500 SqFt
$    ActArea 8:   0.0% of Bldg, or      0 SqFt
$----------------------------------------------

MASTER-METERS
   MSTR-ELEC-METER = EM1
   MSTR-FUEL-METER = FM1
   ..

$ Represents 100.00% of total flow
"DHW Plant 1 Loop (1)" = CIRCULATION-LOOP
   TYPE             = DHW
   PROCESS-FLOW     = ( 0.32561 )
   PROCESS-T        = ( 135 )
   PROCESS-SCH      = ( "Undgnd Occ Sch" )
   DESIGN-HEAT-T    = 135
   ..

"Sys1 (PSZ) (BB.C1)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "South Perim Zn (BB.S1)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"South Perim Zn (BB.S1)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "South Perim Spc (BB.S1)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.0055
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"South Perim Pl Zn (BB.S7)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "South Perim Plnm (BB.S7)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (BB.C2)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NE Perim Zn (BB.NE2)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NE Perim Zn (BB.NE2)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NE Perim Spc (BB.NE2)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.0055
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NE Perim Pl Zn (BB.NE8)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NE Perim Plnm (BB.NE8)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (BB.C3)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "East Perim Zn (BB.E3)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"East Perim Zn (BB.E3)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "East Perim Spc (BB.E3)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.0055
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"East Perim Pl Zn (BB.E9)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "East Perim Plnm (BB.E9)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (BB.C4)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NW Perim Zn (BB.NW4)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NW Perim Zn (BB.NW4)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NW Perim Spc (BB.NW4)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.0055
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NW Perim Pl Zn (BB.NW10)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NW Perim Plnm (BB.NW10)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (BB.C5)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NW Perim Zn (BB.NW5)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NW Perim Zn (BB.NW5)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NW Perim Spc (BB.NW5)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.0055
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NW Perim Pl Zn (BB.NW11)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NW Perim Plnm (BB.NW11)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (BB.C6)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "Core Zn (BB.C6)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"Core Zn (BB.C6)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "Core Spc (BB.C6)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.0055
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"Core Pl Zn (BB.C12)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "Core Plnm (BB.C12)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C13)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "South Perim Zn (UB.S13)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"South Perim Zn (UB.S13)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "South Perim Spc (UB.S13)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.0055
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"South Perim Pl Zn (UB.S19)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "South Perim Plnm (UB.S19)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C14)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NE Perim Zn (UB.NE14)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NE Perim Zn (UB.NE14)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NE Perim Spc (UB.NE14)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.0055
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NE Perim Pl Zn (UB.NE20)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NE Perim Plnm (UB.NE20)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C15)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "East Perim Zn (UB.E15)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"East Perim Zn (UB.E15)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "East Perim Spc (UB.E15)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.0055
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"East Perim Pl Zn (UB.E21)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "East Perim Plnm (UB.E21)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C16)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NW Perim Zn (UB.NW16)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NW Perim Zn (UB.NW16)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NW Perim Spc (UB.NW16)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.0055
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NW Perim Pl Zn (UB.NW22)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NW Perim Plnm (UB.NW22)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C17)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NW Perim Zn (UB.NW17)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NW Perim Zn (UB.NW17)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NW Perim Spc (UB.NW17)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.0055
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NW Perim Pl Zn (UB.NW23)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NW Perim Plnm (UB.NW23)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C18)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "Core Zn (UB.C18)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"Core Zn (UB.C18)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "Core Spc (UB.C18)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.0055
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"Core Pl Zn (UB.C24)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "Core Plnm (UB.C24)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.S25)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "South Perim Zn (G.S25)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"South Perim Zn (G.S25)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "South Perim Spc (G.S25)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 17.9943
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"South Perim Pl Zn (G.S31)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "South Perim Plnm (G.S31)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.NE26)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NE Perim Zn (G.NE26)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NE Perim Zn (G.NE26)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NE Perim Spc (G.NE26)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 17.9943
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NE Perim Pl Zn (G.NE32)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NE Perim Plnm (G.NE32)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.E27)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "East Perim Zn (G.E27)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"East Perim Zn (G.E27)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "East Perim Spc (G.E27)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 17.9943
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"East Perim Pl Zn (G.E33)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "East Perim Plnm (G.E33)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.NW28)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NW Perim Zn (G.NW28)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NW Perim Zn (G.NW28)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NW Perim Spc (G.NW28)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 17.9943
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NW Perim Pl Zn (G.NW34)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NW Perim Plnm (G.NW34)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.NW29)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NW Perim Zn (G.NW29)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NW Perim Zn (G.NW29)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NW Perim Spc (G.NW29)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 17.9943
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NW Perim Pl Zn (G.NW35)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NW Perim Plnm (G.NW35)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.C30)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "Core Zn (G.C30)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"Core Zn (G.C30)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "Core Spc (G.C30)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 22.5
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"Core Pl Zn (G.C36)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "Core Plnm (G.C36)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.S37)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "South Perim Zn (M.S37)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"South Perim Zn (M.S37)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "South Perim Spc (M.S37)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"South Perim Pl Zn (M.S43)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "South Perim Plnm (M.S43)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.NE38)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NE Perim Zn (M.NE38)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NE Perim Zn (M.NE38)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NE Perim Spc (M.NE38)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NE Perim Pl Zn (M.NE44)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NE Perim Plnm (M.NE44)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.E39)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "East Perim Zn (M.E39)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"East Perim Zn (M.E39)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "East Perim Spc (M.E39)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"East Perim Pl Zn (M.E45)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "East Perim Plnm (M.E45)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.NW40)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NW Perim Zn (M.NW40)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NW Perim Zn (M.NW40)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NW Perim Spc (M.NW40)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NW Perim Pl Zn (M.NW46)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NW Perim Plnm (M.NW46)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.NW41)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NW Perim Zn (M.NW41)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NW Perim Zn (M.NW41)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NW Perim Spc (M.NW41)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NW Perim Pl Zn (M.NW47)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NW Perim Plnm (M.NW47)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.C42)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "Core Zn (M.C42)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"Core Zn (M.C42)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "Core Spc (M.C42)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.0055
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"Core Pl Zn (M.C48)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "Core Plnm (M.C48)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.S49)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "South Perim Zn (T.S49)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"Roof Zone 1" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "Under Roof (T.55)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"South Perim Zn (T.S49)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "South Perim Spc (T.S49)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"South Perim Pl Zn (T.S55)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "South Perim Plnm (T.S55)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.NE50)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NE Perim Zn (T.NE50)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NE Perim Zn (T.NE50)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NE Perim Spc (T.NE50)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NE Perim Pl Zn (T.NE56)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NE Perim Plnm (T.NE56)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.E51)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "East Perim Zn (T.E51)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"East Perim Zn (T.E51)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "East Perim Spc (T.E51)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"East Perim Pl Zn (T.E57)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "East Perim Plnm (T.E57)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.NW52)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NW Perim Zn (T.NW52)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NW Perim Zn (T.NW52)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NW Perim Spc (T.NW52)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NW Perim Pl Zn (T.NW58)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NW Perim Plnm (T.NW58)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.NW53)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NW Perim Zn (T.NW53)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NW Perim Zn (T.NW53)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NW Perim Spc (T.NW53)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NW Perim Pl Zn (T.NW59)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NW Perim Plnm (T.NW59)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.C54)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "Core Zn (T.C54)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"Core Zn (T.C54)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "Core Spc (T.C54)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.0055
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"Core Pl Zn (T.C60)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "Core Plnm (T.C60)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"DHW Plant 1 Wtr Htr (1)" = DW-HEATER
   TYPE             = GAS
   DHW-LOOP         = "DHW Plant 1 Loop (1)"
   CAPACITY         = 0.117173
   TANK-VOLUME      = 87.9148
   TANK-UA          = 3.66312
   C-TANK-EXT-RVAL  = 12
   LOCATION         = ZONE
   ZONE-NAME        = "South Perim Pl Zn (BB.S7)"
   C-RECOV-EFF      = 0.8
   C-STBY-LOSS-FRAC = 2.59671
   HIR-FPLR         = "DW-Gas-Pilotless-HIR-fPLR"
   ..

"SCE GS-2 Elec Rate" = UTILITY-RATE
   LIBRARY-ENTRY "SCE GS-2 Elec Rate"
   ..

"SoCalGas GN-10 Gas Rate" = UTILITY-RATE
   LIBRARY-ENTRY "SoCalGas GN-10 Gas Rate"
   ..

LOADS-REPORT
   VERIFICATION    =(ALL-VERIFICATION)
   SUMMARY         =(ALL-SUMMARY)
   ..
SYSTEMS-REPORT
   VERIFICATION    =(ALL-VERIFICATION)
   SUMMARY         =(ALL-SUMMARY)
   ..
PLANT-REPORT
   VERIFICATION    =(ALL-VERIFICATION)
   SUMMARY         =(ALL-SUMMARY)
   ..
ECONOMICS-REPORT
   VERIFICATION    =(ALL-VERIFICATION)
   SUMMARY         =(ALL-SUMMARY)
   ..

END ..
COMPUTE ..
STOP ..
