{
  "chillers": [
    {
      "template": "90.1-2004",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.256,
      "minimum_integrated_part_load_value": 1.153,
      "capft": "AirCooled_Chiller_2010_PathA_CAPFT",
      "eirft": "AirCooled_Chiller_2010_PathA_EIRFT",
      "eirfplr": "AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR",
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.135,
      "minimum_integrated_part_load_value": 1.019,
      "capft": "ChlrAirRecipQRatio_fTchwsToadbSI",
      "eirft": "ChlrAirRecipEIRRatio_fTchwsToadbSI",
      "eirfplr": "ChlrAirRecipEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "AirCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 5.862,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.837,
      "minimum_integrated_part_load_value": 0.696,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.837,
      "minimum_integrated_part_load_value": 0.696,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.79,
      "minimum_integrated_part_load_value": 0.676,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.718,
      "minimum_integrated_part_load_value": 0.628,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.639,
      "minimum_integrated_part_load_value": 0.572,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.79,
      "minimum_integrated_part_load_value": 0.676,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.718,
      "minimum_integrated_part_load_value": 0.628,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.639,
      "minimum_integrated_part_load_value": 0.572,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.634,
      "minimum_integrated_part_load_value": 0.596,
      "capft": "WaterCooled_Centrifugal_Chiller_LT150_2004_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_LT150_2004_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.703,
      "minimum_integrated_part_load_value": 0.67,
      "capft": "WaterCooled_Centrifugal_Chiller_LT150_2004_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_LT150_2004_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.577,
      "minimum_integrated_part_load_value": 0.55,
      "capft": "WaterCooled_Centrifugal_Chiller_GT150_2004_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_GT150_2004_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 5.024,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Double Effect Indirect Fired",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 3.517,
      "minimum_integrated_part_load_value": 3.35,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Double Effect Direct Fired",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 3.517,
      "minimum_integrated_part_load_value": 3.517,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2007",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.29,
      "minimum_integrated_part_load_value": 1.164,
      "capft": "AirCooled_Chiller_2010_PathA_CAPFT",
      "eirft": "AirCooled_Chiller_2010_PathA_EIRFT",
      "eirfplr": "AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR",
      "notes": "Form 90.1-2007 Table 6.8.1A"
    },
    {
      "template": "90.1-2007",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 74.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.78,
      "minimum_integrated_part_load_value": 0.63,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2007",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 75,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.775,
      "minimum_integrated_part_load_value": 0.615,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2007",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.68,
      "minimum_integrated_part_load_value": 0.58,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2007",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.62,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2007",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 74.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.78,
      "minimum_integrated_part_load_value": 0.63,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2007",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 75,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.775,
      "minimum_integrated_part_load_value": 0.615,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2007",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.68,
      "minimum_integrated_part_load_value": 0.58,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2007",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.62,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2007",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 74.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.78,
      "minimum_integrated_part_load_value": 0.63,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2007",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 75,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.775,
      "minimum_integrated_part_load_value": 0.615,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2007",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.68,
      "minimum_integrated_part_load_value": 0.58,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2007",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.62,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2007",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.634,
      "minimum_integrated_part_load_value": 0.596,
      "capft": "WaterCooled_Centrifugal_Chiller_LT150_2004_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_LT150_2004_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2007",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.634,
      "minimum_integrated_part_load_value": 0.596,
      "capft": "WaterCooled_Centrifugal_Chiller_LT150_2004_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_LT150_2004_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2007",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 599.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.576,
      "minimum_integrated_part_load_value": 0.549,
      "capft": "WaterCooled_Centrifugal_Chiller_GT150_2004_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_GT150_2004_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2007",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 600,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.57,
      "minimum_integrated_part_load_value": 0.539,
      "capft": "WaterCooled_Centrifugal_Chiller_GT150_2004_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_GT150_2004_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.255,
      "minimum_integrated_part_load_value": 0.941,
      "capft": "AirCooled_Chiller_2010_PathA_CAPFT",
      "eirft": "AirCooled_Chiller_2010_PathA_EIRFT",
      "eirfplr": "AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR",
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.255,
      "minimum_integrated_part_load_value": 0.941,
      "capft": "AirCooled_Chiller_2010_PathA_CAPFT",
      "eirft": "AirCooled_Chiller_2010_PathA_EIRFT",
      "eirfplr": "AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR",
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.255,
      "minimum_integrated_part_load_value": 0.941,
      "capft": "AirCooled_Chiller_2010_PathA_CAPFT",
      "eirft": "AirCooled_Chiller_2010_PathA_EIRFT",
      "eirfplr": "AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR",
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 5.862,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 74.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.78,
      "minimum_integrated_part_load_value": 0.63,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 75,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.775,
      "minimum_integrated_part_load_value": 0.615,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.68,
      "minimum_integrated_part_load_value": 0.58,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.62,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 74.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.78,
      "minimum_integrated_part_load_value": 0.63,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 75,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.775,
      "minimum_integrated_part_load_value": 0.615,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.68,
      "minimum_integrated_part_load_value": 0.58,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.62,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 74.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.78,
      "minimum_integrated_part_load_value": 0.63,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 75,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.775,
      "minimum_integrated_part_load_value": 0.615,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.68,
      "minimum_integrated_part_load_value": 0.58,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.62,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.634,
      "minimum_integrated_part_load_value": 0.596,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.634,
      "minimum_integrated_part_load_value": 0.596,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 599.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.576,
      "minimum_integrated_part_load_value": 0.549,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 600,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.57,
      "minimum_integrated_part_load_value": 0.539,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 5.024,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Double Effect Indirect Fired",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 3.517,
      "minimum_integrated_part_load_value": 3.35,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Double Effect Direct Fired",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 3.517,
      "minimum_integrated_part_load_value": 3.517,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.25,
      "minimum_integrated_part_load_value": 0.96,
      "capft": "AirCooled_Chiller_2010_PathA_CAPFT",
      "eirft": "AirCooled_Chiller_2010_PathA_EIRFT",
      "eirfplr": "AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.25,
      "minimum_integrated_part_load_value": 0.94,
      "capft": "AirCooled_Chiller_2010_PathA_CAPFT",
      "eirft": "AirCooled_Chiller_2010_PathA_EIRFT",
      "eirfplr": "AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.25,
      "minimum_integrated_part_load_value": 0.96,
      "capft": "ChlrAirScrollQRatio_fTchwsToadbSI",
      "eirft": "ChlrAirScrollEIRRatio_fTchwsToadbSI",
      "eirfplr": "ChlrAirScrollEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.25,
      "minimum_integrated_part_load_value": 0.94,
      "capft": "ChlrAirScrollQRatio_fTchwsToadbSI",
      "eirft": "ChlrAirScrollEIRRatio_fTchwsToadbSI",
      "eirfplr": "ChlrAirScrollEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 5.862,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 74.99,
      "start_date": "9/9/1919",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.78,
      "minimum_integrated_part_load_value": 0.63,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 75,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.775,
      "minimum_integrated_part_load_value": 0.615,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "start_date": "9/9/1919",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.68,
      "minimum_integrated_part_load_value": 0.58,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 599.99,
      "start_date": "9/9/1919",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.62,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 600,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.62,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 74.99,
      "start_date": "9/9/1919",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.78,
      "minimum_integrated_part_load_value": 0.63,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 75,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.775,
      "minimum_integrated_part_load_value": 0.615,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "start_date": "9/9/1919",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.68,
      "minimum_integrated_part_load_value": 0.58,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 599.99,
      "start_date": "9/9/1919",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.62,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 600,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.62,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 74.99,
      "start_date": "9/9/1919",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.78,
      "minimum_integrated_part_load_value": 0.63,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 75,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.775,
      "minimum_integrated_part_load_value": 0.615,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "start_date": "9/9/1919",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.68,
      "minimum_integrated_part_load_value": 0.58,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 599.99,
      "start_date": "9/9/1919",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.62,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 600,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.62,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.634,
      "minimum_integrated_part_load_value": 0.596,
      "capft": "WaterCooled_Centrifugal_Chiller_2010_PathA_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 399.99,
      "start_date": "9/9/1919",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.634,
      "minimum_integrated_part_load_value": 0.596,
      "capft": "WaterCooled_Centrifugal_Chiller_2010_PathA_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 400,
      "maximum_capacity": 599.99,
      "start_date": "9/9/1919",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.576,
      "minimum_integrated_part_load_value": 0.549,
      "capft": "WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 600,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.57,
      "minimum_integrated_part_load_value": 0.539,
      "capft": "WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": "Add but unsure what to put for Minimum full load efficiency and min IPLV"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 5.024,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Double Effect Indirect Fired",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 3.517,
      "minimum_integrated_part_load_value": 3.35,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Double Effect Direct Fired",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 3.517,
      "minimum_integrated_part_load_value": 3.517,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2014-12-31T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.188,
      "minimum_integrated_part_load_value": 0.876,
      "capft": "AirCooled_Chiller_2010_PathA_CAPFT",
      "eirft": "AirCooled_Chiller_2010_PathA_EIRFT",
      "eirfplr": "AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 9999,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.188,
      "minimum_integrated_part_load_value": 0.857,
      "capft": "AirCooled_Chiller_2010_PathA_CAPFT",
      "eirft": "AirCooled_Chiller_2010_PathA_EIRFT",
      "eirfplr": "AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.188,
      "minimum_integrated_part_load_value": 0.876,
      "capft": "ChlrAirScrollQRatio_fTchwsToadbSI",
      "eirft": "ChlrAirScrollEIRRatio_fTchwsToadbSI",
      "eirfplr": "ChlrAirScrollEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 9999,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.188,
      "minimum_integrated_part_load_value": 0.857,
      "capft": "ChlrAirScrollQRatio_fTchwsToadbSI",
      "eirft": "ChlrAirScrollEIRRatio_fTchwsToadbSI",
      "eirfplr": "ChlrAirScrollEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 5.862,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 74.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.75,
      "minimum_integrated_part_load_value": 0.6,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 75,
      "maximum_capacity": 149.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.72,
      "minimum_integrated_part_load_value": 0.56,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.66,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 599.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.61,
      "minimum_integrated_part_load_value": 0.52,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 600,
      "maximum_capacity": 9999,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.5,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 74.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.75,
      "minimum_integrated_part_load_value": 0.6,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 75,
      "maximum_capacity": 149.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.72,
      "minimum_integrated_part_load_value": 0.56,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.66,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 599.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.61,
      "minimum_integrated_part_load_value": 0.52,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 600,
      "maximum_capacity": 9999,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.5,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 74.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.75,
      "minimum_integrated_part_load_value": 0.6,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 75,
      "maximum_capacity": 149.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.72,
      "minimum_integrated_part_load_value": 0.56,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.66,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 599.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.61,
      "minimum_integrated_part_load_value": 0.52,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 600,
      "maximum_capacity": 9999,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.5,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.61,
      "minimum_integrated_part_load_value": 0.55,
      "capft": "WaterCooled_Centrifugal_Chiller_2010_PathA_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 399.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.52,
      "capft": "WaterCooled_Centrifugal_Chiller_2010_PathA_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 400,
      "maximum_capacity": 599.99,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.5,
      "capft": "WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": "Path A Efficiencies"
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 600,
      "maximum_capacity": 9999,
      "start_date": "2015-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.5,
      "capft": "WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": "Add but unsure what to put for Minimum full load efficiency and min IPLV"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.407,
      "minimum_integrated_part_load_value": 1.407,
      "capft": "ChlrAirRecipQRatio_fTchwsToadbSI",
      "eirft": "ChlrAirRecipEIRRatio_fTchwsToadbSI",
      "eirfplr": "ChlrAirRecipEIRRatio_fQRatio",
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.135,
      "minimum_integrated_part_load_value": 1.099,
      "capft": "ChlrAirRecipQRatio_fTchwsToadbSI",
      "eirft": "ChlrAirRecipEIRRatio_fTchwsToadbSI",
      "eirfplr": "ChlrAirRecipEIRRatio_fQRatio",
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.926,
      "minimum_integrated_part_load_value": 0.902,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.837,
      "minimum_integrated_part_load_value": 0.782,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.676,
      "minimum_integrated_part_load_value": 0.664,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.926,
      "minimum_integrated_part_load_value": 0.902,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.837,
      "minimum_integrated_part_load_value": 0.782,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.676,
      "minimum_integrated_part_load_value": 0.664,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.926,
      "minimum_integrated_part_load_value": 0.902,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.837,
      "minimum_integrated_part_load_value": 0.782,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.676,
      "minimum_integrated_part_load_value": 0.664,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.926,
      "minimum_integrated_part_load_value": 0.902,
      "capft": "ChlrWtrCentPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrCentPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.837,
      "minimum_integrated_part_load_value": 0.782,
      "capft": "ChlrWtrCentPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrCentPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.676,
      "minimum_integrated_part_load_value": 0.664,
      "capft": "ChlrWtrCentPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrCentPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.303,
      "minimum_integrated_part_load_value": null,
      "capft": "ChlrAirRecipQRatio_fTchwsToadbSI",
      "eirft": "ChlrAirRecipEIRRatio_fTchwsToadbSI",
      "eirfplr": "ChlrAirRecipEIRRatio_fQRatio",
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.332,
      "minimum_integrated_part_load_value": null,
      "capft": "ChlrAirRecipQRatio_fTchwsToadbSI",
      "eirft": "ChlrAirRecipEIRRatio_fTchwsToadbSI",
      "eirfplr": "ChlrAirRecipEIRRatio_fQRatio",
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.332,
      "minimum_integrated_part_load_value": null,
      "capft": "ChlrAirRecipQRatio_fTchwsToadbSI",
      "eirft": "ChlrAirRecipEIRRatio_fTchwsToadbSI",
      "eirfplr": "ChlrAirRecipEIRRatio_fQRatio",
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.303,
      "minimum_integrated_part_load_value": null,
      "capft": "ChlrAirRecipQRatio_fTchwsToadbSI",
      "eirft": "ChlrAirRecipEIRRatio_fTchwsToadbSI",
      "eirfplr": "ChlrAirRecipEIRRatio_fQRatio",
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.332,
      "minimum_integrated_part_load_value": null,
      "capft": "ChlrAirRecipQRatio_fTchwsToadbSI",
      "eirft": "ChlrAirRecipEIRRatio_fTchwsToadbSI",
      "eirfplr": "ChlrAirRecipEIRRatio_fQRatio",
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.332,
      "minimum_integrated_part_load_value": null,
      "capft": "ChlrAirRecipQRatio_fTchwsToadbSI",
      "eirft": "ChlrAirRecipEIRRatio_fTchwsToadbSI",
      "eirfplr": "ChlrAirRecipEIRRatio_fQRatio",
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 6.395,
      "minimum_integrated_part_load_value": null,
      "capft": "ChlrAirRecipQRatio_fTchwsToadbSI",
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.884,
      "minimum_integrated_part_load_value": null,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.884,
      "minimum_integrated_part_load_value": null,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.884,
      "minimum_integrated_part_load_value": null,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.852,
      "minimum_integrated_part_load_value": null,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.782,
      "minimum_integrated_part_load_value": null,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.688,
      "minimum_integrated_part_load_value": null,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.852,
      "minimum_integrated_part_load_value": null,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.782,
      "minimum_integrated_part_load_value": null,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.688,
      "minimum_integrated_part_load_value": null,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.776,
      "minimum_integrated_part_load_value": null,
      "capft": "ChlrWtrCentPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrCentPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.713,
      "minimum_integrated_part_load_value": null,
      "capft": "ChlrWtrCentPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrCentPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.635,
      "minimum_integrated_part_load_value": null,
      "capft": "ChlrWtrCentPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrCentPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 5.097,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Double Effect Indirect Fired",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 3.589,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Double Effect Direct Fired",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 3.589,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "NECB 2011",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.406,
      "minimum_integrated_part_load_value": null,
      "capft": "WaterCooled_Scroll_CAPFT_NECB2011",
      "eirft": "WaterCooled_Scroll_EIRFT_NECB2011",
      "eirfplr": "WaterCooled_Scroll_EIRFPLR_NECB2011",
      "notes": null
    },
    {
      "template": "NECB 2011",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.406,
      "minimum_integrated_part_load_value": null,
      "capft": "WaterCooled_Reciprocating_CAPFT_NECB2011",
      "eirft": "WaterCooled_Reciprocating_EIRFT_NECB2011",
      "eirfplr": "WaterCooled_Reciprocating_EIRFPLR_NECB2011",
      "notes": null
    },
    {
      "template": "NECB 2011",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.406,
      "minimum_integrated_part_load_value": null,
      "capft": "WaterCooled_Screw_CAPFT_NECB2011",
      "eirft": "WaterCooled_Screw_EIRFT_NECB2011",
      "eirfplr": "WaterCooled_Screw_EIRFPLR_NECB2011",
      "notes": null
    },
    {
      "template": "NECB 2011",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.406,
      "minimum_integrated_part_load_value": null,
      "capft": "WaterCooled_Centrifugal_CAPFT_NECB2011",
      "eirft": "WaterCooled_Centrifugal_EIRFT_NECB2011",
      "eirfplr": "WaterCooled_Centrifugal_EIRFPLR_NECB2011",
      "notes": null
    },
    {
      "template": "OEESC 2014",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.188,
      "minimum_integrated_part_load_value": 0.876,
      "capft": "AirCooled_Chiller_2010_PathA_CAPFT",
      "eirft": "AirCooled_Chiller_2010_PathA_EIRFT",
      "eirfplr": "AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR",
      "notes": null
    },
    {
      "template": "OEESC 2014",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.188,
      "minimum_integrated_part_load_value": 0.857,
      "capft": "AirCooled_Chiller_2010_PathA_CAPFT",
      "eirft": "AirCooled_Chiller_2010_PathA_EIRFT",
      "eirfplr": "AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR",
      "notes": null
    },
    {
      "template": "OEESC 2014",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.188,
      "minimum_integrated_part_load_value": 0.876,
      "capft": "ChlrAirScrollQRatio_fTchwsToadbSI",
      "eirft": "ChlrAirScrollEIRRatio_fTchwsToadbSI",
      "eirfplr": "ChlrAirScrollEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "OEESC 2014",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.188,
      "minimum_integrated_part_load_value": 0.857,
      "capft": "ChlrAirScrollQRatio_fTchwsToadbSI",
      "eirft": "ChlrAirScrollEIRRatio_fTchwsToadbSI",
      "eirfplr": "ChlrAirScrollEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "OEESC 2014",
      "cooling_type": "AirCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 5.862,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "OEESC 2014",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 74.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.75,
      "minimum_integrated_part_load_value": 0.6,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "OEESC 2014",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 75,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.72,
      "minimum_integrated_part_load_value": 0.56,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "OEESC 2014",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.66,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "OEESC 2014",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 599.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.61,
      "minimum_integrated_part_load_value": 0.52,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "OEESC 2014",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 600,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.5,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "OEESC 2014",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 74.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.75,
      "minimum_integrated_part_load_value": 0.6,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "OEESC 2014",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 75,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.72,
      "minimum_integrated_part_load_value": 0.56,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "OEESC 2014",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.66,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "OEESC 2014",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 599.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.61,
      "minimum_integrated_part_load_value": 0.52,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "OEESC 2014",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 600,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.5,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "OEESC 2014",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 74.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.75,
      "minimum_integrated_part_load_value": 0.6,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "OEESC 2014",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 75,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.72,
      "minimum_integrated_part_load_value": 0.56,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "OEESC 2014",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.66,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "OEESC 2014",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 599.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.61,
      "minimum_integrated_part_load_value": 0.52,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "OEESC 2014",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 600,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.5,
      "capft": "ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI",
      "eirft": "ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI",
      "eirfplr": "ChlrWtrPosDispPathAAllEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "OEESC 2014",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.61,
      "minimum_integrated_part_load_value": 0.55,
      "capft": "WaterCooled_Centrifugal_Chiller_2010_PathA_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "OEESC 2014",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 399.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.52,
      "capft": "WaterCooled_Centrifugal_Chiller_2010_PathA_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_2010_PathA_EIRFT",
      "eirfplr": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "OEESC 2014",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 400,
      "maximum_capacity": 599.99,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.5,
      "capft": "WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT",
      "eirfplr": "ChlrWtrCentPathBGtEql300Lt600tonEIRRatio_fQRatio",
      "notes": null
    },
    {
      "template": "OEESC 2014",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 600,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.5,
      "capft": "WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT",
      "eirft": "WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT",
      "eirfplr": "ChlrWtrCentPathBGtEql600tonEIRRatio_fQRatio",
      "notes": "Add but unsure what to put for Minimum full load efficiency and min IPLV"
    },
    {
      "template": "OEESC 2014",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 5.024,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "OEESC 2014",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Double Effect Indirect Fired",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 3.517,
      "minimum_integrated_part_load_value": 3.35,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "OEESC 2014",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Double Effect Direct Fired",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 3.517,
      "minimum_integrated_part_load_value": 1.05,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    }
  ]
}