
OS:Version,
  {2454237e-aa68-4567-b57a-2c8a942c0df4}, !- Handle
  2.2.1;                                  !- Version Identifier

OS:Site,
  {f9ddda8a-7be0-47bc-875c-483746952320}, !- Handle
  USA CA-SAN FRANCISCO,                   !- Name
  37.62,                                  !- Latitude {deg}
  -122.37,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {4ca6b2dd-2a3a-43b3-a05d-2a63c7274d0f}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {f2a5f8a7-a27b-47c8-a774-d7c7be045ae4}, !- Handle
  P_FrontStorageFlr1_10091_0_10058,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7fd3884-3d01-4c41-934b-c8e9dd0ad426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca23c82e-4531-4f34-b555-91b4273a0a67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d7fd3884-3d01-4c41-934b-c8e9dd0ad426}, !- Handle
  FrontStorageFlr1,                       !- Name
  {067f4190-f75f-4c08-8230-20d0c8978011}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4767de5a-3296-4836-95c7-6f638639516f}, !- Building Story Name
  {8a91d499-fd49-454e-bab9-eb40628352a6}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {682b0138-5aee-40a2-adee-a2642b0b3a3e}, !- Handle
  P_CorridorFlr3_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be98726e-deca-4330-809d-0baa157e24e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e277f57-a59a-42d3-819d-0faa6dac2d4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {be98726e-deca-4330-809d-0baa157e24e3}, !- Handle
  CorridorFlr3,                           !- Name
  {00bb34b4-bc43-4e40-829d-8e243ae6f314}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b14c6052-b923-4814-bfed-d63978f5f8f8}, !- Building Story Name
  {2833ec8d-d6f2-432f-baa9-c76c4e732e7c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {0898f8e2-0305-4d2c-aa79-b692c4136d5b}, !- Handle
  P_GuestRoom104_10002_0_10001,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c862e6a3-2630-4e56-82ee-d0f05f77cdd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d919b57-429f-4dd4-b927-d048e28c0ea1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c862e6a3-2630-4e56-82ee-d0f05f77cdd8}, !- Handle
  GuestRoom104,                           !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4767de5a-3296-4836-95c7-6f638639516f}, !- Building Story Name
  {6fd4122f-5a96-48a2-973c-8348a9d7da44}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {e3fa0126-4578-432e-b037-386d2979d41c}, !- Handle
  RestroomFlr1,                           !- Name
  {cbce5983-90dc-450f-887e-74734f0f2601}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4767de5a-3296-4836-95c7-6f638639516f}, !- Building Story Name
  {f26c8953-63a3-4f66-9dbb-53f0cdb8b22a}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {a1f803c5-fc0f-4b00-aec6-a2fb776e4825}, !- Handle
  W_GuestRoom102_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dcdf0c15-a1c6-4f52-a0f7-77ab99ca34bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.961, 0.0488, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  45.961, 0.0488, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  47.1, 0.0488, 0.9544,                   !- X,Y,Z Vertex 3 {m}
  47.1, 0.0488, 2.3984;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcdf0c15-a1c6-4f52-a0f7-77ab99ca34bf}, !- Handle
  W_GuestRoom102_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28d53fff-3d85-4beb-8d14-d51fa08963d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  44.5495, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {28d53fff-3d85-4beb-8d14-d51fa08963d5}, !- Handle
  GuestRoom102,                           !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4767de5a-3296-4836-95c7-6f638639516f}, !- Building Story Name
  {e1d440bf-4f29-4e1f-9e7d-b92442b856bd}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {5ab077c9-66a9-4e35-9399-930401d19883}, !- Handle
  P_CorridorFlr1_25_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bae0081-b7be-44af-8ec5-bbbfa7470737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3ac7e57-7d7b-452b-b788-4a1c00a5515d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  44.5495, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3bae0081-b7be-44af-8ec5-bbbfa7470737}, !- Handle
  CorridorFlr1,                           !- Name
  {00bb34b4-bc43-4e40-829d-8e243ae6f314}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4767de5a-3296-4836-95c7-6f638639516f}, !- Building Story Name
  {30bcc1a5-af25-48bc-9e4b-dc3e381d27ca}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {70d59439-100f-492e-ab8f-837d37dce9df}, !- Handle
  P_GuestRoom413_10321_0_10172,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5126321-7ca3-40cf-83bf-28f335b64926}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {779163e6-495a-4988-9f7a-39413bdab46a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f5126321-7ca3-40cf-83bf-28f335b64926}, !- Handle
  GuestRoom413,                           !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0e22080-5bff-4820-995f-6754a43e7d02}, !- Building Story Name
  {cddf8db1-47ab-468a-9264-b9f6907a1ed6}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {e6303efc-7ebd-450b-a425-d2f842f1c174}, !- Handle
  R_GuestRoom424_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f29eb214-ef7e-4625-8f11-d1bceabfd3b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acfd1cc0-97d1-4bc0-a9ea-34d3f6671d13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 11.5824,               !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 11.5824,               !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f29eb214-ef7e-4625-8f11-d1bceabfd3b0}, !- Handle
  GuestRoom424,                           !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0e22080-5bff-4820-995f-6754a43e7d02}, !- Building Story Name
  {b685c8f9-cbaf-4eee-a36d-28cd45ca127c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {2ea92ee4-76e4-43b3-a848-3c7ebda7824f}, !- Handle
  W_GuestRoom201_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86fb838f-7f0a-4431-a67b-9a1fef7a3277}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 8.279, 6.096,                   !- X,Y,Z Vertex 1 {m}
  0.0487, 8.279, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {86fb838f-7f0a-4431-a67b-9a1fef7a3277}, !- Handle
  GuestRoom201,                           !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {413a8896-f906-44ce-86a7-824334f6683f}, !- Building Story Name
  {c6c0cb63-de79-415a-83dd-c82b6a5f7f40}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {4aff177a-3fcc-4b25-8284-b4d648f73743}, !- Handle
  W_GuestRoom301_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b939ddc-7e5f-482c-a57d-e83f870625ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 8.279, 8.8392,                  !- X,Y,Z Vertex 1 {m}
  0.0487, 8.279, 6.096,                   !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 6.096,                  !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7b939ddc-7e5f-482c-a57d-e83f870625ee}, !- Handle
  GuestRoom301,                           !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b14c6052-b923-4814-bfed-d63978f5f8f8}, !- Building Story Name
  {9ba9ec2b-9a5c-40ec-a30b-1417e4e56762}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {130bd759-c2cc-455f-94ac-86f56a7fb849}, !- Handle
  W_GuestRoom214_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4d752fb-c00f-47df-94fa-1411bf4602d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f4d752fb-c00f-47df-94fa-1411bf4602d3}, !- Handle
  GuestRoom214,                           !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {413a8896-f906-44ce-86a7-824334f6683f}, !- Building Story Name
  {8b7cf46e-4ea1-4007-93aa-88ff0355bd58}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {c93b06b3-6af0-4ba6-8d76-2c9705ec7a2b}, !- Handle
  W_GuestRoom401_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d86dcc73-a35e-4630-baf4-e777dffa9618}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.46, 0.0488, 10.9328,                  !- X,Y,Z Vertex 1 {m}
  1.46, 0.0488, 9.4888,                   !- X,Y,Z Vertex 2 {m}
  2.599, 0.0488, 9.4888,                  !- X,Y,Z Vertex 3 {m}
  2.599, 0.0488, 10.9328;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d86dcc73-a35e-4630-baf4-e777dffa9618}, !- Handle
  W_GuestRoom401_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f9a429e-9e1f-4e95-a234-cfb46757af27}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 0.0488, 11.5824,                !- X,Y,Z Vertex 1 {m}
  0.0487, 0.0488, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 0.0488, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6f9a429e-9e1f-4e95-a234-cfb46757af27}, !- Handle
  GuestRoom401,                           !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0e22080-5bff-4820-995f-6754a43e7d02}, !- Building Story Name
  {d8e0e45a-5db2-4d03-a9e0-7a2530691cd2}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {726e8029-0e47-426a-8a31-229975f100d5}, !- Handle
  W_MeetingRoomFlr1_5_0_0_0_2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b05bd07a-b97e-4835-81fb-0c8a3e6afba3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.178, 0.0488, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  31.178, 0.0488, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  32.318, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  32.318, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b05bd07a-b97e-4835-81fb-0c8a3e6afba3}, !- Handle
  W_MeetingRoomFlr1_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8de2361-b7b4-47d9-9eee-89fd87fd9338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  26.8711, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  36.6247, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  36.6247, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e8de2361-b7b4-47d9-9eee-89fd87fd9338}, !- Handle
  MeetingRoomFlr1,                        !- Name
  {c1997403-4b85-4da6-9806-c385c9220a44}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4767de5a-3296-4836-95c7-6f638639516f}, !- Building Story Name
  {2520f6b5-e9c3-4ce2-810b-eabc77016ce9}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {328eae8f-7134-482a-aa2f-67847802da65}, !- Handle
  W_CorridorFlr1_20_0_0_0_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15690790-07ef-434b-b389-d5240423bbbb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.777, 0.0488, 2.5508,                 !- X,Y,Z Vertex 1 {m}
  24.777, 0.0488, 0.1924,                 !- X,Y,Z Vertex 2 {m}
  25.917, 0.0488, 0.1924,                 !- X,Y,Z Vertex 3 {m}
  25.917, 0.0488, 2.5508;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15690790-07ef-434b-b389-d5240423bbbb}, !- Handle
  W_CorridorFlr1_20_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bae0081-b7be-44af-8ec5-bbbfa7470737}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  23.8231, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  26.8711, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  26.8711, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {303fa087-8515-448a-a486-acb78a49749d}, !- Handle
  GuestRoom101,                           !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4767de5a-3296-4836-95c7-6f638639516f}, !- Building Story Name
  {d622b861-5e02-4d82-8553-1c113da0b293}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {02a4968e-2121-4303-bf03-50b2fa5f3a6e}, !- Handle
  GuestRoom406_408,                       !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0e22080-5bff-4820-995f-6754a43e7d02}, !- Building Story Name
  {cf2ba5f4-6da3-4696-b0c6-a6b6a143dcdc}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {4e5eda92-cf7d-4637-a91c-832b5282d790}, !- Handle
  GuestRoom414,                           !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0e22080-5bff-4820-995f-6754a43e7d02}, !- Building Story Name
  {6d59b5d0-0758-4e23-9a1b-51b90a0492bb}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {2a505c8a-c0b6-4757-ad05-537e723464cc}, !- Handle
  ExerciseCenterFlr1,                     !- Name
  {123a1e31-6584-44b5-91a5-c6f19eed1bd2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4767de5a-3296-4836-95c7-6f638639516f}, !- Building Story Name
  {e6de4920-86c0-40b8-a1ee-3a3c0a76577f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {672755bf-0190-47b9-9bc0-98fda36b2e91}, !- Handle
  GuestRoom309_312,                       !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b14c6052-b923-4814-bfed-d63978f5f8f8}, !- Building Story Name
  {ddedc19c-ae8e-40e6-8e02-c0352b9095d6}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {a9c81553-5df2-4009-935d-b94ca63d813b}, !- Handle
  W_GuestRoom415_418_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2116add3-d540-4e23-8a55-56c77a58f14f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.213, 18.3374, 10.9328,               !- X,Y,Z Vertex 1 {m}
  35.213, 18.3374, 9.4888,                !- X,Y,Z Vertex 2 {m}
  34.074, 18.3374, 9.4888,                !- X,Y,Z Vertex 3 {m}
  34.074, 18.3374, 10.9328;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2116add3-d540-4e23-8a55-56c77a58f14f}, !- Handle
  W_GuestRoom415_418_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eccb5b45-a415-48c7-8f2a-3af6f9de256c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {eccb5b45-a415-48c7-8f2a-3af6f9de256c}, !- Handle
  GuestRoom415_418,                       !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0e22080-5bff-4820-995f-6754a43e7d02}, !- Building Story Name
  {6c13a378-4524-4654-820c-529697ba69e1}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {df3f6db1-496c-4ddc-8a8d-e787aaec35c9}, !- Handle
  W_GuestRoom414_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1b8b1fb1-6cd6-4095-93be-e3c9c265fd29}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  51.063, 18.3374, 10.9328,               !- X,Y,Z Vertex 1 {m}
  51.063, 18.3374, 9.4888,                !- X,Y,Z Vertex 2 {m}
  49.923, 18.3374, 9.4888,                !- X,Y,Z Vertex 3 {m}
  49.923, 18.3374, 10.9328;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b8b1fb1-6cd6-4095-93be-e3c9c265fd29}, !- Handle
  W_GuestRoom414_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e5eda92-cf7d-4637-a91c-832b5282d790}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06703356-21fe-46a2-9f25-c81fbf8aa49d}, !- Handle
  AtticFloor_RearStairsFlr4_1_0_0,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {555201ea-0c0e-4df3-b813-ccc710b8dae6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86b294cf-9830-409f-93ed-4fa72a5a2484}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.819406, -3.343842, 11.5824,          !- X,Y,Z Vertex 1 {m}
  68.819406, -11.573442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  66.380406, -11.573442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  66.380406, -3.343842, 11.5824;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {555201ea-0c0e-4df3-b813-ccc710b8dae6}, !- Handle
  Attic,                                  !- Name
  {7c7befcb-1f2a-4c5d-93fe-984c638df3b7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -13.906106,                             !- X Origin {m}
  21.681242,                              !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {de7aa42d-9671-4224-92d3-1932d9ddc6f8}, !- Building Story Name
  {bc7cc9c2-f071-45e0-902b-b136bfcd9cd6}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {8a5ca0dc-481f-493b-aea3-13a5e7aca8f4}, !- Handle
  F_GuestRoom415_418_10252_0_10138,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eccb5b45-a415-48c7-8f2a-3af6f9de256c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40892748-b3b4-44ea-99c7-fd8926011e96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bde0e4a6-a83e-4c8b-9a9f-7a8b7c815eb7}, !- Handle
  P_CorridorFlr2_8_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d8eceee-c825-45df-aab4-549eb5b4c1cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06237e75-3850-4acf-8ae1-64d985b5b0fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7d8eceee-c825-45df-aab4-549eb5b4c1cc}, !- Handle
  CorridorFlr2,                           !- Name
  {00bb34b4-bc43-4e40-829d-8e243ae6f314}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {413a8896-f906-44ce-86a7-824334f6683f}, !- Building Story Name
  {8d01c818-c35a-421c-b57f-f9c48e40602d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {ca2c1005-460a-4c60-9507-6d1192972cde}, !- Handle
  C_GuestRoom302_305_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32a4d79c-875b-447c-aa2f-1264eea0e5db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02a4195e-ca5d-4adc-9693-7334bc41b8c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {32a4d79c-875b-447c-aa2f-1264eea0e5db}, !- Handle
  GuestRoom302_305,                       !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b14c6052-b923-4814-bfed-d63978f5f8f8}, !- Building Story Name
  {69505cae-efa0-417d-a22b-e7b66bab6c0e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {87ff65ad-d657-4d84-9306-008dce504fe8}, !- Handle
  P_CorridorFlr3_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be98726e-deca-4330-809d-0baa157e24e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bb74921-afaf-4165-b7a2-1a9f1d754524}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a895170-fa35-4380-90a4-70bc03edaf2b}, !- Handle
  W_RearStairsFlr4_3_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {009c5a19-f2fb-494b-ba7b-b8729feb247c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  54.9133, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {009c5a19-f2fb-494b-ba7b-b8729feb247c}, !- Handle
  RearStairsFlr4,                         !- Name
  {957ed2b4-98fe-424f-ad8b-add8b8450ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0e22080-5bff-4820-995f-6754a43e7d02}, !- Building Story Name
  {91676ede-3642-4def-8da7-83c52e2494a8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {d61ec74a-0c23-4cfa-afa5-7ee03ae015a0}, !- Handle
  R_GuestRoom401_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f9a429e-9e1f-4e95-a234-cfb46757af27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6312c3f0-3057-4184-b553-0af00db8b945}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 11.5824,                !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 11.5824,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 11.5824,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcdd3de6-c8c3-473c-ad55-34ce868fa885}, !- Handle
  W_CorridorFlr2_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d8eceee-c825-45df-aab4-549eb5b4c1cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  54.9133, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {321588d9-2ce9-469f-ac81-a8d7fb36ff5d}, !- Handle
  C_FrontOfficeFlr1_1_1_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {19dc3c6a-b443-45e6-aa20-b487e31f82cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba3770d8-a723-446b-ad8c-87b2591fa43b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {19dc3c6a-b443-45e6-aa20-b487e31f82cd}, !- Handle
  FrontOfficeFlr1,                        !- Name
  {c1eb4e6b-141f-480f-9f24-01aabd08d430}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4767de5a-3296-4836-95c7-6f638639516f}, !- Building Story Name
  {ed8e2be6-0034-494d-9006-37dc3c54be92}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {daed1934-0194-4830-867b-ba2519aaeeb9}, !- Handle
  S_FrontLoungeFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c287c8da-f9bb-4c60-91d7-9deff6e528b9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 0,                      !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 0,                      !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c287c8da-f9bb-4c60-91d7-9deff6e528b9}, !- Handle
  FrontLoungeFlr1,                        !- Name
  {951da28d-6b44-4dd8-8abc-a60caa896152}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4767de5a-3296-4836-95c7-6f638639516f}, !- Building Story Name
  {fad20285-7ad6-4ab1-80b1-c9a988b1a68f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {06158565-3fa4-483a-8b6b-3089c124926e}, !- Handle
  P_CorridorFlr3_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be98726e-deca-4330-809d-0baa157e24e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0cd0af9-3ef6-419f-9a83-905aea91c85e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06e4bbc5-14e4-49fe-9471-107013ce5671}, !- Handle
  P_FrontStorageFlr4_10350_0_10177,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e2a9850-5bb1-4051-a25a-0f1217a9342c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dba2b79-bd5c-48ec-ac1c-d117bd681fd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1e2a9850-5bb1-4051-a25a-0f1217a9342c}, !- Handle
  FrontStorageFlr4,                       !- Name
  {067f4190-f75f-4c08-8230-20d0c8978011}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0e22080-5bff-4820-995f-6754a43e7d02}, !- Building Story Name
  {b0015f77-c822-4a56-bac2-7348e1da22d6}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {1e277f57-a59a-42d3-819d-0faa6dac2d4f}, !- Handle
  P_FrontStorageFlr3_10210_0_10117,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af650cc0-c8f8-4c34-89b0-6d27be672934}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {682b0138-5aee-40a2-adee-a2642b0b3a3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {af650cc0-c8f8-4c34-89b0-6d27be672934}, !- Handle
  FrontStorageFlr3,                       !- Name
  {067f4190-f75f-4c08-8230-20d0c8978011}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b14c6052-b923-4814-bfed-d63978f5f8f8}, !- Building Story Name
  {b41d852e-077f-4752-bac3-e30dbc4dbb4a}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {02299f8c-1c74-4f86-bcc1-e5d8c57f1385}, !- Handle
  P_GuestRoom206_208_10130_0_10085,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0402d76-e0c4-4d4c-9a31-692f8f88bc94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {378e3d52-059d-4231-b466-06c2c9131f5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e0402d76-e0c4-4d4c-9a31-692f8f88bc94}, !- Handle
  GuestRoom206_208,                       !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {413a8896-f906-44ce-86a7-824334f6683f}, !- Building Story Name
  {81aca86c-a494-4738-863e-64119a2e4f3d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {dfb4dedc-7075-4b41-8055-65f0fa4df489}, !- Handle
  P_GuestRoom309_312_10233_0_10132,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {672755bf-0190-47b9-9bc0-98fda36b2e91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b09b673f-3e03-4bc2-abb5-e0bc28c5cba8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  32.6623, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95d18350-d4b5-43fe-a358-d67b7c9e5851}, !- Handle
  P_GuestRoom306_308_10214_0_10121,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148fac09-1e45-4dfc-9a54-d0872874ef3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3ecc243-f7ad-4190-8ce3-06a9a103d7a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {148fac09-1e45-4dfc-9a54-d0872874ef3d}, !- Handle
  GuestRoom306_308,                       !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b14c6052-b923-4814-bfed-d63978f5f8f8}, !- Building Story Name
  {5656c06e-141b-43a5-9e76-ebaf48a4e1ea}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {a39052ae-5275-45c7-b779-301a71f9a464}, !- Handle
  P_ElevatorCoreFlr2_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {560cb34c-03fb-4ed9-b27e-5a1aa68d1034}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {878cada9-0f3b-4df4-aa80-341c13a4406e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {560cb34c-03fb-4ed9-b27e-5a1aa68d1034}, !- Handle
  ElevatorCoreFlr2,                       !- Name
  {e51c7a18-a1bf-4a7d-bf0d-d6517de30520}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {413a8896-f906-44ce-86a7-824334f6683f}, !- Building Story Name
  {75b38503-55ba-4768-9ae8-47254b1a5587}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {90c875c4-e400-4228-93e6-a0c11876e2b8}, !- Handle
  GuestRoom219,                           !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {413a8896-f906-44ce-86a7-824334f6683f}, !- Building Story Name
  {233af67a-e3fb-47e2-a0d6-ff0cee75b21c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {e8b811ee-1275-4be7-946a-4014d04d5b43}, !- Handle
  R_GuestRoom415_418_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eccb5b45-a415-48c7-8f2a-3af6f9de256c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7899532c-47ed-4f38-bdf4-1228ae9d4cb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 11.5824,              !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 11.5824,              !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {faa5065a-85a6-4f37-8976-5755fcbd8674}, !- Handle
  P_CorridorFlr4_7_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03ba371d-4cc1-4e87-b72e-d6302700e6e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b11b0206-8b70-45a0-bcd8-39abd0b6eb31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {03ba371d-4cc1-4e87-b72e-d6302700e6e1}, !- Handle
  CorridorFlr4,                           !- Name
  {00bb34b4-bc43-4e40-829d-8e243ae6f314}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0e22080-5bff-4820-995f-6754a43e7d02}, !- Building Story Name
  {3024a9ee-d71a-43b6-be01-8ea7488d5d1b}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {c6a40e3b-2462-4dfe-a693-a497930b31c0}, !- Handle
  F_GuestRoom209_212_10044_0_10035,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {faa12cde-18ee-4fb1-b9e0-72faea6dd77c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9734faff-21b8-4586-a7d8-4d03c651a358}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  40.5871, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  36.6247, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  36.6247, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {faa12cde-18ee-4fb1-b9e0-72faea6dd77c}, !- Handle
  GuestRoom209_212,                       !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {413a8896-f906-44ce-86a7-824334f6683f}, !- Building Story Name
  {7cf6cbff-8a1d-4be8-bea2-b28a19e9c234}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {b8f2647a-22b1-401c-870c-ca5408a46fee}, !- Handle
  P_CorridorFlr1_8_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bae0081-b7be-44af-8ec5-bbbfa7470737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84e1f980-a4bf-4fad-a6f1-00bf95c569f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ccbd1cb5-1f5e-4827-9c06-6d68a6dcdd14}, !- Handle
  GuestRoom420_423,                       !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0e22080-5bff-4820-995f-6754a43e7d02}, !- Building Story Name
  {3071cd64-9ea2-4da7-9f0e-20ffd085578f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {410957f8-82e2-464e-acc4-231ba4f6085d}, !- Handle
  W_GuestRoom220_223_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b88630c8-df04-433f-a15d-8909cd8b14f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.524, 18.3374, 5.4464,                !- X,Y,Z Vertex 1 {m}
  10.524, 18.3374, 4.0024,                !- X,Y,Z Vertex 2 {m}
  9.385, 18.3374, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  9.385, 18.3374, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b88630c8-df04-433f-a15d-8909cd8b14f6}, !- Handle
  W_GuestRoom220_223_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22325c20-9a98-46ad-9ea9-37a1a67d1999}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {22325c20-9a98-46ad-9ea9-37a1a67d1999}, !- Handle
  GuestRoom220_223,                       !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {413a8896-f906-44ce-86a7-824334f6683f}, !- Building Story Name
  {4531ba81-3051-4738-97f1-7e4c2b643746}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {d71a8455-ae5d-43dd-87f3-695feb4386dc}, !- Handle
  GuestRoom313,                           !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b14c6052-b923-4814-bfed-d63978f5f8f8}, !- Building Story Name
  {9d930324-91e8-457e-8e76-f99592a3ec42}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {4c6bd288-843d-4332-9385-802029dcf62e}, !- Handle
  AtticFloor_CorridorFlr4_1_0_0,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {555201ea-0c0e-4df3-b813-ccc710b8dae6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18101b03-d683-472b-9d9a-551787402bde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.777206, -3.343842, 11.5824,          !- X,Y,Z Vertex 1 {m}
  40.777206, -11.573442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  68.819406, -11.573442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  68.819406, -13.402242, 11.5824,         !- X,Y,Z Vertex 4 {m}
  13.954806, -13.402242, 11.5824,         !- X,Y,Z Vertex 5 {m}
  13.954806, -11.573442, 11.5824,         !- X,Y,Z Vertex 6 {m}
  37.729206, -11.573442, 11.5824,         !- X,Y,Z Vertex 7 {m}
  37.729206, -3.343842, 11.5824;          !- X,Y,Z Vertex 8 {m}

OS:SubSurface,
  {4d4ee279-558e-44ad-bd42-5c18b32d861c}, !- Handle
  W_FrontOfficeFlr1_3_0_0_0_2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fed44020-41a2-4949-953c-bb3c2d7c778c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.524, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  10.524, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  9.385, 18.3374, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  9.385, 18.3374, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fed44020-41a2-4949-953c-bb3c2d7c778c}, !- Handle
  W_FrontOfficeFlr1_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dc3c6a-b443-45e6-aa20-b487e31f82cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  19.8607, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 0,                     !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95d9603e-d30d-4f1e-885e-e0e75357764d}, !- Handle
  P_CorridorFlr1_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bae0081-b7be-44af-8ec5-bbbfa7470737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d87ab9d9-8ccc-4f0c-88b8-ea34877f1784}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26d4d090-f102-4bce-9e5b-ba21e21473d8}, !- Handle
  EastSoffit,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {555201ea-0c0e-4df3-b813-ccc710b8dae6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.419406, -2.743842, 11.5824,          !- X,Y,Z Vertex 1 {m}
  69.419406, -22.232442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  68.819406, -21.632442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  68.819406, -3.343842, 11.5824;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cfdce7ad-ebc8-4b0a-b4f2-4495c762f3a3}, !- Handle
  RearStorageFlr2,                        !- Name
  {067f4190-f75f-4c08-8230-20d0c8978011}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {413a8896-f906-44ce-86a7-824334f6683f}, !- Building Story Name
  {b580de9f-a4a6-4b19-bbeb-f381219000a8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {25459642-60fa-49f1-9bfd-660b9c67bf6c}, !- Handle
  GuestRoom314,                           !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b14c6052-b923-4814-bfed-d63978f5f8f8}, !- Building Story Name
  {96260710-6716-43a7-9442-992d1e33bfd5}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {4d1bad07-29c8-4eb2-9d8e-61aaff04e14e}, !- Handle
  P_GuestRoom101_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {303fa087-8515-448a-a486-acb78a49749d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {761087e2-c1c8-45f1-9c32-337dd8a810cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  44.5495, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  44.5495, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  44.5495, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59bfe7eb-8375-4bd4-aa86-c1ae1c42c66a}, !- Handle
  F_GuestRoom420_423_10267_0_10143,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ccbd1cb5-1f5e-4827-9c06-6d68a6dcdd14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6cad357-3f1a-4b40-96d2-eb7e39201d11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {63384626-e248-49ca-8263-d79c9c8fff87}, !- Handle
  FrontStorageFlr2,                       !- Name
  {067f4190-f75f-4c08-8230-20d0c8978011}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {413a8896-f906-44ce-86a7-824334f6683f}, !- Building Story Name
  {202d3907-d3af-4d34-9e60-a387f1d5ae2d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {cfdb0032-9187-4c3d-8b70-3b772976d510}, !- Handle
  W_GuestRoom409_412_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25f18a5d-2ccb-4b56-b251-8c59ee242231}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.999, 0.0488, 10.9328,                !- X,Y,Z Vertex 1 {m}
  41.999, 0.0488, 9.4888,                 !- X,Y,Z Vertex 2 {m}
  43.138, 0.0488, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  43.138, 0.0488, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25f18a5d-2ccb-4b56-b251-8c59ee242231}, !- Handle
  W_GuestRoom409_412_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aae8868-a9e4-48af-bede-f236282d50fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  32.6623, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8aae8868-a9e4-48af-bede-f236282d50fa}, !- Handle
  GuestRoom409_412,                       !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0e22080-5bff-4820-995f-6754a43e7d02}, !- Building Story Name
  {a94a4fe7-5a36-467e-8d60-029385272223}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {38313a31-f57b-44af-a198-fc0e3ec3b2e2}, !- Handle
  P_GuestRoom402_405_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32cf2b0d-773d-4299-a8e2-2065efff6ccf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9678f530-d4ce-4438-af5d-55b515f45355}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {32cf2b0d-773d-4299-a8e2-2065efff6ccf}, !- Handle
  GuestRoom402_405,                       !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0e22080-5bff-4820-995f-6754a43e7d02}, !- Building Story Name
  {9afb0103-c240-4b44-b486-1bcabb1fc2d7}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {e4f552ac-578e-4228-a977-c5072ebddb6f}, !- Handle
  W_FrontStorageFlr2_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63384626-e248-49ca-8263-d79c9c8fff87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f91287fa-67dc-41af-b855-8a2135c1b761}, !- Handle
  NorthRoof,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {555201ea-0c0e-4df3-b813-ccc710b8dae6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.589406, -12.488442, 14.8624,         !- X,Y,Z Vertex 1 {m}
  69.419406, -2.743842, 11.5824,          !- X,Y,Z Vertex 2 {m}
  13.354806, -2.743842, 11.5824,          !- X,Y,Z Vertex 3 {m}
  23.184806, -12.488442, 14.8624;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5ebd0d65-8afa-4f6c-b80f-bdf6fb8740da}, !- Handle
  GuestRoom320_323,                       !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b14c6052-b923-4814-bfed-d63978f5f8f8}, !- Building Story Name
  {fae81cf6-8890-40ec-ab1f-ceeb9a4678d4}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {cce0ecba-a13c-4e3f-b335-39e2028ffc04}, !- Handle
  RearStorageFlr3,                        !- Name
  {067f4190-f75f-4c08-8230-20d0c8978011}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b14c6052-b923-4814-bfed-d63978f5f8f8}, !- Building Story Name
  {2b2d53eb-df81-40e8-935b-49563725f31b}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {d71775ae-fb96-46c7-8239-c536c46fe3c4}, !- Handle
  P_CorridorFlr4_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03ba371d-4cc1-4e87-b72e-d6302700e6e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {149cea08-21f5-45c6-93f7-5359a4aad5b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  23.8231, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edbeb487-ad24-4ea9-98f5-2267218c199d}, !- Handle
  P_CorridorFlr1_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bae0081-b7be-44af-8ec5-bbbfa7470737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66d71102-3966-4dd7-a3ca-60e8f6fce898}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  26.8711, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  26.8711, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  26.8711, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9869be3-c8f5-427b-b3aa-ceed4ee5ca14}, !- Handle
  W_RearStorageFlr4_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cde37d94-0d8f-4be9-b503-792001487e8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  54.9133, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  54.9133, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cde37d94-0d8f-4be9-b503-792001487e8a}, !- Handle
  RearStorageFlr4,                        !- Name
  {067f4190-f75f-4c08-8230-20d0c8978011}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0e22080-5bff-4820-995f-6754a43e7d02}, !- Building Story Name
  {8d83b7f5-14cf-4349-ae84-b3beb091e81e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {1e010170-4996-4647-a5d3-e9471d480c0d}, !- Handle
  P_CorridorFlr3_8_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be98726e-deca-4330-809d-0baa157e24e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15346c0f-e84f-4124-a192-a096bdd6d961}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2ba8e6a-7adc-434a-84ba-5b604138d712}, !- Handle
  P_RearStorageFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b078f88c-2a29-4962-bb8a-2745c2952ca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {927de686-0591-45d1-a7bb-b3f3fd060fcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b078f88c-2a29-4962-bb8a-2745c2952ca5}, !- Handle
  RearStorageFlr1,                        !- Name
  {067f4190-f75f-4c08-8230-20d0c8978011}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4767de5a-3296-4836-95c7-6f638639516f}, !- Building Story Name
  {267bb348-c1b2-476e-aabb-55c0c13e2035}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {2356c7a1-ac1c-451e-ba0b-34440d88c95d}, !- Handle
  GuestRoom224,                           !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {413a8896-f906-44ce-86a7-824334f6683f}, !- Building Story Name
  {ed72a4af-77a7-4b4c-a9fe-3c1ea645d58f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {c513a4ab-1553-46a3-9d89-abcbd185d544}, !- Handle
  P_CorridorFlr1_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bae0081-b7be-44af-8ec5-bbbfa7470737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52b2828a-9bb2-4314-85f1-ff50453c2f69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  19.8607, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  19.8607, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a4a59d3-02c7-4594-a8c7-3be185aa7493}, !- Handle
  P_GuestRoom102_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28d53fff-3d85-4beb-8d14-d51fa08963d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63715559-bba2-4036-8c46-b5b59c3ca9d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {149cea08-21f5-45c6-93f7-5359a4aad5b4}, !- Handle
  P_GuestRoom420_423_10295_0_10157,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccbd1cb5-1f5e-4827-9c06-6d68a6dcdd14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d71775ae-fb96-46c7-8239-c536c46fe3c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  23.8231, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4287ac5a-6430-4c5e-9851-90a95b59d5c3}, !- Handle
  P_CorridorFlr2_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d8eceee-c825-45df-aab4-549eb5b4c1cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce27f494-9995-4b20-9af1-8522c871d3e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {586f42b9-1e6e-4aa3-845e-876121ed1a81}, !- Handle
  W_GuestRoom103_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c36eedb-e72d-4856-88ed-4d112b015adc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.923, 0.0488, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  49.923, 0.0488, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  51.063, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  51.063, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c36eedb-e72d-4856-88ed-4d112b015adc}, !- Handle
  W_GuestRoom103_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f1c2712-bf05-48b6-8ae4-eed2343fd938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9f1c2712-bf05-48b6-8ae4-eed2343fd938}, !- Handle
  GuestRoom103,                           !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4767de5a-3296-4836-95c7-6f638639516f}, !- Building Story Name
  {f44f6322-c29c-43dc-99eb-00752ffec99a}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {aed18954-7198-42b4-b535-a852b66ed968}, !- Handle
  W_ElevatorCoreFlr3_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80986f85-43b7-4bbf-9190-5e753e323ee1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {80986f85-43b7-4bbf-9190-5e753e323ee1}, !- Handle
  ElevatorCoreFlr3,                       !- Name
  {e51c7a18-a1bf-4a7d-bf0d-d6517de30520}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b14c6052-b923-4814-bfed-d63978f5f8f8}, !- Building Story Name
  {6521774c-c844-4558-8cf8-2b9bb383e9c9}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {487ab227-35da-4119-b1ce-063c0a4d5bd6}, !- Handle
  W_FrontStairsFlr3_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b958e4bc-df12-47a2-b5f7-105806adbf8e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 8.8392,                !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 6.096,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b958e4bc-df12-47a2-b5f7-105806adbf8e}, !- Handle
  FrontStairsFlr3,                        !- Name
  {957ed2b4-98fe-424f-ad8b-add8b8450ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b14c6052-b923-4814-bfed-d63978f5f8f8}, !- Building Story Name
  {c3e4e5ee-aa7c-4b85-9a01-dace532bd73b}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {cecfb6c7-5c34-4f54-97f5-316e1cc428e7}, !- Handle
  W_GuestRoom306_308_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cf8f6ec5-54cd-4911-b744-d84b1ba29e03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.082, 0.0488, 8.1896,                 !- X,Y,Z Vertex 1 {m}
  25.082, 0.0488, 6.7456,                 !- X,Y,Z Vertex 2 {m}
  27.441, 0.0488, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  27.441, 0.0488, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf8f6ec5-54cd-4911-b744-d84b1ba29e03}, !- Handle
  W_GuestRoom306_308_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148fac09-1e45-4dfc-9a54-d0872874ef3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a136f45a-dfbf-4d05-9788-1b0b0172f50f}, !- Handle
  P_CorridorFlr2_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d8eceee-c825-45df-aab4-549eb5b4c1cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d4ce689-2c2b-4de4-871b-2c7ff757c07a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34817bcf-f035-4963-91d6-32379ca981c5}, !- Handle
  AtticFloor_GR409_412_1_0_0,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {555201ea-0c0e-4df3-b813-ccc710b8dae6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55f8bc42-514a-4d10-ae42-f181e70a69d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.418006, -13.402242, 11.5824,         !- X,Y,Z Vertex 1 {m}
  62.418006, -21.632442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  46.568406, -21.632442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  46.568406, -13.402242, 11.5824;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1eaaf07d-cfd8-49c0-af15-c6f908334b76}, !- Handle
  W_GuestRoom302_305_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {063b3569-395d-4443-bc58-647985493773}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.385, 0.0488, 8.1896,                  !- X,Y,Z Vertex 1 {m}
  9.385, 0.0488, 6.7456,                  !- X,Y,Z Vertex 2 {m}
  10.524, 0.0488, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  10.524, 0.0488, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {063b3569-395d-4443-bc58-647985493773}, !- Handle
  W_GuestRoom302_305_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a4d79c-875b-447c-aa2f-1264eea0e5db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 6.096,                  !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5d9bfc1-cb6d-45c7-8da5-552696162c43}, !- Handle
  P_GuestRoom314_10202_0_10109,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25459642-60fa-49f1-9bfd-660b9c67bf6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f1d12d8-855f-43ce-87fe-8836035531b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {bfe3d1fd-8b8a-4b95-a144-8d252c2d471b}, !- Handle
  Heating:Gas,                            !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {fbebdb91-eb35-4c13-8b82-a137c6939809}, !- Handle
  P_CorridorFlr1_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bae0081-b7be-44af-8ec5-bbbfa7470737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {767a78f7-73ef-46a4-9d17-7d5ac2d76603}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  23.8231, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  23.8231, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab7bb9fd-f62b-4da6-8435-7360a416556d}, !- Handle
  C_CorridorFlr2_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7d8eceee-c825-45df-aab4-549eb5b4c1cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aac0589c-4d91-4ca6-9d42-456a9036fe55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 6.096,                !- X,Y,Z Vertex 4 {m}
  23.8231, 18.3374, 6.096,                !- X,Y,Z Vertex 5 {m}
  23.8231, 10.1078, 6.096,                !- X,Y,Z Vertex 6 {m}
  0.0487, 10.1078, 6.096,                 !- X,Y,Z Vertex 7 {m}
  0.0487, 8.279, 6.096;                   !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {24425493-e69c-449f-8c0e-d25644a1a813}, !- Handle
  P_MechanicalRoomFlr1_10023_0_10021,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6b07cdb-a59b-480b-b490-4e68dea90169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b709290-096c-4177-8705-37c4264259be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  40.5871, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  36.6247, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  36.6247, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f6b07cdb-a59b-480b-b490-4e68dea90169}, !- Handle
  MechanicalRoomFlr1,                     !- Name
  {0e7b80bf-2bd1-4a7d-9f05-b0ee06255389}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4767de5a-3296-4836-95c7-6f638639516f}, !- Building Story Name
  {3fe44482-516c-42bc-8580-957ba17c4376}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {8b09dad4-fb39-47e8-aea1-7dab02014dae}, !- Handle
  P_GuestRoom415_418_10330_0_10173,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eccb5b45-a415-48c7-8f2a-3af6f9de256c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6db75466-6aa0-4bb0-96b3-46927d71be9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81d5ff5c-23a9-4607-ace9-0c000438167c}, !- Handle
  W_GuestRoom409_412_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25f18a5d-2ccb-4b56-b251-8c59ee242231}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.036, 0.0488, 10.9328,                !- X,Y,Z Vertex 1 {m}
  38.036, 0.0488, 9.4888,                 !- X,Y,Z Vertex 2 {m}
  39.175, 0.0488, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  39.175, 0.0488, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94a69a86-0a10-4105-8f37-6526f424a715}, !- Handle
  W_ElevatorCoreFlr2_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {560cb34c-03fb-4ed9-b27e-5a1aa68d1034}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34c0f788-7285-4013-b8e2-905d647f3f97}, !- Handle
  P_GuestRoom219_10106_0_10066,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90c875c4-e400-4228-93e6-a0c11876e2b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9023bb43-4624-4c8e-ae2f-5719cbdb07dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d7bd417-575b-4344-bab4-96632c2b38b6}, !- Handle
  P_CorridorFlr3_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be98726e-deca-4330-809d-0baa157e24e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c55d470-4180-4284-974f-a8af087433e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {16e54dec-6a42-40e4-b085-735ec05ac32f}, !- Handle
  FrontStairsFlr1,                        !- Name
  {957ed2b4-98fe-424f-ad8b-add8b8450ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4767de5a-3296-4836-95c7-6f638639516f}, !- Building Story Name
  {3b0b7485-1b16-48cc-8ad6-7cfb66267b62}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {22fcef1f-d289-4528-a6f1-0787d428c0e7}, !- Handle
  P_CorridorFlr3_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be98726e-deca-4330-809d-0baa157e24e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b88f5f5-5580-4d92-8372-d3f68321189c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {582e4b93-52cb-429c-8724-d58ed99dd1f0}, !- Handle
  GuestRoom202_205,                       !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {413a8896-f906-44ce-86a7-824334f6683f}, !- Building Story Name
  {816017a1-b664-4d7f-9ece-67a4caab1d74}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {c650f7cf-4997-4ce0-8096-216e41a3f19a}, !- Handle
  P_CorridorFlr2_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d8eceee-c825-45df-aab4-549eb5b4c1cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57fe9720-0b43-433f-8f17-492e21ed51f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  23.8231, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1038de09-c85b-4615-82ef-eb1ac7546326}, !- Handle
  C_MeetingRoomFlr1_1_1_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e8de2361-b7b4-47d9-9eee-89fd87fd9338}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {116db078-4436-400f-8ffa-3f2539fe7c69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6247, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  36.6247, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b271af89-cb31-4445-94b3-ace636a601a4}, !- Handle
  W_GuestRoom309_312_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {43697835-fa58-4bd2-9403-36071183608a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.036, 0.0488, 8.1896,                 !- X,Y,Z Vertex 1 {m}
  38.036, 0.0488, 6.7456,                 !- X,Y,Z Vertex 2 {m}
  39.175, 0.0488, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  39.175, 0.0488, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43697835-fa58-4bd2-9403-36071183608a}, !- Handle
  W_GuestRoom309_312_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {672755bf-0190-47b9-9bc0-98fda36b2e91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  32.6623, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {613aa7e1-3934-45a9-8b2f-0fdfc2740369}, !- Handle
  F_GuestRoom201_10031_0_10028,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {86fb838f-7f0a-4431-a67b-9a1fef7a3277}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c32e8063-dde9-44ec-9a06-a89ba79580b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 3.3528;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f467baf-d1a3-4ed3-b586-7cdd52b379a7}, !- Handle
  F_RearStorageFlr2_10028_0_10026,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cfdce7ad-ebc8-4b0a-b4f2-4495c762f3a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a8a8b80-faf6-466e-953e-fa304b1ff8b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74459e0f-2379-4488-9d06-e98bdde75013}, !- Handle
  C_GuestRoom201_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {86fb838f-7f0a-4431-a67b-9a1fef7a3277}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9777b82-eaf5-41f5-8336-3cab6aaba9c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 6.096,                  !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 6.096,                   !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdb3f4fe-39a2-4f6b-90e7-2535a5e93bba}, !- Handle
  P_GuestRoom401_10300_0_10162,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f9a429e-9e1f-4e95-a234-cfb46757af27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c72eb93-a796-418a-ae83-b30d46d08e7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 11.5824,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 8.8392,                  !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 11.5824;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7f6e166-052c-45c0-8916-d64b762ab046}, !- Handle
  W_FrontOfficeFlr1_3_0_0_0_0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fed44020-41a2-4949-953c-bb3c2d7c778c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.449, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  18.449, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  17.31, 18.3374, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  17.31, 18.3374, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {76de7eca-07ad-4279-8cd6-6a3281cd6201}, !- Handle
  Humidifier:Electricity,                 !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {75036018-8265-40e5-92e2-36846ab45088}, !- Handle
  P_GuestRoom324_10209_0_10116,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b1f943-c95f-4c93-8e8e-53f13c9cb4bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41f61858-eb5a-44c1-bdec-ae0b78b33e8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {80b1f943-c95f-4c93-8e8e-53f13c9cb4bb}, !- Handle
  GuestRoom324,                           !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b14c6052-b923-4814-bfed-d63978f5f8f8}, !- Building Story Name
  {369f90b1-c981-4042-a63e-ed9d133cf44f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {ca019a42-6b89-4675-ab8d-74da8b8e396e}, !- Handle
  F_GuestRoom324_10182_0_10100,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {80b1f943-c95f-4c93-8e8e-53f13c9cb4bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c91ec4fe-43cd-4504-991d-ce1e9ea56ccf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4a6196b-adea-45c7-8a81-3410134f199d}, !- Handle
  W_MeetingRoomFlr1_5_0_0_0_1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b05bd07a-b97e-4835-81fb-0c8a3e6afba3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.074, 0.0488, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  34.074, 0.0488, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  35.213, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  35.213, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d0f953e-0044-4c33-96ed-2351542e16ff}, !- Handle
  SouthRoof,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {555201ea-0c0e-4df3-b813-ccc710b8dae6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.184806, -12.488442, 14.8624,         !- X,Y,Z Vertex 1 {m}
  13.354806, -22.232442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  69.419406, -22.232442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  59.589406, -12.488442, 14.8624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2df781a-0252-4113-bc78-1f1534f9c1e6}, !- Handle
  P_GuestRoom104_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c862e6a3-2630-4e56-82ee-d0f05f77cdd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f56bf30-8218-4a58-b7fc-7319ac3bdbaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5cbbe638-da99-4ea4-baea-37ff2a9a2edb}, !- Handle
  W_GuestRoom402_405_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6475d804-db17-4905-823c-e9819241baed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.31, 0.0488, 10.9328,                 !- X,Y,Z Vertex 1 {m}
  17.31, 0.0488, 9.4888,                  !- X,Y,Z Vertex 2 {m}
  18.449, 0.0488, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  18.449, 0.0488, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6475d804-db17-4905-823c-e9819241baed}, !- Handle
  W_GuestRoom402_405_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32cf2b0d-773d-4299-a8e2-2065efff6ccf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 11.5824,                !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {378e3d52-059d-4231-b466-06c2c9131f5c}, !- Handle
  P_GuestRoom202_205_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {582e4b93-52cb-429c-8724-d58ed99dd1f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02299f8c-1c74-4f86-bcc1-e5d8c57f1385}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29080d8d-456b-484a-b1b8-b6c8e45eab22}, !- Handle
  W_GuestRoom215_218_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d26366b9-7523-4adb-b532-26b862084053}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.138, 18.3374, 5.4464,                !- X,Y,Z Vertex 1 {m}
  43.138, 18.3374, 4.0024,                !- X,Y,Z Vertex 2 {m}
  41.999, 18.3374, 4.0024,                !- X,Y,Z Vertex 3 {m}
  41.999, 18.3374, 5.4464;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d26366b9-7523-4adb-b532-26b862084053}, !- Handle
  W_GuestRoom215_218_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c1d64f9-4683-472b-933c-b7ed80826020}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8c1d64f9-4683-472b-933c-b7ed80826020}, !- Handle
  GuestRoom215_218,                       !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {413a8896-f906-44ce-86a7-824334f6683f}, !- Building Story Name
  {9528c56b-4e79-4e02-95d9-b5ed456602e5}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {dbcbc111-f4ba-4922-be47-27ac3ae416c0}, !- Handle
  W_GuestRoom219_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90c875c4-e400-4228-93e6-a0c11876e2b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.6623, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3674ccce-6fa0-47fe-9a08-80db3b4a6d52}, !- Handle
  P_GuestRoom105_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dc1b60-2770-49df-802f-99eea44ee736}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0869a652-0eb6-4047-840d-17a8776f01fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  44.5495, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  44.5495, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  44.5495, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {19dc1b60-2770-49df-802f-99eea44ee736}, !- Handle
  GuestRoom105,                           !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4767de5a-3296-4836-95c7-6f638639516f}, !- Building Story Name
  {15ada6b1-3556-44ef-a669-df6c37f52ab8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {7ac86880-93da-43f5-9cce-ab30e7ea1c0e}, !- Handle
  P_CorridorFlr1_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bae0081-b7be-44af-8ec5-bbbfa7470737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8342d9de-df92-4b6c-8b14-03bbb2387f66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fb85e0c-1d6f-435c-99db-5ff88b3eec8f}, !- Handle
  C_EmployeeLoungeFlr1_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {96542fd0-9574-4a84-baac-4ec38b5c82aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0c9244d-0652-4a87-9085-505bcd5cc120}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  44.5495, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  40.5871, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  40.5871, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {96542fd0-9574-4a84-baac-4ec38b5c82aa}, !- Handle
  EmployeeLoungeFlr1,                     !- Name
  {065815bc-c33d-4984-9f2c-b9254f890a7d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4767de5a-3296-4836-95c7-6f638639516f}, !- Building Story Name
  {4bcdb672-5fb8-48db-bbcf-0a77512a5c74}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {d3a0e8bc-62d2-49e0-87f0-13a393979a27}, !- Handle
  W_GuestRoom206_208_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {97f6ad59-d344-4524-8a33-cc5b72923251}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.082, 0.0488, 5.4464,                 !- X,Y,Z Vertex 1 {m}
  25.082, 0.0488, 4.0024,                 !- X,Y,Z Vertex 2 {m}
  27.441, 0.0488, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  27.441, 0.0488, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97f6ad59-d344-4524-8a33-cc5b72923251}, !- Handle
  W_GuestRoom206_208_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0402d76-e0c4-4d4c-9a31-692f8f88bc94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  32.6623, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  32.6623, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72b7a698-3b24-497a-ad28-3d3a45e53f8e}, !- Handle
  P_CorridorFlr4_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03ba371d-4cc1-4e87-b72e-d6302700e6e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af55fc2f-3f4f-4230-99ce-f9393f951d7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  32.6623, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c52e1a9-cb79-44ac-a97c-b323912b69e9}, !- Handle
  WestRoof,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {555201ea-0c0e-4df3-b813-ccc710b8dae6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.184806, -12.488442, 14.8624,         !- X,Y,Z Vertex 1 {m}
  13.354806, -2.743842, 11.5824,          !- X,Y,Z Vertex 2 {m}
  13.354806, -22.232442, 11.5824;         !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {3e370243-e04f-456f-a814-55d04dcbe6af}, !- Handle
  P_GuestRoom424_10346_0_10176,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f29eb214-ef7e-4625-8f11-d1bceabfd3b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdb87d96-62ff-4d7f-b38e-98e5c0de5dc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {401d375f-2ec5-4e5e-8763-9a3c69272b2d}, !- Handle
  C_GuestRoom105_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {19dc1b60-2770-49df-802f-99eea44ee736}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68db596a-8ed3-4f4e-b428-2ee934d10ba1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  44.5495, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  44.5495, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {fa1269b1-63ab-4bca-b182-7503cf7f57ae}, !- Handle
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:Surface,
  {4465f4e7-946a-4a30-9396-a98b1fbcfbad}, !- Handle
  F_GuestRoom206_208_10005_0_10004,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e0402d76-e0c4-4d4c-9a31-692f8f88bc94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {683c4efc-6c6e-4b64-a487-cd74b22ad194}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  26.8711, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  23.8231, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  23.8231, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66e29544-7d87-4d91-84e5-f8f5d569f13d}, !- Handle
  P_ElevatorCoreFlr1_10012_0_10010,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb56b567-7c00-4ec8-8bae-9c081f0bfbd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d1cf7ae-94c8-477d-b99d-1bfdec3ad2a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  26.8711, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fb56b567-7c00-4ec8-8bae-9c081f0bfbd8}, !- Handle
  ElevatorCoreFlr1,                       !- Name
  {3a52e654-cd2e-486e-ace1-1b3ae05e97fc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4767de5a-3296-4836-95c7-6f638639516f}, !- Building Story Name
  {f7244c70-757f-4d45-8706-986f7201aeb4}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {4d5d4577-40c2-4050-90cc-521cbf55d35b}, !- Handle
  W_FrontStairsFlr4_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e504af5a-59b7-47ed-8b73-43807e759e23}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 18.3374, 11.5824,               !- X,Y,Z Vertex 1 {m}
  0.0487, 18.3374, 8.8392,                !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e504af5a-59b7-47ed-8b73-43807e759e23}, !- Handle
  FrontStairsFlr4,                        !- Name
  {957ed2b4-98fe-424f-ad8b-add8b8450ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0e22080-5bff-4820-995f-6754a43e7d02}, !- Building Story Name
  {40fc4d4f-642b-4d19-91c3-f9751d8512ed}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {c480532d-1d07-4cfa-bce7-2b35079e3949}, !- Handle
  S_GuestRoom101_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {303fa087-8515-448a-a486-acb78a49749d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 8.279, 0,                      !- X,Y,Z Vertex 1 {m}
  44.5495, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  40.5871, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  40.5871, 8.279, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9144e3e-dcb5-47fa-8a29-2729c4d6628a}, !- Handle
  P_ExerciseCenterFlr1_4_0_0,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a505c8a-c0b6-4757-ad05-537e723464cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02feeeb2-82a9-4b01-be57-99a343e14a83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  19.8607, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  19.8607, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  19.8607, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {095f2b12-4937-4c01-8b6b-e71cc71fb5c5}, !- Handle
  P_FrontStorageFlr2_10184_0_10101,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63384626-e248-49ca-8263-d79c9c8fff87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7254f13-63eb-49b0-8ac0-40bca8d75863}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4715f711-f6b2-4b47-8124-0e35bc05db90}, !- Handle
  P_CorridorFlr4_8_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03ba371d-4cc1-4e87-b72e-d6302700e6e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec6769ce-a99b-4f97-b722-8a04848fcd83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15cdffeb-15a1-4dc1-9b42-d6d5a792be90}, !- Handle
  P_GuestRoom320_323_10207_0_10114,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ebd0d65-8afa-4f6c-b80f-bdf6fb8740da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cec0638-1ac5-4494-8195-fffee61127c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  23.8231, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  23.8231, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bcd69561-1fba-4c06-8c7d-6a77b5f63094}, !- Handle
  W_GuestRoom101_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d73da439-5751-4a5d-9d80-40d2a3d8038f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.999, 0.0488, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  41.999, 0.0488, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  43.138, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  43.138, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d73da439-5751-4a5d-9d80-40d2a3d8038f}, !- Handle
  W_GuestRoom101_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {303fa087-8515-448a-a486-acb78a49749d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  40.5871, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  44.5495, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  44.5495, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1e60950-c367-4756-92df-578fffbf63cf}, !- Handle
  P_CorridorFlr1_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bae0081-b7be-44af-8ec5-bbbfa7470737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ee12dd6-0f7e-49d3-8a5c-e3cbd9ad2361}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  44.5495, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  44.5495, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95cf90e2-23c1-48ab-8cb9-fd43ce3fa85a}, !- Handle
  W_GuestRoom215_218_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d26366b9-7523-4adb-b532-26b862084053}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.175, 18.3374, 5.4464,                !- X,Y,Z Vertex 1 {m}
  39.175, 18.3374, 4.0024,                !- X,Y,Z Vertex 2 {m}
  38.036, 18.3374, 4.0024,                !- X,Y,Z Vertex 3 {m}
  38.036, 18.3374, 5.4464;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22890233-ca56-4549-8152-1d0d692b0cfd}, !- Handle
  W_GuestRoom215_218_3_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d26366b9-7523-4adb-b532-26b862084053}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.1, 18.3374, 5.4464,                  !- X,Y,Z Vertex 1 {m}
  47.1, 18.3374, 4.0024,                  !- X,Y,Z Vertex 2 {m}
  45.961, 18.3374, 4.0024,                !- X,Y,Z Vertex 3 {m}
  45.961, 18.3374, 5.4464;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {282be220-2de4-4800-9578-b798fc413498}, !- Handle
  C_ExerciseCenterFlr1_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2a505c8a-c0b6-4757-ad05-537e723464cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cac45f3c-e806-478b-b5cb-61f83f053b0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  19.8607, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  19.8607, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {efd0c943-85e6-4511-a701-6446277ca9b5}, !- Handle
  W_GuestRoom306_308_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cf8f6ec5-54cd-4911-b744-d84b1ba29e03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.111, 0.0488, 8.1896,                 !- X,Y,Z Vertex 1 {m}
  30.111, 0.0488, 6.7456,                 !- X,Y,Z Vertex 2 {m}
  31.251, 0.0488, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  31.251, 0.0488, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {2f96800f-289b-47d1-b3ef-939fcc6fa03e}, !- Handle
  Cooling:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {7251f3e5-87ff-47dc-8a95-d69bfa4c3574}, !- Handle
  W_GuestRoom315_318_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2971d29d-9544-464f-b51c-a2f216f72870}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.138, 18.3374, 8.1896,                !- X,Y,Z Vertex 1 {m}
  43.138, 18.3374, 6.7456,                !- X,Y,Z Vertex 2 {m}
  41.999, 18.3374, 6.7456,                !- X,Y,Z Vertex 3 {m}
  41.999, 18.3374, 8.1896;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2971d29d-9544-464f-b51c-a2f216f72870}, !- Handle
  W_GuestRoom315_318_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e073a18-6d9a-4ca2-bf62-29b05dee4af4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4e073a18-6d9a-4ca2-bf62-29b05dee4af4}, !- Handle
  GuestRoom315_318,                       !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b14c6052-b923-4814-bfed-d63978f5f8f8}, !- Building Story Name
  {daa26450-cf49-4019-95ec-8ba34143aada}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {a0727bee-f980-4f97-a744-8129f75177ea}, !- Handle
  R_GuestRoom406_408_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {02a4968e-2121-4303-bf03-50b2fa5f3a6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16b0fae3-011f-44dd-9e0f-88a114b448b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 11.5824,                !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 11.5824,                !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9960a73d-cc01-4181-b531-d4604fa5de15}, !- Handle
  P_ElevatorCoreFlr3_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80986f85-43b7-4bbf-9190-5e753e323ee1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da7bb51d-99fa-49dc-9a20-fc5b3fe7cf98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5b21df2-98fe-444f-94d3-2b5f113c25ce}, !- Handle
  F_FrontStairsFlr2_10090_0_10057,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2312ff0e-2661-4f4f-9166-bfe8ed80b85c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62a1509a-0654-4046-87a4-d266fdf7b6fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  0.0487, 18.3374, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2312ff0e-2661-4f4f-9166-bfe8ed80b85c}, !- Handle
  FrontStairsFlr2,                        !- Name
  {957ed2b4-98fe-424f-ad8b-add8b8450ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {413a8896-f906-44ce-86a7-824334f6683f}, !- Building Story Name
  {c3b4efc8-3307-4c9d-a3bb-f5830170c211}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {1a7c344b-4895-4bff-b70a-911c537e0d20}, !- Handle
  P_MechanicalRoomFlr1_2_0_0,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6b07cdb-a59b-480b-b490-4e68dea90169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed31cf15-0d28-4d7e-b2d6-ec8b13c4cd11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  40.5871, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  40.5871, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  40.5871, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {255ada40-a78c-4b2c-a947-304d1d643471}, !- Handle
  W_ElevatorCoreFlr1_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb56b567-7c00-4ec8-8bae-9c081f0bfbd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {01c9535f-fbbd-4f42-b424-4c72d6a48011}, !- Handle
  GuestRoom213,                           !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {413a8896-f906-44ce-86a7-824334f6683f}, !- Building Story Name
  {33607be3-6164-450d-a7a6-0b4604ebc793}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {d02ad718-a92f-4ea4-96f4-81227841b0d2}, !- Handle
  F_FrontStorageFlr3_10187_0_10102,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af650cc0-c8f8-4c34-89b0-6d27be672934}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74333af0-5c50-4e49-aa94-c93ff93420a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2147ecd6-2a7a-477e-928a-6af220bb352c}, !- Handle
  P_LaundryRoomFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a82238cc-e82b-422c-b7dd-91d98b5d350f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {921f0e0c-c813-4024-b2f5-999848ccfda6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a82238cc-e82b-422c-b7dd-91d98b5d350f}, !- Handle
  LaundryRoomFlr1,                        !- Name
  {9de9d3d1-adb4-44d1-940a-f9e14d1c8d69}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4767de5a-3296-4836-95c7-6f638639516f}, !- Building Story Name
  {51b8ccc2-c78c-4210-9f55-4af16f8b9b7c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {026b0f1c-8dee-4fe1-8e17-aa4c64b4b788}, !- Handle
  P_GuestRoom402_405_10301_0_10163,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32cf2b0d-773d-4299-a8e2-2065efff6ccf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61a30cef-eb60-424b-be83-0ed0849f4e4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 11.5824;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ff3f60f-e1bf-4a29-a3a6-bf038470a760}, !- Handle
  W_GuestRoom306_308_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cf8f6ec5-54cd-4911-b744-d84b1ba29e03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.272, 0.0488, 8.1896,                 !- X,Y,Z Vertex 1 {m}
  21.272, 0.0488, 6.7456,                 !- X,Y,Z Vertex 2 {m}
  22.412, 0.0488, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  22.412, 0.0488, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34c67f7d-8156-48ae-bc9b-992b03b055f7}, !- Handle
  W_CorridorFlr4_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03ba371d-4cc1-4e87-b72e-d6302700e6e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  26.8711, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  23.8231, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df934186-6e4e-421f-ba3d-2923e79aad15}, !- Handle
  P_GuestRoom420_423_10296_0_10158,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccbd1cb5-1f5e-4827-9c06-6d68a6dcdd14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {153f43e4-8b8d-4227-98d4-94d0003ca989}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  23.8231, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d18aef3-0e07-490a-808b-abcc8becc371}, !- Handle
  W_RearStairsFlr2_2_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62fff86b-2843-46f5-bfb0-fde1a488e327}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  54.9133, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  54.9133, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {62fff86b-2843-46f5-bfb0-fde1a488e327}, !- Handle
  RearStairsFlr2,                         !- Name
  {957ed2b4-98fe-424f-ad8b-add8b8450ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {413a8896-f906-44ce-86a7-824334f6683f}, !- Building Story Name
  {02c2adab-be2a-470c-ab45-91edc53db2e1}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Output:Meter,
  {577a3452-3c26-4f5d-8b90-020e51b8e0c9}, !- Handle
  WaterSystems:Gas,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {cfdd3674-fa4b-4ba2-a9ce-6db2afe7e2bf}, !- Handle
  P_GuestRoom315_318_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e073a18-6d9a-4ca2-bf62-29b05dee4af4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68162d86-9ed6-427a-b973-beb133f8ce06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f4b208d-8117-4e65-8ea2-a76e0d3a814d}, !- Handle
  P_GuestRoom314_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25459642-60fa-49f1-9bfd-660b9c67bf6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32819997-c5d2-493c-ae47-93f26a719f0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4def3ff4-6fb9-44b0-963c-8396a64c8c4e}, !- Handle
  GuestRoom319,                           !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b14c6052-b923-4814-bfed-d63978f5f8f8}, !- Building Story Name
  {1b495134-8f07-4491-9f34-11a4343f6c1e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {6df2aa3e-227b-49c1-9549-ce1c5fff7791}, !- Handle
  W_GuestRoom314_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {39589572-5a81-4079-8a88-122e2e4d8f83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  51.063, 18.3374, 8.1896,                !- X,Y,Z Vertex 1 {m}
  51.063, 18.3374, 6.7456,                !- X,Y,Z Vertex 2 {m}
  49.923, 18.3374, 6.7456,                !- X,Y,Z Vertex 3 {m}
  49.923, 18.3374, 8.1896;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39589572-5a81-4079-8a88-122e2e4d8f83}, !- Handle
  W_GuestRoom314_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25459642-60fa-49f1-9bfd-660b9c67bf6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93818645-263c-4398-baea-d9bba2214c28}, !- Handle
  W_GuestRoom309_312_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {43697835-fa58-4bd2-9403-36071183608a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.961, 0.0488, 8.1896,                 !- X,Y,Z Vertex 1 {m}
  45.961, 0.0488, 6.7456,                 !- X,Y,Z Vertex 2 {m}
  47.1, 0.0488, 6.7456,                   !- X,Y,Z Vertex 3 {m}
  47.1, 0.0488, 8.1896;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {101c9f78-de7e-4faa-bf29-5d9f53cf06ff}, !- Handle
  W_GuestRoom202_205_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1ac75530-f863-402c-8fb4-482b5afea712}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.348, 0.0488, 5.4464,                 !- X,Y,Z Vertex 1 {m}
  13.348, 0.0488, 4.0024,                 !- X,Y,Z Vertex 2 {m}
  14.487, 0.0488, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  14.487, 0.0488, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ac75530-f863-402c-8fb4-482b5afea712}, !- Handle
  W_GuestRoom202_205_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {582e4b93-52cb-429c-8724-d58ed99dd1f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 6.096,                  !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e6ec809-1aeb-4fb0-9a32-df128d3c210b}, !- Handle
  P_CorridorFlr3_10198_0_10107,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be98726e-deca-4330-809d-0baa157e24e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2246d220-8043-4f79-8466-cea3c2aadddd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc8d9143-973f-4dba-b48f-dad2c6ffd7da}, !- Handle
  P_CorridorFlr4_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03ba371d-4cc1-4e87-b72e-d6302700e6e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f6e771b-d593-47a8-98d9-8e1a1f45dba7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57fe9720-0b43-433f-8f17-492e21ed51f4}, !- Handle
  P_GuestRoom220_223_10109_0_10069,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22325c20-9a98-46ad-9ea9-37a1a67d1999}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c650f7cf-4997-4ce0-8096-216e41a3f19a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  23.8231, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33687d27-fe9f-4c51-bf40-64375f7eaec1}, !- Handle
  W_GuestRoom209_212_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7e6335bf-71ec-4187-ba11-e82803bc2e99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.074, 0.0488, 5.4464,                 !- X,Y,Z Vertex 1 {m}
  34.074, 0.0488, 4.0024,                 !- X,Y,Z Vertex 2 {m}
  35.213, 0.0488, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  35.213, 0.0488, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e6335bf-71ec-4187-ba11-e82803bc2e99}, !- Handle
  W_GuestRoom209_212_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {faa12cde-18ee-4fb1-b9e0-72faea6dd77c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  32.6623, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b0c532c-2a45-4e7f-bd25-a3feda74f452}, !- Handle
  W_GuestRoom320_323_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ebd0d65-8afa-4f6c-b80f-bdf6fb8740da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e293fe6-1eba-49fb-a68c-2e5cd5c9da9c}, !- Handle
  P_GuestRoom202_205_10115_0_10075,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {582e4b93-52cb-429c-8724-d58ed99dd1f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2e18ec3-5f0a-4d97-928a-e38dab6da2c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cac45f3c-e806-478b-b5cb-61f83f053b0b}, !- Handle
  F_GuestRoom220_223_10081_0_10052,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {22325c20-9a98-46ad-9ea9-37a1a67d1999}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {282be220-2de4-4800-9578-b798fc413498}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  19.8607, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  19.8607, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af468b53-eb5f-4b39-bc04-2bc9b580fc8d}, !- Handle
  F_CorridorFlr4_10200_0_10108,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {03ba371d-4cc1-4e87-b72e-d6302700e6e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca7613fd-c40d-49cc-ae74-4ef75cc0d5e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 8.8392,                 !- X,Y,Z Vertex 4 {m}
  0.0487, 8.279, 8.8392,                  !- X,Y,Z Vertex 5 {m}
  0.0487, 10.1078, 8.8392,                !- X,Y,Z Vertex 6 {m}
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 7 {m}
  23.8231, 18.3374, 8.8392;               !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {2cf6382a-d52c-4167-a17e-a1d447f8959f}, !- Handle
  P_CorridorFlr1_10003_0_10002,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bae0081-b7be-44af-8ec5-bbbfa7470737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43da6db9-a3aa-442b-9260-d4ffbcb901bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {6b740fd9-163d-4780-860d-1c1a98daeeea}, !- Handle
  Heating:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Space,
  {06a03098-699a-48ff-b5de-862f1096eef3}, !- Handle
  RearStairsFlr1,                         !- Name
  {957ed2b4-98fe-424f-ad8b-add8b8450ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4767de5a-3296-4836-95c7-6f638639516f}, !- Building Story Name
  {bcdb647d-b23b-407f-93ee-82e66789adc6}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {9529a461-7d48-4a1e-87ee-2b9c3d994f9b}, !- Handle
  P_CorridorFlr2_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d8eceee-c825-45df-aab4-549eb5b4c1cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b839d061-4448-4a04-821f-3b57b0e32484}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {704dfe1a-dc38-44bc-85e8-16c270a5ef16}, !- Handle
  P_ElevatorCoreFlr3_10205_0_10112,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80986f85-43b7-4bbf-9190-5e753e323ee1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f0b989e-a753-44c3-b37f-4424756f937d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca23c82e-4531-4f34-b555-91b4273a0a67}, !- Handle
  P_FrontStairsFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16e54dec-6a42-40e4-b085-735ec05ac32f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2a5f8a7-a27b-47c8-a774-d7c7be045ae4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55f9ef44-8620-4def-ae08-dad1f580eef6}, !- Handle
  W_CorridorFlr1_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bae0081-b7be-44af-8ec5-bbbfa7470737}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  0.0487, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 0,                       !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 3.3528;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32f8a9d8-5d39-46c7-b600-4729db9e3e2a}, !- Handle
  W_GuestRoom209_212_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7e6335bf-71ec-4187-ba11-e82803bc2e99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.036, 0.0488, 5.4464,                 !- X,Y,Z Vertex 1 {m}
  38.036, 0.0488, 4.0024,                 !- X,Y,Z Vertex 2 {m}
  39.175, 0.0488, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  39.175, 0.0488, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52b2828a-9bb2-4314-85f1-ff50453c2f69}, !- Handle
  P_ExerciseCenterFlr1_10014_0_10012,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a505c8a-c0b6-4757-ad05-537e723464cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c513a4ab-1553-46a3-9d89-abcbd185d544}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  19.8607, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  23.8231, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  23.8231, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e2d1e01-662d-4d2c-b87f-add331cbc937}, !- Handle
  W_GuestRoom415_418_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2116add3-d540-4e23-8a55-56c77a58f14f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.175, 18.3374, 10.9328,               !- X,Y,Z Vertex 1 {m}
  39.175, 18.3374, 9.4888,                !- X,Y,Z Vertex 2 {m}
  38.036, 18.3374, 9.4888,                !- X,Y,Z Vertex 3 {m}
  38.036, 18.3374, 10.9328;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {097386e6-d6f6-4ee8-9ace-8884b8c9a242}, !- Handle
  C_ElevatorCoreFlr2_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {560cb34c-03fb-4ed9-b27e-5a1aa68d1034}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e53f0a2-ac13-45b7-a667-eaa5a78c8599}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dddb07f-b29e-4e1d-8d2e-737db76c9a88}, !- Handle
  F_CorridorFlr2_10004_0_10003,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7d8eceee-c825-45df-aab4-549eb5b4c1cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e94d1dde-90e6-4a1e-be16-4efd118db3a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 4 {m}
  0.0487, 8.279, 3.3528,                  !- X,Y,Z Vertex 5 {m}
  0.0487, 10.1078, 3.3528,                !- X,Y,Z Vertex 6 {m}
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 7 {m}
  23.8231, 18.3374, 3.3528;               !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {26d3e38a-0f7f-408b-9620-683fcf5697d3}, !- Handle
  W_MechanicalRoomFlr1_5_0_0,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6b07cdb-a59b-480b-b490-4e68dea90169}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6247, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  36.6247, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  40.5871, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  40.5871, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2992b7c4-2195-42a9-9adb-8dbb5dd9657e}, !- Handle
  F_GuestRoom214_10060_0_10042,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f4d752fb-c00f-47df-94fa-1411bf4602d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee724b12-0cf9-4304-b786-6b087430e760}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6172ea57-5a1f-4fdf-92b2-fdf6a6ec79bd}, !- Handle
  F_ElevatorCoreFlr2_10077_0_10051,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {560cb34c-03fb-4ed9-b27e-5a1aa68d1034}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10c2167a-52e6-4de8-a209-d9b6a3a147bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dddf8c20-0742-48bd-b404-e9c54b4047a5}, !- Handle
  F_FrontStorageFlr2_10093_0_10059,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {63384626-e248-49ca-8263-d79c9c8fff87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e10326b-878a-49d1-991c-443c06af5468}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9023bb43-4624-4c8e-ae2f-5719cbdb07dc}, !- Handle
  P_CorridorFlr2_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d8eceee-c825-45df-aab4-549eb5b4c1cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34c0f788-7285-4013-b8e2-905d647f3f97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.6623, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e21d719-cfa9-4c3b-8ac9-3bb67b05ef05}, !- Handle
  AtticFloor_ElevatorCoreFlr4_1_0_0,      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {555201ea-0c0e-4df3-b813-ccc710b8dae6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee4787db-226c-4e87-8c27-ff9db579aa77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.606006, -3.343842, 11.5824,          !- X,Y,Z Vertex 1 {m}
  42.606006, -11.573442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  40.777206, -11.573442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  40.777206, -3.343842, 11.5824;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {968d2b23-32fa-4ef0-bda9-417f76b1f754}, !- Handle
  P_RearStorageFlr3_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cce0ecba-a13c-4e3f-b335-39e2028ffc04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35f6f2cb-eae3-43ee-b767-37cdbd540299}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8da2491c-e25e-4c9c-bec9-13d41aafeca0}, !- Handle
  W_GuestRoom424_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f9c69b20-b707-47e0-8abb-5a808bf51b59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.562, 18.3374, 10.9328,                !- X,Y,Z Vertex 1 {m}
  6.562, 18.3374, 9.4888,                 !- X,Y,Z Vertex 2 {m}
  5.423, 18.3374, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  5.423, 18.3374, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9c69b20-b707-47e0-8abb-5a808bf51b59}, !- Handle
  W_GuestRoom424_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f29eb214-ef7e-4625-8f11-d1bceabfd3b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 18.3374, 11.5824,               !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 8.8392,                !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3948749b-e546-4db1-942c-a487e72b26ed}, !- Handle
  P_CorridorFlr4_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03ba371d-4cc1-4e87-b72e-d6302700e6e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e3f7150-235c-4955-a563-568db43d3939}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51315fad-d838-4983-950b-d3ec02d00cbb}, !- Handle
  W_GuestRoom206_208_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {97f6ad59-d344-4524-8a33-cc5b72923251}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.111, 0.0488, 5.4464,                 !- X,Y,Z Vertex 1 {m}
  30.111, 0.0488, 4.0024,                 !- X,Y,Z Vertex 2 {m}
  31.251, 0.0488, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  31.251, 0.0488, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02feeeb2-82a9-4b01-be57-99a343e14a83}, !- Handle
  P_FrontOfficeFlr1_10083_0_10053,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dc3c6a-b443-45e6-aa20-b487e31f82cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9144e3e-dcb5-47fa-8a29-2729c4d6628a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  19.8607, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  19.8607, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  19.8607, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c32e8063-dde9-44ec-9a06-a89ba79580b8}, !- Handle
  C_FrontLoungeFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c287c8da-f9bb-4c60-91d7-9deff6e528b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {613aa7e1-3934-45a9-8b2f-0fdfc2740369}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1570ff76-83d0-4eb9-8d16-d80a555bc3e4}, !- Handle
  W_GuestRoom302_305_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {063b3569-395d-4443-bc58-647985493773}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.423, 0.0488, 8.1896,                  !- X,Y,Z Vertex 1 {m}
  5.423, 0.0488, 6.7456,                  !- X,Y,Z Vertex 2 {m}
  6.562, 0.0488, 6.7456,                  !- X,Y,Z Vertex 3 {m}
  6.562, 0.0488, 8.1896;                  !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {d23d6772-24db-4a97-ba5e-3faa3248f295}, !- Handle
  ExteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {ccf6337e-d066-4bb2-9e37-861ce544a6c4}, !- Handle
  AtticFloor_GR420_423_1_0_0,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {555201ea-0c0e-4df3-b813-ccc710b8dae6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10f50682-4ed3-4aa2-bcc8-2aaaf4118cc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.729206, -3.343842, 11.5824,          !- X,Y,Z Vertex 1 {m}
  37.729206, -11.573442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  21.879206, -11.573442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  21.879206, -3.343842, 11.5824;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7443615-cc3f-4d50-aaf5-3ee06e477506}, !- Handle
  P_GuestRoom202_205_10126_0_10083,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {582e4b93-52cb-429c-8724-d58ed99dd1f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87f80ade-f179-4396-9198-d461c5148984}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  4.0111, 0.0488, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3856a494-e08f-44a0-9b21-b5c34b07b0fa}, !- Handle
  C_FrontStorageFlr3_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {af650cc0-c8f8-4c34-89b0-6d27be672934}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dca83a01-4862-47b7-b22f-41bc40a93a82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 8.8392,                !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3ecc243-f7ad-4190-8ce3-06a9a103d7a7}, !- Handle
  P_CorridorFlr3_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be98726e-deca-4330-809d-0baa157e24e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95d18350-d4b5-43fe-a358-d67b7c9e5851}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e9a912a-88da-4f47-afc7-fe88c58d0ee2}, !- Handle
  W_GuestRoom213_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77288ee9-6432-4220-a897-639f793338d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.923, 0.0488, 5.4464,                 !- X,Y,Z Vertex 1 {m}
  49.923, 0.0488, 4.0024,                 !- X,Y,Z Vertex 2 {m}
  51.063, 0.0488, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  51.063, 0.0488, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77288ee9-6432-4220-a897-639f793338d0}, !- Handle
  W_GuestRoom213_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01c9535f-fbbd-4f42-b424-4c72d6a48011}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d336fd9f-6fbf-44cd-aff2-314854a57981}, !- Handle
  AtticFloor_FrontStairsFlr4_1_0_0,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {555201ea-0c0e-4df3-b813-ccc710b8dae6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5856efd9-3bd9-4e0b-ba51-45da9bd5042f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.393206, -3.343842, 11.5824,          !- X,Y,Z Vertex 1 {m}
  16.393206, -11.573442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  13.954806, -11.573442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  13.954806, -3.343842, 11.5824;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb5bf67a-59fe-4579-8eae-4f9044844176}, !- Handle
  P_GuestRoom309_312_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {672755bf-0190-47b9-9bc0-98fda36b2e91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f048b634-3570-4064-9b7e-4dd87c3594d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b09b673f-3e03-4bc2-abb5-e0bc28c5cba8}, !- Handle
  P_GuestRoom306_308_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148fac09-1e45-4dfc-9a54-d0872874ef3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfb4dedc-7075-4b41-8055-65f0fa4df489}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  32.6623, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77e2201f-b9e2-49cd-92f8-74d6b10045ef}, !- Handle
  F_GuestRoom424_10272_0_10145,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f29eb214-ef7e-4625-8f11-d1bceabfd3b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {893f6999-70b0-44eb-9760-9dd149d2a444}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 18.3374, 8.8392,                !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6db75466-6aa0-4bb0-96b3-46927d71be9d}, !- Handle
  P_GuestRoom414_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e5eda92-cf7d-4637-a91c-832b5282d790}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b09dad4-fb39-47e8-aea1-7dab02014dae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0df072e0-0e3a-45a9-bd62-9bb7763371ae}, !- Handle
  P_GuestRoom101_10024_0_10022,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {303fa087-8515-448a-a486-acb78a49749d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8784a9c2-b24a-4a65-b1a6-e6f7cc4260e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  44.5495, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  40.5871, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  40.5871, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20dcc1f3-1ea2-4dbe-87e8-81cbaffe06a2}, !- Handle
  W_RearStairsFlr3_3_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {166dfba3-6ca5-4ecf-9f01-3e31ac21ee61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  54.9133, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {166dfba3-6ca5-4ecf-9f01-3e31ac21ee61}, !- Handle
  RearStairsFlr3,                         !- Name
  {957ed2b4-98fe-424f-ad8b-add8b8450ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b14c6052-b923-4814-bfed-d63978f5f8f8}, !- Building Story Name
  {51849450-fa25-4be5-9333-0cce508ea945}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {848e7871-7041-40ab-a028-ce38f36d7476}, !- Handle
  GuestRoom419,                           !- Name
  {d5c69c96-4b49-48e2-840d-331b4f4bd040}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0e22080-5bff-4820-995f-6754a43e7d02}, !- Building Story Name
  {3254bffc-3d75-463d-9551-bb86496c8aa8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {c82ffc78-48cb-4d68-9992-516551279cfb}, !- Handle
  P_CorridorFlr2_7_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d8eceee-c825-45df-aab4-549eb5b4c1cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {204249b6-1cc7-410c-a127-a745919e750a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54a434eb-0e0c-407c-a08d-7e7346659159}, !- Handle
  W_LaundryRoomFlr1_3_0_0_0_1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc6c7922-3ee7-4118-8d08-1d635e6f1b9b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.213, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  35.213, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  34.074, 18.3374, 0.9544,                !- X,Y,Z Vertex 3 {m}
  34.074, 18.3374, 2.3984;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc6c7922-3ee7-4118-8d08-1d635e6f1b9b}, !- Handle
  W_LaundryRoomFlr1_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a82238cc-e82b-422c-b7dd-91d98b5d350f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  40.5871, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c63ae72-f213-49c9-b516-777d420adb5b}, !- Handle
  P_CorridorFlr2_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d8eceee-c825-45df-aab4-549eb5b4c1cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6eb49ee-6b41-450a-863b-72a7beb42105}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c55d470-4180-4284-974f-a8af087433e5}, !- Handle
  P_RearStorageFlr3_10217_0_10124,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cce0ecba-a13c-4e3f-b335-39e2028ffc04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d7bd417-575b-4344-bab4-96632c2b38b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b04f2a4c-3cc1-4ce3-b222-ec2701f2c662}, !- Handle
  W_RearStorageFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b078f88c-2a29-4962-bb8a-2745c2952ca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  54.9133, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  54.9133, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {712042bc-4778-4b2c-8a73-e542f334e877}, !- Handle
  P_CorridorFlr3_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be98726e-deca-4330-809d-0baa157e24e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d3f3b26-bfbf-48b3-afc9-59bf02b14c06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68db596a-8ed3-4f4e-b428-2ee934d10ba1}, !- Handle
  F_GuestRoom215_218_10064_0_10044,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8c1d64f9-4683-472b-933c-b7ed80826020}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {401d375f-2ec5-4e5e-8763-9a3c69272b2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  44.5495, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  44.5495, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fe71627-1c6f-429d-9fe8-c17a9f7e2f62}, !- Handle
  W_GuestRoom201_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86fb838f-7f0a-4431-a67b-9a1fef7a3277}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 0.0488, 6.096,                  !- X,Y,Z Vertex 1 {m}
  0.0487, 0.0488, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 0.0488, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39baf51f-f196-49a1-a0a2-319cf6c3512e}, !- Handle
  P_CorridorFlr1_22_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bae0081-b7be-44af-8ec5-bbbfa7470737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee43bac1-97cb-47a0-b70a-ed45096f72c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  26.8711, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  36.6247, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  36.6247, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63715559-bba2-4036-8c46-b5b59c3ca9d9}, !- Handle
  P_GuestRoom103_10053_0_10040,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f1c2712-bf05-48b6-8ae4-eed2343fd938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a4a59d3-02c7-4594-a8c7-3be185aa7493}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70f8669e-f6e9-4e07-933b-62f086572e73}, !- Handle
  P_GuestRoom414_10290_0_10152,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e5eda92-cf7d-4637-a91c-832b5282d790}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1ce787e-5942-4498-ab8c-0d10a25e7d68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11497df5-ddf7-4a4f-bcb2-e64e27f6070e}, !- Handle
  F_GuestRoom313_10149_0_10090,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d71a8455-ae5d-43dd-87f3-695feb4386dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {835e67de-b930-4e8f-be1a-590aa8eacad1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ec3c08a-924a-4152-b1c7-e740bda47830}, !- Handle
  P_LaundryRoomFlr1_10070_0_10047,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a82238cc-e82b-422c-b7dd-91d98b5d350f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dff0b045-7f2a-445e-9515-7e147d7e4981}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  40.5871, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  40.5871, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  40.5871, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c669b4d-6db5-4040-b6e8-c5ab7aba4404}, !- Handle
  F_GuestRoom401_10223_0_10127,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6f9a429e-9e1f-4e95-a234-cfb46757af27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09d402e4-b67c-4c5b-860b-915c65ec7ba2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 8.8392;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8342d9de-df92-4b6c-8b14-03bbb2387f66}, !- Handle
  P_GuestRoom104_10007_0_10005,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c862e6a3-2630-4e56-82ee-d0f05f77cdd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ac86880-93da-43f5-9cce-ab30e7ea1c0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ff0be7e-c0e9-4da2-96d5-26a381642ea8}, !- Handle
  P_CorridorFlr4_20_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03ba371d-4cc1-4e87-b72e-d6302700e6e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {051768ae-01b0-4ae2-a5a7-1a491e271598}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23465ce3-8064-4e76-80ec-b479936f559b}, !- Handle
  P_FrontStairsFlr2_10189_0_10103,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2312ff0e-2661-4f4f-9166-bfe8ed80b85c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ba6aeef-950b-4dd7-8a3c-cca6d6cd5313}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {205a8f39-830f-43cd-a1c5-4a439559faaf}, !- Handle
  P_GuestRoom220_223_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22325c20-9a98-46ad-9ea9-37a1a67d1999}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a27d088-050b-41e8-9d42-3948c2ce1701}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f0c5ecf-3b63-4017-aa8f-f4e5814933ce}, !- Handle
  W_GuestRoom309_312_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {43697835-fa58-4bd2-9403-36071183608a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.074, 0.0488, 8.1896,                 !- X,Y,Z Vertex 1 {m}
  34.074, 0.0488, 6.7456,                 !- X,Y,Z Vertex 2 {m}
  35.213, 0.0488, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  35.213, 0.0488, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2de16237-ca73-4b95-b88e-ae2023e0f912}, !- Handle
  W_GuestRoom209_212_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7e6335bf-71ec-4187-ba11-e82803bc2e99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.961, 0.0488, 5.4464,                 !- X,Y,Z Vertex 1 {m}
  45.961, 0.0488, 4.0024,                 !- X,Y,Z Vertex 2 {m}
  47.1, 0.0488, 4.0024,                   !- X,Y,Z Vertex 3 {m}
  47.1, 0.0488, 5.4464;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {454d3895-3b63-4f50-8f62-810c4d429950}, !- Handle
  W_EmployeeLoungeFlr1_3_0_0,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96542fd0-9574-4a84-baac-4ec38b5c82aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  44.5495, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  40.5871, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  40.5871, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cfa7366-4e69-4255-85ed-066063f6c471}, !- Handle
  P_GuestRoom220_223_10110_0_10070,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22325c20-9a98-46ad-9ea9-37a1a67d1999}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {152e2bd5-f75c-4f7a-a9eb-cdbb2d8f97db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  23.8231, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e7b3abc-0178-4351-ae4a-be1a75f1970e}, !- Handle
  S_FrontStairsFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {16e54dec-6a42-40e4-b085-735ec05ac32f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 0,                     !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  0.0487, 18.3374, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11545621-e4ac-4aae-ad6b-d0aa014d2759}, !- Handle
  W_GuestRoom420_423_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bea7bff3-33f4-485e-84a6-8095aa8373d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.524, 18.3374, 10.9328,               !- X,Y,Z Vertex 1 {m}
  10.524, 18.3374, 9.4888,                !- X,Y,Z Vertex 2 {m}
  9.385, 18.3374, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  9.385, 18.3374, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bea7bff3-33f4-485e-84a6-8095aa8373d1}, !- Handle
  W_GuestRoom420_423_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccbd1cb5-1f5e-4827-9c06-6d68a6dcdd14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2ec44c5-a653-4bec-96ad-04662936b58f}, !- Handle
  W_FrontLoungeFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c287c8da-f9bb-4c60-91d7-9deff6e528b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 8.279, 3.3528,                  !- X,Y,Z Vertex 1 {m}
  0.0487, 8.279, 0,                       !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 0,                      !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {600c756a-58a8-43cf-8e7b-589bcbdcf932}, !- Handle
  C_FrontOfficeFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {19dc3c6a-b443-45e6-aa20-b487e31f82cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4db36d1b-f1a4-41ff-a39b-fc8fdd2082d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  19.8607, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8194b037-fab9-4afd-b5b2-814b4bae4f4b}, !- Handle
  W_FrontStorageFlr3_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af650cc0-c8f8-4c34-89b0-6d27be672934}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 8.8392,                !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 6.096,                 !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {779163e6-495a-4988-9f7a-39413bdab46a}, !- Handle
  P_GuestRoom409_412_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aae8868-a9e4-48af-bede-f236282d50fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70d59439-100f-492e-ab8f-837d37dce9df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e3f7150-235c-4955-a563-568db43d3939}, !- Handle
  P_GuestRoom409_412_10303_0_10165,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aae8868-a9e4-48af-bede-f236282d50fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3948749b-e546-4db1-942c-a487e72b26ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5e96692-7675-432e-a10a-870b3071b59a}, !- Handle
  W_GuestRoom324_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b1f943-c95f-4c93-8e8e-53f13c9cb4bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 18.3374, 8.8392,                !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 6.096,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {da2d2209-9a14-40e2-8395-6059e4917fcf}, !- Handle
  Refrigeration:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {03d50100-8f7a-456f-9bf4-f38ba0813cad}, !- Handle
  W_GuestRoom202_205_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1ac75530-f863-402c-8fb4-482b5afea712}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.385, 0.0488, 5.4464,                  !- X,Y,Z Vertex 1 {m}
  9.385, 0.0488, 4.0024,                  !- X,Y,Z Vertex 2 {m}
  10.524, 0.0488, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  10.524, 0.0488, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65c28577-2e8d-4b66-a200-3a1534f3cbe7}, !- Handle
  P_GuestRoom414_10286_0_10150,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e5eda92-cf7d-4637-a91c-832b5282d790}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b190d32b-a5d5-42ca-970f-b0764c5931f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96e236cd-b924-4e2d-8978-96ed72934842}, !- Handle
  W_GuestRoom413_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8c3caa1-7e39-4aa1-8c10-e9800bb1bfbf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.923, 0.0488, 10.9328,                !- X,Y,Z Vertex 1 {m}
  49.923, 0.0488, 9.4888,                 !- X,Y,Z Vertex 2 {m}
  51.063, 0.0488, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  51.063, 0.0488, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8c3caa1-7e39-4aa1-8c10-e9800bb1bfbf}, !- Handle
  W_GuestRoom413_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5126321-7ca3-40cf-83bf-28f335b64926}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37427ed1-7b8f-4d4c-962d-8f7082980528}, !- Handle
  P_RearStorageFlr4_10305_0_10167,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cde37d94-0d8f-4be9-b503-792001487e8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5a05a42-580a-4e3b-a307-6e82ec5ad847}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c4f2df4-b5ae-4ea1-95b2-b43e7ac248f6}, !- Handle
  W_MeetingRoomFlr1_5_0_0_0_0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b05bd07a-b97e-4835-81fb-0c8a3e6afba3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.283, 0.0488, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  28.283, 0.0488, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  29.422, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  29.422, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c72eb93-a796-418a-ae83-b30d46d08e7a}, !- Handle
  P_CorridorFlr4_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03ba371d-4cc1-4e87-b72e-d6302700e6e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdb3f4fe-39a2-4f6b-90e7-2535a5e93bba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 8.279, 11.5824,                 !- X,Y,Z Vertex 1 {m}
  0.0487, 8.279, 8.8392,                  !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 11.5824;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccf0795d-4752-40d0-b02b-f5e1417f484a}, !- Handle
  P_GuestRoom209_212_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {faa12cde-18ee-4fb1-b9e0-72faea6dd77c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15da2ffa-0a99-4de4-be8b-31175e8b7077}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84e1f980-a4bf-4fad-a6f1-00bf95c569f1}, !- Handle
  P_ElevatorCoreFlr1_10011_0_10009,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb56b567-7c00-4ec8-8bae-9c081f0bfbd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8f2647a-22b1-401c-870c-ca5408a46fee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5a05a42-580a-4e3b-a307-6e82ec5ad847}, !- Handle
  P_CorridorFlr4_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03ba371d-4cc1-4e87-b72e-d6302700e6e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37427ed1-7b8f-4d4c-962d-8f7082980528}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  54.9133, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3ac7e57-7d7b-452b-b788-4a1c00a5515d}, !- Handle
  P_GuestRoom102_10025_0_10023,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28d53fff-3d85-4beb-8d14-d51fa08963d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ab077c9-66a9-4e35-9399-930401d19883}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  44.5495, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  44.5495, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d00163d6-8d61-4e14-b3ba-a46eb893564f}, !- Handle
  W_FrontStairsFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16e54dec-6a42-40e4-b085-735ec05ac32f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 18.3374, 3.3528,                !- X,Y,Z Vertex 1 {m}
  0.0487, 18.3374, 0,                     !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c91ec4fe-43cd-4504-991d-ce1e9ea56ccf}, !- Handle
  C_GuestRoom224_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2356c7a1-ac1c-451e-ba0b-34440d88c95d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca019a42-6b89-4675-ab8d-74da8b8e396e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 6.096,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e798669-0a17-4d50-9ddf-34e35cf2d2e4}, !- Handle
  W_FrontLoungeFlr1_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c287c8da-f9bb-4c60-91d7-9deff6e528b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 0.0488, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  0.0487, 0.0488, 0,                      !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {800f602a-0710-4a5c-9dc2-d5bbc1c5f24c}, !- Handle
  C_GuestRoom202_205_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {582e4b93-52cb-429c-8724-d58ed99dd1f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2ec4ac5-b2e0-429c-934a-49fc41e4391c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {263804ba-ccf8-46c2-87e1-a8df3f52e8e7}, !- Handle
  S_GuestRoom102_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {28d53fff-3d85-4beb-8d14-d51fa08963d5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  44.5495, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  44.5495, 8.279, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed31cf15-0d28-4d7e-b2d6-ec8b13c4cd11}, !- Handle
  P_GuestRoom101_10045_0_10036,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {303fa087-8515-448a-a486-acb78a49749d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a7c344b-4895-4bff-b70a-911c537e0d20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  40.5871, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  40.5871, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  40.5871, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6942043b-2765-4a38-9de5-5824dcd7fdf9}, !- Handle
  P_LaundryRoomFlr1_10010_0_10008,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a82238cc-e82b-422c-b7dd-91d98b5d350f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af480cdc-1c81-4034-9bb3-a0eb870bc695}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  40.5871, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  40.5871, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d87ab9d9-8ccc-4f0c-88b8-ea34877f1784}, !- Handle
  P_FrontStorageFlr1_10016_0_10014,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7fd3884-3d01-4c41-934b-c8e9dd0ad426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95d9603e-d30d-4f1e-885e-e0e75357764d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61a30cef-eb60-424b-be83-0ed0849f4e4a}, !- Handle
  P_CorridorFlr4_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03ba371d-4cc1-4e87-b72e-d6302700e6e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {026b0f1c-8dee-4fe1-8e17-aa4c64b4b788}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 11.5824,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2bf98e9a-5bb5-4e63-ae14-545bf8bedcc5}, !- Handle
  W_GuestRoom209_212_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7e6335bf-71ec-4187-ba11-e82803bc2e99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.999, 0.0488, 5.4464,                 !- X,Y,Z Vertex 1 {m}
  41.999, 0.0488, 4.0024,                 !- X,Y,Z Vertex 2 {m}
  43.138, 0.0488, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  43.138, 0.0488, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed186f5d-812f-4721-9c85-846009f47039}, !- Handle
  P_GuestRoom313_10216_0_10123,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d71a8455-ae5d-43dd-87f3-695feb4386dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4938563-2c99-4059-8ba1-653399c7bec5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce511b62-4410-4c52-8d97-e84bd6f271a3}, !- Handle
  P_MeetingRoomFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8de2361-b7b4-47d9-9eee-89fd87fd9338}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12f6ef93-45dd-4c9d-8d13-1ecad76c1bb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6247, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  36.6247, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  36.6247, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  36.6247, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23993956-bd8f-4ce6-ad94-171b644a8697}, !- Handle
  W_FrontStairsFlr3_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b958e4bc-df12-47a2-b5f7-105806adbf8e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 18.3374, 8.8392,                !- X,Y,Z Vertex 1 {m}
  0.0487, 18.3374, 6.096,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {767a78f7-73ef-46a4-9d17-7d5ac2d76603}, !- Handle
  P_ExerciseCenterFlr1_10013_0_10011,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a505c8a-c0b6-4757-ad05-537e723464cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbebdb91-eb35-4c13-8b82-a137c6939809}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  23.8231, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  23.8231, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {787bb2d0-4439-4f40-8e1e-4fd8850e5d6e}, !- Handle
  P_GuestRoom213_10118_0_10078,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01c9535f-fbbd-4f42-b424-4c72d6a48011}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e25fc9cf-0eeb-4cd3-b1d2-5f0a314578e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2b457a5-ede7-4f00-8b1d-38fc7a6b4435}, !- Handle
  C_GuestRoom220_223_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {22325c20-9a98-46ad-9ea9-37a1a67d1999}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15704b0b-3e37-4f41-86d3-352eac7e1100}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e2f6847-b496-4853-bbba-1b0a2ec1a362}, !- Handle
  F_GuestRoom209_212_10052_0_10039,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {faa12cde-18ee-4fb1-b9e0-72faea6dd77c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {421faa7a-89db-4b22-b206-7e0a0b9d9d66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  44.5495, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  44.5495, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23182d08-c849-4a74-aec5-1be486cf27e0}, !- Handle
  P_CorridorFlr3_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be98726e-deca-4330-809d-0baa157e24e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {596d8bee-190c-4a8b-aaf2-d409917e8c20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5e152df-d2a9-42da-88d9-44878e856c8b}, !- Handle
  F_RearStairsFlr4_10196_0_10105,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {009c5a19-f2fb-494b-ba7b-b8729feb247c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffda5c8a-cd4f-4406-b1bb-4e9c815abe8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {047d810c-8d1f-4c6e-949f-c377856b99e1}, !- Handle
  W_GuestRoom220_223_3_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b88630c8-df04-433f-a15d-8909cd8b14f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.412, 18.3374, 5.4464,                !- X,Y,Z Vertex 1 {m}
  22.412, 18.3374, 4.0024,                !- X,Y,Z Vertex 2 {m}
  21.272, 18.3374, 4.0024,                !- X,Y,Z Vertex 3 {m}
  21.272, 18.3374, 5.4464;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68264e21-61c0-4083-b77d-ea096874b9fe}, !- Handle
  C_FrontStairsFlr2_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2312ff0e-2661-4f4f-9166-bfe8ed80b85c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a2cea1d-413c-4a3d-8c11-23cd3afd4aff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 6.096,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d4ce689-2c2b-4de4-871b-2c7ff757c07a}, !- Handle
  P_GuestRoom206_208_10116_0_10076,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0402d76-e0c4-4d4c-9a31-692f8f88bc94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a136f45a-dfbf-4d05-9788-1b0b0172f50f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {752f507d-7f67-4950-a6be-80496866d3cb}, !- Handle
  W_GuestRoom201_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2fe71627-1c6f-429d-9fe8-c17a9f7e2f62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.46, 0.0488, 5.4464,                   !- X,Y,Z Vertex 1 {m}
  1.46, 0.0488, 4.0024,                   !- X,Y,Z Vertex 2 {m}
  2.599, 0.0488, 4.0024,                  !- X,Y,Z Vertex 3 {m}
  2.599, 0.0488, 5.4464;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {152dcdcb-6121-45c9-ae17-956306e72a96}, !- Handle
  P_RestroomFlr1_10033_0_10030,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3fa0126-4578-432e-b037-386d2979d41c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4818570b-ffbe-4c28-9e47-ed4a1b12f7dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b88f5f5-5580-4d92-8372-d3f68321189c}, !- Handle
  P_GuestRoom319_10204_0_10111,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4def3ff4-6fb9-44b0-963c-8396a64c8c4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22fcef1f-d289-4528-a6f1-0787d428c0e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d617a5f-f928-44a5-b7b2-e38439d03931}, !- Handle
  W_FrontStairsFlr2_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2312ff0e-2661-4f4f-9166-bfe8ed80b85c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  0.0487, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e46a125e-5695-455c-ad77-a9151f362020}, !- Handle
  P_GuestRoom215_218_10156_0_10092,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c1d64f9-4683-472b-933c-b7ed80826020}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b82b157-d4bb-4838-8ffe-8fc4f72d620f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a687ff2b-0675-4ef9-8275-18d12ebf9c5c}, !- Handle
  P_GuestRoom419_10337_0_10175,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {848e7871-7041-40ab-a028-ce38f36d7476}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {661fe4f1-3134-4e8d-a964-66099ee1cc53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f03eb92-9efb-4755-8ad0-d656bbc87b1c}, !- Handle
  F_GuestRoom409_412_10237_0_10133,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8aae8868-a9e4-48af-bede-f236282d50fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e62eea6d-038e-48e9-9b5e-84fc7e228dfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  32.6623, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79ff1eaa-6380-4452-b376-75793f466cc9}, !- Handle
  P_CorridorFlr2_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d8eceee-c825-45df-aab4-549eb5b4c1cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0b48c2f-6f76-4efc-8a05-2006cb6bc3ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 8.279, 6.096,                   !- X,Y,Z Vertex 1 {m}
  0.0487, 8.279, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8e018ed-9bd7-4b07-bb29-1e92da747dc1}, !- Handle
  P_CorridorFlr1_26_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bae0081-b7be-44af-8ec5-bbbfa7470737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {222cf88f-6b16-4740-8820-e0f7a8e51653}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77836dd0-2f14-463c-bd1d-3e6916fb42ea}, !- Handle
  W_CorridorFlr3_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be98726e-deca-4330-809d-0baa157e24e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  54.9133, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {828ff93c-c635-4a60-a495-0421a91f3161}, !- Handle
  P_FrontStairsFlr1_10017_0_10015,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16e54dec-6a42-40e4-b085-735ec05ac32f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd239687-5844-40bf-b681-9cf88f3341bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  0.0487, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15da2ffa-0a99-4de4-be8b-31175e8b7077}, !- Handle
  P_GuestRoom213_10145_0_10089,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01c9535f-fbbd-4f42-b424-4c72d6a48011}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccf0795d-4752-40d0-b02b-f5e1417f484a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0ce8248-7f35-409b-8441-8035db83e786}, !- Handle
  W_RearStorageFlr3_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cce0ecba-a13c-4e3f-b335-39e2028ffc04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  54.9133, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {893f6999-70b0-44eb-9760-9dd149d2a444}, !- Handle
  C_GuestRoom324_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {80b1f943-c95f-4c93-8e8e-53f13c9cb4bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77e2201f-b9e2-49cd-92f8-74d6b10045ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 8.8392,                !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff5394d1-8e53-42f6-8e78-05fbd6e0d405}, !- Handle
  S_LaundryRoomFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a82238cc-e82b-422c-b7dd-91d98b5d350f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 18.3374, 0,                    !- X,Y,Z Vertex 1 {m}
  40.5871, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15704b0b-3e37-4f41-86d3-352eac7e1100}, !- Handle
  F_GuestRoom320_323_10177_0_10098,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ebd0d65-8afa-4f6c-b80f-bdf6fb8740da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2b457a5-ede7-4f00-8b1d-38fc7a6b4435}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18069a6e-baea-4d69-91f9-9884a34fd51e}, !- Handle
  F_GuestRoom414_10247_0_10136,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4e5eda92-cf7d-4637-a91c-832b5282d790}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6961e4f-3109-464e-87dd-66045a19d2e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a8e1ae1-ea3c-4696-9e6f-aeebd8c9200b}, !- Handle
  W_CorridorFlr3_15_0_0_0_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ab561018-0409-42e1-92b6-ea084ccc1f29}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.0487, 9.6551, 8.356,                  !- X,Y,Z Vertex 1 {m}
  0.0487, 9.6551, 6.936,                  !- X,Y,Z Vertex 2 {m}
  0.0487, 8.7317, 6.936,                  !- X,Y,Z Vertex 3 {m}
  0.0487, 8.7317, 8.356;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab561018-0409-42e1-92b6-ea084ccc1f29}, !- Handle
  W_CorridorFlr3_15_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be98726e-deca-4330-809d-0baa157e24e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  0.0487, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 6.096,                   !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 8.8392;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e7c545b-87b4-4027-bb90-221bc68fe629}, !- Handle
  F_GuestRoom202_205_10032_0_10029,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {582e4b93-52cb-429c-8724-d58ed99dd1f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {081a067c-9ac3-4bf7-b4d6-7c5f24d76cb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  4.0111, 0.0488, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 3.3528;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8655c827-f5ef-49d5-a3fb-73587e0849a2}, !- Handle
  P_GuestRoom219_10163_0_10094,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90c875c4-e400-4228-93e6-a0c11876e2b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a616934a-6fce-48fb-b7ca-466040823e19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.6623, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3ba2a06-bbfa-488f-b898-da21c70b626c}, !- Handle
  S_CorridorFlr1_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3bae0081-b7be-44af-8ec5-bbbfa7470737}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 0,                    !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 0,                      !- X,Y,Z Vertex 4 {m}
  26.8711, 8.279, 0,                      !- X,Y,Z Vertex 5 {m}
  26.8711, 0.0488, 0,                     !- X,Y,Z Vertex 6 {m}
  23.8231, 0.0488, 0,                     !- X,Y,Z Vertex 7 {m}
  23.8231, 8.279, 0,                      !- X,Y,Z Vertex 8 {m}
  0.0487, 8.279, 0,                       !- X,Y,Z Vertex 9 {m}
  0.0487, 10.1078, 0,                     !- X,Y,Z Vertex 10 {m}
  23.8231, 10.1078, 0,                    !- X,Y,Z Vertex 11 {m}
  23.8231, 18.3374, 0;                    !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {32819997-c5d2-493c-ae47-93f26a719f0d}, !- Handle
  P_GuestRoom315_318_10249_0_10137,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e073a18-6d9a-4ca2-bf62-29b05dee4af4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f4b208d-8117-4e65-8ea2-a76e0d3a814d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4818570b-ffbe-4c28-9e47-ed4a1b12f7dc}, !- Handle
  P_FrontLoungeFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c287c8da-f9bb-4c60-91d7-9deff6e528b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {152dcdcb-6121-45c9-ae17-956306e72a96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3414402c-eb97-4d05-8c74-9679acd470dd}, !- Handle
  C_GuestRoom215_218_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c1d64f9-4683-472b-933c-b7ed80826020}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4f472f2-f041-4b05-bb46-38d4f3a1e701}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d996de6b-c499-4eea-9ed2-9ed86ae1342a}, !- Handle
  W_CorridorFlr2_15_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d8eceee-c825-45df-aab4-549eb5b4c1cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  0.0487, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7802b7f5-7642-4fe7-a160-31d166976140}, !- Handle
  C_RearStorageFlr2_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cfdce7ad-ebc8-4b0a-b4f2-4495c762f3a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed1777e3-d01b-4700-b80c-af72ae7a23ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3589ec44-a78b-4f9e-9ea6-0e0909d340ad}, !- Handle
  F_RearStairsFlr2_10001_0_10000,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {62fff86b-2843-46f5-bfb0-fde1a488e327}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46af52ec-a1bf-4213-838b-6aee39819ea7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f0b989e-a753-44c3-b37f-4424756f937d}, !- Handle
  P_CorridorFlr3_7_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be98726e-deca-4330-809d-0baa157e24e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {704dfe1a-dc38-44bc-85e8-16c270a5ef16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66d71102-3966-4dd7-a3ca-60e8f6fce898}, !- Handle
  P_MeetingRoomFlr1_10021_0_10019,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8de2361-b7b4-47d9-9eee-89fd87fd9338}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edbeb487-ad24-4ea9-98f5-2267218c199d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  26.8711, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  26.8711, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  26.8711, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {679291cc-9506-4de3-994a-8622f77e3194}, !- Handle
  P_CorridorFlr4_10287_0_10151,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03ba371d-4cc1-4e87-b72e-d6302700e6e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {750b6400-b11e-43e3-9936-71d859b0bfad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca7613fd-c40d-49cc-ae74-4ef75cc0d5e3}, !- Handle
  C_CorridorFlr3_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {be98726e-deca-4330-809d-0baa157e24e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af468b53-eb5f-4b39-bc04-2bc9b580fc8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 8.8392,               !- X,Y,Z Vertex 4 {m}
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 5 {m}
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 6 {m}
  0.0487, 10.1078, 8.8392,                !- X,Y,Z Vertex 7 {m}
  0.0487, 8.279, 8.8392;                  !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {e94d1dde-90e6-4a1e-be16-4efd118db3a0}, !- Handle
  C_CorridorFlr1_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3bae0081-b7be-44af-8ec5-bbbfa7470737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dddb07f-b29e-4e1d-8d2e-737db76c9a88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 3.3528,               !- X,Y,Z Vertex 4 {m}
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 5 {m}
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 6 {m}
  0.0487, 10.1078, 3.3528,                !- X,Y,Z Vertex 7 {m}
  0.0487, 8.279, 3.3528;                  !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {01e777c3-0fb7-4423-aad6-f242541bf318}, !- Handle
  S_GuestRoom105_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {19dc1b60-2770-49df-802f-99eea44ee736}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 0,                    !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  44.5495, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  44.5495, 18.3374, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {261d0f3a-a9bb-4926-a60c-5bff9e02fb3a}, !- Handle
  P_RearStairsFlr2_5_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62fff86b-2843-46f5-bfb0-fde1a488e327}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c0cde99-7fd5-4766-8e7c-44ceb7beadea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  54.9133, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87f80ade-f179-4396-9198-d461c5148984}, !- Handle
  P_GuestRoom201_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86fb838f-7f0a-4431-a67b-9a1fef7a3277}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7443615-cc3f-4d50-aaf5-3ee06e477506}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 6.096,                  !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a037bfe6-f214-46ff-8e5c-96b04ffc3801}, !- Handle
  P_FrontOfficeFlr1_10015_0_10013,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dc3c6a-b443-45e6-aa20-b487e31f82cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ef13e6f-5f64-46d2-8470-f74c0b11bace}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  19.8607, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  19.8607, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62a1509a-0654-4046-87a4-d266fdf7b6fc}, !- Handle
  C_FrontStairsFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {16e54dec-6a42-40e4-b085-735ec05ac32f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5b21df2-98fe-444f-94d3-2b5f113c25ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  0.0487, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2e18ec3-5f0a-4d97-928a-e38dab6da2c3}, !- Handle
  P_CorridorFlr2_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d8eceee-c825-45df-aab4-549eb5b4c1cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e293fe6-1eba-49fb-a68c-2e5cd5c9da9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3036e47-8830-4f1c-9625-9fffc2ffeb6a}, !- Handle
  F_RearStairsFlr3_10098_0_10060,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {166dfba3-6ca5-4ecf-9f01-3e31ac21ee61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f25dafde-c159-4c08-a87f-a2b43d4e080f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22b7ee5b-9a1a-4fa8-92a4-febf5adba201}, !- Handle
  P_GuestRoom424_10297_0_10159,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f29eb214-ef7e-4625-8f11-d1bceabfd3b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74bf2b63-8e10-4263-835a-4742e25b351d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {606f4f24-663b-422b-97fa-ddbb57d3d311}, !- Handle
  W_FrontOfficeFlr1_3_0_0_0_1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fed44020-41a2-4949-953c-bb3c2d7c778c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.487, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  14.487, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  13.348, 18.3374, 0.9544,                !- X,Y,Z Vertex 3 {m}
  13.348, 18.3374, 2.3984;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e781eb1-f6e3-43ed-ab95-3fa6de3c78c0}, !- Handle
  D_CorridorFlr1_16_0_0_0_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {55f9ef44-8620-4def-ae08-dad1f580eef6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.0487, 10.1058, 2.4364,                !- X,Y,Z Vertex 1 {m}
  0.0487, 10.1058, 0.002,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 8.281, 0.002,                   !- X,Y,Z Vertex 3 {m}
  0.0487, 8.281, 2.4364;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f659c0b-c983-4361-a300-4e3c83d9a7b4}, !- Handle
  P_FrontStorageFlr3_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af650cc0-c8f8-4c34-89b0-6d27be672934}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c12631d5-13c2-4eb3-a11c-231aa39bda24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 8.8392,                !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 6.096,                 !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68162d86-9ed6-427a-b973-beb133f8ce06}, !- Handle
  P_GuestRoom319_10254_0_10139,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4def3ff4-6fb9-44b0-963c-8396a64c8c4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfdd3674-fa4b-4ba2-a9ce-6db2afe7e2bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f26dd13d-b719-4c81-a14b-f2be816a1e6f}, !- Handle
  P_FrontStorageFlr2_10112_0_10072,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63384626-e248-49ca-8263-d79c9c8fff87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94d9d522-1797-4891-b394-a58fb761640e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d36cfad-1ee6-487c-8e94-2163be5030fc}, !- Handle
  P_GuestRoom402_405_10310_0_10169,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32cf2b0d-773d-4299-a8e2-2065efff6ccf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {491b55c0-422c-45dd-b834-a1ae58f65ae9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 11.5824,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 2 {m}
  4.0111, 0.0488, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4f472f2-f041-4b05-bb46-38d4f3a1e701}, !- Handle
  F_GuestRoom315_318_10161_0_10093,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4e073a18-6d9a-4ca2-bf62-29b05dee4af4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3414402c-eb97-4d05-8c74-9679acd470dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f58166d2-5f72-492f-896f-ad04e39ad777}, !- Handle
  P_FrontStorageFlr1_10088_0_10056,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7fd3884-3d01-4c41-934b-c8e9dd0ad426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a1c6f97-1626-4384-b1b6-db73b038f70c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 0,                     !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9237a26f-985b-40ef-bff7-80ad8bdef6e6}, !- Handle
  W_LaundryRoomFlr1_3_0_0_0_0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc6c7922-3ee7-4118-8d08-1d635e6f1b9b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.175, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  39.175, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  38.036, 18.3374, 0.9544,                !- X,Y,Z Vertex 3 {m}
  38.036, 18.3374, 2.3984;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16a3d0ff-2403-4f6a-bb87-a0ddcfd90134}, !- Handle
  P_RearStairsFlr3_4_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {166dfba3-6ca5-4ecf-9f01-3e31ac21ee61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e488f5a3-54b2-43f9-8923-d180c8b5f675}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e488f5a3-54b2-43f9-8923-d180c8b5f675}, !- Handle
  P_GuestRoom314_10197_0_10106,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25459642-60fa-49f1-9bfd-660b9c67bf6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16a3d0ff-2403-4f6a-bb87-a0ddcfd90134}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee4787db-226c-4e87-8c27-ff9db579aa77}, !- Handle
  R_ElevatorCoreFlr4_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0a649582-3577-42a8-9013-e7e0cea76bb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e21d719-cfa9-4c3b-8ac9-3bb67b05ef05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 11.5824,              !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 11.5824,              !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0a649582-3577-42a8-9013-e7e0cea76bb1}, !- Handle
  ElevatorCoreFlr4,                       !- Name
  {e51c7a18-a1bf-4a7d-bf0d-d6517de30520}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0e22080-5bff-4820-995f-6754a43e7d02}, !- Building Story Name
  {d2c57256-1bf5-4eda-a426-50da3b5cf75b}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {b190d32b-a5d5-42ca-970f-b0764c5931f3}, !- Handle
  P_RearStairsFlr4_4_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {009c5a19-f2fb-494b-ba7b-b8729feb247c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65c28577-2e8d-4b66-a200-3a1534f3cbe7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c86ba761-f658-4d68-8625-272aaeb0c4b6}, !- Handle
  P_GuestRoom302_305_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a4d79c-875b-447c-aa2f-1264eea0e5db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a72f83e5-abf6-4fca-aebe-54f1592d292c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {408a0d1f-e710-435f-a778-4cf19f8cac1d}, !- Handle
  C_GuestRoom101_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {303fa087-8515-448a-a486-acb78a49749d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0724ded2-5685-49d9-94a2-19b14278e3c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  44.5495, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  40.5871, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  40.5871, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ee12dd6-0f7e-49d3-8a5c-e3cbd9ad2361}, !- Handle
  P_GuestRoom105_10008_0_10006,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dc1b60-2770-49df-802f-99eea44ee736}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1e60950-c367-4756-92df-578fffbf63cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  44.5495, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea4f91f8-a833-445f-b4c0-c4146b958e2d}, !- Handle
  P_GuestRoom209_212_10137_0_10087,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {faa12cde-18ee-4fb1-b9e0-72faea6dd77c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee437d3f-121f-4256-a8ab-c945eab82028}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  32.6623, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9d89ed2-457e-4b1e-a082-af0664713289}, !- Handle
  C_FrontStairsFlr3_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b958e4bc-df12-47a2-b5f7-105806adbf8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ed1b8d7-b787-4ffd-bb09-2fb725c1cc17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 8.8392,                !- X,Y,Z Vertex 2 {m}
  0.0487, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09d402e4-b67c-4c5b-860b-915c65ec7ba2}, !- Handle
  C_GuestRoom301_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b939ddc-7e5f-482c-a57d-e83f870625ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c669b4d-6db5-4040-b6e8-c5ab7aba4404}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 8.8392,                  !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a76ee76c-c802-4cdd-b59f-7f1a07c52fd2}, !- Handle
  AtticFloor_GR414_1_0_0,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {555201ea-0c0e-4df3-b813-ccc710b8dae6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f5d4f1e-0e94-4480-9159-c69be318c636}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.380406, -3.343842, 11.5824,          !- X,Y,Z Vertex 1 {m}
  66.380406, -11.573442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  62.418006, -11.573442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  62.418006, -3.343842, 11.5824;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1add7d88-f323-47e3-af86-312e0c0f4d3e}, !- Handle
  C_GuestRoom313_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d71a8455-ae5d-43dd-87f3-695feb4386dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2b6c321-c3c2-4a19-b026-b43e6688c67f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55f8bc42-514a-4d10-ae42-f181e70a69d0}, !- Handle
  R_GuestRoom409_412_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8aae8868-a9e4-48af-bede-f236282d50fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34817bcf-f035-4963-91d6-32379ca981c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 11.5824,                !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 11.5824,                !- X,Y,Z Vertex 3 {m}
  32.6623, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c93c8cc8-5057-4a39-a70b-4c588f8f1561}, !- Handle
  W_GuestRoom105_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cf3a6046-8935-425b-845e-9e756c4372e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.1, 18.3374, 2.3984,                  !- X,Y,Z Vertex 1 {m}
  47.1, 18.3374, 0.9544,                  !- X,Y,Z Vertex 2 {m}
  45.961, 18.3374, 0.9544,                !- X,Y,Z Vertex 3 {m}
  45.961, 18.3374, 2.3984;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf3a6046-8935-425b-845e-9e756c4372e7}, !- Handle
  W_GuestRoom105_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dc1b60-2770-49df-802f-99eea44ee736}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  44.5495, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  44.5495, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5856efd9-3bd9-4e0b-ba51-45da9bd5042f}, !- Handle
  R_FrontStairsFlr4_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e504af5a-59b7-47ed-8b73-43807e759e23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d336fd9f-6fbf-44cd-aff2-314854a57981}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 11.5824,               !- X,Y,Z Vertex 2 {m}
  0.0487, 18.3374, 11.5824,               !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d9075f0-3e04-48a9-bd93-460a11947536}, !- Handle
  W_GuestRoom224_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2356c7a1-ac1c-451e-ba0b-34440d88c95d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67ff14ca-7fd3-40bd-bf12-5f75a61721e0}, !- Handle
  P_CorridorFlr3_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be98726e-deca-4330-809d-0baa157e24e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abf2cb7a-7815-4ece-a8a9-4c93a69fcc78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94d9d522-1797-4891-b394-a58fb761640e}, !- Handle
  P_CorridorFlr2_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d8eceee-c825-45df-aab4-549eb5b4c1cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f26dd13d-b719-4c81-a14b-f2be816a1e6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0724ded2-5685-49d9-94a2-19b14278e3c3}, !- Handle
  F_GuestRoom209_212_10048_0_10037,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {faa12cde-18ee-4fb1-b9e0-72faea6dd77c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {408a0d1f-e710-435f-a778-4cf19f8cac1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  44.5495, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  40.5871, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  40.5871, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02a4195e-ca5d-4adc-9693-7334bc41b8c1}, !- Handle
  F_GuestRoom402_405_10227_0_10129,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32cf2b0d-773d-4299-a8e2-2065efff6ccf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca2c1005-460a-4c60-9507-6d1192972cde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  4.0111, 0.0488, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 8.8392;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {222cf88f-6b16-4740-8820-e0f7a8e51653}, !- Handle
  P_GuestRoom103_10026_0_10024,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f1c2712-bf05-48b6-8ae4-eed2343fd938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8e018ed-9bd7-4b07-bb29-1e92da747dc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40892748-b3b4-44ea-99c7-fd8926011e96}, !- Handle
  C_GuestRoom315_318_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4e073a18-6d9a-4ca2-bf62-29b05dee4af4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a5ca0dc-481f-493b-aea3-13a5e7aca8f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5402356-5b3e-4c20-8327-89f5184d7ae8}, !- Handle
  W_GuestRoom319_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4def3ff4-6fb9-44b0-963c-8396a64c8c4e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {689b93a1-bbbe-42dc-b45c-33f3a7ce35b5}, !- Handle
  P_RearStorageFlr2_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfdce7ad-ebc8-4b0a-b4f2-4495c762f3a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50578002-452d-4ddf-abb0-b407286904f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ba6aeef-950b-4dd7-8a3c-cca6d6cd5313}, !- Handle
  P_FrontStorageFlr2_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63384626-e248-49ca-8263-d79c9c8fff87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23465ce3-8064-4e76-80ec-b479936f559b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d757162e-ac43-42bb-bd89-4d150f08cb2b}, !- Handle
  AtticFloor_GR419_1_0_0,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {555201ea-0c0e-4df3-b813-ccc710b8dae6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35469479-42b0-4d8b-bc1a-963c7a32ffba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.568406, -3.343842, 11.5824,          !- X,Y,Z Vertex 1 {m}
  46.568406, -11.573442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  42.606006, -11.573442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  42.606006, -3.343842, 11.5824;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3b41da7-2723-4841-b7d2-ae526e3254b9}, !- Handle
  W_FrontStairsFlr2_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2312ff0e-2661-4f4f-9166-bfe8ed80b85c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  0.0487, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  0.0487, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15346c0f-e84f-4124-a192-a096bdd6d961}, !- Handle
  P_ElevatorCoreFlr3_10206_0_10113,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80986f85-43b7-4bbf-9190-5e753e323ee1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e010170-4996-4647-a5d3-e9471d480c0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  26.8711, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13a57995-4a4d-468e-b579-13fa50c7b40f}, !- Handle
  W_GuestRoom313_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {560f1142-6cd8-480c-a2d7-b3a4e5196bed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.923, 0.0488, 8.1896,                 !- X,Y,Z Vertex 1 {m}
  49.923, 0.0488, 6.7456,                 !- X,Y,Z Vertex 2 {m}
  51.063, 0.0488, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  51.063, 0.0488, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {560f1142-6cd8-480c-a2d7-b3a4e5196bed}, !- Handle
  W_GuestRoom313_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d71a8455-ae5d-43dd-87f3-695feb4386dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {537856c4-e577-4a11-b586-e3ade302c399}, !- Handle
  P_GuestRoom301_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b939ddc-7e5f-482c-a57d-e83f870625ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c25dfbe-2dd9-4eb9-b519-3ea5dd29e98a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 6.096,                  !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 8.8392;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee724b12-0cf9-4304-b786-6b087430e760}, !- Handle
  C_GuestRoom104_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c862e6a3-2630-4e56-82ee-d0f05f77cdd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2992b7c4-2195-42a9-9adb-8dbb5dd9657e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {761087e2-c1c8-45f1-9c32-337dd8a810cc}, !- Handle
  P_GuestRoom102_10049_0_10038,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28d53fff-3d85-4beb-8d14-d51fa08963d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d1bad07-29c8-4eb2-9d8e-61aaff04e14e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  44.5495, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  44.5495, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  44.5495, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e10326b-878a-49d1-991c-443c06af5468}, !- Handle
  C_FrontStorageFlr1_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d7fd3884-3d01-4c41-934b-c8e9dd0ad426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dddf8c20-0742-48bd-b404-e9c54b4047a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16d4d115-bfff-44c2-b5c9-be3fc22c7242}, !- Handle
  F_GuestRoom206_208_10035_0_10031,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e0402d76-e0c4-4d4c-9a31-692f8f88bc94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89e5ab19-2844-49bc-9205-330e83326e19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  23.8231, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c12631d5-13c2-4eb3-a11c-231aa39bda24}, !- Handle
  P_FrontStairsFlr3_10279_0_10148,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b958e4bc-df12-47a2-b5f7-105806adbf8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f659c0b-c983-4361-a300-4e3c83d9a7b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e53f0a2-ac13-45b7-a667-eaa5a78c8599}, !- Handle
  F_ElevatorCoreFlr3_10166_0_10095,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {80986f85-43b7-4bbf-9190-5e753e323ee1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {097386e6-d6f6-4ee8-9ace-8884b8c9a242}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {63313b8a-25ed-41ea-9c6c-023f31ee4efd}, !- Handle
  15000,                                  !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Surface,
  {87592c1b-0da8-402c-9388-5a7547ff2752}, !- Handle
  W_FrontStorageFlr4_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e2a9850-5bb1-4051-a25a-0f1217a9342c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 11.5824,               !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 8.8392,                !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97d30ed3-bed1-4a0e-afb2-675e77fa5735}, !- Handle
  P_FrontStorageFlr4_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e2a9850-5bb1-4051-a25a-0f1217a9342c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {350714d5-4302-494a-b75f-042a1b9c9587}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 11.5824,               !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 8.8392,                !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13c94394-5da6-41ea-a83c-89e92ba2d178}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_3,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6e798669-0a17-4d50-9ddf-34e35cf2d2e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.89, 0.0488, 2.3984,                  !- X,Y,Z Vertex 1 {m}
  12.89, 0.0488, 0.9544,                  !- X,Y,Z Vertex 2 {m}
  14.944, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  14.944, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2c84b9f-8f9a-45e2-a030-67f5a8e60f2d}, !- Handle
  W_RearStorageFlr1_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b078f88c-2a29-4962-bb8a-2745c2952ca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  54.9133, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  54.9133, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {aa92f754-e002-4fcd-8d93-b609f510475b}, !- Handle
  Entry Canopy,                           !- Name
  ,                                       !- Construction Name
  {76696a56-6137-4ebf-9b1a-1e6fae59f7be}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.5718, 3.3526,                      !- X,Y,Z Vertex 1 {m}
  0, 13.7153, 3.3526,                     !- X,Y,Z Vertex 2 {m}
  -9.1435, 13.7153, 3.3526,               !- X,Y,Z Vertex 3 {m}
  -9.1435, 4.5718, 3.3526;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {648774d5-990c-4731-9035-eb072a894db7}, !- Handle
  W_CorridorFlr1_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bae0081-b7be-44af-8ec5-bbbfa7470737}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  54.9133, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {76696a56-6137-4ebf-9b1a-1e6fae59f7be}, !- Handle
  {56c7902b-abd7-4eef-bd45-2aeea20f2379}, !- Name
  Space,                                  !- Shading Surface Type
  {3bae0081-b7be-44af-8ec5-bbbfa7470737}; !- Space Name

OS:Surface,
  {a067f420-c463-4847-8214-00adf5563945}, !- Handle
  F_GuestRoom215_218_10072_0_10048,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8c1d64f9-4683-472b-933c-b7ed80826020}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04db295f-4a35-49e7-9bce-17ee50c13e42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  40.5871, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {878cada9-0f3b-4df4-aa80-341c13a4406e}, !- Handle
  P_GuestRoom219_10167_0_10096,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90c875c4-e400-4228-93e6-a0c11876e2b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a39052ae-5275-45c7-b779-301a71f9a464}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dba2b79-bd5c-48ec-ac1c-d117bd681fd9}, !- Handle
  P_GuestRoom424_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f29eb214-ef7e-4625-8f11-d1bceabfd3b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06e4bbc5-14e4-49fe-9471-107013ce5671}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 11.5824,               !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 8.8392,                !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5dfeb164-6a63-4ecb-87b7-4cba4234d3cf}, !- Handle
  W_GuestRoom409_412_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25f18a5d-2ccb-4b56-b251-8c59ee242231}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.961, 0.0488, 10.9328,                !- X,Y,Z Vertex 1 {m}
  45.961, 0.0488, 9.4888,                 !- X,Y,Z Vertex 2 {m}
  47.1, 0.0488, 9.4888,                   !- X,Y,Z Vertex 3 {m}
  47.1, 0.0488, 10.9328;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {812b4c24-39df-4d7e-aebc-fec91bcb0e06}, !- Handle
  P_RearStorageFlr4_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cde37d94-0d8f-4be9-b503-792001487e8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78b9a914-b7f0-42b3-9df6-fdcc5aa92a67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43d1c9d3-7299-483d-b295-592732b96b3a}, !- Handle
  C_RearStorageFlr3_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
