  -3.74324023015719, 1.74599342523682e-047, 1.33354901179798e-094, !- X,Y,Z Vertex 3 {m}
  -3.74324023015719, -1.74599342523682e-047, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee77c5bd-19ca-4fb0-8077-c958d714cf3c}, !- Handle
  Surface 296,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d4858537-cbdd-4926-8d65-35861fab07de}, !- Construction Name
  {2d9b4756-732f-4475-baca-6913312c25cc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.74324023015719, -13.2555119485009, 4.572, !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-015, -13.2554794462082, 4.572, !- X,Y,Z Vertex 2 {m}
  3.20593071881819e-031, -6.98397370094727e-047, 4.572, !- X,Y,Z Vertex 3 {m}
  -3.74324023015719, 0, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {faec20e1-2cad-4c08-94d9-df7069b1b51d}, !- Handle
  RR 35,                                  !- Name
  {eb13b7bb-7da3-4616-88a3-f26096c3a2c3}, !- Space Type Name
  {1340a035-d8ec-4609-aab9-7a4e9829ca53}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  7.37802043123118,                       !- X Origin {m}
  -13.2555072719196,                      !- Y Origin {m}
  135.026399999996,                       !- Z Origin {m}
  {b4669094-89ef-4d09-b9e2-f3153bd4851c}, !- Building Story Name
  {4eb67f29-80b4-4777-92f8-138702aa523a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e368333e-be3b-4eab-bc40-8ebc042bef6e}, !- Handle
  Surface 297,                            !- Name
  Floor,                                  !- Surface Type
  {27147925-5762-4d55-8e29-c605ae38a90c}, !- Construction Name
  {faec20e1-2cad-4c08-94d9-df7069b1b51d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3780204312312, 13.2555093666122, 0,  !- X,Y,Z Vertex 1 {m}
  0, 13.2555075177547, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -7.3780204312312, 3.25022926667089e-005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff6c1310-d22e-4538-91b4-3b6eb452d23b}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  {7562799e-725f-42bd-84e5-669fe061d5ad}, !- Construction Name
  {faec20e1-2cad-4c08-94d9-df7069b1b51d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fe41b4a-2050-4810-94d2-bbe31dd59b40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3780204312312, 3.25022926667089e-005, 4.572, !- X,Y,Z Vertex 1 {m}
  -7.3780204312312, 3.25022926667089e-005, 0, !- X,Y,Z Vertex 2 {m}
  -1.81974021119753e-026, -4.13081027711633e-021, 0, !- X,Y,Z Vertex 3 {m}
  -1.81974021119753e-026, -4.13081027711633e-021, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {466eab2c-358a-4d1c-aa30-1f48603749d0}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  {7562799e-725f-42bd-84e5-669fe061d5ad}, !- Construction Name
  {faec20e1-2cad-4c08-94d9-df7069b1b51d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3780204312312, 13.2555093666122, 4.572, !- X,Y,Z Vertex 1 {m}
  -7.3780204312312, 13.2555093666122, 0,  !- X,Y,Z Vertex 2 {m}
  -7.3780204312312, 3.25022926667089e-005, 0, !- X,Y,Z Vertex 3 {m}
  -7.3780204312312, 3.25022926667089e-005, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38b0dfe8-f32a-4637-af74-2a5f6d12901c}, !- Handle
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {faec20e1-2cad-4c08-94d9-df7069b1b51d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a315896-0103-43ef-94ea-edb1ffa3af74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13.2555075177547, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 13.2555075177547, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.3780204312312, 13.2555093666122, 0,  !- X,Y,Z Vertex 3 {m}
  -7.3780204312312, 13.2555093666122, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa80ff58-6d8c-4286-9fcd-1a22cb527130}, !- Handle
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {faec20e1-2cad-4c08-94d9-df7069b1b51d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b12b9bda-7575-4824-9f08-26ed485ea18a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.0987010560171e-027, -2.75387351808646e-021, 4.572, !- X,Y,Z Vertex 1 {m}
  -3.0329003520057e-027, 1.38787361145934e-054, -4.02383400927222e-054, !- X,Y,Z Vertex 2 {m}
  3.0329003520057e-027, 13.2555075177547, 4.02383400927222e-054, !- X,Y,Z Vertex 3 {m}
  -3.0329003520057e-027, 13.2555075177547, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91473375-db88-4a66-8d0f-d360ee2fafaa}, !- Handle
  Surface 302,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d4858537-cbdd-4926-8d65-35861fab07de}, !- Construction Name
  {faec20e1-2cad-4c08-94d9-df7069b1b51d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.21316014080228e-026, -2.75387351808646e-021, 4.572, !- X,Y,Z Vertex 1 {m}
  0, 13.2555075177547, 4.572,             !- X,Y,Z Vertex 2 {m}
  -7.3780204312312, 13.2555093666122, 4.572, !- X,Y,Z Vertex 3 {m}
  -7.3780204312312, 3.25022926667089e-005, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {828285c1-201f-4a59-9386-979d98402c1a}, !- Handle
  Office PR 35c,                          !- Name
  ,                                       !- Space Type Name
  {1340a035-d8ec-4609-aab9-7a4e9829ca53}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -28.2923350306868,                      !- X Origin {m}
  6.75501673157815,                       !- Y Origin {m}
  135.026399999996,                       !- Z Origin {m}
  {b4669094-89ef-4d09-b9e2-f3153bd4851c}, !- Building Story Name
  {48516cfb-081d-42bf-a7cf-7f88042a7a5d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1e9f65ef-f0b2-45fb-befc-444a2b081e34}, !- Handle
  Surface 308,                            !- Name
  Floor,                                  !- Surface Type
  {27147925-5762-4d55-8e29-c605ae38a90c}, !- Construction Name
  {828285c1-201f-4a59-9386-979d98402c1a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.3009727922087, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  47.4470410958748, -0.97464805839764, 0, !- X,Y,Z Vertex 2 {m}
  42.8750410958748, -4.16926731610896, 0, !- X,Y,Z Vertex 3 {m}
  31.4901457714955, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  -11.4687596606966, -4.15250617449475, 0, !- X,Y,Z Vertex 6 {m}
  -16.0407596606966, -0.945437263055616, 0, !- X,Y,Z Vertex 7 {m}
  -0.802212322315812, 4.572, 0;           !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {ae493acb-03fe-4824-a37f-ba168fac0467}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {828285c1-201f-4a59-9386-979d98402c1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38a25cbc-b786-4276-93d8-6d2d617c664c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.4687596606966, -4.15250617449475, 4.572, !- X,Y,Z Vertex 1 {m}
  -11.4687596606966, -4.15250617449475, 2.09452719884159e-032, !- X,Y,Z Vertex 2 {m}
  -1.80656932067142e-016, 4.98954329711245e-016, -1.71630161222233e-032, !- X,Y,Z Vertex 3 {m}
  -1.80656932067141e-016, 4.98954329711245e-016, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c24b2f5-4334-42f9-84a9-7bb5afedeba9}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {828285c1-201f-4a59-9386-979d98402c1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2761e300-8c08-47ec-9752-391ab6b26f86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.0407596606966, -0.945437263055615, 4.572, !- X,Y,Z Vertex 1 {m}
  -16.0407596606966, -0.945437263055615, -1.32720562519336e-031, !- X,Y,Z Vertex 2 {m}
  -11.4687596606966, -4.15250617449475, -1.32720562519336e-031, !- X,Y,Z Vertex 3 {m}
  -11.4687596606966, -4.15250617449475, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c79d09d8-08bf-42e6-8800-e8aa5c7ea6aa}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {828285c1-201f-4a59-9386-979d98402c1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.802212322315811, 4.572, 4.572,       !- X,Y,Z Vertex 1 {m}
  -0.802212322315812, 4.572, -3.04866304885114e-031, !- X,Y,Z Vertex 2 {m}
  -16.0407596606966, -0.945437263055614, -1.52433152442557e-031, !- X,Y,Z Vertex 3 {m}
  -16.0407596606966, -0.945437263055615, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2de08b02-94d6-4e2a-b173-ec68a8adfcf2}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {828285c1-201f-4a59-9386-979d98402c1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.3009727922087, 4.572, 4.572,         !- X,Y,Z Vertex 1 {m}
  32.3009727922087, 4.572, 2.74014763890711e-030, !- X,Y,Z Vertex 2 {m}
  -0.802212322315812, 4.572, 0,           !- X,Y,Z Vertex 3 {m}
  -0.802212322315812, 4.572, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6058463-0fc1-4e32-8c5d-376eb3c07fc8}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {828285c1-201f-4a59-9386-979d98402c1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.4470410958748, -0.974648058397634, 4.572, !- X,Y,Z Vertex 1 {m}
  47.4470410958748, -0.974648058397637, -9.13382546302371e-031, !- X,Y,Z Vertex 2 {m}
  32.3009727922087, 4.572, 3.65353018520948e-030, !- X,Y,Z Vertex 3 {m}
  32.3009727922087, 4.572, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48a55ca9-13f9-4f4a-bc00-3459020037f8}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {828285c1-201f-4a59-9386-979d98402c1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5f75acb-c6f6-4997-bad2-d3b36e523704}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.8750410958748, -4.16926731610896, 4.572, !- X,Y,Z Vertex 1 {m}
  42.8750410958748, -4.16926731610896, 0, !- X,Y,Z Vertex 2 {m}
  47.4470410958748, -0.97464805839764, 0, !- X,Y,Z Vertex 3 {m}
  47.4470410958748, -0.974648058397637, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36e12f34-13b1-4278-98d2-e2bd8963cdc4}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {828285c1-201f-4a59-9386-979d98402c1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f42eb84-3bc0-4a0a-8aab-2938e15a858e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4901457714955, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  31.4901457714955, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  42.8750410958748, -4.16926731610896, 0, !- X,Y,Z Vertex 3 {m}
  42.8750410958748, -4.16926731610896, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31ee008a-d4e5-4e88-9374-010feeb287d2}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {828285c1-201f-4a59-9386-979d98402c1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac76fd6e-bf6f-4eb1-9e83-53a371a24191}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.22884786855405e-016, 2.54545573295635e-016, 4.572, !- X,Y,Z Vertex 1 {m}
  4.57239680661227e-034, 8.48485244318783e-017, -3.14928788200658e-033, !- X,Y,Z Vertex 2 {m}
  31.4901457714955, -8.48485244318784e-017, 3.14928788200658e-033, !- X,Y,Z Vertex 3 {m}
  31.4901457714955, 8.48485244318783e-017, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec3006e0-5c64-4265-9708-030d34b0dcea}, !- Handle
  Surface 317,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d4858537-cbdd-4926-8d65-35861fab07de}, !- Construction Name
  {828285c1-201f-4a59-9386-979d98402c1a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.8750410958748, -4.16926731610896, 4.572, !- X,Y,Z Vertex 1 {m}
  47.4470410958748, -0.974648058397637, 4.572, !- X,Y,Z Vertex 2 {m}
  32.3009727922087, 4.572, 4.572,         !- X,Y,Z Vertex 3 {m}
  -0.802212322315812, 4.572, 4.572,       !- X,Y,Z Vertex 4 {m}
  -16.0407596606966, -0.945437263055615, 4.572, !- X,Y,Z Vertex 5 {m}
  -11.4687596606966, -4.15250617449475, 4.572, !- X,Y,Z Vertex 6 {m}
  -1.22884786855405e-016, 3.39394097727513e-016, 4.572, !- X,Y,Z Vertex 7 {m}
  31.4901457714955, 0, 4.572;             !- X,Y,Z Vertex 8 {m}

OS:Rendering:Color,
  {1d121999-fc8e-4590-9549-f2cb463b1618}, !- Handle
  Rendering Color 62,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66c50b7e-816e-49f7-a158-d1c0db34a3fa}, !- Handle
  Rendering Color 63,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Surface,
  {74a99d2e-2781-48f4-846f-08e7ac644699}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48fefa1e-1147-45f5-b815-a25562d1b0a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.94713744502324, 0.00533038639472434, 4.572, !- X,Y,Z Vertex 1 {m}
  4.94713744502324, 0.00533038639472434, 8.61182867082151e-035, !- X,Y,Z Vertex 2 {m}
  4.94655034896259, 0.00532975381701877, -2.31011654250324e-014, !- X,Y,Z Vertex 3 {m}
  4.94537532086817, 0.00532848776087267, 4.572; !- X,Y,Z Vertex 4 {m}

OS:DefaultConstructionSet,
  {1340a035-d8ec-4609-aab9-7a4e9829ca53}, !- Handle
  90.1-2007 - CZ5 - Office,               !- Name
  {dd98e3d0-f2b2-4535-8c4b-c05522cfaacf}, !- Default Exterior Surface Constructions Name
  {ff304f1a-db08-459d-acb9-3a3544e6ab71}, !- Default Interior Surface Constructions Name
  {ca7be31b-16c7-4f38-a4da-d3851f159f7b}, !- Default Ground Contact Surface Constructions Name
  {5ed92823-a6d2-495c-b085-432b273b630b}, !- Default Exterior SubSurface Constructions Name
  {4018ef70-f204-446c-92ca-51f2adfa65ae}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:Material:NoMass,
  {ddcdba67-c966-446a-9a9e-cbf7254b8b37}, !- Handle
  MAT-SHEATH,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {cb16c54c-074d-40d6-ac85-7f847d6f4ed8}, !- Handle
  Proposed Glz,                           !- Name
  1.41956583527837,                       !- U-Factor {W/m2-K}
  0.33,                                   !- Solar Heat Gain Coefficient
  0.42;                                   !- Visible Transmittance

OS:Rendering:Color,
  {a649a1a8-af1c-4c19-9c59-5388cea690b2}, !- Handle
  Rendering Color 64,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae31624d-818a-4a7e-bb7c-8f3fb9a95afb}, !- Handle
  Rendering Color 65,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {415acf51-5752-401c-9796-ce0eeed101ef}, !- Handle
  Rendering Color 66,                     !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db4acf5c-5cd1-424b-a209-e476c216cc51}, !- Handle
  Rendering Color 67,                     !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ecdfdf2b-f7d0-4f29-8852-65ac82b4a55a}, !- Handle
  Rendering Color 68,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {04877efd-5493-4ebd-a1d0-50490406ddb8}, !- Handle
  Rendering Color 69,                     !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48f5536e-f443-46eb-b1ce-91655d0311f9}, !- Handle
  Rendering Color 70,                     !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5ac6cbc5-3fdc-4e01-b047-8ee2882e9375}, !- Handle
  Rendering Color 71,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {22588dd2-4eb3-406f-ada6-a2e3c1243c4c}, !- Handle
  Rendering Color 72,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ba9d6bbc-e4b5-425b-8ffc-1a337fa9cd62}, !- Handle
  Rendering Color 73,                     !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {900b815b-b780-4872-aade-34ffe7ffcf67}, !- Handle
  Rendering Color 74,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f91c7415-b11c-4035-b892-fe8984d0e361}, !- Handle
  Rendering Color 75,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4fbeeb82-62bd-4fb9-8e67-4f585c684930}, !- Handle
  Rendering Color 76,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb6c16ec-c305-4c8d-9735-3e8df74f8b0b}, !- Handle
  Rendering Color 77,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {80ab339b-345f-48e3-8f5e-dbdd8272e86b}, !- Handle
  Rendering Color 78,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9416739e-8216-45c2-b519-18a6fb3427bc}, !- Handle
  Rendering Color 79,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0a7393f7-b881-4ac1-97a2-a158568c0ecf}, !- Handle
  Rendering Color 80,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30e61438-479c-4f49-ba57-1863ce062adb}, !- Handle
  Rendering Color 81,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {01dacb5a-c60f-435c-980c-f767a2c21f68}, !- Handle
  Rendering Color 82,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cd452d19-246e-4ecb-8356-0bbdda963917}, !- Handle
  Rendering Color 83,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28757e5b-3b8b-4333-bc38-a06012c66952}, !- Handle
  Rendering Color 84,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b8a0e65a-d912-4fee-b736-e3ae673d708d}, !- Handle
  Rendering Color 85,                     !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b0b245f7-f55e-4314-b1dc-c79cbf6cef06}, !- Handle
  Rendering Color 86,                     !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {784c6d0f-af0a-4261-8aa7-c43b3fe64498}, !- Handle
  Rendering Color 87,                     !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e38a5294-b9ad-4659-ad28-5a9f25b35530}, !- Handle
  Rendering Color 88,                     !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {269a9354-8305-469d-becf-0055a899f36d}, !- Handle
  Rendering Color 89,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d2c82ec-a18c-426b-897f-f33d5d9c23f0}, !- Handle
  Rendering Color 90,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {01e59271-d468-48ff-8db9-12661ba7e9c0}, !- Handle
  Rendering Color 91,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0687d018-5834-48f0-99aa-e1a3bc21f0d9}, !- Handle
  Rendering Color 92,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1eb8eef1-d070-4f41-b6fa-1f954f6c857e}, !- Handle
  Rendering Color 93,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43702e22-42de-4c7a-8c51-f4b802bb5312}, !- Handle
  Rendering Color 94,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {44ae8e71-909e-4f2b-9586-0744529fec91}, !- Handle
  Rendering Color 95,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {987e61d2-a758-4e37-94be-7b8a2ab6ddb5}, !- Handle
  Rendering Color 96,                     !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2bac6d12-3073-4ff9-9b0f-f6cb8a6367da}, !- Handle
  Rendering Color 97,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {826ff682-b64a-4592-9a3e-e9df1acaf671}, !- Handle
  Rendering Color 98,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3ce011f3-5ebc-4e65-804f-30f1355d9f8b}, !- Handle
  Rendering Color 99,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {83fe8e7c-24de-4631-b89d-e0be5cde1a42}, !- Handle
  Rendering Color 100,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c279521c-d770-4275-86cb-728b4db2dbe7}, !- Handle
  Rendering Color 101,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a8d819b-ff2a-4cb0-83a1-f7deeb1e58ac}, !- Handle
  Rendering Color 102,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e8074ba-4b0c-427e-8e08-1561d906491f}, !- Handle
  Rendering Color 103,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c1d84297-9276-4f1d-bf00-a8cb900b7c7c}, !- Handle
  Rendering Color 104,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {72669cfa-2d70-4064-a873-3addc72bf57d}, !- Handle
  Rendering Color 105,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {29a9f695-3388-41fd-b2a7-9071b06bca26}, !- Handle
  Rendering Color 106,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {859665ed-012e-4f57-ada3-cb876f62d94e}, !- Handle
  Rendering Color 107,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a30eaa6-3f81-4631-95fd-cfdf142c52b4}, !- Handle
  Rendering Color 108,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {938e685a-98d2-4e84-b943-32095ca5fd06}, !- Handle
  Rendering Color 109,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b69a06e7-0aa5-4da0-8a80-5286bd55457d}, !- Handle
  Rendering Color 110,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {29d87016-77c0-4f11-bb84-2402f3735b41}, !- Handle
  Rendering Color 111,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4ef6bbc2-f52d-400f-9ade-268c698c7224}, !- Handle
  Rendering Color 112,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e789ffc7-3d05-48a1-81b6-cb4cb2bf1157}, !- Handle
  Rendering Color 113,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ede60d22-389e-4fae-9ab5-eb430ee31ee0}, !- Handle
  Rendering Color 114,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7c3fd5e7-29fa-4282-ba32-78971e605365}, !- Handle
  Rendering Color 115,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c9aa79a-b79a-48cb-9ac0-43929365f0c7}, !- Handle
  Rendering Color 116,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3eee28dc-a874-46b9-a0f0-d3cdb610a5c1}, !- Handle
  Rendering Color 117,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d9a9249-8fe3-4808-bee6-28c1a63a7a70}, !- Handle
  Rendering Color 118,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {16723332-2222-4c9e-bb6e-ae1cac9c3d68}, !- Handle
  Rendering Color 119,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {31ecd2ce-678d-41cc-b29b-afe490e3b073}, !- Handle
  Rendering Color 120,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e597027-c480-4f9b-af9b-a9a72bff2820}, !- Handle
  Rendering Color 121,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {70ed6bd3-d14f-4e8b-9863-c120ece5625d}, !- Handle
  Rendering Color 122,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fcbba1a1-a2f3-49b6-a941-fe782b33c357}, !- Handle
  Rendering Color 123,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0cba3dd8-eada-4ec9-84df-8bef515326b2}, !- Handle
  Rendering Color 124,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {054a8305-4941-4fe0-a6aa-b7d941650b59}, !- Handle
  Rendering Color 125,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {52b0e1f8-2875-4d04-996e-9c721171866e}, !- Handle
  Rendering Color 126,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {234a442d-ebe9-407a-b2f5-e7158fd641d0}, !- Handle
  Rendering Color 127,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e8296b8-6789-48ad-9e09-c8320078c7ef}, !- Handle
  Rendering Color 128,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed1357f6-10c4-4669-99a8-e30dd2002ee2}, !- Handle
  Rendering Color 129,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {20a5a9df-88b2-4be7-960a-155e149ff22f}, !- Handle
  Rendering Color 130,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7517685e-dcc4-4f57-9410-92a0f5c5a054}, !- Handle
  Rendering Color 131,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68ae5d01-3148-421c-afcb-8f0af2c3808b}, !- Handle
  Rendering Color 132,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c7e9f6bf-a864-4735-b295-9735a62777f3}, !- Handle
  Rendering Color 133,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7fdfb5b1-1a4d-482a-850f-4107b8e4add0}, !- Handle
  Rendering Color 134,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {021b1d62-c84d-4f3a-a072-4b7c1f5f6553}, !- Handle
  Rendering Color 135,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20a125b1-175d-4d18-b16d-f652298a7641}, !- Handle
  Rendering Color 136,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8a38c61-7ed6-4f91-b16a-0eb3d06e0e83}, !- Handle
  Rendering Color 137,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9c9ce3dc-f489-41a6-a528-5bf079738e03}, !- Handle
  Rendering Color 138,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {87f87e06-a915-4487-83b9-6acb4e68be79}, !- Handle
  Rendering Color 139,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {eb8a940a-1378-4765-b3f3-8a98ff7cd87f}, !- Handle
  Rendering Color 140,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f14220e-b456-4524-9488-9f2fe96b3f59}, !- Handle
  Rendering Color 141,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e599f43b-d793-467a-bd71-21e5573c6bb4}, !- Handle
  Rendering Color 142,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43991898-0d0d-443f-b50d-67907f0f8318}, !- Handle
  Rendering Color 143,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {957f5790-5c7e-41c4-a5e8-cb45add72a6b}, !- Handle
  Rendering Color 144,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e40c2b48-fd4e-4081-9065-fe12cca32036}, !- Handle
  Rendering Color 145,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24d3120b-600c-4053-8fb8-3b202b35bc20}, !- Handle
  Rendering Color 146,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {89566f18-6fb8-47b6-b036-cb55e552666a}, !- Handle
  Rendering Color 147,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8723cbbc-6610-43fc-a674-05df050711e7}, !- Handle
  Rendering Color 148,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5768206a-db64-433c-ac5c-0fddc58b5371}, !- Handle
  Rendering Color 149,                    !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9f05135c-8536-4d0a-a160-ff0c5b839b57}, !- Handle
  Rendering Color 150,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {066986b4-b1bd-4e0f-a99f-6837b394472e}, !- Handle
  Rendering Color 151,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3f034cc9-c391-4646-960a-d7fa8cca9e01}, !- Handle
  Rendering Color 152,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9334a518-97fe-436f-bdf8-b7a06ff2db74}, !- Handle
  Rendering Color 153,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {416c25fc-ff4c-411e-b47f-1b6bd05398fd}, !- Handle
  Rendering Color 154,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f8596e4-1c6f-411d-9a16-91f9c1d9663d}, !- Handle
  Rendering Color 155,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {282ea0db-4e36-4042-9572-86dd9ec6e270}, !- Handle
  Rendering Color 156,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {99d9c43b-ee93-4ef2-a997-9f067f832209}, !- Handle
  Rendering Color 157,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4915f33a-8b68-4e89-a834-caa0c3ed599c}, !- Handle
  Rendering Color 158,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2cd3bbf3-ad33-497b-b042-fdb8e914835f}, !- Handle
  Rendering Color 159,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {03ffb692-ddfa-49ce-a310-50cbaca5514a}, !- Handle
  Rendering Color 160,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {04984810-5aa3-4c83-8331-b9efb3f2e995}, !- Handle
  Rendering Color 161,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ddf97232-4f59-4dec-b409-dba4ed6063a7}, !- Handle
  Rendering Color 162,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0ab16aba-3a9d-4339-83e5-e8d24db3fe13}, !- Handle
  Rendering Color 163,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {58114bf1-7a66-4616-ad72-49e811271175}, !- Handle
  Rendering Color 164,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5191e349-d594-4b9c-9d14-13328a51aa2b}, !- Handle
  Rendering Color 165,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e89586e-541c-4a68-a65b-687c94499974}, !- Handle
  Rendering Color 166,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f3eff2dd-7b15-4ce6-a293-aa379f818bc7}, !- Handle
  Rendering Color 167,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5783bf74-5c7e-4225-b761-c48470a072be}, !- Handle
  Rendering Color 168,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3e955b2d-21ac-4669-9be4-53c1a5a6be28}, !- Handle
  Rendering Color 169,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {16b22dcc-1f48-4d76-8ce1-61df5c6a3dcd}, !- Handle
  Rendering Color 170,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {13dbe2cd-6dfa-4a11-9ddc-256c25444768}, !- Handle
  Rendering Color 171,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57763cc2-ba66-43b4-a56e-35d0fc164cfa}, !- Handle
  Rendering Color 172,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {74c8f8ac-b20d-45f1-a57c-54acb24060aa}, !- Handle
  Rendering Color 173,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd117263-e0ea-45a8-9cde-62b5bc3a5ac3}, !- Handle
  Rendering Color 174,                    !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f8ee5ae2-45b8-41c6-8350-9bba22c0103b}, !- Handle
  Rendering Color 175,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5e1950a4-d9f7-4b81-a522-8e226308724f}, !- Handle
  Rendering Color 176,                    !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {869e569a-cb4c-4634-8681-4b1a3d0dccde}, !- Handle
  Rendering Color 177,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b33cf77e-1d67-4fa1-9834-71545265d0e4}, !- Handle
  Rendering Color 178,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {27df8c7d-1c8e-4f1b-83c6-26c66ab61968}, !- Handle
  Rendering Color 179,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {24bc8858-b990-4fa3-ba92-2ba25a085d41}, !- Handle
  Rendering Color 180,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7330c09-e8c4-49f2-bd6d-4d08b305dfe4}, !- Handle
  Rendering Color 181,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9bc3aabb-453a-4760-befd-f15f3b16fe8d}, !- Handle
  Rendering Color 182,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a442d660-755b-43f1-8ed3-ba34bfba1f82}, !- Handle
  Rendering Color 183,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8af31b40-dfe0-49d7-84b0-5d5c8ba89e49}, !- Handle
  Rendering Color 184,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {482f072f-b49c-4d8d-8dbc-029c71095c3b}, !- Handle
  Rendering Color 185,                    !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a2778b3f-bcc6-442f-b100-8bb9acf67818}, !- Handle
  Rendering Color 186,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {55d0af3c-7e47-4df9-8d31-fa429ecc800a}, !- Handle
  Rendering Color 187,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {64456bbe-b859-4106-beba-527cc85169a0}, !- Handle
  Rendering Color 188,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3c672dc4-ed78-40f9-9d52-4bf667bec160}, !- Handle
  Rendering Color 189,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {92e0630b-2be0-44fb-88ff-69c5adef8b64}, !- Handle
  Rendering Color 190,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48476ef4-1217-428a-8df9-69d5ae615df1}, !- Handle
  Rendering Color 191,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc758b68-33c9-4d23-aeac-6f0c8daa920a}, !- Handle
  Rendering Color 192,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b7d2cf3a-c1a1-4fd0-807a-2082d2c5a2dd}, !- Handle
  Rendering Color 193,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {26d8f5df-dcbb-4f81-8514-1dc93cfd848e}, !- Handle
  Rendering Color 194,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fb85127f-3ef2-4c97-8635-faa18c869f45}, !- Handle
  Rendering Color 195,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a087d739-74a4-46de-90ef-7fcb11ac2cd1}, !- Handle
  Rendering Color 196,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bad8e028-7c53-4bdb-86e0-0c211167641f}, !- Handle
  Rendering Color 197,                    !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a774ca73-88f3-4e9c-98ad-c37c5b68c285}, !- Handle
  Rendering Color 198,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b7a7df1-cefc-46de-a52e-e40f427c937b}, !- Handle
  Rendering Color 199,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4fbc615f-4ebc-40a2-8a5b-5b520e6e4af0}, !- Handle
  Rendering Color 200,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cc6b1e66-ffd6-4b47-a8b7-a4d556c6495a}, !- Handle
  Rendering Color 201,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d05a5dd0-96e4-442b-8d55-5063ad30ea8e}, !- Handle
  Rendering Color 202,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0dfad0e4-5889-4f5b-9ff1-b53b1a8700b7}, !- Handle
  Rendering Color 203,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b439079c-8544-4b68-88d6-61949969e1ad}, !- Handle
  Rendering Color 204,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d1275db2-2721-4c6f-b014-784db80c686d}, !- Handle
  Rendering Color 205,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {924272c2-eea8-4f05-93ac-0663c6423e5f}, !- Handle
  Rendering Color 206,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1cc7952f-2100-410a-851d-105e0ae96cd9}, !- Handle
  Rendering Color 207,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7b7394b-8eba-46e2-8346-d31491a91ce1}, !- Handle
  Rendering Color 208,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5191f46a-90b4-4d73-b661-88d0670dbf1b}, !- Handle
  Rendering Color 209,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a4e8ce6-dfd2-4700-b854-038370a2c65a}, !- Handle
  Rendering Color 210,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ba27a01-faf3-4be5-ae93-c224b000a832}, !- Handle
  Rendering Color 211,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5bdcd470-b9a1-4579-a842-d31a2597a467}, !- Handle
  Rendering Color 212,                    !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0ee74044-3bd2-4a2d-96fd-8c8acd10b7df}, !- Handle
  Rendering Color 213,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b5b47f2-14f6-40ca-b1c2-14aba52c8b34}, !- Handle
  Rendering Color 214,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {531f5c74-940d-401b-96e3-bd0769ca1552}, !- Handle
  Rendering Color 215,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a2911dc-c761-4acd-9950-bf6a37f155af}, !- Handle
  Rendering Color 216,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {886a5da4-bf1e-48df-9b00-e60076c43249}, !- Handle
  Rendering Color 217,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {18dee099-dfde-450c-9602-0fa6833eed67}, !- Handle
  Rendering Color 218,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {91338a2e-1566-43e2-a733-b40f92866fdc}, !- Handle
  Rendering Color 219,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48edd289-3783-4e67-97e4-67a144ae1066}, !- Handle
  Rendering Color 220,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f59538aa-39d1-410a-b553-d953fcaccff1}, !- Handle
  Rendering Color 221,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53f6b8d4-d125-4a4b-935d-e05c7b5615f2}, !- Handle
  Rendering Color 222,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {829e008c-8bec-4c52-bc8a-5ce95e452d19}, !- Handle
  Rendering Color 223,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {52b04009-485f-4183-a5e3-6445ac9cd64f}, !- Handle
  Rendering Color 224,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ce30b37-21f6-4e35-9da5-ab13a2cef900}, !- Handle
  Rendering Color 225,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e900567-6740-4960-9704-22a31be9d443}, !- Handle
  Rendering Color 226,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b425a4a-366d-4df9-a98a-31be38f98f5a}, !- Handle
  Rendering Color 227,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2218601c-9c00-4f62-9393-e4ccfa157be5}, !- Handle
  Rendering Color 228,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e0a2931c-8415-4aa9-a85b-61fb1ef1693f}, !- Handle
  Rendering Color 229,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {10de6022-277b-4fd0-a867-84978b9510c0}, !- Handle
  Rendering Color 230,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {343068dc-5352-43b8-9784-cd092d37de5e}, !- Handle
  Rendering Color 231,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e54843c1-e4a1-415f-8415-01ba3cfa3f07}, !- Handle
  Rendering Color 232,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f5be3d7-1f2e-466c-9ac2-962b3d4e5870}, !- Handle
  Rendering Color 233,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ecb60127-3add-4276-bd09-3030c03226c7}, !- Handle
  Rendering Color 234,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e0b7c9f-f29f-43a6-bd60-39ed01f511bf}, !- Handle
  Rendering Color 235,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c29e13c-525d-4553-83fd-292a996e052f}, !- Handle
  Rendering Color 236,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {58cda116-1209-4c32-85cf-dc9bf28dba56}, !- Handle
  Rendering Color 237,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a9e7e2c0-6baf-4f44-8a0a-aaf0de6e9653}, !- Handle
  Rendering Color 238,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {951628a1-91f1-43dd-a056-d755128b7a31}, !- Handle
  Rendering Color 239,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {325f08a9-9993-469e-9d1d-e70f29047ecd}, !- Handle
  Rendering Color 240,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b7eb5eaf-a780-4a31-9220-e92068fbde22}, !- Handle
  Rendering Color 241,                    !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4ef18a2e-0569-410e-93f5-7edbcbe1dd7c}, !- Handle
  Rendering Color 242,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c46b1069-8d74-4fe7-9986-644ba3bbe363}, !- Handle
  Rendering Color 243,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0b9a77c5-9112-45b2-a5bc-db13b8e21941}, !- Handle
  Rendering Color 244,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c9712765-cb01-48c8-a787-95b45b6fb58e}, !- Handle
  Rendering Color 245,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71e4110e-8949-4377-b425-2a82927b12e1}, !- Handle
  Rendering Color 246,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d122801b-7454-404a-b6c6-cd40291ca044}, !- Handle
  Rendering Color 247,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b8478140-f050-4ec6-9f39-3cc6e12b382b}, !- Handle
  Rendering Color 248,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {553b507c-a059-47dc-84ef-7a898773813a}, !- Handle
  Rendering Color 249,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {82298683-8062-4305-a4c6-68d2cd185c3d}, !- Handle
  Rendering Color 250,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bbcf9eed-fd7e-4492-a108-37a5f817b7a9}, !- Handle
  Rendering Color 251,                    !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b3c4beaa-6006-4a7d-8cde-cdc1fbc1c1ff}, !- Handle
  Rendering Color 252,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {55dde2e8-60eb-4459-8fe2-546a4bb4d23e}, !- Handle
  Rendering Color 253,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {742da8c4-346e-4458-adc3-3570a59373a6}, !- Handle
  Rendering Color 254,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c783d24d-0e6c-4892-a280-47f334b062a4}, !- Handle
  Rendering Color 255,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd747271-5cac-46ba-853b-46675acb4500}, !- Handle
  Rendering Color 256,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {17546d6a-71ef-4967-8aeb-65ef746af1b8}, !- Handle
  Rendering Color 257,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7819df62-48de-422c-9faf-af1c166762d4}, !- Handle
  Rendering Color 258,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ea488b0-cc9d-48e6-a49d-c98a18f9431d}, !- Handle
  Rendering Color 259,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d53f492-2066-4114-bec2-5e325cb99296}, !- Handle
  Rendering Color 260,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd92caaa-dd52-4f16-a1a7-98b5c14d6229}, !- Handle
  Rendering Color 261,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {77211486-a369-44c4-8094-b0355e30c033}, !- Handle
  Rendering Color 262,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a851372d-4731-453f-9ab5-b6bb992da775}, !- Handle
  Rendering Color 263,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4dc6dc61-5564-482e-9be9-872e9ca25c48}, !- Handle
  Rendering Color 264,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5e7247bc-3377-4ee0-b0f9-9e17c5174f36}, !- Handle
  Rendering Color 265,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e41c19ab-6aab-4a73-85b4-f60fd6411d7e}, !- Handle
  Rendering Color 266,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5ebcf273-a11f-4ff9-8e32-984bc52577ad}, !- Handle
  Rendering Color 267,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a74892f-3fe2-443d-83d0-198a0647250e}, !- Handle
  Rendering Color 268,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ce3be944-22d7-4ef8-b749-0c30aca04ff8}, !- Handle
  Rendering Color 269,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f394661-1dc7-449e-8c56-247834518837}, !- Handle
  Rendering Color 270,                    !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {eb19bc68-167e-4458-9330-702a4e33f218}, !- Handle
  Rendering Color 271,                    !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab8a6d18-9ca4-452c-a4fa-0ba3b5581601}, !- Handle
  Rendering Color 272,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {171e8f9b-5e2a-49c5-9c85-8e673c1febcc}, !- Handle
  Rendering Color 273,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {695cbb25-ba23-4fe0-b43a-1caa652fb920}, !- Handle
  Rendering Color 274,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bfe7c6f2-75a1-4677-835c-8fd91db69a7b}, !- Handle
  Rendering Color 275,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84e07f5e-05a2-4644-82ae-3e13be03ad80}, !- Handle
  Rendering Color 276,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {845af7ef-65ef-4cc3-8821-d108eda3fe35}, !- Handle
  Rendering Color 277,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e91ee338-9e00-4cee-8e9d-bc8c842616c6}, !- Handle
  Rendering Color 278,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f4e946c-64ac-41d0-b11f-ac3e4b3c6d9e}, !- Handle
  Rendering Color 279,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e927f57-70ff-49e0-96a6-2456864bc6c5}, !- Handle
  Rendering Color 280,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75554394-47a8-4d5e-83df-044d5d64148d}, !- Handle
  Rendering Color 281,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c7191a10-c762-482b-8400-39af76a5c14d}, !- Handle
  Rendering Color 282,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {294ad09b-4385-4b8e-b3ad-33fa0e2d9a73}, !- Handle
  Rendering Color 283,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {abec6f0e-8377-4782-b7b8-c21dca342916}, !- Handle
  Rendering Color 284,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57bf3f10-ebe4-439c-b33f-86cb192707be}, !- Handle
  Rendering Color 285,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4613518a-2e01-4e1a-99e1-cd4303db12a1}, !- Handle
  Rendering Color 286,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e959740-4343-4d82-a7f1-e1d23383da95}, !- Handle
  Rendering Color 287,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3f8492f-90df-4002-8856-7e2748f9330d}, !- Handle
  Rendering Color 288,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c4d8a846-e0a1-41c3-a66d-bd0e4427d478}, !- Handle
  Rendering Color 289,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2eaa65b1-f9ac-450d-aa14-ee3b3a7eecec}, !- Handle
  Rendering Color 290,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a8658e59-5385-4d53-bf03-5d6cd746643a}, !- Handle
  Rendering Color 291,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a47ba58-293c-408c-93c8-c98119419cd5}, !- Handle
  Rendering Color 292,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {586683a7-4619-4bf7-9a7d-d6f7707edf3f}, !- Handle
  Rendering Color 293,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fbc8e48b-dc75-41c6-8a8b-fd21eb904c3c}, !- Handle
  Rendering Color 294,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6555b5bb-c646-4209-b4eb-23f1ee7fb936}, !- Handle
  Rendering Color 295,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {45775f06-0ebd-4cba-92b0-440bc7d0b1f7}, !- Handle
  Rendering Color 296,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {001a691c-a230-47b8-bfb9-ce2cd7580543}, !- Handle
  Rendering Color 297,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {15815618-0148-4724-86f8-4a73a2bb6836}, !- Handle
  Rendering Color 298,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a6fcd13-1773-40a7-9c5d-9049af799aaf}, !- Handle
  Rendering Color 299,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a370bd0-3935-472f-afe0-4a50af7efbd9}, !- Handle
  Rendering Color 300,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d2b0d393-056a-4d9c-abad-0b5f36fb6330}, !- Handle
  Rendering Color 301,                    !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {223134d4-06ae-4f87-8dfa-5787c00161c2}, !- Handle
  Rendering Color 302,                    !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f0ce5761-5688-4528-ae47-6e8f0d2f92b0}, !- Handle
  Rendering Color 303,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28a9e77e-4845-4c8a-9b77-3e150b9b445a}, !- Handle
  Rendering Color 304,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {19f9c293-2892-4b44-80a3-76c9239e6b6c}, !- Handle
  Rendering Color 305,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2a3af70f-4924-4b39-83de-efe7cbbf1dd5}, !- Handle
  Rendering Color 306,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4eacabbb-5830-4708-85dc-98306c10a84c}, !- Handle
  Rendering Color 307,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd71fecb-cdd7-4a46-b406-deaf694eceb7}, !- Handle
  Rendering Color 308,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa413bf2-234a-49d1-a313-c906a9897457}, !- Handle
  Rendering Color 309,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b00260d-663d-48cd-9e67-41a61695dcf8}, !- Handle
  Rendering Color 310,                    !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88e75fc1-193c-4a52-ba57-1c13a1e8cc67}, !- Handle
  Rendering Color 311,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d97b3b6-bc91-4adc-8a11-0f0def3241c7}, !- Handle
  Rendering Color 312,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b435dae4-2acb-4576-b3b6-08a62fca96a4}, !- Handle
  Rendering Color 313,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4796abe8-d58f-4861-abaa-bc37079b00a2}, !- Handle
  Rendering Color 314,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6cb725d3-35bd-4991-9735-eb3ffa3c3a05}, !- Handle
  Rendering Color 315,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f581c9a4-7ae6-44db-80c1-54c0af84d7a8}, !- Handle
  Rendering Color 316,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {26459529-b071-499f-ae55-a493a25a76d8}, !- Handle
  Rendering Color 317,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ca95fb76-ebaf-48a7-bb93-962a4a4a45d5}, !- Handle
  Rendering Color 318,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b894c928-b573-4f70-ace2-b2431abef0b5}, !- Handle
  Rendering Color 319,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5c978f20-5f3f-4b11-8acc-1456e5b8f427}, !- Handle
  Rendering Color 320,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4d29f32d-7e82-46c3-b506-849ab1939460}, !- Handle
  Rendering Color 321,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1978ca17-2ba3-480b-b1d2-21fd47af163f}, !- Handle
  Rendering Color 322,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b1007813-4553-474a-b91c-709062447695}, !- Handle
  Rendering Color 323,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4c3cde3c-1166-4ccb-92d2-6444e3e73cff}, !- Handle
  Rendering Color 324,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bf3c1bfa-61f9-4fee-a6a7-47e9fa93b22c}, !- Handle
  Rendering Color 325,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8bcb1c74-43d2-46ac-a274-2ab352a3d3ff}, !- Handle
  Rendering Color 326,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {012d2b70-fd70-4015-88a3-4c022c4196ac}, !- Handle
  Rendering Color 327,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3e74ce20-04d0-4c95-9545-8d55f05638b6}, !- Handle
  Rendering Color 328,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {84f68324-6291-46e4-9c8b-4b4a71d4b189}, !- Handle
  Rendering Color 329,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a1a9a789-d489-4fe5-8225-9800ab906068}, !- Handle
  Rendering Color 330,                    !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {412746eb-bd7e-41a5-9156-e68970380203}, !- Handle
  Rendering Color 331,                    !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {92d373f9-e369-41c8-818e-f8103d7dbbca}, !- Handle
  Rendering Color 332,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b7431fd2-0b92-4bdd-a575-504a5ce3d5a1}, !- Handle
  Rendering Color 333,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4ebca4bd-d283-4525-b1f2-f14e70ec5236}, !- Handle
  Rendering Color 334,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4abebe36-6419-4d7c-9a57-e193f154e115}, !- Handle
  Rendering Color 335,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {59e10ec2-d9ea-4311-8419-73bedc08dbbb}, !- Handle
  Rendering Color 336,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f60c376-e07e-4e79-974e-feac6058acc2}, !- Handle
  Rendering Color 337,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {810b4cad-85a9-4b04-b18b-0512e96c4417}, !- Handle
  Rendering Color 338,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2140d97b-6bb1-477c-9b3a-932380a812ff}, !- Handle
  Rendering Color 339,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3296664f-9b87-4aba-b46b-57b0c2cc0b7a}, !- Handle
  Rendering Color 340,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d15f1bb0-5114-4338-9083-c6d784891d90}, !- Handle
  Rendering Color 341,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d3aaa38b-3351-44ae-9713-7c85b36a06cf}, !- Handle
  Rendering Color 342,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c6943620-09e0-4d40-89f3-ec8620baa448}, !- Handle
  Rendering Color 343,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7413ffcc-bd66-4469-89ab-1eba8afbed5a}, !- Handle
  Rendering Color 344,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f541f6a-7bed-4de7-b0be-1ba71bdef17e}, !- Handle
  Rendering Color 345,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {12f27667-54f7-4019-8acc-ead573855ce6}, !- Handle
  Rendering Color 346,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {287270b1-083e-4951-9feb-51c519aac991}, !- Handle
  Rendering Color 347,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ef1ed3fd-18a9-4fa6-8f8d-41b38dca6b45}, !- Handle
  Rendering Color 348,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d48f882-f58c-4b94-b734-5e0e2c4a5f84}, !- Handle
  Rendering Color 349,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6cafbfa9-c8db-4b3d-b5a1-d7ae9c663776}, !- Handle
  Rendering Color 350,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dce3e906-0eaf-4c60-9b09-809fc105eca9}, !- Handle
  Rendering Color 351,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f58657a-be28-46a8-92df-94dc082e064a}, !- Handle
  Rendering Color 352,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8de47dd2-c634-4f50-b718-8328f16f0d4a}, !- Handle
  Rendering Color 353,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3af35ebd-306d-40d4-a245-8b0716de15ab}, !- Handle
  Rendering Color 354,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3545aed9-9fa5-4035-82e5-b4065777bd03}, !- Handle
  Rendering Color 355,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e2dda3cb-18c7-4404-a135-b0b1df8a8e9b}, !- Handle
  Rendering Color 356,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ee6e1c4-79ec-48ec-8fc3-420123b18be2}, !- Handle
  Rendering Color 357,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c06b8255-f78e-4b0e-b13d-3b4feae17871}, !- Handle
  Rendering Color 358,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5eb6dfc0-0104-4c25-84e1-dc73233e4b67}, !- Handle
  Rendering Color 359,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {576741f9-4054-4995-a0dc-e19f99b04445}, !- Handle
  Rendering Color 360,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e9395f7-e690-4b55-ae0f-91f82cb4bb47}, !- Handle
  Rendering Color 361,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cefaecc5-d53e-40ef-9033-5ac307bbc2cb}, !- Handle
  Rendering Color 362,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {74533c5e-a093-40cb-bea8-61b08a5707c1}, !- Handle
  Rendering Color 363,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68220838-f0a7-437d-9a21-1b1fa22025fb}, !- Handle
  Rendering Color 364,                    !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4288cb6a-cd74-490d-9c07-d03bcb8f53ff}, !- Handle
  Rendering Color 365,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {37cb74e0-9fc4-4040-8446-8bf47e741c71}, !- Handle
  Rendering Color 366,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9efe36b1-fd00-4d53-8fa2-25bbd074a356}, !- Handle
  Rendering Color 367,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8991a3df-9e5b-4934-9ced-4d5c43bd6042}, !- Handle
  Rendering Color 368,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed1ccf4f-9c14-4a36-a57c-1178128cf6b4}, !- Handle
  Rendering Color 369,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2cedc73c-2d0e-474e-b3e2-6a8f5127642f}, !- Handle
  Rendering Color 370,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c753886e-2f51-4758-b8ac-1b46b9d91a03}, !- Handle
  Rendering Color 371,                    !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ec863e6-2fdb-47f6-823e-615ac1b31dd1}, !- Handle
  Rendering Color 372,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1db7f434-1a19-482b-a57a-a58140c2ea28}, !- Handle
  Rendering Color 373,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a76f836f-997f-457c-8532-bd77d800e474}, !- Handle
  Rendering Color 374,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2a64f39d-965a-46fa-b9bb-4bfba825a3ec}, !- Handle
  Rendering Color 375,                    !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ed4f3e5-969c-4e46-b967-bd9e5a6d090d}, !- Handle
  Rendering Color 376,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1cde553c-adc6-4019-a806-f6a01c13dd9b}, !- Handle
  Rendering Color 377,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3935f8bf-e917-4005-8709-4cc257b2a4e1}, !- Handle
  Rendering Color 378,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {30d21f37-fbf0-4d5f-9522-c02ede9845e9}, !- Handle
  Rendering Color 379,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {78f3a65b-7973-494d-8aee-ff2c5389732b}, !- Handle
  Rendering Color 380,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {04b14534-0b3e-487c-b68a-e868b391e07f}, !- Handle
  Rendering Color 381,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {987ae406-3b6c-4587-979f-4d0191ec0d96}, !- Handle
  Rendering Color 382,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6aa11e90-7f4b-41d7-b382-d43c4417145a}, !- Handle
  Rendering Color 383,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e11d046f-0cd5-4c31-b9cf-71da49f486e0}, !- Handle
  Rendering Color 384,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dbbe6b60-8862-42ee-aff8-b00f007a4504}, !- Handle
  Rendering Color 385,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8520bf3b-eeed-4791-84e6-0220d7009c93}, !- Handle
  Rendering Color 386,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cc748b3e-1e95-4091-9240-d26b2bfc4922}, !- Handle
  Rendering Color 387,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aaebe22c-e973-4d3f-b057-c69351f2210e}, !- Handle
  Rendering Color 388,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1994734f-e854-4985-825f-bd976b57ab1f}, !- Handle
  Rendering Color 389,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0454840f-cc12-42d9-b5b5-559b4651fc1a}, !- Handle
  Rendering Color 390,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c84faf71-b6f1-4fff-b0ab-4e9082a2e134}, !- Handle
  Rendering Color 391,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2cd0dde2-f5d2-4c17-9ad1-ed0c8cfad2f0}, !- Handle
  Rendering Color 392,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5dc877be-f117-4571-86d6-3517639183ff}, !- Handle
  Rendering Color 393,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {69bdac18-b3d7-4a73-b6e0-024617a25561}, !- Handle
  Rendering Color 394,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb23c20b-2358-4b00-819e-a4c267fbc5ec}, !- Handle
  Rendering Color 395,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5b35fad7-0da7-4b61-996e-37c2c3ba8acd}, !- Handle
  Rendering Color 396,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d5e01f49-d9a8-401d-b23f-09972510ec75}, !- Handle
  Rendering Color 397,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8be5f992-5dde-481d-b9d6-f208b5b3cff1}, !- Handle
  Rendering Color 398,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {19d66374-3592-4c16-9ed1-c62e1cf6b3eb}, !- Handle
  Rendering Color 399,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d122c38a-8114-4eb1-8c8e-8c53f63bb344}, !- Handle
  Rendering Color 400,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1fbb38ee-cea0-44ad-a165-2838dcb788ab}, !- Handle
  Rendering Color 401,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f86b8d1c-92eb-41c4-ac4a-68ef1b4fc355}, !- Handle
  Rendering Color 402,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a30fdbd-56a9-48f3-a328-ed143f61d6e1}, !- Handle
  Rendering Color 403,                    !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8a184466-9031-4ea5-aa72-d4fd279863bb}, !- Handle
  Rendering Color 404,                    !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ea5f2b5-4cde-4fb1-ad62-66eee6d85223}, !- Handle
  Rendering Color 405,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8c566530-b235-4dcc-9941-41e67cfb88a2}, !- Handle
  Rendering Color 406,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ee5e775b-b8c6-4d53-9a87-1dae642e47e1}, !- Handle
  Rendering Color 407,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fead5852-85d5-4def-a10a-1e3d835e954f}, !- Handle
  Rendering Color 408,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {570c767c-7c12-4ec5-ada9-9c1b367a3526}, !- Handle
  Rendering Color 409,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa03df13-e9cc-405c-9936-f71d14f93832}, !- Handle
  Rendering Color 410,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {56c184f9-5951-4312-adb1-83a9d8ef3498}, !- Handle
  Rendering Color 411,                    !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71850fda-99ea-478e-94da-e2bbf2bf0102}, !- Handle
  Rendering Color 412,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b1195cfc-6c3e-4003-8665-1d64826cfe4b}, !- Handle
  Rendering Color 413,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d05ce744-f708-4199-b51e-cf30469ba43e}, !- Handle
  Rendering Color 414,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8620c5f6-eead-42ad-bff4-23db820e2f15}, !- Handle
  Rendering Color 415,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {99ea961e-df3a-45f5-acf6-c937d16c6f72}, !- Handle
  Rendering Color 416,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b68945d1-1830-4d71-854e-396fb0f79685}, !- Handle
  Rendering Color 417,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {24df7e27-ca26-413d-acb0-a563db3757b8}, !- Handle
  Rendering Color 418,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4e620865-5ecb-4bd0-ba4a-93a62da4d635}, !- Handle
  Rendering Color 419,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4e9950b8-80d4-4d9c-9882-7cb0d39c623e}, !- Handle
  Rendering Color 420,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {54df9da9-4e95-489c-a82d-5c636c875275}, !- Handle
  Rendering Color 421,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7cf2fe2a-e452-4477-8b8c-3575dd649ff2}, !- Handle
  Rendering Color 422,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {daa0a6cc-da7c-4197-982e-406e6d370cd9}, !- Handle
  Rendering Color 423,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4db38bfe-ab7b-4c9d-bd3b-c00d123c61dd}, !- Handle
  Rendering Color 424,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8ffabd5-b1cd-4bae-b8fd-d678903b4bd2}, !- Handle
  Rendering Color 425,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1af3c7ce-4af3-4d28-919b-a5af2be0df96}, !- Handle
  Rendering Color 426,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b028b643-7a69-4009-859e-2a0ca04e7611}, !- Handle
  Rendering Color 427,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {753ff27e-32cd-4db3-8dd3-82eb07734af4}, !- Handle
  Rendering Color 428,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1f5a67ab-21e5-4f1a-a392-c7b50e361924}, !- Handle
  Rendering Color 429,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {599f099f-a0a2-460d-ba51-f62dd234a00d}, !- Handle
  Rendering Color 430,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4deaaf96-92cf-48d1-a52d-152c2430ec8a}, !- Handle
  Rendering Color 431,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {773af641-811b-4e20-9471-0869094ca478}, !- Handle
  Rendering Color 432,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {caf6636e-f7c4-49cc-a0bf-845f787883e7}, !- Handle
  Rendering Color 433,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e80a756a-b8e1-408f-858a-d32487efb42a}, !- Handle
  Rendering Color 434,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28320612-5bcd-4ebe-8b3f-4b30bfeae487}, !- Handle
  Rendering Color 435,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a511c542-a723-45fd-af6a-53c3b78db823}, !- Handle
  Rendering Color 436,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a080175-807e-4ad8-8949-a21627c1e586}, !- Handle
  Rendering Color 437,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eba155ac-4c6f-41c7-aa5e-cfc8a08da647}, !- Handle
  Rendering Color 438,                    !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a46ba581-b0c3-4cc7-a5e5-e848a3dd7dc0}, !- Handle
  Rendering Color 439,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8da875eb-a224-4bd6-b8d9-6e4cb7389506}, !- Handle
  Rendering Color 440,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39aaa5c8-5b87-47e7-a974-e9b3862c293c}, !- Handle
  Rendering Color 441,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {10d32fcb-ffd3-4a86-80f9-fc578230cc91}, !- Handle
  Rendering Color 442,                    !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14661f27-e653-46d7-b3a1-6a876cfa0207}, !- Handle
  Rendering Color 443,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {767cf6ed-ba3d-4496-aaf9-6d0a00776262}, !- Handle
  Rendering Color 444,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5057d26e-95f4-43b9-81d2-1be5a71cc5fe}, !- Handle
  Rendering Color 445,                    !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {46f919d8-b2b7-407e-8651-ec3e46106bc9}, !- Handle
  Rendering Color 446,                    !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {523e28d3-7ab6-4d50-8669-ec7d01729c73}, !- Handle
  Rendering Color 447,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {59566675-5397-4b06-9e41-35187a94536b}, !- Handle
  Rendering Color 448,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8d8c2305-bf20-43cd-8013-067dfa9bbd7d}, !- Handle
  Rendering Color 449,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {dfa4582f-6c54-4536-a00d-471c11fd33a1}, !- Handle
  Rendering Color 450,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31fc5d16-f7b7-4525-8001-2679eca1e22e}, !- Handle
  Rendering Color 451,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d684d2c1-81e9-4dfb-a69e-e614cecacdaf}, !- Handle
  Rendering Color 452,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a0abd596-eb6e-4b5a-8ac2-b15391b6ebcf}, !- Handle
  Rendering Color 453,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c5ae4b7f-a14e-4331-bd08-6fe264e084d9}, !- Handle
  Rendering Color 454,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9022027c-7c97-419e-b0d5-e47fa9f4b051}, !- Handle
  Rendering Color 455,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f130ccd0-c73a-4666-939b-7d224ec2c76f}, !- Handle
  Rendering Color 456,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {63056933-4b1d-4f53-ab69-c820d06663b5}, !- Handle
  Rendering Color 457,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d120a6ed-aece-42f1-95ca-6b519679a059}, !- Handle
  Rendering Color 458,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af3d19b3-d2be-4d05-b66a-7d76db6f1f6d}, !- Handle
  Rendering Color 459,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f0558468-8c67-4146-9f12-3c5f89bc4eea}, !- Handle
  Rendering Color 460,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e7eac406-b909-443c-b6f3-11d29dde81f8}, !- Handle
  Rendering Color 461,                    !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3aa80588-6159-4bfb-b2df-5c2935ed3d10}, !- Handle
  Rendering Color 462,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {137dba50-3055-4011-8516-1f5b9d92e410}, !- Handle
  Rendering Color 463,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25449ab8-5e62-4a5e-883c-9c018e57c58d}, !- Handle
  Rendering Color 464,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {23f42ea8-9621-40a5-a8c7-8eed3fb733bb}, !- Handle
  Rendering Color 465,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5ee9399c-b184-4709-bba9-ea57ac96a447}, !- Handle
  Rendering Color 466,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7535ef05-a687-4b73-bbb1-be308e704976}, !- Handle
  Rendering Color 467,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b46caff7-e213-4ffc-bce6-d270979b0b9e}, !- Handle
  Rendering Color 468,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {fdb495d2-5edd-477a-9384-00ed93d7e507}, !- Handle
  90.1-2007 - Office - Lobby Schedule Set, !- Name
  {55df0d51-5638-4923-a4e7-61c0bd35dc37}, !- Hours of Operation Schedule Name
  {55df0d51-5638-4923-a4e7-61c0bd35dc37}, !- Number of People Schedule Name
  {e780e895-4de6-4e43-8fad-42baa6c4bfa3}, !- People Activity Level Schedule Name
  {84185f96-b0f6-4fe3-b2f3-8924493466f9}, !- Lighting Schedule Name
  {42da9be5-82ec-4fca-91d8-25d672e11cff}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {57bf09c4-3cea-4eca-b9e1-b80e22409887}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {eaf1e087-1088-47d8-9e6a-57783deddae0}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Schedule Set, !- Name
  {55df0d51-5638-4923-a4e7-61c0bd35dc37}, !- Hours of Operation Schedule Name
  {55df0d51-5638-4923-a4e7-61c0bd35dc37}, !- Number of People Schedule Name
  {e780e895-4de6-4e43-8fad-42baa6c4bfa3}, !- People Activity Level Schedule Name
  {84185f96-b0f6-4fe3-b2f3-8924493466f9}, !- Lighting Schedule Name
  {42da9be5-82ec-4fca-91d8-25d672e11cff}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {57bf09c4-3cea-4eca-b9e1-b80e22409887}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {0d52befd-783b-4e90-a90b-f97a226d8b00}, !- Handle
  90.1-2007 - Office - OpenOffice Schedule Set, !- Name
  {55df0d51-5638-4923-a4e7-61c0bd35dc37}, !- Hours of Operation Schedule Name
  {55df0d51-5638-4923-a4e7-61c0bd35dc37}, !- Number of People Schedule Name
  {e780e895-4de6-4e43-8fad-42baa6c4bfa3}, !- People Activity Level Schedule Name
  {84185f96-b0f6-4fe3-b2f3-8924493466f9}, !- Lighting Schedule Name
  {42da9be5-82ec-4fca-91d8-25d672e11cff}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {57bf09c4-3cea-4eca-b9e1-b80e22409887}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {bc588c84-969e-4d2e-9125-9f255f0b0d20}, !- Handle
  90.1-2007 - Office - Stair Schedule Set, !- Name
  {55df0d51-5638-4923-a4e7-61c0bd35dc37}, !- Hours of Operation Schedule Name
  {55df0d51-5638-4923-a4e7-61c0bd35dc37}, !- Number of People Schedule Name
  {e780e895-4de6-4e43-8fad-42baa6c4bfa3}, !- People Activity Level Schedule Name
  {84185f96-b0f6-4fe3-b2f3-8924493466f9}, !- Lighting Schedule Name
  {42da9be5-82ec-4fca-91d8-25d672e11cff}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {57bf09c4-3cea-4eca-b9e1-b80e22409887}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {493266a0-b6d3-45ac-a9df-6787729075e1}, !- Handle
  90.1-2007 - Office - Restroom Schedule Set, !- Name
  {55df0d51-5638-4923-a4e7-61c0bd35dc37}, !- Hours of Operation Schedule Name
  {55df0d51-5638-4923-a4e7-61c0bd35dc37}, !- Number of People Schedule Name
  {e780e895-4de6-4e43-8fad-42baa6c4bfa3}, !- People Activity Level Schedule Name
  {84185f96-b0f6-4fe3-b2f3-8924493466f9}, !- Lighting Schedule Name
  {42da9be5-82ec-4fca-91d8-25d672e11cff}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {57bf09c4-3cea-4eca-b9e1-b80e22409887}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {666ce1b5-66f8-4d3e-9580-429973f39173}, !- Handle
  Rendering Color 469,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f6531233-1949-452e-a43d-f522bb0d2893}, !- Handle
  90.1-2007 - Office - Vending Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {e6de5e35-4cfd-48d8-b2eb-37b4d8eea50e}, !- Handle
  Rendering Color 470,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {cc0bb5eb-7587-4fcb-8396-68515ecf2014}, !- Handle
  DOE Ref Pre-1980 - Office - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {f099f8d9-5208-464a-ae9c-b83d33c4bcfc}, !- Handle
  Rendering Color 471,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {a3637a0b-9c58-4cd8-a867-6321e2928c51}, !- Handle
  DOE Ref 2004 - Office - IT_Room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {b15169e4-0ad2-4d77-998e-9c4669d11e15}, !- Handle
  Rendering Color 472,                    !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {5aa84d37-5c47-4393-b8e9-31081541ff8a}, !- Handle
  DOE Ref Pre-1980 - Office - Conference Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {7e1f0ce1-0d42-4390-87e2-05e0a890f806}, !- Handle
  Rendering Color 473,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {53297340-a072-4a62-a658-5ba63af4db43}, !- Handle
  DOE Ref 1980-2004 - Office - BreakRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {96569649-e8e7-42bc-aa2e-b6f8665a81f1}, !- Handle
  Rendering Color 474,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {0a16aedc-ea01-4bd7-b758-b615dc629f7c}, !- Handle
  90.1-2010 - Office - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {fcbc192b-438d-4387-9665-c01359832569}, !- Handle
  Rendering Color 475,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {34f7183c-d01e-4e80-a7cd-12ef30070c66}, !- Handle
  90.1-2007 - Office - PrintRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {9b5470b4-4a6d-4d46-b6ed-5d9714ffe8c9}, !- Handle
  Rendering Color 476,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6cf7574a-f809-4dad-ad61-ac4755a581b5}, !- Handle
  DOE Ref Pre-1980 - Office - Vending Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {c3111252-952f-4d34-ac1c-db83eb1f7158}, !- Handle
  Rendering Color 477,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f6fffec2-b73a-4ee1-b1ee-b3c526226421}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {85f9ee52-3633-480c-bfb1-e4d407adc65d}, !- Handle
  Rendering Color 478,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {fdc715c2-80d0-4014-a0ae-87e6092cd943}, !- Handle
  DOE Ref 1980-2004 - Office - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {80cb1aec-8aa7-4205-bc04-98ebc73fe081}, !- Handle
  Rendering Color 479,                    !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {45033505-bcd4-4d8a-801e-1dcb87b62be0}, !- Handle
  90.1-2007 - Office - Conference Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {50b0ead2-cfce-4e43-85ff-e857966d8afa}, !- Handle
  Rendering Color 480,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {03310c39-bc66-4e5d-9e0f-714c7adf4080}, !- Handle
  90.1-2010 - Office - Elec/MechRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {33d7076a-8d36-4a94-8f43-d9cea30e5409}, !- Handle
  Rendering Color 481,                    !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {9e28c4cb-82e9-444f-8780-9059e7bcffc9}, !- Handle
  DOE Ref 1980-2004 - Office - Conference Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {8b99702c-16b3-4059-be28-ed61af68e954}, !- Handle
  Rendering Color 482,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f9e49838-0f30-4433-b8c2-a7959575980f}, !- Handle
  DOE Ref Pre-1980 - Office - Restroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {05bc59f3-548e-4d10-9f5c-11f30bdf0888}, !- Handle
  Rendering Color 483,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {949921d3-4b71-4947-a80d-b7962a076e13}, !- Handle
  DOE Ref Pre-1980 - Office - PrintRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {eb13b7bb-7da3-4616-88a3-f26096c3a2c3}, !- Handle
  90.1-2007 - Office - Restroom,          !- Name
  ,                                       !- Default Construction Set Name
  {493266a0-b6d3-45ac-a9df-6787729075e1}, !- Default Schedule Set Name
  {f127e619-1a9f-40d6-bcb0-85b293594878}, !- Group Rendering Name
  {8154f0b3-3f52-465d-8996-c3c7b4b21cc3}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {f127e619-1a9f-40d6-bcb0-85b293594878}, !- Handle
  Rendering Color 484,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8154f0b3-3f52-465d-8996-c3c7b4b21cc3}, !- Handle
  90.1-2007 - Office - Restroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {e56b61b2-a353-4648-b883-194dc37e2a42}, !- Handle
  90.1-2007 - Office - Restroom People,   !- Name
  {f1821695-82f0-44b4-8274-db5350bf8fb5}, !- People Definition Name
  {eb13b7bb-7da3-4616-88a3-f26096c3a2c3}; !- Space or SpaceType Name

OS:People:Definition,
  {f1821695-82f0-44b4-8274-db5350bf8fb5}, !- Handle
  90.1-2007 - Office - Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {0256ea3a-5148-41a7-a355-b5ced9bce5ed}, !- Handle
  90.1-2007 - Office - Restroom Lights,   !- Name
  {48134b55-4502-4c49-b330-7d0c4f6f4413}, !- Lights Definition Name
  {eb13b7bb-7da3-4616-88a3-f26096c3a2c3}; !- Space or SpaceType Name

OS:Lights:Definition,
  {48134b55-4502-4c49-b330-7d0c4f6f4413}, !- Handle
  90.1-2007 - Office - Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e84244b6-ed30-4f3f-b4ee-ae2051640333}, !- Handle
  90.1-2007 - Office - Restroom Electric Equipment, !- Name
  {10c8b980-e5a0-4ff1-bce4-907970c5f194}, !- Electric Equipment Definition Name
  {eb13b7bb-7da3-4616-88a3-f26096c3a2c3}, !- Space or SpaceType Name
  {42da9be5-82ec-4fca-91d8-25d672e11cff}, !- Schedule Name
  ,                                       !- Multiplier
  ;                                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {10c8b980-e5a0-4ff1-bce4-907970c5f194}, !- Handle
  90.1-2007 - Office - Restroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {ab9f3f1e-3501-4319-9bd8-1f2a4f0171e9}, !- Handle
  90.1-2007 - Office - Restroom Infiltration, !- Name
  {eb13b7bb-7da3-4616-88a3-f26096c3a2c3}, !- Space or SpaceType Name
  {57bf09c4-3cea-4eca-b9e1-b80e22409887}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  0.3,                                    !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Rendering:Color,
  {3fe42c1f-8c14-4274-abda-239cb7eb7db7}, !- Handle
  Rendering Color 485,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {86fe026f-af17-4768-8cad-0e39568f5341}, !- Handle
  DOE Ref Pre-1980 - Office - BreakRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {2634d3ec-9db8-4a23-9b23-00287131aaf5}, !- Handle
  90.1-2007 - Office - OpenOffice,        !- Name
  ,                                       !- Default Construction Set Name
  {0d52befd-783b-4e90-a90b-f97a226d8b00}, !- Default Schedule Set Name
  {17a6337d-b6d2-4a59-b83c-453a256cfa15}, !- Group Rendering Name
  {225d2c35-5b81-4c21-bb12-16ba142ca986}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:Rendering:Color,
  {17a6337d-b6d2-4a59-b83c-453a256cfa15}, !- Handle
  Rendering Color 486,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {225d2c35-5b81-4c21-bb12-16ba142ca986}, !- Handle
  90.1-2007 - Office - OpenOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0087310276992,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {f3328e55-eb3c-4619-ac5d-b87754e7dc0e}, !- Handle
  90.1-2007 - Office - OpenOffice People, !- Name
  {6f4d92c3-2956-4d98-85e4-395a6d023cf3}, !- People Definition Name
  {2634d3ec-9db8-4a23-9b23-00287131aaf5}, !- Space or SpaceType Name
  {55df0d51-5638-4923-a4e7-61c0bd35dc37}, !- Number of People Schedule Name
  {e780e895-4de6-4e43-8fad-42baa6c4bfa3}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  ;                                       !- Multiplier

OS:People:Definition,
  {6f4d92c3-2956-4d98-85e4-395a6d023cf3}, !- Handle
  90.1-2007 - Office - OpenOffice People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {aa7099c9-cded-43c1-8c21-323a1d4a3861}, !- Handle
  90.1-2007 - Office - OpenOffice Lights, !- Name
  {6bdfcd43-56cc-4685-b922-8b0c3fd44470}, !- Lights Definition Name
  {2634d3ec-9db8-4a23-9b23-00287131aaf5}, !- Space or SpaceType Name
  {84185f96-b0f6-4fe3-b2f3-8924493466f9}, !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  ;                                       !- End-Use Subcategory

OS:Lights:Definition,
  {6bdfcd43-56cc-4685-b922-8b0c3fd44470}, !- Handle
  90.1-2007 - Office - OpenOffice Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:ElectricEquipment,
  {7a720f70-1007-4508-b345-435cdb9f928c}, !- Handle
  90.1-2007 - Office - OpenOffice Electric Equipment, !- Name
  {7d7b565a-2483-4954-9787-6120fa9d4155}, !- Electric Equipment Definition Name
  {2634d3ec-9db8-4a23-9b23-00287131aaf5}, !- Space or SpaceType Name
  {42da9be5-82ec-4fca-91d8-25d672e11cff}, !- Schedule Name
  ,                                       !- Multiplier
  ;                                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7d7b565a-2483-4954-9787-6120fa9d4155}, !- Handle
  90.1-2007 - Office - OpenOffice Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {2de871c4-1c94-4e45-b686-2bb9a735f635}, !- Handle
  90.1-2007 - Office - OpenOffice Infiltration, !- Name
  {2634d3ec-9db8-4a23-9b23-00287131aaf5}, !- Space or SpaceType Name
  {57bf09c4-3cea-4eca-b9e1-b80e22409887}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  0.3,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Rendering:Color,
  {5d2ec361-a153-4390-b98a-bdead4cfd262}, !- Handle
  Rendering Color 487,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {81968223-c75c-410b-9b76-619a41e43f85}, !- Handle
  DOE Ref 2004 - Office - Restroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {7f694dc8-b8e0-45a0-aeb4-357ec658a9f6}, !- Handle
  Rendering Color 488,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {63be2287-2a18-4f42-bd54-b8d9375ab82f}, !- Handle
  DOE Ref 2004 - Office - BreakRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {eaeacd86-aaf1-4062-affb-504d43b1b8db}, !- Handle
  Rendering Color 489,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {86374c1b-9603-4fe0-abca-9b9470232752}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {c40121b6-8ae1-4880-bba1-dc023e122c98}, !- Handle
  Rendering Color 490,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {7c0850a5-2959-4c9d-92b3-692883d37cc2}, !- Handle
  90.1-2010 - Office - Restroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {5ca04f84-c267-4ce0-bdd5-edfa5907352f}, !- Handle
  Rendering Color 491,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {ef081270-06e5-4abf-b052-7f9fdb954227}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Lg Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {3c9337c0-3ba3-498d-9de2-d4e6cff2eeee}, !- Handle
  Rendering Color 492,                    !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {ca075bf4-9578-4146-8b38-205a5e02adc0}, !- Handle
  90.1-2007 - Office - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {b3bd750d-9a5e-457b-b582-61e3a760d628}, !- Handle
  Rendering Color 493,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8492ef78-df73-4008-8268-fe22eec34030}, !- Handle
  DOE Ref 1980-2004 - Office - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {6c727508-c32b-4075-a186-44e7458c0eee}, !- Handle
  Rendering Color 494,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {87018f84-5aa5-40b5-a2e2-e36c669923d8}, !- Handle
  DOE Ref 1980-2004 - Office - Vending Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {102c74c1-bd13-4d9f-bce5-bfd3c84fa933}, !- Handle
  Rendering Color 495,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {69c1e3c0-490c-413c-b4ba-8e607d883f16}, !- Handle
  DOE Ref 2004 - Office - Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {47d3d000-cc04-4f33-acc0-d3da63349373}, !- Handle
  Rendering Color 496,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8483500b-be6c-4d18-9c76-5be6169d255a}, !- Handle
  90.1-2010 - Office - ClosedOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {0ed49907-6988-4a52-8696-802f4c492541}, !- Handle
  Rendering Color 497,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {e39bfbe8-b34a-42e3-afa3-2d6926cb4b4f}, !- Handle
  90.1-2010 - Office - Vending Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {c7d75960-71ee-4a5c-81df-9304982af812}, !- Handle
  90.1-2007 - Office - Lobby,             !- Name
  ,                                       !- Default Construction Set Name
  {fdb495d2-5edd-477a-9384-00ed93d7e507}, !- Default Schedule Set Name
  {54949668-7ea9-4d7a-9635-3d2faf622e07}, !- Group Rendering Name
  {6d3b806d-76be-49ec-af67-aac733fc07c3}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {54949668-7ea9-4d7a-9635-3d2faf622e07}, !- Handle
  Rendering Color 498,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6d3b806d-76be-49ec-af67-aac733fc07c3}, !- Handle
  90.1-2007 - Office - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0087310276992,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {e35ac9ab-5a5d-41c9-adc2-59ffe03aa0a6}, !- Handle
  90.1-2007 - Office - Lobby People,      !- Name
  {135c6410-90da-469f-8f5f-155cd900df87}, !- People Definition Name
  {c7d75960-71ee-4a5c-81df-9304982af812}, !- Space or SpaceType Name
  {55df0d51-5638-4923-a4e7-61c0bd35dc37}, !- Number of People Schedule Name
  {e780e895-4de6-4e43-8fad-42baa6c4bfa3}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  ;                                       !- Multiplier

OS:People:Definition,
  {135c6410-90da-469f-8f5f-155cd900df87}, !- Handle
  90.1-2007 - Office - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {69a22dce-1020-4e56-b80e-419faebc3bdb}, !- Handle
  90.1-2007 - Office - Lobby Lights,      !- Name
  {ec63173f-3b4a-428c-8622-af2564e2d929}, !- Lights Definition Name
  {c7d75960-71ee-4a5c-81df-9304982af812}, !- Space or SpaceType Name
  {1d785fe2-ecfd-47f7-821a-cf387acf5fbf}, !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  ;                                       !- End-Use Subcategory

OS:Lights:Definition,
  {ec63173f-3b4a-428c-8622-af2564e2d929}, !- Handle
  90.1-2007 - Office - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {28e2e27a-d177-4771-af5f-8344598dcc03}, !- Handle
  90.1-2007 - Office - Lobby Electric Equipment, !- Name
  {2b3b753e-a5bb-4b95-ae6e-3a5480a4f09e}, !- Electric Equipment Definition Name
  {c7d75960-71ee-4a5c-81df-9304982af812}, !- Space or SpaceType Name
  {42da9be5-82ec-4fca-91d8-25d672e11cff}, !- Schedule Name
  ,                                       !- Multiplier
  ;                                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2b3b753e-a5bb-4b95-ae6e-3a5480a4f09e}, !- Handle
  90.1-2007 - Office - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {4dff9d1c-243d-47d4-8423-c84f499ffc47}, !- Handle
  90.1-2007 - Office - Lobby Infiltration, !- Name
  {c7d75960-71ee-4a5c-81df-9304982af812}, !- Space or SpaceType Name
  {57bf09c4-3cea-4eca-b9e1-b80e22409887}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  0.3,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Rendering:Color,
  {d3aeb0e8-cb3a-4aa6-a514-29e082f1296a}, !- Handle
  Rendering Color 499,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {5cd155a8-69c7-4e0a-bbe2-2ae769ef5ffc}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {af468351-b5bc-4cc4-a2fe-5822a6d75bde}, !- Handle
  Rendering Color 500,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {30a8e745-dd2a-461e-9bff-24f0cf451ec0}, !- Handle
  DOE Ref 1980-2004 - Office - Restroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {b0d8a907-7e77-46dd-95a1-ca79a19fb7ae}, !- Handle
  Rendering Color 501,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8cf31814-4c39-46af-93bc-eb128b4a6c52}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {eaae854e-2995-412a-a07a-ab0aa9470950}, !- Handle
  Rendering Color 502,                    !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {aa7fbbb5-e41c-4f54-91a7-4eecc64dc18b}, !- Handle
  DOE Ref Pre-1980 - Office - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {cd2df745-56a5-47a3-a177-1b09ea70eb71}, !- Handle
  Rendering Color 503,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {9e2d6e11-4a3d-4c09-9000-3cf8194984ac}, !- Handle
  DOE Ref 1980-2004 - Office - IT_Room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {ad830f00-3bf0-4074-9253-af05243e855d}, !- Handle
  Rendering Color 504,                    !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {50b010d5-a0a6-4922-8a6a-abe007a1c66e}, !- Handle
  90.1-2010 - Office - Conference Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {06cc3af2-4334-4aa3-a4c5-580345157e14}, !- Handle
  Rendering Color 505,                    !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {7d11f59f-c226-437e-9fc7-2577d1ae4ac1}, !- Handle
  DOE Ref 1980-2004 - Office - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {e91248e2-006e-4f4e-b65a-f66120a121dc}, !- Handle
  Rendering Color 506,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {ea1f0f22-f78d-4ebb-b771-a2e88ea6868e}, !- Handle
  DOE Ref Pre-1980 - Office - ClosedOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {8d607e93-0113-495e-bad4-2856ac711267}, !- Handle
  Rendering Color 507,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f7919908-e2bc-4948-8a75-0d5f09e5275d}, !- Handle
  90.1-2010 - Office - OpenOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {c7a702ff-ffff-4fc2-b241-10f604346f4e}, !- Handle
  Rendering Color 508,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3fe4b506-f3d6-4caa-a034-75d0245034fb}, !- Handle
  DOE Ref 1980-2004 - Office - OpenOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {19358b06-f921-4894-ba41-4e6becad59c2}, !- Handle
  Rendering Color 509,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {74b015db-937b-4141-ae74-9c2b47bcfbe0}, !- Handle
  DOE Ref 2004 - Office - PrintRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {83439b1d-54f0-484f-b3ad-bc636f527b09}, !- Handle
  Rendering Color 510,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {11b0302b-a52e-4bb1-80db-8857c1dc2bbe}, !- Handle
  DOE Ref Pre-1980 - Office - IT_Room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {ea6e3086-8883-44b8-9990-04783e0a95c9}, !- Handle
  Rendering Color 511,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {61cbc3ca-eef9-4404-bb24-ec094e045058}, !- Handle
  DOE Ref 2004 - Office - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {abe96ae9-f3e0-42fb-a180-24ca80aa315c}, !- Handle
  Rendering Color 512,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {d4a92fc1-5b51-4743-9489-52111981867d}, !- Handle
  DOE Ref 1980-2004 - Office - Elec/MechRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {b4d46348-598a-40ca-aab9-1ddd001168d2}, !- Handle
  Rendering Color 513,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {9a4281cb-958c-4fab-8267-e5d9c35d9dd2}, !- Handle
  DOE Ref 1980-2004 - Office - PrintRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {6cda35b1-bf0f-4ba9-9b29-409e85bf3760}, !- Handle
  Rendering Color 514,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {24c59638-dfd3-4de4-b3f9-f5ba93f2b6bc}, !- Handle
  DOE Ref 2004 - Office - OpenOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {61760d2a-3ac4-4ac5-a2e6-80f7829bae75}, !- Handle
  Rendering Color 515,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {53c67e8e-fc68-4c0d-9480-5fa0c0015006}, !- Handle
  DOE Ref Pre-1980 - Office - OpenOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {ebb051c4-e902-4965-97ca-cfb3f14f1698}, !- Handle
  Rendering Color 516,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {736f70ba-28f8-4375-a5f3-d4045d2694e8}, !- Handle
  DOE Ref Pre-1980 - Office - Elec/MechRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {0349c43f-dab9-48be-9e52-e3c55eea8511}, !- Handle
  Rendering Color 517,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {63d26d2d-2329-4b3f-a0a5-73f7cc66251e}, !- Handle
  DOE Ref 2004 - Office - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {75381adf-7f08-4bd7-9107-f54aa323d6c3}, !- Handle
  Rendering Color 518,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {ddd0c471-4aff-4329-b420-804ead94a758}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {de0caceb-7b2e-467e-ad7a-d294c048a58f}, !- Handle
  Rendering Color 519,                    !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {848f1bb3-bc0a-482f-9218-3e897a27213f}, !- Handle
  DOE Ref 2004 - Office - Conference Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {1b2b32f4-0c55-44c6-abaa-4ec58331ea3e}, !- Handle
  Rendering Color 520,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {93a74d72-cfbe-4507-8161-9da51b19b688}, !- Handle
  DOE Ref Pre-1980 - Office - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {e8e42437-2393-4915-9c7f-883ae11cbbce}, !- Handle
  Rendering Color 521,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {802013d8-16af-40fc-b167-4ac9e0990db8}, !- Handle
  DOE Ref 2004 - Office - Elec/MechRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {4f26a526-f4f9-43a1-a35b-1daf373223a5}, !- Handle
  Rendering Color 522,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {14b2bfaf-6aa4-411a-957a-1d05efab78ca}, !- Handle
  90.1-2010 - Office - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {a91e9cb3-2f23-4715-b281-87397b8fcf31}, !- Handle
  Rendering Color 523,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2ae2ac3e-9e94-4eb3-a70b-f93e3e49453b}, !- Handle
  90.1-2010 - Office - Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {d85eb45e-96fe-4e94-b54f-4bcbd26636f8}, !- Handle
  Rendering Color 524,                    !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {520dfad1-ba76-4f13-9821-8099e3090e66}, !- Handle
  DOE Ref 2004 - Office - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {0ab15af6-3407-415e-9c09-33b6def08d81}, !- Handle
  Rendering Color 525,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c42c0026-73f3-49bc-9386-905e150daee6}, !- Handle
  90.1-2010 - Office - BreakRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {04ab43bb-0752-4170-84d9-38fffe77ab23}, !- Handle
  Rendering Color 526,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {13d2794c-42e5-48b3-8b07-1a5c472f5b0f}, !- Handle
  90.1-2007 - Office - BreakRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {60f9aab6-3b06-43ab-b9dd-1825c5dbcc4e}, !- Handle
  90.1-2007 - Office - Stair,             !- Name
  ,                                       !- Default Construction Set Name
  {bc588c84-969e-4d2e-9125-9f255f0b0d20}, !- Default Schedule Set Name
  {3503f053-247f-407e-bbe8-21e43b654647}, !- Group Rendering Name
  {25cf56ea-e435-49cc-94ca-45342150cad7}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {3503f053-247f-407e-bbe8-21e43b654647}, !- Handle
  Rendering Color 527,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {25cf56ea-e435-49cc-94ca-45342150cad7}, !- Handle
  90.1-2007 - Office - Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights,
  {2210347a-ea6b-4749-8fea-231b47d01ebd}, !- Handle
  90.1-2007 - Office - Stair Lights,      !- Name
  {fc500612-53f1-465c-8b64-0b33cea4e09f}, !- Lights Definition Name
  {60f9aab6-3b06-43ab-b9dd-1825c5dbcc4e}, !- Space or SpaceType Name
  {84185f96-b0f6-4fe3-b2f3-8924493466f9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  ;                                       !- End-Use Subcategory

OS:Lights:Definition,
  {fc500612-53f1-465c-8b64-0b33cea4e09f}, !- Handle
  90.1-2007 - Office - Stair Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {b7666d19-bc44-4bb3-bd08-a1a40f6c4c63}, !- Handle
  90.1-2007 - Office - Stair Infiltration, !- Name
  {60f9aab6-3b06-43ab-b9dd-1825c5dbcc4e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {15e2e4d4-ef59-4cc0-a68a-fc5064651b5f}, !- Handle
  90.1-2007 - Office - Elec/MechRoom,     !- Name
  ,                                       !- Default Construction Set Name
  {eaf1e087-1088-47d8-9e6a-57783deddae0}, !- Default Schedule Set Name
  {ab2e9813-a3db-475a-a826-f6fd1f59e995}, !- Group Rendering Name
  {1bfadfaf-061d-45ef-8e65-bf14b68238d3}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {ab2e9813-a3db-475a-a826-f6fd1f59e995}, !- Handle
  Rendering Color 528,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1bfadfaf-061d-45ef-8e65-bf14b68238d3}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights,
  {dc1525c3-0632-4ce5-a976-91294b65fca3}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Lights, !- Name
  {6e76654c-b806-40d9-97aa-3f3647714d6d}, !- Lights Definition Name
  {15e2e4d4-ef59-4cc0-a68a-fc5064651b5f}, !- Space or SpaceType Name
  {84185f96-b0f6-4fe3-b2f3-8924493466f9}, !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  ;                                       !- End-Use Subcategory

OS:Lights:Definition,
  {6e76654c-b806-40d9-97aa-3f3647714d6d}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f5273839-ea6b-48a1-b735-c008ac4f874f}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Electric Equipment, !- Name
  {970a924b-f413-4991-a3a4-17055fc99eda}, !- Electric Equipment Definition Name
  {15e2e4d4-ef59-4cc0-a68a-fc5064651b5f}, !- Space or SpaceType Name
  {dfc7c2c0-8ea2-4e9b-9bb0-93b4f6e05e05}, !- Schedule Name
  ,                                       !- Multiplier
  ;                                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {970a924b-f413-4991-a3a4-17055fc99eda}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0;                                      !- Fraction Radiant

OS:SpaceInfiltration:DesignFlowRate,
  {f57af2b1-a2b3-4bec-8a83-ca10d042354e}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Infiltration, !- Name
  {15e2e4d4-ef59-4cc0-a68a-fc5064651b5f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Rendering:Color,
  {68d91d6f-6845-458f-9c70-22fa48e0af0a}, !- Handle
  Rendering Color 529,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {34887e7b-f3d0-4db0-a34b-bc269646b9e9}, !- Handle
  90.1-2010 - Office - IT_Room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {5655cd19-b9e3-4309-8dd4-09835f675c95}, !- Handle
  Rendering Color 530,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b24692d9-5522-4f8b-ae58-a6b5cd0fba73}, !- Handle
  90.1-2010 - Office - PrintRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {b5c5593f-744e-4927-9c05-c97a2e9b5122}, !- Handle
  Rendering Color 531,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6020de94-3899-4130-8512-480084dcbac3}, !- Handle
  DOE Ref 1980-2004 - Office - Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {49307167-78ce-4b02-a587-ac1ff5c8cbf5}, !- Handle
  Rendering Color 532,                    !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {d875e62d-4f0e-4a65-a885-8c3fdd19a7b4}, !- Handle
  90.1-2010 - Office - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {e618b434-7a57-45e9-8594-15b94f603929}, !- Handle
  Rendering Color 533,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {90531a28-b5f9-4e12-9916-65e177d8077c}, !- Handle
  90.1-2007 - Office - ClosedOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {b5629456-944a-4d07-979c-291513e5879c}, !- Handle
  Rendering Color 534,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {0d848927-0298-48a9-8b4b-a7d77e03f2ba}, !- Handle
  90.1-2007 - Office - IT_Room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {147f1b31-5bc2-4eb6-94bc-fe5494630a44}, !- Handle
  Rendering Color 535,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {4b995ffb-ee6f-48e6-922d-88a756f64b5a}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Lg Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {f26648de-8023-4d43-b312-91e811dfa08e}, !- Handle
  Rendering Color 536,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {ef1b35a6-98eb-40ea-aa4a-4b27f3a57be8}, !- Handle
  90.1-2007 - Office - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {c7670d80-4c64-403f-a54b-e53419be2f2e}, !- Handle
  Rendering Color 537,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {5851912c-b3bb-4147-ab33-02e6c16d2f89}, !- Handle
  DOE Ref 1980-2004 - Office - ClosedOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {21db81ce-28eb-4166-99f3-61ea20b3bb2c}, !- Handle
  Rendering Color 538,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {87634d1f-d40a-485a-b977-2f4d17467e0c}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {3a91d6f2-ca2d-4e4d-ae72-826d41cb9242}, !- Handle
  Rendering Color 539,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b8a02d6b-be7c-4e1a-ab07-078c71f78285}, !- Handle
  DOE Ref Pre-1980 - Office - Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {b38dd2dd-c040-4dc9-a218-03d7b6bb1799}, !- Handle
  Rendering Color 540,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {5805e238-0ca3-4021-b196-4feeb21eaefc}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {67d5024c-a793-417f-a271-1b4c598bf026}, !- Handle
  Rendering Color 541,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6a9c311a-09dd-4bdf-bbd4-f16805f5bf1f}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Lg Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {64fb10f4-54fb-4b9d-ab17-407dd94f00ed}, !- Handle
  Rendering Color 542,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f957d330-d25e-44da-96e8-32e75532f484}, !- Handle
  DOE Ref 2004 - Office - Vending Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ClimateZones,
  {41c70940-f2fd-4b6e-a073-64699bdbcc67}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5B,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {daace612-ceb0-4a5d-8ed0-4b6a8217613f}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {ce09d371-c0df-4d15-82f2-8b236a82bbb3}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:RadianceParameters,
  {09c259da-b496-45e9-abab-5bfef673f443}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {fd12a73e-d137-4703-ab57-f974d22f1b4d}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  ,                                       !- Run Simulation for Weather File Run Periods
  0.04;                                   !- Loads Convergence Tolerance Value

OS:Sizing:Parameters,
  {648980c4-d717-4c4d-8d25-9de42935897c}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15,                                   !- Cooling Sizing Factor
  ;                                       !- Timesteps in Averaging Window

OS:ProgramControl,
  {ab18aa37-8099-4655-9e03-7872167ed139}; !- Handle

OS:Timestep,
  {6e04db2b-d47c-458b-b9cf-65107ace64d3}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {702f6702-36af-4242-88f2-e47e3d27287f}, !- Handle
  1.1,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.1;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ConvergenceLimits,
  {55109d4b-6bda-4800-9901-80eb24b01517}; !- Handle

OS:ShadowCalculation,
  {cca6bea6-18da-493e-a0de-32b1cce7d04a}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {11f92467-569a-425a-a451-7f4f46ac4a57}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {d17c88f9-c839-44ab-b343-ddef273da9d9}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {2eee4b37-fbc4-445f-ae6d-7da941a0b74f}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {43dcc618-03bc-4023-815f-627a91c91934}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {314fd89e-27b3-4490-8c8e-d8e290321175}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {b94fcb50-95fb-4069-b669-4fe1d28e0b96}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {3d273ee2-60a3-4fa1-9c46-d465db001411}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:StandardsInformation:Construction,
  {4486051c-72fb-47a2-8412-d1fb45f8dc82}, !- Handle
  {aae7a98f-38f4-4748-98f1-31e769b1e568}; !- Construction Name

OS:WeatherFile,
  {9204137e-278d-45fe-9c73-8f125949646e}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:files/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:Site,
  {574545ac-08f4-44df-adc2-1fd410af64cb}, !- Handle
  Denver Intl Ap,                         !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:DefaultSurfaceConstructions,
  {ff304f1a-db08-459d-acb9-3a3544e6ab71}, !- Handle
  Default Surface Constructions 263,      !- Name
  {27147925-5762-4d55-8e29-c605ae38a90c}, !- Floor Construction Name
  {7562799e-725f-42bd-84e5-669fe061d5ad}, !- Wall Construction Name
  {d4858537-cbdd-4926-8d65-35861fab07de}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4018ef70-f204-446c-92ca-51f2adfa65ae}, !- Handle
  Default Sub Surface Constructions 176,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {5280e000-a371-439a-8e47-bb96fa8d3703}, ! Handle
  90.1-2007 Nonres 5B Roof IEAD,          ! Name
  {147f1b31-5bc2-4eb6-94bc-fe5494630a44}, ! Surface Rendering Name
  {e081d28b-83a8-4eae-8fb0-46dfbe58964b}, ! Layer 1
  {bd5abc06-62ad-4dce-a081-603d6a33aa4c}, ! Layer 2
  {eceed929-883e-43fc-a426-ea296112c18c}; ! Layer 3

OS:Material,
  {bd5abc06-62ad-4dce-a081-603d6a33aa4c}, ! Handle
  Roof Insulation [14],                   ! Name
  MediumRough,                            ! Roughness
  0.167335,                               ! Thickness {m}
  0.049,                                  ! Conductivity {W/m-K}
  265,                                    ! Density {kg/m3}
  836.8,                                  ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:Rendering:Color,
  {80ac4dc8-0cad-40c8-bda4-ccf01c8fca24}, !- Handle
  Rendering Color 543,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Construction,
  {b00377ae-0d32-4f31-a9cd-32d902d71a70}, ! Handle
  90.1-2007 Nonres 5B Ext Wall Steel-Framed, ! Name
  {b5629456-944a-4d07-979c-291513e5879c}, ! Surface Rendering Name
  {ddcdba67-c966-446a-9a9e-cbf7254b8b37}, ! Layer 1
  {d6708eee-8814-40d2-9d31-f048b60e0350}, ! Layer 2
  {af81c844-4e73-4475-8797-97304915a6c5}; ! Layer 3

OS:Material,
  {d6708eee-8814-40d2-9d31-f048b60e0350}, ! Handle
  Wall Insulation [10],                   ! Name
  MediumRough,                            ! Roughness
  0.0971136,                              ! Thickness {m}
  0.045,                                  ! Conductivity {W/m-K}
  265,                                    ! Density {kg/m3}
  836.8,                                  ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:Rendering:Color,
  {80fecae4-9435-4ef8-8c11-2bd943c266bc}, !- Handle
  Rendering Color 544,                    !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Construction,
  {4664d69d-a0be-49f9-900d-245f3489d05e}, ! Handle
  90.1-2007 Nonres 5B Window Metal framing curtainwall-storefront, ! Name
  {f01ad82a-dc7c-4d5e-9329-50ff1b8780eb}, ! Surface Rendering Name
  {cb16c54c-074d-40d6-ac85-7f847d6f4ed8}; ! Layer 1

OS:Rendering:Color,
  {49790614-6924-4a3d-a37a-43c4dac058eb}, !- Handle
  Rendering Color 545,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {4bad680e-b270-4027-b368-cdb444311840}, !- Handle
  {b00377ae-0d32-4f31-a9cd-32d902d71a70}, !- Construction Name
  ExteriorWall;                           !- Intended Surface Type

OS:DefaultSurfaceConstructions,
  {dd98e3d0-f2b2-4535-8c4b-c05522cfaacf}, !- Handle
  ASHRAE 90.1 Const 5B 2,                 !- Name
  {d491b802-2190-490a-ae8a-a1593406f032}, !- Floor Construction Name
  {b00377ae-0d32-4f31-a9cd-32d902d71a70}, !- Wall Construction Name
  {5280e000-a371-439a-8e47-bb96fa8d3703}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5ed92823-a6d2-495c-b085-432b273b630b}, !- Handle
  Window 2,                               !- Name
  {4664d69d-a0be-49f9-900d-245f3489d05e}, !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {72c0f6cc-97f3-454b-96f8-e2f1eddeaa26}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {a8119031-b3bb-4085-a17a-d05c4ad6ed6c}, !- Tubular Daylight Dome Construction Name
  {a8119031-b3bb-4085-a17a-d05c4ad6ed6c}; !- Tubular Daylight Diffuser Construction Name

OS:StandardsInformation:Construction,
  {ca8f2c09-74cb-451d-93cf-c23754c73ace}, !- Handle
  {5280e000-a371-439a-8e47-bb96fa8d3703}, !- Construction Name
  ExteriorRoof;                           !- Intended Surface Type

OS:StandardsInformation:Construction,
  {5d4cdf46-32f8-4808-a352-fc3b944acc2a}, !- Handle
  {4664d69d-a0be-49f9-900d-245f3489d05e}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:ThermalZone,
  {e5dadc3c-2c25-4327-b87d-9a4fef8b9da5}, !- Handle
  Thermal Zone: Office PR 14d,            !- Name
  20,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6719aed-14b2-401c-8317-0908784f54ad}, !- Zone Air Inlet Port List
  {5d687cd0-32e6-483c-a4d8-1b66a0e2dcc4}, !- Zone Air Exhaust Port List
  {a5d4391a-46b4-4e00-af13-a6336faa92f7}, !- Zone Air Node Name
  {e15ef151-5843-48a0-ae48-3b4afa356f0b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {105d8f4f-24bf-4d7e-bce3-291aeeb04ed0}, !- Group Rendering Name
  {b8c7ba4e-bdbf-4e23-a352-dbb3a66b5a27}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {ffd5c9be-8055-41fd-9269-2ea860113d2e}, !- Handle
  Node 1,                                 !- Name
  {a5d4391a-46b4-4e00-af13-a6336faa92f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5d4391a-46b4-4e00-af13-a6336faa92f7}, !- Handle
  {25c25e29-b2ce-401f-8dbc-b5ed05f9707f}, !- Name
  {e5dadc3c-2c25-4327-b87d-9a4fef8b9da5}, !- Source Object
  11,                                     !- Outlet Port
  {ffd5c9be-8055-41fd-9269-2ea860113d2e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6719aed-14b2-401c-8317-0908784f54ad}, !- Handle
  Port List 1,                            !- Name
  {e5dadc3c-2c25-4327-b87d-9a4fef8b9da5}, !- HVAC Component
  {1c1d4326-9936-4f37-9318-50b7a81d03c6}; !- Port 1

OS:PortList,
  {5d687cd0-32e6-483c-a4d8-1b66a0e2dcc4}, !- Handle
  Port List 2,                            !- Name
  {e5dadc3c-2c25-4327-b87d-9a4fef8b9da5}, !- HVAC Component
  {85858ab3-a650-40c5-8540-db3cbc72934f}; !- Port 1

OS:Sizing:Zone,
  {7d22aab4-1682-4df5-93eb-8ff130359fdb}, !- Handle
  {e5dadc3c-2c25-4327-b87d-9a4fef8b9da5}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {30a1294e-3dbe-4b54-a0e3-8a0a409a9b89}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {e5dadc3c-2c25-4327-b87d-9a4fef8b9da5}, !- Thermal Zone
  {542663b7-5229-4212-8718-2b93e385f2a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {efbc1af2-3d1d-4044-9275-43e0b7746f96}, !- Handle
  Thermal Zone: Office PR 14b,            !- Name
  20,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {645ffeb5-129a-40a7-9e93-2a2633b9f3ae}, !- Zone Air Inlet Port List
  {8c8c6884-2a82-45db-984b-feb694dd6c09}, !- Zone Air Exhaust Port List
  {1d9b2b40-35d7-409a-8af7-e492eb0cbf0e}, !- Zone Air Node Name
  {4027554f-76e2-40c9-89d0-a34eb50d7856}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {792d2aaf-eeaf-4ee3-9714-0b9ec63bca0f}, !- Group Rendering Name
  {a437f4e3-bcb3-4c2d-a0ab-d5845bc02787}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89766a61-b466-4b56-8e08-5caa20ce10fb}, !- Handle
  Node 2,                                 !- Name
  {1d9b2b40-35d7-409a-8af7-e492eb0cbf0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d9b2b40-35d7-409a-8af7-e492eb0cbf0e}, !- Handle
  {dcc91f9e-bc1b-4041-a9cb-80acace24752}, !- Name
  {efbc1af2-3d1d-4044-9275-43e0b7746f96}, !- Source Object
  11,                                     !- Outlet Port
  {89766a61-b466-4b56-8e08-5caa20ce10fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {645ffeb5-129a-40a7-9e93-2a2633b9f3ae}, !- Handle
  Port List 3,                            !- Name
  {efbc1af2-3d1d-4044-9275-43e0b7746f96}, !- HVAC Component
  {019ff5a2-64f0-46df-8940-b747a9f26a13}; !- Port 1

OS:PortList,
  {8c8c6884-2a82-45db-984b-feb694dd6c09}, !- Handle
  Port List 4,                            !- Name
  {efbc1af2-3d1d-4044-9275-43e0b7746f96}, !- HVAC Component
  {00cf2fd2-9257-4fb7-8b4f-0dad2526e9f3}; !- Port 1

OS:Sizing:Zone,
  {a47f9f42-799a-437a-b596-6124c23f92a3}, !- Handle
  {efbc1af2-3d1d-4044-9275-43e0b7746f96}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c8eee18f-ed64-4e5b-8921-53b33075f49c}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {efbc1af2-3d1d-4044-9275-43e0b7746f96}, !- Thermal Zone
  {8c4d52a3-6b9f-4e92-930d-6a718e5164b6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b08f2cb0-2b83-470a-9c4a-33157ed3396b}, !- Handle
  Thermal Zone: Office PR 35d,            !- Name
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb1a7955-8695-4b1b-9747-3da99d6c52c7}, !- Zone Air Inlet Port List
  {065dc84c-e9ac-4918-a73f-d1a0cb9fd164}, !- Zone Air Exhaust Port List
  {f88870b5-1ded-4096-b047-e4037b62a7cb}, !- Zone Air Node Name
  {a44ec0eb-a618-43ba-88cb-398fd7e748be}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c000eddc-a02b-445a-92a7-f75a8b3414d5}, !- Group Rendering Name
  {75754894-b7e5-402b-af27-83cc42a0044d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {221f4020-ce08-45dd-ae7f-29fc27ed156a}, !- Handle
  Node 3,                                 !- Name
  {f88870b5-1ded-4096-b047-e4037b62a7cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f88870b5-1ded-4096-b047-e4037b62a7cb}, !- Handle
  {4b42ece5-652e-4a27-babf-1b698a5b5770}, !- Name
  {b08f2cb0-2b83-470a-9c4a-33157ed3396b}, !- Source Object
  11,                                     !- Outlet Port
  {221f4020-ce08-45dd-ae7f-29fc27ed156a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb1a7955-8695-4b1b-9747-3da99d6c52c7}, !- Handle
  Port List 5,                            !- Name
  {b08f2cb0-2b83-470a-9c4a-33157ed3396b}, !- HVAC Component
  {a2dbd456-a1c8-4eba-873f-f01f3b8bf929}; !- Port 1

OS:PortList,
  {065dc84c-e9ac-4918-a73f-d1a0cb9fd164}, !- Handle
  Port List 6,                            !- Name
  {b08f2cb0-2b83-470a-9c4a-33157ed3396b}, !- HVAC Component
  {39ef656b-1ea2-415d-a5b8-dddd05a2987d}; !- Port 1

OS:Sizing:Zone,
  {cd5392b1-8064-473b-bbac-a478bb5640b9}, !- Handle
  {b08f2cb0-2b83-470a-9c4a-33157ed3396b}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {71c690a7-efca-4c08-b8f2-d6afbeee790f}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {b08f2cb0-2b83-470a-9c4a-33157ed3396b}, !- Thermal Zone
  {a841e3cd-1a54-41bd-b4be-697e7b5c7480}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {3cd852e9-88ab-4b8d-9e47-f69e56881021}, !- Handle
  Thermal Zone: Utility 1,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7189b9ac-0948-4f1c-ad19-76d5ee0a0e83}, !- Zone Air Inlet Port List
  {cfe82084-af00-4a68-8a3d-2b2271edfc74}, !- Zone Air Exhaust Port List
  {678a78f4-3665-4b0b-a7ff-ff6409f0f6d7}, !- Zone Air Node Name
  {9923e302-fb01-466d-94fc-2d169b75ebf2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8f5a5212-3930-4456-bc6a-91a6d8b5e1d1}, !- Group Rendering Name
  {fa3876bb-6e93-4b0f-aba4-323fbc4b9d68}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6cc20fe7-7c27-4f9c-9200-27ca1af8526e}, !- Handle
  Node 4,                                 !- Name
  {678a78f4-3665-4b0b-a7ff-ff6409f0f6d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {678a78f4-3665-4b0b-a7ff-ff6409f0f6d7}, !- Handle
  {cc415ee7-7e50-4eeb-8733-c42593c8da26}, !- Name
  {3cd852e9-88ab-4b8d-9e47-f69e56881021}, !- Source Object
  11,                                     !- Outlet Port
  {6cc20fe7-7c27-4f9c-9200-27ca1af8526e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7189b9ac-0948-4f1c-ad19-76d5ee0a0e83}, !- Handle
  Port List 7,                            !- Name
  {3cd852e9-88ab-4b8d-9e47-f69e56881021}, !- HVAC Component
  {0537c489-4d5c-4d8e-8095-973a2ea6b789}; !- Port 1

OS:PortList,
  {cfe82084-af00-4a68-8a3d-2b2271edfc74}, !- Handle
  Port List 8,                            !- Name
  {3cd852e9-88ab-4b8d-9e47-f69e56881021}; !- HVAC Component

OS:Sizing:Zone,
  {47449122-4ac0-4fc5-a796-cee0e5c90cd8}, !- Handle
  {3cd852e9-88ab-4b8d-9e47-f69e56881021}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {eb2328f7-d3e4-41c6-9813-8068c80a78e8}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {3cd852e9-88ab-4b8d-9e47-f69e56881021}, !- Thermal Zone
  {fc33adea-3a53-4697-a70d-039bd257b3d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {77c9b809-5751-4ee5-a2dd-36ef86d44385}, !- Handle
  Thermal Zone: Stairs 1,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8ce75c2-ad66-4790-90c1-c423931c6d93}, !- Zone Air Inlet Port List
  {611fda15-c667-49c0-a5e8-b9f819a827d8}, !- Zone Air Exhaust Port List
  {e4781f43-ac9a-4e21-b2c6-733b9282abc1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1a536238-57f8-4fd9-af74-15627d6e8e9d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f7e74df3-a56f-42aa-9d7e-f16ca36da39f}, !- Handle
  Node 5,                                 !- Name
  {e4781f43-ac9a-4e21-b2c6-733b9282abc1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4781f43-ac9a-4e21-b2c6-733b9282abc1}, !- Handle
  {731d6e7c-760c-4899-976d-683c4472805e}, !- Name
  {77c9b809-5751-4ee5-a2dd-36ef86d44385}, !- Source Object
  11,                                     !- Outlet Port
  {f7e74df3-a56f-42aa-9d7e-f16ca36da39f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8ce75c2-ad66-4790-90c1-c423931c6d93}, !- Handle
  Port List 9,                            !- Name
  {77c9b809-5751-4ee5-a2dd-36ef86d44385}; !- HVAC Component

OS:PortList,
  {611fda15-c667-49c0-a5e8-b9f819a827d8}, !- Handle
  Port List 10,                           !- Name
  {77c9b809-5751-4ee5-a2dd-36ef86d44385}; !- HVAC Component

OS:Sizing:Zone,
  {89dbfe02-8abb-40ea-badb-ff1857f5129c}, !- Handle
  {77c9b809-5751-4ee5-a2dd-36ef86d44385}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  0.04719474432,                          !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e83800f3-5409-435a-a587-7db6c007d185}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {77c9b809-5751-4ee5-a2dd-36ef86d44385}; !- Thermal Zone

OS:ThermalZone,
  {4eb67f29-80b4-4777-92f8-138702aa523a}, !- Handle
  Thermal Zone: RR 35,                    !- Name
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2d450fd-1b65-4b1b-a52d-bcb21c599901}, !- Zone Air Inlet Port List
  {87118c87-69a2-43f1-aabf-2e75b2e8e912}, !- Zone Air Exhaust Port List
  {4f7d4e5c-9371-4743-94a0-0185c88b6f64}, !- Zone Air Node Name
  {aee6378a-d07f-4c66-ac67-2da4d7a750db}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {375435e8-37e0-4b6f-b507-ca81586992ee}, !- Group Rendering Name
  {ce11d04d-b011-4155-95c0-3ed4f8d352b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c86f83c1-6c7f-443b-ad08-bb624650d640}, !- Handle
  Node 6,                                 !- Name
  {4f7d4e5c-9371-4743-94a0-0185c88b6f64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f7d4e5c-9371-4743-94a0-0185c88b6f64}, !- Handle
  {3718b962-2d46-43d8-817b-295d6be074b4}, !- Name
  {4eb67f29-80b4-4777-92f8-138702aa523a}, !- Source Object
  11,                                     !- Outlet Port
  {c86f83c1-6c7f-443b-ad08-bb624650d640}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2d450fd-1b65-4b1b-a52d-bcb21c599901}, !- Handle
  Port List 11,                           !- Name
  {4eb67f29-80b4-4777-92f8-138702aa523a}, !- HVAC Component
  {75d04f07-05e9-4898-a8c0-d7ae5eaae8df}; !- Port 1

OS:PortList,
  {87118c87-69a2-43f1-aabf-2e75b2e8e912}, !- Handle
  Port List 12,                           !- Name
  {4eb67f29-80b4-4777-92f8-138702aa523a}, !- HVAC Component
  {3a6d37ad-3dbf-4a5b-9d2d-0d888ab95559}; !- Port 1

OS:Sizing:Zone,
  {3f7f3114-89d3-4642-a918-17c0e8b02993}, !- Handle
  {4eb67f29-80b4-4777-92f8-138702aa523a}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9b67c9ce-e9d0-4f13-b94a-704c9168e0d9}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {4eb67f29-80b4-4777-92f8-138702aa523a}, !- Thermal Zone
  {e8ff2c80-5951-4854-bff1-c06bc4341c53}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {611d4067-97a5-49b0-a39e-a4466acf85d2}, !- Handle
  Thermal Zone: Office PR 35b,            !- Name
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ea209f9-bf2b-463a-a8a3-d68df71d151f}, !- Zone Air Inlet Port List
  {cd52e910-3cd0-40f1-87cf-d8ea181e5c1d}, !- Zone Air Exhaust Port List
  {1e4a5e59-4c18-4e11-aeb4-986767db67f4}, !- Zone Air Node Name
  {f7d63f1c-65f8-4071-ab88-f14c68a79be2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ced8c5be-fd23-48f0-880a-944a05d24777}, !- Group Rendering Name
  {002b0d83-541c-44a2-b167-1b8efeaced5e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da512659-1847-48f1-8a0b-98dc6034468e}, !- Handle
  Node 7,                                 !- Name
  {1e4a5e59-4c18-4e11-aeb4-986767db67f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e4a5e59-4c18-4e11-aeb4-986767db67f4}, !- Handle
  {bb435f9b-6e16-4f06-a46f-6ac0677b3abc}, !- Name
  {611d4067-97a5-49b0-a39e-a4466acf85d2}, !- Source Object
  11,                                     !- Outlet Port
  {da512659-1847-48f1-8a0b-98dc6034468e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ea209f9-bf2b-463a-a8a3-d68df71d151f}, !- Handle
  Port List 13,                           !- Name
  {611d4067-97a5-49b0-a39e-a4466acf85d2}, !- HVAC Component
  {bcacdc1b-a09f-4a68-99d4-7e902448a047}; !- Port 1

OS:PortList,
  {cd52e910-3cd0-40f1-87cf-d8ea181e5c1d}, !- Handle
  Port List 14,                           !- Name
  {611d4067-97a5-49b0-a39e-a4466acf85d2}, !- HVAC Component
  {c025d436-34a8-4cdd-8a14-8a19c5ecd0ab}; !- Port 1

OS:Sizing:Zone,
  {f26e0802-0a91-4a9d-b17f-0d2b850ef789}, !- Handle
  {611d4067-97a5-49b0-a39e-a4466acf85d2}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3ffacbeb-253e-4b4e-98ea-094595a6bcd2}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {611d4067-97a5-49b0-a39e-a4466acf85d2}, !- Thermal Zone
  {56200e6c-e04b-48a7-8416-75a035aa13cf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {921b07e0-196c-4415-96b1-2e3ae4c1849b}, !- Handle
  Thermal Zone: Elev Lobby 14,            !- Name
  20,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  TARP,                                   !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce9696c6-b5a1-4a92-bca3-222b75b6ce7a}, !- Zone Air Inlet Port List
  {2563ba69-f733-46ac-bf67-df6801d92908}, !- Zone Air Exhaust Port List
  {4e4bb74a-cfc3-49a4-b1af-b6f8568f8d50}, !- Zone Air Node Name
  {8911bd72-531e-486e-94ef-d95b931dbc14}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4d81d543-888b-4fd2-a0d7-4c9f559affda}, !- Group Rendering Name
  {9bced91a-0d06-4f51-aeee-b850d1591863}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14636059-71b6-4965-bd76-3d4561488275}, !- Handle
  Node 8,                                 !- Name
  {4e4bb74a-cfc3-49a4-b1af-b6f8568f8d50}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e4bb74a-cfc3-49a4-b1af-b6f8568f8d50}, !- Handle
  {77095cc5-b0c6-4178-9ca1-12a648f170b5}, !- Name
  {921b07e0-196c-4415-96b1-2e3ae4c1849b}, !- Source Object
  11,                                     !- Outlet Port
  {14636059-71b6-4965-bd76-3d4561488275}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce9696c6-b5a1-4a92-bca3-222b75b6ce7a}, !- Handle
  Port List 15,                           !- Name
  {921b07e0-196c-4415-96b1-2e3ae4c1849b}, !- HVAC Component
  {121b5814-2caf-4672-8555-983e113038ae}; !- Port 1

OS:PortList,
  {2563ba69-f733-46ac-bf67-df6801d92908}, !- Handle
  Port List 16,                           !- Name
  {921b07e0-196c-4415-96b1-2e3ae4c1849b}, !- HVAC Component
  {58ebc686-1276-446e-9a14-f6a54fbe0a0f}; !- Port 1

OS:Sizing:Zone,
  {e3d368f2-8cc8-4a7b-8c26-722f82919484}, !- Handle
  {921b07e0-196c-4415-96b1-2e3ae4c1849b}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {66fa52f2-a62b-4097-9a5d-69ed3520b7ff}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {921b07e0-196c-4415-96b1-2e3ae4c1849b}, !- Thermal Zone
  {54999012-8f7d-4572-a98c-9859e2a4306a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ba2f890f-668e-409f-931d-b87e01af910c}, !- Handle
  Thermal Zone: Office CR 14b,            !- Name
  20,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29e91a04-5185-460a-80eb-3b7dc9cf533d}, !- Zone Air Inlet Port List
  {fd1cf070-0d81-46b4-9b53-bbf9f3c05a04}, !- Zone Air Exhaust Port List
  {a7d76d64-08b4-40e4-8d3f-27804ee5e1e8}, !- Zone Air Node Name
  {afb3e344-2f37-4541-af9f-fb4a70e1849c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1380eb01-5100-460f-8d66-439d6b080bd9}, !- Group Rendering Name
  {7dcf56d0-4c13-40e4-a05d-6d91c18537db}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {16975386-3120-4c31-8b07-54c596deb559}, !- Handle
  Node 9,                                 !- Name
  {a7d76d64-08b4-40e4-8d3f-27804ee5e1e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7d76d64-08b4-40e4-8d3f-27804ee5e1e8}, !- Handle
  {6ce412b3-fdd7-489d-bef0-2c01cbca4f89}, !- Name
  {ba2f890f-668e-409f-931d-b87e01af910c}, !- Source Object
  11,                                     !- Outlet Port
  {16975386-3120-4c31-8b07-54c596deb559}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29e91a04-5185-460a-80eb-3b7dc9cf533d}, !- Handle
  Port List 17,                           !- Name
  {ba2f890f-668e-409f-931d-b87e01af910c}, !- HVAC Component
  {e53d13df-de44-427a-a4fd-d7eb7ffab51c}; !- Port 1

OS:PortList,
  {fd1cf070-0d81-46b4-9b53-bbf9f3c05a04}, !- Handle
  Port List 18,                           !- Name
  {ba2f890f-668e-409f-931d-b87e01af910c}, !- HVAC Component
  {fd06db53-46dd-4b93-9d5b-e674091a1b07}; !- Port 1

OS:Sizing:Zone,
  {bae59abd-7c5c-4b2d-9c46-8d5fd2d8bbdf}, !- Handle
  {ba2f890f-668e-409f-931d-b87e01af910c}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c37a941a-4938-48f3-ac9c-9304d3212bdd}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {ba2f890f-668e-409f-931d-b87e01af910c}, !- Thermal Zone
  {4730639a-c268-49d1-bb7d-1e48d522815d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {a77db5ff-6ab6-401b-a2d1-e8717622aa5c}, !- Handle
  Thermal Zone: Office PR 35a,            !- Name
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {954f9623-62b6-4e8a-af00-b1f95500c24c}, !- Zone Air Inlet Port List
  {35b2df3c-b3cf-4bae-b020-63ea07fdf7b4}, !- Zone Air Exhaust Port List
  {bf3ce1ff-eb2a-4c8f-b7bf-f0d464c10bfe}, !- Zone Air Node Name
  {4aabc8d2-540d-40c7-8a9d-88b2bb467498}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {458f24f9-b34d-4f38-b95a-0f634cc220b7}, !- Group Rendering Name
  {53050f52-d7ac-4d31-aa52-ab2955eeda38}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {a8c25c76-3304-49f3-9cf5-b4451f36b98b}, !- Handle
  Node 10,                                !- Name
  {bf3ce1ff-eb2a-4c8f-b7bf-f0d464c10bfe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf3ce1ff-eb2a-4c8f-b7bf-f0d464c10bfe}, !- Handle
  {7efa18a2-3d3e-40e4-a965-815372352362}, !- Name
  {a77db5ff-6ab6-401b-a2d1-e8717622aa5c}, !- Source Object
  11,                                     !- Outlet Port
  {a8c25c76-3304-49f3-9cf5-b4451f36b98b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {954f9623-62b6-4e8a-af00-b1f95500c24c}, !- Handle
  Port List 19,                           !- Name
  {a77db5ff-6ab6-401b-a2d1-e8717622aa5c}, !- HVAC Component
  {96ea3642-7a36-47c4-a625-42028ea43d34}; !- Port 1

OS:PortList,
  {35b2df3c-b3cf-4bae-b020-63ea07fdf7b4}, !- Handle
  Port List 20,                           !- Name
  {a77db5ff-6ab6-401b-a2d1-e8717622aa5c}, !- HVAC Component
  {a1f55cc9-382e-42c7-b91f-e93c9f105458}; !- Port 1

OS:Sizing:Zone,
  {69e3b2ff-cca3-48dd-99da-92d91e77ac25}, !- Handle
  {a77db5ff-6ab6-401b-a2d1-e8717622aa5c}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0,                                      !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d8c2a6f6-a702-470d-9510-f701eecaf29e}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {a77db5ff-6ab6-401b-a2d1-e8717622aa5c}, !- Thermal Zone
  {4afa7845-c403-4355-bd38-af7fc779fafd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d9f091ea-4936-4c6f-8924-bb16e01dd0fe}, !- Handle
  Thermal Zone: Lobby 1,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64f45630-000e-495c-8b14-a7d8cae8ee4e}, !- Zone Air Inlet Port List
  {5160aadf-6958-4964-89cb-4261b6a459a0}, !- Zone Air Exhaust Port List
  {fee7a75d-55d4-4ff9-a4ec-bea39f37f254}, !- Zone Air Node Name
  {a7b6630d-2cda-4976-9cbb-7c8264f7d563}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b26b6abf-6d75-4c96-9ac1-f7d3c553af98}, !- Group Rendering Name
  {93005b33-5810-4008-a726-309a2ba90f7e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2da84d0e-eac1-4d12-864a-c099602925ca}, !- Handle
  Node 11,                                !- Name
  {fee7a75d-55d4-4ff9-a4ec-bea39f37f254}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fee7a75d-55d4-4ff9-a4ec-bea39f37f254}, !- Handle
  {b31b3458-bd2b-4f42-a668-29f70e38d87c}, !- Name
  {d9f091ea-4936-4c6f-8924-bb16e01dd0fe}, !- Source Object
  11,                                     !- Outlet Port
  {2da84d0e-eac1-4d12-864a-c099602925ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64f45630-000e-495c-8b14-a7d8cae8ee4e}, !- Handle
  Port List 21,                           !- Name
  {d9f091ea-4936-4c6f-8924-bb16e01dd0fe}, !- HVAC Component
  {4107de9a-869a-4c67-b4b0-130bc952474f}; !- Port 1

OS:PortList,
  {5160aadf-6958-4964-89cb-4261b6a459a0}, !- Handle
  Port List 22,                           !- Name
  {d9f091ea-4936-4c6f-8924-bb16e01dd0fe}, !- HVAC Component
  {b71a3c24-f8b0-4525-82a4-5969b389eae6}; !- Port 1

OS:Sizing:Zone,
  {7dee0c31-177a-49d7-a0f8-fd8ffc5f372b}, !- Handle
  {d9f091ea-4936-4c6f-8924-bb16e01dd0fe}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8306a482-42ea-424e-9dec-75f2d7bc2b61}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {d9f091ea-4936-4c6f-8924-bb16e01dd0fe}, !- Thermal Zone
  {49127484-75af-4600-8b93-648172483fc4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {49ca3642-4f27-48a6-b724-54d83b94b87b}, !- Handle
  Thermal Zone: Office CR 35b,            !- Name
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7d39e01-7b3e-4aaf-b0d7-33af684c13aa}, !- Zone Air Inlet Port List
  {131411e9-c51e-4efe-9e3c-02cda85162ee}, !- Zone Air Exhaust Port List
  {575549c1-6ef5-4508-bc0c-a8d0849b6df7}, !- Zone Air Node Name
  {c1f3db51-f8b6-47ae-bf1f-c5cf706ae530}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2e395164-9ed5-4592-9b27-831366c2fb49}, !- Group Rendering Name
  {5501be96-7ed0-432c-87b0-11b3e9abc202}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6b0ef6b-a222-4e9e-876c-daa3c35bee54}, !- Handle
  Node 12,                                !- Name
  {575549c1-6ef5-4508-bc0c-a8d0849b6df7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {575549c1-6ef5-4508-bc0c-a8d0849b6df7}, !- Handle
  {0e929994-bf87-49bc-a67f-3bca299c88cf}, !- Name
  {49ca3642-4f27-48a6-b724-54d83b94b87b}, !- Source Object
  11,                                     !- Outlet Port
  {c6b0ef6b-a222-4e9e-876c-daa3c35bee54}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7d39e01-7b3e-4aaf-b0d7-33af684c13aa}, !- Handle
  Port List 23,                           !- Name
  {49ca3642-4f27-48a6-b724-54d83b94b87b}, !- HVAC Component
  {5bb00258-a16e-4441-95f8-68c3e7569c9b}; !- Port 1

OS:PortList,
  {131411e9-c51e-4efe-9e3c-02cda85162ee}, !- Handle
  Port List 24,                           !- Name
  {49ca3642-4f27-48a6-b724-54d83b94b87b}, !- HVAC Component
  {b2f3e7ee-10ce-4e7a-ace8-d898eeb3ed21}; !- Port 1

OS:Sizing:Zone,
  {dabc0bda-74d1-4045-a341-a29f19ccd26c}, !- Handle
  {49ca3642-4f27-48a6-b724-54d83b94b87b}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e22e2516-36d5-4d3a-b1e6-06d2ee25d319}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {49ca3642-4f27-48a6-b724-54d83b94b87b}, !- Thermal Zone
  {1cb2acd8-7bb4-4887-96ff-398c52e5c174}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {00fc3157-2a32-426c-8d98-f1f498181c60}, !- Handle
  Thermal Zone: Utility 14,               !- Name
  20,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0214158d-16b5-4573-ac50-743291545cfa}, !- Zone Air Inlet Port List
  {06b3e39d-bd25-4d30-b474-c3bac0dc2103}, !- Zone Air Exhaust Port List
  {53192c18-3cfb-455e-a233-c89bb65840ec}, !- Zone Air Node Name
  {11107f10-89fc-4fab-9206-1271d169618e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {490c7cbb-8bd4-463c-9e8d-a23251105b51}, !- Group Rendering Name
  {00ea0c6b-a892-4391-a353-af45dd418fcc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a524e87-4fcc-4ebc-8574-5ca210f88501}, !- Handle
  Node 13,                                !- Name
  {53192c18-3cfb-455e-a233-c89bb65840ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53192c18-3cfb-455e-a233-c89bb65840ec}, !- Handle
  {88fb1979-2030-4e7b-b3d8-53e89b98bef4}, !- Name
  {00fc3157-2a32-426c-8d98-f1f498181c60}, !- Source Object
  11,                                     !- Outlet Port
  {0a524e87-4fcc-4ebc-8574-5ca210f88501}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0214158d-16b5-4573-ac50-743291545cfa}, !- Handle
  Port List 25,                           !- Name
  {00fc3157-2a32-426c-8d98-f1f498181c60}, !- HVAC Component
  {6ca59255-593a-408c-9b52-1b310d62293c}; !- Port 1

OS:PortList,
  {06b3e39d-bd25-4d30-b474-c3bac0dc2103}, !- Handle
  Port List 26,                           !- Name
  {00fc3157-2a32-426c-8d98-f1f498181c60}; !- HVAC Component

OS:Sizing:Zone,
  {b246092e-1edf-4fc5-b541-56a6b3fdbaad}, !- Handle
  {00fc3157-2a32-426c-8d98-f1f498181c60}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4244182f-a2ab-4982-aa8a-7bc66f196aea}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {00fc3157-2a32-426c-8d98-f1f498181c60}, !- Thermal Zone
  {aca7f79e-0593-46a0-ab2c-d14545852442}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9b2e85a8-7b94-4b77-ae2b-01170b7ace10}, !- Handle
  Thermal Zone: Retail 1a,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a374deba-4d2e-4fd3-9d9c-a1ed3652ba77}, !- Zone Air Inlet Port List
  {448ed6bf-f8d9-49dc-a1e8-60976e66e42a}, !- Zone Air Exhaust Port List
  {93fb3de4-5e89-4667-9e5c-2f282a11c20e}, !- Zone Air Node Name
  {0f2fd9e4-dbe2-40b6-9669-e4296be846b7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {393639d8-a6b6-4e8a-8d77-0c8912d89e61}, !- Group Rendering Name
  {beb24449-a415-4e7f-bb9e-167ae6e9696d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d3fc5bd-bf80-42c5-bdb9-fe0a409d3e3f}, !- Handle
  Node 14,                                !- Name
  {93fb3de4-5e89-4667-9e5c-2f282a11c20e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93fb3de4-5e89-4667-9e5c-2f282a11c20e}, !- Handle
  {fca8da46-1b18-4fe3-a4ac-c0f76ec5d8be}, !- Name
  {9b2e85a8-7b94-4b77-ae2b-01170b7ace10}, !- Source Object
  11,                                     !- Outlet Port
  {9d3fc5bd-bf80-42c5-bdb9-fe0a409d3e3f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a374deba-4d2e-4fd3-9d9c-a1ed3652ba77}, !- Handle
  Port List 27,                           !- Name
  {9b2e85a8-7b94-4b77-ae2b-01170b7ace10}, !- HVAC Component
  {e47d520d-1cd9-4f09-adfe-849ff6742070}; !- Port 1

OS:PortList,
  {448ed6bf-f8d9-49dc-a1e8-60976e66e42a}, !- Handle
  Port List 28,                           !- Name
  {9b2e85a8-7b94-4b77-ae2b-01170b7ace10}; !- HVAC Component

OS:Sizing:Zone,
  {4dbdbb9b-d4f6-4850-becf-910949391bae}, !- Handle
  {9b2e85a8-7b94-4b77-ae2b-01170b7ace10}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4065c957-5886-4439-bd10-5f7bb4e1a8f0}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {9b2e85a8-7b94-4b77-ae2b-01170b7ace10}, !- Thermal Zone
  {0508b010-6be4-4bd6-b439-234358903740}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e2b7f370-d954-44aa-afea-4dcbc64ced91}, !- Handle
  Thermal Zone: RR 14,                    !- Name
  20,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09e30dac-2ec1-405e-8aae-71a811bbc42f}, !- Zone Air Inlet Port List
  {58f55dbd-e45b-4506-a046-ab0cb89dbda5}, !- Zone Air Exhaust Port List
  {60bd7b7b-ec51-4ba9-9734-28fc43ad9100}, !- Zone Air Node Name
  {8d28f3c9-b5eb-4c83-bebe-253564503a04}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {32bfdc21-112f-4a3e-8328-aecab97f7d6a}, !- Group Rendering Name
  {1d70efb8-23a1-4f05-aa59-b9118feead75}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b7bd976-2b93-43f6-96d0-d12d0a4e2141}, !- Handle
  Node 15,                                !- Name
  {60bd7b7b-ec51-4ba9-9734-28fc43ad9100}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60bd7b7b-ec51-4ba9-9734-28fc43ad9100}, !- Handle
  {6967a75e-16cf-4c0c-b08b-34af887fd2e4}, !- Name
  {e2b7f370-d954-44aa-afea-4dcbc64ced91}, !- Source Object
  11,                                     !- Outlet Port
  {9b7bd976-2b93-43f6-96d0-d12d0a4e2141}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09e30dac-2ec1-405e-8aae-71a811bbc42f}, !- Handle
  Port List 29,                           !- Name
  {e2b7f370-d954-44aa-afea-4dcbc64ced91}, !- HVAC Component
  {b42fde0d-152f-483b-b991-771ac0d116dc}; !- Port 1

OS:PortList,
  {58f55dbd-e45b-4506-a046-ab0cb89dbda5}, !- Handle
  Port List 30,                           !- Name
  {e2b7f370-d954-44aa-afea-4dcbc64ced91}, !- HVAC Component
  {06b5b7c8-ee1e-4346-8716-47154f887748}; !- Port 1

OS:Sizing:Zone,
  {180bda1a-1fad-43da-b9ab-cb523a41d253}, !- Handle
  {e2b7f370-d954-44aa-afea-4dcbc64ced91}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7983497f-bca5-4e4b-bba4-77361428fcec}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {e2b7f370-d954-44aa-afea-4dcbc64ced91}, !- Thermal Zone
  {4bf85e97-8567-4420-b347-09725368828a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e2d50e1e-4178-42dc-82dc-b17b89c1ef9c}, !- Handle
  Thermal Zone: Stairs 35,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e23f46cb-6daf-4d3a-b780-72a2d4c7764c}, !- Zone Air Inlet Port List
  {673db183-58b9-4194-bfda-189a22c70f64}, !- Zone Air Exhaust Port List
  {fd72d724-c46e-40ca-b6ba-b8bff204b4ff}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0e220185-0cd5-490f-bb34-ea317cac4922}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2346ca1e-ca9c-405c-9ebf-a32435adaa7b}, !- Handle
  Node 16,                                !- Name
  {fd72d724-c46e-40ca-b6ba-b8bff204b4ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd72d724-c46e-40ca-b6ba-b8bff204b4ff}, !- Handle
  {e72a62b7-ce2a-4aa0-bb60-4459fc619de7}, !- Name
  {e2d50e1e-4178-42dc-82dc-b17b89c1ef9c}, !- Source Object
  11,                                     !- Outlet Port
  {2346ca1e-ca9c-405c-9ebf-a32435adaa7b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e23f46cb-6daf-4d3a-b780-72a2d4c7764c}, !- Handle
  Port List 31,                           !- Name
  {e2d50e1e-4178-42dc-82dc-b17b89c1ef9c}; !- HVAC Component

OS:PortList,
  {673db183-58b9-4194-bfda-189a22c70f64}, !- Handle
  Port List 32,                           !- Name
  {e2d50e1e-4178-42dc-82dc-b17b89c1ef9c}; !- HVAC Component

OS:Sizing:Zone,
  {28a9c974-0020-4bb8-8064-875c01269528}, !- Handle
  {e2d50e1e-4178-42dc-82dc-b17b89c1ef9c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {61b809ef-ef60-4989-a69c-26cf9c4c0562}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {e2d50e1e-4178-42dc-82dc-b17b89c1ef9c}; !- Thermal Zone

OS:ThermalZone,
  {3e5e1740-5e04-4778-a982-847cfe2c6508}, !- Handle
  Thermal Zone: Utility 35,               !- Name
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce88d947-c3cf-4df4-b335-a4a7aa7ff1cb}, !- Zone Air Inlet Port List
  {22d87b5f-27ee-4921-93c3-ba196e04ad4d}, !- Zone Air Exhaust Port List
  {bf134155-48e2-4c5a-b553-45faef7e2ecf}, !- Zone Air Node Name
  {819b3e2a-8cca-4cc6-a601-dbfce9d6c5b9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fe6438e5-f311-4fac-852e-02d3958fb186}, !- Group Rendering Name
  {96efaa7b-acc8-4c49-9c5c-1d35be6fff80}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28d79e0b-5a0c-4365-8cde-e036c944f436}, !- Handle
  Node 17,                                !- Name
  {bf134155-48e2-4c5a-b553-45faef7e2ecf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf134155-48e2-4c5a-b553-45faef7e2ecf}, !- Handle
  {a5acdf36-e0cc-43d6-a6fc-42529cc6f121}, !- Name
  {3e5e1740-5e04-4778-a982-847cfe2c6508}, !- Source Object
  11,                                     !- Outlet Port
  {28d79e0b-5a0c-4365-8cde-e036c944f436}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce88d947-c3cf-4df4-b335-a4a7aa7ff1cb}, !- Handle
  Port List 33,                           !- Name
  {3e5e1740-5e04-4778-a982-847cfe2c6508}, !- HVAC Component
  {d435ff3f-3c2d-4541-a439-4528f0483aa2}; !- Port 1

OS:PortList,
  {22d87b5f-27ee-4921-93c3-ba196e04ad4d}, !- Handle
  Port List 34,                           !- Name
  {3e5e1740-5e04-4778-a982-847cfe2c6508}; !- HVAC Component

OS:Sizing:Zone,
  {1021f788-1a6c-4d25-af23-f858cbb1d5e2}, !- Handle
  {3e5e1740-5e04-4778-a982-847cfe2c6508}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3690b6e0-2066-4390-bb78-7dbfc2e51464}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {3e5e1740-5e04-4778-a982-847cfe2c6508}, !- Thermal Zone
  {9d338d3e-30dc-4f7a-9dbe-16520a5c284f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {cdf510e6-a979-4468-9e11-79ee0f01c825}, !- Handle
  Thermal Zone: Elev Lobby 1,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d781318e-7b87-4608-bd54-c75978689f9d}, !- Zone Air Inlet Port List
  {ed71a20e-2273-4905-9938-e4fa695dfb0e}, !- Zone Air Exhaust Port List
  {667a8efa-5fd5-4a5e-82ba-69b9ab9698d4}, !- Zone Air Node Name
  {f3b40892-4328-48a8-b25f-af3621aaae68}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b248c073-890a-49a7-851c-61aa0329e818}, !- Group Rendering Name
  {249f4132-1d80-4a47-8192-7140ba2dcefa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e80397b0-8e55-47db-a742-7aac5f08edbf}, !- Handle
  Node 18,                                !- Name
  {667a8efa-5fd5-4a5e-82ba-69b9ab9698d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {667a8efa-5fd5-4a5e-82ba-69b9ab9698d4}, !- Handle
  {71621ebd-2cba-4a6e-9b11-50461d4c5737}, !- Name
  {cdf510e6-a979-4468-9e11-79ee0f01c825}, !- Source Object
  11,                                     !- Outlet Port
  {e80397b0-8e55-47db-a742-7aac5f08edbf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d781318e-7b87-4608-bd54-c75978689f9d}, !- Handle
  Port List 35,                           !- Name
  {cdf510e6-a979-4468-9e11-79ee0f01c825}, !- HVAC Component
  {c68fc250-bcd8-4ac8-8d0e-b41fd06cac98}; !- Port 1

OS:PortList,
  {ed71a20e-2273-4905-9938-e4fa695dfb0e}, !- Handle
  Port List 36,                           !- Name
  {cdf510e6-a979-4468-9e11-79ee0f01c825}, !- HVAC Component
  {52304260-4791-44ca-9af1-b66234294ebe}; !- Port 1

OS:Sizing:Zone,
  {f66d3b17-c90e-462a-a8be-8e47d6c078a0}, !- Handle
  {cdf510e6-a979-4468-9e11-79ee0f01c825}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cae33c76-c204-4a69-80c3-8b56f19b053e}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {cdf510e6-a979-4468-9e11-79ee0f01c825}, !- Thermal Zone
  {ef3ac0ad-ea10-4f06-b1b8-f9432fc907e0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {5ac4b42a-dcb9-4412-942e-d9a80f678562}, !- Handle
  Thermal Zone: Office CR 14a,            !- Name
  20,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12208a3d-4b45-4a2d-b9e6-8a4c2cbf099c}, !- Zone Air Inlet Port List
  {4f5c2c03-3c0e-4ae5-9a38-998856d4fe33}, !- Zone Air Exhaust Port List
  {4ee47142-346a-4d9f-8ede-db976bca9ac1}, !- Zone Air Node Name
  {0a9ea4ef-feae-48b7-afaa-698b86ec8435}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b35caaa0-ef91-4bfa-b2f9-fd3398c4d27f}, !- Group Rendering Name
  {0a46bdc4-9ef0-4a8c-b52f-9998b06828a8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce9b85cb-0f1e-474b-86c0-bd23251364ef}, !- Handle
  Node 19,                                !- Name
  {4ee47142-346a-4d9f-8ede-db976bca9ac1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ee47142-346a-4d9f-8ede-db976bca9ac1}, !- Handle
  {eb8c32c7-c46f-4002-9807-1dd636f0c1cc}, !- Name
  {5ac4b42a-dcb9-4412-942e-d9a80f678562}, !- Source Object
  11,                                     !- Outlet Port
  {ce9b85cb-0f1e-474b-86c0-bd23251364ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12208a3d-4b45-4a2d-b9e6-8a4c2cbf099c}, !- Handle
  Port List 37,                           !- Name
  {5ac4b42a-dcb9-4412-942e-d9a80f678562}, !- HVAC Component
  {3bc9f3e5-05ee-4578-ae75-67387cb68b45}; !- Port 1

OS:PortList,
  {4f5c2c03-3c0e-4ae5-9a38-998856d4fe33}, !- Handle
  Port List 38,                           !- Name
  {5ac4b42a-dcb9-4412-942e-d9a80f678562}, !- HVAC Component
  {9f58c5b7-cd26-4033-923f-86eb29fc233f}; !- Port 1

OS:Sizing:Zone,
  {0a629145-e113-4faf-952f-b62b085c2135}, !- Handle
  {5ac4b42a-dcb9-4412-942e-d9a80f678562}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e3e65ef3-1541-41e2-81df-96be62090b35}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {5ac4b42a-dcb9-4412-942e-d9a80f678562}, !- Thermal Zone
  {af0e8b15-6502-44ce-8c97-ffbc228ccd0a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {7019f3ac-b672-415a-99dc-70136a260ad5}, !- Handle
  Thermal Zone: Retail 1b,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {768f5ff3-b905-44f7-ae49-fa319c19d56c}, !- Zone Air Inlet Port List
  {a1d39666-ad8c-40d2-b8d8-5af6f55e164f}, !- Zone Air Exhaust Port List
  {1df3a895-475d-456e-bc5d-b71f34e114bc}, !- Zone Air Node Name
  {1038a16e-dbe4-4767-9b7e-a2a89549f40e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3540a734-c17b-4678-9d2d-2a4c767e2486}, !- Group Rendering Name
  {8ad92ee5-fdfb-486c-a721-a15a006763ad}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {25bfa9b4-be24-4b40-a654-eeb7b08b49ce}, !- Handle
  Node 20,                                !- Name
  {1df3a895-475d-456e-bc5d-b71f34e114bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1df3a895-475d-456e-bc5d-b71f34e114bc}, !- Handle
  {c04bbe8c-ee3d-492e-9a07-d0d4e20224f2}, !- Name
  {7019f3ac-b672-415a-99dc-70136a260ad5}, !- Source Object
  11,                                     !- Outlet Port
  {25bfa9b4-be24-4b40-a654-eeb7b08b49ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {768f5ff3-b905-44f7-ae49-fa319c19d56c}, !- Handle
  Port List 39,                           !- Name
  {7019f3ac-b672-415a-99dc-70136a260ad5}, !- HVAC Component
  {e5bdff22-d225-4ffb-bde5-12b5cb6e4909}; !- Port 1

OS:PortList,
  {a1d39666-ad8c-40d2-b8d8-5af6f55e164f}, !- Handle
  Port List 40,                           !- Name
  {7019f3ac-b672-415a-99dc-70136a260ad5}; !- HVAC Component

OS:Sizing:Zone,
  {9471115f-d0ff-4a08-bbf6-d11f5963af28}, !- Handle
  {7019f3ac-b672-415a-99dc-70136a260ad5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fce2d5da-ea4e-498e-87af-ba9d3b898305}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {7019f3ac-b672-415a-99dc-70136a260ad5}, !- Thermal Zone
  {b3efe557-458b-4c68-b45c-92301f7f4fe2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {31ad3e88-7e1f-419f-9925-5040a4b99c40}, !- Handle
  Thermal Zone: Office PR 14a,            !- Name
  20,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0cc6436c-b230-4c48-a3a6-1ae29609c638}, !- Zone Air Inlet Port List
  {9d64655d-0efa-4364-9e05-6b78ab507411}, !- Zone Air Exhaust Port List
  {d9bc5afe-d9ce-41ff-bd12-3767a4f934c8}, !- Zone Air Node Name
  {fc20465a-f89c-4067-b9d8-da04bf93a92d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {60ef7f62-876b-4814-b72c-757f92ea3878}, !- Group Rendering Name
  {edb636c8-30f5-4625-b7b1-fb431d03de89}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb28bad0-7d52-4845-84b0-f04b79da93cc}, !- Handle
  Node 21,                                !- Name
  {d9bc5afe-d9ce-41ff-bd12-3767a4f934c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9bc5afe-d9ce-41ff-bd12-3767a4f934c8}, !- Handle
  {57ee932a-4661-4b53-bcc0-944ff64e0297}, !- Name
  {31ad3e88-7e1f-419f-9925-5040a4b99c40}, !- Source Object
  11,                                     !- Outlet Port
  {bb28bad0-7d52-4845-84b0-f04b79da93cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0cc6436c-b230-4c48-a3a6-1ae29609c638}, !- Handle
  Port List 41,                           !- Name
  {31ad3e88-7e1f-419f-9925-5040a4b99c40}, !- HVAC Component
  {e0e8526d-1659-4bb5-81bb-808a56961b5a}; !- Port 1

OS:PortList,
  {9d64655d-0efa-4364-9e05-6b78ab507411}, !- Handle
  Port List 42,                           !- Name
  {31ad3e88-7e1f-419f-9925-5040a4b99c40}, !- HVAC Component
  {98e7e10e-a59c-494e-b91f-f9e23b01cda7}; !- Port 1

OS:Sizing:Zone,
  {4b433c47-7d8b-4ac5-b866-7b86fbe430e4}, !- Handle
  {31ad3e88-7e1f-419f-9925-5040a4b99c40}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {90f903c5-cee4-4113-b0fe-2597a2f36872}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {31ad3e88-7e1f-419f-9925-5040a4b99c40}, !- Thermal Zone
  {95e4b733-d504-4c44-a349-276a12693e55}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {3ea52104-4cf8-4751-86a0-ae229d22f03e}, !- Handle
  Thermal Zone: Office PR 14c,            !- Name
  20,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b2f999c-3f39-49ee-9033-3453bb93c883}, !- Zone Air Inlet Port List
  {02079d36-4e1c-4705-b13c-a744f97b555c}, !- Zone Air Exhaust Port List
  {ca9c54fd-4235-4625-af0d-db7e3b640700}, !- Zone Air Node Name
  {7c9861d2-5e22-40ac-88e5-771a43fd94e0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {349c8620-dd90-4e8a-a816-f52490f4b57d}, !- Group Rendering Name
  {61e671f1-7ee6-4ee2-af4e-fc6d3cbce3e9}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {d8ea1d02-1cae-4096-b3d5-bf6ef689e114}, !- Handle
  Node 22,                                !- Name
  {ca9c54fd-4235-4625-af0d-db7e3b640700}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca9c54fd-4235-4625-af0d-db7e3b640700}, !- Handle
  {aa804529-aeba-46bc-a418-b3b1d3ff8bf9}, !- Name
  {3ea52104-4cf8-4751-86a0-ae229d22f03e}, !- Source Object
  11,                                     !- Outlet Port
  {d8ea1d02-1cae-4096-b3d5-bf6ef689e114}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b2f999c-3f39-49ee-9033-3453bb93c883}, !- Handle
  Port List 43,                           !- Name
  {3ea52104-4cf8-4751-86a0-ae229d22f03e}, !- HVAC Component
  {bddfaadb-732a-4219-83d1-cc45cc2d1341}; !- Port 1

OS:PortList,
  {02079d36-4e1c-4705-b13c-a744f97b555c}, !- Handle
  Port List 44,                           !- Name
  {3ea52104-4cf8-4751-86a0-ae229d22f03e}, !- HVAC Component
  {d7a91738-4e1c-4745-9e09-d4e8d4134f27}; !- Port 1

OS:Sizing:Zone,
  {edb987c0-b12f-4555-be14-6c39ed8bf5de}, !- Handle
  {3ea52104-4cf8-4751-86a0-ae229d22f03e}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cbcca663-5af7-4c02-8ed1-793d70723bab}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {3ea52104-4cf8-4751-86a0-ae229d22f03e}, !- Thermal Zone
  {3ebf8d70-4a10-4515-accd-95ab45b57f71}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {48516cfb-081d-42bf-a7cf-7f88042a7a5d}, !- Handle
  Thermal Zone: Office PR 35c,            !- Name
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ed117ce-90b4-4f6f-a3e6-11972bf11e45}, !- Zone Air Inlet Port List
  {60b99759-19a9-4680-90c8-a4101b266805}, !- Zone Air Exhaust Port List
  {264f6a5d-0b62-4617-8550-cac61cce7114}, !- Zone Air Node Name
  {24f26214-1dca-4ac8-83cf-64dcb4699517}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {df363c35-a10c-409e-aa4c-8e3e74772f08}, !- Group Rendering Name
  {bc497e4e-2e5d-4be1-86d8-c82eeb3b1225}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97807373-348a-468b-9655-7f7fd1ad8e89}, !- Handle
  Node 23,                                !- Name
  {264f6a5d-0b62-4617-8550-cac61cce7114}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {264f6a5d-0b62-4617-8550-cac61cce7114}, !- Handle
  {dcc3fb48-7bd2-43d0-a09e-3818995213d6}, !- Name
  {48516cfb-081d-42bf-a7cf-7f88042a7a5d}, !- Source Object
  11,                                     !- Outlet Port
  {97807373-348a-468b-9655-7f7fd1ad8e89}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ed117ce-90b4-4f6f-a3e6-11972bf11e45}, !- Handle
  Port List 45,                           !- Name
  {48516cfb-081d-42bf-a7cf-7f88042a7a5d}, !- HVAC Component
  {9806cd5e-b9c5-46f1-b047-32198ebb47b1}; !- Port 1

OS:PortList,
  {60b99759-19a9-4680-90c8-a4101b266805}, !- Handle
  Port List 46,                           !- Name
  {48516cfb-081d-42bf-a7cf-7f88042a7a5d}, !- HVAC Component
  {8e45cf08-9c5d-457e-b77d-97cddafd89cf}; !- Port 1

OS:Sizing:Zone,
  {a6967368-10ad-425a-8ca1-28d028aff0bf}, !- Handle
  {48516cfb-081d-42bf-a7cf-7f88042a7a5d}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c6018133-28c8-47ce-aa2c-e1198fdade3d}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {48516cfb-081d-42bf-a7cf-7f88042a7a5d}, !- Thermal Zone
  {8bb2fc65-6789-4dc8-b770-37a7f249a746}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {753a2055-03ce-4f97-a83a-1bd40eff1b70}, !- Handle
  Thermal Zone: Stairs 14,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90e7efda-2846-4ca5-8c93-32188fcffba5}, !- Zone Air Inlet Port List
  {e78460b8-95fc-4b9d-a39c-cb37cca596e3}, !- Zone Air Exhaust Port List
  {8fbd8e84-45c8-41c9-b252-6ed33343a3ff}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3685cee4-5f68-482a-a147-326ebe7cf444}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33ab6470-4389-4284-b6e0-5ba576691a42}, !- Handle
  Node 24,                                !- Name
  {8fbd8e84-45c8-41c9-b252-6ed33343a3ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8fbd8e84-45c8-41c9-b252-6ed33343a3ff}, !- Handle
  {61b5eb9f-957f-4fe6-a5fd-04ad56cde748}, !- Name
  {753a2055-03ce-4f97-a83a-1bd40eff1b70}, !- Source Object
  11,                                     !- Outlet Port
  {33ab6470-4389-4284-b6e0-5ba576691a42}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90e7efda-2846-4ca5-8c93-32188fcffba5}, !- Handle
  Port List 47,                           !- Name
  {753a2055-03ce-4f97-a83a-1bd40eff1b70}; !- HVAC Component

OS:PortList,
  {e78460b8-95fc-4b9d-a39c-cb37cca596e3}, !- Handle
  Port List 48,                           !- Name
  {753a2055-03ce-4f97-a83a-1bd40eff1b70}; !- HVAC Component

OS:Sizing:Zone,
  {90850584-3ffd-4391-90a8-e6f66bf7b0cd}, !- Handle
  {753a2055-03ce-4f97-a83a-1bd40eff1b70}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3943261e-2650-4958-8011-48b3ef8aeeec}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {753a2055-03ce-4f97-a83a-1bd40eff1b70}; !- Thermal Zone

OS:ThermalZone,
  {a5885654-c89f-40fd-857d-5640690bb7dd}, !- Handle
  Thermal Zone: Elev Lobby 35,            !- Name
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa0b8ef6-dcaa-434f-86f4-c68564d23d72}, !- Zone Air Inlet Port List
  {63dafd60-9d22-4476-997d-99096538fb38}, !- Zone Air Exhaust Port List
  {028b4514-d32c-4bca-bf7c-05f54942e780}, !- Zone Air Node Name
  {d95a1c05-80c5-4221-85b3-5d60692f1d66}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7deff475-4796-4f97-8367-e4ac4fb320fd}, !- Group Rendering Name
  {97b1c9cb-3f9b-4bc6-80e1-60ed9e91c45a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2952d179-c630-4308-9c0b-57699ca076d5}, !- Handle
  Node 25,                                !- Name
  {028b4514-d32c-4bca-bf7c-05f54942e780}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {028b4514-d32c-4bca-bf7c-05f54942e780}, !- Handle
  {0f7da1e7-d90e-4ccf-8505-6f82c17aecda}, !- Name
  {a5885654-c89f-40fd-857d-5640690bb7dd}, !- Source Object
  11,                                     !- Outlet Port
  {2952d179-c630-4308-9c0b-57699ca076d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa0b8ef6-dcaa-434f-86f4-c68564d23d72}, !- Handle
  Port List 49,                           !- Name
  {a5885654-c89f-40fd-857d-5640690bb7dd}, !- HVAC Component
  {81355a31-75ed-4a17-896a-3d43474f7467}; !- Port 1

OS:PortList,
  {63dafd60-9d22-4476-997d-99096538fb38}, !- Handle
  Port List 50,                           !- Name
  {a5885654-c89f-40fd-857d-5640690bb7dd}, !- HVAC Component
  {5667740d-6d24-44fa-9304-0e8542fd7c73}; !- Port 1

OS:Sizing:Zone,
  {57365e7b-a161-46d7-8f7c-e0dc01cba44d}, !- Handle
  {a5885654-c89f-40fd-857d-5640690bb7dd}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0,                                      !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {84de83d5-0b55-444d-a0c5-4ab37169252d}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {a5885654-c89f-40fd-857d-5640690bb7dd}, !- Thermal Zone
  {9e59148a-a75d-429f-a3bd-237c1dd0b3d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {1bae1e08-b41a-47ed-85ae-7c44c2bcacdb}, !- Handle
  Thermal Zone: Office CR 35a,            !- Name
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14ad69ee-d569-4c09-afb3-8b9674b6294d}, !- Zone Air Inlet Port List
  {efbfb342-b09f-4363-8779-5c79acb5fc8d}, !- Zone Air Exhaust Port List
  {f157d0b1-2ddf-49d6-ba24-ffd02c01d73d}, !- Zone Air Node Name
  {b56550bb-bf50-43d4-b5f6-de86b55f160b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a036bce0-193d-4aa1-b942-223d249405ea}, !- Group Rendering Name
  {749d0bc7-cd71-46b1-be73-b3acd333d4e3}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {9750f974-8c78-4670-bb69-bd40190d774b}, !- Handle
  Node 26,                                !- Name
  {f157d0b1-2ddf-49d6-ba24-ffd02c01d73d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f157d0b1-2ddf-49d6-ba24-ffd02c01d73d}, !- Handle
  {e2932989-c9a2-4b59-89a6-3c366a475c53}, !- Name
  {1bae1e08-b41a-47ed-85ae-7c44c2bcacdb}, !- Source Object
  11,                                     !- Outlet Port
  {9750f974-8c78-4670-bb69-bd40190d774b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14ad69ee-d569-4c09-afb3-8b9674b6294d}, !- Handle
  Port List 51,                           !- Name
  {1bae1e08-b41a-47ed-85ae-7c44c2bcacdb}, !- HVAC Component
  {73e3716e-2837-4246-843d-5c70ce92245d}; !- Port 1

OS:PortList,
  {efbfb342-b09f-4363-8779-5c79acb5fc8d}, !- Handle
  Port List 52,                           !- Name
  {1bae1e08-b41a-47ed-85ae-7c44c2bcacdb}, !- HVAC Component
  {92777809-a424-4fdf-a10d-4cf85a9a5c47}; !- Port 1

OS:Sizing:Zone,
  {5c86b12a-6586-4214-b5c3-f61eadfb0021}, !- Handle
  {1bae1e08-b41a-47ed-85ae-7c44c2bcacdb}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  0,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1036e39f-a357-4c6d-80c4-0eb2fba15776}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {1bae1e08-b41a-47ed-85ae-7c44c2bcacdb}, !- Thermal Zone
  {2189004a-e822-409c-8b7f-e52983d16137}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {105d8f4f-24bf-4d7e-bce3-291aeeb04ed0}, !- Handle
  Rendering Color 546,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {792d2aaf-eeaf-4ee3-9714-0b9ec63bca0f}, !- Handle
  Rendering Color 547,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c000eddc-a02b-445a-92a7-f75a8b3414d5}, !- Handle
  Rendering Color 548,                    !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f5a5212-3930-4456-bc6a-91a6d8b5e1d1}, !- Handle
  Rendering Color 549,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1a536238-57f8-4fd9-af74-15627d6e8e9d}, !- Handle
  Rendering Color 550,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {375435e8-37e0-4b6f-b507-ca81586992ee}, !- Handle
  Rendering Color 551,                    !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ced8c5be-fd23-48f0-880a-944a05d24777}, !- Handle
  Rendering Color 552,                    !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4d81d543-888b-4fd2-a0d7-4c9f559affda}, !- Handle
  Rendering Color 553,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1380eb01-5100-460f-8d66-439d6b080bd9}, !- Handle
  Rendering Color 554,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {458f24f9-b34d-4f38-b95a-0f634cc220b7}, !- Handle
  Rendering Color 555,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b26b6abf-6d75-4c96-9ac1-f7d3c553af98}, !- Handle
  Rendering Color 556,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2e395164-9ed5-4592-9b27-831366c2fb49}, !- Handle
  Rendering Color 557,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {490c7cbb-8bd4-463c-9e8d-a23251105b51}, !- Handle
  Rendering Color 558,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {393639d8-a6b6-4e8a-8d77-0c8912d89e61}, !- Handle
  Rendering Color 559,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {32bfdc21-112f-4a3e-8328-aecab97f7d6a}, !- Handle
  Rendering Color 560,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e220185-0cd5-490f-bb34-ea317cac4922}, !- Handle
  Rendering Color 561,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fe6438e5-f311-4fac-852e-02d3958fb186}, !- Handle
  Rendering Color 562,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b248c073-890a-49a7-851c-61aa0329e818}, !- Handle
  Rendering Color 563,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b35caaa0-ef91-4bfa-b2f9-fd3398c4d27f}, !- Handle
  Rendering Color 564,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3540a734-c17b-4678-9d2d-2a4c767e2486}, !- Handle
  Rendering Color 565,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {60ef7f62-876b-4814-b72c-757f92ea3878}, !- Handle
  Rendering Color 566,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {349c8620-dd90-4e8a-a816-f52490f4b57d}, !- Handle
  Rendering Color 567,                    !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df363c35-a10c-409e-aa4c-8e3e74772f08}, !- Handle
  Rendering Color 568,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3685cee4-5f68-482a-a147-326ebe7cf444}, !- Handle
  Rendering Color 569,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7deff475-4796-4f97-8367-e4ac4fb320fd}, !- Handle
  Rendering Color 570,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a036bce0-193d-4aa1-b942-223d249405ea}, !- Handle
  Rendering Color 571,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Schedule:Ruleset,
  {1d785fe2-ecfd-47f7-821a-cf387acf5fbf}, !- Handle
  Lobby Light,                            !- Name
  {0284b6e3-867b-49ec-88cf-45fc6fd7aa61}, !- Schedule Type Limits Name
  {0b5ca9a7-b851-429d-8032-1fc5df4caa64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b5ca9a7-b851-429d-8032-1fc5df4caa64}, !- Handle
  Schedule Day 1,                         !- Name
  {0284b6e3-867b-49ec-88cf-45fc6fd7aa61}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Constant,
  {4499bddf-e416-4679-9712-93105de413ae}, !- Handle
  Always On Discrete,                     !- Name
  {4948b75e-2b9a-4825-a948-cab8274b8473}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {4948b75e-2b9a-4825-a948-cab8274b8473}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {390818b2-d041-4e0d-8239-6f0950eebabb}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {e21b9430-bdb3-47ef-b176-94bdd62fefd0}, !- Handle
  Temperature 38,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {dec9ddae-da8f-4687-9d0b-31cf0acbcdd9}, !- Handle
  Temperature 39,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:AirLoopHVAC,
  {5cebec8a-7529-48cc-8365-86e55066c336}, !- Handle
  AHU 14a,                                !- Name
  ,                                       !- Controller List Name
  {4e1d5dc7-a0d5-4137-8770-66bf03c7b470}, !- Availability Schedule
  {011167fa-a275-4660-8db4-785b07520370}, !- Availability Manager
  141.58,                                 !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {40b0e576-2844-42f3-b112-0ec4aecc4216}, !- Supply Side Inlet Node Name
  {6fb74d82-e136-4d3a-8cc9-02765f8223ca}, !- Demand Side Outlet Node Name
  {81b9cf3a-611b-439d-bfdb-b758fc2d6265}, !- Demand Side Inlet Node A
  {adf1f346-f506-48f3-8576-4b1faae89475}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {011167fa-a275-4660-8db4-785b07520370}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {017ad8b7-4e44-490b-8916-bf22217dd421}, !- Handle
  Node 27,                                !- Name
  {40b0e576-2844-42f3-b112-0ec4aecc4216}, !- Inlet Port
  {a2c288be-d3b0-40d2-aa17-d401a3776d12}; !- Outlet Port

OS:Node,
  {b3f53c50-8008-4d36-af12-2738199abafe}, !- Handle
  Node 28,                                !- Name
  {2c2546fe-bf1c-4639-b132-cb2809fc21ab}, !- Inlet Port
  {adf1f346-f506-48f3-8576-4b1faae89475}; !- Outlet Port

OS:Connection,
  {40b0e576-2844-42f3-b112-0ec4aecc4216}, !- Handle
  {37fe2d07-380b-4b68-95e7-71110f0c7de0}, !- Name
  {5cebec8a-7529-48cc-8365-86e55066c336}, !- Source Object
  7,                                      !- Outlet Port
  {017ad8b7-4e44-490b-8916-bf22217dd421}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adf1f346-f506-48f3-8576-4b1faae89475}, !- Handle
  {ec0b6e48-e6c7-4197-8a25-921b9d9aadf7}, !- Name
  {b3f53c50-8008-4d36-af12-2738199abafe}, !- Source Object
  3,                                      !- Outlet Port
  {5cebec8a-7529-48cc-8365-86e55066c336}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {39e26ece-7829-4680-af84-fa9625433215}, !- Handle
  Node 29,                                !- Name
  {81b9cf3a-611b-439d-bfdb-b758fc2d6265}, !- Inlet Port
  {307bbcac-d6d4-48e6-9853-d762818868e6}; !- Outlet Port

OS:Node,
  {e7373a1e-870f-479e-8002-3a4a687c5f94}, !- Handle
  Node 30,                                !- Name
  {63c24f48-48d0-49d9-99ff-e074b1a35f84}, !- Inlet Port
  {6fb74d82-e136-4d3a-8cc9-02765f8223ca}; !- Outlet Port

OS:Node,
  {b1bb5bf0-04b4-4adb-be9d-cf4872cdc1d2}, !- Handle
  Node 31,                                !- Name
  {12355599-a928-46af-b16a-858c8b940e98}, !- Inlet Port
  {3bc9f3e5-05ee-4578-ae75-67387cb68b45}; !- Outlet Port

OS:Connection,
  {81b9cf3a-611b-439d-bfdb-b758fc2d6265}, !- Handle
  {c26041fa-6f6c-4866-ab6d-7cef8f2385fe}, !- Name
  {5cebec8a-7529-48cc-8365-86e55066c336}, !- Source Object
  9,                                      !- Outlet Port
  {39e26ece-7829-4680-af84-fa9625433215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fb74d82-e136-4d3a-8cc9-02765f8223ca}, !- Handle
  {bb2c279c-8950-4446-b8ca-f5e3e77678e6}, !- Name
  {e7373a1e-870f-479e-8002-3a4a687c5f94}, !- Source Object
  3,                                      !- Outlet Port
  {5cebec8a-7529-48cc-8365-86e55066c336}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b8a4d625-2a53-4329-95d0-bc7c24c030e6}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {307bbcac-d6d4-48e6-9853-d762818868e6}, !- Inlet Node Name
  {b0e0758b-9c1a-42d5-9a9a-b3bf9e6d8a03}, !- Outlet Node Name 1
  {ad7acb72-adef-494d-bf70-f76f4e740e1f}, !- Outlet Node Name 2
  {13b7d466-0852-4528-b9fe-84908e021928}, !- Outlet Node Name 3
  {a0703f92-2fab-49fb-8f9d-1002e160367e}, !- Outlet Node Name 4
  ;                                       !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {574d1f5d-fe54-42a8-82de-ca3352af518d}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {63c24f48-48d0-49d9-99ff-e074b1a35f84}, !- Outlet Node Name
  {7b1ed1d1-9074-4cc3-8e9f-91efc345f47f}, !- Inlet Node Name 1
  {4a35f504-ffce-4bae-8781-296f6585d602}, !- Inlet Node Name 2
  {9aef06e3-1321-432f-88b8-0a06fb72e9e3}, !- Inlet Node Name 3
  {3d9e3ead-ade9-4cd3-ba9d-8c5c6fca1e37}, !- Inlet Node Name 4
  ;                                       !- Inlet Node Name 5

OS:Connection,
  {307bbcac-d6d4-48e6-9853-d762818868e6}, !- Handle
  {e75ff6d0-656c-4786-8ac4-005537595565}, !- Name
  {39e26ece-7829-4680-af84-fa9625433215}, !- Source Object
  3,                                      !- Outlet Port
  {b8a4d625-2a53-4329-95d0-bc7c24c030e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63c24f48-48d0-49d9-99ff-e074b1a35f84}, !- Handle
  {abc1a180-7e12-4ba4-88b0-6931b4282107}, !- Name
  {574d1f5d-fe54-42a8-82de-ca3352af518d}, !- Source Object
  2,                                      !- Outlet Port
  {e7373a1e-870f-479e-8002-3a4a687c5f94}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ffa737c7-7041-4080-9c35-471647745831}, !- Handle
  {5cebec8a-7529-48cc-8365-86e55066c336}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.25,                                   !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  6.67,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
