  ,                                       !- Number of Vertices
  -1.825625, 0, 3.06705,                  !- X,Y,Z Vertex 1 {m}
  -1.825625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b078b99-7491-46a2-9a31-ffe10658dc26}, !- Handle
  Surface 457,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9801d74c-2ab1-4d49-90e5-cad6753211ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.825625, -12.192, 3.06705,            !- X,Y,Z Vertex 1 {m}
  -1.825625, -12.192, 0,                  !- X,Y,Z Vertex 2 {m}
  -1.825625, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -1.825625, 0, 3.06705;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac8322b3-a2bf-4472-b40c-2745c94eecb2}, !- Handle
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9801d74c-2ab1-4d49-90e5-cad6753211ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ba02f34-45b5-4762-a333-269f186dce2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.02882500000018, -12.192, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -2.02882500000018, -12.192, 0,          !- X,Y,Z Vertex 2 {m}
  -1.825625, -12.192, 0,                  !- X,Y,Z Vertex 3 {m}
  -1.825625, -12.192, 3.06705;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08663bd0-3f75-49b2-8150-37bad4b9888b}, !- Handle
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9801d74c-2ab1-4d49-90e5-cad6753211ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62c1f2a2-16f6-49f7-bd94-c40d3cd3be7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.312025, -12.192, 3.06705,            !- X,Y,Z Vertex 1 {m}
  -7.312025, -12.192, 0,                  !- X,Y,Z Vertex 2 {m}
  -2.02882500000018, -12.192, 0,          !- X,Y,Z Vertex 3 {m}
  -2.02882500000018, -12.192, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec1aa1f5-6021-4436-a907-a576b0ed1ada}, !- Handle
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9801d74c-2ab1-4d49-90e5-cad6753211ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4363e54f-c3f1-4eee-8e0e-af8db3fbf923}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.312025, 12.192, 3.06705,             !- X,Y,Z Vertex 1 {m}
  -7.312025, 12.192, 0,                   !- X,Y,Z Vertex 2 {m}
  -7.312025, -12.192, 0,                  !- X,Y,Z Vertex 3 {m}
  -7.312025, -12.192, 3.06705;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c349828c-7175-4527-ad35-9f89c72dae3b}, !- Handle
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9801d74c-2ab1-4d49-90e5-cad6753211ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.192, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  0, 12.192, 0,                           !- X,Y,Z Vertex 2 {m}
  -7.312025, 12.192, 0,                   !- X,Y,Z Vertex 3 {m}
  -7.312025, 12.192, 3.06705;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c67e32d9-34fe-4afa-903c-48461a70887d}, !- Handle
  Surface 462,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9801d74c-2ab1-4d49-90e5-cad6753211ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 12.192, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 12.192, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2180f67a-e373-4c79-a46c-af07dccd2665}, !- Handle
  Surface 463,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9801d74c-2ab1-4d49-90e5-cad6753211ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.825625, -12.192, 3.06705,            !- X,Y,Z Vertex 1 {m}
  -1.825625, 0, 3.06705,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 3.06705,                          !- X,Y,Z Vertex 3 {m}
  0, 12.192, 3.06705,                     !- X,Y,Z Vertex 4 {m}
  -7.312025, 12.192, 3.06705,             !- X,Y,Z Vertex 5 {m}
  -7.312025, -12.192, 3.06705;            !- X,Y,Z Vertex 6 {m}

OS:Space,
  {d9db9d70-b1bf-412d-89ec-df683d71caa3}, !- Handle
  L3-E_apt_in,                            !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  67.4242999999999,                       !- X Origin {m}
  22.4155,                                !- Y Origin {m}
  6.1341,                                 !- Z Origin {m}
  {e4a47b79-3630-4d76-9d48-45d8aaecfd10}, !- Building Story Name
  {981c58b7-d9b9-4dfa-aed4-d6e771ed85a0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d133e780-f80a-438c-aff6-0a973ef4b4f5}, !- Handle
  Surface 464,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d9db9d70-b1bf-412d-89ec-df683d71caa3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.7239, 24.384, 0,                      !- X,Y,Z Vertex 1 {m}
  0.7239, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.5847, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.5847, 24.384, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf0c1892-7b9e-4153-9694-770d6eaf46fd}, !- Handle
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9db9d70-b1bf-412d-89ec-df683d71caa3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5847, 0, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  -4.5847, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {691686cf-8e2b-4542-9ab2-13e177614bd2}, !- Handle
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9db9d70-b1bf-412d-89ec-df683d71caa3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5847, 24.384, 3.06705,               !- X,Y,Z Vertex 1 {m}
  -4.5847, 24.384, 0,                     !- X,Y,Z Vertex 2 {m}
  -4.5847, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.5847, 0, 3.06705;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b65ab897-1d75-4b1e-9f3a-1af3a9841694}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9db9d70-b1bf-412d-89ec-df683d71caa3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.7239, 24.384, 3.06705,                !- X,Y,Z Vertex 1 {m}
  0.7239, 24.384, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.5847, 24.384, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.5847, 24.384, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7fb40a2-4228-4897-9a57-08a4827e332b}, !- Handle
  Surface 468,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9db9d70-b1bf-412d-89ec-df683d71caa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca81383a-bf07-4de8-b226-259ae5630256}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.7239, 0, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  0.7239, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0.7239, 24.384, 0,                      !- X,Y,Z Vertex 3 {m}
  0.7239, 24.384, 3.06705;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2976f0eb-5624-4e45-b61f-dd7e4af69557}, !- Handle
  Surface 469,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9db9d70-b1bf-412d-89ec-df683d71caa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbea1f8b-967e-4d98-b4e8-b1f1335f4e13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.7239, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.7239, 0, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a90a824e-890d-4700-93df-9b0179238497}, !- Handle
  Surface 470,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d9db9d70-b1bf-412d-89ec-df683d71caa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fd00dfa-2e6e-4525-ab31-1706b7128cea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.7239, 0, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  0.7239, 24.384, 3.06705,                !- X,Y,Z Vertex 2 {m}
  -4.5847, 24.384, 3.06705,               !- X,Y,Z Vertex 3 {m}
  -4.5847, 0, 3.06705;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dbaa1a9f-cc81-498c-ac92-c962e074ae66}, !- Handle
  L4-E_apt_in,                            !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  67.4242999999998,                       !- X Origin {m}
  22.4155,                                !- Y Origin {m}
  9.20115,                                !- Z Origin {m}
  {793642ea-1424-4d78-8c68-70902b959a7a}, !- Building Story Name
  {4dbc9e7a-6573-48eb-b946-29ee82e758e9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8fd00dfa-2e6e-4525-ab31-1706b7128cea}, !- Handle
  Surface 471,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dbaa1a9f-cc81-498c-ac92-c962e074ae66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a90a824e-890d-4700-93df-9b0179238497}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.7239, 24.384, 0,                      !- X,Y,Z Vertex 1 {m}
  0.7239, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.5847, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.5847, 24.384, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6575d046-4b93-414d-9406-ee1bcdff7927}, !- Handle
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbaa1a9f-cc81-498c-ac92-c962e074ae66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5847, 0, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  -4.5847, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdfba641-a686-41e4-b2f3-41a2fbc571e2}, !- Handle
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbaa1a9f-cc81-498c-ac92-c962e074ae66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5847, 24.384, 3.06705,               !- X,Y,Z Vertex 1 {m}
  -4.5847, 24.384, 0,                     !- X,Y,Z Vertex 2 {m}
  -4.5847, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.5847, 0, 3.06705;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfacce65-0e4f-43c1-a11d-63fd82c706d2}, !- Handle
  Surface 475,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbaa1a9f-cc81-498c-ac92-c962e074ae66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.7239, 24.384, 3.06705,                !- X,Y,Z Vertex 1 {m}
  0.7239, 24.384, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.5847, 24.384, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.5847, 24.384, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bf08bbb-5b7f-4704-80e0-4a548bf6bf22}, !- Handle
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbaa1a9f-cc81-498c-ac92-c962e074ae66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20c14888-f38f-42c4-a337-d68cd5d666f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.7239, 0, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  0.7239, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0.7239, 24.384, 0,                      !- X,Y,Z Vertex 3 {m}
  0.7239, 24.384, 3.06705;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3595bc1e-49ee-441d-b34e-086c023d0eae}, !- Handle
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbaa1a9f-cc81-498c-ac92-c962e074ae66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de05d518-b93a-44ea-8497-c960333bbf4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.7239, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.7239, 0, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {045b040b-792a-4d7e-9f65-f1de3448f2ff}, !- Handle
  Surface 478,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dbaa1a9f-cc81-498c-ac92-c962e074ae66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.7239, 0, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  0.7239, 24.384, 3.06705,                !- X,Y,Z Vertex 2 {m}
  -4.5847, 24.384, 3.06705,               !- X,Y,Z Vertex 3 {m}
  -4.5847, 0, 3.06705;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8ee55533-9804-49e0-94bc-6a111a6e4207}, !- Handle
  L2-E_apt_in,                            !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.5866000000001,                       !- X Origin {m}
  46.9392,                                !- Y Origin {m}
  3.06705,                                !- Z Origin {m}
  {75638ae8-1d12-4ab5-9ab8-2f67cb52bf42}, !- Building Story Name
  {1d936b13-1dbb-412d-ae71-95c2538067c3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0e11007d-b9c4-4736-bcb6-1c5eb77227b2}, !- Handle
  Surface 479,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8ee55533-9804-49e0-94bc-6a111a6e4207}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -24.384, 0,                          !- X,Y,Z Vertex 2 {m}
  -7.3152, -24.384, 0,                    !- X,Y,Z Vertex 3 {m}
  -7.3152, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be178c73-a731-4d6c-9026-cf274f1c9864}, !- Handle
  Surface 480,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ee55533-9804-49e0-94bc-6a111a6e4207}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be03b87e-6c1f-4158-9ec4-ef28c1dad97f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24.384, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  0, -24.384, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {811e5b60-b1f3-46c4-ad8f-add4c31ca8e8}, !- Handle
  Surface 481,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ee55533-9804-49e0-94bc-6a111a6e4207}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6419b0c9-1e0b-4968-a307-bd61ad84773d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7305, -24.384, 3.06705,              !- X,Y,Z Vertex 1 {m}
  -2.7305, -24.384, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -24.384, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -24.384, 3.06705;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24dcab5d-fd41-4c41-80c0-fb1495db90ce}, !- Handle
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ee55533-9804-49e0-94bc-6a111a6e4207}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, -24.384, 3.06705,              !- X,Y,Z Vertex 1 {m}
  -7.3152, -24.384, 0,                    !- X,Y,Z Vertex 2 {m}
  -2.7305, -24.384, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.7305, -24.384, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a87cdab3-f8a0-44b3-8942-8300486030e5}, !- Handle
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ee55533-9804-49e0-94bc-6a111a6e4207}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 0, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -7.3152, -24.384, 0,                    !- X,Y,Z Vertex 3 {m}
  -7.3152, -24.384, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {540b4d0d-6b9a-4d11-be1a-e45e686781cf}, !- Handle
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ee55533-9804-49e0-94bc-6a111a6e4207}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -7.3152, 0, 3.06705;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ec5b826-f544-4203-b4b6-81e7d9993eab}, !- Handle
  Surface 485,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8ee55533-9804-49e0-94bc-6a111a6e4207}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24.384, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  0, 0, 3.06705,                          !- X,Y,Z Vertex 2 {m}
  -7.3152, 0, 3.06705,                    !- X,Y,Z Vertex 3 {m}
  -7.3152, -24.384, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3ded239b-656f-4470-ae3f-363724741566}, !- Handle
  L1-EN_apt,                              !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  72.2375999999999,                       !- X Origin {m}
  26.2128,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d343cc06-9aa6-47f3-9fec-15c346611e91}, !- Building Story Name
  {3ae73f9e-63ef-4268-b100-66317dc75006}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e58ca359-593a-4ef6-90ec-86cd4993261b}, !- Handle
  Surface 486,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3ded239b-656f-4470-ae3f-363724741566}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 21.336, 0,                      !- X,Y,Z Vertex 1 {m}
  6.7056, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 21.336, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f073dacc-b0d1-45a0-84e3-cbee3adb8857}, !- Handle
  Surface 487,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ded239b-656f-4470-ae3f-363724741566}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16385e0d-f3cb-4228-9044-2ba1d534e771}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21.336, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  0, 21.336, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17e1bd42-d4ef-414d-9829-29c2ea2177c1}, !- Handle
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ded239b-656f-4470-ae3f-363724741566}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa63a4d3-26b3-4100-b5f8-a27bf23887fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 21.336, 3.06705,                !- X,Y,Z Vertex 1 {m}
  6.7056, 21.336, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 21.336, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 21.336, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1920385-c633-4918-8ec6-5e44666708bb}, !- Handle
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ded239b-656f-4470-ae3f-363724741566}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 0, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  6.7056, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  6.7056, 21.336, 0,                      !- X,Y,Z Vertex 3 {m}
  6.7056, 21.336, 3.06705;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8694bbd2-42ef-4894-af28-d3e4a0bf9acd}, !- Handle
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ded239b-656f-4470-ae3f-363724741566}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 0, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  6.7056, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  6.7056, 0, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bba58ed5-1c10-47f2-8039-5224012ed78f}, !- Handle
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ded239b-656f-4470-ae3f-363724741566}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27cf40f4-b287-4fe1-9c1d-647539c86e7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.6096, 0, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e3be341-03fa-4cfc-8aa2-48b918fa0ef2}, !- Handle
  Surface 492,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3ded239b-656f-4470-ae3f-363724741566}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {488c63ae-e501-4348-a054-04e531fd7565}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 0, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  6.7056, 21.336, 3.06705,                !- X,Y,Z Vertex 2 {m}
  0, 21.336, 3.06705,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {18c48fde-99ee-4c07-bad5-84a56980ddfb}, !- Handle
  L2-EN_apt_out,                          !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  72.2376000000001,                       !- X Origin {m}
  26.2128,                                !- Y Origin {m}
  3.06705,                                !- Z Origin {m}
  {75638ae8-1d12-4ab5-9ab8-2f67cb52bf42}, !- Building Story Name
  {3ae73f9e-63ef-4268-b100-66317dc75006}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {488c63ae-e501-4348-a054-04e531fd7565}, !- Handle
  Surface 493,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {18c48fde-99ee-4c07-bad5-84a56980ddfb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e3be341-03fa-4cfc-8aa2-48b918fa0ef2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 21.336, 0,                      !- X,Y,Z Vertex 1 {m}
  6.7056, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 21.336, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a08f8b7-4425-4ced-b7a6-12a758f8b951}, !- Handle
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18c48fde-99ee-4c07-bad5-84a56980ddfb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f30e1a91-005b-4805-8e3f-f5229c0f12f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21.336, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  0, 21.336, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2706e53-18e3-47ef-a4ae-7b7a1d25de0b}, !- Handle
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18c48fde-99ee-4c07-bad5-84a56980ddfb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da77ab49-cecd-4fcf-939f-9e700d79a99c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 21.336, 3.06705,                !- X,Y,Z Vertex 1 {m}
  6.7056, 21.336, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 21.336, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 21.336, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {008b61dd-a7a7-44d6-8a65-542c2e83f473}, !- Handle
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18c48fde-99ee-4c07-bad5-84a56980ddfb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 0, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  6.7056, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  6.7056, 21.336, 0,                      !- X,Y,Z Vertex 3 {m}
  6.7056, 21.336, 3.06705;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {295fb618-69cd-4efd-b30e-6b1442deac1e}, !- Handle
  Surface 497,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18c48fde-99ee-4c07-bad5-84a56980ddfb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b305d2fa-8b40-4582-a57c-3b02ad0f9a3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.7056, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  6.7056, 0, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f303827b-2d0f-411d-9cb9-77351ba46f52}, !- Handle
  Surface 498,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {18c48fde-99ee-4c07-bad5-84a56980ddfb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 0, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  6.7056, 21.336, 3.06705,                !- X,Y,Z Vertex 2 {m}
  0, 21.336, 3.06705,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7fcf1f69-3552-44cf-a112-a66bb7c57da0}, !- Handle
  L3-EN_apt_out,                          !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  71.9327999999998,                       !- X Origin {m}
  26.2128,                                !- Y Origin {m}
  6.1341,                                 !- Z Origin {m}
  {e4a47b79-3630-4d76-9d48-45d8aaecfd10}, !- Building Story Name
  {3781f9df-5135-49f5-8ddd-5e4f24334d59}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {35f2402a-1d43-4892-a769-dd18f4f16022}, !- Handle
  Surface 499,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7fcf1f69-3552-44cf-a112-a66bb7c57da0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 20.7264, 0,                     !- X,Y,Z Vertex 1 {m}
  6.7056, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -1.651, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -1.651, 20.7264, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cde1cfa-a5d6-4592-b91b-941a12717b75}, !- Handle
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fcf1f69-3552-44cf-a112-a66bb7c57da0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db9f508f-848b-473c-83a2-4eba06c3dd84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.651, 0, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  -1.651, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9916b71-58eb-485a-880c-1a3c80c9aaa7}, !- Handle
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fcf1f69-3552-44cf-a112-a66bb7c57da0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18a0d437-7239-4066-8749-568f4c2f5b14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.651, 20.7264, 3.06705,               !- X,Y,Z Vertex 1 {m}
  -1.651, 20.7264, 0,                     !- X,Y,Z Vertex 2 {m}
  -1.651, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -1.651, 0, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baf60668-61a4-45fd-b903-54fcf176d7e1}, !- Handle
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fcf1f69-3552-44cf-a112-a66bb7c57da0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5baccec2-4e4e-4723-af33-d737d67aa00a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 20.7264, 3.06705,               !- X,Y,Z Vertex 1 {m}
  6.7056, 20.7264, 0,                     !- X,Y,Z Vertex 2 {m}
  -1.651, 20.7264, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.651, 20.7264, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f99ca7a-7731-4b16-9197-1cb544f78f99}, !- Handle
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fcf1f69-3552-44cf-a112-a66bb7c57da0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 0, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  6.7056, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  6.7056, 20.7264, 0,                     !- X,Y,Z Vertex 3 {m}
  6.7056, 20.7264, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88edb9b0-8aa7-4534-b4a2-e9eecfff0039}, !- Handle
  Surface 504,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fcf1f69-3552-44cf-a112-a66bb7c57da0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.7056, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  6.7056, 0, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76b0e8d7-66ea-457d-a07d-23885e77b37e}, !- Handle
  Surface 505,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7fcf1f69-3552-44cf-a112-a66bb7c57da0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f37a2f7-881f-4006-a11e-f7f01183210e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 0, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  6.7056, 20.7264, 3.06705,               !- X,Y,Z Vertex 2 {m}
  -1.651, 20.7264, 3.06705,               !- X,Y,Z Vertex 3 {m}
  -1.651, 0, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e8e521ec-dff6-4b89-8684-007aad7ac01a}, !- Handle
  L4-EN_apt_out,                          !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  78.6383999999998,                       !- X Origin {m}
  46.9392,                                !- Y Origin {m}
  9.20115,                                !- Z Origin {m}
  {793642ea-1424-4d78-8c68-70902b959a7a}, !- Building Story Name
  {382a0221-72d2-4d9c-874d-7e6ae1f7317b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0f37a2f7-881f-4006-a11e-f7f01183210e}, !- Handle
  Surface 506,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e8e521ec-dff6-4b89-8684-007aad7ac01a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76b0e8d7-66ea-457d-a07d-23885e77b37e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.3566, 2.31011654250324e-014, 0,      !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20.7264, 0,                         !- X,Y,Z Vertex 3 {m}
  -8.3566, -20.7264, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d9e3267-ac5f-4d65-aa97-40f25027070c}, !- Handle
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8e521ec-dff6-4b89-8684-007aad7ac01a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20.7264, 3.06705,                   !- X,Y,Z Vertex 1 {m}
  0, -20.7264, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36fda1ea-65f0-4a2d-8b65-73e46b1a677d}, !- Handle
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8e521ec-dff6-4b89-8684-007aad7ac01a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, -20.7264, 3.06705,             !- X,Y,Z Vertex 1 {m}
  -6.7056, -20.7264, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -20.7264, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -20.7264, 3.06705;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16bb24eb-fa87-4351-9314-6c87f0f2a9e6}, !- Handle
  Surface 509,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8e521ec-dff6-4b89-8684-007aad7ac01a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0b0dc8c-d819-4471-9bb7-e884d6d1ce07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.3566, -20.7264, 3.06705,             !- X,Y,Z Vertex 1 {m}
  -8.3566, -20.7264, 0,                   !- X,Y,Z Vertex 2 {m}
  -6.7056, -20.7264, 0,                   !- X,Y,Z Vertex 3 {m}
  -6.7056, -20.7264, 3.06705;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9580d9d5-c341-4348-8537-db198cd6602e}, !- Handle
  Surface 510,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8e521ec-dff6-4b89-8684-007aad7ac01a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbb23637-9f82-40aa-8cf5-047fede4c3ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.3566, 2.31011654250324e-014, 3.06705, !- X,Y,Z Vertex 1 {m}
  -8.3566, 2.31011654250324e-014, 0,      !- X,Y,Z Vertex 2 {m}
  -8.3566, -20.7264, 0,                   !- X,Y,Z Vertex 3 {m}
  -8.3566, -20.7264, 3.06705;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {813dbe41-c933-4bac-9507-5877183e85a1}, !- Handle
  Surface 511,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8e521ec-dff6-4b89-8684-007aad7ac01a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78dadb28-93c9-4984-a29f-e2de8c4899b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.83601410627719e-044, 1.02589783002182e-029, 3.06705, !- X,Y,Z Vertex 1 {m}
  2.83601410627719e-044, 1.02589783002182e-029, 0, !- X,Y,Z Vertex 2 {m}
  -8.3566, 2.31011654250324e-014, 0,      !- X,Y,Z Vertex 3 {m}
  -8.3566, 2.31011654250324e-014, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f2502a6-42c4-4a28-ab21-19663c827294}, !- Handle
  Surface 512,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e8e521ec-dff6-4b89-8684-007aad7ac01a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20.7264, 3.06705,                   !- X,Y,Z Vertex 1 {m}
  0, 0, 3.06705,                          !- X,Y,Z Vertex 2 {m}
  -8.3566, 2.31011654250324e-014, 3.06705, !- X,Y,Z Vertex 3 {m}
  -8.3566, -20.7264, 3.06705;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b7e96896-2119-4910-ae4a-4fa4b71be3f0}, !- Handle
  L1-W_ret,                               !- Name
  {e19ee395-9ec8-4736-8f09-76667159938d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {dc014394-745d-4ef4-9f0b-4ce534f0d922}, !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  1.431925,                               !- X Origin {m}
  31.9278,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d343cc06-9aa6-47f3-9fec-15c346611e91}, !- Building Story Name
  {f502a206-4b98-4733-852f-faf2c4035f8b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9fc6ca80-7af1-4f68-89ab-5210ea5334f2}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2614f784-6658-4f96-8fb6-425a0ce250bc}, !- Handle
  Surface 513,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b7e96896-2119-4910-ae4a-4fa4b71be3f0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.03885, 21.2598, 0,                    !- X,Y,Z Vertex 1 {m}
  6.03885, -3.048, 0,                     !- X,Y,Z Vertex 2 {m}
  1.616075, -3.048, 0,                    !- X,Y,Z Vertex 3 {m}
  1.616075, -1.524, 0,                    !- X,Y,Z Vertex 4 {m}
  0, -1.524, 0,                           !- X,Y,Z Vertex 5 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 6 {m}
  -1.431925, 0, 0,                        !- X,Y,Z Vertex 7 {m}
  -1.431925, 21.2598, 0;                  !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {2db12979-4be7-49dd-9d00-792a1c53f791}, !- Handle
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7e96896-2119-4910-ae4a-4fa4b71be3f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.431925, 0, 3.06705,                  !- X,Y,Z Vertex 1 {m}
  -1.431925, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48b0f8da-9dc4-4edf-8881-ba6c0a9aa7b4}, !- Handle
  Surface 515,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7e96896-2119-4910-ae4a-4fa4b71be3f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.431925, 21.2598, 3.06705,            !- X,Y,Z Vertex 1 {m}
  -1.431925, 21.2598, 0,                  !- X,Y,Z Vertex 2 {m}
  -1.431925, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -1.431925, 0, 3.06705;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2844c9ac-3abb-4b26-a28f-00e0622900a0}, !- Handle
  Surface 516,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7e96896-2119-4910-ae4a-4fa4b71be3f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.359275, 21.2598, 3.06705,             !- X,Y,Z Vertex 1 {m}
  4.359275, 21.2598, 0,                   !- X,Y,Z Vertex 2 {m}
  -1.431925, 21.2598, 0,                  !- X,Y,Z Vertex 3 {m}
  -1.431925, 21.2598, 3.06705;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c7e60a9-0295-4d9b-ae22-da9f77cb3aa7}, !- Handle
  Surface 517,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7e96896-2119-4910-ae4a-4fa4b71be3f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e50d430e-35c4-44b8-9783-9d63647ae694}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.03885, 21.2598, 3.06705,              !- X,Y,Z Vertex 1 {m}
  6.03885, 21.2598, 0,                    !- X,Y,Z Vertex 2 {m}
  4.359275, 21.2598, 0,                   !- X,Y,Z Vertex 3 {m}
  4.359275, 21.2598, 3.06705;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e93cfca-9d6a-4521-85d0-7f331fe39db2}, !- Handle
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7e96896-2119-4910-ae4a-4fa4b71be3f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.03885, 20.2234748823819, 3.06705,     !- X,Y,Z Vertex 1 {m}
  6.03885, 20.2234748823819, 0,           !- X,Y,Z Vertex 2 {m}
  6.03885, 21.2598, 0,                    !- X,Y,Z Vertex 3 {m}
  6.03885, 21.2598, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87ac3a0a-a4bf-4602-9d09-614082a705a4}, !- Handle
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7e96896-2119-4910-ae4a-4fa4b71be3f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.03885, -3.048, 3.06705,               !- X,Y,Z Vertex 1 {m}
  6.03885, -3.048, 0,                     !- X,Y,Z Vertex 2 {m}
  6.03885, 20.2234748823819, 0,           !- X,Y,Z Vertex 3 {m}
  6.03885, 20.2234748823819, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd2bff2a-8ab2-48b2-8783-336a1ddd252d}, !- Handle
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7e96896-2119-4910-ae4a-4fa4b71be3f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.616075, -3.048, 3.06705,              !- X,Y,Z Vertex 1 {m}
  1.616075, -3.048, 0,                    !- X,Y,Z Vertex 2 {m}
  6.03885, -3.048, 0,                     !- X,Y,Z Vertex 3 {m}
  6.03885, -3.048, 3.06705;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {589092cd-39b4-4180-814c-8baf34ad1498}, !- Handle
  Surface 521,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7e96896-2119-4910-ae4a-4fa4b71be3f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.616075, -1.524, 3.06705,              !- X,Y,Z Vertex 1 {m}
  1.616075, -1.524, 0,                    !- X,Y,Z Vertex 2 {m}
  1.616075, -3.048, 0,                    !- X,Y,Z Vertex 3 {m}
  1.616075, -3.048, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b93c727-12c0-4204-ab8f-9b5c04a4537f}, !- Handle
  Surface 522,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7e96896-2119-4910-ae4a-4fa4b71be3f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.524, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  0, -1.524, 0,                           !- X,Y,Z Vertex 2 {m}
  1.616075, -1.524, 0,                    !- X,Y,Z Vertex 3 {m}
  1.616075, -1.524, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce563751-be15-419d-8319-41a5e7b71e53}, !- Handle
  Surface 523,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7e96896-2119-4910-ae4a-4fa4b71be3f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.524, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -1.524, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0ff712f-dc3e-4de2-8d51-7619b72a0f5b}, !- Handle
  Surface 524,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7e96896-2119-4910-ae4a-4fa4b71be3f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.03885, -3.048, 3.06705,               !- X,Y,Z Vertex 1 {m}
  6.03885, 21.2598, 3.06705,              !- X,Y,Z Vertex 2 {m}
  -1.431925, 21.2598, 3.06705,            !- X,Y,Z Vertex 3 {m}
  -1.431925, 0, 3.06705,                  !- X,Y,Z Vertex 4 {m}
  0, 0, 3.06705,                          !- X,Y,Z Vertex 5 {m}
  0, -1.524, 3.06705,                     !- X,Y,Z Vertex 6 {m}
  1.616075, -1.524, 3.06705,              !- X,Y,Z Vertex 7 {m}
  1.616075, -3.048, 3.06705;              !- X,Y,Z Vertex 8 {m}

OS:Space,
  {6064db7d-5f0f-40c2-a0bc-c793c7fcfd28}, !- Handle
  L3-N_apt_in,                            !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.6452999999999,                       !- X Origin {m}
  49.2125000000001,                       !- Y Origin {m}
  6.1341,                                 !- Z Origin {m}
  {e4a47b79-3630-4d76-9d48-45d8aaecfd10}, !- Building Story Name
  {6e77f202-4764-40f3-bdb7-a24cd15f3ace}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6728e412-3e3a-47b8-bedf-fb2c2e89d265}, !- Handle
  Surface 525,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6064db7d-5f0f-40c2-a0bc-c793c7fcfd28}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.31519999999998, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -41.4527999999998, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -41.4527999999998, 7.31519999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aff84731-5845-4965-ae21-dd36596c28c1}, !- Handle
  Surface 526,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6064db7d-5f0f-40c2-a0bc-c793c7fcfd28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.4527999999998, 0, 3.06705,          !- X,Y,Z Vertex 1 {m}
  -41.4527999999998, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24b964d1-4fb0-4d7f-8e6b-44885d472ccd}, !- Handle
  Surface 527,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6064db7d-5f0f-40c2-a0bc-c793c7fcfd28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.4527999999998, 3.35279999999998, 3.06705, !- X,Y,Z Vertex 1 {m}
  -41.4527999999998, 3.35279999999998, 0, !- X,Y,Z Vertex 2 {m}
  -41.4527999999998, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -41.4527999999998, 0, 3.06705;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {434fe3dc-d1a6-40a6-b782-653bf9470b58}, !- Handle
  Surface 528,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6064db7d-5f0f-40c2-a0bc-c793c7fcfd28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aec6b5f6-29ab-48f6-9c14-030ccbf4ec9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.4527999999998, 7.31519999999998, 3.06705, !- X,Y,Z Vertex 1 {m}
  -41.4527999999998, 7.31519999999998, 0, !- X,Y,Z Vertex 2 {m}
  -41.4527999999998, 3.35279999999998, 0, !- X,Y,Z Vertex 3 {m}
  -41.4527999999998, 3.35279999999998, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {795bd078-e18f-4577-bed0-265e1dfe5d47}, !- Handle
  Surface 529,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6064db7d-5f0f-40c2-a0bc-c793c7fcfd28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9641762f-3dd4-4246-a908-691f540c851f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.31519999999998, 3.06705,           !- X,Y,Z Vertex 1 {m}
  0, 7.31519999999998, 0,                 !- X,Y,Z Vertex 2 {m}
  -41.4527999999998, 7.31519999999998, 0, !- X,Y,Z Vertex 3 {m}
  -41.4527999999998, 7.31519999999998, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c365b499-2665-4c31-a270-8042c6b88fc5}, !- Handle
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6064db7d-5f0f-40c2-a0bc-c793c7fcfd28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.31519999999998, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.31519999999998, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7b0d169-8cef-4aa5-890e-693901e73ef3}, !- Handle
  Surface 531,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6064db7d-5f0f-40c2-a0bc-c793c7fcfd28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5fc1eae-f0be-410c-95ff-4f086a2fa623}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 7.31519999999998, 3.06705,           !- X,Y,Z Vertex 2 {m}
  -41.4527999999998, 7.31519999999998, 3.06705, !- X,Y,Z Vertex 3 {m}
  -41.4527999999998, 0, 3.06705;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {824da0f0-c95e-4e5c-9363-047ebfdc1608}, !- Handle
  L4-N_apt_in,                            !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.6452999999999,                       !- X Origin {m}
  49.2125000000001,                       !- Y Origin {m}
  9.20115,                                !- Z Origin {m}
  {793642ea-1424-4d78-8c68-70902b959a7a}, !- Building Story Name
  {60de2185-f247-4e99-9d8b-77ec699af2fe}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f5fc1eae-f0be-410c-95ff-4f086a2fa623}, !- Handle
  Surface 532,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {824da0f0-c95e-4e5c-9363-047ebfdc1608}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7b0d169-8cef-4aa5-890e-693901e73ef3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -41.4528, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -41.4528, 7.3152, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b196c26-e0c9-4e32-b3d7-4c298ce1f2f6}, !- Handle
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {824da0f0-c95e-4e5c-9363-047ebfdc1608}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.4528, 0, 3.06705,                   !- X,Y,Z Vertex 1 {m}
  -41.4528, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caf0bbfd-abdf-4861-9ef0-83498706bdf1}, !- Handle
  Surface 534,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {824da0f0-c95e-4e5c-9363-047ebfdc1608}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.4528, 3.35279999999998, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -41.4528, 3.35279999999998, 0,          !- X,Y,Z Vertex 2 {m}
  -41.4528, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -41.4528, 0, 3.06705;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59f2f94d-9151-4dfb-87de-09f3cac61a38}, !- Handle
  Surface 535,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {824da0f0-c95e-4e5c-9363-047ebfdc1608}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edb28617-fc6c-42dc-be2b-2625e1d46bef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.4528, 7.3152, 3.06705,              !- X,Y,Z Vertex 1 {m}
  -41.4528, 7.3152, 0,                    !- X,Y,Z Vertex 2 {m}
  -41.4528, 3.35279999999998, 0,          !- X,Y,Z Vertex 3 {m}
  -41.4528, 3.35279999999998, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeaf7e13-9d63-41f7-ba80-c7b52f045266}, !- Handle
  Surface 536,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {824da0f0-c95e-4e5c-9363-047ebfdc1608}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6fa536f-1079-49fd-b6fc-e3af1dbbe328}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 2 {m}
  -41.4528, 7.3152, 0,                    !- X,Y,Z Vertex 3 {m}
  -41.4528, 7.3152, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1616c22e-934d-4f32-82f7-c9155a539bcc}, !- Handle
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {824da0f0-c95e-4e5c-9363-047ebfdc1608}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efea3d0b-155c-4974-b837-874bf623ccd4}, !- Handle
  Surface 538,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {824da0f0-c95e-4e5c-9363-047ebfdc1608}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 3.06705,                     !- X,Y,Z Vertex 2 {m}
  -41.4528, 7.3152, 3.06705,              !- X,Y,Z Vertex 3 {m}
  -41.4528, 0, 3.06705;                   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {90ac0fb6-b961-4b5a-a0ec-08c4d4ce113b}, !- Handle
  L2-N_apt_in,                            !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.9040625000001,                       !- X Origin {m}
  51.3842,                                !- Y Origin {m}
  3.06705,                                !- Z Origin {m}
  {75638ae8-1d12-4ab5-9ab8-2f67cb52bf42}, !- Building Story Name
  {0de01bd9-5691-4c88-85d3-ece71b0cf3d5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d0384947-1a79-4aee-a7cf-7163ab902bfa}, !- Handle
  Surface 539,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90ac0fb6-b961-4b5a-a0ec-08c4d4ce113b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.17550000000007, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -41.4528, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -41.4528, 7.17550000000007, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b59d012-fad5-455a-a976-c56b2897bf10}, !- Handle
  Surface 540,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90ac0fb6-b961-4b5a-a0ec-08c4d4ce113b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.4528, 0, 3.06705,                   !- X,Y,Z Vertex 1 {m}
  -41.4528, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1012de25-d2ea-40ce-ab5c-3c162e9d35dd}, !- Handle
  Surface 541,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90ac0fb6-b961-4b5a-a0ec-08c4d4ce113b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.4528, 1.51130000000005, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -41.4528, 1.51130000000005, 0,          !- X,Y,Z Vertex 2 {m}
  -41.4528, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -41.4528, 0, 3.06705;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e289a9b-a140-4e85-a18d-dc2cf93be0c2}, !- Handle
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90ac0fb6-b961-4b5a-a0ec-08c4d4ce113b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a6fce4b-438f-4249-a3df-434658f3439a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.4528, 7.17550000000007, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -41.4528, 7.17550000000007, 0,          !- X,Y,Z Vertex 2 {m}
  -41.4528, 1.51130000000005, 0,          !- X,Y,Z Vertex 3 {m}
  -41.4528, 1.51130000000005, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57d243db-4b31-4fd8-9d54-1e983c150f2d}, !- Handle
  Surface 543,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90ac0fb6-b961-4b5a-a0ec-08c4d4ce113b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b318800-8b6b-4ffa-a426-950477b656c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.17550000000007, 3.06705,           !- X,Y,Z Vertex 1 {m}
  0, 7.17550000000007, 0,                 !- X,Y,Z Vertex 2 {m}
  -41.4528, 7.17550000000007, 0,          !- X,Y,Z Vertex 3 {m}
  -41.4528, 7.17550000000007, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9dedab9-1c48-4a2a-a30a-31bb9a43effd}, !- Handle
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90ac0fb6-b961-4b5a-a0ec-08c4d4ce113b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fda8242-604a-49fd-8fc6-4e114c6f89a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.54342500000007, 3.06705,           !- X,Y,Z Vertex 1 {m}
  0, 4.54342500000007, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.17550000000007, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.17550000000007, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20d44806-a477-4f4b-9e72-eb19f1b37d99}, !- Handle
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90ac0fb6-b961-4b5a-a0ec-08c4d4ce113b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.54342500000007, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.54342500000007, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0bc2eb8-ed0f-4cdc-a412-a20dac61b96c}, !- Handle
  Surface 546,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {90ac0fb6-b961-4b5a-a0ec-08c4d4ce113b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 7.17550000000007, 3.06705,           !- X,Y,Z Vertex 2 {m}
  -41.4528, 7.17550000000007, 3.06705,    !- X,Y,Z Vertex 3 {m}
  -41.4528, 0, 3.06705;                   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {51e9fe26-905f-4282-b172-07bd4e347c4e}, !- Handle
  L1-N_corr,                              !- Name
  {66ed0f61-5250-488b-9011-eb162aa953f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {75d454a1-f485-42c4-ba64-9b79d96ee006}, !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  72.2375999999999,                       !- X Origin {m}
  60.3504,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d343cc06-9aa6-47f3-9fec-15c346611e91}, !- Building Story Name
  {9c0d6b09-c479-4f56-ba2d-018abb4be0b3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3268914a-46ed-4674-a1e2-881c7086d5a1}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {14162ccd-6993-4924-9281-a88031a8d2fb}, !- Handle
  Surface 547,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {51e9fe26-905f-4282-b172-07bd4e347c4e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.3023999999999, 6.5278, 0,           !- X,Y,Z Vertex 1 {m}
  -57.3023999999999, 0.6096, 0,           !- X,Y,Z Vertex 2 {m}
  -48.7679999999999, 0.6096, 0,           !- X,Y,Z Vertex 3 {m}
  -48.7679999999999, 0, 0,                !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, -1.7907, 0,                          !- X,Y,Z Vertex 6 {m}
  -2.7432, -1.7907, 0,                    !- X,Y,Z Vertex 7 {m}
  -2.7432, -3.203575, 0,                  !- X,Y,Z Vertex 8 {m}
  -7.63905, -3.203575, 0,                 !- X,Y,Z Vertex 9 {m}
  -7.63905, -1.7907, 0,                   !- X,Y,Z Vertex 10 {m}
  -61.1123999999999, -1.7907, 0,          !- X,Y,Z Vertex 11 {m}
  -61.1123999999999, -7.1628, 0,          !- X,Y,Z Vertex 12 {m}
  -66.4463999999999, -7.1628, 0,          !- X,Y,Z Vertex 13 {m}
  -66.4463999999999, 1.8288, 0,           !- X,Y,Z Vertex 14 {m}
  -59.7407999999999, 1.8288, 0,           !- X,Y,Z Vertex 15 {m}
  -59.7407999999999, 6.5278, 0;           !- X,Y,Z Vertex 16 {m}

OS:Surface,
  {6f6e1ae8-3553-40c9-8079-1df343782dee}, !- Handle
  Surface 548,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e9fe26-905f-4282-b172-07bd4e347c4e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.7907, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  0, -1.7907, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88f5a02c-fe28-45dc-8e7f-e26d8ff86eed}, !- Handle
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e9fe26-905f-4282-b172-07bd4e347c4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c8611c7-b6a0-4592-8c0e-66ec1db1c47e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.61925, -1.7907, 3.06705,             !- X,Y,Z Vertex 1 {m}
  -1.61925, -1.7907, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -1.7907, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -1.7907, 3.06705;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efbf2774-6382-4547-8d85-39c3fb6b056e}, !- Handle
  Surface 550,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e9fe26-905f-4282-b172-07bd4e347c4e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7432, -1.7907, 3.06705,              !- X,Y,Z Vertex 1 {m}
  -2.7432, -1.7907, 0,                    !- X,Y,Z Vertex 2 {m}
  -1.61925, -1.7907, 0,                   !- X,Y,Z Vertex 3 {m}
  -1.61925, -1.7907, 3.06705;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {519ec9ec-d411-4ac9-839f-05709b9e57ec}, !- Handle
  Surface 551,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e9fe26-905f-4282-b172-07bd4e347c4e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7432, -3.203575, 3.06705,            !- X,Y,Z Vertex 1 {m}
  -2.7432, -3.203575, 0,                  !- X,Y,Z Vertex 2 {m}
  -2.7432, -1.7907, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.7432, -1.7907, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b244608-f93c-4e7c-a326-cba1b5bbe4a9}, !- Handle
  Surface 552,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e9fe26-905f-4282-b172-07bd4e347c4e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.63905, -3.203575, 3.06705,           !- X,Y,Z Vertex 1 {m}
  -7.63905, -3.203575, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.7432, -3.203575, 0,                  !- X,Y,Z Vertex 3 {m}
  -2.7432, -3.203575, 3.06705;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55a3ae56-3514-4e43-b194-9bbeddbe5a9f}, !- Handle
  Surface 553,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e9fe26-905f-4282-b172-07bd4e347c4e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.63905, -1.7907, 3.06705,             !- X,Y,Z Vertex 1 {m}
  -7.63905, -1.7907, 0,                   !- X,Y,Z Vertex 2 {m}
  -7.63905, -3.203575, 0,                 !- X,Y,Z Vertex 3 {m}
  -7.63905, -3.203575, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38617108-e3cd-49ce-947e-4e7ce614748c}, !- Handle
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e9fe26-905f-4282-b172-07bd4e347c4e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -61.1123999999999, -1.7907, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -61.1123999999999, -1.7907, 0,          !- X,Y,Z Vertex 2 {m}
  -7.63905, -1.7907, 0,                   !- X,Y,Z Vertex 3 {m}
  -7.63905, -1.7907, 3.06705;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c37d31ea-55b7-4736-a4d4-d7b371e4e1d2}, !- Handle
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e9fe26-905f-4282-b172-07bd4e347c4e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -61.1123999999999, -7.1628, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -61.1123999999999, -7.1628, 0,          !- X,Y,Z Vertex 2 {m}
  -61.1123999999999, -1.7907, 0,          !- X,Y,Z Vertex 3 {m}
  -61.1123999999999, -1.7907, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bf70f4d-27af-42c0-ac8e-b50a113afdf5}, !- Handle
  Surface 556,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e9fe26-905f-4282-b172-07bd4e347c4e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.7668249999999, -7.1628, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -64.7668249999999, -7.1628, 0,          !- X,Y,Z Vertex 2 {m}
  -61.1123999999999, -7.1628, 0,          !- X,Y,Z Vertex 3 {m}
  -61.1123999999999, -7.1628, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e50d430e-35c4-44b8-9783-9d63647ae694}, !- Handle
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e9fe26-905f-4282-b172-07bd4e347c4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c7e60a9-0295-4d9b-ae22-da9f77cb3aa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.4463999999999, -7.1628, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -66.4463999999999, -7.1628, 0,          !- X,Y,Z Vertex 2 {m}
  -64.7668249999999, -7.1628, 0,          !- X,Y,Z Vertex 3 {m}
  -64.7668249999999, -7.1628, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2437eb23-06db-490a-b0eb-c1ecc617d042}, !- Handle
  Surface 558,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e9fe26-905f-4282-b172-07bd4e347c4e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.4463999999999, 1.8288, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -66.4463999999999, 1.8288, 0,           !- X,Y,Z Vertex 2 {m}
  -66.4463999999999, -7.1628, 0,          !- X,Y,Z Vertex 3 {m}
  -66.4463999999999, -7.1628, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95bf6ef9-15f7-4926-819c-93cead34f094}, !- Handle
  Surface 559,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e9fe26-905f-4282-b172-07bd4e347c4e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.7407999999999, 1.8288, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -59.7407999999999, 1.8288, 0,           !- X,Y,Z Vertex 2 {m}
  -66.4463999999999, 1.8288, 0,           !- X,Y,Z Vertex 3 {m}
  -66.4463999999999, 1.8288, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c459ef6c-9522-428f-b313-35373b304887}, !- Handle
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e9fe26-905f-4282-b172-07bd4e347c4e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.7407999999999, 6.5278, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -59.7407999999999, 6.5278, 0,           !- X,Y,Z Vertex 2 {m}
  -59.7407999999999, 1.8288, 0,           !- X,Y,Z Vertex 3 {m}
  -59.7407999999999, 1.8288, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0cf0c66-aca1-4ae6-ad3e-0ea8847fbe10}, !- Handle
  Surface 561,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e9fe26-905f-4282-b172-07bd4e347c4e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.3023999999999, 6.5278, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -57.3023999999999, 6.5278, 0,           !- X,Y,Z Vertex 2 {m}
  -59.7407999999999, 6.5278, 0,           !- X,Y,Z Vertex 3 {m}
  -59.7407999999999, 6.5278, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25fd6f87-863f-412c-87b5-c95bd5d2c3c4}, !- Handle
  Surface 562,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e9fe26-905f-4282-b172-07bd4e347c4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a46cfd5a-fb52-46e4-ac85-6f526b42747b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.3023999999999, 0.6096, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -57.3023999999999, 0.6096, 0,           !- X,Y,Z Vertex 2 {m}
  -57.3023999999999, 6.5278, 0,           !- X,Y,Z Vertex 3 {m}
  -57.3023999999999, 6.5278, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c5174eb-33fb-4624-8b6b-6b80e25bff88}, !- Handle
  Surface 563,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e9fe26-905f-4282-b172-07bd4e347c4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18838c40-768a-4561-95cf-9ff244dc0157}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.7679999999999, 0.6096, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -48.7679999999999, 0.6096, 0,           !- X,Y,Z Vertex 2 {m}
  -57.3023999999999, 0.6096, 0,           !- X,Y,Z Vertex 3 {m}
  -57.3023999999999, 0.6096, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ef05662-9b89-4f10-969f-f4348aff0c18}, !- Handle
  Surface 564,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e9fe26-905f-4282-b172-07bd4e347c4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eae47919-a177-4e37-b217-b0178121bbde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.7679999999999, 0, 3.06705,          !- X,Y,Z Vertex 1 {m}
  -48.7679999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -48.7679999999999, 0.6096, 0,           !- X,Y,Z Vertex 3 {m}
  -48.7679999999999, 0.6096, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2acf6cc6-e8a6-4590-8254-0a53a9d25173}, !- Handle
  Surface 565,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e9fe26-905f-4282-b172-07bd4e347c4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8afc43a3-1f56-4d30-b4d3-202d135fa18b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7432, 0, 3.06705,                    !- X,Y,Z Vertex 1 {m}
  -2.7432, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -48.7679999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -48.7679999999999, 0, 3.06705;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f861a85-1eb8-4ebd-b97e-beaa72a6ebe9}, !- Handle
  Surface 566,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e9fe26-905f-4282-b172-07bd4e347c4e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.7432, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.7432, 0, 3.06705;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32ef3d73-4d2b-44f5-a5b9-15dff594d116}, !- Handle
  Surface 567,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {51e9fe26-905f-4282-b172-07bd4e347c4e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -61.1123999999999, -7.1628, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -61.1123999999999, -1.7907, 3.06705,    !- X,Y,Z Vertex 2 {m}
  -7.63905, -1.7907, 3.06705,             !- X,Y,Z Vertex 3 {m}
  -7.63905, -3.203575, 3.06705,           !- X,Y,Z Vertex 4 {m}
  -2.7432, -3.203575, 3.06705,            !- X,Y,Z Vertex 5 {m}
  -2.7432, -1.7907, 3.06705,              !- X,Y,Z Vertex 6 {m}
  0, -1.7907, 3.06705,                    !- X,Y,Z Vertex 7 {m}
  0, 0, 3.06705,                          !- X,Y,Z Vertex 8 {m}
  -48.7679999999999, 0, 3.06705,          !- X,Y,Z Vertex 9 {m}
  -48.7679999999999, 0.6096, 3.06705,     !- X,Y,Z Vertex 10 {m}
  -57.3023999999999, 0.6096, 3.06705,     !- X,Y,Z Vertex 11 {m}
  -57.3023999999999, 6.5278, 3.06705,     !- X,Y,Z Vertex 12 {m}
  -59.7407999999999, 6.5278, 3.06705,     !- X,Y,Z Vertex 13 {m}
  -59.7407999999999, 1.8288, 3.06705,     !- X,Y,Z Vertex 14 {m}
  -66.4463999999999, 1.8288, 3.06705,     !- X,Y,Z Vertex 15 {m}
  -66.4463999999999, -7.1628, 3.06705;    !- X,Y,Z Vertex 16 {m}

OS:Space,
  {97c342d4-6d9d-4f79-adfe-806eac2b655a}, !- Handle
  L3-N_corr,                              !- Name
  {66ed0f61-5250-488b-9011-eb162aa953f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {75d454a1-f485-42c4-ba64-9b79d96ee006}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.6452999999999,                       !- X Origin {m}
  56.5277000000001,                       !- Y Origin {m}
  6.1341,                                 !- Z Origin {m}
  {e4a47b79-3630-4d76-9d48-45d8aaecfd10}, !- Building Story Name
  {9c0d6b09-c479-4f56-ba2d-018abb4be0b3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3268914a-46ed-4674-a1e2-881c7086d5a1}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7a0403f7-c34e-4098-b494-06d2b3974616}, !- Handle
  Surface 568,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {97c342d4-6d9d-4f79-adfe-806eac2b655a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.0148999999998, 6.75545522387599, 0, !- X,Y,Z Vertex 1 {m}
  -43.0148999999998, 4.43229999999998, 0, !- X,Y,Z Vertex 2 {m}
  -34.4805, 4.43229999999998, 0,          !- X,Y,Z Vertex 3 {m}
  -34.4805, 2.03200000000007, 0,          !- X,Y,Z Vertex 4 {m}
  8.14705, 2.032, 0,                      !- X,Y,Z Vertex 5 {m}
  8.14705, -0.6096, 0,                    !- X,Y,Z Vertex 6 {m}
  2.413, -0.6096, 0,                      !- X,Y,Z Vertex 7 {m}
  2.413, 0, 0,                            !- X,Y,Z Vertex 8 {m}
  -50.4697999999998, 0, 0,                !- X,Y,Z Vertex 9 {m}
  -50.4697999999998, 6.75545522387599, 0; !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {9641762f-3dd4-4246-a908-691f540c851f}, !- Handle
  Surface 569,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97c342d4-6d9d-4f79-adfe-806eac2b655a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {795bd078-e18f-4577-bed0-265e1dfe5d47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.4527999999998, 0, 3.06705,          !- X,Y,Z Vertex 1 {m}
  -41.4527999999998, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b64fcb1b-8779-4165-97e6-9ab8fdb448f9}, !- Handle
  Surface 570,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97c342d4-6d9d-4f79-adfe-806eac2b655a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68b4ee1c-992c-4667-99e3-ed920ac931dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.4697999999998, 0, 3.06705,          !- X,Y,Z Vertex 1 {m}
  -50.4697999999998, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -41.4527999999998, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -41.4527999999998, 0, 3.06705;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdf9b0a8-471a-49cb-a90a-206870a9361a}, !- Handle
  Surface 571,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97c342d4-6d9d-4f79-adfe-806eac2b655a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.4697999999998, 6.75545522387599, 3.06705, !- X,Y,Z Vertex 1 {m}
  -50.4697999999998, 6.75545522387599, 0, !- X,Y,Z Vertex 2 {m}
  -50.4697999999998, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -50.4697999999998, 0, 3.06705;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fe861e5-9d5c-4de3-83cd-59a615428bca}, !- Handle
  Surface 572,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97c342d4-6d9d-4f79-adfe-806eac2b655a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.0148999999998, 6.75545522387599, 3.06705, !- X,Y,Z Vertex 1 {m}
  -43.0148999999998, 6.75545522387599, 0, !- X,Y,Z Vertex 2 {m}
  -50.4697999999998, 6.75545522387599, 0, !- X,Y,Z Vertex 3 {m}
  -50.4697999999998, 6.75545522387599, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a18e5e4d-3116-41ff-b0c2-045dfff29616}, !- Handle
  Surface 573,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97c342d4-6d9d-4f79-adfe-806eac2b655a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f37a9bbd-6aca-4f70-bcd4-eb1f0c6c1f6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.0148999999998, 4.43229999999998, 3.06705, !- X,Y,Z Vertex 1 {m}
  -43.0148999999998, 4.43229999999998, 0, !- X,Y,Z Vertex 2 {m}
  -43.0148999999998, 6.75545522387599, 0, !- X,Y,Z Vertex 3 {m}
  -43.0148999999998, 6.75545522387599, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6986d610-8aa7-4d51-895e-8cfa717821df}, !- Handle
  Surface 574,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97c342d4-6d9d-4f79-adfe-806eac2b655a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80540f4f-0e72-4269-9e41-d69cc53cd3dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.4805, 4.43229999999998, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -34.4805, 4.43229999999998, 0,          !- X,Y,Z Vertex 2 {m}
  -43.0148999999998, 4.43229999999998, 0, !- X,Y,Z Vertex 3 {m}
  -43.0148999999998, 4.43229999999998, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a77e92bd-a6f3-422c-b1c1-efecbdec09e4}, !- Handle
  Surface 575,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97c342d4-6d9d-4f79-adfe-806eac2b655a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03a4663a-2a23-4933-b6bb-e96c5b0c2bdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.4805, 2.03200000000007, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -34.4805, 2.03200000000007, 0,          !- X,Y,Z Vertex 2 {m}
  -34.4805, 4.43229999999998, 0,          !- X,Y,Z Vertex 3 {m}
  -34.4805, 4.43229999999998, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db3dec69-8af0-4158-b6f8-da3e66a574a7}, !- Handle
  Surface 576,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97c342d4-6d9d-4f79-adfe-806eac2b655a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8393c52-89a5-4472-aa5c-d49a7f37197e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.14705, 2.032, 3.06705,                !- X,Y,Z Vertex 1 {m}
  8.14705, 2.032, 0,                      !- X,Y,Z Vertex 2 {m}
  -34.4805, 2.03200000000007, 0,          !- X,Y,Z Vertex 3 {m}
  -34.4805, 2.03200000000007, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {331f9b0a-85e4-405b-8583-4e93de551548}, !- Handle
  Surface 577,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97c342d4-6d9d-4f79-adfe-806eac2b655a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.14705, -0.6096, 3.06705,              !- X,Y,Z Vertex 1 {m}
  8.14705, -0.6096, 0,                    !- X,Y,Z Vertex 2 {m}
  8.14705, 2.032, 0,                      !- X,Y,Z Vertex 3 {m}
  8.14705, 2.032, 3.06705;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc89ca6f-75ef-4dc2-8f80-1312d20bed87}, !- Handle
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97c342d4-6d9d-4f79-adfe-806eac2b655a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.413, -0.6096, 3.06705,                !- X,Y,Z Vertex 1 {m}
  2.413, -0.6096, 0,                      !- X,Y,Z Vertex 2 {m}
  8.14705, -0.6096, 0,                    !- X,Y,Z Vertex 3 {m}
  8.14705, -0.6096, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {581b91b1-1021-46a6-a9fe-c8b65481c53b}, !- Handle
  Surface 579,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97c342d4-6d9d-4f79-adfe-806eac2b655a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.413, 0, 3.06705,                      !- X,Y,Z Vertex 1 {m}
  2.413, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  2.413, -0.6096, 0,                      !- X,Y,Z Vertex 3 {m}
  2.413, -0.6096, 3.06705;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27f29cc8-3187-46e8-bcd0-833d524ad472}, !- Handle
  Surface 580,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97c342d4-6d9d-4f79-adfe-806eac2b655a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.413, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  2.413, 0, 3.06705;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3af3903d-3cd6-4e23-8a3e-0978010c88af}, !- Handle
  Surface 581,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {97c342d4-6d9d-4f79-adfe-806eac2b655a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd396df1-2732-4b7c-8529-6e0d558d2b13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.14705, -0.6096, 3.06705,              !- X,Y,Z Vertex 1 {m}
  8.14705, 2.032, 3.06705,                !- X,Y,Z Vertex 2 {m}
  -34.4805, 2.03200000000007, 3.06705,    !- X,Y,Z Vertex 3 {m}
  -34.4805, 4.43229999999998, 3.06705,    !- X,Y,Z Vertex 4 {m}
  -43.0148999999998, 4.43229999999998, 3.06705, !- X,Y,Z Vertex 5 {m}
  -43.0148999999998, 6.75545522387599, 3.06705, !- X,Y,Z Vertex 6 {m}
  -50.4697999999998, 6.75545522387599, 3.06705, !- X,Y,Z Vertex 7 {m}
  -50.4697999999998, 0, 3.06705,          !- X,Y,Z Vertex 8 {m}
  2.413, 0, 3.06705,                      !- X,Y,Z Vertex 9 {m}
  2.413, -0.6096, 3.06705;                !- X,Y,Z Vertex 10 {m}

OS:Space,
  {ed3893ee-342c-4024-b669-ace3b7c153b3}, !- Handle
  L4-N_corr,                              !- Name
  {66ed0f61-5250-488b-9011-eb162aa953f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {75d454a1-f485-42c4-ba64-9b79d96ee006}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.6452999999999,                       !- X Origin {m}
  56.5277000000001,                       !- Y Origin {m}
  9.20115,                                !- Z Origin {m}
  {793642ea-1424-4d78-8c68-70902b959a7a}, !- Building Story Name
  {9c0d6b09-c479-4f56-ba2d-018abb4be0b3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3268914a-46ed-4674-a1e2-881c7086d5a1}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {bd396df1-2732-4b7c-8529-6e0d558d2b13}, !- Handle
  Surface 582,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ed3893ee-342c-4024-b669-ace3b7c153b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3af3903d-3cd6-4e23-8a3e-0978010c88af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.0149, 6.75545522387594, 0,          !- X,Y,Z Vertex 1 {m}
  -43.0149000000002, 4.43229999999995, 0, !- X,Y,Z Vertex 2 {m}
  -34.4805000000002, 4.43229999999995, 0, !- X,Y,Z Vertex 3 {m}
  -34.4805000000002, 2.03200000000002, 0, !- X,Y,Z Vertex 4 {m}
  8.14705, 2.03199999999998, 0,           !- X,Y,Z Vertex 5 {m}
  8.14705, -0.6096, 0,                    !- X,Y,Z Vertex 6 {m}
  2.413, -0.6096, 0,                      !- X,Y,Z Vertex 7 {m}
  2.413, 0, 0,                            !- X,Y,Z Vertex 8 {m}
  -50.4698, 0, 0,                         !- X,Y,Z Vertex 9 {m}
  -50.4698, 6.75545522387594, 0;          !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {e6fa536f-1079-49fd-b6fc-e3af1dbbe328}, !- Handle
  Surface 583,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed3893ee-342c-4024-b669-ace3b7c153b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eeaf7e13-9d63-41f7-ba80-c7b52f045266}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.4528, 0, 3.06705,                   !- X,Y,Z Vertex 1 {m}
  -41.4528, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ec74ba7-0ca8-47bc-b92c-55e5e1309a68}, !- Handle
  Surface 584,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed3893ee-342c-4024-b669-ace3b7c153b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86aa70ce-7337-4fe6-8c9b-b4855a5ed4eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.4698, 0, 3.06705,                   !- X,Y,Z Vertex 1 {m}
  -50.4698, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -41.4528, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -41.4528, 0, 3.06705;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7c9fae7-a290-4e1d-9fb0-69ecc5d8f4c9}, !- Handle
  Surface 585,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed3893ee-342c-4024-b669-ace3b7c153b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.4698, 6.75545522387594, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -50.4698, 6.75545522387594, 0,          !- X,Y,Z Vertex 2 {m}
  -50.4698, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -50.4698, 0, 3.06705;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {130c51f0-2437-404e-912e-e4b04b44de57}, !- Handle
  Surface 586,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed3893ee-342c-4024-b669-ace3b7c153b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.0149, 6.75545522387594, 3.06705,    !- X,Y,Z Vertex 1 {m}
  -43.0149, 6.75545522387594, 0,          !- X,Y,Z Vertex 2 {m}
  -50.4698, 6.75545522387594, 0,          !- X,Y,Z Vertex 3 {m}
  -50.4698, 6.75545522387594, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f861cd5c-eec7-437c-9fc2-b6601325eb85}, !- Handle
  Surface 587,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed3893ee-342c-4024-b669-ace3b7c153b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {474a0c0c-316f-43ff-b6cd-754d5a990a06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.0149000000002, 4.43229999999995, 3.06705, !- X,Y,Z Vertex 1 {m}
  -43.0149000000002, 4.43229999999995, 0, !- X,Y,Z Vertex 2 {m}
  -43.0149, 6.75545522387594, 0,          !- X,Y,Z Vertex 3 {m}
  -43.0149, 6.75545522387594, 3.06705;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9bb4777-6da3-4dd1-805b-9b7fca0d497e}, !- Handle
  Surface 588,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed3893ee-342c-4024-b669-ace3b7c153b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04cae23d-beb2-4a6d-82f3-8e93884d6192}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.4805000000002, 4.43229999999995, 3.06705, !- X,Y,Z Vertex 1 {m}
  -34.4805000000002, 4.43229999999995, 0, !- X,Y,Z Vertex 2 {m}
  -43.0149000000002, 4.43229999999995, 0, !- X,Y,Z Vertex 3 {m}
  -43.0149000000002, 4.43229999999995, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc351fb2-6d81-487b-acd2-59ed49d108c3}, !- Handle
  Surface 589,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed3893ee-342c-4024-b669-ace3b7c153b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e310e049-eb77-4c64-b42d-7b46b58b5e8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.4805000000002, 2.03200000000002, 3.06705, !- X,Y,Z Vertex 1 {m}
  -34.4805000000002, 2.03200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -34.4805000000002, 4.43229999999995, 0, !- X,Y,Z Vertex 3 {m}
  -34.4805000000002, 4.43229999999995, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af3e5f2f-8cce-46eb-9cee-c71c9d37e316}, !- Handle
  Surface 590,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed3893ee-342c-4024-b669-ace3b7c153b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4aaad43e-5b99-465d-8943-14cd74f0c292}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.14705, 2.03199999999998, 3.06705,     !- X,Y,Z Vertex 1 {m}
  8.14705, 2.03199999999998, 0,           !- X,Y,Z Vertex 2 {m}
  -34.4805000000002, 2.03200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -34.4805000000002, 2.03200000000002, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {626796e5-4494-456e-afd1-001a6d4d302e}, !- Handle
  Surface 591,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed3893ee-342c-4024-b669-ace3b7c153b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.14705, -0.6096, 3.06705,              !- X,Y,Z Vertex 1 {m}
  8.14705, -0.6096, 0,                    !- X,Y,Z Vertex 2 {m}
  8.14705, 2.03199999999998, 0,           !- X,Y,Z Vertex 3 {m}
  8.14705, 2.03199999999998, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a40b740-4151-444d-a806-3d455f5e8fd7}, !- Handle
  Surface 592,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed3893ee-342c-4024-b669-ace3b7c153b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.413, -0.6096, 3.06705,                !- X,Y,Z Vertex 1 {m}
  2.413, -0.6096, 0,                      !- X,Y,Z Vertex 2 {m}
  8.14705, -0.6096, 0,                    !- X,Y,Z Vertex 3 {m}
  8.14705, -0.6096, 3.06705;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a62670ab-176e-4a60-bcb6-3c5b29ae5d2a}, !- Handle
  Surface 593,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed3893ee-342c-4024-b669-ace3b7c153b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.413, 0, 3.06705,                      !- X,Y,Z Vertex 1 {m}
  2.413, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  2.413, -0.6096, 0,                      !- X,Y,Z Vertex 3 {m}
  2.413, -0.6096, 3.06705;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d78067a4-bde1-481d-bcf0-073e955a0ced}, !- Handle
  Surface 594,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed3893ee-342c-4024-b669-ace3b7c153b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.413, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  2.413, 0, 3.06705;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9022404-9f5c-4774-8353-1df81a7e7c40}, !- Handle
  Surface 595,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ed3893ee-342c-4024-b669-ace3b7c153b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.14705, -0.6096, 3.06705,              !- X,Y,Z Vertex 1 {m}
  8.14705, 2.03199999999998, 3.06705,     !- X,Y,Z Vertex 2 {m}
  -34.4805000000002, 2.03200000000002, 3.06705, !- X,Y,Z Vertex 3 {m}
  -34.4805000000002, 4.43229999999995, 3.06705, !- X,Y,Z Vertex 4 {m}
  -43.0149000000002, 4.43229999999995, 3.06705, !- X,Y,Z Vertex 5 {m}
  -43.0149, 6.75545522387594, 3.06705,    !- X,Y,Z Vertex 6 {m}
  -50.4698, 6.75545522387594, 3.06705,    !- X,Y,Z Vertex 7 {m}
  -50.4698, 0, 3.06705,                   !- X,Y,Z Vertex 8 {m}
  2.413, 0, 3.06705,                      !- X,Y,Z Vertex 9 {m}
  2.413, -0.6096, 3.06705;                !- X,Y,Z Vertex 10 {m}

OS:Space,
  {ad42104d-36ff-4dda-a22e-ef0dcb89f56f}, !- Handle
  L2-N_corr,                              !- Name
  {66ed0f61-5250-488b-9011-eb162aa953f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {75d454a1-f485-42c4-ba64-9b79d96ee006}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.9040625000001,                       !- X Origin {m}
  58.5597000000001,                       !- Y Origin {m}
  3.06705,                                !- Z Origin {m}
  {75638ae8-1d12-4ab5-9ab8-2f67cb52bf42}, !- Building Story Name
  {9c0d6b09-c479-4f56-ba2d-018abb4be0b3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3268914a-46ed-4674-a1e2-881c7086d5a1}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fb802bad-7ea4-4ea3-a020-07ade0a6cbc5}, !- Handle
  Surface 596,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ad42104d-36ff-4dda-a22e-ef0dcb89f56f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -46.4899374999998, 3.61949999999998, 0, !- X,Y,Z Vertex 1 {m}
  -46.4899374999998, 1.79069999999998, 0, !- X,Y,Z Vertex 2 {m}
  -43.2736625, 1.79069999999998, 0,       !- X,Y,Z Vertex 3 {m}
  -43.2736625, 2.40029999999998, 0,       !- X,Y,Z Vertex 4 {m}
  -34.7392625, 2.40029999999998, 0,       !- X,Y,Z Vertex 5 {m}
  -34.7392625, 1.79069999999998, 0,       !- X,Y,Z Vertex 6 {m}
  8.14705, 1.79069999999998, 0,           !- X,Y,Z Vertex 7 {m}
  8.14705, -2.632075, 0,                  !- X,Y,Z Vertex 8 {m}
  0, -2.632075, 0,                        !- X,Y,Z Vertex 9 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 10 {m}
  -50.1094374999998, 0, 0,                !- X,Y,Z Vertex 11 {m}
  -50.1094374999998, 3.61949999999998, 0; !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {7b318800-8b6b-4ffa-a426-950477b656c7}, !- Handle
  Surface 597,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad42104d-36ff-4dda-a22e-ef0dcb89f56f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57d243db-4b31-4fd8-9d54-1e983c150f2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.4528, 0, 3.06705,                   !- X,Y,Z Vertex 1 {m}
  -41.4528, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe337824-e9b1-4b67-a064-2f0657ac998e}, !- Handle
  Surface 598,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad42104d-36ff-4dda-a22e-ef0dcb89f56f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72edc1d8-6c71-4868-ab8a-cba665e248ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1094374999998, 0, 3.06705,          !- X,Y,Z Vertex 1 {m}
  -50.1094374999998, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -41.4528, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -41.4528, 0, 3.06705;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc10ae40-61b8-4d70-9463-6f5535c2bc9b}, !- Handle
  Surface 599,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad42104d-36ff-4dda-a22e-ef0dcb89f56f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1094374999998, 3.61949999999998, 3.06705, !- X,Y,Z Vertex 1 {m}
  -50.1094374999998, 3.61949999999998, 0, !- X,Y,Z Vertex 2 {m}
  -50.1094374999998, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -50.1094374999998, 0, 3.06705;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {413a5e60-238a-414f-90dd-2e912e4c421e}, !- Handle
  Surface 600,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad42104d-36ff-4dda-a22e-ef0dcb89f56f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -46.4899374999998, 3.61949999999998, 3.06705, !- X,Y,Z Vertex 1 {m}
  -46.4899374999998, 3.61949999999998, 0, !- X,Y,Z Vertex 2 {m}
  -50.1094374999998, 3.61949999999998, 0, !- X,Y,Z Vertex 3 {m}
  -50.1094374999998, 3.61949999999998, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac118cd4-ebf8-4c51-b1a9-a5a6ef5bec16}, !- Handle
  Surface 601,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad42104d-36ff-4dda-a22e-ef0dcb89f56f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -46.4899374999998, 1.79069999999998, 3.06705, !- X,Y,Z Vertex 1 {m}
  -46.4899374999998, 1.79069999999998, 0, !- X,Y,Z Vertex 2 {m}
  -46.4899374999998, 3.61949999999998, 0, !- X,Y,Z Vertex 3 {m}
  -46.4899374999998, 3.61949999999998, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13a881d9-a187-4ea7-a6af-4e3501f5a6db}, !- Handle
  Surface 602,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad42104d-36ff-4dda-a22e-ef0dcb89f56f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.2736625, 1.79069999999998, 3.06705, !- X,Y,Z Vertex 1 {m}
  -43.2736625, 1.79069999999998, 0,       !- X,Y,Z Vertex 2 {m}
  -46.4899374999998, 1.79069999999998, 0, !- X,Y,Z Vertex 3 {m}
  -46.4899374999998, 1.79069999999998, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ff4e9cc-900c-4312-bc8d-feeb16a37e80}, !- Handle
  Surface 603,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad42104d-36ff-4dda-a22e-ef0dcb89f56f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.2736625, 2.40029999999998, 3.06705, !- X,Y,Z Vertex 1 {m}
  -43.2736625, 2.40029999999998, 0,       !- X,Y,Z Vertex 2 {m}
  -43.2736625, 1.79069999999998, 0,       !- X,Y,Z Vertex 3 {m}
  -43.2736625, 1.79069999999998, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30e7b22c-ba1e-4e1b-ad3d-83a52d79361d}, !- Handle
  Surface 604,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad42104d-36ff-4dda-a22e-ef0dcb89f56f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9551f5ec-25de-4854-92c2-bbb5a8fdedb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.7392625, 2.40029999999998, 3.06705, !- X,Y,Z Vertex 1 {m}
  -34.7392625, 2.40029999999998, 0,       !- X,Y,Z Vertex 2 {m}
  -43.2736625, 2.40029999999998, 0,       !- X,Y,Z Vertex 3 {m}
  -43.2736625, 2.40029999999998, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d01d5def-0c41-4c8c-93a6-299c197cde19}, !- Handle
  Surface 605,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad42104d-36ff-4dda-a22e-ef0dcb89f56f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d48af0f1-4ca0-451f-9117-5079ee4758bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.7392625, 1.79069999999998, 3.06705, !- X,Y,Z Vertex 1 {m}
  -34.7392625, 1.79069999999998, 0,       !- X,Y,Z Vertex 2 {m}
  -34.7392625, 2.40029999999998, 0,       !- X,Y,Z Vertex 3 {m}
  -34.7392625, 2.40029999999998, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {338f41f1-b5d6-496a-a399-5f672b3ec9ee}, !- Handle
  Surface 606,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad42104d-36ff-4dda-a22e-ef0dcb89f56f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1052c50-fdd9-4293-9a23-99069400ee2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.14705, 1.79069999999998, 3.06705,     !- X,Y,Z Vertex 1 {m}
  8.14705, 1.79069999999998, 0,           !- X,Y,Z Vertex 2 {m}
  -34.7392625, 1.79069999999998, 0,       !- X,Y,Z Vertex 3 {m}
  -34.7392625, 1.79069999999998, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62cfaa0b-b355-454e-b658-a69f426b313d}, !- Handle
  Surface 607,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad42104d-36ff-4dda-a22e-ef0dcb89f56f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.14705, -2.632075, 3.06705,            !- X,Y,Z Vertex 1 {m}
  8.14705, -2.632075, 0,                  !- X,Y,Z Vertex 2 {m}
  8.14705, 1.79069999999998, 0,           !- X,Y,Z Vertex 3 {m}
  8.14705, 1.79069999999998, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ff756f2-97e5-4fac-9e8d-4a95a6985bf4}, !- Handle
  Surface 608,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad42104d-36ff-4dda-a22e-ef0dcb89f56f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.632075, 3.06705,                  !- X,Y,Z Vertex 1 {m}
  0, -2.632075, 0,                        !- X,Y,Z Vertex 2 {m}
  8.14705, -2.632075, 0,                  !- X,Y,Z Vertex 3 {m}
  8.14705, -2.632075, 3.06705;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fda8242-604a-49fd-8fc6-4e114c6f89a2}, !- Handle
  Surface 609,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad42104d-36ff-4dda-a22e-ef0dcb89f56f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9dedab9-1c48-4a2a-a30a-31bb9a43effd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.632075, 0,                        !- X,Y,Z Vertex 3 {m}
  0, -2.632075, 3.06705;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4ccaad3-54b1-4003-8dbc-2c5efbc477c6}, !- Handle
  Surface 610,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad42104d-36ff-4dda-a22e-ef0dcb89f56f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.14705, -2.632075, 3.06705,            !- X,Y,Z Vertex 1 {m}
  8.14705, 1.79069999999998, 3.06705,     !- X,Y,Z Vertex 2 {m}
  -34.7392625, 1.79069999999998, 3.06705, !- X,Y,Z Vertex 3 {m}
  -34.7392625, 2.40029999999998, 3.06705, !- X,Y,Z Vertex 4 {m}
  -43.2736625, 2.40029999999998, 3.06705, !- X,Y,Z Vertex 5 {m}
  -43.2736625, 1.79069999999998, 3.06705, !- X,Y,Z Vertex 6 {m}
  -46.4899374999998, 1.79069999999998, 3.06705, !- X,Y,Z Vertex 7 {m}
  -46.4899374999998, 3.61949999999998, 3.06705, !- X,Y,Z Vertex 8 {m}
  -50.1094374999998, 3.61949999999998, 3.06705, !- X,Y,Z Vertex 9 {m}
  -50.1094374999998, 0, 3.06705,          !- X,Y,Z Vertex 10 {m}
  0, 0, 3.06705,                          !- X,Y,Z Vertex 11 {m}
  0, -2.632075, 3.06705;                  !- X,Y,Z Vertex 12 {m}

OS:Space,
  {1cec4db0-5256-467c-b0b5-56fff31cd2f6}, !- Handle
  L3-N_apt_out,                           !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  65.7923499999999,                       !- X Origin {m}
  58.5597000000001,                       !- Y Origin {m}
  6.1341,                                 !- Z Origin {m}
  {e4a47b79-3630-4d76-9d48-45d8aaecfd10}, !- Building Story Name
  {db341569-762a-4764-a7cb-63055a9b0848}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b835a38f-8c22-4324-a5c0-40b19679ef80}, !- Handle
  Surface 611,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1cec4db0-5256-467c-b0b5-56fff31cd2f6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.62755, 9.71549999999995, 0,         !- X,Y,Z Vertex 1 {m}
  -42.62755, 7.31520000000007, 0,         !- X,Y,Z Vertex 2 {m}
  2.48285, 7.31519999999993, 0,           !- X,Y,Z Vertex 3 {m}
  2.48285, -6.93034962750971e-014, 0,     !- X,Y,Z Vertex 4 {m}
  -42.62755, 6.93034962750971e-014, 0,    !- X,Y,Z Vertex 5 {m}
  -42.62755, 2.40029999999998, 0,         !- X,Y,Z Vertex 6 {m}
  -51.1619499999998, 2.40029999999998, 0, !- X,Y,Z Vertex 7 {m}
  -51.1619499999998, 9.71549999999995, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {f8393c52-89a5-4472-aa5c-d49a7f37197e}, !- Handle
  Surface 612,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cec4db0-5256-467c-b0b5-56fff31cd2f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db3dec69-8af0-4158-b6f8-da3e66a574a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.62755, 6.93034962750971e-014, 3.06705, !- X,Y,Z Vertex 1 {m}
  -42.62755, 6.93034962750971e-014, 0,    !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03a4663a-2a23-4933-b6bb-e96c5b0c2bdd}, !- Handle
  Surface 613,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cec4db0-5256-467c-b0b5-56fff31cd2f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a77e92bd-a6f3-422c-b1c1-efecbdec09e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.62755, 2.40029999999998, 3.06705,   !- X,Y,Z Vertex 1 {m}
  -42.62755, 2.40029999999998, 0,         !- X,Y,Z Vertex 2 {m}
  -42.62755, 6.93034962750971e-014, 0,    !- X,Y,Z Vertex 3 {m}
  -42.62755, 6.93034962750971e-014, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80540f4f-0e72-4269-9e41-d69cc53cd3dc}, !- Handle
  Surface 614,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cec4db0-5256-467c-b0b5-56fff31cd2f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6986d610-8aa7-4d51-895e-8cfa717821df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.1619499999998, 2.40029999999998, 3.06705, !- X,Y,Z Vertex 1 {m}
  -51.1619499999998, 2.40029999999998, 0, !- X,Y,Z Vertex 2 {m}
  -42.62755, 2.40029999999998, 0,         !- X,Y,Z Vertex 3 {m}
  -42.62755, 2.40029999999998, 3.06705;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f37a9bbd-6aca-4f70-bcd4-eb1f0c6c1f6a}, !- Handle
  Surface 615,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cec4db0-5256-467c-b0b5-56fff31cd2f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a18e5e4d-3116-41ff-b0c2-045dfff29616}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.1619499999998, 4.72345522387599, 3.06705, !- X,Y,Z Vertex 1 {m}
  -51.1619499999998, 4.72345522387599, 0, !- X,Y,Z Vertex 2 {m}
  -51.1619499999998, 2.40029999999998, 0, !- X,Y,Z Vertex 3 {m}
  -51.1619499999998, 2.40029999999998, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {647124d2-6c3c-4d6a-b8e8-92fa89459d3a}, !- Handle
  Surface 616,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cec4db0-5256-467c-b0b5-56fff31cd2f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.1619499999998, 9.71549999999995, 3.06705, !- X,Y,Z Vertex 1 {m}
  -51.1619499999998, 9.71549999999995, 0, !- X,Y,Z Vertex 2 {m}
  -51.1619499999998, 4.72345522387599, 0, !- X,Y,Z Vertex 3 {m}
  -51.1619499999998, 4.72345522387599, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {422c7009-6803-4173-90e1-f677422f3649}, !- Handle
  Surface 617,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cec4db0-5256-467c-b0b5-56fff31cd2f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.62755, 9.71549999999995, 3.06705,   !- X,Y,Z Vertex 1 {m}
  -42.62755, 9.71549999999995, 0,         !- X,Y,Z Vertex 2 {m}
  -51.1619499999998, 9.71549999999995, 0, !- X,Y,Z Vertex 3 {m}
  -51.1619499999998, 9.71549999999995, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e2d3dc9-71ef-45a6-88b6-6c0ac224da87}, !- Handle
  Surface 618,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cec4db0-5256-467c-b0b5-56fff31cd2f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.62755, 7.31520000000007, 3.06705,   !- X,Y,Z Vertex 1 {m}
  -42.62755, 7.31520000000007, 0,         !- X,Y,Z Vertex 2 {m}
  -42.62755, 9.71549999999995, 0,         !- X,Y,Z Vertex 3 {m}
  -42.62755, 9.71549999999995, 3.06705;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbc9b5f5-a0ca-42ff-9852-6670e57ce028}, !- Handle
  Surface 619,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cec4db0-5256-467c-b0b5-56fff31cd2f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48285, 7.31519999999993, 3.06705,     !- X,Y,Z Vertex 1 {m}
  2.48285, 7.31519999999993, 0,           !- X,Y,Z Vertex 2 {m}
  -42.62755, 7.31520000000007, 0,         !- X,Y,Z Vertex 3 {m}
  -42.62755, 7.31520000000007, 3.06705;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {686ec50c-e296-4832-94e1-74b546e08796}, !- Handle
  Surface 620,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cec4db0-5256-467c-b0b5-56fff31cd2f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48285, -6.93034962750971e-014, 3.06705, !- X,Y,Z Vertex 1 {m}
  2.48285, -6.93034962750971e-014, 0,     !- X,Y,Z Vertex 2 {m}
  2.48285, 7.31519999999993, 0,           !- X,Y,Z Vertex 3 {m}
  2.48285, 7.31519999999993, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e3af958-8e52-424b-bd08-d0dc6000214a}, !- Handle
  Surface 621,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cec4db0-5256-467c-b0b5-56fff31cd2f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.2587625, -1.28237228752728e-030, 3.06705, !- X,Y,Z Vertex 1 {m}
  0.2587625, -1.28237228752728e-030, 0,   !- X,Y,Z Vertex 2 {m}
  2.48285, -6.93034962750971e-014, 0,     !- X,Y,Z Vertex 3 {m}
  2.48285, -6.93034962750971e-014, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbcaab7d-209c-4d3f-b4fa-a4d3a1fabec2}, !- Handle
  Surface 622,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cec4db0-5256-467c-b0b5-56fff31cd2f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.2587625, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  0.2587625, 0, 3.06705;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa433cc4-52d7-483b-9da8-c0a302f074b0}, !- Handle
  Surface 623,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1cec4db0-5256-467c-b0b5-56fff31cd2f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d63daa92-a95f-4408-b72a-18539bf7ccf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48285, -6.93034962750971e-014, 3.06705, !- X,Y,Z Vertex 1 {m}
  2.48285, 7.31519999999993, 3.06705,     !- X,Y,Z Vertex 2 {m}
  -42.62755, 7.31520000000007, 3.06705,   !- X,Y,Z Vertex 3 {m}
  -42.62755, 9.71549999999995, 3.06705,   !- X,Y,Z Vertex 4 {m}
  -51.1619499999998, 9.71549999999995, 3.06705, !- X,Y,Z Vertex 5 {m}
  -51.1619499999998, 2.40029999999998, 3.06705, !- X,Y,Z Vertex 6 {m}
  -42.62755, 2.40029999999998, 3.06705,   !- X,Y,Z Vertex 7 {m}
  -42.62755, 6.93034962750971e-014, 3.06705; !- X,Y,Z Vertex 8 {m}

OS:Space,
  {ecaa5db1-1e90-46d9-8f1d-c618ba4d0906}, !- Handle
  L4-N_apt_out,                           !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  66.0511124999998,                       !- X Origin {m}
  58.5597000000001,                       !- Y Origin {m}
  9.20115,                                !- Z Origin {m}
  {793642ea-1424-4d78-8c68-70902b959a7a}, !- Building Story Name
  {ca8d3bde-9e23-4a9b-88ad-b9d4bfb42bba}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d63daa92-a95f-4408-b72a-18539bf7ccf4}, !- Handle
  Surface 624,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ecaa5db1-1e90-46d9-8f1d-c618ba4d0906}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa433cc4-52d7-483b-9da8-c0a302f074b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.8863125, 9.71549999999995, 0,       !- X,Y,Z Vertex 1 {m}
  -42.8863125, 7.31520000000005, 0,       !- X,Y,Z Vertex 2 {m}
  2.2240875, 7.31519999999993, 0,         !- X,Y,Z Vertex 3 {m}
  2.2240875, -6.93034962750971e-014, 0,   !- X,Y,Z Vertex 4 {m}
  -42.8863125, 4.62023308500648e-014, 0,  !- X,Y,Z Vertex 5 {m}
  -42.8863125, 2.40029999999998, 0,       !- X,Y,Z Vertex 6 {m}
  -51.4207125, 2.40029999999998, 0,       !- X,Y,Z Vertex 7 {m}
  -51.4207125, 9.71549999999995, 0;       !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {25234f52-83d2-40d5-a793-0ff95c272847}, !- Handle
  Surface 625,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecaa5db1-1e90-46d9-8f1d-c618ba4d0906}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.258762499999815, 0, 3.06705,         !- X,Y,Z Vertex 1 {m}
  -0.258762499999815, 0, 0,               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aaad43e-5b99-465d-8943-14cd74f0c292}, !- Handle
  Surface 626,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecaa5db1-1e90-46d9-8f1d-c618ba4d0906}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af3e5f2f-8cce-46eb-9cee-c71c9d37e316}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.8863125, 4.62023308500648e-014, 3.06705, !- X,Y,Z Vertex 1 {m}
  -42.8863125, 4.62023308500648e-014, 0,  !- X,Y,Z Vertex 2 {m}
  -0.258762499999815, 5.61037875793184e-031, 0, !- X,Y,Z Vertex 3 {m}
  -0.258762499999815, 5.61037875793184e-031, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e310e049-eb77-4c64-b42d-7b46b58b5e8d}, !- Handle
  Surface 627,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecaa5db1-1e90-46d9-8f1d-c618ba4d0906}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc351fb2-6d81-487b-acd2-59ed49d108c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.8863125, 2.40029999999998, 3.06705, !- X,Y,Z Vertex 1 {m}
  -42.8863125, 2.40029999999998, 0,       !- X,Y,Z Vertex 2 {m}
  -42.8863125, 4.62023308500648e-014, 0,  !- X,Y,Z Vertex 3 {m}
  -42.8863125, 4.62023308500648e-014, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04cae23d-beb2-4a6d-82f3-8e93884d6192}, !- Handle
  Surface 628,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecaa5db1-1e90-46d9-8f1d-c618ba4d0906}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9bb4777-6da3-4dd1-805b-9b7fca0d497e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.4207125, 2.40029999999998, 3.06705, !- X,Y,Z Vertex 1 {m}
  -51.4207125, 2.40029999999998, 0,       !- X,Y,Z Vertex 2 {m}
  -42.8863125, 2.40029999999998, 0,       !- X,Y,Z Vertex 3 {m}
  -42.8863125, 2.40029999999998, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {474a0c0c-316f-43ff-b6cd-754d5a990a06}, !- Handle
  Surface 629,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecaa5db1-1e90-46d9-8f1d-c618ba4d0906}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f861cd5c-eec7-437c-9fc2-b6601325eb85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.4207124999998, 4.72345522387597, 3.06705, !- X,Y,Z Vertex 1 {m}
  -51.4207124999998, 4.72345522387597, 0, !- X,Y,Z Vertex 2 {m}
  -51.4207125, 2.40029999999998, 0,       !- X,Y,Z Vertex 3 {m}
  -51.4207125, 2.40029999999998, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b7dfa91-8da7-4b2b-992a-0709c2b0059d}, !- Handle
  Surface 630,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecaa5db1-1e90-46d9-8f1d-c618ba4d0906}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.4207125, 9.71549999999995, 3.06705, !- X,Y,Z Vertex 1 {m}
  -51.4207125, 9.71549999999995, 0,       !- X,Y,Z Vertex 2 {m}
  -51.4207124999998, 4.72345522387597, 0, !- X,Y,Z Vertex 3 {m}
  -51.4207124999998, 4.72345522387597, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b52536f9-5102-458f-9877-8d626985f8a1}, !- Handle
  Surface 631,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecaa5db1-1e90-46d9-8f1d-c618ba4d0906}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.8863125, 9.71549999999995, 3.06705, !- X,Y,Z Vertex 1 {m}
  -42.8863125, 9.71549999999995, 0,       !- X,Y,Z Vertex 2 {m}
  -51.4207125, 9.71549999999995, 0,       !- X,Y,Z Vertex 3 {m}
  -51.4207125, 9.71549999999995, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cec9cc3-ff8c-4862-b200-186459c15674}, !- Handle
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecaa5db1-1e90-46d9-8f1d-c618ba4d0906}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.8863125, 7.31520000000005, 3.06705, !- X,Y,Z Vertex 1 {m}
  -42.8863125, 7.31520000000005, 0,       !- X,Y,Z Vertex 2 {m}
  -42.8863125, 9.71549999999995, 0,       !- X,Y,Z Vertex 3 {m}
  -42.8863125, 9.71549999999995, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da63b17e-549b-42e5-85df-fa50658db540}, !- Handle
  Surface 633,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecaa5db1-1e90-46d9-8f1d-c618ba4d0906}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.2240875, 7.31519999999993, 3.06705,   !- X,Y,Z Vertex 1 {m}
  2.2240875, 7.31519999999993, 0,         !- X,Y,Z Vertex 2 {m}
  -42.8863125, 7.31520000000005, 0,       !- X,Y,Z Vertex 3 {m}
  -42.8863125, 7.31520000000005, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56bffbb7-6032-42ad-bee3-caea9f171522}, !- Handle
  Surface 634,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecaa5db1-1e90-46d9-8f1d-c618ba4d0906}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.2240875, -6.93034962750971e-014, 3.06705, !- X,Y,Z Vertex 1 {m}
  2.2240875, -6.93034962750971e-014, 0,   !- X,Y,Z Vertex 2 {m}
  2.2240875, 7.31519999999993, 0,         !- X,Y,Z Vertex 3 {m}
  2.2240875, 7.31519999999993, 3.06705;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acd4c85c-edf8-48be-ab2d-496912e12f79}, !- Handle
  Surface 635,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecaa5db1-1e90-46d9-8f1d-c618ba4d0906}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.3975553943431e-043, -7.69423372516366e-030, 3.06705, !- X,Y,Z Vertex 1 {m}
  -2.3975553943431e-043, -7.69423372516366e-030, 0, !- X,Y,Z Vertex 2 {m}
  2.2240875, -6.93034962750971e-014, 0,   !- X,Y,Z Vertex 3 {m}
  2.2240875, -6.93034962750971e-014, 3.06705; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {243abb1e-6cf3-4940-bd1c-4bc3f0d4d90d}, !- Handle
  Surface 636,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ecaa5db1-1e90-46d9-8f1d-c618ba4d0906}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.2240875, -6.93034962750971e-014, 3.06705, !- X,Y,Z Vertex 1 {m}
  2.2240875, 7.31519999999993, 3.06705,   !- X,Y,Z Vertex 2 {m}
  -42.8863125, 7.31520000000005, 3.06705, !- X,Y,Z Vertex 3 {m}
  -42.8863125, 9.71549999999995, 3.06705, !- X,Y,Z Vertex 4 {m}
  -51.4207125, 9.71549999999995, 3.06705, !- X,Y,Z Vertex 5 {m}
  -51.4207125, 2.40029999999998, 3.06705, !- X,Y,Z Vertex 6 {m}
  -42.8863125, 2.40029999999998, 3.06705, !- X,Y,Z Vertex 7 {m}
  -42.8863125, 4.62023308500648e-014, 3.06705; !- X,Y,Z Vertex 8 {m}

OS:Space,
  {dba0b7e8-6bfa-45dd-98b9-d08a4d96783c}, !- Handle
  L1-N_apt_out,                           !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  69.4943999999999,                       !- X Origin {m}
  60.3504,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d343cc06-9aa6-47f3-9fec-15c346611e91}, !- Building Story Name
  {4ab3d444-4654-46a4-9e74-468a30bdafc4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {744805b3-f6c0-4fd5-b23a-78762c4d1d19}, !- Handle
  Surface 637,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dba0b7e8-6bfa-45dd-98b9-d08a4d96783c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -46.0247999999999, 7.9248, 0,           !- X,Y,Z Vertex 1 {m}
  -46.0247999999999, 7.3152, 0,           !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -46.0247999999999, 0, 0,                !- X,Y,Z Vertex 5 {m}
  -46.0247999999999, 0.6096, 0,           !- X,Y,Z Vertex 6 {m}
  -54.5591999999999, 0.6096, 0,           !- X,Y,Z Vertex 7 {m}
  -54.5591999999999, 7.9248, 0;           !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {8afc43a3-1f56-4d30-b4d3-202d135fa18b}, !- Handle
  Surface 638,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dba0b7e8-6bfa-45dd-98b9-d08a4d96783c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2acf6cc6-e8a6-4590-8254-0a53a9d25173}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -46.0247999999999, 0, 3.06705,          !- X,Y,Z Vertex 1 {m}
  -46.0247999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eae47919-a177-4e37-b217-b0178121bbde}, !- Handle
  Surface 639,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dba0b7e8-6bfa-45dd-98b9-d08a4d96783c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ef05662-9b89-4f10-969f-f4348aff0c18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -46.0247999999999, 0.6096, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -46.0247999999999, 0.6096, 0,           !- X,Y,Z Vertex 2 {m}
  -46.0247999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -46.0247999999999, 0, 3.06705;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18838c40-768a-4561-95cf-9ff244dc0157}, !- Handle
  Surface 640,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dba0b7e8-6bfa-45dd-98b9-d08a4d96783c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c5174eb-33fb-4624-8b6b-6b80e25bff88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -54.5591999999999, 0.6096, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -54.5591999999999, 0.6096, 0,           !- X,Y,Z Vertex 2 {m}
  -46.0247999999999, 0.6096, 0,           !- X,Y,Z Vertex 3 {m}
  -46.0247999999999, 0.6096, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a46cfd5a-fb52-46e4-ac85-6f526b42747b}, !- Handle
  Surface 641,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dba0b7e8-6bfa-45dd-98b9-d08a4d96783c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25fd6f87-863f-412c-87b5-c95bd5d2c3c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -54.5591999999999, 6.5278, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -54.5591999999999, 6.5278, 0,           !- X,Y,Z Vertex 2 {m}
  -54.5591999999999, 0.6096, 0,           !- X,Y,Z Vertex 3 {m}
  -54.5591999999999, 0.6096, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8679b78a-72b6-455b-a4b8-5da675b31121}, !- Handle
  Surface 642,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dba0b7e8-6bfa-45dd-98b9-d08a4d96783c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -54.5591999999999, 7.9248, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -54.5591999999999, 7.9248, 0,           !- X,Y,Z Vertex 2 {m}
  -54.5591999999999, 6.5278, 0,           !- X,Y,Z Vertex 3 {m}
  -54.5591999999999, 6.5278, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b4fe55c-0a10-444c-8d7b-f75147f61d21}, !- Handle
  Surface 643,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dba0b7e8-6bfa-45dd-98b9-d08a4d96783c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -46.0247999999999, 7.9248, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -46.0247999999999, 7.9248, 0,           !- X,Y,Z Vertex 2 {m}
  -54.5591999999999, 7.9248, 0,           !- X,Y,Z Vertex 3 {m}
  -54.5591999999999, 7.9248, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da5704c7-e531-4aa3-932a-dbab4376e4f8}, !- Handle
  Surface 644,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dba0b7e8-6bfa-45dd-98b9-d08a4d96783c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -46.0247999999999, 7.3152, 3.06705,     !- X,Y,Z Vertex 1 {m}
  -46.0247999999999, 7.3152, 0,           !- X,Y,Z Vertex 2 {m}
  -46.0247999999999, 7.9248, 0,           !- X,Y,Z Vertex 3 {m}
  -46.0247999999999, 7.9248, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eab65269-5ac9-4bdb-9b4c-bec708f2862d}, !- Handle
  Surface 645,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dba0b7e8-6bfa-45dd-98b9-d08a4d96783c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 3.06705,                     !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 2 {m}
  -46.0247999999999, 7.3152, 0,           !- X,Y,Z Vertex 3 {m}
  -46.0247999999999, 7.3152, 3.06705;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {557a314b-7825-4733-992d-ffbf1edb1931}, !- Handle
  Surface 646,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dba0b7e8-6bfa-45dd-98b9-d08a4d96783c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 3.06705;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9db3ac5-51ec-4139-97b9-672427fe9ff3}, !- Handle
  Surface 647,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dba0b7e8-6bfa-45dd-98b9-d08a4d96783c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 3.06705,                     !- X,Y,Z Vertex 2 {m}
  -46.0247999999999, 7.3152, 3.06705,     !- X,Y,Z Vertex 3 {m}
  -46.0247999999999, 7.9248, 3.06705,     !- X,Y,Z Vertex 4 {m}
  -54.5591999999999, 7.9248, 3.06705,     !- X,Y,Z Vertex 5 {m}
  -54.5591999999999, 0.6096, 3.06705,     !- X,Y,Z Vertex 6 {m}
  -46.0247999999999, 0.6096, 3.06705,     !- X,Y,Z Vertex 7 {m}
  -46.0247999999999, 0, 3.06705;          !- X,Y,Z Vertex 8 {m}

OS:Space,
  {b765316a-7937-4f3c-9503-11978565fa25}, !- Handle
  L2-N_apt_out,                           !- Name
  {47a428c5-bba6-4e28-a402-dcd2d86341ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {234d829a-81bb-473e-9d8f-ff6badf88b71}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  66.0511125000001,                       !- X Origin {m}
  60.3504,                                !- Y Origin {m}
  3.06705,                                !- Z Origin {m}
  {75638ae8-1d12-4ab5-9ab8-2f67cb52bf42}, !- Building Story Name
  {ee888d3b-356e-4562-acfa-e239f36b4927}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b7902a-56f0-4943-a9fd-257a357031e8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {522fa3cb-8453-45c1-90bd-6c8cc50d9343}, !- Handle
  Surface 648,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b765316a-7937-4f3c-9503-11978565fa25}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.8863125, 7.9248, 0,                 !- X,Y,Z Vertex 1 {m}
  -42.8863125, 7.3152, 0,                 !- X,Y,Z Vertex 2 {m}
  3.1384875, 7.3152, 0,                   !- X,Y,Z Vertex 3 {m}
  3.1384875, 0, 0,                        !- X,Y,Z Vertex 4 {m}
  -42.8863125, 0, 0,                      !- X,Y,Z Vertex 5 {m}
  -42.8863125, 0.6096, 0,                 !- X,Y,Z Vertex 6 {m}
  -51.4207125, 0.6096, 0,                 !- X,Y,Z Vertex 7 {m}
  -51.4207125, 7.9248, 0;                 !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {d1052c50-fdd9-4293-9a23-99069400ee2c}, !- Handle
  Surface 649,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b765316a-7937-4f3c-9503-11978565fa25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {338f41f1-b5d6-496a-a399-5f672b3ec9ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.8863125, 0, 3.06705,                !- X,Y,Z Vertex 1 {m}
  -42.8863125, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.06705;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d48af0f1-4ca0-451f-9117-5079ee4758bd}, !- Handle
  Surface 650,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b765316a-7937-4f3c-9503-11978565fa25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d01d5def-0c41-4c8c-93a6-299c197cde19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.8863125, 0.6096, 3.06705,           !- X,Y,Z Vertex 1 {m}
  -42.8863125, 0.6096, 0,                 !- X,Y,Z Vertex 2 {m}
  -42.8863125, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  -42.8863125, 0, 3.06705;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9551f5ec-25de-4854-92c2-bbb5a8fdedb1}, !- Handle
  Surface 651,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b765316a-7937-4f3c-9503-11978565fa25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30e7b22c-ba1e-4e1b-ad3d-83a52d79361d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.4207125, 0.6096, 3.06705,           !- X,Y,Z Vertex 1 {m}
  -51.4207125, 0.6096, 0,                 !- X,Y,Z Vertex 2 {m}
  -42.8863125, 0.6096, 0,                 !- X,Y,Z Vertex 3 {m}
  -42.8863125, 0.6096, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3582b403-1cd0-452f-84f5-5f71273896c1}, !- Handle
  Surface 652,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b765316a-7937-4f3c-9503-11978565fa25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.4207125, 7.9248, 3.06705,           !- X,Y,Z Vertex 1 {m}
  -51.4207125, 7.9248, 0,                 !- X,Y,Z Vertex 2 {m}
  -51.4207125, 0.6096, 0,                 !- X,Y,Z Vertex 3 {m}
  -51.4207125, 0.6096, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a5a4343-26a1-4694-9547-893522118d12}, !- Handle
  Surface 653,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b765316a-7937-4f3c-9503-11978565fa25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.8863125, 7.9248, 3.06705,           !- X,Y,Z Vertex 1 {m}
  -42.8863125, 7.9248, 0,                 !- X,Y,Z Vertex 2 {m}
  -51.4207125, 7.9248, 0,                 !- X,Y,Z Vertex 3 {m}
  -51.4207125, 7.9248, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8857e571-dd4b-496f-84e6-e6947ceb9c86}, !- Handle
  Surface 654,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b765316a-7937-4f3c-9503-11978565fa25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.8863125, 7.3152, 3.06705,           !- X,Y,Z Vertex 1 {m}
  -42.8863125, 7.3152, 0,                 !- X,Y,Z Vertex 2 {m}
  -42.8863125, 7.9248, 0,                 !- X,Y,Z Vertex 3 {m}
  -42.8863125, 7.9248, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f9d79be-2a2b-4e49-9435-9cbc2e7e59ad}, !- Handle
  Surface 655,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b765316a-7937-4f3c-9503-11978565fa25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1384875, 7.3152, 3.06705,             !- X,Y,Z Vertex 1 {m}
  3.1384875, 7.3152, 0,                   !- X,Y,Z Vertex 2 {m}
  -42.8863125, 7.3152, 0,                 !- X,Y,Z Vertex 3 {m}
  -42.8863125, 7.3152, 3.06705;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e32b9d17-aa89-48ba-a48a-277e3df8a51b}, !- Handle
  Surface 656,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b765316a-7937-4f3c-9503-11978565fa25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1384875, 0, 3.06705,                  !- X,Y,Z Vertex 1 {m}
  3.1384875, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  3.1384875, 7.3152, 0,                   !- X,Y,Z Vertex 3 {m}
  3.1384875, 7.3152, 3.06705;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74f1b840-c23d-4544-b5c4-b9bea486fdf6}, !- Handle
  Surface 657,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b765316a-7937-4f3c-9503-11978565fa25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.06705,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.1384875, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  3.1384875, 0, 3.06705;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b81ac2c-9767-4f2c-97c6-c95c653d8e39}, !- Handle
  Surface 658,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b765316a-7937-4f3c-9503-11978565fa25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1384875, 0, 3.06705,                  !- X,Y,Z Vertex 1 {m}
  3.1384875, 7.3152, 3.06705,             !- X,Y,Z Vertex 2 {m}
  -42.8863125, 7.3152, 3.06705,           !- X,Y,Z Vertex 3 {m}
  -42.8863125, 7.9248, 3.06705,           !- X,Y,Z Vertex 4 {m}
  -51.4207125, 7.9248, 3.06705,           !- X,Y,Z Vertex 5 {m}
  -51.4207125, 0.6096, 3.06705,           !- X,Y,Z Vertex 6 {m}
  -42.8863125, 0.6096, 3.06705,           !- X,Y,Z Vertex 7 {m}
  -42.8863125, 0, 3.06705;                !- X,Y,Z Vertex 8 {m}

OS:Rendering:Color,
  {69203df9-b8f4-4f15-b07f-541b8c851aac}, !- Handle
  Rendering Color 58,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec4d88ee-5ae9-462a-b71b-8f8d61c3243a}, !- Handle
  Rendering Color 59,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:BuildingStory,
  {e4a47b79-3630-4d76-9d48-45d8aaecfd10}, !- Handle
  Building Story 3,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5d42be2f-e39c-4f13-bb0b-6dd7b7e4dc6e}; !- Group Rendering Name

OS:Rendering:Color,
  {5d42be2f-e39c-4f13-bb0b-6dd7b7e4dc6e}, !- Handle
  Rendering Color 60,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:BuildingStory,
  {793642ea-1424-4d78-8c68-70902b959a7a}, !- Handle
  Building Story 4,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {4933f443-5c52-4c09-968a-cb3cbf24f44f}; !- Group Rendering Name

OS:Rendering:Color,
  {4933f443-5c52-4c09-968a-cb3cbf24f44f}, !- Handle
  Rendering Color 61,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:DefaultSurfaceConstructions,
  {440dd68c-a641-4f3e-ba43-143b7baedc01}, ! Handle
  CBECS 1980-2004 ClimateZone 5a (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {1dd1c47f-7f60-4ec7-b5d7-882287857e23}, ! Wall Construction Name
  {53a0a634-a358-4d89-bc82-7d4c615c92a9}; ! Roof Ceiling Construction Name

OS:Construction,
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Handle
  000 ExtSlabCarpet 4in ClimateZone 1-8,  ! Name
  {62e31521-04f6-4cce-9a93-995853b8de09}, ! Surface Rendering Name
  {82096c86-daf3-4d1e-b2b4-eb1148f8889a}, ! Layer 1
  {d67fc3ae-34ec-41a6-b7d6-62c3d0c3152e}; ! Layer 2

OS:Rendering:Color,
  {62e31521-04f6-4cce-9a93-995853b8de09}, ! Handle
  000 ExtSlabCarpet 4in ClimateZone 1-8 Color, ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Material,
  {480eec4f-0f00-4098-aae0-0f2f2ca7c1a8}, ! Handle
  MAT-CC05 4 HW CONCRETE 1,               ! Name
  Rough,                                  ! Roughness
  0.1016,                                 ! Thickness
  1.3109999999999999,                     ! Conductivity
  2240,                                   ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material:NoMass,
  {700f22d4-bdb1-4814-994c-3f4bcfaf5ffd}, ! Handle
  CP02 CARPET PAD 1,                      ! Name
  VeryRough,                              ! Roughness
  0.2165,                                 ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.80000000000000004;                    ! Visible Absorptance

OS:Construction,
  {1dd1c47f-7f60-4ec7-b5d7-882287857e23}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 5, ! Name
  {d2634a5e-2138-4507-8808-bef689b983f2}, ! Surface Rendering Name
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, ! Layer 1
  {369c36fe-183b-4a12-9f4a-3485370b6a1e}, ! Layer 2
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 3

OS:Rendering:Color,
  {d2634a5e-2138-4507-8808-bef689b983f2}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 5 Color, ! Name
  61.0469999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Material,
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, ! Handle
  Wood Siding,                            ! Name
  MediumSmooth,                           ! Roughness
  0.01,                                   ! Thickness
  0.11,                                   ! Conductivity
  544.62,                                 ! Density
  1210,                                   ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.78000000000000003,                    ! Solar Absorptance
  0.78000000000000003;                    ! Visible Absorptance

OS:Material,
  {369c36fe-183b-4a12-9f4a-3485370b6a1e}, ! Handle
  Steel Frame NonRes Wall Insulation-2.15, ! Name
  MediumRough,                            ! Roughness
  0.089562204168518303,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {923b5995-d2d0-4d70-81d4-7e1a00e3a47f}, ! Handle
  1/2IN Gypsum 1,                         ! Name
  Smooth,                                 ! Roughness
  0.012699999999999999,                   ! Thickness
  0.16,                                   ! Conductivity
  784.89999999999998,                     ! Density
  830,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.92000000000000004,                    ! Solar Absorptance
  0.92000000000000004;                    ! Visible Absorptance

OS:Construction,
  {53a0a634-a358-4d89-bc82-7d4c615c92a9}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5a, ! Name
  {e3d70a18-a19a-4635-b975-eafe491c100e}, ! Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, ! Layer 1
  {a6e5d7e8-5b46-4139-94b8-79ca52d78218}, ! Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; ! Layer 3

OS:Rendering:Color,
  {e3d70a18-a19a-4635-b975-eafe491c100e}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  120.1356;                               ! Rendering Blue Value

OS:Material,
  {a6e5d7e8-5b46-4139-94b8-79ca52d78218}, ! Handle
  IEAD NonRes Roof Insulation-3.38,       ! Name
  MediumRough,                            ! Roughness
  0.15318414896204699,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultSurfaceConstructions,
  {cda9f344-dd51-404b-8e21-a112ea258203}, ! Handle
  000 Interior DefSurfCons,               ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:Construction,
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 5a, ! Name
  {771e5192-3d66-4430-84f3-dac26db0a970}, ! Surface Rendering Name
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}, ! Layer 1
  {d29aeb6c-224a-4406-a663-a004674cf2af}, ! Layer 2
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 3

OS:Rendering:Color,
  {771e5192-3d66-4430-84f3-dac26db0a970}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 5a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Material,
  {d29aeb6c-224a-4406-a663-a004674cf2af}, ! Handle
  AtticFloor NonRes Insulation-3.32,      ! Name
  MediumRough,                            ! Roughness
  0.14581376530235901,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Construction,
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Handle
  000 Interior Wall,                      ! Name
  {a9687517-b27f-443b-8b14-f001dfbfeed9}, ! Surface Rendering Name
  {5f97561b-1970-4c17-ae48-620329a699f5}, ! Layer 1
  {86c660e6-b659-4faf-83ac-8f6bdeb06dcd}, ! Layer 2
  {5f97561b-1970-4c17-ae48-620329a699f5}; ! Layer 3

OS:Rendering:Color,
  {a9687517-b27f-443b-8b14-f001dfbfeed9}, ! Handle
  000 Interior Wall Color,                ! Name
  142.8,                                  ! Rendering Red Value
  201.144,                                ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Material,
  {5f97561b-1970-4c17-ae48-620329a699f5}, ! Handle
  000 G01a 19mm gypsum board,             ! Name
  MediumSmooth,                           ! Roughness
  0.019,                                  ! Thickness
  0.16,                                   ! Conductivity
  800,                                    ! Density
  1090;                                   ! Specific Heat

OS:Material:AirGap,
  {86c660e6-b659-4faf-83ac-8f6bdeb06dcd}, ! Handle
  000 F04 Wall air space resistance,      ! Name
  0.14999999999999999;                    ! Thermal Resistance

OS:Construction,
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}, ! Handle
  000 Interior Ceiling,                   ! Name
  {5249590f-a9b0-421c-b5b2-242926cf66db}, ! Surface Rendering Name
  {b92716d7-8d73-4a5d-b8ce-b75af87308a6}, ! Layer 1
  {0bae26a4-d569-4c0f-871b-a87375bce9b6}, ! Layer 2
  {37d2a35f-f5be-437c-a010-019aebdc5420}; ! Layer 3

OS:Rendering:Color,
  {5249590f-a9b0-421c-b5b2-242926cf66db}, ! Handle
  000 Interior Ceiling Color,             ! Name
  219.096,                                ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Material,
  {b92716d7-8d73-4a5d-b8ce-b75af87308a6}, ! Handle
  000 M11 100mm lightweight concrete,     ! Name
  MediumRough,                            ! Roughness
  0.1016,                                 ! Thickness
  0.53000000000000003,                    ! Conductivity
  1280,                                   ! Density
  840;                                    ! Specific Heat

OS:Material:AirGap,
  {0bae26a4-d569-4c0f-871b-a87375bce9b6}, ! Handle
  000 F05 Ceiling air space resistance,   ! Name
  0.17999999999999999;                    ! Thermal Resistance

OS:Material,
  {37d2a35f-f5be-437c-a010-019aebdc5420}, ! Handle
  000 F16 Acoustic tile,                  ! Name
  MediumSmooth,                           ! Roughness
  0.019099999999999999,                   ! Thickness
  0.059999999999999998,                   ! Conductivity
  368,                                    ! Density
  590;                                    ! Specific Heat

OS:DefaultSurfaceConstructions,
  {5d8e3f27-fe0a-42a5-aaec-319c0ab71e71}, ! Handle
  000 Ground DefSurfCons,                 ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e3a98b99-b1f9-4e7c-83ab-2fa2faf57b0a}, ! Handle
  CBECS 1980-2004 ClimateZone 5a (m apt) Exterior DefSubCons, ! Name
  {67dfa40b-a900-4817-a935-26501b3a6731}, ! Fixed Window Construction Name
  {67dfa40b-a900-4817-a935-26501b3a6731}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:Construction,
  {67dfa40b-a900-4817-a935-26501b3a6731}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 5, ! Name
  {c1f37759-a379-47f1-b70b-52d873b81315}, ! Surface Rendering Name
  {df0050fe-fb59-497b-930d-f949c42c7abf}; ! Layer 1

OS:Rendering:Color,
  {c1f37759-a379-47f1-b70b-52d873b81315}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 5 Color, ! Name
  101.9541,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {df0050fe-fb59-497b-930d-f949c42c7abf}, ! Handle
  Fixed Window 3.35/0.39/0.31,            ! Name
  3.3500200000000002,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.31;                                   ! Visible Transmittance

OS:Construction,
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Handle
  000 Exterior Door,                      ! Name
  {023dc62a-1ac3-4f7a-a86c-5960f108f1a3}, ! Surface Rendering Name
  {2872a333-ae73-4fa9-ae57-02cbc76d5499}, ! Layer 1
  {aebcc639-48fb-41f9-8712-3c9e8503ed25}; ! Layer 2

OS:Rendering:Color,
  {023dc62a-1ac3-4f7a-a86c-5960f108f1a3}, ! Handle
  000 Exterior Door Color,                ! Name
  124.3125,                               ! Rendering Red Value
  74.5875,                                ! Rendering Green Value
  89.505;                                 ! Rendering Blue Value

OS:Material,
  {2872a333-ae73-4fa9-ae57-02cbc76d5499}, ! Handle
  000 F08 Metal surface,                  ! Name
  Smooth,                                 ! Roughness
  0.00080000000000000004,                 ! Thickness
  45.280000000000001,                     ! Conductivity
  7824,                                   ! Density
  500;                                    ! Specific Heat

OS:Material,
  {aebcc639-48fb-41f9-8712-3c9e8503ed25}, ! Handle
  000 I01 25mm insulation board,          ! Name
  MediumRough,                            ! Roughness
  0.025399999999999999,                   ! Thickness
  0.029999999999999999,                   ! Conductivity
  43,                                     ! Density
  1210;                                   ! Specific Heat

OS:Construction,
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Handle
  000 Exterior Window,                    ! Name
  {954589db-966e-432f-8ad1-dc3b0ae569e6}, ! Surface Rendering Name
  {17820966-0596-4b89-b808-dd6fd8206ef4}, ! Layer 1
  {1bb77c58-ddd1-4fd4-9821-80dc9c8c9b99}, ! Layer 2
  {17820966-0596-4b89-b808-dd6fd8206ef4}; ! Layer 3

OS:Rendering:Color,
  {954589db-966e-432f-8ad1-dc3b0ae569e6}, ! Handle
  000 Exterior Window Color,              ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  59.6699999999999;                       ! Rendering Blue Value

OS:WindowMaterial:Glazing,
  {17820966-0596-4b89-b808-dd6fd8206ef4}, ! Handle
  000 Clear 3mm,                          ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.83699999999999997,                    ! Solar Transmittance at Normal Incidence
  0.074999999999999997,                   ! Front Side Solar Reflectance at Normal Incidence
  0.074999999999999997,                   ! Back Side Solar Reflectance at Normal Incidence
  0.89800000000000002,                    ! Visible Transmittance at Normal Incidence
  0.081000000000000003,                   ! Front Side Visible Reflectance at Normal Incidence
  0.081000000000000003,                   ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.83999999999999997,                    ! Front Side Infrared Hemispherical Emissivity
  0.83999999999999997,                    ! Back Side Infrared Hemispherical Emissivity
  0.90000000000000002;                    ! Conductivity

OS:WindowMaterial:Gas,
  {1bb77c58-ddd1-4fd4-9821-80dc9c8c9b99}, ! Handle
  000 Air 13mm,                           ! Name
  Air,                                    ! Gas Type
  0.012699999999999999;                   ! Thickness

OS:Construction,
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Handle
  000 Interior Window,                    ! Name
  {c4df40ce-60ac-4e92-a1ba-4bc1b50844ce}, ! Surface Rendering Name
  {17820966-0596-4b89-b808-dd6fd8206ef4}; ! Layer 1

OS:Rendering:Color,
  {c4df40ce-60ac-4e92-a1ba-4bc1b50844ce}, ! Handle
  000 Interior Window Color,              ! Name
  235.926,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:DefaultSubSurfaceConstructions,
  {22660fcb-4000-4cee-9e05-61b5de71f647}, ! Handle
  000 Interior DefSubCons,                ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:Construction,
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Handle
  000 Interior Door,                      ! Name
  {34296d6b-8a06-4958-968d-eb2bbb7820e3}, ! Surface Rendering Name
  {ece47d13-3b69-425a-9f8d-d71c054f36a5}; ! Layer 1

OS:Rendering:Color,
  {34296d6b-8a06-4958-968d-eb2bbb7820e3}, ! Handle
  000 Interior Door Color,                ! Name
  168.606,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Material,
  {ece47d13-3b69-425a-9f8d-d71c054f36a5}, ! Handle
  000 G05 25mm wood,                      ! Name
  MediumSmooth,                           ! Roughness
  0.025399999999999999,                   ! Thickness
  0.14999999999999999,                    ! Conductivity
  608,                                    ! Density
  1630;                                   ! Specific Heat

OS:Construction,
  {a2a25a08-c34a-4ba3-bed8-2fb2f619bbca}, ! Handle
  000 Interior Partition,                 ! Name
  {73fee3d8-0aee-4fab-aa72-ba2cf5c3f528}, ! Surface Rendering Name
  {ece47d13-3b69-425a-9f8d-d71c054f36a5}; ! Layer 1

OS:Rendering:Color,
  {73fee3d8-0aee-4fab-aa72-ba2cf5c3f528}, ! Handle
  000 Interior Partition Color,           ! Name
  165.24,                                 ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:DefaultSurfaceConstructions,
  {629d34c8-338e-4cc5-a3f4-ee88e0563995}, ! Handle
  CBECS Before-1980 ClimateZone 7 (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {de04012a-8cb7-47c8-8095-fd5fd3424fa6}, ! Wall Construction Name
  {3dfaa7c7-fb19-46f8-8e50-3ba53bfcaa8c}; ! Roof Ceiling Construction Name

OS:Construction,
  {de04012a-8cb7-47c8-8095-fd5fd3424fa6}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 7, ! Name
  {b5f9293f-98fa-408d-9e7f-5639fbc7cbd7}, ! Surface Rendering Name
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, ! Layer 1
  {a28ff0fa-89aa-4705-9676-0640271fc4b6}, ! Layer 2
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 3

OS:Rendering:Color,
  {b5f9293f-98fa-408d-9e7f-5639fbc7cbd7}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 7 Color, ! Name
  92.0294999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Material,
  {a28ff0fa-89aa-4705-9676-0640271fc4b6}, ! Handle
  Steel Frame NonRes Wall Insulation-1.30, ! Name
  MediumRough,                            ! Roughness
  0.047775156270896402,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Construction,
  {3dfaa7c7-fb19-46f8-8e50-3ba53bfcaa8c}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 7, ! Name
  {7dd03620-f5ae-456e-8827-1038a1acfa8f}, ! Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, ! Layer 1
  {40b5beb0-2fc4-49d5-b1b9-86e07c32cab4}, ! Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; ! Layer 3

OS:Rendering:Color,
  {7dd03620-f5ae-456e-8827-1038a1acfa8f}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 7 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  97.2621;                                ! Rendering Blue Value

OS:Material,
  {40b5beb0-2fc4-49d5-b1b9-86e07c32cab4}, ! Handle
  IEAD NonRes Roof Insulation-2.93,       ! Name
  MediumRough,                            ! Roughness
  0.131512497813733,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {df1839c9-1514-4711-9a55-db214020d29a}, ! Handle
  CBECS Before-1980 ClimateZone 7 (m apt) Exterior DefSubCons, ! Name
  {7c2c5bec-d723-44ef-8a76-e54e32211039}, ! Fixed Window Construction Name
  {7c2c5bec-d723-44ef-8a76-e54e32211039}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:Construction,
  {7c2c5bec-d723-44ef-8a76-e54e32211039}, ! Handle
  CBECS Before-1980 ExtWindow ClimateZone 5-8, ! Name
  {ff51a6ce-401a-4fde-abf6-76bad7e92664}, ! Surface Rendering Name
  {0a136e25-85a8-4344-a631-f440e2a3fd5f}; ! Layer 1

OS:Rendering:Color,
  {ff51a6ce-401a-4fde-abf6-76bad7e92664}, ! Handle
  CBECS Before-1980 ExtWindow ClimateZone 5-8 Color, ! Name
  109.0227,                               ! Rendering Red Value
  206.805,                                ! Rendering Green Value
  88.995;                                 ! Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {0a136e25-85a8-4344-a631-f440e2a3fd5f}, ! Handle
  Fixed Window 3.53/0.41/0.32,            ! Name
  3.5203600000000002,                     ! U-Factor
  0.40999999999999998,                    ! Solar Heat Gain Coefficient
  0.32000000000000001;                    ! Visible Transmittance

OS:DefaultSurfaceConstructions,
  {216e80a5-23b3-4c35-9b6c-94b09a5a1d08}, ! Handle
  CBECS Before-1980 ClimateZone 8 (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {14b4c63c-fc64-4d9f-93a8-76b93bc0c077}, ! Wall Construction Name
  {c1f83762-1e30-4f00-a591-e65241239dca}; ! Roof Ceiling Construction Name

OS:Construction,
  {14b4c63c-fc64-4d9f-93a8-76b93bc0c077}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 8, ! Name
  {597b26ab-e378-48a8-ba79-c982315a61cc}, ! Surface Rendering Name
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, ! Layer 1
  {380f7c97-8d63-4050-958f-e72761e2e0e5}, ! Layer 2
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 3

OS:Rendering:Color,
  {597b26ab-e378-48a8-ba79-c982315a61cc}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 8 Color, ! Name
  99.6029999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Material,
  {380f7c97-8d63-4050-958f-e72761e2e0e5}, ! Handle
  Steel Frame NonRes Wall Insulation-1.41, ! Name
  MediumRough,                            ! Roughness
  0.053359144004771202,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Construction,
  {c1f83762-1e30-4f00-a591-e65241239dca}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 8, ! Name
  {44c626b9-1b14-465d-bd76-1b75555fceee}, ! Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, ! Layer 1
  {528a846d-f6da-444f-b47d-4c3099c9dce3}, ! Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; ! Layer 3

OS:Rendering:Color,
  {44c626b9-1b14-465d-bd76-1b75555fceee}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 8 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  90.6984;                                ! Rendering Blue Value

OS:Material,
  {528a846d-f6da-444f-b47d-4c3099c9dce3}, ! Handle
  IEAD NonRes Roof Insulation-2.99,       ! Name
  MediumRough,                            ! Roughness
  0.13395029420499899,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {b9a0ebb6-c047-4a4d-ad16-657ade78b1b6}, ! Handle
  CBECS Before-1980 ClimateZone 8 (m apt) Exterior DefSubCons, ! Name
  {7c2c5bec-d723-44ef-8a76-e54e32211039}, ! Fixed Window Construction Name
  {7c2c5bec-d723-44ef-8a76-e54e32211039}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {450d32e8-2c43-476d-8c20-9892dc76f644}, ! Handle
  CBECS 1980-2004 ClimateZone 3c (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {e0fea5ef-6a20-41b8-a9ed-20745d5a3f64}, ! Wall Construction Name
  {a4658f82-d25c-437f-9ad9-194a8ba562f6}; ! Roof Ceiling Construction Name

OS:Construction,
  {e0fea5ef-6a20-41b8-a9ed-20745d5a3f64}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3c, ! Name
  {47d4b6a1-df3a-4aaa-aafc-d0b8b868b341}, ! Surface Rendering Name
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, ! Layer 1
  {18d597de-d5d7-4402-813b-bf071749421c}, ! Layer 2
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 3

OS:Rendering:Color,
  {47d4b6a1-df3a-4aaa-aafc-d0b8b868b341}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3c Color, ! Name
  40.1625,                                ! Rendering Red Value
  64.0305000000001,                       ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Material,
  {18d597de-d5d7-4402-813b-bf071749421c}, ! Handle
  Steel Frame NonRes Wall Insulation-1.36, ! Name
  MediumRough,                            ! Roughness
  0.050703821166285301,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Construction,
  {a4658f82-d25c-437f-9ad9-194a8ba562f6}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3c, ! Name
  {4f008a91-9c54-4fac-88d1-287bf66d447e}, ! Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, ! Layer 1
  {b7a59464-6cc6-4f6d-9cfb-b0ea3128b273}, ! Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; ! Layer 3

OS:Rendering:Color,
  {4f008a91-9c54-4fac-88d1-287bf66d447e}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3c Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  158.9211;                               ! Rendering Blue Value

OS:Material,
  {b7a59464-6cc6-4f6d-9cfb-b0ea3128b273}, ! Handle
  IEAD NonRes Roof Insulation-2.00,       ! Name
  MediumRough,                            ! Roughness
  0.085748411014070505,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {7765fa40-c2be-47b6-aa63-1551bb45a245}, ! Handle
  CBECS 1980-2004 ClimateZone 3c (m apt) Exterior DefSubCons, ! Name
  {c6cf3ade-71f4-4aec-943d-0123e330d1f8}, ! Fixed Window Construction Name
  {c6cf3ade-71f4-4aec-943d-0123e330d1f8}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c6cf3ade-71f4-4aec-943d-0123e330d1f8}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3c, ! Name
  {a80c23b9-f98e-459c-b115-d033816cae95}, ! Surface Rendering Name
  {e770505d-861f-42e3-bdab-f5a90cf40595}; ! Layer 1

OS:Rendering:Color,
  {a80c23b9-f98e-459c-b115-d033816cae95}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3c Color, ! Name
  143.7231,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {e770505d-861f-42e3-bdab-f5a90cf40595}, ! Handle
  Fixed Window 4.09/0.39/0.25,            ! Name
  4.0881600000000002,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.25;                                   ! Visible Transmittance

OS:DefaultSurfaceConstructions,
  {baac799b-4b74-4849-9fee-fcca2ff629bf}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 7-8 (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {fa409955-060d-46f2-be5d-f7dc8922b274}, ! Wall Construction Name
  {48497420-b405-4b27-ac9c-9d662e5a18da}; ! Roof Ceiling Construction Name

OS:Construction,
  {fa409955-060d-46f2-be5d-f7dc8922b274}, ! Handle
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, ! Name
  {55bc3344-d1a1-4090-820e-683943413bf2}, ! Surface Rendering Name
  {eb9cad4f-fb4f-434c-a457-cc605b4e91f2}, ! Layer 1
  {b12e19dc-5c6e-4494-badd-de9362999d89}, ! Layer 2
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 3

OS:Rendering:Color,
  {55bc3344-d1a1-4090-820e-683943413bf2}, ! Handle
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8 Color, ! Name
  21.1139999999998,                       ! Rendering Red Value
  17.2125,                                ! Rendering Green Value
  212.2875;                               ! Rendering Blue Value

OS:Material:NoMass,
  {eb9cad4f-fb4f-434c-a457-cc605b4e91f2}, ! Handle
  MAT-SHEATH,                             ! Name
  Rough,                                  ! Roughness
  0.36259999999999998,                    ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {b12e19dc-5c6e-4494-badd-de9362999d89}, ! Handle
  Wall Insulation [39],                   ! Name
  MediumRough,                            ! Roughness
  0.11840000000000001,                    ! Thickness
  0.044999999999999998,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Rendering:Color,
  {35930f8a-8b6c-45fd-8da0-c86bb2815f85}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8 Color, ! Name
  183.9825,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  96.0687;                                ! Rendering Blue Value

OS:Material,
  {f0366431-4f19-4902-b643-bf2613717496}, ! Handle
  Roof Insulation [26] 1,                 ! Name
  MediumRough,                            ! Roughness
  0.29409999999999997,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {5edaeed4-9f4f-474c-b9af-96ceb9cc67a0}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 7-8 (m apt) Exterior DefSubCons, ! Name
  {fcfedb43-58a7-4787-9040-1f3e925eaf84}, ! Fixed Window Construction Name
  {fcfedb43-58a7-4787-9040-1f3e925eaf84}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:Rendering:Color,
  {40210b20-0d39-4866-85e5-39d7e8daaf6c}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8 Color, ! Name
  56.865,                                 ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  58.6857;                                ! Rendering Blue Value

OS:WindowMaterial:Glazing,
  {e5b81e27-c428-413a-bd19-c2e0beea2b4e}, ! Handle
  Theoretical Glass [221] 1,              ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.42959999999999998,                    ! Solar Transmittance at Normal Incidence
  0.52039999999999997,                    ! Front Side Solar Reflectance at Normal Incidence
  0.52039999999999997,                    ! Back Side Solar Reflectance at Normal Incidence
  0.45029999999999998,                    ! Visible Transmittance at Normal Incidence
  0.49969999999999998,                    ! Front Side Visible Reflectance at Normal Incidence
  0.49969999999999998,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.0088999999999999999,                  ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:DefaultSurfaceConstructions,
  {c480eb1e-8957-4a1e-b7f3-17a67635e45f}, ! Handle
  CBECS Before-1980 ClimateZone 1-3b (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {361044b1-2db8-4f25-8936-3dd677e2baa0}, ! Wall Construction Name
  {ae031c92-9903-4dc7-9438-652a0e63e4ab}; ! Roof Ceiling Construction Name

OS:Construction,
  {361044b1-2db8-4f25-8936-3dd677e2baa0}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 1-3b, ! Name
  {393277e6-d958-4f75-b7a4-67e95d06f336}, ! Surface Rendering Name
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, ! Layer 1
  {d1329849-200e-444e-9790-27a196febcee}, ! Layer 2
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 3

OS:Rendering:Color,
  {393277e6-d958-4f75-b7a4-67e95d06f336}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 1-3b Color, ! Name
  51.6375,                                ! Rendering Red Value
  117.2745,                               ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Material,
  {d1329849-200e-444e-9790-27a196febcee}, ! Handle
  Steel Frame NonRes Wall Insulation-0.77, ! Name
  MediumRough,                            ! Roughness
  0.021841616400133899,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Construction,
  {ae031c92-9903-4dc7-9438-652a0e63e4ab}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 1-3, ! Name
  {f8d8f586-8d57-45c0-a0b5-29a60afd7c14}, ! Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, ! Layer 1
  {23d6a552-0450-4252-9c9b-5d250066c0cd}, ! Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; ! Layer 3

OS:Rendering:Color,
  {f8d8f586-8d57-45c0-a0b5-29a60afd7c14}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 1-3 Color, ! Name
  119.1411,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  154.1475;                               ! Rendering Blue Value

OS:Material,
  {23d6a552-0450-4252-9c9b-5d250066c0cd}, ! Handle
  IEAD NonRes Roof Insulation-1.76,       ! Name
  MediumRough,                            ! Roughness
  0.073980502979871604,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {6655a4ba-b0a8-47e3-8c34-a2b3469f61a7}, ! Handle
  CBECS Before-1980 ClimateZone 1-3b (m apt) Exterior DefSubCons, ! Name
  {17002d3e-6160-4597-bb56-039a536225fe}, ! Fixed Window Construction Name
  {17002d3e-6160-4597-bb56-039a536225fe}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:Construction,
  {17002d3e-6160-4597-bb56-039a536225fe}, ! Handle
  M6 Win CZ 5 0.26_0.24,                  ! Name
  {c33378e1-5589-4462-ba42-de35bf1558ca}, ! Surface Rendering Name
  {86669a79-6be3-42e5-8d9e-703dd9ba2f4d}; !- Layer 1

OS:Rendering:Color,
  {c33378e1-5589-4462-ba42-de35bf1558ca}, ! Handle
  CBECS Before-1980 ExtWindow ClimateZone 1-4 Color, ! Name
  186.7773,                               ! Rendering Red Value
  206.805,                                ! Rendering Green Value
  88.995;                                 ! Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {d5e657be-77b4-42d8-823e-9bc4fe338acf}, ! Handle
  Fixed Window 5.84/0.54/0.38,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.54000000000000004,                    ! Solar Heat Gain Coefficient
  0.38;                                   ! Visible Transmittance

OS:DefaultSurfaceConstructions,
  {51811c57-01d6-43b4-ad6a-874b70c43ac2}, ! Handle
  CBECS 1980-2004 ClimateZone 3b LAS (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {d99b64b9-19c1-43fb-93bc-722d8668589b}, ! Wall Construction Name
  {65889a4b-3812-40f0-affa-5b44645c2197}; ! Roof Ceiling Construction Name

OS:Construction,
  {d99b64b9-19c1-43fb-93bc-722d8668589b}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3b LAS, ! Name
  {b049d9f0-bfc5-4de9-a29c-c63892f65e52}, ! Surface Rendering Name
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, ! Layer 1
  {8b5a6260-9253-49e5-b0b7-85b5f0a36fa9}, ! Layer 2
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 3

OS:Rendering:Color,
  {b049d9f0-bfc5-4de9-a29c-c63892f65e52}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3b LAS Color, ! Name
  40.1625,                                ! Rendering Red Value
  64.0305000000001,                       ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Material,
  {8b5a6260-9253-49e5-b0b7-85b5f0a36fa9}, ! Handle
  Steel Frame NonRes Wall Insulation-1.10, ! Name
  MediumRough,                            ! Roughness
  0.038256995360882499,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Construction,
  {65889a4b-3812-40f0-affa-5b44645c2197}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3b LAS, ! Name
  {93f61304-5c2c-4f9b-a24a-64ee347d9640}, ! Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, ! Layer 1
  {200d9659-b33f-48fd-a412-d973d14b9777}, ! Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; ! Layer 3

OS:Rendering:Color,
  {93f61304-5c2c-4f9b-a24a-64ee347d9640}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3b LAS Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  158.9211;                               ! Rendering Blue Value

OS:Material,
  {200d9659-b33f-48fd-a412-d973d14b9777}, ! Handle
  IEAD NonRes Roof Insulation-3.66,       ! Name
  MediumRough,                            ! Roughness
  0.167469994584897,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {eea9e6a7-c863-476d-a128-497dfbf4ba02}, ! Handle
  CBECS 1980-2004 ClimateZone 3b LAS (m apt) Exterior DefSubCons, ! Name
  {a22c99b5-4012-40bc-b2b6-9ca7d18c5604}, ! Fixed Window Construction Name
  {a22c99b5-4012-40bc-b2b6-9ca7d18c5604}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a22c99b5-4012-40bc-b2b6-9ca7d18c5604}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3b LAS, ! Name
  {beae73a7-077b-4911-873a-ffba481ae878}, ! Surface Rendering Name
  {8ff4d104-c94e-484b-a379-9bba61585bd5}; ! Layer 1

OS:Rendering:Color,
  {beae73a7-077b-4911-873a-ffba481ae878}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3b LAS Color, ! Name
  143.7231,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {8ff4d104-c94e-484b-a379-9bba61585bd5}, ! Handle
  Fixed Window 5.84/0.25/0.11,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.25,                                   ! Solar Heat Gain Coefficient
  0.11;                                   ! Visible Transmittance

OS:DefaultSurfaceConstructions,
  {a16c2ce2-bd2e-435b-ba8a-34c1b22de579}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 3 (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {c189ac1f-7503-4c67-baef-b90f63e635b9}, ! Wall Construction Name
  {cd3d0c95-77c0-4ae7-a555-02beefc4535c}; ! Roof Ceiling Construction Name

OS:Construction,
  {c189ac1f-7503-4c67-baef-b90f63e635b9}, ! Handle
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3, ! Name
  {35ee06fb-92c6-401b-aec6-41d1b67e7053}, ! Surface Rendering Name
  {eb9cad4f-fb4f-434c-a457-cc605b4e91f2}, ! Layer 1
  {4797abf7-7dd4-47e7-9979-e97c6746b309}, ! Layer 2
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 3

OS:Rendering:Color,
  {35ee06fb-92c6-401b-aec6-41d1b67e7053}, ! Handle
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3 Color, ! Name
  17.2125,                                ! Rendering Red Value
  118.6515,                               ! Rendering Green Value
  212.2875;                               ! Rendering Blue Value

OS:Material,
  {4797abf7-7dd4-47e7-9979-e97c6746b309}, ! Handle
  Wall Insulation [33],                   ! Name
  MediumRough,                            ! Roughness
  0.078100000000000003,                   ! Thickness
  0.044999999999999998,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Rendering:Color,
  {e55f482c-b293-47cf-bf97-e926449dcd04}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5 Color, ! Name
  150.1695,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  183.9825;                               ! Rendering Blue Value

OS:Material,
  {3857e7ef-1ed8-492e-b6ac-6d36605db14c}, ! Handle
  Roof Insulation [21] 2,                 ! Name
  MediumRough,                            ! Roughness
  0.21049999999999999,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {362362a6-e4c4-4557-80e9-79bc4b2d6d92}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 3 (m apt) Exterior DefSubCons, ! Name
  {2f814dd2-463d-41c5-9400-201fac14f661}, ! Fixed Window Construction Name
  {2f814dd2-463d-41c5-9400-201fac14f661}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:Rendering:Color,
  {4cda482c-bd60-48ff-90db-672cd56270d1}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3 Color, ! Name
  142.4379,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:WindowMaterial:Glazing,
  {50c5deff-a71b-4bd7-bee3-7a1c1aec7bd3}, ! Handle
  Theoretical Glass [202] 1,              ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.23250000000000001,                    ! Solar Transmittance at Normal Incidence
  0.71750000000000003,                    ! Front Side Solar Reflectance at Normal Incidence
  0.71750000000000003,                    ! Back Side Solar Reflectance at Normal Incidence
  0.31919999999999998,                    ! Visible Transmittance at Normal Incidence
  0.63080000000000003,                    ! Front Side Visible Reflectance at Normal Incidence
  0.63080000000000003,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.019199999999999998,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:DefaultSurfaceConstructions,
  {da53c052-4b48-43ce-b5d1-c1e936439813}, ! Handle
  000 Exterior DefSurfCons,               ! Name
  {0020803f-8130-4b4f-a121-e8041ced7163}, ! Floor Construction Name
  {e42b922c-3b69-4648-ac75-244ed3595a0b}, ! Wall Construction Name
  {37e436d5-cfca-4022-b925-083f5ffb536c}; ! Roof Ceiling Construction Name

OS:Construction,
  {0020803f-8130-4b4f-a121-e8041ced7163}, ! Handle
  000 Exterior Floor,                     ! Name
  {088b119e-bb4a-46f2-8c12-5c1080ea42ac}, ! Surface Rendering Name
  {eb5f9928-fc53-4f25-9d2c-03413f151a8f}, ! Layer 1
  {4bdb46c2-262d-4d5c-bf1d-c29e5f7d601a}; ! Layer 2

OS:Rendering:Color,
  {088b119e-bb4a-46f2-8c12-5c1080ea42ac}, ! Handle
  000 Exterior Floor Color,               ! Name
  255.0,                                  ! Rendering Red Value
  40.8,                                   ! Rendering Green Value
  40.7999999999998;                       ! Rendering Blue Value

OS:Material,
  {eb5f9928-fc53-4f25-9d2c-03413f151a8f}, ! Handle
  000 I02 50mm insulation board,          ! Name
  MediumRough,                            ! Roughness
  0.050799999999999998,                   ! Thickness
  0.029999999999999999,                   ! Conductivity
  43,                                     ! Density
  1210;                                   ! Specific Heat

OS:Material,
  {4bdb46c2-262d-4d5c-bf1d-c29e5f7d601a}, ! Handle
  000 M15 200mm heavyweight concrete,     ! Name
  MediumRough,                            ! Roughness
  0.20319999999999999,                    ! Thickness
  1.95,                                   ! Conductivity
  2240,                                   ! Density
  900;                                    ! Specific Heat

OS:Construction,
  {e42b922c-3b69-4648-ac75-244ed3595a0b}, ! Handle
  000 Exterior Wall,                      ! Name
  {54ac8cbf-fad2-427f-85b5-89b55cd8d76a}, ! Surface Rendering Name
  {e70b80ff-2e99-4b17-89b0-12f191bb25c5}, ! Layer 1
  {4bdb46c2-262d-4d5c-bf1d-c29e5f7d601a}, ! Layer 2
  {eb5f9928-fc53-4f25-9d2c-03413f151a8f}, ! Layer 3
  {86c660e6-b659-4faf-83ac-8f6bdeb06dcd}, ! Layer 4
  {5f97561b-1970-4c17-ae48-620329a699f5}; ! Layer 5

OS:Rendering:Color,
  {54ac8cbf-fad2-427f-85b5-89b55cd8d76a}, ! Handle
  000 Exterior Wall Color,                ! Name
  142.8,                                  ! Rendering Red Value
  201.144,                                ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Material,
  {e70b80ff-2e99-4b17-89b0-12f191bb25c5}, ! Handle
  000 M01 100mm brick,                    ! Name
  MediumRough,                            ! Roughness
  0.1016,                                 ! Thickness
  0.89000000000000001,                    ! Conductivity
  1920,                                   ! Density
  790;                                    ! Specific Heat

OS:Construction,
  {37e436d5-cfca-4022-b925-083f5ffb536c}, ! Handle
  000 Exterior Roof,                      ! Name
  {9614612f-1969-4373-b3ab-1c1db643c2cf}, ! Surface Rendering Name
  {b92716d7-8d73-4a5d-b8ce-b75af87308a6}, ! Layer 1
  {0bae26a4-d569-4c0f-871b-a87375bce9b6}, ! Layer 2
  {37d2a35f-f5be-437c-a010-019aebdc5420}; ! Layer 3

OS:Rendering:Color,
  {9614612f-1969-4373-b3ab-1c1db643c2cf}, ! Handle
  000 Exterior Roof Color,                ! Name
  255.0,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:DefaultSurfaceConstructions,
  {5c200e59-37b4-4b2a-9f92-399f5efb9378}, ! Handle
  000 Interior DefSurfCons 1,             ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0ed039ea-537a-416b-9855-324c0b9ad903}, ! Handle
  000 Ground DefSurfCons 1,               ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7f740993-850b-4b58-a51d-9856c7e63b7a}, ! Handle
  000 Exterior DefSubCons,                ! Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Fixed Window Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0263f3ec-c49c-429a-a988-15e349245cb4}, ! Handle
  000 Interior DefSubCons 1,              ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {1bbff03c-45d5-4864-9d60-46c722c4e4e2}, ! Handle
  CBECS 1980-2004 ClimateZone 2a (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {3853897a-c9fa-4fe0-b296-6045014bb0e6}, ! Wall Construction Name
  {bcdfb435-d9a5-403e-92d0-4cb1561c0885}; ! Roof Ceiling Construction Name

OS:Construction,
  {3853897a-c9fa-4fe0-b296-6045014bb0e6}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 2a, ! Name
  {91cc0b42-a944-40a6-bd96-2820c20d2863}, ! Surface Rendering Name
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, ! Layer 1
  {908ac897-8965-4ac5-ac6f-29ee6c81026a}, ! Layer 2
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 3

OS:Rendering:Color,
  {91cc0b42-a944-40a6-bd96-2820c20d2863}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 2a Color, ! Name
  40.1625,                                ! Rendering Red Value
  99.8325,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Material,
  {908ac897-8965-4ac5-ac6f-29ee6c81026a}, ! Handle
  Steel Frame NonRes Wall Insulation-1.17, ! Name
  MediumRough,                            ! Roughness
  0.041852745037998899,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Construction,
  {bcdfb435-d9a5-403e-92d0-4cb1561c0885}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 2a, ! Name
  {b7359901-3e68-44ae-8e75-f20ae2b66405}, ! Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, ! Layer 1
  {73d695a9-08e3-49de-b715-0886deb2ac8b}, ! Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; ! Layer 3

OS:Rendering:Color,
  {b7359901-3e68-44ae-8e75-f20ae2b66405}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 2a Color, ! Name
  138.2355,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  164.0925;                               ! Rendering Blue Value

OS:Material,
  {73d695a9-08e3-49de-b715-0886deb2ac8b}, ! Handle
  IEAD NonRes Roof Insulation-2.67,       ! Name
  MediumRough,                            ! Roughness
  0.118437044442401,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {6cfbcee9-b338-48fd-89db-beea9cc0c64b}, ! Handle
  CBECS 1980-2004 ClimateZone 2a (m apt) Exterior DefSubCons, ! Name
  {e73eb8ab-d870-44eb-8290-dae524f67c45}, ! Fixed Window Construction Name
  {e73eb8ab-d870-44eb-8290-dae524f67c45}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:Construction,
  {e73eb8ab-d870-44eb-8290-dae524f67c45}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 1-2, ! Name
  {6db66b72-826d-4db5-a574-f14231548a88}, ! Surface Rendering Name
  {8ff4d104-c94e-484b-a379-9bba61585bd5}; ! Layer 1

OS:Rendering:Color,
  {6db66b72-826d-4db5-a574-f14231548a88}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 1-2 Color, ! Name
  193.8459,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:DefaultSurfaceConstructions,
  {aa535827-97ca-4cb9-9760-289c3465913b}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 7 (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {263cf0a3-bf17-4ad7-8c15-26c9d2222d61}, ! Wall Construction Name
  {154d53a7-853b-462c-8d34-5421dcb71c8e}; ! Roof Ceiling Construction Name

OS:Construction,
  {263cf0a3-bf17-4ad7-8c15-26c9d2222d61}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 7-8, ! Name
  {2c481b51-3d38-44b8-8c37-7c341bc87ff6}, ! Surface Rendering Name
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, ! Layer 1
  {19a56f72-290c-4c92-aa94-abfae83aaf5d}, ! Layer 2
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 3

OS:Rendering:Color,
  {2c481b51-3d38-44b8-8c37-7c341bc87ff6}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 7-8 Color, ! Name
  83.7674999999999,                       ! Rendering Red Value
  28.6875,                                ! Rendering Green Value
  200.8125;                               ! Rendering Blue Value

OS:Material,
  {19a56f72-290c-4c92-aa94-abfae83aaf5d}, ! Handle
  Steel Frame NonRes Wall Insulation-2.75, ! Name
  MediumRough,                            ! Roughness
  0.11916136309600101,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Construction,
  {154d53a7-853b-462c-8d34-5421dcb71c8e}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 7, ! Name
  {16e783f0-8a5a-4c0e-88fb-578836e9524b}, ! Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, ! Layer 1
  {b3a118ad-b19f-48cc-b499-be3c9cb6e1ea}, ! Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; ! Layer 3

OS:Rendering:Color,
  {16e783f0-8a5a-4c0e-88fb-578836e9524b}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 7 Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  96.4665;                                ! Rendering Blue Value

OS:Material,
  {b3a118ad-b19f-48cc-b499-be3c9cb6e1ea}, ! Handle
  IEAD NonRes Roof Insulation-2.79,       ! Name
  MediumRough,                            ! Roughness
  0.12466345080970199,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {6c797171-bb7c-497d-9b60-9e86d7edee48}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 7 (m apt) Exterior DefSubCons, ! Name
  {1ceecafe-9821-48fe-b67f-cb890f55b3a3}, ! Fixed Window Construction Name
  {1ceecafe-9821-48fe-b67f-cb890f55b3a3}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1ceecafe-9821-48fe-b67f-cb890f55b3a3}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 7, ! Name
  {3a993a5d-6090-4bfd-9dd4-fa290ab8e7cf}, ! Surface Rendering Name
  {6ad5c96d-a52d-462c-968b-9a58c61ac344}; ! Layer 1

OS:Rendering:Color,
  {3a993a5d-6090-4bfd-9dd4-fa290ab8e7cf}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 7 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {6ad5c96d-a52d-462c-968b-9a58c61ac344}, ! Handle
  Fixed Window 3.81/0.49/0.38,            ! Name
  2.9525600000000001,                     ! U-Factor
  0.48999999999999999,                    ! Solar Heat Gain Coefficient
  0.38;                                   ! Visible Transmittance

OS:DefaultSurfaceConstructions,
  {ca242ca9-d587-4e8f-982e-9e655e1efada}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 8 (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {d42b969c-93c0-4371-bfd7-5104ab203d41}, ! Wall Construction Name
  {3df037af-a5ed-4800-807d-3717dbb730a4}; ! Roof Ceiling Construction Name

OS:Construction,
  {d42b969c-93c0-4371-bfd7-5104ab203d41}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 8, ! Name
  {7f97a95e-20ae-4e4a-9f07-b00276195c20}, ! Surface Rendering Name
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, ! Layer 1
  {83faf4fd-e696-4085-8f8e-b4f62f73eb9b}, ! Layer 2
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 3

OS:Rendering:Color,
  {7f97a95e-20ae-4e4a-9f07-b00276195c20}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 8 Color, ! Name
  28.6875,                                ! Rendering Red Value
  200.8125,                               ! Rendering Green Value
  180.1575;                               ! Rendering Blue Value

OS:Material,
  {83faf4fd-e696-4085-8f8e-b4f62f73eb9b}, ! Handle
  Steel Frame NonRes Wall Insulation-3.21, ! Name
  MediumRough,                            ! Roughness
  0.14122619066011999,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Construction,
  {3df037af-a5ed-4800-807d-3717dbb730a4}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 8, ! Name
  {d3201687-32cf-46eb-ac6d-4209cf5c8a95}, ! Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, ! Layer 1
  {4afba096-4a86-490c-ab32-76b94766407e}, ! Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; ! Layer 3

OS:Rendering:Color,
  {d3201687-32cf-46eb-ac6d-4209cf5c8a95}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 8 Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  87.516;                                 ! Rendering Blue Value

OS:Material,
  {4afba096-4a86-490c-ab32-76b94766407e}, ! Handle
  IEAD NonRes Roof Insulation-3.72,       ! Name
  MediumRough,                            ! Roughness
  0.17014523234467099,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {eb5b06c4-45fd-4b2c-8ea7-6ad77df08a3a}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 8 (m apt) Exterior DefSubCons, ! Name
  {fb880c19-109a-426a-9b93-2cb9fb529bbd}, ! Fixed Window Construction Name
  {fb880c19-109a-426a-9b93-2cb9fb529bbd}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:Construction,
  {fb880c19-109a-426a-9b93-2cb9fb529bbd}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 8, ! Name
  {8b2e2394-710c-4402-8e1b-1302e810da59}, ! Surface Rendering Name
  {14fda5a5-88d0-4028-a983-394418cd56e5}; ! Layer 1

OS:Rendering:Color,
  {8b2e2394-710c-4402-8e1b-1302e810da59}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 8 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {14fda5a5-88d0-4028-a983-394418cd56e5}, ! Handle
  Fixed Window 2.67/0.30/0.21,            ! Name
  2.66866,                                ! U-Factor
  0.48999999999999999,                    ! Solar Heat Gain Coefficient
  0.38;                                   ! Visible Transmittance

OS:DefaultSurfaceConstructions,
  {87f20965-48c2-4cd8-862e-235c004f8005}, ! Handle
  CBECS 1980-2004 ClimateZone 4a (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {7eaebd9a-ad24-49f9-83e7-8003e0728ce5}, ! Wall Construction Name
  {754ba1d6-0df9-4bfc-a702-bdc93e2e6b21}; ! Roof Ceiling Construction Name

OS:Construction,
  {7eaebd9a-ad24-49f9-83e7-8003e0728ce5}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4a, ! Name
  {4923d454-30b1-4639-80d4-e533c5351037}, ! Surface Rendering Name
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, ! Layer 1
  {977f7856-4089-4c1f-a8eb-d00f52671d66}, ! Layer 2
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 3

OS:Rendering:Color,
  {4923d454-30b1-4639-80d4-e533c5351037}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4a Color, ! Name
  43.1459999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Material,
  {977f7856-4089-4c1f-a8eb-d00f52671d66}, ! Handle
  Steel Frame NonRes Wall Insulation-1.98, ! Name
  MediumRough,                            ! Roughness
  0.081284786440982706,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Construction,
  {754ba1d6-0df9-4bfc-a702-bdc93e2e6b21}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4a, ! Name
  {e4fc9b83-f3fe-42cd-ba97-7112dc57a8ee}, ! Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, ! Layer 1
  {f9da2a03-2409-44fd-95b4-a8b8188e9da3}, ! Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; ! Layer 3

OS:Rendering:Color,
  {e4fc9b83-f3fe-42cd-ba97-7112dc57a8ee}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  135.6498;                               ! Rendering Blue Value

OS:Material,
  {f9da2a03-2409-44fd-95b4-a8b8188e9da3}, ! Handle
  IEAD NonRes Roof Insulation-3.03,       ! Name
  MediumRough,                            ! Roughness
  0.13647215254079001,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {59e46943-0b2b-4f9d-b90f-86fc64bfc1c5}, ! Handle
  CBECS 1980-2004 ClimateZone 4a (m apt) Exterior DefSubCons, ! Name
  {be0e2b2f-6572-468b-9adf-e2e09dc144d8}, ! Fixed Window Construction Name
  {be0e2b2f-6572-468b-9adf-e2e09dc144d8}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:Construction,
  {be0e2b2f-6572-468b-9adf-e2e09dc144d8}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4a, ! Name
  {d8c90037-8205-42eb-b1d2-62c86824b630}, ! Surface Rendering Name
  {43cdf03c-eec1-422d-8521-e90a6416b222}; ! Layer 1

OS:Rendering:Color,
  {d8c90037-8205-42eb-b1d2-62c86824b630}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4a Color, ! Name
  118.6617,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {43cdf03c-eec1-422d-8521-e90a6416b222}, ! Handle
  Fixed Window 3.35/0.36/0.27,            ! Name
  3.3500200000000002,                     ! U-Factor
  0.35999999999999999,                    ! Solar Heat Gain Coefficient
  0.27000000000000002;                    ! Visible Transmittance

OS:DefaultSurfaceConstructions,
  {60d76a89-0070-43fe-9a6c-749b5eee1fe8}, ! Handle
  CBECS Before-1980 ClimateZone 5b (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ebeb2714-6e96-40b0-944d-d5054db26faf}, ! Wall Construction Name
  {ac67ed38-2e50-497a-a042-c4a6188f25ca}; ! Roof Ceiling Construction Name

OS:Construction,
  {ebeb2714-6e96-40b0-944d-d5054db26faf}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5b, ! Name
  {57099b52-3926-4ab3-a7dd-b3639e949b66}, ! Surface Rendering Name
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, ! Layer 1
  {cdcbe25a-4e2b-454d-8953-d117f99a3698}, ! Layer 2
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 3

OS:Rendering:Color,
  {57099b52-3926-4ab3-a7dd-b3639e949b66}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5b Color, ! Name
  69.3089999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Material,
  {cdcbe25a-4e2b-454d-8953-d117f99a3698}, ! Handle
  Steel Frame NonRes Wall Insulation-1.09, ! Name
  MediumRough,                            ! Roughness
  0.0379219876269897,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Construction,
  {ac67ed38-2e50-497a-a042-c4a6188f25ca}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 5b, ! Name
  {7c9689ed-d593-4801-83da-2a4e61c974c3}, ! Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, ! Layer 1
  {7616e224-5f70-46fc-8e3f-189fc5d10b03}, ! Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; ! Layer 3

OS:Rendering:Color,
  {7c9689ed-d593-4801-83da-2a4e61c974c3}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 5b Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  116.9532;                               ! Rendering Blue Value

OS:Material,
  {7616e224-5f70-46fc-8e3f-189fc5d10b03}, ! Handle
  IEAD NonRes Roof Insulation-2.37,       ! Name
  MediumRough,                            ! Roughness
  0.103907738292528,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {caf06df1-9eaa-4de6-84fe-9e32c47a6e67}, ! Handle
  CBECS Before-1980 ClimateZone 5b (m apt) Exterior DefSubCons, ! Name
  {7c2c5bec-d723-44ef-8a76-e54e32211039}, ! Fixed Window Construction Name
  {7c2c5bec-d723-44ef-8a76-e54e32211039}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {24b64409-50e1-439c-aeb2-751b491746bc}, ! Handle
  CBECS 1980-2004 ClimateZone 1 (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {fed7aa8a-98ed-44df-85de-1801766fb931}, ! Wall Construction Name
  {0b58c41d-4e5b-4a4f-ace0-42f5c7e7908e}; ! Roof Ceiling Construction Name

OS:Construction,
  {fed7aa8a-98ed-44df-85de-1801766fb931}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 1, ! Name
  {6dc2298c-73de-4d3e-9e5b-26098815147b}, ! Surface Rendering Name
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, ! Layer 1
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 2

OS:Rendering:Color,
  {6dc2298c-73de-4d3e-9e5b-26098815147b}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 1 Color, ! Name
  40.1625,                                ! Rendering Red Value
  117.7335,                               ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Construction,
  {0b58c41d-4e5b-4a4f-ace0-42f5c7e7908e}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 1, ! Name
  {cae40f76-5868-4627-a16f-515eeef2a43f}, ! Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, ! Layer 1
  {999e8fe4-9b36-4b78-a90d-e1a6f28fee39}, ! Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; ! Layer 3

OS:Rendering:Color,
  {cae40f76-5868-4627-a16f-515eeef2a43f}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 1 Color, ! Name
  122.7213,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  164.0925;                               ! Rendering Blue Value

OS:Material,
  {999e8fe4-9b36-4b78-a90d-e1a6f28fee39}, ! Handle
  IEAD NonRes Roof Insulation-2.38,       ! Name
  MediumRough,                            ! Roughness
  0.1043014191761,                        ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {bca052ae-a949-496c-9c40-d42b80e3ab2e}, ! Handle
  CBECS 1980-2004 ClimateZone 1 (m apt) Exterior DefSubCons, ! Name
  {e73eb8ab-d870-44eb-8290-dae524f67c45}, ! Fixed Window Construction Name
  {e73eb8ab-d870-44eb-8290-dae524f67c45}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {67971266-2f48-4324-9291-1e2153b6dc9f}, ! Handle
  CBECS Before-1980 ClimateZone 4c (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {dd2c0533-84e9-4b0f-9d7b-6b3c67b5de9e}, ! Wall Construction Name
  {50fd5f61-9106-4090-ae9a-ea23938aba58}; ! Roof Ceiling Construction Name

OS:Construction,
  {dd2c0533-84e9-4b0f-9d7b-6b3c67b5de9e}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4c, ! Name
  {13f69ecc-deae-4f4a-a711-44f1e124baa6}, ! Surface Rendering Name
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, ! Layer 1
  {3a7c6492-01ee-4c95-8740-e528dc0e17bd}, ! Layer 2
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 3

OS:Rendering:Color,
  {13f69ecc-deae-4f4a-a711-44f1e124baa6}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4c Color, ! Name
  54.1619999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Material,
  {3a7c6492-01ee-4c95-8740-e528dc0e17bd}, ! Handle
  Steel Frame NonRes Wall Insulation-1.01, ! Name
  MediumRough,                            ! Roughness
  0.033633888633161503,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Construction,
  {50fd5f61-9106-4090-ae9a-ea23938aba58}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4c, ! Name
  {9c96fa8b-8206-4da8-8dd7-6991a76c241e}, ! Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, ! Layer 1
  {04661ec6-65fa-47b8-ab3c-f33950b7abf6}, ! Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; ! Layer 3

OS:Rendering:Color,
  {9c96fa8b-8206-4da8-8dd7-6991a76c241e}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4c Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  130.0806;                               ! Rendering Blue Value

OS:Material,
  {04661ec6-65fa-47b8-ab3c-f33950b7abf6}, ! Handle
  IEAD NonRes Roof Insulation-2.07,       ! Name
  MediumRough,                            ! Roughness
  0.0892095604358938,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {5b6ad735-8deb-4b50-a293-4af805de8e96}, ! Handle
  CBECS Before-1980 ClimateZone 4c (m apt) Exterior DefSubCons, ! Name
  {17002d3e-6160-4597-bb56-039a536225fe}, ! Fixed Window Construction Name
  {17002d3e-6160-4597-bb56-039a536225fe}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {b09f2a98-02d7-4ec9-a88f-b3d9ede45b09}, ! Handle
  CBECS Before-1980 ClimateZone 3c (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {09ae99ed-c419-46d2-a39b-1473c587b83f}, ! Wall Construction Name
  {ae031c92-9903-4dc7-9438-652a0e63e4ab}; ! Roof Ceiling Construction Name

OS:Construction,
  {09ae99ed-c419-46d2-a39b-1473c587b83f}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 3c, ! Name
  {8eac082a-ad32-4938-a72f-6d5f7b105930}, ! Surface Rendering Name
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, ! Layer 1
  {a64b5d15-49fb-4ba2-9730-4bcf7db6d45c}, ! Layer 2
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 3

OS:Rendering:Color,
  {8eac082a-ad32-4938-a72f-6d5f7b105930}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 3c Color, ! Name
  51.6375,                                ! Rendering Red Value
  71.8335,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Material,
  {a64b5d15-49fb-4ba2-9730-4bcf7db6d45c}, ! Handle
  Steel Frame NonRes Wall Insulation-0.79, ! Name
  MediumRough,                            ! Roughness
  0.0228466396018124,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {9b1619a6-79d1-45b3-81db-98ca48a86c8e}, ! Handle
  CBECS Before-1980 ClimateZone 3c (m apt) Exterior DefSubCons, ! Name
  {17002d3e-6160-4597-bb56-039a536225fe}, ! Fixed Window Construction Name
  {17002d3e-6160-4597-bb56-039a536225fe}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {9c8e4a96-2104-4832-b25d-743e008e24cf}, ! Handle
  CBECS Before-1980 ClimateZone 6 (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {d67ab11e-af07-4946-b7b7-e398bb317d6c}, ! Wall Construction Name
  {1bd8ccf0-81a7-437a-b2bb-fcae81d0fd71}; ! Roof Ceiling Construction Name

OS:Construction,
  {d67ab11e-af07-4946-b7b7-e398bb317d6c}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 6, ! Name
  {177dd6d8-e247-4b4e-ae17-03fa425356c9}, ! Surface Rendering Name
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, ! Layer 1
  {2cb1f2b8-a4dc-4f2e-a72e-224013ceee7b}, ! Layer 2
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 3

OS:Rendering:Color,
  {177dd6d8-e247-4b4e-ae17-03fa425356c9}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 6 Color, ! Name
  84.4559999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Material,
  {2cb1f2b8-a4dc-4f2e-a72e-224013ceee7b}, ! Handle
  Steel Frame NonRes Wall Insulation-1.22, ! Name
  MediumRough,                            ! Roughness
  0.0438366069288217,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Construction,
  {1bd8ccf0-81a7-437a-b2bb-fcae81d0fd71}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 6, ! Name
  {e63b0871-ba22-4bb7-9570-d7034a265b53}, ! Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, ! Layer 1
  {528a846d-f6da-444f-b47d-4c3099c9dce3}, ! Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; ! Layer 3

OS:Rendering:Color,
  {e63b0871-ba22-4bb7-9570-d7034a265b53}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 6 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  103.8258;                               ! Rendering Blue Value

OS:DefaultSubSurfaceConstructions,
  {6e3ed0f5-d175-4771-84c9-733455cc21c1}, ! Handle
  CBECS Before-1980 ClimateZone 6 (m apt) Exterior DefSubCons, ! Name
  {7c2c5bec-d723-44ef-8a76-e54e32211039}, ! Fixed Window Construction Name
  {7c2c5bec-d723-44ef-8a76-e54e32211039}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {8a1b9fc3-8bef-413e-b995-56c537f116bd}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 6 (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {fa409955-060d-46f2-be5d-f7dc8922b274}, ! Wall Construction Name
  {9c4f7617-26e2-458a-8518-e55f07ea686b}; ! Roof Ceiling Construction Name

OS:Construction,
  {9c4f7617-26e2-458a-8518-e55f07ea686b}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 6, ! Name
  {2d28fa58-84f9-45e6-82d9-f065cc8e18f1}, ! Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, ! Layer 1
  {5e69e063-6bc1-4330-85e8-13f93b577c6b}, ! Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; ! Layer 3

OS:Rendering:Color,
  {2d28fa58-84f9-45e6-82d9-f065cc8e18f1}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 6 Color, ! Name
  183.9825,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  106.2126;                               ! Rendering Blue Value

OS:Material,
  {5e69e063-6bc1-4330-85e8-13f93b577c6b}, ! Handle
  Roof Insulation [24],                   ! Name
  MediumRough,                            ! Roughness
  0.2601,                                 ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {1e88deec-afc5-4a76-a618-da254292fd14}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 6 (m apt) Exterior DefSubCons, ! Name
  {ab499e8f-104a-4a5c-8cae-b6fef3863ea1}, ! Fixed Window Construction Name
  {ab499e8f-104a-4a5c-8cae-b6fef3863ea1}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:Rendering:Color,
  {fd850db1-53ef-49b6-9d7e-06e767296d31}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6 Color, ! Name
  65.9684999999999,                       ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:WindowMaterial:Glazing,
  {fa832da5-deff-4734-b5a8-4e6013bff417}, ! Handle
  Theoretical Glass [216] 1,              ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.38009999999999999,                    ! Solar Transmittance at Normal Incidence
  0.56989999999999996,                    ! Front Side Solar Reflectance at Normal Incidence
  0.56989999999999996,                    ! Back Side Solar Reflectance at Normal Incidence
  0.50790000000000002,                    ! Visible Transmittance at Normal Incidence
  0.44209999999999999,                    ! Front Side Visible Reflectance at Normal Incidence
  0.44209999999999999,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.013299999999999999,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:DefaultConstructionSet,
  {df7df25f-5e8f-4791-bbc4-6df50f4f5011}, ! Handle
  M6 ClimateZone 5-6 (m apt) ConstSet,    ! Name
  {a7b29019-813a-468e-9be4-3f6dc28769b2}, ! Default Exterior Surface Constructions Name
  {e2ea64f1-28f6-4790-967e-ad9b833d7efd}, ! Default Interior Surface Constructions Name
  {f47bb0a8-1630-4607-87c6-571f8a660cdb}, ! Default Ground Contact Surface Constructions Name
  {ff47d63c-d7e1-401f-b601-0b6c93d42711}, ! Default Exterior SubSurface Constructions Name
  {69f24c2b-cdc7-498e-99dc-67730a314b7c}, ! Default Interior SubSurface Constructions Name
  {a2a25a08-c34a-4ba3-bed8-2fb2f619bbca}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {a7b29019-813a-468e-9be4-3f6dc28769b2}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 5-6 (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {282f6ed2-fe8d-4758-9143-cfcfe8a8a6f8}, ! Wall Construction Name
  {c8083b27-585c-4a10-97b0-107af5a13ff6}; ! Roof Ceiling Construction Name

OS:Construction,
  {282f6ed2-fe8d-4758-9143-cfcfe8a8a6f8}, ! Handle
  M6 ExtWall WoodFrame ClimateZone 4-6,   ! Name
  {5cd42632-b798-4f14-86ae-cb07a2467682}, ! Surface Rendering Name
  {d93f1c91-7db2-46f3-b05b-d0078106d619}, !- Layer 1
  {80500539-7e15-40b4-9089-4d2001e113c5}, !- Layer 2
  {6aec5d1f-bfa1-4db5-a776-348ec16bd3c8}; !- Layer 3

OS:Rendering:Color,
  {5cd42632-b798-4f14-86ae-cb07a2467682}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 4-6 Color, ! Name
  28.6875,                                ! Rendering Red Value
  200.8125,                               ! Rendering Green Value
  180.1575;                               ! Rendering Blue Value

OS:Construction,
  {c8083b27-585c-4a10-97b0-107af5a13ff6}, ! Handle
  M6 ExtRoof IEAD ClimateZone 5-6,        ! Name
  {fa4a95de-bb7e-4631-8060-06d2b94537f9}, ! Surface Rendering Name
  {3b04e0a7-d2ff-480a-8914-7d28f9e8db00}, !- Layer 1
  {96f949ae-c6d2-49ca-978a-9a3ac4017db1}, !- Layer 2
  {04146ce8-535c-4009-9930-026e7e6fed8d}; !- Layer 3

OS:Rendering:Color,
  {fa4a95de-bb7e-4631-8060-06d2b94537f9}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6 Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  123.318;                                ! Rendering Blue Value

OS:Material,
  {3b04e0a7-d2ff-480a-8914-7d28f9e8db00}, !- Handle
  Roof Membrane 1,                        !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7b9582a7-f563-4e6e-b57b-106da9aa796f}, !- Handle
  Roof Insulation [21] 1,                 !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3614a8ba-82ce-44e2-ac51-8a9fd0e0624b}, !- Handle
  Metal Roofing 1,                        !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {e2ea64f1-28f6-4790-967e-ad9b833d7efd}, ! Handle
  000 Interior DefSurfCons 2,             ! Name
  {6d6f2328-dc1e-4776-bc2a-e7eb7688a846}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:Construction,
  {6d6f2328-dc1e-4776-bc2a-e7eb7688a846}, ! Handle
  000 Interior Floor,                     ! Name
  {e9a11a15-8ccc-40bf-a7b2-55895b77dd45}, ! Surface Rendering Name
  {37d2a35f-f5be-437c-a010-019aebdc5420}, ! Layer 1
  {0bae26a4-d569-4c0f-871b-a87375bce9b6}, ! Layer 2
  {b92716d7-8d73-4a5d-b8ce-b75af87308a6}; ! Layer 3

OS:Rendering:Color,
  {e9a11a15-8ccc-40bf-a7b2-55895b77dd45}, ! Handle
  000 Interior Floor Color,               ! Name
  255.0,                                  ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:DefaultSurfaceConstructions,
  {f47bb0a8-1630-4607-87c6-571f8a660cdb}, ! Handle
  000 Ground DefSurfCons 2,               ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ff47d63c-d7e1-401f-b601-0b6c93d42711}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 5-6 (m apt) Exterior DefSubCons, ! Name
  {17002d3e-6160-4597-bb56-039a536225fe}, ! Fixed Window Construction Name
  {17002d3e-6160-4597-bb56-039a536225fe}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {69f24c2b-cdc7-498e-99dc-67730a314b7c}, ! Handle
  000 Interior DefSubCons 2,              ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {d84be154-83c1-439f-870c-0f483839aca0}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 4 (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {282f6ed2-fe8d-4758-9143-cfcfe8a8a6f8}, ! Wall Construction Name
  {c880ac1c-6f19-4987-b339-ec04c97135ff}; ! Roof Ceiling Construction Name

OS:Construction,
  {c880ac1c-6f19-4987-b339-ec04c97135ff}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4, ! Name
  {bd9f43de-da95-4fd9-ad75-1ae05a043f49}, ! Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, ! Layer 1
  {b3a118ad-b19f-48cc-b499-be3c9cb6e1ea}, ! Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; ! Layer 3

OS:Rendering:Color,
  {bd9f43de-da95-4fd9-ad75-1ae05a043f49}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4 Color, ! Name
  126.3015,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  174.0375;                               ! Rendering Blue Value

OS:DefaultSubSurfaceConstructions,
  {eccc1c85-bf82-4526-b930-51ccd00dcd30}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 4 (m apt) Exterior DefSubCons, ! Name
  {e1fc5eb6-4115-4258-97a9-b57e5ab204dd}, ! Fixed Window Construction Name
  {e1fc5eb6-4115-4258-97a9-b57e5ab204dd}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:Construction,
  {e1fc5eb6-4115-4258-97a9-b57e5ab204dd}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6, ! Name
  {e2a48388-3122-444e-8336-6333417d7aee}, ! Surface Rendering Name
  {01372a42-7b53-4401-b97d-0b8283245719}; ! Layer 1

OS:Rendering:Color,
  {e2a48388-3122-444e-8336-6333417d7aee}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {01372a42-7b53-4401-b97d-0b8283245719}, ! Handle
  Fixed Window 3.81/0.39/0.27,            ! Name
  2.9525600000000001,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.27000000000000002;                    ! Visible Transmittance

OS:DefaultSurfaceConstructions,
  {db4ad712-7c4f-4bfe-8502-bb5d69f47e7a}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1 (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {c189ac1f-7503-4c67-baef-b90f63e635b9}, ! Wall Construction Name
  {b303e989-f99a-473f-953b-ee4325d811af}; ! Roof Ceiling Construction Name

OS:Rendering:Color,
  {e8e777c0-2330-476a-ab36-5a04ff5b7047}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1 Color, ! Name
  129.8817,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  183.9825;                               ! Rendering Blue Value

OS:Material,
  {aa14cced-5330-41b9-a472-bb44e59fab8d}, ! Handle
  Roof Insulation [18] 1,                 ! Name
  MediumRough,                            ! Roughness
  0.16930000000000001,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {14c5d2d8-e6c4-44ed-b9f7-6d503ae9cf35}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1 (m apt) Exterior DefSubCons, ! Name
  {042fa81d-5711-4abd-9a4c-04c02c3f5066}, ! Fixed Window Construction Name
  {042fa81d-5711-4abd-9a4c-04c02c3f5066}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:Rendering:Color,
  {d561b048-c6b5-4329-8e5d-b4687c479f93}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1 Color, ! Name
  207.9831,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:WindowMaterial:Glazing,
  {c4c7a75f-9711-4e84-8c97-9ee29460543e}, ! Handle
  Theoretical Glass [167] 1,              ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.2374,                                 ! Solar Transmittance at Normal Incidence
  0.71260000000000001,                    ! Front Side Solar Reflectance at Normal Incidence
  0.71260000000000001,                    ! Back Side Solar Reflectance at Normal Incidence
  0.25119999999999998,                    ! Visible Transmittance at Normal Incidence
  0.69879999999999998,                    ! Front Side Visible Reflectance at Normal Incidence
  0.69879999999999998,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.98499999999999999,                    ! Front Side Infrared Hemispherical Emissivity
  0.98499999999999999,                    ! Back Side Infrared Hemispherical Emissivity
  2.1073,                                 ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:DefaultSurfaceConstructions,
  {6baffb93-788b-4c0a-963b-75d141dc570a}, ! Handle
  CBECS 1980-2004 ClimateZone 2b (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {7bc60f18-c065-4462-bdef-a6954ee2e880}, ! Wall Construction Name
  {d5e6a013-e2ce-49cd-8968-b9bed8a81a22}; ! Roof Ceiling Construction Name

OS:Construction,
  {7bc60f18-c065-4462-bdef-a6954ee2e880}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 2b, ! Name
  {1dce1d7b-9679-45ef-86ac-457e61a91d41}, ! Surface Rendering Name
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, ! Layer 1
  {e6a7e7c7-27a2-43d3-9f84-46fedc46271b}, ! Layer 2
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 3

OS:Rendering:Color,
  {1dce1d7b-9679-45ef-86ac-457e61a91d41}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 2b Color, ! Name
  40.1625,                                ! Rendering Red Value
  99.8325,                                ! Rendering Green Value
  189.3375,                               ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Material,
  {e6a7e7c7-27a2-43d3-9f84-46fedc46271b}, ! Handle
  Steel Frame NonRes Wall Insulation-0.73, ! Name
  MediumRough,                            ! Roughness
  0.020278246975300701,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Construction,
  {d5e6a013-e2ce-49cd-8968-b9bed8a81a22}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 2b, ! Name
  {652a0f21-5f48-438b-a9c7-a125ede207e8}, ! Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, ! Layer 1
  {228c4309-7719-49eb-b9d9-07e06d88f666}, ! Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; ! Layer 3

OS:Rendering:Color,
  {652a0f21-5f48-438b-a9c7-a125ede207e8}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 2b Color, ! Name
  138.2355,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  164.0925;                               ! Rendering Blue Value

OS:Material,
  {228c4309-7719-49eb-b9d9-07e06d88f666}, ! Handle
  IEAD NonRes Roof Insulation-3.83,       ! Name
  MediumRough,                            ! Roughness
  0.175286841709063,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {4df4e0e9-468a-4a94-8367-d0e39207e08a}, ! Handle
  CBECS 1980-2004 ClimateZone 2b (m apt) Exterior DefSubCons, ! Name
  {e73eb8ab-d870-44eb-8290-dae524f67c45}, ! Fixed Window Construction Name
  {e73eb8ab-d870-44eb-8290-dae524f67c45}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {da7ec0e9-a88b-4f26-a786-c5179c104272}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 3a-3b (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {88ce8e05-7d32-416c-999e-97f816401d4c}, ! Wall Construction Name
  {c880ac1c-6f19-4987-b339-ec04c97135ff}; ! Roof Ceiling Construction Name

OS:Construction,
  {88ce8e05-7d32-416c-999e-97f816401d4c}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 3, ! Name
  {09291841-fe50-4323-9f89-76d2cdbc1ebe}, ! Surface Rendering Name
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, ! Layer 1
  {ff89bd99-68f3-4450-b97e-4cad782d036f}, ! Layer 2
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 3

OS:Rendering:Color,
  {09291841-fe50-4323-9f89-76d2cdbc1ebe}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 3 Color, ! Name
  28.6875,                                ! Rendering Red Value
  200.8125,                               ! Rendering Green Value
  180.1575;                               ! Rendering Blue Value

OS:Material,
  {ff89bd99-68f3-4450-b97e-4cad782d036f}, ! Handle
  Steel Frame NonRes Wall Insulation-2.10, ! Name
  MediumRough,                            ! Roughness
  0.087056455264604496,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {45ec5558-da65-4dae-8821-e70d79d34efb}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 3a-3b (m apt) Exterior DefSubCons, ! Name
  {bb6e9eb9-515a-44d8-ba65-df01bf656033}, ! Fixed Window Construction Name
  {bb6e9eb9-515a-44d8-ba65-df01bf656033}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:Construction,
  {bb6e9eb9-515a-44d8-ba65-df01bf656033}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resA 3a-3b, ! Name
  {c5a4c248-428e-4a18-817c-3925fcc6d001}, ! Surface Rendering Name
  {01372a42-7b53-4401-b97d-0b8283245719}; ! Layer 1

OS:Rendering:Color,
  {c5a4c248-428e-4a18-817c-3925fcc6d001}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resA 3a-3b Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:DefaultSurfaceConstructions,
  {9d869389-e905-42c0-9ca7-d229bb5dfe91}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 3c (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {88ce8e05-7d32-416c-999e-97f816401d4c}, ! Wall Construction Name
  {c880ac1c-6f19-4987-b339-ec04c97135ff}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {cfa19df7-67b9-4b26-8f9f-f57c225292b8}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 3c (m apt) Exterior DefSubCons, ! Name
  {914b588d-26fe-4a03-a4d7-f18958f61d99}, ! Fixed Window Construction Name
  {914b588d-26fe-4a03-a4d7-f18958f61d99}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:Construction,
  {914b588d-26fe-4a03-a4d7-f18958f61d99}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 3c, ! Name
  {26b2cd43-cc90-438a-8fb8-6aa15bb8d160}, ! Surface Rendering Name
  {413dbe19-84d1-4eaa-b8b8-e5d6737bf77b}; ! Layer 1

OS:Rendering:Color,
  {26b2cd43-cc90-438a-8fb8-6aa15bb8d160}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 3c Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {413dbe19-84d1-4eaa-b8b8-e5d6737bf77b}, ! Handle
  Fixed Window 5.84/0.61/0.47,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.60999999999999999,                    ! Solar Heat Gain Coefficient
  0.46999999999999997;                    ! Visible Transmittance

OS:DefaultSurfaceConstructions,
  {2227cc3e-761e-45b1-900b-40221b1ad5a1}, ! Handle
  CBECS 1980-2004 ClimateZone 3a (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {b57ddf7f-2152-4f9b-9d8e-04917482c459}, ! Wall Construction Name
  {1550e5ad-93ad-4b1d-a782-f340f6c93c93}; ! Roof Ceiling Construction Name

OS:Construction,
  {b57ddf7f-2152-4f9b-9d8e-04917482c459}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3a, ! Name
  {ec18d465-4a5e-43a4-a92e-1e73a231f631}, ! Surface Rendering Name
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, ! Layer 1
  {18d597de-d5d7-4402-813b-bf071749421c}, ! Layer 2
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 3

OS:Rendering:Color,
  {ec18d465-4a5e-43a4-a92e-1e73a231f631}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3a Color, ! Name
  40.1625,                                ! Rendering Red Value
  64.0305000000001,                       ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Construction,
  {1550e5ad-93ad-4b1d-a782-f340f6c93c93}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3a, ! Name
  {54789221-dbbb-47f5-85ae-62c3395afdf8}, ! Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, ! Layer 1
  {5ef2ae87-6ecc-4f47-a11c-9a624c833806}, ! Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; ! Layer 3

OS:Rendering:Color,
  {54789221-dbbb-47f5-85ae-62c3395afdf8}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  158.9211;                               ! Rendering Blue Value

OS:Material,
  {5ef2ae87-6ecc-4f47-a11c-9a624c833806}, ! Handle
  IEAD NonRes Roof Insulation-2.44,       ! Name
  MediumRough,                            ! Roughness
  0.10754083329962399,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {1f6d15b1-7bc1-43c2-a620-b7e19b69bb57}, ! Handle
  CBECS 1980-2004 ClimateZone 3a (m apt) Exterior DefSubCons, ! Name
  {555a9256-5611-4e51-bcfd-60faba5e9722}, ! Fixed Window Construction Name
  {555a9256-5611-4e51-bcfd-60faba5e9722}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:Construction,
  {555a9256-5611-4e51-bcfd-60faba5e9722}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3a, ! Name
  {7739d8af-7db9-40ab-9406-ec17760c86e9}, ! Surface Rendering Name
  {4c3b39cc-eaaf-4f73-a329-3aac1aaa1bec}; ! Layer 1

OS:Rendering:Color,
  {7739d8af-7db9-40ab-9406-ec17760c86e9}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3a Color, ! Name
  143.7231,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {4c3b39cc-eaaf-4f73-a329-3aac1aaa1bec}, ! Handle
  Fixed Window 4.09/0.26/0.13,            ! Name
  4.0881600000000002,                     ! U-Factor
  0.25,                                   ! Solar Heat Gain Coefficient
  0.13;                                   ! Visible Transmittance

OS:DefaultSurfaceConstructions,
  {74fdde91-9e37-4441-a13c-3e75b89fc864}, ! Handle
  CBECS 1980-2004 ClimateZone 4b (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {7fd91416-56d5-49aa-9f6a-e48b7d94d41f}, ! Wall Construction Name
  {0014733d-b235-4e91-850a-2154bb0dec2f}; ! Roof Ceiling Construction Name

OS:Construction,
  {7fd91416-56d5-49aa-9f6a-e48b7d94d41f}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4b, ! Name
  {6413a106-9fbe-4282-9a58-924a4fbdbbee}, ! Surface Rendering Name
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, ! Layer 1
  {fb3e6035-6e38-4465-b809-3a792f5d627f}, ! Layer 2
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 3

OS:Rendering:Color,
  {6413a106-9fbe-4282-9a58-924a4fbdbbee}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4b Color, ! Name
  43.1459999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Material,
  {fb3e6035-6e38-4465-b809-3a792f5d627f}, ! Handle
  Steel Frame NonRes Wall Insulation-1.76, ! Name
  MediumRough,                            ! Roughness
  0.070618742454929703,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Construction,
  {0014733d-b235-4e91-850a-2154bb0dec2f}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4b, ! Name
  {935d903f-ae24-4a25-a607-88886b002601}, ! Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, ! Layer 1
  {528a846d-f6da-444f-b47d-4c3099c9dce3}, ! Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; ! Layer 3

OS:Rendering:Color,
  {935d903f-ae24-4a25-a607-88886b002601}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  135.6498;                               ! Rendering Blue Value

OS:DefaultSubSurfaceConstructions,
  {cde98a3d-a3ce-475e-a931-5102589941a7}, ! Handle
  CBECS 1980-2004 ClimateZone 4b (m apt) Exterior DefSubCons, ! Name
  {00fdf0e3-913d-480f-9269-c903250cbd95}, ! Fixed Window Construction Name
  {00fdf0e3-913d-480f-9269-c903250cbd95}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:Construction,
  {00fdf0e3-913d-480f-9269-c903250cbd95}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4b, ! Name
  {f9992788-7187-4a0a-be42-ad4e1ab930ad}, ! Surface Rendering Name
  {1312c94e-b371-4a0e-beaf-8a9f67f00a07}; ! Layer 1

OS:Rendering:Color,
  {f9992788-7187-4a0a-be42-ad4e1ab930ad}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4b Color, ! Name
  118.6617,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {1312c94e-b371-4a0e-beaf-8a9f67f00a07}, ! Handle
  Fixed Window 4.09/0.36/0.23,            ! Name
  4.0881600000000002,                     ! U-Factor
  0.35999999999999999,                    ! Solar Heat Gain Coefficient
  0.23000000000000001;                    ! Visible Transmittance

OS:DefaultSurfaceConstructions,
  {b0db05ab-f1c3-4db3-a158-f96a8f3dd685}, ! Handle
  CBECS 1980-2004 ClimateZone 4c (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {9ae999b1-576f-4c4e-abe2-d8d950f3f416}, ! Wall Construction Name
  {f5a8bbd1-f815-45c0-98c0-4da6e04e450b}; ! Roof Ceiling Construction Name

OS:Construction,
  {9ae999b1-576f-4c4e-abe2-d8d950f3f416}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4c, ! Name
  {d743ad34-a4f9-4929-aba8-4915c99fea32}, ! Surface Rendering Name
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, ! Layer 1
  {8fd7667e-ac50-4fcb-9a7e-868e238019ba}, ! Layer 2
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 3

OS:Rendering:Color,
  {d743ad34-a4f9-4929-aba8-4915c99fea32}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4c Color, ! Name
  43.1459999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Material,
  {8fd7667e-ac50-4fcb-9a7e-868e238019ba}, ! Handle
  Steel Frame NonRes Wall Insulation-1.92, ! Name
  MediumRough,                            ! Roughness
  0.078122915694129103,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Construction,
  {f5a8bbd1-f815-45c0-98c0-4da6e04e450b}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4c, ! Name
  {9a65b3f3-c8f9-4f2f-b6ee-54c098d1dce6}, ! Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, ! Layer 1
  {ab029306-3673-4578-8394-95243b7f50c6}, ! Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; ! Layer 3

OS:Rendering:Color,
  {9a65b3f3-c8f9-4f2f-b6ee-54c098d1dce6}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4c Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  135.6498;                               ! Rendering Blue Value

OS:Material,
  {ab029306-3673-4578-8394-95243b7f50c6}, ! Handle
  IEAD NonRes Roof Insulation-2.75,       ! Name
  MediumRough,                            ! Roughness
  0.122523123620942,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {3ebcfa5b-5d08-4c16-8d84-a003bdd1e216}, ! Handle
  CBECS 1980-2004 ClimateZone 4c (m apt) Exterior DefSubCons, ! Name
  {35551d05-3c5d-46c6-9dad-c4eb67039404}, ! Fixed Window Construction Name
  {35551d05-3c5d-46c6-9dad-c4eb67039404}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:Construction,
  {35551d05-3c5d-46c6-9dad-c4eb67039404}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4c, ! Name
  {b2d1165c-e8cb-41e8-a163-7b8c6b2e1456}, ! Surface Rendering Name
  {e770505d-861f-42e3-bdab-f5a90cf40595}; ! Layer 1

OS:Rendering:Color,
  {b2d1165c-e8cb-41e8-a163-7b8c6b2e1456}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4c Color, ! Name
  118.6617,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:DefaultSurfaceConstructions,
  {60ec45ae-9d9f-4df7-af33-3e854c080219}, ! Handle
  CBECS 1980-2004 ClimateZone 3b LAX (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {4cbe6d16-2b85-40d9-b3ee-32f93b61da57}, ! Wall Construction Name
  {ae474395-c7d3-4345-b2fa-55a59155596b}; ! Roof Ceiling Construction Name

OS:Construction,
  {4cbe6d16-2b85-40d9-b3ee-32f93b61da57}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3b LAX, ! Name
  {54b2dc8b-8cdb-44bd-84df-5f0fa52d2418}, ! Surface Rendering Name
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, ! Layer 1
  {c7f61a27-264e-47b6-a721-0f515454690f}, ! Layer 2
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 3

OS:Rendering:Color,
  {54b2dc8b-8cdb-44bd-84df-5f0fa52d2418}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3b LAX Color, ! Name
  40.1625,                                ! Rendering Red Value
  64.0305000000001,                       ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Material,
  {c7f61a27-264e-47b6-a721-0f515454690f}, ! Handle
  Steel Frame NonRes Wall Insulation-0.80, ! Name
  MediumRough,                            ! Roughness
  0.0235471103181338,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Construction,
  {ae474395-c7d3-4345-b2fa-55a59155596b}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3b LAX, ! Name
  {044d7cf5-e22a-4a38-a524-e9143156cd18}, ! Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, ! Layer 1
  {23d6a552-0450-4252-9c9b-5d250066c0cd}, ! Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; ! Layer 3

OS:Rendering:Color,
  {044d7cf5-e22a-4a38-a524-e9143156cd18}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3b LAX Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  158.9211;                               ! Rendering Blue Value

OS:DefaultSubSurfaceConstructions,
  {77e798f7-17fe-40df-bf61-7274f132b564}, ! Handle
  CBECS 1980-2004 ClimateZone 3b LAX (m apt) Exterior DefSubCons, ! Name
  {8de2150a-885e-4ec5-b0fa-47f30a2e042e}, ! Fixed Window Construction Name
  {8de2150a-885e-4ec5-b0fa-47f30a2e042e}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8de2150a-885e-4ec5-b0fa-47f30a2e042e}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3b LAX, ! Name
  {6e1caefc-3039-4154-8a15-739fc4824a00}, ! Surface Rendering Name
  {6354f181-633c-43d4-9bf6-9663bf6bf69a}; ! Layer 1

OS:Rendering:Color,
  {6e1caefc-3039-4154-8a15-739fc4824a00}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3b LAX Color, ! Name
  143.7231,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {6354f181-633c-43d4-9bf6-9663bf6bf69a}, ! Handle
  Fixed Window 5.84/0.44/0.27,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.44,                                   ! Solar Heat Gain Coefficient
  0.27000000000000002;                    ! Visible Transmittance

OS:DefaultSurfaceConstructions,
  {1aa2a593-a1bb-4a9c-826b-62ab4d9bf636}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 1-2 (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {1bebc601-b31e-4e39-b7a8-a994dcf9fd9d}, ! Wall Construction Name
  {c880ac1c-6f19-4987-b339-ec04c97135ff}; ! Roof Ceiling Construction Name

OS:Construction,
  {1bebc601-b31e-4e39-b7a8-a994dcf9fd9d}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 1-4, ! Name
  {9d3bdd6b-77f8-41a8-93a9-444bdf48633b}, ! Surface Rendering Name
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, ! Layer 1
  {46870a60-fc97-47b0-a955-8cba6ef1fb0e}, ! Layer 2
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 3

OS:Rendering:Color,
  {9d3bdd6b-77f8-41a8-93a9-444bdf48633b}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 1-4 Color, ! Name
  28.6875,                                ! Rendering Red Value
  118.1925,                               ! Rendering Green Value
  200.8125;                               ! Rendering Blue Value

OS:Material,
  {46870a60-fc97-47b0-a955-8cba6ef1fb0e}, ! Handle
  Steel Frame NonRes Wall Insulation-1.42, ! Name
  MediumRough,                            ! Roughness
  0.053915905200000003,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {28b71c31-a95d-4a01-bb66-4d7fb7d8f800}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 1-2 (m apt) Exterior DefSubCons, ! Name
  {6e45bf16-1a03-41b1-9732-44c5f32ef9cb}, ! Fixed Window Construction Name
  {6e45bf16-1a03-41b1-9732-44c5f32ef9cb}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:Construction,
  {6e45bf16-1a03-41b1-9732-44c5f32ef9cb}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 1-2, ! Name
  {c2457346-ce9d-4a4b-8e08-5c83f964b063}, ! Surface Rendering Name
  {8ff4d104-c94e-484b-a379-9bba61585bd5}; ! Layer 1

OS:Rendering:Color,
  {c2457346-ce9d-4a4b-8e08-5c83f964b063}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 1-2 Color, ! Name
  200.9145,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:DefaultSurfaceConstructions,
  {c15bfa2b-e812-4718-a26f-c9bd10e05916}, ! Handle
  CBECS Before-1980 ClimateZone 4a (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {679ab5a2-724c-4b3a-b548-697566cd9ad7}, ! Wall Construction Name
  {c239cb04-ff58-4ffd-85db-6a2fff5e80f4}; ! Roof Ceiling Construction Name

OS:Construction,
  {679ab5a2-724c-4b3a-b548-697566cd9ad7}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4a, ! Name
  {4d556ea7-1afc-4164-9b55-5b388f8508aa}, ! Surface Rendering Name
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, ! Layer 1
  {0920ffe4-f889-4c76-af00-529ebee675c2}, ! Layer 2
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 3

OS:Rendering:Color,
  {4d556ea7-1afc-4164-9b55-5b388f8508aa}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4a Color, ! Name
  54.1619999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Material,
  {0920ffe4-f889-4c76-af00-529ebee675c2}, ! Handle
  Steel Frame NonRes Wall Insulation-0.99, ! Name
  MediumRough,                            ! Roughness
  0.032802768322560003,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Construction,
  {c239cb04-ff58-4ffd-85db-6a2fff5e80f4}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4a, ! Name
  {72c615a2-13ce-4fa8-a7e2-5d216f32f7af}, ! Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, ! Layer 1
  {c9edcba7-4b7b-46c4-b3f1-5a519dd361eb}, ! Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; ! Layer 3

OS:Rendering:Color,
  {72c615a2-13ce-4fa8-a7e2-5d216f32f7af}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4a Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  130.0806;                               ! Rendering Blue Value

OS:Material,
  {c9edcba7-4b7b-46c4-b3f1-5a519dd361eb}, ! Handle
  IEAD NonRes Roof Insulation-2.04,       ! Name
  MediumRough,                            ! Roughness
  0.088029013346279605,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {2921cefd-5d51-4996-8ab5-0ea74b3387b1}, ! Handle
  CBECS Before-1980 ClimateZone 4a (m apt) Exterior DefSubCons, ! Name
  {17002d3e-6160-4597-bb56-039a536225fe}, ! Fixed Window Construction Name
  {17002d3e-6160-4597-bb56-039a536225fe}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {391e86ec-da26-4bc4-96df-3a13520fb1b5}, ! Handle
  CBECS 1980-2004 ClimateZone 7 (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {78ecf656-6d33-4092-aac1-6a0e24c819f0}, ! Wall Construction Name
  {f7c21c0a-03e5-4577-a8f0-fd8de7e18de3}; ! Roof Ceiling Construction Name

OS:Construction,
  {78ecf656-6d33-4092-aac1-6a0e24c819f0}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 7, ! Name
  {b642167d-cbff-488f-bc8b-fc77021655b3}, ! Surface Rendering Name
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, ! Layer 1
  {ff0d572f-c004-4343-9d37-b64d6a1bbca6}, ! Layer 2
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 3

OS:Rendering:Color,
  {b642167d-cbff-488f-bc8b-fc77021655b3}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 7 Color, ! Name
  87.8984999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Material,
  {ff0d572f-c004-4343-9d37-b64d6a1bbca6}, ! Handle
  Steel Frame NonRes Wall Insulation-3.04, ! Name
  MediumRough,                            ! Roughness
  0.13311039201584801,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Construction,
  {f7c21c0a-03e5-4577-a8f0-fd8de7e18de3}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 7, ! Name
  {54fdb9ea-034c-4f4a-bd49-19a202dcd035}, ! Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, ! Layer 1
  {8f71133c-33bc-4ea5-a32f-34c05d9fb57e}, ! Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; ! Layer 3

OS:Rendering:Color,
  {54fdb9ea-034c-4f4a-bd49-19a202dcd035}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 7 Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  96.8643;                                ! Rendering Blue Value

OS:Material,
  {8f71133c-33bc-4ea5-a32f-34c05d9fb57e}, ! Handle
  IEAD NonRes Roof Insulation-4.41,       ! Name
  MediumRough,                            ! Roughness
  0.20342749135606,                       ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {d05a3cc0-5c7e-4747-a29b-6d8b6c1f207d}, ! Handle
  CBECS 1980-2004 ClimateZone 7 (m apt) Exterior DefSubCons, ! Name
  {ed54dcba-efe1-44c2-9d31-5349cc28b518}, ! Fixed Window Construction Name
  {ed54dcba-efe1-44c2-9d31-5349cc28b518}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:Construction,
  {ed54dcba-efe1-44c2-9d31-5349cc28b518}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 7, ! Name
  {ec350bf7-2bfc-4290-a406-50ba38d2d42e}, ! Surface Rendering Name
  {f63e085c-523b-49a8-9361-065dd6df93eb}; ! Layer 1

OS:Rendering:Color,
  {ec350bf7-2bfc-4290-a406-50ba38d2d42e}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 7 Color, ! Name
  78.285,                                 ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  79.6773;                                ! Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {f63e085c-523b-49a8-9361-065dd6df93eb}, ! Handle
  Fixed Window 2.96/0.49/0.41,            ! Name
  2.9525600000000001,                     ! U-Factor
  0.48999999999999999,                    ! Solar Heat Gain Coefficient
  0.40999999999999998;                    ! Visible Transmittance

OS:DefaultSurfaceConstructions,
  {0b355367-5855-41b4-b147-89e48666fa2d}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-5 (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {fa409955-060d-46f2-be5d-f7dc8922b274}, ! Wall Construction Name
  {cd3d0c95-77c0-4ae7-a555-02beefc4535c}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a7de1ba0-97db-4384-9080-4d81261c2417}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-5 (m apt) Exterior DefSubCons, ! Name
  {36a30134-912b-4bb1-bd75-e79aae604cf1}, ! Fixed Window Construction Name
  {36a30134-912b-4bb1-bd75-e79aae604cf1}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:Construction,
  {36a30134-912b-4bb1-bd75-e79aae604cf1}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone alt-res 4-5, ! Name
  {66b9d4ea-4f00-4364-bebd-c4d4c8e9736e}, ! Surface Rendering Name
  {313b4f05-81c5-4d09-b6bc-daf068b7da98}; ! Layer 1

OS:Rendering:Color,
  {66b9d4ea-4f00-4364-bebd-c4d4c8e9736e}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone alt-res 4-5 Color, ! Name
  56.865,                                 ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  217.0866;                               ! Rendering Blue Value

OS:DefaultSurfaceConstructions,
  {e2288b91-ebcc-4398-a890-5aeedf83e7ad}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 2 (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {c189ac1f-7503-4c67-baef-b90f63e635b9}, ! Wall Construction Name
  {cd3d0c95-77c0-4ae7-a555-02beefc4535c}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4a655904-e895-47c0-90a6-7134fa159ccb}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 2 (m apt) Exterior DefSubCons, ! Name
  {3490820e-cf17-4c81-b0a8-b474e876add2}, ! Fixed Window Construction Name
  {3490820e-cf17-4c81-b0a8-b474e876add2}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:Rendering:Color,
  {f206b631-84ac-4ee8-8336-29b3836251f0}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 2 Color, ! Name
  186.1347,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:WindowMaterial:Glazing,
  {3b0d26d5-cdec-402e-bac1-b2d9853f942e}, ! Handle
  Theoretical Glass [197] 1,              ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.2349,                                 ! Solar Transmittance at Normal Incidence
  0.71509999999999996,                    ! Front Side Solar Reflectance at Normal Incidence
  0.71509999999999996,                    ! Back Side Solar Reflectance at Normal Incidence
  0.25119999999999998,                    ! Visible Transmittance at Normal Incidence
  0.69879999999999998,                    ! Front Side Visible Reflectance at Normal Incidence
  0.69879999999999998,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.041500000000000002,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:DefaultSurfaceConstructions,
  {76673649-2b2b-414c-8ae5-b1352c364453}, ! Handle
  CBECS Before-1980 ClimateZone 5a (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {fb249172-daf5-401b-b867-50b809dba79f}, ! Wall Construction Name
  {ad091bce-69ae-42ec-9b68-138825e1c7f0}; ! Roof Ceiling Construction Name

OS:Construction,
  {fb249172-daf5-401b-b867-50b809dba79f}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5a, ! Name
  {115ab9f1-f51e-4f45-9f6e-1738b19284a8}, ! Surface Rendering Name
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, ! Layer 1
  {ed269638-5daf-4748-be85-04ed270b1977}, ! Layer 2
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 3

OS:Rendering:Color,
  {115ab9f1-f51e-4f45-9f6e-1738b19284a8}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5a Color, ! Name
  69.3089999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Material,
  {ed269638-5daf-4748-be85-04ed270b1977}, ! Handle
  Steel Frame NonRes Wall Insulation-1.13, ! Name
  MediumRough,                            ! Roughness
  0.039639976005927301,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Construction,
  {ad091bce-69ae-42ec-9b68-138825e1c7f0}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 5a, ! Name
  {c568d9fa-2d50-4831-b884-15c86559d4e6}, ! Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, ! Layer 1
  {15003a1f-737e-4f2b-b795-b6ef2294100d}, ! Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; ! Layer 3

OS:Rendering:Color,
  {c568d9fa-2d50-4831-b884-15c86559d4e6}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 5a Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  116.9532;                               ! Rendering Blue Value

OS:Material,
  {15003a1f-737e-4f2b-b795-b6ef2294100d}, ! Handle
  IEAD NonRes Roof Insulation-2.50,       ! Name
  MediumRough,                            ! Roughness
  0.110216071059399,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {d2be16cf-a668-46be-9c18-b8fee6f528bb}, ! Handle
  CBECS Before-1980 ClimateZone 5a (m apt) Exterior DefSubCons, ! Name
  {7c2c5bec-d723-44ef-8a76-e54e32211039}, ! Fixed Window Construction Name
  {7c2c5bec-d723-44ef-8a76-e54e32211039}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {ddb13dd2-baa2-4788-9e05-8bea1ea315c5}, ! Handle
  CBECS 1980-2004 ClimateZone 6a (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {8dd76238-5177-4448-b3f4-5623a1923ca0}, ! Wall Construction Name
  {1f5ac9ab-5da3-48dc-90c4-0e7d6c5add89}; ! Roof Ceiling Construction Name

OS:Construction,
  {8dd76238-5177-4448-b3f4-5623a1923ca0}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 6a, ! Name
  {b3eb9c9f-c6e1-4969-9302-2e787f090f78}, ! Surface Rendering Name
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, ! Layer 1
  {5919a504-11a5-4573-99fc-827518e347c2}, ! Layer 2
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 3

OS:Rendering:Color,
  {b3eb9c9f-c6e1-4969-9302-2e787f090f78}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 6a Color, ! Name
  78.9479999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Material,
  {5919a504-11a5-4573-99fc-827518e347c2}, ! Handle
  Steel Frame NonRes Wall Insulation-2.71, ! Name
  MediumRough,                            ! Roughness
  0.117086892128433,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Construction,
  {1f5ac9ab-5da3-48dc-90c4-0e7d6c5add89}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 6a, ! Name
  {c4056dc9-8ef4-4436-be30-609eb014fd60}, ! Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, ! Layer 1
  {6c8c4fb1-fe91-417e-847f-4ef854befdc3}, ! Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; ! Layer 3

OS:Rendering:Color,
  {c4056dc9-8ef4-4436-be30-609eb014fd60}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 6a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  104.6214;                               ! Rendering Blue Value

OS:Material,
  {6c8c4fb1-fe91-417e-847f-4ef854befdc3}, ! Handle
  IEAD NonRes Roof Insulation-3.97,       ! Name
  MediumRough,                            ! Roughness
  0.18213106460172601,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {ec918a02-695c-4ff6-930f-abcd764adc76}, ! Handle
  CBECS 1980-2004 ClimateZone 6a (m apt) Exterior DefSubCons, ! Name
  {e43aeba1-81d6-4649-9c8f-62114192a631}, ! Fixed Window Construction Name
  {e43aeba1-81d6-4649-9c8f-62114192a631}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:Construction,
  {e43aeba1-81d6-4649-9c8f-62114192a631}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 6, ! Name
  {c9cbc8bc-532a-46eb-b909-c0ad4980988a}, ! Surface Rendering Name
  {cec9ab20-4db7-4f64-985d-1793df0bab77}; ! Layer 1

OS:Rendering:Color,
  {c9cbc8bc-532a-46eb-b909-c0ad4980988a}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 6 Color, ! Name
  85.2465,                                ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {cec9ab20-4db7-4f64-985d-1793df0bab77}, ! Handle
  Fixed Window 2.96/0.39/0.31,            ! Name
  2.9525600000000001,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.31;                                   ! Visible Transmittance

OS:DefaultSurfaceConstructions,
  {b995e381-3081-405b-8c2a-f89ed0ea219e}, ! Handle
  CBECS 1980-2004 ClimateZone 5b (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {1dd1c47f-7f60-4ec7-b5d7-882287857e23}, ! Wall Construction Name
  {a0314c01-01d1-4290-95b3-d5e29c930cbf}; ! Roof Ceiling Construction Name

OS:Construction,
  {a0314c01-01d1-4290-95b3-d5e29c930cbf}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5b, ! Name
  {027179bd-7143-4262-a0cd-38d50197591f}, ! Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, ! Layer 1
  {60de42f2-da8f-49c8-9e49-275f9877221e}, ! Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; ! Layer 3

OS:Rendering:Color,
  {027179bd-7143-4262-a0cd-38d50197591f}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  120.1356;                               ! Rendering Blue Value

OS:Material,
  {60de42f2-da8f-49c8-9e49-275f9877221e}, ! Handle
  IEAD NonRes Roof Insulation-3.51,       ! Name
  MediumRough,                            ! Roughness
  0.159569498000212,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {ea43cb76-d6e2-43e5-98f0-b84a6d09fa26}, ! Handle
  CBECS 1980-2004 ClimateZone 5b (m apt) Exterior DefSubCons, ! Name
  {67dfa40b-a900-4817-a935-26501b3a6731}, ! Fixed Window Construction Name
  {67dfa40b-a900-4817-a935-26501b3a6731}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {62105c99-a9a3-454e-a1a8-2c3409d62af4}, ! Handle
  CBECS 1980-2004 ClimateZone 6b (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {3d028e00-ee5b-44b9-8dd7-1ec05649a461}, ! Wall Construction Name
  {f22e65a2-4cec-427c-8400-46c7f133a76b}; ! Roof Ceiling Construction Name

OS:Construction,
  {3d028e00-ee5b-44b9-8dd7-1ec05649a461}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 6b, ! Name
  {98258790-f925-4908-bb9e-1a3275676382}, ! Surface Rendering Name
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, ! Layer 1
  {7d7b4712-23ba-4101-bdef-7602c9ce303d}, ! Layer 2
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 3

OS:Rendering:Color,
  {98258790-f925-4908-bb9e-1a3275676382}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 6b Color, ! Name
  78.9479999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Material,
  {7d7b4712-23ba-4101-bdef-7602c9ce303d}, ! Handle
  Steel Frame NonRes Wall Insulation-2.44, ! Name
  MediumRough,                            ! Roughness
  0.104179072774682,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Construction,
  {f22e65a2-4cec-427c-8400-46c7f133a76b}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 6b, ! Name
  {5fee6be7-e56d-48e7-9edd-64b40af06718}, ! Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, ! Layer 1
  {d34ae04c-e758-4349-8d5f-255a8fbf8473}, ! Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; ! Layer 3

OS:Rendering:Color,
  {5fee6be7-e56d-48e7-9edd-64b40af06718}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 6b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  104.6214;                               ! Rendering Blue Value

OS:Material,
  {d34ae04c-e758-4349-8d5f-255a8fbf8473}, ! Handle
  IEAD NonRes Roof Insulation-3.65,       ! Name
  MediumRough,                            ! Roughness
  0.16647610002108301,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {15f53df2-dfd3-4742-a879-2b35fdd44933}, ! Handle
  CBECS 1980-2004 ClimateZone 6b (m apt) Exterior DefSubCons, ! Name
  {e43aeba1-81d6-4649-9c8f-62114192a631}, ! Fixed Window Construction Name
  {e43aeba1-81d6-4649-9c8f-62114192a631}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {d2f6a8a1-e661-48de-9706-7d3ddf0bc848}, ! Handle
  CBECS Before-1980 ClimateZone 4b (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {045a2106-349f-4828-b309-0b1fd2b809d9}, ! Wall Construction Name
  {6981219a-b251-4bfc-9e06-ab392cdb6abb}; ! Roof Ceiling Construction Name

OS:Construction,
  {045a2106-349f-4828-b309-0b1fd2b809d9}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4b, ! Name
  {a1f4ff39-2722-47ac-b847-12e7d74b1ce6}, ! Surface Rendering Name
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, ! Layer 1
  {4768a390-2d51-49d0-bfd5-3b7131155a45}, ! Layer 2
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 3

OS:Rendering:Color,
  {a1f4ff39-2722-47ac-b847-12e7d74b1ce6}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4b Color, ! Name
  54.1619999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Material,
  {4768a390-2d51-49d0-bfd5-3b7131155a45}, ! Handle
  Steel Frame NonRes Wall Insulation-0.96, ! Name
  MediumRough,                            ! Roughness
  0.0312218329491331,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Construction,
  {6981219a-b251-4bfc-9e06-ab392cdb6abb}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4b, ! Name
  {017db9d5-3ddd-4897-a010-4578f8c44107}, ! Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, ! Layer 1
  {be4af1cb-c597-4fc3-b928-2d3a6bb7c0a4}, ! Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; ! Layer 3

OS:Rendering:Color,
  {017db9d5-3ddd-4897-a010-4578f8c44107}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4b Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  130.0806;                               ! Rendering Blue Value

OS:Material,
  {be4af1cb-c597-4fc3-b928-2d3a6bb7c0a4}, ! Handle
  IEAD NonRes Roof Insulation-1.98,       ! Name
  MediumRough,                            ! Roughness
  0.084646546965924593,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {6255fc1f-b626-4b79-b7fe-4f88a9c31142}, ! Handle
  CBECS Before-1980 ClimateZone 4b (m apt) Exterior DefSubCons, ! Name
  {17002d3e-6160-4597-bb56-039a536225fe}, ! Fixed Window Construction Name
  {17002d3e-6160-4597-bb56-039a536225fe}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {d95c30f5-5184-4b1f-b3fb-5397c8164d10}, ! Handle
  CBECS 1980-2004 ClimateZone 8 (m apt) Exterior DefSurfCons, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {5923410a-d18a-4790-bdc3-47fa1e9dd8b6}, ! Wall Construction Name
  {94acd77b-2d03-490f-bfa0-47f02ec64cc7}; ! Roof Ceiling Construction Name

OS:Construction,
  {5923410a-d18a-4790-bdc3-47fa1e9dd8b6}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 8, ! Name
  {15423656-49b0-457b-a76b-98d9a1a896f5}, ! Surface Rendering Name
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, ! Layer 1
  {0af27637-5af5-4f25-9dbc-467d2ef587dc}, ! Layer 2
  {b3de7799-dc63-46be-81d7-0ac64c19e30c}; ! Layer 3

OS:Rendering:Color,
  {15423656-49b0-457b-a76b-98d9a1a896f5}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 8 Color, ! Name
  96.8489999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Material,
  {0af27637-5af5-4f25-9dbc-467d2ef587dc}, ! Handle
  Steel Frame NonRes Wall Insulation-3.91, ! Name
  MediumRough,                            ! Roughness
  0.17609406631701,                       ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Construction,
  {94acd77b-2d03-490f-bfa0-47f02ec64cc7}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 8, ! Name
  {8f98069f-808a-4c90-9b9a-a4365351ebb3}, ! Surface Rendering Name
  {ae93e15c-eec4-4527-94a5-a704322e5893}, ! Layer 1
  {96f949ae-c6d2-49ca-978a-9a3ac4017db1}, ! Layer 2
  {17023456-d861-42e2-9c08-4662a99e824c}; ! Layer 3

OS:Rendering:Color,
  {8f98069f-808a-4c90-9b9a-a4365351ebb3}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 8 Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  89.1072;                                ! Rendering Blue Value

OS:Material,
  {96f949ae-c6d2-49ca-978a-9a3ac4017db1}, ! Handle
  IEAD NonRes Roof Insulation-5.75,       ! Name
  MediumRough,                            ! Roughness
  0.26873836865270001,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {de46b823-4b48-43ac-a107-d05b0fba021a}, ! Handle
  CBECS 1980-2004 ClimateZone 8 (m apt) Exterior DefSubCons, ! Name
  {325281af-5715-4e02-b5a1-02013f403192}, ! Fixed Window Construction Name
  {325281af-5715-4e02-b5a1-02013f403192}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:Construction,
  {325281af-5715-4e02-b5a1-02013f403192}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 8, ! Name
  {3219e7ff-acbe-43ef-8b94-1857d9e4b69a}, ! Surface Rendering Name
  {d23b5976-1c4b-4019-ad18-02503dab17b5}; ! Layer 1

OS:Rendering:Color,
  {3219e7ff-acbe-43ef-8b94-1857d9e4b69a}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 8 Color, ! Name
  78.285,                                 ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  88.0311;                                ! Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {d23b5976-1c4b-4019-ad18-02503dab17b5}, ! Handle
  Fixed Window 2.96/0.62/0.54,            ! Name
  2.9525600000000001,                     ! U-Factor
  0.61499999999999999,                    ! Solar Heat Gain Coefficient
  0.54000000000000004;                    ! Visible Transmittance

OS:DefaultSurfaceConstructions,
  {73076cff-1f7b-4c17-bc15-93fef0d1264f}, ! Handle
  000 Ground DefSurfCons 3,               ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b643e577-7243-4018-b74c-d8d2e069a419}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 5-6 (m apt) Exterior DefSurfCons 1, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {282f6ed2-fe8d-4758-9143-cfcfe8a8a6f8}, ! Wall Construction Name
  {c8083b27-585c-4a10-97b0-107af5a13ff6}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1890cf4e-09ac-4c15-af19-b48f243bb6ae}, ! Handle
  000 Interior DefSurfCons 3,             ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4fe657f4-c0a3-4acb-b2b4-4a165ac2c3f6}, ! Handle
  example ASHRAE 189.1-2009 ClimateZone 5a AtticConstructionSet (m apt) Exterior DefSubCons, ! Name
  {36a30134-912b-4bb1-bd75-e79aae604cf1}, ! Fixed Window Construction Name
  {36a30134-912b-4bb1-bd75-e79aae604cf1}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {df7185de-e741-46b4-96b1-1d9bee8a66a7}, ! Handle
  example ASHRAE 90.1-2004 ClimateZone 5a AtticConstructionSet (m apt) Exterior DefSubCons, ! Name
  {e1fc5eb6-4115-4258-97a9-b57e5ab204dd}, ! Fixed Window Construction Name
  {e1fc5eb6-4115-4258-97a9-b57e5ab204dd}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3d6fa134-ba6e-4400-bce8-7b77d16172c3}, ! Handle
  example CBECS Before-1980 ClimateZone 5a AtticConstructionSet (m apt) Exterior DefSubCons, ! Name
  {7c2c5bec-d723-44ef-8a76-e54e32211039}, ! Fixed Window Construction Name
  {7c2c5bec-d723-44ef-8a76-e54e32211039}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {afab71b4-4ddf-4dd7-9c54-5eeb79365322}, ! Handle
  example CBECS 1980-2004 ClimateZone 5a AtticConstructionSet (m apt) Exterior DefSubCons, ! Name
  {67dfa40b-a900-4817-a935-26501b3a6731}, ! Fixed Window Construction Name
  {67dfa40b-a900-4817-a935-26501b3a6731}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ee652cf2-b3dd-4805-8a16-c3158923ecf4}, ! Handle
  000 Interior DefSubCons 3,              ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {82ad3ad7-e34d-4347-bdda-a1547542f693}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 5-6 (m apt) Exterior DefSubCons 1, ! Name
  {e1fc5eb6-4115-4258-97a9-b57e5ab204dd}, ! Fixed Window Construction Name
  {e1fc5eb6-4115-4258-97a9-b57e5ab204dd}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:Rendering:Color,
  {d2dd352e-688b-4d90-a5e6-77ecfa6f4053}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3b LAS Color, ! Name
  78.285,                                 ! Rendering Red Value
  100.5618,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Material,
  {9ba80518-109f-480c-b087-9a1a70fbaf6e}, ! Handle
  Wood Frame NonRes Wall Insulation-1.10, ! Name
  MediumRough,                            ! Roughness
  0.038256995360882499,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Rendering:Color,
  {023a2f04-42cf-4585-adfd-95a62bb93765}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4a Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  57.8798999999999;                       ! Rendering Blue Value

OS:Material,
  {75c8d810-2c1e-4a6d-873b-4f4a156d6e91}, ! Handle
  AtticFloor Res Insulation-2.05,         ! Name
  MediumRough,                            ! Roughness
  0.080658629686591293,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Rendering:Color,
  {d6a2c563-9bef-46f6-af82-50a6796a0df4}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 8 Color, ! Name
  42.0546,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Material,
  {55b77337-e4ae-4bbf-af2b-62e9568ee123}, ! Handle
  1IN Stucco 1,                           ! Name
  Smooth,                                 ! Roughness
  0.0253,                                 ! Thickness
  0.69179999999999997,                    ! Conductivity
  1858,                                   ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.92000000000000004,                    ! Solar Absorptance
  0.92000000000000004;                    ! Visible Absorptance

OS:Material,
  {7478a29b-f458-4d5b-8e73-3e8826f091a9}, ! Handle
  8IN CONCRETE HW RefBldg,                ! Name
  Rough,                                  ! Roughness
  0.20319999999999999,                    ! Thickness
  1.3109999999999999,                     ! Conductivity
  2240,                                   ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {472d26ce-d6d7-44eb-95f6-88f555108163}, ! Handle
  Mass NonRes Wall Insulation-1.41,       ! Name
  MediumRough,                            ! Roughness
  0.048426884434385802,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Rendering:Color,
  {68de8875-888f-4464-9590-ad1dd434c901}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  50.0973,                                ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Material,
  {26e87a64-47c7-4675-aae5-accbf1a0525f}, ! Handle
  8IN Concrete HW 1,                      ! Name
  MediumRough,                            ! Roughness
  0.20330000000000001,                    ! Thickness
  1.7296,                                 ! Conductivity
  2243,                                   ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.65000000000000002,                    ! Solar Absorptance
  0.65000000000000002;                    ! Visible Absorptance

OS:Material,
  {8303c240-be96-4349-b0ca-bab860474e23}, ! Handle
  Wall Insulation [31] 1,                 ! Name
  MediumRough,                            ! Roughness
  0.033700000000000001,                   ! Thickness
  0.043200000000000002,                   ! Conductivity
  91,                                     ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.5,                                    ! Solar Absorptance
  0.5;                                    ! Visible Absorptance

OS:Rendering:Color,
  {d647838c-18a1-421b-8cbc-a8195622641c}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 2a Color, ! Name
  16.9575,                                ! Rendering Red Value
  42.1515,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Material,
  {669b7c9c-0826-43fa-86b9-845e0521c76e}, ! Handle
  Mass NonRes Wall Insulation-0.52,       ! Name
  MediumRough,                            ! Roughness
  0.0047702530604555003,                  ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Rendering:Color,
  {1344ebf8-a09b-4b09-bc06-1a337154d2dc}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 7 Color, ! Name
  122.8386,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Material,
  {5b769ea3-3430-41ca-8f7d-330e37e2a37f}, ! Handle
  Wood Frame NonRes Wall Insulation-3.04, ! Name
  MediumRough,                            ! Roughness
