  {3f8a96de-d8a8-4ba3-913b-481995742b66}, !- Handle
  Node 96,                                !- Name
  {06c17653-238e-4aa7-916e-a48b836357eb}, !- Inlet Port
  {8c01ae67-9da4-49e9-b61e-2ddf1f3338ee}; !- Outlet Port

OS:Connection,
  {8c01ae67-9da4-49e9-b61e-2ddf1f3338ee}, !- Handle
  Connection 143,                         !- Name
  {3f8a96de-d8a8-4ba3-913b-481995742b66}, !- Source Object
  3,                                      !- Outlet Port
  {481a4d61-9ccc-4b6c-982e-622e4bb418cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06c17653-238e-4aa7-916e-a48b836357eb}, !- Handle
  Connection 144,                         !- Name
  {c79d06dd-219c-4208-a8e3-f9f7a27c65ef}, !- Source Object
  10,                                     !- Outlet Port
  {3f8a96de-d8a8-4ba3-913b-481995742b66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f98d97f-7e71-42e9-81bf-6fa1613aeabe}, !- Handle
  Node 239,                               !- Name
  {763ce418-291f-4dbc-bdaa-b5056f1b0680}, !- Inlet Port
  {a725428e-3535-48c8-80f1-646fbe574660}; !- Outlet Port

OS:Node,
  {d5cc5470-7e13-4ac3-b385-9047e8b86fae}, !- Handle
  Node 240,                               !- Name
  {dec72334-a767-4074-a806-a6888351ce0c}, !- Inlet Port
  {aca3c160-b019-4afa-86aa-1be6688e2a05}; !- Outlet Port

OS:Connection,
  {a725428e-3535-48c8-80f1-646fbe574660}, !- Handle
  Connection 419,                         !- Name
  {6f98d97f-7e71-42e9-81bf-6fa1613aeabe}, !- Source Object
  3,                                      !- Outlet Port
  {02aa30f6-1da4-42c9-ba7f-263b287ea7ef}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dec72334-a767-4074-a806-a6888351ce0c}, !- Handle
  Connection 437,                         !- Name
  {02aa30f6-1da4-42c9-ba7f-263b287ea7ef}, !- Source Object
  6,                                      !- Outlet Port
  {d5cc5470-7e13-4ac3-b385-9047e8b86fae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c242ee95-1bbb-4f3b-be02-63e8a6f45e0a}, !- Handle
  Node 256,                               !- Name
  {d96bb714-2417-4082-bf67-dba0f4838f0d}, !- Inlet Port
  {815bde12-48b6-4e69-a66c-4e6eecd5f4ad}; !- Outlet Port

OS:Connection,
  {d96bb714-2417-4082-bf67-dba0f4838f0d}, !- Handle
  Connection 537,                         !- Name
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  12,                                     !- Outlet Port
  {c242ee95-1bbb-4f3b-be02-63e8a6f45e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd8f2019-3fc8-4623-bc96-5e8b590f661e}, !- Handle
  Node 282,                               !- Name
  {68f9f904-e220-4556-8b79-4fdac1f48263}, !- Inlet Port
  {5de49cf7-8d5f-4885-81dc-26520ee20891}; !- Outlet Port

OS:Connection,
  {815bde12-48b6-4e69-a66c-4e6eecd5f4ad}, !- Handle
  Connection 538,                         !- Name
  {c242ee95-1bbb-4f3b-be02-63e8a6f45e0a}, !- Source Object
  3,                                      !- Outlet Port
  {ba896422-08d4-42ab-a831-1d39a5d7a058}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {68f9f904-e220-4556-8b79-4fdac1f48263}, !- Handle
  Connection 539,                         !- Name
  {ba896422-08d4-42ab-a831-1d39a5d7a058}, !- Source Object
  11,                                     !- Outlet Port
  {fd8f2019-3fc8-4623-bc96-5e8b590f661e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5de49cf7-8d5f-4885-81dc-26520ee20891}, !- Handle
  Connection 540,                         !- Name
  {fd8f2019-3fc8-4623-bc96-5e8b590f661e}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {79c476e4-6576-4738-97b4-beeacc6a681b}, ! Handle
  Zone HVAC Four Pipe Fan Coil 10,        ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ConstantFanVariableFlow,                ! Capacity Control Method
  autosize,                               ! Maximum Supply Air Flow Rate {m3/s}
  ,                                       ! Low Speed Supply Air Flow Ratio
  ,                                       ! Medium Speed Supply Air Flow Ratio
  Autosize,                               ! Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, ! Outdoor Air Schedule Name
  {64eab260-42fc-483f-b6b4-03c859f24e40}, ! Air Inlet Node Name
  {0ea0833d-8799-46dc-870c-a8b7f3dfc2dc}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  {fe94e507-6b6d-47f2-8368-92414f02e00a}, ! Supply Air Fan Name
  {6b5135df-1f39-4591-b817-8aa50695d168}, ! Cooling Coil Name
  autosize,                               ! Maximum Cold Water Flow Rate {m3/s}
  ,                                       ! Minimum Cold Water Flow Rate {m3/s}
  ,                                       ! Cooling Convergence Tolerance
  {49f4444d-1b07-421b-a6ae-3f41c498d83f}, ! Heating Coil Name
  autosize,                               ! Maximum Hot Water Flow Rate {m3/s}
  ,                                       ! Minimum Hot Water Flow Rate {m3/s}
  ;                                       ! Heating Convergence Tolerance

OS:Fan:ConstantVolume,
  {fe94e507-6b6d-47f2-8368-92414f02e00a}, ! Handle
  Fan Constant Volume 14,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {6b5135df-1f39-4591-b817-8aa50695d168}, ! Handle
  Coil Cooling Water 10,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1eeb2ffa-0ac7-41a2-9349-09a4fb1ff2b4}, ! Water Inlet Node Name
  {6742bd98-d309-4513-9e97-4ed45566d3d5}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {49f4444d-1b07-421b-a6ae-3f41c498d83f}, ! Handle
  Coil Heating Water 10,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {06eeda32-d3be-4a33-8392-007f0801c0a6}, ! Water Inlet Node Name
  {586a9ac4-ab00-47d8-a6d4-cd575af6c44d}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {2b344828-1df5-49b8-9707-c559a637a40b}, !- Handle
  Node 49,                                !- Name
  {44d2e333-f3fa-4682-8124-8f24fc946ed1}, !- Inlet Port
  {64eab260-42fc-483f-b6b4-03c859f24e40}; !- Outlet Port

OS:Connection,
  {44d2e333-f3fa-4682-8124-8f24fc946ed1}, !- Handle
  Connection 49,                          !- Name
  {2c6d260f-528f-40c8-9842-b05f74864e19}, !- Source Object
  3,                                      !- Outlet Port
  {2b344828-1df5-49b8-9707-c559a637a40b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64eab260-42fc-483f-b6b4-03c859f24e40}, !- Handle
  Connection 50,                          !- Name
  {2b344828-1df5-49b8-9707-c559a637a40b}, !- Source Object
  3,                                      !- Outlet Port
  {79c476e4-6576-4738-97b4-beeacc6a681b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d0495110-3932-4468-9ff2-a7578e2d4112}, !- Handle
  Node 50,                                !- Name
  {0ea0833d-8799-46dc-870c-a8b7f3dfc2dc}, !- Inlet Port
  {ed47be24-fe92-40ce-8ec7-31c0f35ff5f4}; !- Outlet Port

OS:Connection,
  {ed47be24-fe92-40ce-8ec7-31c0f35ff5f4}, !- Handle
  Connection 51,                          !- Name
  {d0495110-3932-4468-9ff2-a7578e2d4112}, !- Source Object
  3,                                      !- Outlet Port
  {d328f0a7-8a69-48b5-af70-4fcccd96ea47}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ea0833d-8799-46dc-870c-a8b7f3dfc2dc}, !- Handle
  Connection 52,                          !- Name
  {79c476e4-6576-4738-97b4-beeacc6a681b}, !- Source Object
  10,                                     !- Outlet Port
  {d0495110-3932-4468-9ff2-a7578e2d4112}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {100857bf-65ea-4d06-84cb-e4b18bd431f7}, !- Handle
  Node 184,                               !- Name
  {a5a1095b-6e81-4d79-86e7-aa9a3a81b242}, !- Inlet Port
  {06eeda32-d3be-4a33-8392-007f0801c0a6}; !- Outlet Port

OS:Node,
  {0d035972-749a-462d-95ab-277245e95de0}, !- Handle
  Node 190,                               !- Name
  {586a9ac4-ab00-47d8-a6d4-cd575af6c44d}, !- Inlet Port
  {ea5077ec-e36b-41ac-b619-6dc3f3dd87a5}; !- Outlet Port

OS:Connection,
  {06eeda32-d3be-4a33-8392-007f0801c0a6}, !- Handle
  Connection 338,                         !- Name
  {100857bf-65ea-4d06-84cb-e4b18bd431f7}, !- Source Object
  3,                                      !- Outlet Port
  {49f4444d-1b07-421b-a6ae-3f41c498d83f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {586a9ac4-ab00-47d8-a6d4-cd575af6c44d}, !- Handle
  Connection 415,                         !- Name
  {49f4444d-1b07-421b-a6ae-3f41c498d83f}, !- Source Object
  6,                                      !- Outlet Port
  {0d035972-749a-462d-95ab-277245e95de0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a07e7fe-cdf2-4c51-98d2-6e6ad1d4fa9f}, !- Handle
  Node 283,                               !- Name
  {fb4478a4-9bb8-4e15-bb5b-16043e728f4a}, !- Inlet Port
  {1eeb2ffa-0ac7-41a2-9349-09a4fb1ff2b4}; !- Outlet Port

OS:Connection,
  {fb4478a4-9bb8-4e15-bb5b-16043e728f4a}, !- Handle
  Connection 541,                         !- Name
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  13,                                     !- Outlet Port
  {4a07e7fe-cdf2-4c51-98d2-6e6ad1d4fa9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a8b1f14-5268-4141-aca9-de64173a1a6d}, !- Handle
  Node 284,                               !- Name
  {6742bd98-d309-4513-9e97-4ed45566d3d5}, !- Inlet Port
  {aca10274-bc64-45d0-a127-a89d9ed7da7c}; !- Outlet Port

OS:Connection,
  {1eeb2ffa-0ac7-41a2-9349-09a4fb1ff2b4}, !- Handle
  Connection 542,                         !- Name
  {4a07e7fe-cdf2-4c51-98d2-6e6ad1d4fa9f}, !- Source Object
  3,                                      !- Outlet Port
  {6b5135df-1f39-4591-b817-8aa50695d168}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6742bd98-d309-4513-9e97-4ed45566d3d5}, !- Handle
  Connection 543,                         !- Name
  {6b5135df-1f39-4591-b817-8aa50695d168}, !- Source Object
  11,                                     !- Outlet Port
  {2a8b1f14-5268-4141-aca9-de64173a1a6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aca10274-bc64-45d0-a127-a89d9ed7da7c}, !- Handle
  Connection 544,                         !- Name
  {2a8b1f14-5268-4141-aca9-de64173a1a6d}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {b2fda083-6c7a-4627-96f4-52b588ecd0f7}, ! Handle
  Zone HVAC Four Pipe Fan Coil 11,        ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ConstantFanVariableFlow,                ! Capacity Control Method
  autosize,                               ! Maximum Supply Air Flow Rate {m3/s}
  ,                                       ! Low Speed Supply Air Flow Ratio
  0.66,                                   ! Medium Speed Supply Air Flow Ratio
  Autosize,                               ! Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, ! Outdoor Air Schedule Name
  {b22dec27-5f66-4981-b629-45e95ee04d44}, ! Air Inlet Node Name
  {519fc7ae-c151-4734-b4c5-5402d9ab68e0}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  {5e077cf4-3c64-4dff-abfa-3b85b8957e88}, ! Supply Air Fan Name
  {2f151f01-0a8c-48b0-bd5d-956df912374a}, ! Cooling Coil Name
  autosize,                               ! Maximum Cold Water Flow Rate {m3/s}
  ,                                       ! Minimum Cold Water Flow Rate {m3/s}
  ,                                       ! Cooling Convergence Tolerance
  {1b7c6b02-d758-41d4-9642-e7b2b2b99e66}, ! Heating Coil Name
  autosize,                               ! Maximum Hot Water Flow Rate {m3/s}
  ,                                       ! Minimum Hot Water Flow Rate {m3/s}
  ;                                       ! Heating Convergence Tolerance

OS:Fan:ConstantVolume,
  {5e077cf4-3c64-4dff-abfa-3b85b8957e88}, ! Handle
  Fan Constant Volume 15,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {2f151f01-0a8c-48b0-bd5d-956df912374a}, ! Handle
  Coil Cooling Water 11,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9560c11a-1079-48ea-856b-66f1fc16e9b3}, ! Water Inlet Node Name
  {5a8518c6-26ce-4052-9a1c-39d4363ea154}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {1b7c6b02-d758-41d4-9642-e7b2b2b99e66}, ! Handle
  Coil Heating Water 11,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {3e3cffc5-f38d-4cb6-aa6f-bb00dbb029a3}, ! Water Inlet Node Name
  {e737a872-04a3-4b7d-af84-f54f41c03ff1}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {71d2838e-8e4a-4563-8a8c-3fe384fad6b4}, !- Handle
  Node 51,                                !- Name
  {2c420e1e-55b5-4ce2-b51c-c8a901d339c5}, !- Inlet Port
  {b22dec27-5f66-4981-b629-45e95ee04d44}; !- Outlet Port

OS:Connection,
  {2c420e1e-55b5-4ce2-b51c-c8a901d339c5}, !- Handle
  Connection 53,                          !- Name
  {9cdf16a8-d709-4917-85c8-689842c6b22d}, !- Source Object
  3,                                      !- Outlet Port
  {71d2838e-8e4a-4563-8a8c-3fe384fad6b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b22dec27-5f66-4981-b629-45e95ee04d44}, !- Handle
  Connection 54,                          !- Name
  {71d2838e-8e4a-4563-8a8c-3fe384fad6b4}, !- Source Object
  3,                                      !- Outlet Port
  {b2fda083-6c7a-4627-96f4-52b588ecd0f7}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4c678ead-505b-446f-849f-96aec782adee}, !- Handle
  Node 52,                                !- Name
  {519fc7ae-c151-4734-b4c5-5402d9ab68e0}, !- Inlet Port
  {2b41d0a3-bec6-46af-8e69-fec5aa1b9881}; !- Outlet Port

OS:Connection,
  {2b41d0a3-bec6-46af-8e69-fec5aa1b9881}, !- Handle
  Connection 55,                          !- Name
  {4c678ead-505b-446f-849f-96aec782adee}, !- Source Object
  3,                                      !- Outlet Port
  {a41d65aa-4f6c-4c91-b41f-7a999f7fdf87}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {519fc7ae-c151-4734-b4c5-5402d9ab68e0}, !- Handle
  Connection 56,                          !- Name
  {b2fda083-6c7a-4627-96f4-52b588ecd0f7}, !- Source Object
  10,                                     !- Outlet Port
  {4c678ead-505b-446f-849f-96aec782adee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73a71131-77ae-4dbf-a38a-673bdfa464c7}, !- Handle
  Node 191,                               !- Name
  {2aff37d5-abe7-40a4-ba03-f408edd656b5}, !- Inlet Port
  {3e3cffc5-f38d-4cb6-aa6f-bb00dbb029a3}; !- Outlet Port

OS:Node,
  {3e44567e-41c2-4bdf-91f4-9c2236c12183}, !- Handle
  Node 192,                               !- Name
  {e737a872-04a3-4b7d-af84-f54f41c03ff1}, !- Inlet Port
  {f49e2a61-f3d8-4d58-be1f-cd2868d21258}; !- Outlet Port

OS:Connection,
  {3e3cffc5-f38d-4cb6-aa6f-bb00dbb029a3}, !- Handle
  Connection 342,                         !- Name
  {73a71131-77ae-4dbf-a38a-673bdfa464c7}, !- Source Object
  3,                                      !- Outlet Port
  {1b7c6b02-d758-41d4-9642-e7b2b2b99e66}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e737a872-04a3-4b7d-af84-f54f41c03ff1}, !- Handle
  Connection 411,                         !- Name
  {1b7c6b02-d758-41d4-9642-e7b2b2b99e66}, !- Source Object
  6,                                      !- Outlet Port
  {3e44567e-41c2-4bdf-91f4-9c2236c12183}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfd0fc49-8c14-46d9-82a2-a6f056a2f378}, !- Handle
  Node 285,                               !- Name
  {c62889a8-8714-4d6e-96fa-dc9b27939ec7}, !- Inlet Port
  {9560c11a-1079-48ea-856b-66f1fc16e9b3}; !- Outlet Port

OS:Connection,
  {c62889a8-8714-4d6e-96fa-dc9b27939ec7}, !- Handle
  Connection 545,                         !- Name
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  14,                                     !- Outlet Port
  {bfd0fc49-8c14-46d9-82a2-a6f056a2f378}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3912f090-1939-4b2f-b31e-b3548c190e31}, !- Handle
  Node 286,                               !- Name
  {5a8518c6-26ce-4052-9a1c-39d4363ea154}, !- Inlet Port
  {7f070441-5ab6-4ae9-89c7-b78d95c01b48}; !- Outlet Port

OS:Connection,
  {9560c11a-1079-48ea-856b-66f1fc16e9b3}, !- Handle
  Connection 546,                         !- Name
  {bfd0fc49-8c14-46d9-82a2-a6f056a2f378}, !- Source Object
  3,                                      !- Outlet Port
  {2f151f01-0a8c-48b0-bd5d-956df912374a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5a8518c6-26ce-4052-9a1c-39d4363ea154}, !- Handle
  Connection 547,                         !- Name
  {2f151f01-0a8c-48b0-bd5d-956df912374a}, !- Source Object
  11,                                     !- Outlet Port
  {3912f090-1939-4b2f-b31e-b3548c190e31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f070441-5ab6-4ae9-89c7-b78d95c01b48}, !- Handle
  Connection 548,                         !- Name
  {3912f090-1939-4b2f-b31e-b3548c190e31}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {c3636dd1-5d4a-474a-9deb-085ac8110c0c}, ! Handle
  Zone HVAC Four Pipe Fan Coil 12,        ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ConstantFanVariableFlow,                ! Capacity Control Method
  autosize,                               ! Maximum Supply Air Flow Rate {m3/s}
  ,                                       ! Low Speed Supply Air Flow Ratio
  ,                                       ! Medium Speed Supply Air Flow Ratio
  Autosize,                               ! Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, ! Outdoor Air Schedule Name
  {37d99bb6-9e3e-46ed-ae6b-7d77bfaa5531}, ! Air Inlet Node Name
  {855c7251-2948-4dc4-8f1e-45ecdfcc3d0e}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  {6a9efde3-524b-4057-a68d-b54d46766df9}, ! Supply Air Fan Name
  {d59f3d1f-1665-4934-b4fa-c7734a08eba1}, ! Cooling Coil Name
  autosize,                               ! Maximum Cold Water Flow Rate {m3/s}
  ,                                       ! Minimum Cold Water Flow Rate {m3/s}
  ,                                       ! Cooling Convergence Tolerance
  {e2f7600b-bb32-4cd8-9c1c-659550b15e80}, ! Heating Coil Name
  autosize,                               ! Maximum Hot Water Flow Rate {m3/s}
  ,                                       ! Minimum Hot Water Flow Rate {m3/s}
  ;                                       ! Heating Convergence Tolerance

OS:Fan:ConstantVolume,
  {6a9efde3-524b-4057-a68d-b54d46766df9}, ! Handle
  Fan Constant Volume 16,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {d59f3d1f-1665-4934-b4fa-c7734a08eba1}, ! Handle
  Coil Cooling Water 12,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {449d34c7-a798-46d5-a0af-2d8d04902341}, ! Water Inlet Node Name
  {39e6b601-dd1b-42aa-ae6e-bc344f49ae84}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {e2f7600b-bb32-4cd8-9c1c-659550b15e80}, ! Handle
  Coil Heating Water 12,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {5f8c610e-6471-40f7-a350-fdffd0d77e3b}, ! Water Inlet Node Name
  {6eff8927-3e9c-4c88-95a3-aa2cb846bd2f}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {f43541a0-7ee9-471d-9f9a-e1736d594a5d}, !- Handle
  Node 193,                               !- Name
  {4284e1b3-1b63-434d-8ab4-6354a3b5d069}, !- Inlet Port
  {37d99bb6-9e3e-46ed-ae6b-7d77bfaa5531}; !- Outlet Port

OS:Connection,
  {4284e1b3-1b63-434d-8ab4-6354a3b5d069}, !- Handle
  Connection 344,                         !- Name
  {ed63c6de-e88f-45aa-a9a4-9008c4bdeb7e}, !- Source Object
  3,                                      !- Outlet Port
  {f43541a0-7ee9-471d-9f9a-e1736d594a5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37d99bb6-9e3e-46ed-ae6b-7d77bfaa5531}, !- Handle
  Connection 345,                         !- Name
  {f43541a0-7ee9-471d-9f9a-e1736d594a5d}, !- Source Object
  3,                                      !- Outlet Port
  {c3636dd1-5d4a-474a-9deb-085ac8110c0c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8d370c6d-7b7a-4565-a519-c8680e60b05c}, !- Handle
  Node 194,                               !- Name
  {855c7251-2948-4dc4-8f1e-45ecdfcc3d0e}, !- Inlet Port
  {f0a4767c-acc4-4d23-a772-50cfc3bab3d7}; !- Outlet Port

OS:Connection,
  {f0a4767c-acc4-4d23-a772-50cfc3bab3d7}, !- Handle
  Connection 346,                         !- Name
  {8d370c6d-7b7a-4565-a519-c8680e60b05c}, !- Source Object
  3,                                      !- Outlet Port
  {9432cd5a-94e2-4939-9ee8-80916e5026a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {855c7251-2948-4dc4-8f1e-45ecdfcc3d0e}, !- Handle
  Connection 347,                         !- Name
  {c3636dd1-5d4a-474a-9deb-085ac8110c0c}, !- Source Object
  10,                                     !- Outlet Port
  {8d370c6d-7b7a-4565-a519-c8680e60b05c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be4c13f1-db66-42f2-9c10-f31c903c6546}, !- Handle
  Node 195,                               !- Name
  {2caade10-bba4-4b4b-9a25-3a4cc0cf9f31}, !- Inlet Port
  {5f8c610e-6471-40f7-a350-fdffd0d77e3b}; !- Outlet Port

OS:Node,
  {11cf75cd-3c12-44fe-8f8c-d6842f80cf01}, !- Handle
  Node 196,                               !- Name
  {6eff8927-3e9c-4c88-95a3-aa2cb846bd2f}, !- Inlet Port
  {bd305c11-01f5-4051-9ee6-e41e95f22764}; !- Outlet Port

OS:Connection,
  {5f8c610e-6471-40f7-a350-fdffd0d77e3b}, !- Handle
  Connection 350,                         !- Name
  {be4c13f1-db66-42f2-9c10-f31c903c6546}, !- Source Object
  3,                                      !- Outlet Port
  {e2f7600b-bb32-4cd8-9c1c-659550b15e80}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6eff8927-3e9c-4c88-95a3-aa2cb846bd2f}, !- Handle
  Connection 403,                         !- Name
  {e2f7600b-bb32-4cd8-9c1c-659550b15e80}, !- Source Object
  6,                                      !- Outlet Port
  {11cf75cd-3c12-44fe-8f8c-d6842f80cf01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c82dfa9-ba90-45e4-b9e2-b147619844df}, !- Handle
  Node 287,                               !- Name
  {c27c7dac-d7af-4dd3-8a99-ddb8235f190c}, !- Inlet Port
  {449d34c7-a798-46d5-a0af-2d8d04902341}; !- Outlet Port

OS:Connection,
  {c27c7dac-d7af-4dd3-8a99-ddb8235f190c}, !- Handle
  Connection 549,                         !- Name
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  15,                                     !- Outlet Port
  {3c82dfa9-ba90-45e4-b9e2-b147619844df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c49dfba5-f730-4d30-8e66-585d68294c15}, !- Handle
  Node 288,                               !- Name
  {39e6b601-dd1b-42aa-ae6e-bc344f49ae84}, !- Inlet Port
  {ce066b7e-2aeb-494e-86f0-59f15de18f1d}; !- Outlet Port

OS:Connection,
  {449d34c7-a798-46d5-a0af-2d8d04902341}, !- Handle
  Connection 550,                         !- Name
  {3c82dfa9-ba90-45e4-b9e2-b147619844df}, !- Source Object
  3,                                      !- Outlet Port
  {d59f3d1f-1665-4934-b4fa-c7734a08eba1}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {39e6b601-dd1b-42aa-ae6e-bc344f49ae84}, !- Handle
  Connection 551,                         !- Name
  {d59f3d1f-1665-4934-b4fa-c7734a08eba1}, !- Source Object
  11,                                     !- Outlet Port
  {c49dfba5-f730-4d30-8e66-585d68294c15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce066b7e-2aeb-494e-86f0-59f15de18f1d}, !- Handle
  Connection 552,                         !- Name
  {c49dfba5-f730-4d30-8e66-585d68294c15}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {c1e929ce-c0a3-4f92-93f8-f913829d4e87}, ! Handle
  Zone HVAC Four Pipe Fan Coil 13,        ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ConstantFanVariableFlow,                ! Capacity Control Method
  autosize,                               ! Maximum Supply Air Flow Rate {m3/s}
  ,                                       ! Low Speed Supply Air Flow Ratio
  ,                                       ! Medium Speed Supply Air Flow Ratio
  Autosize,                               ! Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, ! Outdoor Air Schedule Name
  {295ee586-45e3-45ff-9bf2-42938b105957}, ! Air Inlet Node Name
  {4cde2278-75f6-4c46-9347-10f3354ad4ea}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  {cb441bee-b048-441a-8618-a52b09a9aa65}, ! Supply Air Fan Name
  {a707cac1-ecf6-4154-b45a-fce0e4871208}, ! Cooling Coil Name
  autosize,                               ! Maximum Cold Water Flow Rate {m3/s}
  ,                                       ! Minimum Cold Water Flow Rate {m3/s}
  ,                                       ! Cooling Convergence Tolerance
  {dc443094-9783-4baf-9448-10c2424e0425}, ! Heating Coil Name
  autosize,                               ! Maximum Hot Water Flow Rate {m3/s}
  ,                                       ! Minimum Hot Water Flow Rate {m3/s}
  ;                                       ! Heating Convergence Tolerance

OS:Fan:ConstantVolume,
  {cb441bee-b048-441a-8618-a52b09a9aa65}, ! Handle
  Fan Constant Volume 17,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {a707cac1-ecf6-4154-b45a-fce0e4871208}, ! Handle
  Coil Cooling Water 13,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {4e19e6c4-2d48-4a6a-9c04-d09a1370a05d}, ! Water Inlet Node Name
  {89b5ba2a-f86a-48f8-8eb4-76ed7d8ea9a8}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {dc443094-9783-4baf-9448-10c2424e0425}, ! Handle
  Coil Heating Water 13,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {0e9d2e01-2632-4681-9a40-554553a33f9e}, ! Water Inlet Node Name
  {723bda13-c768-43a3-98f8-0f767a3528fa}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {fd7ba5ab-4904-424c-aa61-4874bd3d6fa3}, !- Handle
  Node 53,                                !- Name
  {a2ebbde2-1295-4fdc-b3ad-d077a8a3d8c0}, !- Inlet Port
  {295ee586-45e3-45ff-9bf2-42938b105957}; !- Outlet Port

OS:Connection,
  {a2ebbde2-1295-4fdc-b3ad-d077a8a3d8c0}, !- Handle
  Connection 57,                          !- Name
  {822a3b0f-df3a-4744-846e-a63b07a971cc}, !- Source Object
  3,                                      !- Outlet Port
  {fd7ba5ab-4904-424c-aa61-4874bd3d6fa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {295ee586-45e3-45ff-9bf2-42938b105957}, !- Handle
  Connection 58,                          !- Name
  {fd7ba5ab-4904-424c-aa61-4874bd3d6fa3}, !- Source Object
  3,                                      !- Outlet Port
  {c1e929ce-c0a3-4f92-93f8-f913829d4e87}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {06d9f885-bd20-4c6d-9adc-bc861a8a642f}, !- Handle
  Node 54,                                !- Name
  {4cde2278-75f6-4c46-9347-10f3354ad4ea}, !- Inlet Port
  {cefb8a09-c802-4cb7-9f30-399727011f47}; !- Outlet Port

OS:Connection,
  {cefb8a09-c802-4cb7-9f30-399727011f47}, !- Handle
  Connection 59,                          !- Name
  {06d9f885-bd20-4c6d-9adc-bc861a8a642f}, !- Source Object
  3,                                      !- Outlet Port
  {9895fdf4-7666-468d-93c4-8be38488a7f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4cde2278-75f6-4c46-9347-10f3354ad4ea}, !- Handle
  Connection 60,                          !- Name
  {c1e929ce-c0a3-4f92-93f8-f913829d4e87}, !- Source Object
  10,                                     !- Outlet Port
  {06d9f885-bd20-4c6d-9adc-bc861a8a642f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1ead9ba-76d0-46fd-83d0-c5f757624cb5}, !- Handle
  Node 197,                               !- Name
  {71ce4f44-e4e5-4635-b12e-8804827b6599}, !- Inlet Port
  {0e9d2e01-2632-4681-9a40-554553a33f9e}; !- Outlet Port

OS:Node,
  {b1522fef-76cd-4a75-acd7-59e08311ced9}, !- Handle
  Node 198,                               !- Name
  {723bda13-c768-43a3-98f8-0f767a3528fa}, !- Inlet Port
  {d3ad3d1b-591a-49eb-83cd-85364d9b8875}; !- Outlet Port

OS:Connection,
  {0e9d2e01-2632-4681-9a40-554553a33f9e}, !- Handle
  Connection 354,                         !- Name
  {d1ead9ba-76d0-46fd-83d0-c5f757624cb5}, !- Source Object
  3,                                      !- Outlet Port
  {dc443094-9783-4baf-9448-10c2424e0425}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {723bda13-c768-43a3-98f8-0f767a3528fa}, !- Handle
  Connection 395,                         !- Name
  {dc443094-9783-4baf-9448-10c2424e0425}, !- Source Object
  6,                                      !- Outlet Port
  {b1522fef-76cd-4a75-acd7-59e08311ced9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89341b3a-ac92-48a2-9af9-707ce99f5df3}, !- Handle
  Node 289,                               !- Name
  {28a74ab8-8d78-4a27-b2da-9b464ebd1af4}, !- Inlet Port
  {4e19e6c4-2d48-4a6a-9c04-d09a1370a05d}; !- Outlet Port

OS:Connection,
  {28a74ab8-8d78-4a27-b2da-9b464ebd1af4}, !- Handle
  Connection 553,                         !- Name
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  16,                                     !- Outlet Port
  {89341b3a-ac92-48a2-9af9-707ce99f5df3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6472a785-e25b-4545-a7bc-29c5391b9096}, !- Handle
  Node 290,                               !- Name
  {89b5ba2a-f86a-48f8-8eb4-76ed7d8ea9a8}, !- Inlet Port
  {7c9f2578-cf6a-4fc0-885f-0fe5c14814e6}; !- Outlet Port

OS:Connection,
  {4e19e6c4-2d48-4a6a-9c04-d09a1370a05d}, !- Handle
  Connection 554,                         !- Name
  {89341b3a-ac92-48a2-9af9-707ce99f5df3}, !- Source Object
  3,                                      !- Outlet Port
  {a707cac1-ecf6-4154-b45a-fce0e4871208}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {89b5ba2a-f86a-48f8-8eb4-76ed7d8ea9a8}, !- Handle
  Connection 555,                         !- Name
  {a707cac1-ecf6-4154-b45a-fce0e4871208}, !- Source Object
  11,                                     !- Outlet Port
  {6472a785-e25b-4545-a7bc-29c5391b9096}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c9f2578-cf6a-4fc0-885f-0fe5c14814e6}, !- Handle
  Connection 556,                         !- Name
  {6472a785-e25b-4545-a7bc-29c5391b9096}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {a8d9512f-98a7-426e-a4f5-99f161c752c9}, ! Handle
  Zone HVAC Four Pipe Fan Coil 14,        ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ConstantFanVariableFlow,                ! Capacity Control Method
  autosize,                               ! Maximum Supply Air Flow Rate {m3/s}
  ,                                       ! Low Speed Supply Air Flow Ratio
  ,                                       ! Medium Speed Supply Air Flow Ratio
  Autosize,                               ! Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, ! Outdoor Air Schedule Name
  {0f325f14-764e-474f-94fe-e0bec6b120ce}, ! Air Inlet Node Name
  {c70cba9b-6554-410d-97c0-7b8ca63a7d26}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  {968294ab-4425-4633-9180-c2ff537c64c7}, ! Supply Air Fan Name
  {80a7e0ce-1cd8-4eb3-b969-04dcba2dcfd6}, ! Cooling Coil Name
  autosize,                               ! Maximum Cold Water Flow Rate {m3/s}
  ,                                       ! Minimum Cold Water Flow Rate {m3/s}
  ,                                       ! Cooling Convergence Tolerance
  {bac514ea-5a62-4844-9b3b-fa6be9da661c}, ! Heating Coil Name
  autosize,                               ! Maximum Hot Water Flow Rate {m3/s}
  ,                                       ! Minimum Hot Water Flow Rate {m3/s}
  ;                                       ! Heating Convergence Tolerance

OS:Fan:ConstantVolume,
  {968294ab-4425-4633-9180-c2ff537c64c7}, ! Handle
  Fan Constant Volume 18,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {80a7e0ce-1cd8-4eb3-b969-04dcba2dcfd6}, ! Handle
  Coil Cooling Water 14,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {f3180a67-4dbd-4222-8eec-527cbeac90ac}, ! Water Inlet Node Name
  {0ed99742-dc57-4e74-983a-aeb40c45edde}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {bac514ea-5a62-4844-9b3b-fa6be9da661c}, ! Handle
  Coil Heating Water 14,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {701b7be3-683e-423f-a38d-aeaf890f7f48}, ! Water Inlet Node Name
  {03535b87-4dd0-45e8-895b-55efbe037a30}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {0c8535a5-9b88-4a78-ad22-8b0d19870e6a}, !- Handle
  Node 55,                                !- Name
  {86314fc2-7eb0-46fa-9f8c-57229ebb1de5}, !- Inlet Port
  {0f325f14-764e-474f-94fe-e0bec6b120ce}; !- Outlet Port

OS:Connection,
  {86314fc2-7eb0-46fa-9f8c-57229ebb1de5}, !- Handle
  Connection 61,                          !- Name
  {4d9c71dd-fab8-46a7-b1da-75a6d4e1107d}, !- Source Object
  3,                                      !- Outlet Port
  {0c8535a5-9b88-4a78-ad22-8b0d19870e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f325f14-764e-474f-94fe-e0bec6b120ce}, !- Handle
  Connection 62,                          !- Name
  {0c8535a5-9b88-4a78-ad22-8b0d19870e6a}, !- Source Object
  3,                                      !- Outlet Port
  {a8d9512f-98a7-426e-a4f5-99f161c752c9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {40e69135-5eea-43cc-be79-38dfefc73acf}, !- Handle
  Node 56,                                !- Name
  {c70cba9b-6554-410d-97c0-7b8ca63a7d26}, !- Inlet Port
  {55e4e80f-2864-4fef-b802-48e7b213c7c9}; !- Outlet Port

OS:Connection,
  {55e4e80f-2864-4fef-b802-48e7b213c7c9}, !- Handle
  Connection 63,                          !- Name
  {40e69135-5eea-43cc-be79-38dfefc73acf}, !- Source Object
  3,                                      !- Outlet Port
  {2506ec26-49b5-4739-9bb3-02299fc65da7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c70cba9b-6554-410d-97c0-7b8ca63a7d26}, !- Handle
  Connection 64,                          !- Name
  {a8d9512f-98a7-426e-a4f5-99f161c752c9}, !- Source Object
  10,                                     !- Outlet Port
  {40e69135-5eea-43cc-be79-38dfefc73acf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40319f78-e7d7-4369-8bf6-f59dfef39dea}, !- Handle
  Node 199,                               !- Name
  {c63167e6-cfb9-4671-8f88-951fb29d9e05}, !- Inlet Port
  {701b7be3-683e-423f-a38d-aeaf890f7f48}; !- Outlet Port

OS:Node,
  {1c7c2600-169b-4210-a7ed-d994e0f4dbde}, !- Handle
  Node 200,                               !- Name
  {03535b87-4dd0-45e8-895b-55efbe037a30}, !- Inlet Port
  {479529df-f5c5-466f-b645-fb573d321e19}; !- Outlet Port

OS:Connection,
  {701b7be3-683e-423f-a38d-aeaf890f7f48}, !- Handle
  Connection 358,                         !- Name
  {40319f78-e7d7-4369-8bf6-f59dfef39dea}, !- Source Object
  3,                                      !- Outlet Port
  {bac514ea-5a62-4844-9b3b-fa6be9da661c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {03535b87-4dd0-45e8-895b-55efbe037a30}, !- Handle
  Connection 387,                         !- Name
  {bac514ea-5a62-4844-9b3b-fa6be9da661c}, !- Source Object
  6,                                      !- Outlet Port
  {1c7c2600-169b-4210-a7ed-d994e0f4dbde}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c50fc518-a90f-4a8a-8b7a-053485de709d}, !- Handle
  Node 291,                               !- Name
  {9c3faef8-e6e1-44ae-926f-f2750f926d9e}, !- Inlet Port
  {f3180a67-4dbd-4222-8eec-527cbeac90ac}; !- Outlet Port

OS:Connection,
  {9c3faef8-e6e1-44ae-926f-f2750f926d9e}, !- Handle
  Connection 557,                         !- Name
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  17,                                     !- Outlet Port
  {c50fc518-a90f-4a8a-8b7a-053485de709d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00e35e11-9036-45d6-afb1-f603a9fff260}, !- Handle
  Node 292,                               !- Name
  {0ed99742-dc57-4e74-983a-aeb40c45edde}, !- Inlet Port
  {ebefba83-3fc7-48d8-8caa-8a5f153dc00b}; !- Outlet Port

OS:Connection,
  {f3180a67-4dbd-4222-8eec-527cbeac90ac}, !- Handle
  Connection 558,                         !- Name
  {c50fc518-a90f-4a8a-8b7a-053485de709d}, !- Source Object
  3,                                      !- Outlet Port
  {80a7e0ce-1cd8-4eb3-b969-04dcba2dcfd6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0ed99742-dc57-4e74-983a-aeb40c45edde}, !- Handle
  Connection 559,                         !- Name
  {80a7e0ce-1cd8-4eb3-b969-04dcba2dcfd6}, !- Source Object
  11,                                     !- Outlet Port
  {00e35e11-9036-45d6-afb1-f603a9fff260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebefba83-3fc7-48d8-8caa-8a5f153dc00b}, !- Handle
  Connection 560,                         !- Name
  {00e35e11-9036-45d6-afb1-f603a9fff260}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8587c2fc-5793-45db-b007-6fc7cf402c4a}, ! Handle
  OS:ZoneHVAC:PackagedTerminalAirConditioner 1, ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  {9732a40b-ab60-4253-894a-a6ff094493ca}, ! Air Inlet Node Name
  {5f926aa5-dc16-4299-afe5-b769619a04fc}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  Autosize,                               ! Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {16011b08-1167-4efc-8ce5-e918ca82aa6d}, ! Supply Air Fan Name
  {d4def4c7-8a57-4bc8-a03a-abb3075b8c4f}, ! Heating Coil Name
  {71cb44b4-fee8-4868-98f0-648ab3a900c0}, ! Cooling Coil Name
  DrawThrough,                            ! Fan Placement
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}; ! Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {16011b08-1167-4efc-8ce5-e918ca82aa6d}, ! Handle
  OS:Fan:ConstantVolume 4,                ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:Water,
  {d4def4c7-8a57-4bc8-a03a-abb3075b8c4f}, ! Handle
  OS:Coil:Heating:Water 3,                ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {01091f0b-7a1a-44f5-8e4e-14ba72daffa7}, ! Water Inlet Node Name
  {9c70a611-05f4-4f9c-9d68-b654a4d9f372}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Coil:Cooling:DX:SingleSpeed,
  {71cb44b4-fee8-4868-98f0-648ab3a900c0}, ! Handle
  OS:Coil:Cooling:DX:SingleSpeed 4,       ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  Autosize,                               ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  3,                                      ! Rated COP {W/W}
  Autosize,                               ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {1e37831b-2345-4ca2-85ba-bb58308ec951}, ! Total Cooling Capacity Function of Temperature Curve Name
  {fcb06d97-06af-4840-ab44-e8ad20e1ce2b}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {483545dd-f549-42e4-82a4-39c3723ec94f}, ! Energy Input Ratio Function of Temperature Curve Name
  {ed14c832-bd31-4c5f-a733-84c4ed95f7ef}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {28fcd8c3-d5ef-42cf-b02e-01b861f4662b}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  0,                                      ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1e37831b-2345-4ca2-85ba-bb58308ec951}, ! Handle
  OS:Curve:Biquadratic 13,                ! Name
  0.42415000000000003,                    ! Coefficient1 Constant
  0.044260000000000001,                   ! Coefficient2 x
  -0.00042000000000000002,                ! Coefficient3 x**2
  0.0033300000000000001,                  ! Coefficient4 y
  -8.0000000000000007e-05,                ! Coefficient5 y**2
  -0.00021000000000000001,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {fcb06d97-06af-4840-ab44-e8ad20e1ce2b}, ! Handle
  OS:Curve:Quadratic 17,                  ! Name
  0.77136000000000005,                    ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088000000000001,                   ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {483545dd-f549-42e4-82a4-39c3723ec94f}, ! Handle
  OS:Curve:Biquadratic 14,                ! Name
  1.2364900000000001,                     ! Coefficient1 Constant
  -0.024309999999999998,                  ! Coefficient2 x
  0.00056999999999999998,                 ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063000000000000003,                 ! Coefficient5 y**2
  -0.00038000000000000002,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {ed14c832-bd31-4c5f-a733-84c4ed95f7ef}, ! Handle
  OS:Curve:Quadratic 18,                  ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32952999999999999,                   ! Coefficient2 x
  0.12307999999999999,                    ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {28fcd8c3-d5ef-42cf-b02e-01b861f4662b}, ! Handle
  OS:Curve:Quadratic 19,                  ! Name
  0.77100000000000002,                    ! Coefficient1 Constant
  0.22900000000000001,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Node,
  {48fdbeeb-f913-4785-8e96-b3536f21dd07}, !- Handle
  Node 57,                                !- Name
  {88f56c1e-72aa-4841-a3ea-eeecef92a73b}, !- Inlet Port
  {9732a40b-ab60-4253-894a-a6ff094493ca}; !- Outlet Port

OS:Connection,
  {88f56c1e-72aa-4841-a3ea-eeecef92a73b}, !- Handle
  Connection 65,                          !- Name
  {86141ec4-580b-4166-a057-0ced439c5180}, !- Source Object
  3,                                      !- Outlet Port
  {48fdbeeb-f913-4785-8e96-b3536f21dd07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9732a40b-ab60-4253-894a-a6ff094493ca}, !- Handle
  Connection 66,                          !- Name
  {48fdbeeb-f913-4785-8e96-b3536f21dd07}, !- Source Object
  3,                                      !- Outlet Port
  {8587c2fc-5793-45db-b007-6fc7cf402c4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f28823b8-d358-4964-8e97-828012d6d82b}, !- Handle
  Node 58,                                !- Name
  {5f926aa5-dc16-4299-afe5-b769619a04fc}, !- Inlet Port
  {51278b1e-3a05-4c3a-9b2a-0f8ab7251819}; !- Outlet Port

OS:Connection,
  {51278b1e-3a05-4c3a-9b2a-0f8ab7251819}, !- Handle
  Connection 67,                          !- Name
  {f28823b8-d358-4964-8e97-828012d6d82b}, !- Source Object
  3,                                      !- Outlet Port
  {1f03ec7c-9082-4054-afe4-0c504f69d854}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f926aa5-dc16-4299-afe5-b769619a04fc}, !- Handle
  Connection 68,                          !- Name
  {8587c2fc-5793-45db-b007-6fc7cf402c4a}, !- Source Object
  4,                                      !- Outlet Port
  {f28823b8-d358-4964-8e97-828012d6d82b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {c75d96ce-b06f-436f-bbea-45c8dc471952}, ! Handle
  Zone HVAC Four Pipe Fan Coil 15,        ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ConstantFanVariableFlow,                ! Capacity Control Method
  autosize,                               ! Maximum Supply Air Flow Rate {m3/s}
  ,                                       ! Low Speed Supply Air Flow Ratio
  ,                                       ! Medium Speed Supply Air Flow Ratio
  Autosize,                               ! Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, ! Outdoor Air Schedule Name
  {0a202112-d41d-4db4-8835-a794fc1b0080}, ! Air Inlet Node Name
  {73e46888-7b6f-44f9-b51a-49129a077ceb}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  {50b057e3-e0a6-4946-9da7-154aad2bc74a}, ! Supply Air Fan Name
  {40412eb2-06bc-4ca3-9b84-5d9536f17dc4}, ! Cooling Coil Name
  autosize,                               ! Maximum Cold Water Flow Rate {m3/s}
  ,                                       ! Minimum Cold Water Flow Rate {m3/s}
  ,                                       ! Cooling Convergence Tolerance
  {a231e4c1-f441-4e77-9101-c268ad40ffb1}, ! Heating Coil Name
  autosize,                               ! Maximum Hot Water Flow Rate {m3/s}
  ,                                       ! Minimum Hot Water Flow Rate {m3/s}
  ;                                       ! Heating Convergence Tolerance

OS:Fan:ConstantVolume,
  {50b057e3-e0a6-4946-9da7-154aad2bc74a}, ! Handle
  Fan Constant Volume 19,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {40412eb2-06bc-4ca3-9b84-5d9536f17dc4}, ! Handle
  Coil Cooling Water 15,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {4a2e4bfb-74a2-4556-8d98-a693957d8c13}, ! Water Inlet Node Name
  {52c6c27e-b9fe-4cc8-bedf-7d3f808a0a33}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {a231e4c1-f441-4e77-9101-c268ad40ffb1}, ! Handle
  Coil Heating Water 15,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {40af23f0-eb34-42e5-a26d-838d3ffa3d71}, ! Water Inlet Node Name
  {ae9068b1-0783-4185-b5f3-3aac02b0cf55}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {adfc4bdc-1694-4046-9215-4647860c0c4b}, !- Handle
  Node 63,                                !- Name
  {ecd6e3b0-48e3-43ab-855d-62d4e3a93993}, !- Inlet Port
  {0a202112-d41d-4db4-8835-a794fc1b0080}; !- Outlet Port

OS:Connection,
  {ecd6e3b0-48e3-43ab-855d-62d4e3a93993}, !- Handle
  Connection 77,                          !- Name
  {658df6fb-cd94-4766-9fa1-06ca7e0b764c}, !- Source Object
  3,                                      !- Outlet Port
  {adfc4bdc-1694-4046-9215-4647860c0c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a202112-d41d-4db4-8835-a794fc1b0080}, !- Handle
  Connection 78,                          !- Name
  {adfc4bdc-1694-4046-9215-4647860c0c4b}, !- Source Object
  3,                                      !- Outlet Port
  {c75d96ce-b06f-436f-bbea-45c8dc471952}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5f09d321-4938-4cc7-9b19-368eeb0766f1}, !- Handle
  Node 64,                                !- Name
  {73e46888-7b6f-44f9-b51a-49129a077ceb}, !- Inlet Port
  {8c9ac4d6-5061-4ea3-8f27-d7f11b3d8594}; !- Outlet Port

OS:Connection,
  {8c9ac4d6-5061-4ea3-8f27-d7f11b3d8594}, !- Handle
  Connection 79,                          !- Name
  {5f09d321-4938-4cc7-9b19-368eeb0766f1}, !- Source Object
  3,                                      !- Outlet Port
  {dc33e57c-17fc-400d-8810-9d53e4dbe27d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73e46888-7b6f-44f9-b51a-49129a077ceb}, !- Handle
  Connection 80,                          !- Name
  {c75d96ce-b06f-436f-bbea-45c8dc471952}, !- Source Object
  10,                                     !- Outlet Port
  {5f09d321-4938-4cc7-9b19-368eeb0766f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ed34004-ec8c-4c8b-b776-95cbf748427c}, !- Handle
  Node 207,                               !- Name
  {e1f90862-3d7a-4223-93b3-36f374054f5f}, !- Inlet Port
  {40af23f0-eb34-42e5-a26d-838d3ffa3d71}; !- Outlet Port

OS:Node,
  {b5051842-beee-4cd6-82f5-d5eb1722c3a8}, !- Handle
  Node 208,                               !- Name
  {ae9068b1-0783-4185-b5f3-3aac02b0cf55}, !- Inlet Port
  {00a9263b-087b-4c45-bf27-22d979953091}; !- Outlet Port

OS:Connection,
  {40af23f0-eb34-42e5-a26d-838d3ffa3d71}, !- Handle
  Connection 374,                         !- Name
  {4ed34004-ec8c-4c8b-b776-95cbf748427c}, !- Source Object
  3,                                      !- Outlet Port
  {a231e4c1-f441-4e77-9101-c268ad40ffb1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ae9068b1-0783-4185-b5f3-3aac02b0cf55}, !- Handle
  Connection 375,                         !- Name
  {a231e4c1-f441-4e77-9101-c268ad40ffb1}, !- Source Object
  6,                                      !- Outlet Port
  {b5051842-beee-4cd6-82f5-d5eb1722c3a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5433cec-cb72-4b1b-9e23-91a07721b8cc}, !- Handle
  Node 295,                               !- Name
  {5d089edd-6ec2-4927-b5e2-b2be39ff7433}, !- Inlet Port
  {4a2e4bfb-74a2-4556-8d98-a693957d8c13}; !- Outlet Port

OS:Connection,
  {5d089edd-6ec2-4927-b5e2-b2be39ff7433}, !- Handle
  Connection 565,                         !- Name
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  18,                                     !- Outlet Port
  {f5433cec-cb72-4b1b-9e23-91a07721b8cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37a83fe8-29cf-4bee-870d-c18a2fe97de4}, !- Handle
  Node 293,                               !- Name
  {52c6c27e-b9fe-4cc8-bedf-7d3f808a0a33}, !- Inlet Port
  {d4266cbd-ccd7-4127-80aa-3eb324165e41}; !- Outlet Port

OS:Connection,
  {4a2e4bfb-74a2-4556-8d98-a693957d8c13}, !- Handle
  Connection 561,                         !- Name
  {f5433cec-cb72-4b1b-9e23-91a07721b8cc}, !- Source Object
  3,                                      !- Outlet Port
  {40412eb2-06bc-4ca3-9b84-5d9536f17dc4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {52c6c27e-b9fe-4cc8-bedf-7d3f808a0a33}, !- Handle
  Connection 562,                         !- Name
  {40412eb2-06bc-4ca3-9b84-5d9536f17dc4}, !- Source Object
  11,                                     !- Outlet Port
  {37a83fe8-29cf-4bee-870d-c18a2fe97de4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4266cbd-ccd7-4127-80aa-3eb324165e41}, !- Handle
  Connection 563,                         !- Name
  {37a83fe8-29cf-4bee-870d-c18a2fe97de4}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {58aa6e02-cf13-46af-bcf6-780327f54262}, ! Handle
  Zone HVAC Four Pipe Fan Coil 16,        ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ConstantFanVariableFlow,                ! Capacity Control Method
  autosize,                               ! Maximum Supply Air Flow Rate {m3/s}
  ,                                       ! Low Speed Supply Air Flow Ratio
  ,                                       ! Medium Speed Supply Air Flow Ratio
  Autosize,                               ! Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, ! Outdoor Air Schedule Name
  {8f4f268f-c797-4365-b003-ed482da4bc08}, ! Air Inlet Node Name
  {bb3d8bd0-e922-4506-b68e-bd23ac19afdf}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  {2cb7d14f-7c77-4dc2-897f-0811ae93d6ca}, ! Supply Air Fan Name
  {622c6720-fb06-417d-9f38-df3f65e75898}, ! Cooling Coil Name
  autosize,                               ! Maximum Cold Water Flow Rate {m3/s}
  ,                                       ! Minimum Cold Water Flow Rate {m3/s}
  ,                                       ! Cooling Convergence Tolerance
  {bb739261-133f-40dd-a202-f8e2281e2183}, ! Heating Coil Name
  autosize,                               ! Maximum Hot Water Flow Rate {m3/s}
  ,                                       ! Minimum Hot Water Flow Rate {m3/s}
  ;                                       ! Heating Convergence Tolerance

OS:Fan:ConstantVolume,
  {2cb7d14f-7c77-4dc2-897f-0811ae93d6ca}, ! Handle
  Fan Constant Volume 20,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {622c6720-fb06-417d-9f38-df3f65e75898}, ! Handle
  Coil Cooling Water 16,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {47ae3c03-5f43-41ab-951e-e9f783a0c023}, ! Water Inlet Node Name
  {79ff85ac-3bac-4dbd-a6a1-3a2208fdd0ec}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {bb739261-133f-40dd-a202-f8e2281e2183}, ! Handle
  Coil Heating Water 16,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {31e1ed85-80e3-40fc-8a45-8c2575e4df27}, ! Water Inlet Node Name
  {b66c273d-25fd-49ab-8074-d30766cc3869}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {90cbca0d-fcff-4d25-b77e-64b3db1e8d7a}, !- Handle
  Node 65,                                !- Name
  {4047e654-d463-4047-8827-57d771e0f794}, !- Inlet Port
  {8f4f268f-c797-4365-b003-ed482da4bc08}; !- Outlet Port

OS:Connection,
  {4047e654-d463-4047-8827-57d771e0f794}, !- Handle
  Connection 81,                          !- Name
  {dc469a53-f880-4566-bb07-42f825322497}, !- Source Object
  3,                                      !- Outlet Port
  {90cbca0d-fcff-4d25-b77e-64b3db1e8d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f4f268f-c797-4365-b003-ed482da4bc08}, !- Handle
  Connection 82,                          !- Name
  {90cbca0d-fcff-4d25-b77e-64b3db1e8d7a}, !- Source Object
  3,                                      !- Outlet Port
  {58aa6e02-cf13-46af-bcf6-780327f54262}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {11e47064-d434-48e1-a535-89a37270de15}, !- Handle
  Node 66,                                !- Name
  {bb3d8bd0-e922-4506-b68e-bd23ac19afdf}, !- Inlet Port
  {97d7cdc3-7671-4631-8807-de9235355dee}; !- Outlet Port

OS:Connection,
  {97d7cdc3-7671-4631-8807-de9235355dee}, !- Handle
  Connection 83,                          !- Name
  {11e47064-d434-48e1-a535-89a37270de15}, !- Source Object
  3,                                      !- Outlet Port
  {ff9b8836-acb3-4ea2-8331-ea007767e776}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb3d8bd0-e922-4506-b68e-bd23ac19afdf}, !- Handle
  Connection 84,                          !- Name
  {58aa6e02-cf13-46af-bcf6-780327f54262}, !- Source Object
  10,                                     !- Outlet Port
  {11e47064-d434-48e1-a535-89a37270de15}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30ee62e5-96fb-478b-be3f-c7fe54f7460b}, !- Handle
  Node 209,                               !- Name
  {b255652f-1b69-469b-98d9-f8684221ef2b}, !- Inlet Port
  {31e1ed85-80e3-40fc-8a45-8c2575e4df27}; !- Outlet Port

OS:Node,
  {5dc22e3a-152d-4a07-b85a-a54a0c8b9061}, !- Handle
  Node 210,                               !- Name
  {b66c273d-25fd-49ab-8074-d30766cc3869}, !- Inlet Port
  {91d4fbcc-d5cb-4170-ad23-356e023963c8}; !- Outlet Port

OS:Connection,
  {31e1ed85-80e3-40fc-8a45-8c2575e4df27}, !- Handle
  Connection 372,                         !- Name
  {30ee62e5-96fb-478b-be3f-c7fe54f7460b}, !- Source Object
  3,                                      !- Outlet Port
  {bb739261-133f-40dd-a202-f8e2281e2183}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b66c273d-25fd-49ab-8074-d30766cc3869}, !- Handle
  Connection 377,                         !- Name
  {bb739261-133f-40dd-a202-f8e2281e2183}, !- Source Object
  6,                                      !- Outlet Port
  {5dc22e3a-152d-4a07-b85a-a54a0c8b9061}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09dae0ba-9ca5-49b1-894f-16f0531f4c02}, !- Handle
  Node 294,                               !- Name
  {105f9a64-29d5-4503-98ab-d9fdf5f54ebe}, !- Inlet Port
  {47ae3c03-5f43-41ab-951e-e9f783a0c023}; !- Outlet Port

OS:Connection,
  {105f9a64-29d5-4503-98ab-d9fdf5f54ebe}, !- Handle
  Connection 564,                         !- Name
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  19,                                     !- Outlet Port
  {09dae0ba-9ca5-49b1-894f-16f0531f4c02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfcd7bfb-f09b-463e-84b9-f5e456a941fb}, !- Handle
  Node 296,                               !- Name
  {79ff85ac-3bac-4dbd-a6a1-3a2208fdd0ec}, !- Inlet Port
  {77c18fb1-cc27-46b7-baa9-c907e1a08e38}; !- Outlet Port

OS:Connection,
  {47ae3c03-5f43-41ab-951e-e9f783a0c023}, !- Handle
  Connection 566,                         !- Name
  {09dae0ba-9ca5-49b1-894f-16f0531f4c02}, !- Source Object
  3,                                      !- Outlet Port
  {622c6720-fb06-417d-9f38-df3f65e75898}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {79ff85ac-3bac-4dbd-a6a1-3a2208fdd0ec}, !- Handle
  Connection 567,                         !- Name
  {622c6720-fb06-417d-9f38-df3f65e75898}, !- Source Object
  11,                                     !- Outlet Port
  {bfcd7bfb-f09b-463e-84b9-f5e456a941fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77c18fb1-cc27-46b7-baa9-c907e1a08e38}, !- Handle
  Connection 568,                         !- Name
  {bfcd7bfb-f09b-463e-84b9-f5e456a941fb}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {51ee4ecd-87d3-4da5-92c6-0117396e84ce}, ! Handle
  Zone HVAC Four Pipe Fan Coil 17,        ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ConstantFanVariableFlow,                ! Capacity Control Method
  autosize,                               ! Maximum Supply Air Flow Rate {m3/s}
  ,                                       ! Low Speed Supply Air Flow Ratio
  ,                                       ! Medium Speed Supply Air Flow Ratio
  Autosize,                               ! Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, ! Outdoor Air Schedule Name
  {b5e0e37d-d14a-433e-a470-a5c9c77099bf}, ! Air Inlet Node Name
  {a20863b9-b491-4bde-9ee4-ba16b8827a99}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  {b2d0e2ba-164a-4535-8f5e-7d26fe750709}, ! Supply Air Fan Name
  {21dec2d4-4196-4699-a413-dc16a51e40f1}, ! Cooling Coil Name
  autosize,                               ! Maximum Cold Water Flow Rate {m3/s}
  ,                                       ! Minimum Cold Water Flow Rate {m3/s}
  ,                                       ! Cooling Convergence Tolerance
  {580999d5-771d-47d6-a013-5543274ec755}, ! Heating Coil Name
  autosize,                               ! Maximum Hot Water Flow Rate {m3/s}
  ,                                       ! Minimum Hot Water Flow Rate {m3/s}
  ;                                       ! Heating Convergence Tolerance

OS:Fan:ConstantVolume,
  {b2d0e2ba-164a-4535-8f5e-7d26fe750709}, ! Handle
  Fan Constant Volume 21,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {21dec2d4-4196-4699-a413-dc16a51e40f1}, ! Handle
  Coil Cooling Water 17,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8bfad72f-4838-426e-97e1-f55670c3bd7e}, ! Water Inlet Node Name
  {8f6469a9-210e-4be0-a413-eeab6ebb06de}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {580999d5-771d-47d6-a013-5543274ec755}, ! Handle
  Coil Heating Water 17,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {9aa0ba49-5092-4652-947d-2d0465a6b19d}, ! Water Inlet Node Name
  {9ad682d2-7a8a-4adf-9b4f-de2f09b6d155}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {8d7c203f-c76c-4136-959b-081e29cec9a2}, !- Handle
  Node 67,                                !- Name
  {959d3fed-49ce-425e-869d-abd283f60c12}, !- Inlet Port
  {b5e0e37d-d14a-433e-a470-a5c9c77099bf}; !- Outlet Port

OS:Connection,
  {959d3fed-49ce-425e-869d-abd283f60c12}, !- Handle
  Connection 85,                          !- Name
  {16b81e8f-ca1d-478a-8549-54b54d097a7d}, !- Source Object
  3,                                      !- Outlet Port
  {8d7c203f-c76c-4136-959b-081e29cec9a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5e0e37d-d14a-433e-a470-a5c9c77099bf}, !- Handle
  Connection 86,                          !- Name
  {8d7c203f-c76c-4136-959b-081e29cec9a2}, !- Source Object
  3,                                      !- Outlet Port
  {51ee4ecd-87d3-4da5-92c6-0117396e84ce}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4774d124-f05a-485c-9be3-3139d75cf802}, !- Handle
  Node 68,                                !- Name
  {a20863b9-b491-4bde-9ee4-ba16b8827a99}, !- Inlet Port
  {81ee7366-4391-448c-8c37-9b3e9136b1e9}; !- Outlet Port

OS:Connection,
  {81ee7366-4391-448c-8c37-9b3e9136b1e9}, !- Handle
  Connection 87,                          !- Name
  {4774d124-f05a-485c-9be3-3139d75cf802}, !- Source Object
  3,                                      !- Outlet Port
  {3c0069ea-8e1e-4a39-b337-4afb59eb1c12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a20863b9-b491-4bde-9ee4-ba16b8827a99}, !- Handle
  Connection 88,                          !- Name
  {51ee4ecd-87d3-4da5-92c6-0117396e84ce}, !- Source Object
  10,                                     !- Outlet Port
  {4774d124-f05a-485c-9be3-3139d75cf802}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7dd557bf-db0a-4437-8684-79e67f70de19}, !- Handle
  Node 211,                               !- Name
  {425098f9-9586-45b4-a82c-8c3dd4ff58c8}, !- Inlet Port
  {9aa0ba49-5092-4652-947d-2d0465a6b19d}; !- Outlet Port

OS:Node,
  {64f309e0-1670-420d-8fcb-d01dae6b350c}, !- Handle
  Node 212,                               !- Name
  {9ad682d2-7a8a-4adf-9b4f-de2f09b6d155}, !- Inlet Port
  {a1099446-8d58-4634-9f45-8cbf78b0fa34}; !- Outlet Port

OS:Connection,
  {9aa0ba49-5092-4652-947d-2d0465a6b19d}, !- Handle
  Connection 370,                         !- Name
  {7dd557bf-db0a-4437-8684-79e67f70de19}, !- Source Object
  3,                                      !- Outlet Port
  {580999d5-771d-47d6-a013-5543274ec755}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9ad682d2-7a8a-4adf-9b4f-de2f09b6d155}, !- Handle
  Connection 381,                         !- Name
  {580999d5-771d-47d6-a013-5543274ec755}, !- Source Object
  6,                                      !- Outlet Port
  {64f309e0-1670-420d-8fcb-d01dae6b350c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9a3f46a-8823-48f2-9f55-ac5248b06c56}, !- Handle
  Node 297,                               !- Name
  {6d6e9300-12d5-4417-b387-d5e5fdf12f2e}, !- Inlet Port
  {8bfad72f-4838-426e-97e1-f55670c3bd7e}; !- Outlet Port

OS:Connection,
  {6d6e9300-12d5-4417-b387-d5e5fdf12f2e}, !- Handle
  Connection 569,                         !- Name
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  20,                                     !- Outlet Port
  {c9a3f46a-8823-48f2-9f55-ac5248b06c56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5eddc2b6-92bb-48d8-a4c9-719bba778a1a}, !- Handle
  Node 298,                               !- Name
  {8f6469a9-210e-4be0-a413-eeab6ebb06de}, !- Inlet Port
  {13aab0ff-ade9-4d07-85cc-c1c0653ec8a4}; !- Outlet Port

OS:Connection,
  {8bfad72f-4838-426e-97e1-f55670c3bd7e}, !- Handle
  Connection 570,                         !- Name
  {c9a3f46a-8823-48f2-9f55-ac5248b06c56}, !- Source Object
  3,                                      !- Outlet Port
  {21dec2d4-4196-4699-a413-dc16a51e40f1}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8f6469a9-210e-4be0-a413-eeab6ebb06de}, !- Handle
  Connection 571,                         !- Name
  {21dec2d4-4196-4699-a413-dc16a51e40f1}, !- Source Object
  11,                                     !- Outlet Port
  {5eddc2b6-92bb-48d8-a4c9-719bba778a1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13aab0ff-ade9-4d07-85cc-c1c0653ec8a4}, !- Handle
  Connection 572,                         !- Name
  {5eddc2b6-92bb-48d8-a4c9-719bba778a1a}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {873ccb87-ca11-4301-9117-c5d459b3cbf5}, ! Handle
  Zone HVAC Four Pipe Fan Coil 18,        ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ConstantFanVariableFlow,                ! Capacity Control Method
  autosize,                               ! Maximum Supply Air Flow Rate {m3/s}
  ,                                       ! Low Speed Supply Air Flow Ratio
  ,                                       ! Medium Speed Supply Air Flow Ratio
  Autosize,                               ! Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, ! Outdoor Air Schedule Name
  {06d8178d-578b-49da-8f9b-644440985dbf}, ! Air Inlet Node Name
  {e7b18275-adb0-4645-931a-b272953771d9}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  {bd46e6e8-2ca8-4bc9-910f-fc10c273abbb}, ! Supply Air Fan Name
  {3bafbe05-50df-4417-82bf-c33bfdae5b71}, ! Cooling Coil Name
  autosize,                               ! Maximum Cold Water Flow Rate {m3/s}
  ,                                       ! Minimum Cold Water Flow Rate {m3/s}
  ,                                       ! Cooling Convergence Tolerance
  {bdae323e-841e-4fdb-86ad-0022b1f9c688}, ! Heating Coil Name
  autosize,                               ! Maximum Hot Water Flow Rate {m3/s}
  ,                                       ! Minimum Hot Water Flow Rate {m3/s}
  ;                                       ! Heating Convergence Tolerance

OS:Fan:ConstantVolume,
  {bd46e6e8-2ca8-4bc9-910f-fc10c273abbb}, ! Handle
  Fan Constant Volume 22,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {3bafbe05-50df-4417-82bf-c33bfdae5b71}, ! Handle
  Coil Cooling Water 18,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {dbf1ba49-e458-4be4-a227-673bc560d9b4}, ! Water Inlet Node Name
  {814d82a0-11ea-49e4-9a0c-5c49ea08860f}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {bdae323e-841e-4fdb-86ad-0022b1f9c688}, ! Handle
  Coil Heating Water 18,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {7718e390-a81f-4f9e-a2b6-2c7dbf7459f7}, ! Water Inlet Node Name
  {56887954-0ffc-409e-8f39-84983fd8c72a}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {c087ccb3-11c1-4b68-9775-ab630b14068a}, !- Handle
  Node 69,                                !- Name
  {bb229e3b-1f22-445f-896d-ee40dd716021}, !- Inlet Port
  {06d8178d-578b-49da-8f9b-644440985dbf}; !- Outlet Port

OS:Connection,
  {bb229e3b-1f22-445f-896d-ee40dd716021}, !- Handle
  Connection 89,                          !- Name
  {8acae91b-28dc-45c1-9248-f84e73f34a26}, !- Source Object
  3,                                      !- Outlet Port
  {c087ccb3-11c1-4b68-9775-ab630b14068a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06d8178d-578b-49da-8f9b-644440985dbf}, !- Handle
  Connection 90,                          !- Name
  {c087ccb3-11c1-4b68-9775-ab630b14068a}, !- Source Object
  3,                                      !- Outlet Port
  {873ccb87-ca11-4301-9117-c5d459b3cbf5}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1e1c874c-bba1-41f6-90bf-81509038758e}, !- Handle
  Node 70,                                !- Name
  {e7b18275-adb0-4645-931a-b272953771d9}, !- Inlet Port
  {0bb7b0e4-1792-451b-b533-c75653ccc00a}; !- Outlet Port

OS:Connection,
  {0bb7b0e4-1792-451b-b533-c75653ccc00a}, !- Handle
  Connection 91,                          !- Name
  {1e1c874c-bba1-41f6-90bf-81509038758e}, !- Source Object
  3,                                      !- Outlet Port
  {c7aba4f2-2500-4284-88aa-fffcd0e690ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7b18275-adb0-4645-931a-b272953771d9}, !- Handle
  Connection 92,                          !- Name
  {873ccb87-ca11-4301-9117-c5d459b3cbf5}, !- Source Object
  10,                                     !- Outlet Port
  {1e1c874c-bba1-41f6-90bf-81509038758e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2dd439ec-2eeb-4584-9557-2c09083a5a7c}, !- Handle
  Node 213,                               !- Name
  {20ad8986-b522-4549-a0ff-cd80141d17ed}, !- Inlet Port
  {7718e390-a81f-4f9e-a2b6-2c7dbf7459f7}; !- Outlet Port

OS:Node,
  {d42c442f-2040-4bd1-95dc-3e490d8b12ef}, !- Handle
  Node 214,                               !- Name
  {56887954-0ffc-409e-8f39-84983fd8c72a}, !- Inlet Port
  {042fc5fb-fa9c-401f-bc46-b53129b696c3}; !- Outlet Port

OS:Connection,
  {7718e390-a81f-4f9e-a2b6-2c7dbf7459f7}, !- Handle
  Connection 368,                         !- Name
  {2dd439ec-2eeb-4584-9557-2c09083a5a7c}, !- Source Object
  3,                                      !- Outlet Port
  {bdae323e-841e-4fdb-86ad-0022b1f9c688}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {56887954-0ffc-409e-8f39-84983fd8c72a}, !- Handle
  Connection 385,                         !- Name
  {bdae323e-841e-4fdb-86ad-0022b1f9c688}, !- Source Object
  6,                                      !- Outlet Port
  {d42c442f-2040-4bd1-95dc-3e490d8b12ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6adde0d-6ca9-43e3-ae9a-c49da9535815}, !- Handle
  Node 299,                               !- Name
  {f681426d-2d50-4be4-9f81-1bfe683fe4d0}, !- Inlet Port
  {dbf1ba49-e458-4be4-a227-673bc560d9b4}; !- Outlet Port

OS:Connection,
  {f681426d-2d50-4be4-9f81-1bfe683fe4d0}, !- Handle
  Connection 573,                         !- Name
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  21,                                     !- Outlet Port
  {d6adde0d-6ca9-43e3-ae9a-c49da9535815}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81da903e-a203-4bd8-8762-06c5d9e0b6ab}, !- Handle
  Node 300,                               !- Name
  {814d82a0-11ea-49e4-9a0c-5c49ea08860f}, !- Inlet Port
  {35e54375-09bd-4f6e-ab7d-9428315a68b3}; !- Outlet Port

OS:Connection,
  {dbf1ba49-e458-4be4-a227-673bc560d9b4}, !- Handle
  Connection 574,                         !- Name
  {d6adde0d-6ca9-43e3-ae9a-c49da9535815}, !- Source Object
  3,                                      !- Outlet Port
  {3bafbe05-50df-4417-82bf-c33bfdae5b71}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {814d82a0-11ea-49e4-9a0c-5c49ea08860f}, !- Handle
  Connection 575,                         !- Name
  {3bafbe05-50df-4417-82bf-c33bfdae5b71}, !- Source Object
  11,                                     !- Outlet Port
  {81da903e-a203-4bd8-8762-06c5d9e0b6ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35e54375-09bd-4f6e-ab7d-9428315a68b3}, !- Handle
  Connection 576,                         !- Name
  {81da903e-a203-4bd8-8762-06c5d9e0b6ab}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {4bad49ca-70ee-47f7-82f0-38101451a31f}, ! Handle
  Zone HVAC Four Pipe Fan Coil 19,        ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ConstantFanVariableFlow,                ! Capacity Control Method
  autosize,                               ! Maximum Supply Air Flow Rate {m3/s}
  ,                                       ! Low Speed Supply Air Flow Ratio
  ,                                       ! Medium Speed Supply Air Flow Ratio
  Autosize,                               ! Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, ! Outdoor Air Schedule Name
  {c97fb5d7-6e0e-48b2-b125-853481e6b988}, ! Air Inlet Node Name
  {1d9c8acf-c7db-4216-a6a8-eae086490b8b}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  {48259b01-2a6d-46f8-aebb-cac0f8954808}, ! Supply Air Fan Name
  {bb007501-d062-4518-b93a-cb464e4edc86}, ! Cooling Coil Name
  autosize,                               ! Maximum Cold Water Flow Rate {m3/s}
  ,                                       ! Minimum Cold Water Flow Rate {m3/s}
  ,                                       ! Cooling Convergence Tolerance
  {4ca5722a-fe08-4521-a568-9cbc1fb8b8b2}, ! Heating Coil Name
  autosize,                               ! Maximum Hot Water Flow Rate {m3/s}
  ,                                       ! Minimum Hot Water Flow Rate {m3/s}
  ;                                       ! Heating Convergence Tolerance

OS:Fan:ConstantVolume,
  {48259b01-2a6d-46f8-aebb-cac0f8954808}, ! Handle
  Fan Constant Volume 23,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {bb007501-d062-4518-b93a-cb464e4edc86}, ! Handle
  Coil Cooling Water 19,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8a123099-532d-4265-8a16-0c7feab46c89}, ! Water Inlet Node Name
  {26595e67-2645-422f-9051-0a42ef7963e1}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {4ca5722a-fe08-4521-a568-9cbc1fb8b8b2}, ! Handle
  Coil Heating Water 19,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {a5911a53-ff2c-4754-b188-d95573647846}, ! Water Inlet Node Name
  {5a0d24df-a60d-49af-b4c5-6989d9f82594}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {0825c57e-fc1e-43ba-be91-cdced3a04ddc}, !- Handle
  Node 73,                                !- Name
  {034cd2f1-2e98-47c8-94f3-f5a9d54bc0d8}, !- Inlet Port
  {c97fb5d7-6e0e-48b2-b125-853481e6b988}; !- Outlet Port

OS:Connection,
  {034cd2f1-2e98-47c8-94f3-f5a9d54bc0d8}, !- Handle
  Connection 97,                          !- Name
  {91285d43-53b7-420a-94b3-285dc493e4f5}, !- Source Object
  3,                                      !- Outlet Port
  {0825c57e-fc1e-43ba-be91-cdced3a04ddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c97fb5d7-6e0e-48b2-b125-853481e6b988}, !- Handle
  Connection 98,                          !- Name
  {0825c57e-fc1e-43ba-be91-cdced3a04ddc}, !- Source Object
  3,                                      !- Outlet Port
  {4bad49ca-70ee-47f7-82f0-38101451a31f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {15a2b8c9-b476-43a5-a3da-bdd8844dc005}, !- Handle
  Node 74,                                !- Name
  {1d9c8acf-c7db-4216-a6a8-eae086490b8b}, !- Inlet Port
  {6dd20789-5dd3-4880-a3a2-3a664605298c}; !- Outlet Port

OS:Connection,
  {6dd20789-5dd3-4880-a3a2-3a664605298c}, !- Handle
  Connection 99,                          !- Name
  {15a2b8c9-b476-43a5-a3da-bdd8844dc005}, !- Source Object
  3,                                      !- Outlet Port
  {3ecf223b-d84c-47ca-808a-5c2245238a75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d9c8acf-c7db-4216-a6a8-eae086490b8b}, !- Handle
  Connection 100,                         !- Name
  {4bad49ca-70ee-47f7-82f0-38101451a31f}, !- Source Object
  10,                                     !- Outlet Port
  {15a2b8c9-b476-43a5-a3da-bdd8844dc005}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f16f337f-f6b3-41c5-a34e-3460a3537e19}, !- Handle
  Node 217,                               !- Name
  {5a6943d1-fdbc-4e01-9d88-891610c60d2f}, !- Inlet Port
  {a5911a53-ff2c-4754-b188-d95573647846}; !- Outlet Port

OS:Node,
  {d713799e-4989-493a-bf58-5312f8587a07}, !- Handle
  Node 218,                               !- Name
  {5a0d24df-a60d-49af-b4c5-6989d9f82594}, !- Inlet Port
  {c337b50f-cfcd-45d5-968c-e7e29f7eb110}; !- Outlet Port

OS:Connection,
  {a5911a53-ff2c-4754-b188-d95573647846}, !- Handle
  Connection 366,                         !- Name
  {f16f337f-f6b3-41c5-a34e-3460a3537e19}, !- Source Object
  3,                                      !- Outlet Port
  {4ca5722a-fe08-4521-a568-9cbc1fb8b8b2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5a0d24df-a60d-49af-b4c5-6989d9f82594}, !- Handle
  Connection 393,                         !- Name
  {4ca5722a-fe08-4521-a568-9cbc1fb8b8b2}, !- Source Object
  6,                                      !- Outlet Port
  {d713799e-4989-493a-bf58-5312f8587a07}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {087bdfd2-10a7-4c66-bb3e-7c44b1e3d59a}, !- Handle
  Node 301,                               !- Name
  {c38eb301-7fb4-467e-9903-f2498b8e7117}, !- Inlet Port
  {8a123099-532d-4265-8a16-0c7feab46c89}; !- Outlet Port

OS:Connection,
  {c38eb301-7fb4-467e-9903-f2498b8e7117}, !- Handle
  Connection 577,                         !- Name
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  22,                                     !- Outlet Port
  {087bdfd2-10a7-4c66-bb3e-7c44b1e3d59a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8e0e28d-a16a-414e-9b35-7448ec423dc0}, !- Handle
  Node 302,                               !- Name
  {26595e67-2645-422f-9051-0a42ef7963e1}, !- Inlet Port
  {109c86ef-0a5b-4159-8309-e8350d3614c6}; !- Outlet Port

OS:Connection,
  {8a123099-532d-4265-8a16-0c7feab46c89}, !- Handle
  Connection 578,                         !- Name
  {087bdfd2-10a7-4c66-bb3e-7c44b1e3d59a}, !- Source Object
  3,                                      !- Outlet Port
  {bb007501-d062-4518-b93a-cb464e4edc86}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {26595e67-2645-422f-9051-0a42ef7963e1}, !- Handle
  Connection 579,                         !- Name
  {bb007501-d062-4518-b93a-cb464e4edc86}, !- Source Object
  11,                                     !- Outlet Port
  {d8e0e28d-a16a-414e-9b35-7448ec423dc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {109c86ef-0a5b-4159-8309-e8350d3614c6}, !- Handle
  Connection 580,                         !- Name
  {d8e0e28d-a16a-414e-9b35-7448ec423dc0}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {94ed80e0-0161-45cf-ae1f-a6977378f309}, ! Handle
  Zone HVAC Four Pipe Fan Coil 20,        ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ConstantFanVariableFlow,                ! Capacity Control Method
  autosize,                               ! Maximum Supply Air Flow Rate {m3/s}
  ,                                       ! Low Speed Supply Air Flow Ratio
  ,                                       ! Medium Speed Supply Air Flow Ratio
  Autosize,                               ! Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, ! Outdoor Air Schedule Name
  {3bac9efa-cb92-4e25-a526-4204e6328988}, ! Air Inlet Node Name
  {e1ee5b6e-6540-449f-b225-c3ac2e3fb839}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  {efeeaeaf-75d0-470f-95c6-6e1e32841f5a}, ! Supply Air Fan Name
  {a1b5a9f2-aa1d-4651-8235-fe87081f76b0}, ! Cooling Coil Name
  autosize,                               ! Maximum Cold Water Flow Rate {m3/s}
  ,                                       ! Minimum Cold Water Flow Rate {m3/s}
  ,                                       ! Cooling Convergence Tolerance
  {1f42f8b6-d7c4-4701-88e7-18f37f796988}, ! Heating Coil Name
  autosize,                               ! Maximum Hot Water Flow Rate {m3/s}
  ,                                       ! Minimum Hot Water Flow Rate {m3/s}
  ;                                       ! Heating Convergence Tolerance

OS:Fan:ConstantVolume,
  {efeeaeaf-75d0-470f-95c6-6e1e32841f5a}, ! Handle
  Fan Constant Volume 24,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {a1b5a9f2-aa1d-4651-8235-fe87081f76b0}, ! Handle
  Coil Cooling Water 20,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ea10e317-e96b-4e5e-b466-3332d27366e5}, ! Water Inlet Node Name
  {6e5a6f5e-1736-4999-8a17-a97be5614e61}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {1f42f8b6-d7c4-4701-88e7-18f37f796988}, ! Handle
  Coil Heating Water 20,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {e048c4f7-7a81-433c-9d7d-67176118733e}, ! Water Inlet Node Name
  {2be830ec-7d64-431e-bbbc-2b085480b4df}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {5425945d-51fa-4b49-84f9-d72da4fce449}, !- Handle
  Node 75,                                !- Name
  {5dc3f451-71d1-4aea-946c-f5685a862cdf}, !- Inlet Port
  {3bac9efa-cb92-4e25-a526-4204e6328988}; !- Outlet Port

OS:Connection,
  {5dc3f451-71d1-4aea-946c-f5685a862cdf}, !- Handle
  Connection 101,                         !- Name
  {39c0313c-537a-4c00-b06d-448e2ee7493f}, !- Source Object
  3,                                      !- Outlet Port
  {5425945d-51fa-4b49-84f9-d72da4fce449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bac9efa-cb92-4e25-a526-4204e6328988}, !- Handle
  Connection 102,                         !- Name
  {5425945d-51fa-4b49-84f9-d72da4fce449}, !- Source Object
  3,                                      !- Outlet Port
  {94ed80e0-0161-45cf-ae1f-a6977378f309}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1d044a19-3034-4fa6-bfeb-db5a6212bd0d}, !- Handle
  Node 76,                                !- Name
  {e1ee5b6e-6540-449f-b225-c3ac2e3fb839}, !- Inlet Port
  {705f31ef-f426-4bdb-9cee-721ecb1f28d8}; !- Outlet Port

OS:Connection,
  {705f31ef-f426-4bdb-9cee-721ecb1f28d8}, !- Handle
  Connection 103,                         !- Name
  {1d044a19-3034-4fa6-bfeb-db5a6212bd0d}, !- Source Object
  3,                                      !- Outlet Port
  {b01469e4-0f06-44ea-8e8d-95f7317e18b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1ee5b6e-6540-449f-b225-c3ac2e3fb839}, !- Handle
  Connection 104,                         !- Name
  {94ed80e0-0161-45cf-ae1f-a6977378f309}, !- Source Object
  10,                                     !- Outlet Port
  {1d044a19-3034-4fa6-bfeb-db5a6212bd0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81c095cc-577f-454f-8f87-b481c08aa162}, !- Handle
  Node 219,                               !- Name
  {2d658559-f1bd-470a-8b6d-599d3e7b6d3f}, !- Inlet Port
  {e048c4f7-7a81-433c-9d7d-67176118733e}; !- Outlet Port

OS:Node,
  {8d96185c-523a-4b49-8e3c-6919c173c353}, !- Handle
  Node 220,                               !- Name
  {2be830ec-7d64-431e-bbbc-2b085480b4df}, !- Inlet Port
  {5a842ff7-cc2f-48dc-a15a-7aff36d8f1cc}; !- Outlet Port

OS:Connection,
  {e048c4f7-7a81-433c-9d7d-67176118733e}, !- Handle
  Connection 364,                         !- Name
  {81c095cc-577f-454f-8f87-b481c08aa162}, !- Source Object
  3,                                      !- Outlet Port
  {1f42f8b6-d7c4-4701-88e7-18f37f796988}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2be830ec-7d64-431e-bbbc-2b085480b4df}, !- Handle
  Connection 397,                         !- Name
  {1f42f8b6-d7c4-4701-88e7-18f37f796988}, !- Source Object
  6,                                      !- Outlet Port
  {8d96185c-523a-4b49-8e3c-6919c173c353}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6cf62368-fd5c-4617-83cb-7de5348f67f1}, !- Handle
  Node 303,                               !- Name
  {ae6e4375-41f8-4c90-8c11-a337a587f2d2}, !- Inlet Port
  {ea10e317-e96b-4e5e-b466-3332d27366e5}; !- Outlet Port

OS:Connection,
  {ae6e4375-41f8-4c90-8c11-a337a587f2d2}, !- Handle
  Connection 581,                         !- Name
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  23,                                     !- Outlet Port
  {6cf62368-fd5c-4617-83cb-7de5348f67f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29cd00c1-2b82-4672-8406-912a06d8125b}, !- Handle
  Node 304,                               !- Name
  {6e5a6f5e-1736-4999-8a17-a97be5614e61}, !- Inlet Port
  {fc17e53a-b6a5-4887-a7d7-f5bab42a9a5e}; !- Outlet Port

OS:Connection,
  {ea10e317-e96b-4e5e-b466-3332d27366e5}, !- Handle
  Connection 582,                         !- Name
  {6cf62368-fd5c-4617-83cb-7de5348f67f1}, !- Source Object
  3,                                      !- Outlet Port
  {a1b5a9f2-aa1d-4651-8235-fe87081f76b0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6e5a6f5e-1736-4999-8a17-a97be5614e61}, !- Handle
  Connection 583,                         !- Name
  {a1b5a9f2-aa1d-4651-8235-fe87081f76b0}, !- Source Object
  11,                                     !- Outlet Port
  {29cd00c1-2b82-4672-8406-912a06d8125b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc17e53a-b6a5-4887-a7d7-f5bab42a9a5e}, !- Handle
  Connection 584,                         !- Name
  {29cd00c1-2b82-4672-8406-912a06d8125b}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  23;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {fcf54979-0294-4d2d-98a5-187626238240}, ! Handle
  Zone HVAC Four Pipe Fan Coil 21,        ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ConstantFanVariableFlow,                ! Capacity Control Method
  autosize,                               ! Maximum Supply Air Flow Rate {m3/s}
  ,                                       ! Low Speed Supply Air Flow Ratio
  ,                                       ! Medium Speed Supply Air Flow Ratio
  Autosize,                               ! Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, ! Outdoor Air Schedule Name
  {6c56c0ab-e4c9-4585-8709-c9066376d013}, ! Air Inlet Node Name
  {62e32035-d149-443f-93aa-55ebce77844d}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  {d9e33032-b7e8-4c8c-b8ad-258dcc06625c}, ! Supply Air Fan Name
  {01034907-4e6b-4847-afff-9dba0ef54120}, ! Cooling Coil Name
  autosize,                               ! Maximum Cold Water Flow Rate {m3/s}
  ,                                       ! Minimum Cold Water Flow Rate {m3/s}
  ,                                       ! Cooling Convergence Tolerance
  {2623786a-d79a-4159-836f-b8c29e039c29}, ! Heating Coil Name
  autosize,                               ! Maximum Hot Water Flow Rate {m3/s}
  ,                                       ! Minimum Hot Water Flow Rate {m3/s}
  ;                                       ! Heating Convergence Tolerance

OS:Fan:ConstantVolume,
  {d9e33032-b7e8-4c8c-b8ad-258dcc06625c}, ! Handle
  Fan Constant Volume 25,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {01034907-4e6b-4847-afff-9dba0ef54120}, ! Handle
  Coil Cooling Water 21,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d9a90c32-48ec-49e4-8dbd-75ddceae2690}, ! Water Inlet Node Name
  {aa04e039-3319-413f-9e4e-0dcf05ff7470}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {2623786a-d79a-4159-836f-b8c29e039c29}, ! Handle
  Coil Heating Water 21,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {de612af5-f21a-4d0c-81a3-7558974a0b4e}, ! Water Inlet Node Name
  {f302244f-edfd-4827-968f-a4da206a79f5}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {4b4b0efd-2ac3-4d1b-a0ee-85569c60d93b}, !- Handle
  Node 77,                                !- Name
  {475ba28c-f735-404f-a618-455e3e0059e5}, !- Inlet Port
  {6c56c0ab-e4c9-4585-8709-c9066376d013}; !- Outlet Port

OS:Connection,
  {475ba28c-f735-404f-a618-455e3e0059e5}, !- Handle
  Connection 105,                         !- Name
  {af761963-82e2-40d8-9f07-9307e8843c53}, !- Source Object
  3,                                      !- Outlet Port
  {4b4b0efd-2ac3-4d1b-a0ee-85569c60d93b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c56c0ab-e4c9-4585-8709-c9066376d013}, !- Handle
  Connection 106,                         !- Name
  {4b4b0efd-2ac3-4d1b-a0ee-85569c60d93b}, !- Source Object
  3,                                      !- Outlet Port
  {fcf54979-0294-4d2d-98a5-187626238240}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d9682807-3eef-4222-8b09-c012763168a5}, !- Handle
  Node 78,                                !- Name
  {62e32035-d149-443f-93aa-55ebce77844d}, !- Inlet Port
  {2aa41994-d697-4945-953b-8ee2d1ef6507}; !- Outlet Port

OS:Connection,
  {2aa41994-d697-4945-953b-8ee2d1ef6507}, !- Handle
  Connection 107,                         !- Name
  {d9682807-3eef-4222-8b09-c012763168a5}, !- Source Object
  3,                                      !- Outlet Port
  {3741987c-a6b4-4c65-9239-47ba9113abf3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62e32035-d149-443f-93aa-55ebce77844d}, !- Handle
  Connection 108,                         !- Name
  {fcf54979-0294-4d2d-98a5-187626238240}, !- Source Object
  10,                                     !- Outlet Port
  {d9682807-3eef-4222-8b09-c012763168a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bffa0e68-fac7-40bc-b9dc-945deb9f8a1e}, !- Handle
  Node 221,                               !- Name
  {239e74d6-69bd-47df-80fc-b5dd98aefd06}, !- Inlet Port
  {de612af5-f21a-4d0c-81a3-7558974a0b4e}; !- Outlet Port

OS:Node,
  {02cedd2e-baf1-43c0-93ed-5aca015d2676}, !- Handle
  Node 222,                               !- Name
  {f302244f-edfd-4827-968f-a4da206a79f5}, !- Inlet Port
  {ba5e75d0-0754-4bd2-9bfd-241ae5a0fe3b}; !- Outlet Port

OS:Connection,
  {de612af5-f21a-4d0c-81a3-7558974a0b4e}, !- Handle
  Connection 361,                         !- Name
  {bffa0e68-fac7-40bc-b9dc-945deb9f8a1e}, !- Source Object
  3,                                      !- Outlet Port
  {2623786a-d79a-4159-836f-b8c29e039c29}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f302244f-edfd-4827-968f-a4da206a79f5}, !- Handle
  Connection 401,                         !- Name
  {2623786a-d79a-4159-836f-b8c29e039c29}, !- Source Object
  6,                                      !- Outlet Port
  {02cedd2e-baf1-43c0-93ed-5aca015d2676}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e15b6e1-b09a-47cf-8751-b992e03c48ad}, !- Handle
  Node 305,                               !- Name
  {03fd1234-d3fb-44e6-a252-a7a69852d0b9}, !- Inlet Port
  {d9a90c32-48ec-49e4-8dbd-75ddceae2690}; !- Outlet Port

OS:Connection,
  {03fd1234-d3fb-44e6-a252-a7a69852d0b9}, !- Handle
  Connection 585,                         !- Name
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  24,                                     !- Outlet Port
  {2e15b6e1-b09a-47cf-8751-b992e03c48ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0f92a1e-0471-4b1a-8177-eb51b8bfe22c}, !- Handle
  Node 306,                               !- Name
  {aa04e039-3319-413f-9e4e-0dcf05ff7470}, !- Inlet Port
  {22513268-f962-450f-a8d0-e9a9dab295e4}; !- Outlet Port

OS:Connection,
  {d9a90c32-48ec-49e4-8dbd-75ddceae2690}, !- Handle
  Connection 586,                         !- Name
  {2e15b6e1-b09a-47cf-8751-b992e03c48ad}, !- Source Object
  3,                                      !- Outlet Port
  {01034907-4e6b-4847-afff-9dba0ef54120}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {aa04e039-3319-413f-9e4e-0dcf05ff7470}, !- Handle
  Connection 587,                         !- Name
  {01034907-4e6b-4847-afff-9dba0ef54120}, !- Source Object
  11,                                     !- Outlet Port
  {c0f92a1e-0471-4b1a-8177-eb51b8bfe22c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22513268-f962-450f-a8d0-e9a9dab295e4}, !- Handle
  Connection 588,                         !- Name
  {c0f92a1e-0471-4b1a-8177-eb51b8bfe22c}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  24;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {b19ba3e2-8bc2-4fec-8248-91f31da7e0fa}, ! Handle
  Zone HVAC Four Pipe Fan Coil 22,        ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ConstantFanVariableFlow,                ! Capacity Control Method
  autosize,                               ! Maximum Supply Air Flow Rate {m3/s}
  ,                                       ! Low Speed Supply Air Flow Ratio
  ,                                       ! Medium Speed Supply Air Flow Ratio
  Autosize,                               ! Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, ! Outdoor Air Schedule Name
  {f64d6c6c-1cb4-4f2f-af75-a1e01bd3912d}, ! Air Inlet Node Name
  {799653d3-54c0-41a1-86df-da7d83b0419c}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  {0cc78b3f-6f12-4407-ae0f-04d88ecdf3dc}, ! Supply Air Fan Name
  {d092602c-d379-4502-ad70-d436466e60d4}, ! Cooling Coil Name
  autosize,                               ! Maximum Cold Water Flow Rate {m3/s}
  ,                                       ! Minimum Cold Water Flow Rate {m3/s}
  ,                                       ! Cooling Convergence Tolerance
  {371afcd6-62fe-44f2-8b86-fae931463b81}, ! Heating Coil Name
  autosize,                               ! Maximum Hot Water Flow Rate {m3/s}
  ,                                       ! Minimum Hot Water Flow Rate {m3/s}
  ;                                       ! Heating Convergence Tolerance

OS:Fan:ConstantVolume,
  {0cc78b3f-6f12-4407-ae0f-04d88ecdf3dc}, ! Handle
  Fan Constant Volume 26,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {d092602c-d379-4502-ad70-d436466e60d4}, ! Handle
  Coil Cooling Water 22,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {6041de27-55a6-481d-be79-7c00a8a2896f}, ! Water Inlet Node Name
  {5bd05180-b8f2-4a8b-8e8d-9ac8924151b9}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {371afcd6-62fe-44f2-8b86-fae931463b81}, ! Handle
  Coil Heating Water 22,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {ab047c6d-1290-4389-9b99-25dd1e10a118}, ! Water Inlet Node Name
  {9206c7b2-8942-45e7-be0f-4f261b9716c0}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {aeeda150-c621-4328-bbf6-6da5d1d5c378}, !- Handle
  Node 79,                                !- Name
  {a124801b-bdd1-4077-8a25-5043eb756785}, !- Inlet Port
  {f64d6c6c-1cb4-4f2f-af75-a1e01bd3912d}; !- Outlet Port

OS:Connection,
  {a124801b-bdd1-4077-8a25-5043eb756785}, !- Handle
  Connection 109,                         !- Name
  {717c1857-54c7-4d5d-8b04-37f2f9a88d4a}, !- Source Object
  3,                                      !- Outlet Port
  {aeeda150-c621-4328-bbf6-6da5d1d5c378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f64d6c6c-1cb4-4f2f-af75-a1e01bd3912d}, !- Handle
  Connection 110,                         !- Name
  {aeeda150-c621-4328-bbf6-6da5d1d5c378}, !- Source Object
  3,                                      !- Outlet Port
  {b19ba3e2-8bc2-4fec-8248-91f31da7e0fa}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a0b292fc-45da-4331-bff7-9bed4aa55b97}, !- Handle
  Node 80,                                !- Name
  {799653d3-54c0-41a1-86df-da7d83b0419c}, !- Inlet Port
  {61e523a3-0a22-4312-862a-657097c2ea74}; !- Outlet Port

OS:Connection,
  {61e523a3-0a22-4312-862a-657097c2ea74}, !- Handle
  Connection 111,                         !- Name
  {a0b292fc-45da-4331-bff7-9bed4aa55b97}, !- Source Object
  3,                                      !- Outlet Port
  {4546645b-8c9d-4ba7-8e6b-c7435e61f0ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {799653d3-54c0-41a1-86df-da7d83b0419c}, !- Handle
  Connection 112,                         !- Name
  {b19ba3e2-8bc2-4fec-8248-91f31da7e0fa}, !- Source Object
  10,                                     !- Outlet Port
  {a0b292fc-45da-4331-bff7-9bed4aa55b97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e290c388-383b-48bf-bbd6-ac6f0c37045c}, !- Handle
  Node 223,                               !- Name
  {79e81018-f640-474c-94ad-de85cd1e0474}, !- Inlet Port
  {ab047c6d-1290-4389-9b99-25dd1e10a118}; !- Outlet Port

OS:Node,
  {0ce57dc8-7431-481e-ae37-7e5f2b4dbe20}, !- Handle
  Node 224,                               !- Name
  {9206c7b2-8942-45e7-be0f-4f261b9716c0}, !- Inlet Port
  {75b9a395-af7c-4377-9475-f71ca13db7cd}; !- Outlet Port

OS:Connection,
  {ab047c6d-1290-4389-9b99-25dd1e10a118}, !- Handle
  Connection 359,                         !- Name
  {e290c388-383b-48bf-bbd6-ac6f0c37045c}, !- Source Object
  3,                                      !- Outlet Port
  {371afcd6-62fe-44f2-8b86-fae931463b81}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9206c7b2-8942-45e7-be0f-4f261b9716c0}, !- Handle
  Connection 405,                         !- Name
  {371afcd6-62fe-44f2-8b86-fae931463b81}, !- Source Object
  6,                                      !- Outlet Port
  {0ce57dc8-7431-481e-ae37-7e5f2b4dbe20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {beee6494-6bc9-4579-93f6-4655b8c76ed6}, !- Handle
  Node 307,                               !- Name
  {695a6cc1-283f-4e04-956e-80a7b8e9d73b}, !- Inlet Port
  {6041de27-55a6-481d-be79-7c00a8a2896f}; !- Outlet Port

OS:Connection,
  {695a6cc1-283f-4e04-956e-80a7b8e9d73b}, !- Handle
  Connection 589,                         !- Name
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  25,                                     !- Outlet Port
  {beee6494-6bc9-4579-93f6-4655b8c76ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f359d41-9d67-4370-a6a9-7b929f8d0673}, !- Handle
  Node 308,                               !- Name
  {5bd05180-b8f2-4a8b-8e8d-9ac8924151b9}, !- Inlet Port
  {e6adcf56-07aa-4b4b-8f7e-ac0881030acd}; !- Outlet Port

OS:Connection,
  {6041de27-55a6-481d-be79-7c00a8a2896f}, !- Handle
  Connection 590,                         !- Name
  {beee6494-6bc9-4579-93f6-4655b8c76ed6}, !- Source Object
  3,                                      !- Outlet Port
  {d092602c-d379-4502-ad70-d436466e60d4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5bd05180-b8f2-4a8b-8e8d-9ac8924151b9}, !- Handle
  Connection 591,                         !- Name
  {d092602c-d379-4502-ad70-d436466e60d4}, !- Source Object
  11,                                     !- Outlet Port
  {2f359d41-9d67-4370-a6a9-7b929f8d0673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6adcf56-07aa-4b4b-8f7e-ac0881030acd}, !- Handle
  Connection 592,                         !- Name
  {2f359d41-9d67-4370-a6a9-7b929f8d0673}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  25;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {7f422730-f12f-41ba-b61a-c56944d73753}, ! Handle
  Zone HVAC Four Pipe Fan Coil 23,        ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ConstantFanVariableFlow,                ! Capacity Control Method
  autosize,                               ! Maximum Supply Air Flow Rate {m3/s}
  ,                                       ! Low Speed Supply Air Flow Ratio
  ,                                       ! Medium Speed Supply Air Flow Ratio
  Autosize,                               ! Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, ! Outdoor Air Schedule Name
  {55bb2293-f93a-4d6e-a4cb-27fb512f1e65}, ! Air Inlet Node Name
  {d5545c4b-52e6-42cc-a9a4-07ead133e48f}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  {3c39c84a-2bc3-4dae-9d60-6778f4b32d89}, ! Supply Air Fan Name
  {4a994b9d-d469-4380-9930-78b268242c52}, ! Cooling Coil Name
  autosize,                               ! Maximum Cold Water Flow Rate {m3/s}
  ,                                       ! Minimum Cold Water Flow Rate {m3/s}
  ,                                       ! Cooling Convergence Tolerance
  {ba65f04e-123c-40f2-9f91-6eeefb2d577b}, ! Heating Coil Name
  autosize,                               ! Maximum Hot Water Flow Rate {m3/s}
  ,                                       ! Minimum Hot Water Flow Rate {m3/s}
  ;                                       ! Heating Convergence Tolerance

OS:Fan:ConstantVolume,
  {3c39c84a-2bc3-4dae-9d60-6778f4b32d89}, ! Handle
  Fan Constant Volume 27,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {4a994b9d-d469-4380-9930-78b268242c52}, ! Handle
  Coil Cooling Water 23,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {bc9005ab-5d05-4531-bfe1-45343f51bb1a}, ! Water Inlet Node Name
  {7a9cad40-3e8d-4cda-aec0-0ed3149d8148}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {ba65f04e-123c-40f2-9f91-6eeefb2d577b}, ! Handle
  Coil Heating Water 23,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {e9a02293-cd45-42e3-b60e-b652f06ec216}, ! Water Inlet Node Name
  {c85bb3bc-7348-4b7d-a8be-a6d001ee2e38}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {c47732e4-7bf0-413a-a831-65c6bfd8352c}, !- Handle
  Node 81,                                !- Name
  {31fb7ac8-937f-4e71-824f-f8ae7d6752a0}, !- Inlet Port
  {55bb2293-f93a-4d6e-a4cb-27fb512f1e65}; !- Outlet Port

OS:Connection,
  {31fb7ac8-937f-4e71-824f-f8ae7d6752a0}, !- Handle
  Connection 113,                         !- Name
  {f34e032f-70df-4d17-bd3e-888afaeec310}, !- Source Object
  3,                                      !- Outlet Port
  {c47732e4-7bf0-413a-a831-65c6bfd8352c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55bb2293-f93a-4d6e-a4cb-27fb512f1e65}, !- Handle
  Connection 114,                         !- Name
  {c47732e4-7bf0-413a-a831-65c6bfd8352c}, !- Source Object
  3,                                      !- Outlet Port
  {7f422730-f12f-41ba-b61a-c56944d73753}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a1bc0295-87ff-4a0b-b33c-7c5ae0ffb732}, !- Handle
  Node 82,                                !- Name
  {d5545c4b-52e6-42cc-a9a4-07ead133e48f}, !- Inlet Port
  {e9714123-1a7b-42f5-8828-40af703a4a71}; !- Outlet Port

OS:Connection,
  {e9714123-1a7b-42f5-8828-40af703a4a71}, !- Handle
  Connection 115,                         !- Name
  {a1bc0295-87ff-4a0b-b33c-7c5ae0ffb732}, !- Source Object
  3,                                      !- Outlet Port
  {a61c01ed-7784-4004-9806-368ae33e71fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5545c4b-52e6-42cc-a9a4-07ead133e48f}, !- Handle
  Connection 116,                         !- Name
  {7f422730-f12f-41ba-b61a-c56944d73753}, !- Source Object
  10,                                     !- Outlet Port
  {a1bc0295-87ff-4a0b-b33c-7c5ae0ffb732}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21440c4e-7672-4bf1-b917-9dc335bf7b37}, !- Handle
  Node 225,                               !- Name
  {3e0afcc4-fbfb-4139-97fd-2b28af813012}, !- Inlet Port
  {e9a02293-cd45-42e3-b60e-b652f06ec216}; !- Outlet Port

OS:Node,
  {156b56ea-ebbf-499c-82b1-88a1b4cc7141}, !- Handle
  Node 226,                               !- Name
  {c85bb3bc-7348-4b7d-a8be-a6d001ee2e38}, !- Inlet Port
  {e5627202-e086-4e6d-9390-3d3b9fe0bb62}; !- Outlet Port

OS:Connection,
  {e9a02293-cd45-42e3-b60e-b652f06ec216}, !- Handle
  Connection 355,                         !- Name
  {21440c4e-7672-4bf1-b917-9dc335bf7b37}, !- Source Object
  3,                                      !- Outlet Port
  {ba65f04e-123c-40f2-9f91-6eeefb2d577b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c85bb3bc-7348-4b7d-a8be-a6d001ee2e38}, !- Handle
  Connection 409,                         !- Name
  {ba65f04e-123c-40f2-9f91-6eeefb2d577b}, !- Source Object
  6,                                      !- Outlet Port
  {156b56ea-ebbf-499c-82b1-88a1b4cc7141}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5560372-65b3-43c3-80d0-7182258a231b}, !- Handle
  Node 309,                               !- Name
  {77c10c38-508d-4d4f-96a8-89f35476a77a}, !- Inlet Port
  {bc9005ab-5d05-4531-bfe1-45343f51bb1a}; !- Outlet Port

OS:Connection,
  {77c10c38-508d-4d4f-96a8-89f35476a77a}, !- Handle
  Connection 593,                         !- Name
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  26,                                     !- Outlet Port
  {c5560372-65b3-43c3-80d0-7182258a231b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2d8c5cb-9c93-41e9-997c-6040aefc7e7e}, !- Handle
  Node 310,                               !- Name
  {7a9cad40-3e8d-4cda-aec0-0ed3149d8148}, !- Inlet Port
  {d5fe3917-54e6-4303-b375-eb56c37529e4}; !- Outlet Port

OS:Connection,
  {bc9005ab-5d05-4531-bfe1-45343f51bb1a}, !- Handle
  Connection 594,                         !- Name
  {c5560372-65b3-43c3-80d0-7182258a231b}, !- Source Object
  3,                                      !- Outlet Port
  {4a994b9d-d469-4380-9930-78b268242c52}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7a9cad40-3e8d-4cda-aec0-0ed3149d8148}, !- Handle
  Connection 595,                         !- Name
  {4a994b9d-d469-4380-9930-78b268242c52}, !- Source Object
  11,                                     !- Outlet Port
  {e2d8c5cb-9c93-41e9-997c-6040aefc7e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5fe3917-54e6-4303-b375-eb56c37529e4}, !- Handle
  Connection 596,                         !- Name
  {e2d8c5cb-9c93-41e9-997c-6040aefc7e7e}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  26;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {ceeb2dba-86e8-422c-86fc-1421736f5604}, ! Handle
  Zone HVAC Four Pipe Fan Coil 24,        ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ConstantFanVariableFlow,                ! Capacity Control Method
  autosize,                               ! Maximum Supply Air Flow Rate {m3/s}
  ,                                       ! Low Speed Supply Air Flow Ratio
  ,                                       ! Medium Speed Supply Air Flow Ratio
  Autosize,                               ! Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, ! Outdoor Air Schedule Name
  {8cccaec7-266b-42e6-95a1-c56f8bdddf7b}, ! Air Inlet Node Name
  {02732136-1da6-4089-a748-f374cf552e65}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  {68705bee-6222-4c70-b197-56c59c3cdb94}, ! Supply Air Fan Name
  {ecf967fe-5851-40f3-9549-02060da2de45}, ! Cooling Coil Name
  autosize,                               ! Maximum Cold Water Flow Rate {m3/s}
  ,                                       ! Minimum Cold Water Flow Rate {m3/s}
  ,                                       ! Cooling Convergence Tolerance
  {fb97bab6-2a1f-4c91-a26c-d38cec26e8ad}, ! Heating Coil Name
  autosize,                               ! Maximum Hot Water Flow Rate {m3/s}
  ,                                       ! Minimum Hot Water Flow Rate {m3/s}
  ;                                       ! Heating Convergence Tolerance

OS:Fan:ConstantVolume,
  {68705bee-6222-4c70-b197-56c59c3cdb94}, ! Handle
  Fan Constant Volume 28,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {ecf967fe-5851-40f3-9549-02060da2de45}, ! Handle
  Coil Cooling Water 24,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {db10d8a4-c9d3-413f-84a3-f8ebeac7dc89}, ! Water Inlet Node Name
  {fba3c8d0-ff90-4167-8ec7-69cc674bf4f3}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {fb97bab6-2a1f-4c91-a26c-d38cec26e8ad}, ! Handle
  Coil Heating Water 24,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {4f7a16ec-d0db-48ac-8b50-9c2f236ce847}, ! Water Inlet Node Name
  {ed67ef7b-bc8c-42ff-bc4e-da99e526c83b}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {bd7a8d6a-a047-4a55-b6f6-33c94c3e252d}, !- Handle
  Node 83,                                !- Name
  {62d4eff2-ef59-4b8a-8432-9c9f02fe4ade}, !- Inlet Port
  {8cccaec7-266b-42e6-95a1-c56f8bdddf7b}; !- Outlet Port

OS:Connection,
  {62d4eff2-ef59-4b8a-8432-9c9f02fe4ade}, !- Handle
  Connection 117,                         !- Name
  {c6bb758d-ef1b-4f7b-9d7a-37c96fc3cb35}, !- Source Object
  3,                                      !- Outlet Port
  {bd7a8d6a-a047-4a55-b6f6-33c94c3e252d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cccaec7-266b-42e6-95a1-c56f8bdddf7b}, !- Handle
  Connection 118,                         !- Name
  {bd7a8d6a-a047-4a55-b6f6-33c94c3e252d}, !- Source Object
  3,                                      !- Outlet Port
  {ceeb2dba-86e8-422c-86fc-1421736f5604}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2f1e8235-809f-48a8-91a6-2232a8c9db1e}, !- Handle
  Node 84,                                !- Name
  {02732136-1da6-4089-a748-f374cf552e65}, !- Inlet Port
  {9d557e95-278a-40de-a8b9-ac981d08f7be}; !- Outlet Port

OS:Connection,
  {9d557e95-278a-40de-a8b9-ac981d08f7be}, !- Handle
  Connection 119,                         !- Name
  {2f1e8235-809f-48a8-91a6-2232a8c9db1e}, !- Source Object
  3,                                      !- Outlet Port
  {dc0653e5-a819-4b93-b5b3-6b6fde148cfd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02732136-1da6-4089-a748-f374cf552e65}, !- Handle
  Connection 120,                         !- Name
  {ceeb2dba-86e8-422c-86fc-1421736f5604}, !- Source Object
  10,                                     !- Outlet Port
  {2f1e8235-809f-48a8-91a6-2232a8c9db1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9731399e-8c34-4bec-948c-12dfd248c9d9}, !- Handle
  Node 227,                               !- Name
  {33bec5b9-bf73-4e1c-8bcf-7d6a96551850}, !- Inlet Port
  {4f7a16ec-d0db-48ac-8b50-9c2f236ce847}; !- Outlet Port

OS:Node,
  {1d63a137-b638-46a1-9be1-a0d0ac46c52b}, !- Handle
  Node 228,                               !- Name
  {ed67ef7b-bc8c-42ff-bc4e-da99e526c83b}, !- Inlet Port
  {a2ed99de-2a27-4bef-aced-ca779c42669b}; !- Outlet Port

OS:Connection,
  {4f7a16ec-d0db-48ac-8b50-9c2f236ce847}, !- Handle
  Connection 351,                         !- Name
  {9731399e-8c34-4bec-948c-12dfd248c9d9}, !- Source Object
  3,                                      !- Outlet Port
  {fb97bab6-2a1f-4c91-a26c-d38cec26e8ad}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ed67ef7b-bc8c-42ff-bc4e-da99e526c83b}, !- Handle
  Connection 413,                         !- Name
  {fb97bab6-2a1f-4c91-a26c-d38cec26e8ad}, !- Source Object
  6,                                      !- Outlet Port
  {1d63a137-b638-46a1-9be1-a0d0ac46c52b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {426a2fae-a00e-44d8-ad3a-0730decf2947}, !- Handle
  Node 311,                               !- Name
  {ad0df5c9-1dfe-43c5-a374-909c8912fe74}, !- Inlet Port
  {db10d8a4-c9d3-413f-84a3-f8ebeac7dc89}; !- Outlet Port

OS:Connection,
  {ad0df5c9-1dfe-43c5-a374-909c8912fe74}, !- Handle
  Connection 597,                         !- Name
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  27,                                     !- Outlet Port
  {426a2fae-a00e-44d8-ad3a-0730decf2947}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3dd97b6-198f-4fab-8700-fda7b7ede132}, !- Handle
  Node 312,                               !- Name
  {fba3c8d0-ff90-4167-8ec7-69cc674bf4f3}, !- Inlet Port
  {328f4781-838f-413a-844f-6699a97a7281}; !- Outlet Port

OS:Connection,
  {db10d8a4-c9d3-413f-84a3-f8ebeac7dc89}, !- Handle
  Connection 598,                         !- Name
  {426a2fae-a00e-44d8-ad3a-0730decf2947}, !- Source Object
  3,                                      !- Outlet Port
  {ecf967fe-5851-40f3-9549-02060da2de45}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {fba3c8d0-ff90-4167-8ec7-69cc674bf4f3}, !- Handle
  Connection 599,                         !- Name
  {ecf967fe-5851-40f3-9549-02060da2de45}, !- Source Object
  11,                                     !- Outlet Port
  {b3dd97b6-198f-4fab-8700-fda7b7ede132}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {328f4781-838f-413a-844f-6699a97a7281}, !- Handle
  Connection 600,                         !- Name
  {b3dd97b6-198f-4fab-8700-fda7b7ede132}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  27;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {ed288a7c-3500-440a-9695-15077b539ef9}, ! Handle
  Zone HVAC Four Pipe Fan Coil 25,        ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ConstantFanVariableFlow,                ! Capacity Control Method
  autosize,                               ! Maximum Supply Air Flow Rate {m3/s}
  ,                                       ! Low Speed Supply Air Flow Ratio
  ,                                       ! Medium Speed Supply Air Flow Ratio
  Autosize,                               ! Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, ! Outdoor Air Schedule Name
  {2c29641a-3559-4094-adc4-77a5931b5d4e}, ! Air Inlet Node Name
  {33b4a942-4d3f-441d-b65e-b00fb133cec7}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  {86f7ec91-f81a-4fc3-ba07-18b7d368f020}, ! Supply Air Fan Name
  {8a7b1758-208a-4105-983c-e44d0644fa23}, ! Cooling Coil Name
  autosize,                               ! Maximum Cold Water Flow Rate {m3/s}
  ,                                       ! Minimum Cold Water Flow Rate {m3/s}
  ,                                       ! Cooling Convergence Tolerance
  {9681dbb6-4ed6-49b3-a78b-27f3b8d65cf5}, ! Heating Coil Name
  autosize,                               ! Maximum Hot Water Flow Rate {m3/s}
  ,                                       ! Minimum Hot Water Flow Rate {m3/s}
  ;                                       ! Heating Convergence Tolerance

OS:Fan:ConstantVolume,
  {86f7ec91-f81a-4fc3-ba07-18b7d368f020}, ! Handle
  Fan Constant Volume 29,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {8a7b1758-208a-4105-983c-e44d0644fa23}, ! Handle
  Coil Cooling Water 25,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3123e9eb-06e0-475f-9464-00c541890677}, ! Water Inlet Node Name
  {756d4ee5-9ed3-4c6c-9783-77aaaca7b542}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {9681dbb6-4ed6-49b3-a78b-27f3b8d65cf5}, ! Handle
  Coil Heating Water 25,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {36052443-7bb7-4ef5-9e17-45054c5a5b04}, ! Water Inlet Node Name
  {8ceda14d-3581-4d5b-a4fb-e132cd416102}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {3a4b951d-b489-4901-aa5c-f148b7228527}, !- Handle
  Node 85,                                !- Name
  {29ea80ba-73ae-42fd-b69e-2395b601843f}, !- Inlet Port
  {2c29641a-3559-4094-adc4-77a5931b5d4e}; !- Outlet Port

OS:Connection,
  {29ea80ba-73ae-42fd-b69e-2395b601843f}, !- Handle
  Connection 121,                         !- Name
  {6cdd4bd9-fbb2-4f60-b9e0-8b6ed2553ac6}, !- Source Object
  3,                                      !- Outlet Port
  {3a4b951d-b489-4901-aa5c-f148b7228527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c29641a-3559-4094-adc4-77a5931b5d4e}, !- Handle
  Connection 122,                         !- Name
  {3a4b951d-b489-4901-aa5c-f148b7228527}, !- Source Object
  3,                                      !- Outlet Port
  {ed288a7c-3500-440a-9695-15077b539ef9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0ce47786-a6fc-496d-be73-5a70b818b83b}, !- Handle
  Node 86,                                !- Name
  {33b4a942-4d3f-441d-b65e-b00fb133cec7}, !- Inlet Port
  {506f2e63-d81f-42dc-9e86-4432b3f09c99}; !- Outlet Port

OS:Connection,
  {506f2e63-d81f-42dc-9e86-4432b3f09c99}, !- Handle
  Connection 123,                         !- Name
  {0ce47786-a6fc-496d-be73-5a70b818b83b}, !- Source Object
  3,                                      !- Outlet Port
  {cae8fddc-67a6-4011-bc9f-87d70119fdd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33b4a942-4d3f-441d-b65e-b00fb133cec7}, !- Handle
  Connection 124,                         !- Name
  {ed288a7c-3500-440a-9695-15077b539ef9}, !- Source Object
  10,                                     !- Outlet Port
  {0ce47786-a6fc-496d-be73-5a70b818b83b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49ad4e5d-10a1-4fbe-8ae8-5b21eaacfa56}, !- Handle
  Node 229,                               !- Name
  {d531e0b0-95c3-4b0b-956d-e885d3a77a19}, !- Inlet Port
  {36052443-7bb7-4ef5-9e17-45054c5a5b04}; !- Outlet Port

OS:Node,
  {1a88c051-959b-4e99-acb3-ecafe3558555}, !- Handle
  Node 230,                               !- Name
  {8ceda14d-3581-4d5b-a4fb-e132cd416102}, !- Inlet Port
  {8bbf2cf0-9c4c-4f0a-b5d9-9c3213edb2ff}; !- Outlet Port

OS:Connection,
  {36052443-7bb7-4ef5-9e17-45054c5a5b04}, !- Handle
  Connection 343,                         !- Name
  {49ad4e5d-10a1-4fbe-8ae8-5b21eaacfa56}, !- Source Object
  3,                                      !- Outlet Port
  {9681dbb6-4ed6-49b3-a78b-27f3b8d65cf5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8ceda14d-3581-4d5b-a4fb-e132cd416102}, !- Handle
  Connection 417,                         !- Name
  {9681dbb6-4ed6-49b3-a78b-27f3b8d65cf5}, !- Source Object
  6,                                      !- Outlet Port
  {1a88c051-959b-4e99-acb3-ecafe3558555}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aaacb11a-43ec-4b27-b284-e4c0fe79cfb4}, !- Handle
  Node 313,                               !- Name
  {a071b5d9-04fd-4452-8626-805bca16448f}, !- Inlet Port
  {3123e9eb-06e0-475f-9464-00c541890677}; !- Outlet Port

OS:Connection,
  {a071b5d9-04fd-4452-8626-805bca16448f}, !- Handle
  Connection 601,                         !- Name
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  28,                                     !- Outlet Port
  {aaacb11a-43ec-4b27-b284-e4c0fe79cfb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb0205a4-9ac4-4a3b-95af-c76d25bb6fdc}, !- Handle
  Node 314,                               !- Name
  {756d4ee5-9ed3-4c6c-9783-77aaaca7b542}, !- Inlet Port
  {bb5d07b0-0b37-407f-a8a9-a591e97aa4c8}; !- Outlet Port

OS:Connection,
  {3123e9eb-06e0-475f-9464-00c541890677}, !- Handle
  Connection 602,                         !- Name
  {aaacb11a-43ec-4b27-b284-e4c0fe79cfb4}, !- Source Object
  3,                                      !- Outlet Port
  {8a7b1758-208a-4105-983c-e44d0644fa23}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {756d4ee5-9ed3-4c6c-9783-77aaaca7b542}, !- Handle
  Connection 603,                         !- Name
  {8a7b1758-208a-4105-983c-e44d0644fa23}, !- Source Object
  11,                                     !- Outlet Port
  {bb0205a4-9ac4-4a3b-95af-c76d25bb6fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb5d07b0-0b37-407f-a8a9-a591e97aa4c8}, !- Handle
  Connection 604,                         !- Name
  {bb0205a4-9ac4-4a3b-95af-c76d25bb6fdc}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  28;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {5cdae65e-bded-4a2e-9515-43fdb65a50d8}, ! Handle
  Zone HVAC Four Pipe Fan Coil 26,        ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ConstantFanVariableFlow,                ! Capacity Control Method
  autosize,                               ! Maximum Supply Air Flow Rate {m3/s}
  ,                                       ! Low Speed Supply Air Flow Ratio
  ,                                       ! Medium Speed Supply Air Flow Ratio
  Autosize,                               ! Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, ! Outdoor Air Schedule Name
  {7b531b89-a143-442a-8116-4997dc41082f}, ! Air Inlet Node Name
  {1547e63f-6d6c-4e67-82bb-ccda34ea9874}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  {10d38645-e7f8-4333-80e1-6b80b07b8509}, ! Supply Air Fan Name
  {c522d8f4-083d-41cc-b8f4-32d3ff5295b8}, ! Cooling Coil Name
  autosize,                               ! Maximum Cold Water Flow Rate {m3/s}
  ,                                       ! Minimum Cold Water Flow Rate {m3/s}
  ,                                       ! Cooling Convergence Tolerance
  {a947e9c8-3022-45b5-b38c-cd5669f286fb}, ! Heating Coil Name
  autosize,                               ! Maximum Hot Water Flow Rate {m3/s}
  ,                                       ! Minimum Hot Water Flow Rate {m3/s}
  ;                                       ! Heating Convergence Tolerance

OS:Fan:ConstantVolume,
  {10d38645-e7f8-4333-80e1-6b80b07b8509}, ! Handle
  Fan Constant Volume 30,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {c522d8f4-083d-41cc-b8f4-32d3ff5295b8}, ! Handle
  Coil Cooling Water 26,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b3a4cc65-a90a-41b7-983c-2116606222a4}, ! Water Inlet Node Name
  {a682d618-2bae-43ee-be9b-241e3a6f235e}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {a947e9c8-3022-45b5-b38c-cd5669f286fb}, ! Handle
  Coil Heating Water 26,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {2f900b27-4296-4aa6-90c0-84b16bf95d72}, ! Water Inlet Node Name
  {20e76873-6682-41f0-962d-37dfbe82b35c}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {8c8fc250-6e15-4e57-96a9-e45a49e662e4}, !- Handle
  Node 87,                                !- Name
  {8c798c1d-f12e-4ceb-ab7b-bc228e722614}, !- Inlet Port
  {7b531b89-a143-442a-8116-4997dc41082f}; !- Outlet Port

OS:Connection,
  {8c798c1d-f12e-4ceb-ab7b-bc228e722614}, !- Handle
  Connection 125,                         !- Name
  {a16b9de3-a408-4a94-8535-0309accc1a8b}, !- Source Object
  3,                                      !- Outlet Port
  {8c8fc250-6e15-4e57-96a9-e45a49e662e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b531b89-a143-442a-8116-4997dc41082f}, !- Handle
  Connection 126,                         !- Name
  {8c8fc250-6e15-4e57-96a9-e45a49e662e4}, !- Source Object
  3,                                      !- Outlet Port
  {5cdae65e-bded-4a2e-9515-43fdb65a50d8}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {321afedc-cc22-4a01-ba73-83b668beddc0}, !- Handle
  Node 88,                                !- Name
  {1547e63f-6d6c-4e67-82bb-ccda34ea9874}, !- Inlet Port
  {176e0351-312d-4130-8b59-9d245c0324cf}; !- Outlet Port

OS:Connection,
  {176e0351-312d-4130-8b59-9d245c0324cf}, !- Handle
  Connection 127,                         !- Name
  {321afedc-cc22-4a01-ba73-83b668beddc0}, !- Source Object
  3,                                      !- Outlet Port
  {3f2d230e-8225-4763-b79e-3ff5761d4b10}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1547e63f-6d6c-4e67-82bb-ccda34ea9874}, !- Handle
  Connection 128,                         !- Name
  {5cdae65e-bded-4a2e-9515-43fdb65a50d8}, !- Source Object
  10,                                     !- Outlet Port
  {321afedc-cc22-4a01-ba73-83b668beddc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd76fec6-26c7-4520-a01c-d230d5aed1bb}, !- Handle
  Node 231,                               !- Name
  {bb14fd4d-b1db-4dae-818d-1917584698b6}, !- Inlet Port
  {2f900b27-4296-4aa6-90c0-84b16bf95d72}; !- Outlet Port

OS:Node,
  {b25b4737-572f-40a5-a8a0-f68adc1e370e}, !- Handle
  Node 232,                               !- Name
  {20e76873-6682-41f0-962d-37dfbe82b35c}, !- Inlet Port
  {47d1b4e9-93c4-4809-8aad-13913fbc9674}; !- Outlet Port

OS:Connection,
  {2f900b27-4296-4aa6-90c0-84b16bf95d72}, !- Handle
  Connection 339,                         !- Name
  {fd76fec6-26c7-4520-a01c-d230d5aed1bb}, !- Source Object
  3,                                      !- Outlet Port
  {a947e9c8-3022-45b5-b38c-cd5669f286fb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {20e76873-6682-41f0-962d-37dfbe82b35c}, !- Handle
  Connection 421,                         !- Name
  {a947e9c8-3022-45b5-b38c-cd5669f286fb}, !- Source Object
  6,                                      !- Outlet Port
  {b25b4737-572f-40a5-a8a0-f68adc1e370e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b06aea3f-f342-4fe2-8c53-6b68d1ff5f9b}, !- Handle
  Node 315,                               !- Name
  {71c8d31b-dffd-4244-9c0f-3ff93da62c83}, !- Inlet Port
  {b3a4cc65-a90a-41b7-983c-2116606222a4}; !- Outlet Port

OS:Connection,
  {71c8d31b-dffd-4244-9c0f-3ff93da62c83}, !- Handle
  Connection 605,                         !- Name
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  29,                                     !- Outlet Port
  {b06aea3f-f342-4fe2-8c53-6b68d1ff5f9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81b00478-edb9-4313-b2ad-3f4a52bf9ef8}, !- Handle
  Node 316,                               !- Name
  {a682d618-2bae-43ee-be9b-241e3a6f235e}, !- Inlet Port
  {c6d95b8d-1f7b-4671-9f8d-635765bac351}; !- Outlet Port

OS:Connection,
  {b3a4cc65-a90a-41b7-983c-2116606222a4}, !- Handle
  Connection 606,                         !- Name
  {b06aea3f-f342-4fe2-8c53-6b68d1ff5f9b}, !- Source Object
  3,                                      !- Outlet Port
  {c522d8f4-083d-41cc-b8f4-32d3ff5295b8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a682d618-2bae-43ee-be9b-241e3a6f235e}, !- Handle
  Connection 607,                         !- Name
  {c522d8f4-083d-41cc-b8f4-32d3ff5295b8}, !- Source Object
  11,                                     !- Outlet Port
  {81b00478-edb9-4313-b2ad-3f4a52bf9ef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6d95b8d-1f7b-4671-9f8d-635765bac351}, !- Handle
  Connection 608,                         !- Name
  {81b00478-edb9-4313-b2ad-3f4a52bf9ef8}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  29;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {a80c981a-bbc4-4a3e-9ae7-5eb6aede84f3}, ! Handle
  Zone HVAC Four Pipe Fan Coil 27,        ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ConstantFanVariableFlow,                ! Capacity Control Method
  autosize,                               ! Maximum Supply Air Flow Rate {m3/s}
  ,                                       ! Low Speed Supply Air Flow Ratio
  ,                                       ! Medium Speed Supply Air Flow Ratio
  Autosize,                               ! Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, ! Outdoor Air Schedule Name
  {853a6efb-16c3-40c7-8b97-cf9eff65ad52}, ! Air Inlet Node Name
  {e6088c81-6ebb-475a-bc02-410f691f4946}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  {a4ae313b-d8c2-4ebb-8d7e-241a344f7edc}, ! Supply Air Fan Name
  {0f0d68e1-a6ff-46dc-a1a4-7275a85d6d26}, ! Cooling Coil Name
  autosize,                               ! Maximum Cold Water Flow Rate {m3/s}
  ,                                       ! Minimum Cold Water Flow Rate {m3/s}
  ,                                       ! Cooling Convergence Tolerance
  {2d50b849-cab4-4bb9-b9df-fbac77f40687}, ! Heating Coil Name
  autosize,                               ! Maximum Hot Water Flow Rate {m3/s}
  ,                                       ! Minimum Hot Water Flow Rate {m3/s}
  ;                                       ! Heating Convergence Tolerance

OS:Fan:ConstantVolume,
  {a4ae313b-d8c2-4ebb-8d7e-241a344f7edc}, ! Handle
  Fan Constant Volume 31,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {0f0d68e1-a6ff-46dc-a1a4-7275a85d6d26}, ! Handle
  Coil Cooling Water 27,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {2aaf847b-5cb0-4d58-a5fc-13138f2d6269}, ! Water Inlet Node Name
  {94450320-311c-409c-80e7-913745845218}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {2d50b849-cab4-4bb9-b9df-fbac77f40687}, ! Handle
  Coil Heating Water 27,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {f753a8af-2b5d-446e-9546-4e976582a45d}, ! Water Inlet Node Name
  {54cb97d8-96b8-46c4-a11d-95e40e15d0e3}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {617d0cf0-39ab-4674-8ee5-17e284c49ae7}, !- Handle
  Node 89,                                !- Name
  {139eae00-5e02-4692-8f36-dd2d779883d8}, !- Inlet Port
  {853a6efb-16c3-40c7-8b97-cf9eff65ad52}; !- Outlet Port

OS:Connection,
  {139eae00-5e02-4692-8f36-dd2d779883d8}, !- Handle
  Connection 75,                          !- Name
  {e423656f-f54f-4e21-a886-94f74a3a1f40}, !- Source Object
  3,                                      !- Outlet Port
  {617d0cf0-39ab-4674-8ee5-17e284c49ae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {853a6efb-16c3-40c7-8b97-cf9eff65ad52}, !- Handle
  Connection 76,                          !- Name
  {617d0cf0-39ab-4674-8ee5-17e284c49ae7}, !- Source Object
  3,                                      !- Outlet Port
  {a80c981a-bbc4-4a3e-9ae7-5eb6aede84f3}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {18dd96bf-953b-4304-9d28-81da86f97f2a}, !- Handle
  Node 90,                                !- Name
  {e6088c81-6ebb-475a-bc02-410f691f4946}, !- Inlet Port
  {4e249576-6d25-4c68-8dd4-50fea9032dbc}; !- Outlet Port

OS:Connection,
  {4e249576-6d25-4c68-8dd4-50fea9032dbc}, !- Handle
  Connection 129,                         !- Name
  {18dd96bf-953b-4304-9d28-81da86f97f2a}, !- Source Object
  3,                                      !- Outlet Port
  {199d84b7-94d0-409e-8fd6-1e062b766681}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e6088c81-6ebb-475a-bc02-410f691f4946}, !- Handle
  Connection 130,                         !- Name
  {a80c981a-bbc4-4a3e-9ae7-5eb6aede84f3}, !- Source Object
  10,                                     !- Outlet Port
  {18dd96bf-953b-4304-9d28-81da86f97f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e8a9145-5b80-4f71-bc26-46006ef03001}, !- Handle
  Node 233,                               !- Name
  {745abe23-29d4-44f6-b62e-0c0d68880eb5}, !- Inlet Port
  {f753a8af-2b5d-446e-9546-4e976582a45d}; !- Outlet Port

OS:Node,
  {9296a1fb-3f54-4d61-b154-526cab66f862}, !- Handle
  Node 234,                               !- Name
  {54cb97d8-96b8-46c4-a11d-95e40e15d0e3}, !- Inlet Port
  {73004d19-f435-44e6-b399-1de833a529b1}; !- Outlet Port

OS:Connection,
  {f753a8af-2b5d-446e-9546-4e976582a45d}, !- Handle
  Connection 132,                         !- Name
  {0e8a9145-5b80-4f71-bc26-46006ef03001}, !- Source Object
  3,                                      !- Outlet Port
  {2d50b849-cab4-4bb9-b9df-fbac77f40687}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {54cb97d8-96b8-46c4-a11d-95e40e15d0e3}, !- Handle
  Connection 425,                         !- Name
  {2d50b849-cab4-4bb9-b9df-fbac77f40687}, !- Source Object
  6,                                      !- Outlet Port
  {9296a1fb-3f54-4d61-b154-526cab66f862}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4ed6095-bb09-42fe-9cf5-81753716c36e}, !- Handle
  Node 317,                               !- Name
  {aec0d9f3-d196-48a8-bc48-c925ec66b372}, !- Inlet Port
  {2aaf847b-5cb0-4d58-a5fc-13138f2d6269}; !- Outlet Port

OS:Connection,
  {aec0d9f3-d196-48a8-bc48-c925ec66b372}, !- Handle
  Connection 609,                         !- Name
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  30,                                     !- Outlet Port
  {c4ed6095-bb09-42fe-9cf5-81753716c36e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01333dfc-8aaa-48f1-98d6-b4d4cde3efd9}, !- Handle
  Node 318,                               !- Name
  {94450320-311c-409c-80e7-913745845218}, !- Inlet Port
  {617a6b2f-1b4b-4729-a92f-d34db8345750}; !- Outlet Port

OS:Connection,
  {2aaf847b-5cb0-4d58-a5fc-13138f2d6269}, !- Handle
  Connection 610,                         !- Name
  {c4ed6095-bb09-42fe-9cf5-81753716c36e}, !- Source Object
  3,                                      !- Outlet Port
  {0f0d68e1-a6ff-46dc-a1a4-7275a85d6d26}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {94450320-311c-409c-80e7-913745845218}, !- Handle
  Connection 611,                         !- Name
  {0f0d68e1-a6ff-46dc-a1a4-7275a85d6d26}, !- Source Object
  11,                                     !- Outlet Port
  {01333dfc-8aaa-48f1-98d6-b4d4cde3efd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {617a6b2f-1b4b-4729-a92f-d34db8345750}, !- Handle
  Connection 612,                         !- Name
  {01333dfc-8aaa-48f1-98d6-b4d4cde3efd9}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  30;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {9121148b-d45b-4599-973c-5aa2d110941f}, ! Handle
  Zone HVAC Four Pipe Fan Coil 28,        ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ConstantFanVariableFlow,                ! Capacity Control Method
  autosize,                               ! Maximum Supply Air Flow Rate {m3/s}
  ,                                       ! Low Speed Supply Air Flow Ratio
  ,                                       ! Medium Speed Supply Air Flow Ratio
  Autosize,                               ! Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, ! Outdoor Air Schedule Name
  {59a8b8f4-ef95-4e7f-9f61-d46c78f83a65}, ! Air Inlet Node Name
  {9744196a-8644-483e-9aac-246e4d4d4ecb}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  {26ad2fcb-bd27-4b59-bab1-cfec0f50456e}, ! Supply Air Fan Name
  {276465c1-52f7-437c-b09e-0df2520ba7b1}, ! Cooling Coil Name
  autosize,                               ! Maximum Cold Water Flow Rate {m3/s}
  ,                                       ! Minimum Cold Water Flow Rate {m3/s}
  ,                                       ! Cooling Convergence Tolerance
  {6d892d9a-188a-47ff-8af1-a7953e4a372b}, ! Heating Coil Name
  autosize,                               ! Maximum Hot Water Flow Rate {m3/s}
  ,                                       ! Minimum Hot Water Flow Rate {m3/s}
  ;                                       ! Heating Convergence Tolerance

OS:Fan:ConstantVolume,
  {26ad2fcb-bd27-4b59-bab1-cfec0f50456e}, ! Handle
  Fan Constant Volume 32,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {276465c1-52f7-437c-b09e-0df2520ba7b1}, ! Handle
  Coil Cooling Water 28,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e28dc2f5-aa74-4dd9-904e-d4b8ec3955eb}, ! Water Inlet Node Name
  {caed3fe5-c738-4900-8b75-66c944b9a206}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {6d892d9a-188a-47ff-8af1-a7953e4a372b}, ! Handle
  Coil Heating Water 28,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {274cc14c-2d02-46fa-952c-77f389248c5b}, ! Water Inlet Node Name
  {fabf29fd-0d25-4bd8-af6d-0e3cf3c47b8f}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {a472ffa1-cf54-484f-af95-9b231bdb5e55}, !- Handle
  Node 91,                                !- Name
  {c0cb374a-1283-4efa-b962-d455012ea65b}, !- Inlet Port
  {59a8b8f4-ef95-4e7f-9f61-d46c78f83a65}; !- Outlet Port

OS:Connection,
  {c0cb374a-1283-4efa-b962-d455012ea65b}, !- Handle
  Connection 73,                          !- Name
  {ec71b8ad-3d49-4e25-af1d-a69fc5de1ab1}, !- Source Object
  3,                                      !- Outlet Port
  {a472ffa1-cf54-484f-af95-9b231bdb5e55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59a8b8f4-ef95-4e7f-9f61-d46c78f83a65}, !- Handle
  Connection 74,                          !- Name
  {a472ffa1-cf54-484f-af95-9b231bdb5e55}, !- Source Object
  3,                                      !- Outlet Port
  {9121148b-d45b-4599-973c-5aa2d110941f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f14dd4a8-eb30-49e5-b093-15c4357c81e5}, !- Handle
  Node 92,                                !- Name
  {9744196a-8644-483e-9aac-246e4d4d4ecb}, !- Inlet Port
  {a3401fea-c532-4df5-8ec4-a1ed44dabeba}; !- Outlet Port

OS:Connection,
  {a3401fea-c532-4df5-8ec4-a1ed44dabeba}, !- Handle
  Connection 133,                         !- Name
  {f14dd4a8-eb30-49e5-b093-15c4357c81e5}, !- Source Object
  3,                                      !- Outlet Port
  {458e94da-424a-4a59-8b97-99e4437fd179}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9744196a-8644-483e-9aac-246e4d4d4ecb}, !- Handle
  Connection 134,                         !- Name
  {9121148b-d45b-4599-973c-5aa2d110941f}, !- Source Object
  10,                                     !- Outlet Port
  {f14dd4a8-eb30-49e5-b093-15c4357c81e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec227645-87ed-4af4-878e-b569d7d9220c}, !- Handle
  Node 235,                               !- Name
  {e0b45d88-2f46-4e08-a223-4ae3db2aac0f}, !- Inlet Port
  {274cc14c-2d02-46fa-952c-77f389248c5b}; !- Outlet Port

OS:Node,
  {2364199a-7390-4399-a405-c27f6011a74d}, !- Handle
  Node 236,                               !- Name
  {fabf29fd-0d25-4bd8-af6d-0e3cf3c47b8f}, !- Inlet Port
  {27f66be7-15a9-48fd-8cfb-65800e8e4266}; !- Outlet Port

OS:Connection,
  {274cc14c-2d02-46fa-952c-77f389248c5b}, !- Handle
  Connection 136,                         !- Name
  {ec227645-87ed-4af4-878e-b569d7d9220c}, !- Source Object
  3,                                      !- Outlet Port
  {6d892d9a-188a-47ff-8af1-a7953e4a372b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fabf29fd-0d25-4bd8-af6d-0e3cf3c47b8f}, !- Handle
  Connection 429,                         !- Name
  {6d892d9a-188a-47ff-8af1-a7953e4a372b}, !- Source Object
  6,                                      !- Outlet Port
  {2364199a-7390-4399-a405-c27f6011a74d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b66e9dd4-c029-4024-a83f-c42a562be5b7}, !- Handle
  Node 319,                               !- Name
  {60582151-4cbb-4d24-afd0-a1d9dcff5e97}, !- Inlet Port
  {e28dc2f5-aa74-4dd9-904e-d4b8ec3955eb}; !- Outlet Port

OS:Connection,
  {60582151-4cbb-4d24-afd0-a1d9dcff5e97}, !- Handle
  Connection 613,                         !- Name
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  31,                                     !- Outlet Port
  {b66e9dd4-c029-4024-a83f-c42a562be5b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2df0faea-63e3-487e-af4a-9cc8e4539f1f}, !- Handle
  Node 320,                               !- Name
  {caed3fe5-c738-4900-8b75-66c944b9a206}, !- Inlet Port
  {7591411c-6f8c-44d7-9ae4-2f695b5370a3}; !- Outlet Port

OS:Connection,
  {e28dc2f5-aa74-4dd9-904e-d4b8ec3955eb}, !- Handle
  Connection 614,                         !- Name
  {b66e9dd4-c029-4024-a83f-c42a562be5b7}, !- Source Object
  3,                                      !- Outlet Port
  {276465c1-52f7-437c-b09e-0df2520ba7b1}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {caed3fe5-c738-4900-8b75-66c944b9a206}, !- Handle
  Connection 615,                         !- Name
  {276465c1-52f7-437c-b09e-0df2520ba7b1}, !- Source Object
  11,                                     !- Outlet Port
  {2df0faea-63e3-487e-af4a-9cc8e4539f1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7591411c-6f8c-44d7-9ae4-2f695b5370a3}, !- Handle
  Connection 616,                         !- Name
  {2df0faea-63e3-487e-af4a-9cc8e4539f1f}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  31;                                     !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {bbf37300-b7a7-45eb-bcec-274d6cfd01ee}, ! Handle
  Zone HVAC Four Pipe Fan Coil 29,        ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ConstantFanVariableFlow,                ! Capacity Control Method
  autosize,                               ! Maximum Supply Air Flow Rate {m3/s}
  ,                                       ! Low Speed Supply Air Flow Ratio
  ,                                       ! Medium Speed Supply Air Flow Ratio
  Autosize,                               ! Maximum Outdoor Air Flow Rate {m3/s}
  {ad85cf56-c800-4e11-9be3-8f7a9e220891}, ! Outdoor Air Schedule Name
  {9d09c505-5e1a-4a92-96c6-0d7e977d16ee}, ! Air Inlet Node Name
  {e1301d18-0e48-48cc-b352-877cf56baf79}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  {8d3e92d0-dd75-4391-9686-cc7d8ee056c9}, ! Supply Air Fan Name
  {935b7462-7b20-4ec8-97c8-b8be801f3d4f}, ! Cooling Coil Name
  autosize,                               ! Maximum Cold Water Flow Rate {m3/s}
  ,                                       ! Minimum Cold Water Flow Rate {m3/s}
  ,                                       ! Cooling Convergence Tolerance
  {6276e866-84c2-45b8-b940-20259efa954c}, ! Heating Coil Name
  autosize,                               ! Maximum Hot Water Flow Rate {m3/s}
  ,                                       ! Minimum Hot Water Flow Rate {m3/s}
  ;                                       ! Heating Convergence Tolerance

OS:Fan:ConstantVolume,
  {8d3e92d0-dd75-4391-9686-cc7d8ee056c9}, ! Handle
  Fan Constant Volume 33,                 ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {935b7462-7b20-4ec8-97c8-b8be801f3d4f}, ! Handle
  Coil Cooling Water 29,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {dccde32b-08ca-48de-a6e8-4c56e267813a}, ! Water Inlet Node Name
  {b71a3fbf-661c-40eb-8fdf-a1365cf375c8}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {6276e866-84c2-45b8-b940-20259efa954c}, ! Handle
  Coil Heating Water 29,                  ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {7b7e0ea0-9e26-49ef-9186-025170aa76dd}, ! Water Inlet Node Name
  {e130adc2-4577-496b-b334-fe6b4fdd8fcd}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  62.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  60,                                     ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {c7207270-f78f-4e54-9e2e-2d138c8ce76b}, !- Handle
  Node 93,                                !- Name
  {30036509-1b79-4d23-bcd1-af125e5b335b}, !- Inlet Port
  {9d09c505-5e1a-4a92-96c6-0d7e977d16ee}; !- Outlet Port

OS:Connection,
  {30036509-1b79-4d23-bcd1-af125e5b335b}, !- Handle
  Connection 71,                          !- Name
  {d268290a-40b1-431c-b8a4-0136ab73d03c}, !- Source Object
  3,                                      !- Outlet Port
  {c7207270-f78f-4e54-9e2e-2d138c8ce76b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d09c505-5e1a-4a92-96c6-0d7e977d16ee}, !- Handle
  Connection 72,                          !- Name
  {c7207270-f78f-4e54-9e2e-2d138c8ce76b}, !- Source Object
  3,                                      !- Outlet Port
  {bbf37300-b7a7-45eb-bcec-274d6cfd01ee}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c995c9e5-8814-4556-bbae-93008a7ade8a}, !- Handle
  Node 94,                                !- Name
  {e1301d18-0e48-48cc-b352-877cf56baf79}, !- Inlet Port
  {d5294496-deb1-40b4-b6fc-b701ab42e242}; !- Outlet Port

OS:Connection,
  {d5294496-deb1-40b4-b6fc-b701ab42e242}, !- Handle
  Connection 137,                         !- Name
  {c995c9e5-8814-4556-bbae-93008a7ade8a}, !- Source Object
  3,                                      !- Outlet Port
  {ca49b956-9994-4cbf-91b7-5acfd68e651b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1301d18-0e48-48cc-b352-877cf56baf79}, !- Handle
  Connection 138,                         !- Name
  {bbf37300-b7a7-45eb-bcec-274d6cfd01ee}, !- Source Object
  10,                                     !- Outlet Port
  {c995c9e5-8814-4556-bbae-93008a7ade8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0fccca2d-903f-46d2-a41d-20de235c419b}, !- Handle
  Node 237,                               !- Name
  {5d593ca2-1911-4591-81a8-484785b798df}, !- Inlet Port
  {7b7e0ea0-9e26-49ef-9186-025170aa76dd}; !- Outlet Port

OS:Node,
  {dd8689e8-e316-4fa5-a52c-d3e7c6006f73}, !- Handle
  Node 238,                               !- Name
  {e130adc2-4577-496b-b334-fe6b4fdd8fcd}, !- Inlet Port
  {f904225c-cb92-4d30-bb18-84417ee1f487}; !- Outlet Port

OS:Connection,
  {7b7e0ea0-9e26-49ef-9186-025170aa76dd}, !- Handle
  Connection 140,                         !- Name
  {0fccca2d-903f-46d2-a41d-20de235c419b}, !- Source Object
  3,                                      !- Outlet Port
  {6276e866-84c2-45b8-b940-20259efa954c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e130adc2-4577-496b-b334-fe6b4fdd8fcd}, !- Handle
  Connection 433,                         !- Name
  {6276e866-84c2-45b8-b940-20259efa954c}, !- Source Object
  6,                                      !- Outlet Port
  {dd8689e8-e316-4fa5-a52c-d3e7c6006f73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7039af30-1d44-420c-a04e-e53304832ec9}, !- Handle
  Node 321,                               !- Name
  {5b4117fc-0189-47f1-8cd5-639a488f9746}, !- Inlet Port
  {dccde32b-08ca-48de-a6e8-4c56e267813a}; !- Outlet Port

OS:Connection,
  {5b4117fc-0189-47f1-8cd5-639a488f9746}, !- Handle
  Connection 617,                         !- Name
  {262601da-f73f-4a4f-8482-27cc90f9da4a}, !- Source Object
  32,                                     !- Outlet Port
  {7039af30-1d44-420c-a04e-e53304832ec9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bcf640b6-05b1-44b2-8524-4d8b650740af}, !- Handle
  Node 322,                               !- Name
  {b71a3fbf-661c-40eb-8fdf-a1365cf375c8}, !- Inlet Port
  {3a5798b2-b22a-48ae-941d-c79b0ad4a929}; !- Outlet Port

OS:Connection,
  {dccde32b-08ca-48de-a6e8-4c56e267813a}, !- Handle
  Connection 618,                         !- Name
  {7039af30-1d44-420c-a04e-e53304832ec9}, !- Source Object
  3,                                      !- Outlet Port
  {935b7462-7b20-4ec8-97c8-b8be801f3d4f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b71a3fbf-661c-40eb-8fdf-a1365cf375c8}, !- Handle
  Connection 619,                         !- Name
  {935b7462-7b20-4ec8-97c8-b8be801f3d4f}, !- Source Object
  11,                                     !- Outlet Port
  {bcf640b6-05b1-44b2-8524-4d8b650740af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a5798b2-b22a-48ae-941d-c79b0ad4a929}, !- Handle
  Connection 620,                         !- Name
  {bcf640b6-05b1-44b2-8524-4d8b650740af}, !- Source Object
  3,                                      !- Outlet Port
  {3da767dc-429c-43ab-a308-176ce8d69532}, !- Target Object
  32;                                     !- Inlet Port

OS:Lights:Definition,
  {b3372903-3f3a-4b95-99c6-b75c6b08a6fb}, ! Handle
  ASHRAE 90.1-2007 Mid-riseApartment Apartment LightsDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level
  11.8403014583807,                       ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:Lights:Definition,
  {c4282723-9f41-40cd-b3d5-b653e5dad9a4}, ! Handle
  ASHRAE 90.1-2007 Mid-riseApartment Corridor LightsDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level
  5.38195520835486,                       ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:Lights:Definition,
  {45bb89fd-c9d0-425e-bc55-3cd1c91e7550}, ! Handle
  ASHRAE 90.1-2007 Mid-riseApartment Office LightsDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level
  11.8403014583807,                       ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {b47828c4-9118-4e6b-96e5-eab192d57937}, ! Handle
  Baseline Mid-riseApartment Apartment ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level
  14.757321181309,                        ! Watts per Space Floor Area
  ,                                       ! Watts per Person
  ,                                       !- Fraction Latent
  0;                                      !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {91c971d2-83ab-4420-9a38-7a4ef0a0381c}, ! Handle
  Baseline Mid-riseApartment Corridor ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level
  2.15278208334194,                       ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {c6e78701-3839-4690-9a1f-9121b711c012}, ! Handle
  Baseline Mid-riseApartment Office ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level
  16.1458656250646,                       ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:DefaultConstructionSet,
  {af173b13-5064-4342-8c74-2a2d4ebf1bbc}, ! Handle
  ASHRAE 90.1-2007 ClimateZone 5-6 (m apt) ConstSet, ! Name
  {077cdc9d-63d6-4bf6-a9e7-e437ccc95a24}, ! Default Exterior Surface Constructions Name
  {bc781a1f-4842-4568-b984-07996b6ac2fc}, ! Default Interior Surface Constructions Name
  {602eded2-58f4-43b3-bf90-e389a8e18f3a}, ! Default Ground Contact Surface Constructions Name
  {7f192c0a-93ee-48ad-9429-6e60e1b11439}, ! Default Exterior SubSurface Constructions Name
  {793e08dc-30cb-4323-a7cf-6b8bfa61eea6}, ! Default Interior SubSurface Constructions Name
  {a2a25a08-c34a-4ba3-bed8-2fb2f619bbca}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {077cdc9d-63d6-4bf6-a9e7-e437ccc95a24}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 5-6 (m apt) Exterior DefSurfCons 2, ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {282f6ed2-fe8d-4758-9143-cfcfe8a8a6f8}, ! Wall Construction Name
  {c8083b27-585c-4a10-97b0-107af5a13ff6}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bc781a1f-4842-4568-b984-07996b6ac2fc}, ! Handle
  000 Interior DefSurfCons 4,             ! Name
  {6d6f2328-dc1e-4776-bc2a-e7eb7688a846}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {602eded2-58f4-43b3-bf90-e389a8e18f3a}, ! Handle
  000 Ground DefSurfCons 4,               ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7f192c0a-93ee-48ad-9429-6e60e1b11439}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 5-6 (m apt) Exterior DefSubCons 2, ! Name
  {17002d3e-6160-4597-bb56-039a536225fe}, ! Fixed Window Construction Name
  {17002d3e-6160-4597-bb56-039a536225fe}, ! Operable Window Construction Name
  {5c70ab28-1fd6-4079-bff3-06b2e7b89b58}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {793e08dc-30cb-4323-a7cf-6b8bfa61eea6}, ! Handle
  000 Interior DefSubCons 4,              ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:StandardsInformation:Construction,
  {df90db26-4bac-449a-a4ba-525c4f13d735}, !- Handle
  {c8083b27-585c-4a10-97b0-107af5a13ff6}; !- Construction Name

OS:Construction,
  {5ead5178-6a7a-4f8c-a18e-c4bc59ac8061}, ! Handle
  ASHRAE 90.1-2007 ExtRoof IEAD ClimateZone 5-6, ! Name
  {fa4a95de-bb7e-4631-8060-06d2b94537f9}, ! Surface Rendering Name
  {3b04e0a7-d2ff-480a-8914-7d28f9e8db00}, !- Layer 1
  {7b9582a7-f563-4e6e-b57b-106da9aa796f}, !- Layer 2
  {3614a8ba-82ce-44e2-ac51-8a9fd0e0624b}; !- Layer 3

OS:StandardsInformation:Construction,
  {d8bca5c2-8815-44f7-8fce-b0d541c82eb2}, !- Handle
  {5ead5178-6a7a-4f8c-a18e-c4bc59ac8061}; !- Construction Name

OS:StandardsInformation:Construction,
  {b7dc849a-6327-4ee3-a4a9-42024c49f9a5}, !- Handle
  {b6413a85-89b1-4701-a994-c789dc235fd1}; !- Construction Name

OS:Construction,
  {e5f70611-56d2-42c4-8df2-fa7efacdded2}, ! Handle
  ASHRAE 90.1-2007 ExtWall SteelFrame ClimateZone alt-res 4-6, ! Name
  {5cd42632-b798-4f14-86ae-cb07a2467682}, ! Surface Rendering Name
  {dfd372b9-dd5f-4e9c-8286-3d7410527724}, !- Layer 1
  {83faf4fd-e696-4085-8f8e-b4f62f73eb9b}; !- Layer 2

OS:StandardsInformation:Construction,
  {cabf7cbd-8802-4132-8b4a-35dd0bfca620}, !- Handle
  {e5f70611-56d2-42c4-8df2-fa7efacdded2}; !- Construction Name

OS:Material,
  {d93f1c91-7db2-46f3-b05b-d0078106d619}, !- Handle
  1IN Stucco 2,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {6aec5d1f-bfa1-4db5-a776-348ec16bd3c8}, !- Handle
  1/2IN Gypsum 2,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Construction,
  {38464441-88c4-47b2-9796-dd1aed4813f5}, ! Handle
  ASHRAE 90.1-2007 Win CZ 5,              ! Name
  {c33378e1-5589-4462-ba42-de35bf1558ca}, ! Surface Rendering Name
  {a0966e02-5e68-4802-961d-888533511895}; !- Layer 1

OS:StandardsInformation:Construction,
  {4a631169-dd8b-494e-a1f8-ae7d0c57d36a}, !- Handle
  {38464441-88c4-47b2-9796-dd1aed4813f5}; !- Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {41bb32f4-a13e-454a-87f8-5e28cabbc492}, ! Handle
  Fixed Window U0.55/S0.40/V0.99,         ! Name
  3.12304483761242,                       ! U-Factor
  0.4,                                    ! Solar Heat Gain Coefficient
  0.99;                                   ! Visible Transmittance

OS:Schedule:Ruleset,
  {0f235645-3f0c-44ef-a740-23400c57d275}, ! Handle
  Mid-riseApartment Apartment Light - MFHR, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  {06af320c-6dcc-4920-9265-0d8fac93c97f}, ! Default Day Schedule Name
  {7a130937-2dea-4a6d-904b-8f3dcef56687}, ! Summer Design Day Schedule Name
  {d3cf5990-b104-49c1-8e1e-3a65749a565d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {06af320c-6dcc-4920-9265-0d8fac93c97f}, ! Handle
  Mid-riseApartment Apartment Light Default Schedule 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0149999996647239,                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0769999995827675,                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.138999998569489,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.108000002801418,                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0769999995827675,                     !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.108000002801418,                      !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.216999992728233,                      !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.186000004410744,                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0149999996647239;                     !- Value Until Time 9

OS:Schedule:Day,
  {7a130937-2dea-4a6d-904b-8f3dcef56687}, ! Handle
  Mid-riseApartment Apartment Light Summer Design Day 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.067000000000000004,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.187,                                  ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39400000000000002,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.44,                                   ! Value Until Time 4
  8,                                      ! Hour 5
  0,                                      ! Minute 5
  0.39300000000000002,                    ! Value Until Time 5
  9,                                      ! Hour 6
  0,                                      ! Minute 6
  0.17199999999999999,                    ! Value Until Time 6
  15,                                     ! Hour 7
  0,                                      ! Minute 7
  0.11899999999999999,                    ! Value Until Time 7
  16,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20599999999999999,                    ! Value Until Time 8
  17,                                     ! Hour 9
  0,                                      ! Minute 9
  0.439,                                  ! Value Until Time 9
  18,                                     ! Hour 10
  0,                                      ! Minute 10
  0.61599999999999999,                    ! Value Until Time 10
  19,                                     ! Hour 11
  0,                                      ! Minute 11
  0.82899999999999996,                    ! Value Until Time 11
  20,                                     ! Hour 12
  0,                                      ! Minute 12
  0.98599999999999999,                    ! Value Until Time 12
  21,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  22,                                     ! Hour 14
  0,                                      ! Minute 14
  0.69199999999999995,                    ! Value Until Time 14
  23,                                     ! Hour 15
  0,                                      ! Minute 15
  0.38400000000000001,                    ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0.16;                                   ! Value Until Time 16

OS:Schedule:Day,
  {d3cf5990-b104-49c1-8e1e-3a65749a565d}, ! Handle
  Mid-riseApartment Apartment Light Winter Design Day 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.067000000000000004,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.187,                                  ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39400000000000002,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.44,                                   ! Value Until Time 4
  8,                                      ! Hour 5
  0,                                      ! Minute 5
  0.39300000000000002,                    ! Value Until Time 5
  9,                                      ! Hour 6
  0,                                      ! Minute 6
  0.17199999999999999,                    ! Value Until Time 6
  15,                                     ! Hour 7
  0,                                      ! Minute 7
  0.11899999999999999,                    ! Value Until Time 7
  16,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20599999999999999,                    ! Value Until Time 8
  17,                                     ! Hour 9
  0,                                      ! Minute 9
  0.439,                                  ! Value Until Time 9
  18,                                     ! Hour 10
  0,                                      ! Minute 10
  0.61599999999999999,                    ! Value Until Time 10
  19,                                     ! Hour 11
  0,                                      ! Minute 11
  0.82899999999999996,                    ! Value Until Time 11
  20,                                     ! Hour 12
  0,                                      ! Minute 12
  0.98599999999999999,                    ! Value Until Time 12
  21,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  22,                                     ! Hour 14
  0,                                      ! Minute 14
  0.69199999999999995,                    ! Value Until Time 14
  23,                                     ! Hour 15
  0,                                      ! Minute 15
  0.38400000000000001,                    ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0.16;                                   ! Value Until Time 16

OS:Schedule:Ruleset,
  {49fbcff6-f065-4820-b242-99117415e070}, ! Handle
  Mid-riseApartment Apartment Equip - MFHR, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  {296e3fe7-2ab0-44b1-9630-b7b69a9d86b5}, ! Default Day Schedule Name
  {04f36919-5350-4d6e-8174-3337db02d8b2}, ! Summer Design Day Schedule Name
  {676762af-5fa7-4c42-9703-20198d7a0ee2}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {296e3fe7-2ab0-44b1-9630-b7b69a9d86b5}, ! Handle
  Mid-riseApartment Apartment Equip Default Schedule 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.300000011920929,                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.349999994039536,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0500000007450581;                     !- Value Until Time 6

OS:Schedule:Day,
  {04f36919-5350-4d6e-8174-3337db02d8b2}, ! Handle
  Mid-riseApartment Apartment Equip Summer Design Day 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.45000000000000001,                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40999999999999998,                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  5,                                      ! Hour 4
  0,                                      ! Minute 4
  0.38,                                   ! Value Until Time 4
  6,                                      ! Hour 5
  0,                                      ! Minute 5
  0.42999999999999999,                    ! Value Until Time 5
  7,                                      ! Hour 6
  0,                                      ! Minute 6
  0.54000000000000004,                    ! Value Until Time 6
  8,                                      ! Hour 7
  0,                                      ! Minute 7
  0.65000000000000002,                    ! Value Until Time 7
  9,                                      ! Hour 8
  0,                                      ! Minute 8
  0.66000000000000003,                    ! Value Until Time 8
  10,                                     ! Hour 9
  0,                                      ! Minute 9
  0.67000000000000004,                    ! Value Until Time 9
  11,                                     ! Hour 10
  0,                                      ! Minute 10
  0.68999999999999995,                    ! Value Until Time 10
  12,                                     ! Hour 11
  0,                                      ! Minute 11
  0.69999999999999996,                    ! Value Until Time 11
  13,                                     ! Hour 12
  0,                                      ! Minute 12
  0.68999999999999995,                    ! Value Until Time 12
  14,                                     ! Hour 13
  0,                                      ! Minute 13
  0.66000000000000003,                    ! Value Until Time 13
  15,                                     ! Hour 14
  0,                                      ! Minute 14
  0.65000000000000002,                    ! Value Until Time 14
  16,                                     ! Hour 15
  0,                                      ! Minute 15
  0.68000000000000005,                    ! Value Until Time 15
  17,                                     ! Hour 16
  0,                                      ! Minute 16
  0.80000000000000004,                    ! Value Until Time 16
  19,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  20,                                     ! Hour 18
  0,                                      ! Minute 18
  0.93000000000000005,                    ! Value Until Time 18
  21,                                     ! Hour 19
  0,                                      ! Minute 19
  0.89000000000000001,                    ! Value Until Time 19
  22,                                     ! Hour 20
  0,                                      ! Minute 20
  0.84999999999999998,                    ! Value Until Time 20
  23,                                     ! Hour 21
  0,                                      ! Minute 21
  0.70999999999999996,                    ! Value Until Time 21
  24,                                     ! Hour 22
  0,                                      ! Minute 22
  0.57999999999999996;                    ! Value Until Time 22

OS:Schedule:Day,
  {676762af-5fa7-4c42-9703-20198d7a0ee2}, ! Handle
  Mid-riseApartment Apartment Equip Winter Design Day 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.449999988079071,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.409999996423721,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.389999985694885,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.379999995231628,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.430000007152557,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.540000021457672,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.649999976158142,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.660000026226044,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.670000016689301,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.689999997615814,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.699999988079071,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.689999997615814,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.660000026226044,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.649999976158142,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.680000007152557,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.800000011920929,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.930000007152557,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.889999985694885,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.850000023841858,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.709999978542328,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.579999983310699;                      !- Value Until Time 22

OS:Schedule:Ruleset,
  {0a56a4fe-c20f-47c3-be82-928b15a62387}, ! Handle
  Mid-riseApartment Corridor Equip MFHR,  ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  {a70c9a67-ab1b-4a8e-aa82-62336a056c04}, ! Default Day Schedule Name
  {0c01974b-ab0a-46af-ba2f-e7e68d344d87}, ! Summer Design Day Schedule Name
  {03753b4c-58bd-4005-95e6-dddcc95005c1}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a70c9a67-ab1b-4a8e-aa82-62336a056c04}, ! Handle
  Mid-riseApartment BLDG ELEVATORS Default Schedule 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.300000011920929,                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.449999988079071,                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.300000011920929,                      !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.600000023841858,                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.800000011920929,                      !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.899999976158142,                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.800000011920929,                      !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.600000023841858,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.300000011920929;                      !- Value Until Time 10

OS:Schedule:Day,
  {0c01974b-ab0a-46af-ba2f-e7e68d344d87}, ! Handle
  Mid-riseApartment BLDG ELEVATORS Summer Design Day 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  16,                                     ! Hour 7
  0,                                      ! Minute 7
  0.14999999999999999,                    ! Value Until Time 7
  17,                                     ! Hour 8
  0,                                      ! Minute 8
  0.34999999999999998,                    ! Value Until Time 8
  19,                                     ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  21,                                     ! Hour 10
  0,                                      ! Minute 10
  0.40000000000000002,                    ! Value Until Time 10
  22,                                     ! Hour 11
  0,                                      ! Minute 11
  0.29999999999999999,                    ! Value Until Time 11
  23,                                     ! Hour 12
  0,                                      ! Minute 12
  0.20000000000000001,                    ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0.10000000000000001;                    ! Value Until Time 13

OS:Schedule:Day,
  {03753b4c-58bd-4005-95e6-dddcc95005c1}, ! Handle
  Mid-riseApartment BLDG ELEVATORS Winter Design Day 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  16,                                     ! Hour 7
  0,                                      ! Minute 7
  0.14999999999999999,                    ! Value Until Time 7
  17,                                     ! Hour 8
  0,                                      ! Minute 8
  0.34999999999999998,                    ! Value Until Time 8
  19,                                     ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  21,                                     ! Hour 10
  0,                                      ! Minute 10
  0.40000000000000002,                    ! Value Until Time 10
  22,                                     ! Hour 11
  0,                                      ! Minute 11
  0.29999999999999999,                    ! Value Until Time 11
  23,                                     ! Hour 12
  0,                                      ! Minute 12
  0.20000000000000001,                    ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0.10000000000000001;                    ! Value Until Time 13

OS:Schedule:Ruleset,
  {76e5aa1b-c7a1-4ed2-9e4d-08f53a6fa7fd}, ! Handle
  Mid-riseApartment Corridor Light - MFHR, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  {7670f64b-b892-4bf7-9d6d-dc9c37b384ce}, ! Default Day Schedule Name
  {0e576d5b-b95b-4558-ae68-1b9ae876db8f}, ! Summer Design Day Schedule Name
  {eaba0ce6-cc96-4616-9451-6193080faa88}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7670f64b-b892-4bf7-9d6d-dc9c37b384ce}, ! Handle
  Mid-riseApartment Corridor Light Default Schedule 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {0e576d5b-b95b-4558-ae68-1b9ae876db8f}, ! Handle
  Mid-riseApartment Corridor Light Summer Design Day 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {eaba0ce6-cc96-4616-9451-6193080faa88}, ! Handle
  Mid-riseApartment Corridor Light Winter Design Day 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {bfac25f8-f285-45fe-b1b6-986dd18f3ab5}, ! Handle
  Mid-riseApartment Corridor Equip MFHR 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  {116de4e4-b0e5-404d-805e-04ce8bdfe01d}, ! Default Day Schedule Name
  {798593b3-a1a2-44db-9342-33b30b91f8c8}, ! Summer Design Day Schedule Name
  {55984022-622b-4c61-9bbf-723b6ae555a6}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {116de4e4-b0e5-404d-805e-04ce8bdfe01d}, ! Handle
  Mid-riseApartment BLDG ELEVATORS Default Schedule 2, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.300000011920929,                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.449999988079071,                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.300000011920929,                      !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.600000023841858,                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.800000011920929,                      !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.899999976158142,                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.800000011920929,                      !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.600000023841858,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.300000011920929;                      !- Value Until Time 10

OS:Schedule:Day,
  {798593b3-a1a2-44db-9342-33b30b91f8c8}, ! Handle
  Mid-riseApartment BLDG ELEVATORS Summer Design Day 2, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  16,                                     ! Hour 7
  0,                                      ! Minute 7
  0.14999999999999999,                    ! Value Until Time 7
  17,                                     ! Hour 8
  0,                                      ! Minute 8
  0.34999999999999998,                    ! Value Until Time 8
  19,                                     ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  21,                                     ! Hour 10
  0,                                      ! Minute 10
  0.40000000000000002,                    ! Value Until Time 10
  22,                                     ! Hour 11
  0,                                      ! Minute 11
  0.29999999999999999,                    ! Value Until Time 11
  23,                                     ! Hour 12
  0,                                      ! Minute 12
  0.20000000000000001,                    ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0.10000000000000001;                    ! Value Until Time 13

OS:Schedule:Day,
  {55984022-622b-4c61-9bbf-723b6ae555a6}, ! Handle
  Mid-riseApartment BLDG ELEVATORS Winter Design Day 2, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  16,                                     ! Hour 7
  0,                                      ! Minute 7
  0.14999999999999999,                    ! Value Until Time 7
  17,                                     ! Hour 8
  0,                                      ! Minute 8
  0.34999999999999998,                    ! Value Until Time 8
  19,                                     ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  21,                                     ! Hour 10
  0,                                      ! Minute 10
  0.40000000000000002,                    ! Value Until Time 10
  22,                                     ! Hour 11
  0,                                      ! Minute 11
  0.29999999999999999,                    ! Value Until Time 11
  23,                                     ! Hour 12
  0,                                      ! Minute 12
  0.20000000000000001,                    ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0.10000000000000001;                    ! Value Until Time 13

OS:Schedule:Ruleset,
  {e0fd2b91-2ba6-445a-9c8b-cb956e68f245}, ! Handle
  Mid-riseApartment Corridor Light - MFHR 1, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  {7e9b6453-e3f4-4407-9bda-5719a76adff2}, ! Default Day Schedule Name
  {6b1298f0-40b3-4e11-94dc-d2af272b0454}, ! Summer Design Day Schedule Name
  {d3d8a642-7200-4459-9a71-6df725173f37}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7e9b6453-e3f4-4407-9bda-5719a76adff2}, ! Handle
  Mid-riseApartment Corridor Light Default Schedule 2, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {6b1298f0-40b3-4e11-94dc-d2af272b0454}, ! Handle
  Mid-riseApartment Corridor Light Summer Design Day 2, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {d3d8a642-7200-4459-9a71-6df725173f37}, ! Handle
  Mid-riseApartment Corridor Light Winter Design Day 2, ! Name
  {cb929f19-9f0d-4623-b2a0-6673c2427fec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {f247f85a-86a1-4015-bc89-e62e55bfe00c}, ! Handle
  Hot Water Temperature (140),            ! Name
  {5d17aee7-965c-44fb-a3bb-fe26e49d82df}, ! Schedule Type Limits Name
  {2c087e3c-42bf-4968-84e1-6d55fda39881}, ! Default Day Schedule Name
  {787df7f3-7a2a-44cf-85e3-c6490cfcb7c7}, ! Summer Design Day Schedule Name
  {b964e0e8-839d-4629-bb6a-8604ccbb854d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2c087e3c-42bf-4968-84e1-6d55fda39881}, ! Handle
  Hot Water Temperature Default 4,        ! Name
  {5d17aee7-965c-44fb-a3bb-fe26e49d82df}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {787df7f3-7a2a-44cf-85e3-c6490cfcb7c7}, ! Handle
  Hot Water Temperature Summer Design Day 4, ! Name
  {5d17aee7-965c-44fb-a3bb-fe26e49d82df}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {b964e0e8-839d-4629-bb6a-8604ccbb854d}, ! Handle
  Hot Water Temperature Winter Design Day 4, ! Name
  {5d17aee7-965c-44fb-a3bb-fe26e49d82df}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {6daf6c1b-17bb-4e69-a457-3f8e8d2981f3}, !- Handle
  Mid-riseApartment Apartment Dhw - MFHR, !- Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, !- Schedule Type Limits Name
  {68079f4c-5503-4bad-838c-03c6a76b8b92}, !- Default Day Schedule Name
  {ade4a824-3315-4b65-92eb-d1461c5713c5}; !- Summer Design Day Schedule Name

OS:Schedule:Day,
  {68079f4c-5503-4bad-838c-03c6a76b8b92}, !- Handle
  Schedule Day 9,                         !- Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.300000011920929,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.300000011920929,                      !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.349999994039536,                      !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.400000005960464,                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.349999994039536,                      !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.300000011920929,                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.400000005960464,                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.349999994039536,                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.449999988079071,                      !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.300000011920929,                      !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0500000007450581;                     !- Value Until Time 15

OS:Schedule:Day,
  {ade4a824-3315-4b65-92eb-d1461c5713c5}, !- Handle
  Schedule Day 10,                        !- Name
  {40a52ed7-883d-494a-b218-83161102dc7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:OtherEquipment:Definition,
  {2f2f9807-355e-4e94-a916-bfc77b86aed7}, !- Handle
  Elevator,                               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1254,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:SpaceType,
  {dc977816-4333-4453-9041-04f791f89a5b}, ! Handle
  M6 Mid-riseApartment Corridor_Elev,     ! Name
  ,                                       ! Default Construction Set Name
  {75d454a1-f485-42c4-ba64-9b79d96ee006}, ! Default Schedule Set Name
  {787477d7-b8f6-4227-a060-8c0fda04bb12}, ! Group Rendering Name
  {3268914a-46ed-4674-a1e2-881c7086d5a1}, ! Design Specification Outdoor Air Object Name
  MidriseApartment,                       !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:People,
  {886cee9f-9278-41bf-afc0-845c3235e6dd}, ! Handle
  ASHRAE 90.1-2007 Mid-riseApartment Corridor PeopInst 1, ! Name
  {d0f5e1c0-d708-416b-bd8d-97b07c5e65c7}, ! People Definition Name
  {dc977816-4333-4453-9041-04f791f89a5b}; ! Space or SpaceType Name

OS:Lights,
  {c1253b57-dda2-4108-a1aa-c922b0445ca1}, ! Handle
  ASHRAE 90.1-2007 Mid-riseApartment Corridor LightsInst 1, ! Name
  {6983aeb0-bbba-4761-a7bc-a0db27c7f70b}, ! Lights Definition Name
  {dc977816-4333-4453-9041-04f791f89a5b}, ! Space or SpaceType Name
  {31db4353-a661-4491-96e9-bd82a005e726}, ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:ElectricEquipment,
  {2b571cbd-2c0c-4d8e-aa80-227c894c54cd}, !- Handle
  ASHRAE 90.1-2007 Mid-riseApartment Corridor ElecInst 1, !- Name
  {87e45ef0-6fb6-4f42-8028-7a7fbf0b19ac}, !- Electric Equipment Definition Name
  {dc977816-4333-4453-9041-04f791f89a5b}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {927ef035-fdf9-474a-ba95-98f9dd794f48}, ! Handle
  ASHRAE 90.1-2004 Mid-riseApartment Corridor Infil 1, ! Name
  {dc977816-4333-4453-9041-04f791f89a5b}, ! Space or SpaceType Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.2,                                    ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:OtherEquipment,
  {f0db1d73-3bae-4391-a1a7-a0e3ce224bef}, !- Handle
  Other Equipment 1,                      !- Name
  {2f2f9807-355e-4e94-a916-bfc77b86aed7}, !- Other Equipment Definition Name
  {dc977816-4333-4453-9041-04f791f89a5b}, !- Space or SpaceType Name
  {0a56a4fe-c20f-47c3-be82-928b15a62387}; !- Schedule Name

OS:LifeCycleCost:Parameters,
  {206b5534-6c31-4288-80a5-f551cdb9b004}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:DefaultSurfaceConstructions,
  {382e3203-a47b-4138-9d4b-7ec6366b8d22}, ! Handle
  000 Interior DefSurfCons 5,             ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6f7807c3-fa33-4b55-aa08-dc5046fdbc07}, ! Handle
  000 Ground DefSurfCons 5,               ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {aae06bfe-f0d7-4cf3-96b0-982337b37086}, ! Handle
  000 Interior DefSubCons 5,              ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {97af3016-d5c4-4fae-8409-a3167558ca42}, ! Handle
  000 Interior DefSurfCons 6,             ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d36911e7-6875-4979-acba-49d81f4e57d4}, ! Handle
  000 Ground DefSurfCons 6,               ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {01f6c6c5-8b68-4a27-89c0-dab919adafc0}, ! Handle
  000 Interior DefSubCons 6,              ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {8ba4bb2f-9d85-43a6-9b67-12b9f4ca5600}, ! Handle
  000 Interior DefSurfCons 7,             ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {747e5892-006d-4bf2-bf75-1d71b7f05feb}, ! Handle
  000 Ground DefSurfCons 7,               ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4fe7c5c1-d6fd-4283-b959-96ff4dca1b6d}, ! Handle
  000 Interior DefSubCons 7,              ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {9a7f34a3-093c-4d88-91d6-a0b31c94ed29}, ! Handle
  000 Interior DefSurfCons 8,             ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ffa3e37e-a6f3-4966-a9ab-b57136b89b22}, ! Handle
  000 Ground DefSurfCons 8,               ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9edc8dad-4a3d-4dbc-ac9a-cb626f7bdd1b}, ! Handle
  000 Interior DefSubCons 8,              ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {d23a1253-0558-4b21-92e5-abac55a7be9e}, ! Handle
  000 Interior DefSurfCons 9,             ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b63cbd7f-ce49-4082-b412-ea47c393cdd1}, ! Handle
  000 Ground DefSurfCons 9,               ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c9296d7f-c6f2-49f2-be50-09418ac26add}, ! Handle
  000 Interior DefSubCons 9,              ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {b90a6249-237d-4ce9-a2e1-cc10af03b1d4}, ! Handle
  000 Interior DefSurfCons 10,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {03e36a3b-81a2-4593-90b0-da061b85358f}, ! Handle
  000 Ground DefSurfCons 10,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9725426b-92a6-44cb-88c7-b87bdb4296be}, ! Handle
  000 Interior DefSubCons 10,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {1cdf1e65-96ba-44ba-9ad3-c0dff9da20dd}, ! Handle
  000 Interior DefSurfCons 11,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5ca9f406-ad49-4f03-8f01-dde86b2756c0}, ! Handle
  000 Ground DefSurfCons 11,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2850acd0-bbd9-417b-aa40-74ceffb294f3}, ! Handle
  000 Interior DefSubCons 11,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {c6274465-3e6d-47f7-b1e2-d23b73ec57f9}, ! Handle
  000 Interior DefSurfCons 12,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c0768b0c-da71-4e60-be9e-17e62c74f495}, ! Handle
  000 Ground DefSurfCons 12,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1e9e6391-c655-49af-9919-5ea6cc32953a}, ! Handle
  000 Interior DefSubCons 12,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {4a6b8dd6-5920-49b2-a29e-04a19f6b0d9f}, ! Handle
  000 Interior DefSurfCons 13,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {43dacfb4-2d7f-4262-b33e-1ba36c3f817e}, ! Handle
  000 Ground DefSurfCons 13,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {838e12cc-791d-4f04-bc55-d3b99e474b48}, ! Handle
  000 Interior DefSubCons 13,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {e61a0ad0-8f0d-43c8-a79c-62cd23ccab7e}, ! Handle
  000 Interior DefSurfCons 14,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {61836cc2-f045-4e8b-9321-9657467ebac6}, ! Handle
  000 Ground DefSurfCons 14,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ee37635f-70a7-473c-a7e5-8dbc59090e5f}, ! Handle
  000 Interior DefSubCons 14,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {61b013eb-28b6-4bc6-b2d0-09e3aa91a2fe}, ! Handle
  000 Interior DefSurfCons 15,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1acdac6d-f8ca-4515-9732-234a25d46af1}, ! Handle
  000 Ground DefSurfCons 15,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {787ae8e2-dda7-4d04-9350-aac92565e203}, ! Handle
  000 Interior DefSubCons 15,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {2dccd40b-4878-4600-af77-bc22028dd1dc}, ! Handle
  000 Interior DefSurfCons 16,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {97aea468-004d-4469-8b50-8176a7f79e2c}, ! Handle
  000 Ground DefSurfCons 16,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1594de55-95f2-4d11-adce-6f2d147c1a33}, ! Handle
  000 Interior DefSubCons 16,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {69384b7f-f6cd-48b1-9fc4-ce3db0a00a70}, ! Handle
  000 Interior DefSurfCons 17,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {94991629-ba9d-4f55-9fb5-c6eed12d7e22}, ! Handle
  000 Ground DefSurfCons 17,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6ebb02bf-7569-479d-a098-e8e09b20bc3a}, ! Handle
  000 Interior DefSubCons 17,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {9e37a886-9b0c-4781-ac3a-45e33834546d}, ! Handle
  000 Interior DefSurfCons 18,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cabba410-2a7e-4112-946e-c0c52f3d98ce}, ! Handle
  000 Ground DefSurfCons 18,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4cb786f7-4648-45b6-af58-6fe2b5830588}, ! Handle
  000 Interior DefSubCons 18,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {06266bd0-6a05-4e48-a242-9137749f0d72}, ! Handle
  000 Interior DefSurfCons 19,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1a44c36f-b6b3-4e3f-82b9-63ff8abc3cfe}, ! Handle
  000 Ground DefSurfCons 19,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5eb52e59-9942-4461-a3b8-f218d3ea3505}, ! Handle
  000 Interior DefSubCons 19,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {dac890fc-5547-454d-8c40-ceb2fb294f74}, ! Handle
  000 Interior DefSurfCons 20,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5723f6c4-5607-41c4-8a4a-1c25b0bb531b}, ! Handle
  000 Ground DefSurfCons 20,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7ffcad40-9493-4f24-b0f8-8266c5e9a737}, ! Handle
  000 Interior DefSubCons 20,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {efe5a743-5369-4505-bdcd-38529b50eb50}, ! Handle
  000 Interior DefSurfCons 21,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c3b51cfe-4f05-43cf-ba55-94422c3395ff}, ! Handle
  000 Ground DefSurfCons 21,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0baf0334-3cf7-456c-807d-f225199e1c76}, ! Handle
  000 Interior DefSubCons 21,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {8e906aa7-36c8-4e7f-a88d-1f5312064006}, ! Handle
  000 Interior DefSurfCons 22,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9d283558-981c-413e-8187-ea3391ab920c}, ! Handle
  000 Ground DefSurfCons 22,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {951e4459-44ab-4ff5-b773-8dc41e1b3d76}, ! Handle
  000 Interior DefSubCons 22,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {cfa34323-b17d-487f-b601-cf7c9ba761a0}, ! Handle
  000 Interior DefSurfCons 23,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {841a63eb-1386-43e9-a150-4520cd040ea6}, ! Handle
  000 Ground DefSurfCons 23,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {46a203f0-da1d-497f-b820-11152af6563b}, ! Handle
  000 Interior DefSubCons 23,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {52361055-e860-41fa-ac5e-1a377541fd38}, ! Handle
  000 Interior DefSurfCons 24,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f1ca41ff-bf30-4a5e-861a-bfa81254d100}, ! Handle
  000 Ground DefSurfCons 24,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7d977cbe-d8e7-48ce-a9ec-c3a31bf0db38}, ! Handle
  000 Interior DefSubCons 24,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {03bf5f63-b623-4289-931e-d85f1e3ebd8e}, ! Handle
  000 Interior DefSurfCons 25,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a6be54be-d21b-425d-b8fe-5f7e9e46abfe}, ! Handle
  000 Ground DefSurfCons 25,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {67376cd0-3254-4a23-84d1-d9f14e75abb9}, ! Handle
  000 Interior DefSubCons 25,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {ceebbf5f-9b62-4a81-b695-4a2be4171ff2}, ! Handle
  000 Interior DefSurfCons 26,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7c658586-6e4c-4139-8576-22c54dcc792a}, ! Handle
  000 Ground DefSurfCons 26,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {fd1d7790-4f51-4f86-b1cf-6924004da5bd}, ! Handle
  000 Interior DefSubCons 26,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {7550ade6-c62d-4f3c-8f56-cc84a23a4d21}, ! Handle
  000 Interior DefSurfCons 27,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {61a364bf-fff9-4d53-84d2-b609a209aee9}, ! Handle
  000 Ground DefSurfCons 27,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f9378bc8-db64-4dfb-b6fa-c02946f54fdb}, ! Handle
  000 Interior DefSubCons 27,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {1ab6e0b1-a447-4320-83eb-5828dd9ccb78}, ! Handle
  000 Interior DefSurfCons 28,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5b7f8afb-4085-4e87-aa7e-ebae99ca1967}, ! Handle
  000 Ground DefSurfCons 28,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b82422c5-fea7-403e-9da4-c522b652ebff}, ! Handle
  000 Interior DefSubCons 28,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {c915dc7f-5d38-4068-a5ac-506f8557f79b}, ! Handle
  000 Interior DefSurfCons 29,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a5dfce4c-03d8-4bc4-92a7-aac7b465cd81}, ! Handle
  000 Ground DefSurfCons 29,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {36787b8f-c3b1-4d9c-aec6-ee625eb1192b}, ! Handle
  000 Interior DefSubCons 29,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {fbac20f0-ef12-4f2e-a3db-19a75c28eeaf}, ! Handle
  000 Interior DefSurfCons 30,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d22dfef1-c75b-4b27-8a65-8052c3d3e295}, ! Handle
  000 Ground DefSurfCons 30,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7dc94e1d-7ffa-4765-9253-fdd0f8b37338}, ! Handle
  000 Interior DefSubCons 30,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {83eb390a-8570-4fea-ab51-8ebd3dcfc182}, ! Handle
  000 Interior DefSurfCons 31,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2f737a43-e9b7-4392-9d33-b9f208587b36}, ! Handle
  000 Ground DefSurfCons 31,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a4021a49-d6e9-402c-9d03-6ae8d04a7e62}, ! Handle
  000 Interior DefSubCons 31,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {89aad975-a4f3-4d46-8cd8-38f911700327}, ! Handle
  000 Interior DefSurfCons 32,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e3cfd777-fe64-4fea-bdd3-c0c471752c43}, ! Handle
  000 Ground DefSurfCons 32,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a1419538-f426-46de-9189-76cf821be89b}, ! Handle
  000 Interior DefSubCons 32,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {ba3e4779-a0db-446c-b12d-a3dfc3a95475}, ! Handle
  000 Interior DefSurfCons 33,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f6fb03d0-8f96-44b5-80f1-b5e3d9903e6b}, ! Handle
  000 Ground DefSurfCons 33,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d298a7d7-22e9-4c90-ba5d-8361a4694a46}, ! Handle
  000 Interior DefSubCons 33,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {97915ed8-fdea-47d8-9acb-8b2b65326f71}, ! Handle
  000 Interior DefSurfCons 34,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {70e9a7e1-44eb-453e-8bed-2eb001bf9e2a}, ! Handle
  000 Ground DefSurfCons 34,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9ce9b82a-26a6-4bb2-a33b-5e7b147ee70a}, ! Handle
  000 Interior DefSubCons 34,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {469cb1ad-1ff9-4f63-a484-cde0dfe7a211}, ! Handle
  000 Interior DefSurfCons 35,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8658f6ae-582e-45de-9474-62b8ff45aa47}, ! Handle
  000 Ground DefSurfCons 35,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0414fcdf-7081-42e1-b30e-101c51ae2cb5}, ! Handle
  000 Interior DefSubCons 35,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {0eda7d00-99d4-4018-bfda-40b004389af4}, ! Handle
  000 Interior DefSurfCons 36,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d83b9054-8400-46f2-8117-53addf4df4ae}, ! Handle
  000 Ground DefSurfCons 36,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1fcc997a-cd71-43a2-acdc-d1c3350df425}, ! Handle
  000 Interior DefSubCons 36,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {e22662e7-963a-42c0-8ece-e37ae0f3018e}, ! Handle
  000 Interior DefSurfCons 37,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f8d160f2-d444-45b1-8eae-5a4b01ba50cb}, ! Handle
  000 Ground DefSurfCons 37,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {47960d73-df3b-4a6e-a8e7-9249c2223fc9}, ! Handle
  000 Interior DefSubCons 37,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {a13eb1b9-af16-4930-a1a6-5455c35b4828}, ! Handle
  000 Interior DefSurfCons 38,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {83775aa6-e7ed-4296-ad3a-f2309c090f11}, ! Handle
  000 Ground DefSurfCons 38,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {93338148-4234-43ac-bbd2-47c67fc5443e}, ! Handle
  000 Interior DefSubCons 38,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {1fbbd8d9-d976-4869-b257-719fbac9bfaf}, ! Handle
  000 Interior DefSurfCons 39,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ee3e0fef-40f7-4bbc-970a-1418eac7619f}, ! Handle
  000 Ground DefSurfCons 39,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {63e4ef95-7858-4fbe-bb0c-3eb6a5912186}, ! Handle
  000 Interior DefSubCons 39,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {dc78f0ec-b3b7-4caf-b4c1-15542ebda8fa}, ! Handle
  000 Interior DefSurfCons 40,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1462a782-668d-4d55-8c1c-4105653816a3}, ! Handle
  000 Ground DefSurfCons 40,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1ae82594-3bcb-4a9f-acce-14e33da21b53}, ! Handle
  000 Interior DefSubCons 40,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {67732dc4-5cb3-4642-8be1-752e90c1d92e}, ! Handle
  000 Interior DefSurfCons 41,            ! Name
  {567cfaf0-0e24-47e4-84da-5c73ba68111c}, ! Floor Construction Name
  {916a5d48-428b-4578-aa81-20087a247bec}, ! Wall Construction Name
  {5d6cf1dd-0f1d-431b-9937-5714b62d0af7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {53809cb1-228b-4d2a-9f0d-1c01c8c11948}, ! Handle
  000 Ground DefSurfCons 41,              ! Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Floor Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}, ! Wall Construction Name
  {ee347b33-0439-43fe-810d-a75716cf0059}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8fb9cb46-82da-401b-babf-aa3126dbd9f2}, ! Handle
  000 Interior DefSubCons 41,             ! Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Fixed Window Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Operable Window Construction Name
  {e11d7999-5ff6-4d69-9e4c-4ab5e30c2af9}, ! Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {ffb1ec2c-9476-45e3-8a04-3704a8ca3cda}, ! Skylight Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}, ! Tubular Daylight Dome Construction Name
  {c62115ab-99af-4957-b85d-10767fae78ba}; ! Tubular Daylight Diffuser Construction Name

OS:WaterUse:Equipment,
  {6441713b-f959-40fd-b59c-2c27d99b95b9}, ! Handle
  Bathroom Sink 1,                        ! Name
  {4f29cdfc-498d-4603-b805-8ec3fde83ff4}, ! Water Use Equipment Definition Name
  ,                                       !- Space Name
  {6daf6c1b-17bb-4e69-a457-3f8e8d2981f3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {efc1ccae-e9b4-4064-99eb-6632abfbaf7a}, !- Handle
  Node 161,                               !- Name
  {88334b7f-4f15-47c5-b472-3f200b650c12}, !- Inlet Port
  {01091f0b-7a1a-44f5-8e4e-14ba72daffa7}; !- Outlet Port

OS:Node,
  {03680ca8-48dc-4250-bf27-b2a64417a1e2}, !- Handle
  Node 166,                               !- Name
  {9c70a611-05f4-4f9c-9d68-b654a4d9f372}, !- Inlet Port
  {2389a66b-b8eb-44fe-a084-517dfa5a3b1a}; !- Outlet Port

OS:Connection,
  {01091f0b-7a1a-44f5-8e4e-14ba72daffa7}, !- Handle
  {a46fe817-6a1e-4052-81f5-aa20a948b87b}, !- Name
  {efc1ccae-e9b4-4064-99eb-6632abfbaf7a}, !- Source Object
  3,                                      !- Outlet Port
  {d4def4c7-8a57-4bc8-a03a-abb3075b8c4f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9c70a611-05f4-4f9c-9d68-b654a4d9f372}, !- Handle
  {c4ddc4c9-526f-4ce0-afd7-cb90ec17f72c}, !- Name
  {d4def4c7-8a57-4bc8-a03a-abb3075b8c4f}, !- Source Object
  6,                                      !- Outlet Port
  {03680ca8-48dc-4250-bf27-b2a64417a1e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {058cb8ab-69a1-4204-8eed-97aa500bd88b}, !- Handle
  {d8920e55-6415-4d8f-a95c-171d2e296e84}, !- Name
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  3,                                      !- Outlet Port
  {ac5b7827-fa04-40d6-a4f5-9d7083c64f37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e7113bd-e964-4981-a3cd-64a1b13298f7}, !- Handle
  {35d3d016-2a17-4d5d-9f85-bd71e8fef698}, !- Name
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  4,                                      !- Outlet Port
  {2ee12265-284b-4d77-a1f7-06caee9e0179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {615aa35f-6b33-4910-a346-b8e8e539e2da}, !- Handle
  {69d07977-c28b-4d9f-86f3-29448be1e3ee}, !- Name
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  5,                                      !- Outlet Port
  {8383adc2-6a2a-4b99-85de-a64cd3852544}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d3aa746-e546-486f-b78d-3ca111eec176}, !- Handle
  {0d1a1297-fd5f-4d10-a044-b1b3a29954ca}, !- Name
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  6,                                      !- Outlet Port
  {109d56c7-bd61-4b3d-8336-e32f012742ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50722d74-f978-4b94-bd38-796763729ccd}, !- Handle
  {642748fe-ad48-49b6-bb4a-f369e1310995}, !- Name
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  7,                                      !- Outlet Port
  {ac620724-8739-46c7-9e03-cdad80ef7273}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {212142d3-7cf6-47c4-99f9-24b1694a51fc}, !- Handle
  {615f6fc9-68d8-40a3-901b-c42831ac67ee}, !- Name
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  8,                                      !- Outlet Port
  {659e640a-d63b-4600-9022-7457e127112d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c7a3955-4bba-4f15-b527-4e9212972576}, !- Handle
  {c3f90645-1288-4ffd-87f0-fa6e7e266978}, !- Name
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  9,                                      !- Outlet Port
  {6c70ed56-5667-4695-a0d5-6048c8b1bb31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1fac4ab-0e43-431f-9035-86ab3494943e}, !- Handle
  {b6d93947-7520-45e3-8c02-6ef92e107cea}, !- Name
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  10,                                     !- Outlet Port
  {1e9d5776-fc2b-4c60-b340-3bdf7830de80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {763ce418-291f-4dbc-bdaa-b5056f1b0680}, !- Handle
  {41baef4e-6aad-4b02-aa22-498d832c763f}, !- Name
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  11,                                     !- Outlet Port
  {6f98d97f-7e71-42e9-81bf-6fa1613aeabe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5a1095b-6e81-4d79-86e7-aa9a3a81b242}, !- Handle
  {8ceb09d5-98f5-4472-9bb4-3faa0edc87aa}, !- Name
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  12,                                     !- Outlet Port
  {100857bf-65ea-4d06-84cb-e4b18bd431f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aff37d5-abe7-40a4-ba03-f408edd656b5}, !- Handle
  {6fefd1a0-8c2b-483a-831b-128a901d288a}, !- Name
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  13,                                     !- Outlet Port
  {73a71131-77ae-4dbf-a38a-673bdfa464c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2caade10-bba4-4b4b-9a25-3a4cc0cf9f31}, !- Handle
  {f7b9f0f9-3f25-4c82-bb62-603b64051874}, !- Name
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  14,                                     !- Outlet Port
  {be4c13f1-db66-42f2-9c10-f31c903c6546}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71ce4f44-e4e5-4635-b12e-8804827b6599}, !- Handle
  {3b4886d7-c34e-4cde-9a9b-afd23a39938d}, !- Name
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  15,                                     !- Outlet Port
  {d1ead9ba-76d0-46fd-83d0-c5f757624cb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c63167e6-cfb9-4671-8f88-951fb29d9e05}, !- Handle
  {4b36d5e1-ef5e-410d-9753-41d7d4f9a877}, !- Name
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  16,                                     !- Outlet Port
  {40319f78-e7d7-4369-8bf6-f59dfef39dea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1f90862-3d7a-4223-93b3-36f374054f5f}, !- Handle
  {da02905f-9a37-41b6-912d-eb96a6a9af7b}, !- Name
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  17,                                     !- Outlet Port
  {4ed34004-ec8c-4c8b-b776-95cbf748427c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b255652f-1b69-469b-98d9-f8684221ef2b}, !- Handle
  {1be2d714-0e5c-445c-ba93-3007725a607d}, !- Name
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  18,                                     !- Outlet Port
  {30ee62e5-96fb-478b-be3f-c7fe54f7460b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {425098f9-9586-45b4-a82c-8c3dd4ff58c8}, !- Handle
  {afc6775e-0f33-4d6d-bf8a-a3780a64a60b}, !- Name
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  19,                                     !- Outlet Port
  {7dd557bf-db0a-4437-8684-79e67f70de19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20ad8986-b522-4549-a0ff-cd80141d17ed}, !- Handle
  {3f75addd-10f8-482f-b6d7-2a6963a3e7e2}, !- Name
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  20,                                     !- Outlet Port
  {2dd439ec-2eeb-4584-9557-2c09083a5a7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a6943d1-fdbc-4e01-9d88-891610c60d2f}, !- Handle
  {4bbc2b21-2fb4-4e23-945f-89d3c2ab9506}, !- Name
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  21,                                     !- Outlet Port
  {f16f337f-f6b3-41c5-a34e-3460a3537e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d658559-f1bd-470a-8b6d-599d3e7b6d3f}, !- Handle
  {8cecae8a-8f7b-4702-be2b-2434e94758a6}, !- Name
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  22,                                     !- Outlet Port
  {81c095cc-577f-454f-8f87-b481c08aa162}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {239e74d6-69bd-47df-80fc-b5dd98aefd06}, !- Handle
  {47383bc0-7968-4e60-92a5-701597da5918}, !- Name
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  23,                                     !- Outlet Port
  {bffa0e68-fac7-40bc-b9dc-945deb9f8a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79e81018-f640-474c-94ad-de85cd1e0474}, !- Handle
  {d12371a2-57d1-459d-a430-45802ae7421a}, !- Name
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  24,                                     !- Outlet Port
  {e290c388-383b-48bf-bbd6-ac6f0c37045c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e0afcc4-fbfb-4139-97fd-2b28af813012}, !- Handle
  {47c66720-c8ed-4b24-95e3-9718e9e4e862}, !- Name
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  25,                                     !- Outlet Port
  {21440c4e-7672-4bf1-b917-9dc335bf7b37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33bec5b9-bf73-4e1c-8bcf-7d6a96551850}, !- Handle
  {f8f5e39d-f084-4e7c-a7f6-6a0e8352fcb8}, !- Name
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  26,                                     !- Outlet Port
  {9731399e-8c34-4bec-948c-12dfd248c9d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d531e0b0-95c3-4b0b-956d-e885d3a77a19}, !- Handle
  {6295b49f-f8c4-4bf8-a8fc-61955f0974bb}, !- Name
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  27,                                     !- Outlet Port
  {49ad4e5d-10a1-4fbe-8ae8-5b21eaacfa56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb14fd4d-b1db-4dae-818d-1917584698b6}, !- Handle
  {5fc8d808-048a-4d94-8be3-af5568063cad}, !- Name
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  28,                                     !- Outlet Port
  {fd76fec6-26c7-4520-a01c-d230d5aed1bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {745abe23-29d4-44f6-b62e-0c0d68880eb5}, !- Handle
  {9b2f0c12-936d-4e55-bfdd-744ac4126b23}, !- Name
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  29,                                     !- Outlet Port
  {0e8a9145-5b80-4f71-bc26-46006ef03001}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0b45d88-2f46-4e08-a223-4ae3db2aac0f}, !- Handle
  {576ab17a-22b5-4838-88c0-fc82b0dfa07a}, !- Name
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  30,                                     !- Outlet Port
  {ec227645-87ed-4af4-878e-b569d7d9220c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d593ca2-1911-4591-81a8-484785b798df}, !- Handle
  {5350b47e-b0a9-47ae-b21b-e8b438b675c0}, !- Name
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  31,                                     !- Outlet Port
  {0fccca2d-903f-46d2-a41d-20de235c419b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88334b7f-4f15-47c5-b472-3f200b650c12}, !- Handle
  {ef184ec5-a7f7-448e-9a4a-f72711ff25ad}, !- Name
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  32,                                     !- Outlet Port
  {efc1ccae-e9b4-4064-99eb-6632abfbaf7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {478159ed-08df-445c-87ae-4f61cfc133f3}, !- Handle
  {c3264182-feed-48e4-9085-1d059d7285d9}, !- Name
  {2e34d3f3-71d6-4fbb-9d02-ffb1d2d71204}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f96b0630-3c53-42d7-ba09-a7cc1c29ee0f}, !- Handle
  {b2923ee9-5e9d-43ff-8d4a-794fbc403b06}, !- Name
  {b9911b6c-ce39-4874-abfc-b1fefa771d76}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3c32e55b-8f96-4d6a-a568-ae8a4b94bedb}, !- Handle
  {9df671a2-fcd3-404a-94e2-7f42f60f3aca}, !- Name
  {aff72b31-ef7a-4724-992b-5325e7ee4c40}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {de691dfc-4f78-4f07-ab0d-eebf41b7ef57}, !- Handle
  {934e962e-731a-4edd-a1c9-b50a13d62163}, !- Name
  {15d630ae-c16d-499c-a637-4d7a1a0eea95}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {accb9307-06b2-4992-9ecf-c68864542c83}, !- Handle
  {34536bbb-00a9-4bd4-843d-14c7b68bb220}, !- Name
  {72da331d-94ca-4c0c-9927-2504a138ba5e}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {fe441dfe-8cbc-4dac-930c-bc2556b20a76}, !- Handle
  {7f311007-93b2-44a7-baaf-8a2ea202ca1d}, !- Name
  {593d9039-d30a-46a3-a4b8-8e19cba53f5b}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b588bf4f-1c38-4c0b-a04f-f699c1f58112}, !- Handle
  {fe284dea-5c85-496d-8946-8de0b4856a21}, !- Name
  {cc3f0a18-e0f7-478f-b432-07255a9eacea}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6a8ae53e-5989-4900-8945-c78b91f06a5d}, !- Handle
  {42ca8d8f-8d96-4b32-a990-12ea5705d5d0}, !- Name
  {dcc044ea-e8d6-4abf-87a9-cb28d569ae0e}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {aca3c160-b019-4afa-86aa-1be6688e2a05}, !- Handle
  {be73b528-98fd-4a34-afc0-fc804b6ae05f}, !- Name
  {d5cc5470-7e13-4ac3-b385-9047e8b86fae}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {ea5077ec-e36b-41ac-b619-6dc3f3dd87a5}, !- Handle
  {d55f1ff0-a9b9-4f27-b12c-5893d30a1529}, !- Name
  {0d035972-749a-462d-95ab-277245e95de0}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f49e2a61-f3d8-4d58-be1f-cd2868d21258}, !- Handle
  {feeeda82-00b0-4c14-8b86-19d99d81a97a}, !- Name
  {3e44567e-41c2-4bdf-91f4-9c2236c12183}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  13;                                     !- Inlet Port

OS:Connection,
  {bd305c11-01f5-4051-9ee6-e41e95f22764}, !- Handle
  {97e02b39-00df-44f8-a24c-898c24e19fe3}, !- Name
  {11cf75cd-3c12-44fe-8f8c-d6842f80cf01}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d3ad3d1b-591a-49eb-83cd-85364d9b8875}, !- Handle
  {18775079-e6f4-4370-a54f-984146f07a3f}, !- Name
  {b1522fef-76cd-4a75-acd7-59e08311ced9}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {479529df-f5c5-466f-b645-fb573d321e19}, !- Handle
  {92762baf-7ff1-4865-b962-d9caf3e13f83}, !- Name
  {1c7c2600-169b-4210-a7ed-d994e0f4dbde}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {00a9263b-087b-4c45-bf27-22d979953091}, !- Handle
  {e1a4c69b-af34-45e6-a52f-7216be54a19b}, !- Name
  {b5051842-beee-4cd6-82f5-d5eb1722c3a8}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {91d4fbcc-d5cb-4170-ad23-356e023963c8}, !- Handle
  {40215730-82ee-43cf-8846-ea93a6dca2e4}, !- Name
  {5dc22e3a-152d-4a07-b85a-a54a0c8b9061}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  18;                                     !- Inlet Port

OS:Connection,
  {a1099446-8d58-4634-9f45-8cbf78b0fa34}, !- Handle
  {53cf2a4d-6fb9-4fcc-a82b-66ef9eef64a8}, !- Name
  {64f309e0-1670-420d-8fcb-d01dae6b350c}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  19;                                     !- Inlet Port

OS:Connection,
  {042fc5fb-fa9c-401f-bc46-b53129b696c3}, !- Handle
  {5573bc6f-1a9c-4805-83c5-aa22f34130a5}, !- Name
  {d42c442f-2040-4bd1-95dc-3e490d8b12ef}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  20;                                     !- Inlet Port

OS:Connection,
  {c337b50f-cfcd-45d5-968c-e7e29f7eb110}, !- Handle
  {fd9725f3-8c08-48c2-9b71-1a410788c7a2}, !- Name
  {d713799e-4989-493a-bf58-5312f8587a07}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  21;                                     !- Inlet Port

OS:Connection,
  {5a842ff7-cc2f-48dc-a15a-7aff36d8f1cc}, !- Handle
  {e5acabcd-1dc6-4c00-9006-dfb9bb49cf0e}, !- Name
  {8d96185c-523a-4b49-8e3c-6919c173c353}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  22;                                     !- Inlet Port

OS:Connection,
  {ba5e75d0-0754-4bd2-9bfd-241ae5a0fe3b}, !- Handle
  {a6fdef24-0a5b-46a5-acf8-b99817edddea}, !- Name
  {02cedd2e-baf1-43c0-93ed-5aca015d2676}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  23;                                     !- Inlet Port

OS:Connection,
  {75b9a395-af7c-4377-9475-f71ca13db7cd}, !- Handle
  {c4450dc4-344c-4dc7-9e90-cc003ee74770}, !- Name
  {0ce57dc8-7431-481e-ae37-7e5f2b4dbe20}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  24;                                     !- Inlet Port

OS:Connection,
  {e5627202-e086-4e6d-9390-3d3b9fe0bb62}, !- Handle
  {a2459ae5-5559-4eda-8f08-eb397701557a}, !- Name
  {156b56ea-ebbf-499c-82b1-88a1b4cc7141}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  25;                                     !- Inlet Port

OS:Connection,
  {a2ed99de-2a27-4bef-aced-ca779c42669b}, !- Handle
  {d56739d8-3472-424a-b5d4-d2b5b620ecbd}, !- Name
  {1d63a137-b638-46a1-9be1-a0d0ac46c52b}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  26;                                     !- Inlet Port

OS:Connection,
  {8bbf2cf0-9c4c-4f0a-b5d9-9c3213edb2ff}, !- Handle
  {b2347753-8108-4898-b192-e102567c4e72}, !- Name
  {1a88c051-959b-4e99-acb3-ecafe3558555}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  27;                                     !- Inlet Port

OS:Connection,
  {47d1b4e9-93c4-4809-8aad-13913fbc9674}, !- Handle
  {3acb3071-0ac6-4a25-8d7d-e86254cdd5b7}, !- Name
  {b25b4737-572f-40a5-a8a0-f68adc1e370e}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  28;                                     !- Inlet Port

OS:Connection,
  {73004d19-f435-44e6-b399-1de833a529b1}, !- Handle
  {cd9733ac-2191-4ad5-9bd0-148a16a89f59}, !- Name
  {9296a1fb-3f54-4d61-b154-526cab66f862}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  29;                                     !- Inlet Port

OS:Connection,
  {27f66be7-15a9-48fd-8cfb-65800e8e4266}, !- Handle
  {5de64448-0ed8-4607-8da8-69b204c1e449}, !- Name
  {2364199a-7390-4399-a405-c27f6011a74d}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  30;                                     !- Inlet Port

OS:Connection,
  {f904225c-cb92-4d30-bb18-84417ee1f487}, !- Handle
  {6a2e6459-147d-4858-80bb-3ea1302b46f0}, !- Name
  {dd8689e8-e316-4fa5-a52c-d3e7c6006f73}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {2389a66b-b8eb-44fe-a084-517dfa5a3b1a}, !- Handle
  {0aab664d-b241-4825-a4b5-21108e72e606}, !- Name
  {03680ca8-48dc-4250-bf27-b2a64417a1e2}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6a3278d3-ebdf-4db0-8c48-3fa3070cf64d}, ! Handle
  Water Use Connection,                   ! Name
  {52ee507a-be06-4d6c-8783-c576b95722a6}, ! Inlet Node Name
  {ad332ed5-a476-48a3-a314-0b4c60232d7d}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {83c0fb57-d293-4e76-acbf-241d52b5a7d0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment,
  {83c0fb57-d293-4e76-acbf-241d52b5a7d0}, ! Handle
  Bathroom Sink 2,                        ! Name
  {4f29cdfc-498d-4603-b805-8ec3fde83ff4}, ! Water Use Equipment Definition Name
  ,                                       !- Space Name
  {6daf6c1b-17bb-4e69-a457-3f8e8d2981f3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cad7d035-05f1-4240-805f-20f86af3b4cd}, !- Handle
  Node 62,                                !- Name
  {742fd5b1-5839-41b5-a0c2-147f2436301b}, !- Inlet Port
  {52ee507a-be06-4d6c-8783-c576b95722a6}; !- Outlet Port

OS:Connection,
  {742fd5b1-5839-41b5-a0c2-147f2436301b}, !- Handle
  {0ca71d35-f4c1-4e5d-89e7-53a7bad07c92}, !- Name
  {a32833fc-d7ae-4a0a-8116-0129323a126a}, !- Source Object
  33,                                     !- Outlet Port
  {cad7d035-05f1-4240-805f-20f86af3b4cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5ff3f87-7593-4fd8-ba5a-51f2622ab6fe}, !- Handle
  Node 126,                               !- Name
  {ad332ed5-a476-48a3-a314-0b4c60232d7d}, !- Inlet Port
  {f3f4eaef-1f55-4689-bc29-9ab78175f991}; !- Outlet Port

OS:Connection,
  {52ee507a-be06-4d6c-8783-c576b95722a6}, !- Handle
  {834f87f5-5dc9-4f28-b176-af70630b11c4}, !- Name
  {cad7d035-05f1-4240-805f-20f86af3b4cd}, !- Source Object
  3,                                      !- Outlet Port
  {6a3278d3-ebdf-4db0-8c48-3fa3070cf64d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad332ed5-a476-48a3-a314-0b4c60232d7d}, !- Handle
  {bb8c6afc-3dd3-4444-b56e-da3b3b434b4b}, !- Name
  {6a3278d3-ebdf-4db0-8c48-3fa3070cf64d}, !- Source Object
  3,                                      !- Outlet Port
  {a5ff3f87-7593-4fd8-ba5a-51f2622ab6fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3f4eaef-1f55-4689-bc29-9ab78175f991}, !- Handle
  {abad0918-7d62-4f81-b01c-3a8d010c4e9d}, !- Name
  {a5ff3f87-7593-4fd8-ba5a-51f2622ab6fe}, !- Source Object
  3,                                      !- Outlet Port
  {0e2ce9c2-e79c-4587-a146-963eef204555}, !- Target Object
  33;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {055ff456-1d4b-4659-a34c-fcb73541b887}, !- Handle
  5668.0 w Exterior Lighting Definition,  !- Name
  5668;                                   !- Design Level {W}

OS:ScheduleTypeLimits,
  {c632793c-5369-4b6d-8627-0c019f62dc85}, !- Handle
  Exterior Lights Fractional,             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:Schedule:Constant,
  {f9e0004a-03be-4ce7-851b-f000375985b1}, !- Handle
  5668.0 w Exterior Lights Sch,           !- Name
  {c632793c-5369-4b6d-8627-0c019f62dc85}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Exterior:Lights,
  {d274e480-0dea-4a9d-b0ce-4e5a0961394a}, !- Handle
  5668.0 w Exterior Light,                !- Name
  {055ff456-1d4b-4659-a34c-fcb73541b887}, !- Exterior Lights Definition Name
  {f9e0004a-03be-4ce7-851b-f000375985b1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  Exterior Facade Lighting;               !- End-Use Subcategory

OS:SizingPeriod:DesignDay,
  {5e65556a-91f8-4c6b-9bf0-fc2839e2b4f3}, !- Handle
  Denver Centennial  Golden   N Ann Htg 99.6% Condns DB, !- Name
  -18.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -18.8,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  81198,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {12fd2e64-4e2b-4ddf-9627-df489dfa0bbd}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns DP=>MDB, !- Name
  20.2,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {defdc4e3-67f4-44c9-921e-0dd14b58c075}, !- Handle
  Denver Centennial  Golden   N Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  3.9,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  3.9,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  81198,                                  !- Barometric Pressure {Pa}
  12.2,                                   !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {29b36692-162f-464e-9cda-b26bbb92cab8}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns DB=>MWB, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {99d311a2-5a67-4392-a327-1894e04d7643}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns Enth=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  59700,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a7c211d9-9b30-497a-8efe-988886cb3322}, !- Handle
  Denver Centennial  Golden   N Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -10.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -21.6,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  81198,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {1bf0dbb8-65a2-4c42-85b8-b5b127134c6b}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns WB=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:WindowMaterial:SimpleGlazingSystem,
  {86669a79-6be3-42e5-8d9e-703dd9ba2f4d}, ! Handle
  Fixed Window U0.26/S0.24/V0.65,         ! Name
  1.47628,                                ! U-Factor
  0.24,                                   ! Solar Heat Gain Coefficient
  0.65;                                   ! Visible Transmittance

OS:Coil:Heating:Electric,
  {db6472ee-cd12-4095-b467-f71afa6e7be5}, ! Handle
  Elec Htg Coil,                          ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {778eef97-5f23-467b-9ad9-43b5b22225c7}, ! Air Inlet Node Name
  {b1d95487-07c9-4cc5-b181-b0bc017acf49}, ! Air Outlet Node Name
  {13b91744-1070-4068-9116-40954ff3ded1}; !- Temperature Setpoint Node Name

OS:Node,
  {13b91744-1070-4068-9116-40954ff3ded1}, !- Handle
  Node 159,                               !- Name
  {b1d95487-07c9-4cc5-b181-b0bc017acf49}, !- Inlet Port
  {17fe4a3c-6e66-4034-a0c9-38740d11e75e}; !- Outlet Port

OS:Connection,
  {b1d95487-07c9-4cc5-b181-b0bc017acf49}, !- Handle
  {fe75d384-867c-40d7-8ba9-f3fcb333ae9f}, !- Name
  {db6472ee-cd12-4095-b467-f71afa6e7be5}, !- Source Object
  6,                                      !- Outlet Port
  {13b91744-1070-4068-9116-40954ff3ded1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17fe4a3c-6e66-4034-a0c9-38740d11e75e}, !- Handle
  {e6e7b823-1416-4eac-ac0b-bc17df123064}, !- Name
  {13b91744-1070-4068-9116-40954ff3ded1}, !- Source Object
  3,                                      !- Outlet Port
  {7bf5503d-786b-468c-8f2e-0fc72e3c4f06}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {778eef97-5f23-467b-9ad9-43b5b22225c7}, !- Handle
  {edeaa0b9-6a33-4577-89d0-c7ee6842115a}, !- Name
  {ade2f1f8-f3ab-4317-a9f1-7a08ecc6ba48}, !- Source Object
  3,                                      !- Outlet Port
  {db6472ee-cd12-4095-b467-f71afa6e7be5}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7d120897-1ef4-4b0e-ba25-df240703a52a}, ! Handle
  Elec Htg Coil 1,                        ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {ea261168-923e-425d-b69f-475052898b37}, ! Air Inlet Node Name
  {68d7dbcb-81cd-4b47-97f1-4edd120ed0bf}, ! Air Outlet Node Name
  {854d09b0-94a3-4802-9de7-4c60bc7668df}; !- Temperature Setpoint Node Name

OS:Node,
  {854d09b0-94a3-4802-9de7-4c60bc7668df}, !- Handle
  Node 137,                               !- Name
  {68d7dbcb-81cd-4b47-97f1-4edd120ed0bf}, !- Inlet Port
  {1ad3bcf7-5c3a-4a47-b72f-e08918328670}; !- Outlet Port

OS:Connection,
  {68d7dbcb-81cd-4b47-97f1-4edd120ed0bf}, !- Handle
  {0b2a2dfc-798c-42c8-957c-e7d2fae1c60f}, !- Name
  {7d120897-1ef4-4b0e-ba25-df240703a52a}, !- Source Object
  6,                                      !- Outlet Port
  {854d09b0-94a3-4802-9de7-4c60bc7668df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ad3bcf7-5c3a-4a47-b72f-e08918328670}, !- Handle
  {75d26688-2fbe-4c16-8b13-e2c29c522919}, !- Name
  {854d09b0-94a3-4802-9de7-4c60bc7668df}, !- Source Object
  3,                                      !- Outlet Port
  {8d0bb544-e6b7-4032-bf31-c08ada53ec53}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ea261168-923e-425d-b69f-475052898b37}, !- Handle
  {5083fd17-111a-4720-aaff-efe41bd66b96}, !- Name
  {e69a954d-2e9a-4467-86a2-66b71a344992}, !- Source Object
  3,                                      !- Outlet Port
  {7d120897-1ef4-4b0e-ba25-df240703a52a}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {dfea9947-248d-4077-9249-d379d5e9ca35}, ! Handle
  Elec Htg Coil 2,                        ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {3dedb734-4fe7-44fd-b286-0ca8fd4fa7b7}, ! Air Inlet Node Name
  {a7f053e7-7eb0-4fee-91a6-7ce95d5099e2}, ! Air Outlet Node Name
  {b6410945-1496-4071-b582-21f65528927a}; !- Temperature Setpoint Node Name

OS:Node,
  {b6410945-1496-4071-b582-21f65528927a}, !- Handle
  Node 122,                               !- Name
  {a7f053e7-7eb0-4fee-91a6-7ce95d5099e2}, !- Inlet Port
  {c433301b-e1d2-41b2-b468-c62f6ff652da}; !- Outlet Port

OS:Connection,
  {a7f053e7-7eb0-4fee-91a6-7ce95d5099e2}, !- Handle
  {068bb730-9f94-4b1c-a7d6-1d208c67660f}, !- Name
  {dfea9947-248d-4077-9249-d379d5e9ca35}, !- Source Object
  6,                                      !- Outlet Port
  {b6410945-1496-4071-b582-21f65528927a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c433301b-e1d2-41b2-b468-c62f6ff652da}, !- Handle
  {119643e6-ba54-45a2-948f-b3680d4dab62}, !- Name
  {b6410945-1496-4071-b582-21f65528927a}, !- Source Object
  3,                                      !- Outlet Port
  {ea9ec9d4-37fb-4ea1-84b7-84852d4eabf6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3dedb734-4fe7-44fd-b286-0ca8fd4fa7b7}, !- Handle
  {30db6918-0d82-4118-9c0e-c5d1274b418a}, !- Name
  {3a3b742f-3639-4ee0-926f-df7de10cfe6b}, !- Source Object
  3,                                      !- Outlet Port
  {dfea9947-248d-4077-9249-d379d5e9ca35}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5d8d13af-226a-46e5-9636-d19cbcd161bb}, ! Handle
  Elec Htg Coil 3,                        ! Name
  {05fed737-03aa-46b9-ac62-86af1f8aeabf}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {1893196f-7b52-4362-8226-2f69829ef6c5}, ! Air Inlet Node Name
  {50ff5f8d-6c5f-423e-a6c7-0c55745c07db}, ! Air Outlet Node Name
  {1fc360ff-9e92-4483-8ad4-681c41eefd94}; !- Temperature Setpoint Node Name

OS:Node,
  {1fc360ff-9e92-4483-8ad4-681c41eefd94}, !- Handle
  Node 160,                               !- Name
  {50ff5f8d-6c5f-423e-a6c7-0c55745c07db}, !- Inlet Port
  {dabc1d48-518e-490b-921e-b74013d1530a}; !- Outlet Port

OS:Connection,
  {50ff5f8d-6c5f-423e-a6c7-0c55745c07db}, !- Handle
  {fcc19cdf-b4d6-4d24-a8dd-4e20692977b5}, !- Name
  {5d8d13af-226a-46e5-9636-d19cbcd161bb}, !- Source Object
  6,                                      !- Outlet Port
  {1fc360ff-9e92-4483-8ad4-681c41eefd94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dabc1d48-518e-490b-921e-b74013d1530a}, !- Handle
  {4ae02c64-096f-43d0-870a-69efe60d875f}, !- Name
  {1fc360ff-9e92-4483-8ad4-681c41eefd94}, !- Source Object
  3,                                      !- Outlet Port
  {9d516eeb-fb49-4e29-a322-cd8f58775de3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1893196f-7b52-4362-8226-2f69829ef6c5}, !- Handle
  {2300d2b8-e012-42c2-b98d-e1fccce27770}, !- Name
  {4eb5e14e-fd5f-41dc-9826-6b5454bd928f}, !- Source Object
  3,                                      !- Outlet Port
  {5d8d13af-226a-46e5-9636-d19cbcd161bb}, !- Target Object
  5;                                      !- Inlet Port

