
OS:Version,
  {09f886a2-79ff-49e1-b69f-1a3843f9ab9c}, !- Handle
  2.0.2;                                  !- Version Identifier

OS:Site,
  {79277364-7f3e-490c-9ae6-4205537471bd}, !- Handle
  Site 1,                                 !- Name
  ,                                       !- Latitude {deg}
  ,                                       !- Longitude {deg}
  ,                                       !- Time Zone {hr}
  ,                                       !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {6a84e41b-f82e-481f-a608-b4e9ae2c40e6}; !- Handle

OS:ClimateZones,
  {8e5fe72d-8316-40df-a4f5-29faf6c51260}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  2A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {6c62d25f-db4f-44c7-b4de-882576e7bfef}, !- Handle
  MediumOffice 90.1-2010 2A,              !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {7812b83e-65df-49f4-b8b5-0e5778f7f334}, !- Space Type Name
  {f829a2e1-0c92-4222-8d44-c0d5b3e55e90}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  LargeHotel;                             !- Standards Building Type

OS:Facility,
  {857ec5ed-395a-4e08-9ad5-d3d581f70fca}; !- Handle

OS:SimulationControl,
  {b9232b2d-7212-4259-acd1-bd6426f58f59}; !- Handle

OS:Sizing:Parameters,
  {e6b76a04-27e6-436e-b785-6583e353fffb}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {48dbd3ff-8b8b-4052-9d78-8a8501443d97}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {b88b4388-a518-4b55-97d7-b031c7ef0d3f}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {0e4a91a5-b562-4ba8-9332-b4e874a3d34d}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {e8e3d297-4e70-459d-b4d5-5faeb41b1e41}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {8abca77c-d602-4814-9497-ef284f87dad4}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:BuildingStory,
  {07efc661-e2b3-475a-a9d0-cb2b12775ff3}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {82a4c656-5a15-47b1-a8d2-ea9a1118fdc7}, !- Handle
  Story 1 West Perimeter Space,           !- Name
  {6eafbc6a-265e-4385-bb63-ee3d45f442a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {07efc661-e2b3-475a-a9d0-cb2b12775ff3}, !- Building Story Name
  {0668af76-d09e-498a-980f-f8219a4e6212}; !- Thermal Zone Name

OS:Surface,
  {f863d0bc-8934-4332-a4af-0f2493556823}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {82a4c656-5a15-47b1-a8d2-ea9a1118fdc7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b07a5858-b4c2-4190-b188-6e83e17d1c7e}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a4c656-5a15-47b1-a8d2-ea9a1118fdc7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22e6527e-5db6-488c-8fa2-6fadde4dca46}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a4c656-5a15-47b1-a8d2-ea9a1118fdc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bee30b32-254c-43d4-976c-79f9ec59a65a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 15.24, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0635060a-cbee-4a4a-968f-8a56da21c65a}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a4c656-5a15-47b1-a8d2-ea9a1118fdc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81474002-fc80-4ede-8a48-b3ad5935cc19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5bb59ae-ceeb-4ee8-a811-83b247ba1e4b}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a4c656-5a15-47b1-a8d2-ea9a1118fdc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f8513a0-664c-4f99-aaf8-95c66713c63e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbcac1e8-fd89-459a-a949-18dd1f2fb485}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {82a4c656-5a15-47b1-a8d2-ea9a1118fdc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f37947e6-39c9-45fb-960b-032816823377}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 15.24, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8fff6c28-f6fd-4dd8-941b-c7876d670b14}, !- Handle
  Story 1 North Perimeter Space,          !- Name
  {6eafbc6a-265e-4385-bb63-ee3d45f442a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  10.67,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {07efc661-e2b3-475a-a9d0-cb2b12775ff3}, !- Building Story Name
  {cbcec8b5-ed7a-4e02-8658-1868f59bb5df}; !- Thermal Zone Name

OS:Surface,
  {491fbc1b-9d13-4fc8-ad65-e1bacb9a6714}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8fff6c28-f6fd-4dd8-941b-c7876d670b14}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7325d14a-37d5-4eb4-9c71-98cd5ca0746c}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fff6c28-f6fd-4dd8-941b-c7876d670b14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bd41fd8-54b6-492d-b4fd-c7af09aae499}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fff6c28-f6fd-4dd8-941b-c7876d670b14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {847a2685-c92d-4526-9f23-f050f59c6908}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b69be0b1-2598-4cff-a545-2454dff1536f}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fff6c28-f6fd-4dd8-941b-c7876d670b14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c9d5a02-1b38-48fe-b029-ec5973dc25a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  21.34, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bee30b32-254c-43d4-976c-79f9ec59a65a}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fff6c28-f6fd-4dd8-941b-c7876d670b14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22e6527e-5db6-488c-8fa2-6fadde4dca46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f367f20f-0a74-42bf-b49f-5b51f4763b61}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8fff6c28-f6fd-4dd8-941b-c7876d670b14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77a8a3e7-1ad7-4fec-af48-ed29b9543eac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d4d8be28-fe23-4221-821e-01e17550864a}, !- Handle
  Story 1 East Perimeter Space,           !- Name
  {6eafbc6a-265e-4385-bb63-ee3d45f442a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.91,                                  !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {07efc661-e2b3-475a-a9d0-cb2b12775ff3}, !- Building Story Name
  {21a63b2d-278b-45b5-9f82-d8241be19cfb}; !- Thermal Zone Name

OS:Surface,
  {4c314e0a-846d-45ef-aaa7-8dd4872da53f}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d4d8be28-fe23-4221-821e-01e17550864a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 1 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.1, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90896de8-26e1-461c-b65b-811eb6d8b70c}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4d8be28-fe23-4221-821e-01e17550864a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, -4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab00b32e-ee07-48cf-88b8-63e30594dc12}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4d8be28-fe23-4221-821e-01e17550864a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c5e6978-176e-4b38-9f2c-12187f32d573}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, -4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b415c82-07fe-4156-b294-f7c399ac6b39}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4d8be28-fe23-4221-821e-01e17550864a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fcb123a-e9c4-4734-b446-c463602fa317}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.1, 3.048,       !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.1, 0,           !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {847a2685-c92d-4526-9f23-f050f59c6908}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4d8be28-fe23-4221-821e-01e17550864a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bd41fd8-54b6-492d-b4fd-c7af09aae499}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.1, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.1, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1057e6b-9f3a-444c-b145-d7e12bdc1a00}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d4d8be28-fe23-4221-821e-01e17550864a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88ea4659-89de-4ca8-9ee2-53803674df4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.1, 3.048,       !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.57, -4.57, 3.048,                     !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e1ec5545-12cc-4cb9-b28c-04f52b33e15a}, !- Handle
  Story 1 South Perimeter Space,          !- Name
  {6eafbc6a-265e-4385-bb63-ee3d45f442a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {07efc661-e2b3-475a-a9d0-cb2b12775ff3}, !- Building Story Name
  {e0cb58db-8cad-48a0-bace-91775f93070f}; !- Thermal Zone Name

OS:Surface,
  {a44e4134-4431-4178-a8eb-205d84623bc6}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1ec5545-12cc-4cb9-b28c-04f52b33e15a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26470000-b1d2-400a-ba16-7969fb5a6488}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1ec5545-12cc-4cb9-b28c-04f52b33e15a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f8513a0-664c-4f99-aaf8-95c66713c63e}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1ec5545-12cc-4cb9-b28c-04f52b33e15a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5bb59ae-ceeb-4ee8-a811-83b247ba1e4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {268769bd-caec-4abe-a4ea-da449ba25421}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1ec5545-12cc-4cb9-b28c-04f52b33e15a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a94f5ff4-6b24-4237-87fd-e44017b24010}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c5e6978-176e-4b38-9f2c-12187f32d573}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1ec5545-12cc-4cb9-b28c-04f52b33e15a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab00b32e-ee07-48cf-88b8-63e30594dc12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc24c488-a7b0-4923-8550-b974a8deca52}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e1ec5545-12cc-4cb9-b28c-04f52b33e15a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46f090d5-fc96-449f-b134-fd2cbddf5a59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dad3c92b-fcd0-4d95-9c3c-b97ddf7f626c}, !- Handle
  Story 1 Core Space,                     !- Name
  {6eafbc6a-265e-4385-bb63-ee3d45f442a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {07efc661-e2b3-475a-a9d0-cb2b12775ff3}, !- Building Story Name
  {b2297efa-5966-404a-a131-2245920c579e}; !- Thermal Zone Name

OS:Surface,
  {1dc3df43-735e-45af-95dd-3f0077c80b60}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dad3c92b-fcd0-4d95-9c3c-b97ddf7f626c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 2 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 3 {m}
  21.34, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81474002-fc80-4ede-8a48-b3ad5935cc19}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dad3c92b-fcd0-4d95-9c3c-b97ddf7f626c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0635060a-cbee-4a4a-968f-8a56da21c65a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.1, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c9d5a02-1b38-48fe-b029-ec5973dc25a3}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dad3c92b-fcd0-4d95-9c3c-b97ddf7f626c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b69be0b1-2598-4cff-a545-2454dff1536f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 6.1, 3.048,                      !- X,Y,Z Vertex 1 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 6.1, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fcb123a-e9c4-4734-b446-c463602fa317}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dad3c92b-fcd0-4d95-9c3c-b97ddf7f626c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b415c82-07fe-4156-b294-f7c399ac6b39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 3 {m}
  21.34, 6.1, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a94f5ff4-6b24-4237-87fd-e44017b24010}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dad3c92b-fcd0-4d95-9c3c-b97ddf7f626c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {268769bd-caec-4abe-a4ea-da449ba25421}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  21.34, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2024accc-3744-47b5-a5d4-45f4a0384d09}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dad3c92b-fcd0-4d95-9c3c-b97ddf7f626c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54d5ec30-a850-4310-ac70-72233f410251}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 6.1, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 6.1, 3.048,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {dc7698a6-4e1f-4413-8427-2f7b11ba03a2}, !- Handle
  Story 2,                                !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {15aa9d7f-e47e-4fff-b5e9-cbd1d125f882}, !- Handle
  Story 2 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {dc7698a6-4e1f-4413-8427-2f7b11ba03a2}, !- Building Story Name
  {beceb8f4-3b72-4248-b2dd-b468e560aeb7}; !- Thermal Zone Name

OS:Surface,
  {f37947e6-39c9-45fb-960b-032816823377}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {15aa9d7f-e47e-4fff-b5e9-cbd1d125f882}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbcac1e8-fd89-459a-a949-18dd1f2fb485}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4411dcbb-29f5-438e-a52c-71a7099a9983}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15aa9d7f-e47e-4fff-b5e9-cbd1d125f882}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d337d26f-b7c1-4464-9f39-69296b8b1b11}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15aa9d7f-e47e-4fff-b5e9-cbd1d125f882}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7175c2d5-e9cb-4a99-bc02-775e36034d01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 15.24, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2de08cb9-15df-4e5c-9215-a69737a83245}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15aa9d7f-e47e-4fff-b5e9-cbd1d125f882}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34f3283d-37a1-4a4c-a214-63503d18e4e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b3ac26e-dddd-4f38-8dc1-50f100558c20}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15aa9d7f-e47e-4fff-b5e9-cbd1d125f882}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eab7c420-2b17-4960-bd1e-ce63d8048e57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {281ff76a-a4c1-4fb6-821e-925de0e0ce27}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {15aa9d7f-e47e-4fff-b5e9-cbd1d125f882}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 15.24, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7792ca5b-9236-43e1-9fd1-bb1999194d37}, !- Handle
  Story 2 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  10.67,                                  !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {dc7698a6-4e1f-4413-8427-2f7b11ba03a2}, !- Building Story Name
  {4eaa7bc9-4c46-4375-a319-b93fc7dbb339}; !- Thermal Zone Name

OS:Surface,
  {77a8a3e7-1ad7-4fec-af48-ed29b9543eac}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7792ca5b-9236-43e1-9fd1-bb1999194d37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f367f20f-0a74-42bf-b49f-5b51f4763b61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdccb4ca-1301-4a6b-aed9-04fb3e80cfdf}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7792ca5b-9236-43e1-9fd1-bb1999194d37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17367388-7aa6-41a8-9620-0da33fb5830e}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7792ca5b-9236-43e1-9fd1-bb1999194d37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {098f88ec-85c0-4769-b67c-cb63d1b37670}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9405e71b-967f-4b83-a282-de50a1d161ee}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7792ca5b-9236-43e1-9fd1-bb1999194d37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {393decae-b2d0-4cd2-a1f8-87f4bd0c19aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  21.34, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7175c2d5-e9cb-4a99-bc02-775e36034d01}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7792ca5b-9236-43e1-9fd1-bb1999194d37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d337d26f-b7c1-4464-9f39-69296b8b1b11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df7a2284-728c-4aab-8ed1-9d6c46095c39}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7792ca5b-9236-43e1-9fd1-bb1999194d37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {07562b5e-8f9f-41c5-8168-28f7bf308b09}, !- Handle
  Story 2 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.91,                                  !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {dc7698a6-4e1f-4413-8427-2f7b11ba03a2}, !- Building Story Name
  {8032e1c4-d5e7-47ce-8ac2-09870b11ab25}; !- Thermal Zone Name

OS:Surface,
  {88ea4659-89de-4ca8-9ee2-53803674df4b}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {07562b5e-8f9f-41c5-8168-28f7bf308b09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1057e6b-9f3a-444c-b145-d7e12bdc1a00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 1 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.1, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59c6a91d-47ab-4670-bba0-8c6cf1ea856b}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07562b5e-8f9f-41c5-8168-28f7bf308b09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, -4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9028344f-d79c-4ed0-bf38-ff02e9f3d9c0}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07562b5e-8f9f-41c5-8168-28f7bf308b09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f874321b-3d22-42bb-ac72-b6b99eed87e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, -4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {461a9ec2-ec9e-4ac3-bccc-e6629004be7e}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07562b5e-8f9f-41c5-8168-28f7bf308b09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3f0864b-7bf3-495b-93da-1a333b16265a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.1, 3.048,       !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.1, 0,           !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {098f88ec-85c0-4769-b67c-cb63d1b37670}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07562b5e-8f9f-41c5-8168-28f7bf308b09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17367388-7aa6-41a8-9620-0da33fb5830e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.1, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.1, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eefcdfe5-ee3e-40cb-96fd-06b09b46366c}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {07562b5e-8f9f-41c5-8168-28f7bf308b09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.1, 3.048,       !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.57, -4.57, 3.048,                     !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e2bd2cea-549d-405c-8b2d-47aa81600107}, !- Handle
  Story 2 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {dc7698a6-4e1f-4413-8427-2f7b11ba03a2}, !- Building Story Name
  {995feee4-87ba-470a-b9f3-e74bfb6f2e78}; !- Thermal Zone Name

OS:Surface,
  {46f090d5-fc96-449f-b134-fd2cbddf5a59}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e2bd2cea-549d-405c-8b2d-47aa81600107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc24c488-a7b0-4923-8550-b974a8deca52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c504edaf-c111-466c-86df-a9ec1070762b}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bd2cea-549d-405c-8b2d-47aa81600107}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eab7c420-2b17-4960-bd1e-ce63d8048e57}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bd2cea-549d-405c-8b2d-47aa81600107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b3ac26e-dddd-4f38-8dc1-50f100558c20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ba2aed6-f237-45a7-8c13-e0e5f596b99b}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bd2cea-549d-405c-8b2d-47aa81600107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {298cda87-bebf-4564-9d2c-34d565c1cd48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f874321b-3d22-42bb-ac72-b6b99eed87e9}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bd2cea-549d-405c-8b2d-47aa81600107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9028344f-d79c-4ed0-bf38-ff02e9f3d9c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9210fe19-d03a-4059-8f6a-934337d9f8b9}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e2bd2cea-549d-405c-8b2d-47aa81600107}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d8acf0c5-5ed3-4bf7-8fa1-5f050ad47a92}, !- Handle
  Story 2 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {dc7698a6-4e1f-4413-8427-2f7b11ba03a2}, !- Building Story Name
  {bb509dc0-ccf5-4e44-b610-9bceb0af00e7}; !- Thermal Zone Name

OS:Surface,
  {54d5ec30-a850-4310-ac70-72233f410251}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d8acf0c5-5ed3-4bf7-8fa1-5f050ad47a92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2024accc-3744-47b5-a5d4-45f4a0384d09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 2 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 3 {m}
  21.34, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34f3283d-37a1-4a4c-a214-63503d18e4e9}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8acf0c5-5ed3-4bf7-8fa1-5f050ad47a92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2de08cb9-15df-4e5c-9215-a69737a83245}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.1, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {393decae-b2d0-4cd2-a1f8-87f4bd0c19aa}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8acf0c5-5ed3-4bf7-8fa1-5f050ad47a92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9405e71b-967f-4b83-a282-de50a1d161ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 6.1, 3.048,                      !- X,Y,Z Vertex 1 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 6.1, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3f0864b-7bf3-495b-93da-1a333b16265a}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8acf0c5-5ed3-4bf7-8fa1-5f050ad47a92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {461a9ec2-ec9e-4ac3-bccc-e6629004be7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 3 {m}
  21.34, 6.1, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {298cda87-bebf-4564-9d2c-34d565c1cd48}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8acf0c5-5ed3-4bf7-8fa1-5f050ad47a92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ba2aed6-f237-45a7-8c13-e0e5f596b99b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  21.34, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ca4e44d-1fb1-404b-add4-dd176bd95d19}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d8acf0c5-5ed3-4bf7-8fa1-5f050ad47a92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 6.1, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 6.1, 3.048,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8032e1c4-d5e7-47ce-8ac2-09870b11ab25}, !- Handle
  Story 2 East Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f5da498-77d9-4d9a-a84f-ef58384eea02}, !- Zone Air Inlet Port List
  {acd65f9b-83ff-4924-a064-fb3b59fc0233}, !- Zone Air Exhaust Port List
  {c9be1c7d-8ba6-4e71-8516-946ee7165baf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a79d94cd-c087-4dd2-9af3-1e8c9fa70d11}, !- Handle
  Node 1,                                 !- Name
  {c9be1c7d-8ba6-4e71-8516-946ee7165baf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9be1c7d-8ba6-4e71-8516-946ee7165baf}, !- Handle
  {0b379552-8675-4292-afc2-1147ba723466}, !- Name
  {8032e1c4-d5e7-47ce-8ac2-09870b11ab25}, !- Source Object
  11,                                     !- Outlet Port
  {a79d94cd-c087-4dd2-9af3-1e8c9fa70d11}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f5da498-77d9-4d9a-a84f-ef58384eea02}, !- Handle
  Port List 1,                            !- Name
  {8032e1c4-d5e7-47ce-8ac2-09870b11ab25}; !- HVAC Component

OS:PortList,
  {acd65f9b-83ff-4924-a064-fb3b59fc0233}, !- Handle
  Port List 2,                            !- Name
  {8032e1c4-d5e7-47ce-8ac2-09870b11ab25}; !- HVAC Component

OS:Sizing:Zone,
  {0d90bc17-5874-4872-8742-2c1473673b08}, !- Handle
  {8032e1c4-d5e7-47ce-8ac2-09870b11ab25}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e7aeb386-7af2-4fc6-b340-67bfdc9c7679}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {8032e1c4-d5e7-47ce-8ac2-09870b11ab25}; !- Thermal Zone

OS:ThermalZone,
  {beceb8f4-3b72-4248-b2dd-b468e560aeb7}, !- Handle
  Story 2 West Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e223639-066b-4c3b-bb01-b9deb248d7f7}, !- Zone Air Inlet Port List
  {ba3c93fb-c008-4e06-9da4-95a57d30b3a7}, !- Zone Air Exhaust Port List
  {c36977e6-37ca-43c2-9d56-bee4270d41c3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7938a110-c67a-4575-b504-7ee3179a58cf}, !- Handle
  Node 2,                                 !- Name
  {c36977e6-37ca-43c2-9d56-bee4270d41c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c36977e6-37ca-43c2-9d56-bee4270d41c3}, !- Handle
  {4419f0e6-1915-48b9-85cb-4e794f0ca211}, !- Name
  {beceb8f4-3b72-4248-b2dd-b468e560aeb7}, !- Source Object
  11,                                     !- Outlet Port
  {7938a110-c67a-4575-b504-7ee3179a58cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e223639-066b-4c3b-bb01-b9deb248d7f7}, !- Handle
  Port List 3,                            !- Name
  {beceb8f4-3b72-4248-b2dd-b468e560aeb7}; !- HVAC Component

OS:PortList,
  {ba3c93fb-c008-4e06-9da4-95a57d30b3a7}, !- Handle
  Port List 4,                            !- Name
  {beceb8f4-3b72-4248-b2dd-b468e560aeb7}; !- HVAC Component

OS:Sizing:Zone,
  {8eedd811-781f-4c2f-ab32-bcdfa133be7d}, !- Handle
  {beceb8f4-3b72-4248-b2dd-b468e560aeb7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {273e94eb-0ea1-4d7e-b8e9-a807140e8f91}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {beceb8f4-3b72-4248-b2dd-b468e560aeb7}; !- Thermal Zone

OS:ThermalZone,
  {4eaa7bc9-4c46-4375-a319-b93fc7dbb339}, !- Handle
  Story 2 North Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e155e18-8928-4034-a0a5-06d8315897e2}, !- Zone Air Inlet Port List
  {f9677a49-d731-4813-a247-45f212ecde6e}, !- Zone Air Exhaust Port List
  {63ede277-f7d4-486a-9802-de8e7a8bbee1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee2b2bb3-ea54-48b9-a144-436340e4e296}, !- Handle
  Node 3,                                 !- Name
  {63ede277-f7d4-486a-9802-de8e7a8bbee1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63ede277-f7d4-486a-9802-de8e7a8bbee1}, !- Handle
  {6e2ed058-0537-4591-bf90-0191ac0e93f0}, !- Name
  {4eaa7bc9-4c46-4375-a319-b93fc7dbb339}, !- Source Object
  11,                                     !- Outlet Port
  {ee2b2bb3-ea54-48b9-a144-436340e4e296}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e155e18-8928-4034-a0a5-06d8315897e2}, !- Handle
  Port List 5,                            !- Name
  {4eaa7bc9-4c46-4375-a319-b93fc7dbb339}; !- HVAC Component

OS:PortList,
  {f9677a49-d731-4813-a247-45f212ecde6e}, !- Handle
  Port List 6,                            !- Name
  {4eaa7bc9-4c46-4375-a319-b93fc7dbb339}; !- HVAC Component

OS:Sizing:Zone,
  {49c0f3bc-d1f8-486a-8226-c43bff685974}, !- Handle
  {4eaa7bc9-4c46-4375-a319-b93fc7dbb339}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1f38c78a-a4c5-4cde-98b8-749b3eeb5830}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {4eaa7bc9-4c46-4375-a319-b93fc7dbb339}; !- Thermal Zone

OS:ThermalZone,
  {0668af76-d09e-498a-980f-f8219a4e6212}, !- Handle
  Story 1 West Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {371837a6-e338-42af-97b5-0e4294c28c59}, !- Zone Air Inlet Port List
  {6385cb4a-719f-4a05-93f1-d1fbd6c6f7d1}, !- Zone Air Exhaust Port List
  {4ac72931-f35c-486b-a5d5-7d722b5b5336}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6207ee2-e25d-41fe-88b3-5279868211ac}, !- Handle
  Node 4,                                 !- Name
  {4ac72931-f35c-486b-a5d5-7d722b5b5336}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ac72931-f35c-486b-a5d5-7d722b5b5336}, !- Handle
  {ada3be89-1feb-4f3f-9dec-9e921ed0b26f}, !- Name
  {0668af76-d09e-498a-980f-f8219a4e6212}, !- Source Object
  11,                                     !- Outlet Port
  {f6207ee2-e25d-41fe-88b3-5279868211ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {371837a6-e338-42af-97b5-0e4294c28c59}, !- Handle
  Port List 7,                            !- Name
  {0668af76-d09e-498a-980f-f8219a4e6212}; !- HVAC Component

OS:PortList,
  {6385cb4a-719f-4a05-93f1-d1fbd6c6f7d1}, !- Handle
  Port List 8,                            !- Name
  {0668af76-d09e-498a-980f-f8219a4e6212}; !- HVAC Component

OS:Sizing:Zone,
  {ad35a6fd-86da-4821-acb3-e18698d4464c}, !- Handle
  {0668af76-d09e-498a-980f-f8219a4e6212}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cbc602ce-66cb-4051-922f-e183034f7595}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {0668af76-d09e-498a-980f-f8219a4e6212}; !- Thermal Zone

OS:ThermalZone,
  {cbcec8b5-ed7a-4e02-8658-1868f59bb5df}, !- Handle
  Story 1 North Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31a0a8da-c4c1-4171-868e-3b13f76968ad}, !- Zone Air Inlet Port List
  {cece2d0a-201c-43b3-bff9-e7f086366575}, !- Zone Air Exhaust Port List
  {fe235a16-ee1d-406e-a8a1-c4f5f1a5a1d5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35dca98f-ea94-4530-87d3-5002f3fe3ea1}, !- Handle
  Node 5,                                 !- Name
  {fe235a16-ee1d-406e-a8a1-c4f5f1a5a1d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe235a16-ee1d-406e-a8a1-c4f5f1a5a1d5}, !- Handle
  {d10af357-8799-4373-8de5-8469b1bd34ae}, !- Name
  {cbcec8b5-ed7a-4e02-8658-1868f59bb5df}, !- Source Object
  11,                                     !- Outlet Port
  {35dca98f-ea94-4530-87d3-5002f3fe3ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31a0a8da-c4c1-4171-868e-3b13f76968ad}, !- Handle
  Port List 9,                            !- Name
  {cbcec8b5-ed7a-4e02-8658-1868f59bb5df}; !- HVAC Component

OS:PortList,
  {cece2d0a-201c-43b3-bff9-e7f086366575}, !- Handle
  Port List 10,                           !- Name
  {cbcec8b5-ed7a-4e02-8658-1868f59bb5df}; !- HVAC Component

OS:Sizing:Zone,
  {a2782dcf-7af6-4601-b523-2e01004897ab}, !- Handle
  {cbcec8b5-ed7a-4e02-8658-1868f59bb5df}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2c1a88c0-4285-41f5-8504-b0107a768d37}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {cbcec8b5-ed7a-4e02-8658-1868f59bb5df}; !- Thermal Zone

OS:ThermalZone,
  {21a63b2d-278b-45b5-9f82-d8241be19cfb}, !- Handle
  Story 1 East Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ca2756a-c723-453a-996d-10223f54e7b4}, !- Zone Air Inlet Port List
  {cb3a7ad9-f96a-4fda-bf04-2d9b6405cc4d}, !- Zone Air Exhaust Port List
  {b62ec89e-9621-421a-b5c3-b1fb3890698d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4bc54806-8229-46c3-838f-2b785b779220}, !- Handle
  Node 6,                                 !- Name
  {b62ec89e-9621-421a-b5c3-b1fb3890698d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b62ec89e-9621-421a-b5c3-b1fb3890698d}, !- Handle
  {64897618-fc29-4677-8149-1e899d36ea84}, !- Name
  {21a63b2d-278b-45b5-9f82-d8241be19cfb}, !- Source Object
  11,                                     !- Outlet Port
  {4bc54806-8229-46c3-838f-2b785b779220}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ca2756a-c723-453a-996d-10223f54e7b4}, !- Handle
  Port List 11,                           !- Name
  {21a63b2d-278b-45b5-9f82-d8241be19cfb}; !- HVAC Component

OS:PortList,
  {cb3a7ad9-f96a-4fda-bf04-2d9b6405cc4d}, !- Handle
  Port List 12,                           !- Name
  {21a63b2d-278b-45b5-9f82-d8241be19cfb}; !- HVAC Component

OS:Sizing:Zone,
  {3ad06303-939c-4f53-8ad8-0db76a7431a7}, !- Handle
  {21a63b2d-278b-45b5-9f82-d8241be19cfb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7c052640-4dd0-47e8-bfd8-ce26aaaf7c61}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {21a63b2d-278b-45b5-9f82-d8241be19cfb}; !- Thermal Zone

OS:ThermalZone,
  {bb509dc0-ccf5-4e44-b610-9bceb0af00e7}, !- Handle
  Story 2 Core Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76d0a0d1-693e-4275-920d-9d4098e8ba54}, !- Zone Air Inlet Port List
  {3e10ea3a-2e7b-42eb-9649-bdb7288a341b}, !- Zone Air Exhaust Port List
  {5c9d9233-807e-4935-aebd-bc0500c06ca3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bda1bd98-330c-4cc0-a11f-8809630e3ee8}, !- Handle
  Node 7,                                 !- Name
  {5c9d9233-807e-4935-aebd-bc0500c06ca3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c9d9233-807e-4935-aebd-bc0500c06ca3}, !- Handle
  {d085b676-b2a4-498d-9748-f8226ca0492e}, !- Name
  {bb509dc0-ccf5-4e44-b610-9bceb0af00e7}, !- Source Object
  11,                                     !- Outlet Port
  {bda1bd98-330c-4cc0-a11f-8809630e3ee8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76d0a0d1-693e-4275-920d-9d4098e8ba54}, !- Handle
  Port List 13,                           !- Name
  {bb509dc0-ccf5-4e44-b610-9bceb0af00e7}; !- HVAC Component

OS:PortList,
  {3e10ea3a-2e7b-42eb-9649-bdb7288a341b}, !- Handle
  Port List 14,                           !- Name
  {bb509dc0-ccf5-4e44-b610-9bceb0af00e7}; !- HVAC Component

OS:Sizing:Zone,
  {ca9c2526-6190-4cf3-9bf8-baa28ed4b3b0}, !- Handle
  {bb509dc0-ccf5-4e44-b610-9bceb0af00e7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3dc0fdd9-be7d-4de1-b92a-d53a69bd856d}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {bb509dc0-ccf5-4e44-b610-9bceb0af00e7}; !- Thermal Zone

OS:ThermalZone,
  {b2297efa-5966-404a-a131-2245920c579e}, !- Handle
  Story 1 Core Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e25f875-334c-4842-a433-ab18b8e6420c}, !- Zone Air Inlet Port List
  {4801e682-fd42-48a5-a4eb-b6f9f5379ee0}, !- Zone Air Exhaust Port List
  {51c3f1e7-7547-4f19-b280-937283217027}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57fb4073-d79c-49e6-878a-f15732aa458f}, !- Handle
  Node 8,                                 !- Name
  {51c3f1e7-7547-4f19-b280-937283217027}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51c3f1e7-7547-4f19-b280-937283217027}, !- Handle
  {52462fcb-ab15-4c9b-9799-42443c21ed77}, !- Name
  {b2297efa-5966-404a-a131-2245920c579e}, !- Source Object
  11,                                     !- Outlet Port
  {57fb4073-d79c-49e6-878a-f15732aa458f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e25f875-334c-4842-a433-ab18b8e6420c}, !- Handle
  Port List 15,                           !- Name
  {b2297efa-5966-404a-a131-2245920c579e}; !- HVAC Component

OS:PortList,
  {4801e682-fd42-48a5-a4eb-b6f9f5379ee0}, !- Handle
  Port List 16,                           !- Name
  {b2297efa-5966-404a-a131-2245920c579e}; !- HVAC Component

OS:Sizing:Zone,
  {7a9d2233-cec0-4f11-91b4-b8810a645f5e}, !- Handle
  {b2297efa-5966-404a-a131-2245920c579e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7d7bb097-f23a-4593-b7da-11a710e17003}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {b2297efa-5966-404a-a131-2245920c579e}; !- Thermal Zone

OS:ThermalZone,
  {e0cb58db-8cad-48a0-bace-91775f93070f}, !- Handle
  Story 1 South Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {172475af-5df9-4d72-8761-cb68f3af9c28}, !- Zone Air Inlet Port List
  {b593b8ee-323b-4407-85d6-22ec11063818}, !- Zone Air Exhaust Port List
  {32b19d78-b481-4161-bf6e-16e53092c1b6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a3580a11-fc39-496d-8ee2-214b9c0c8931}, !- Handle
  Node 9,                                 !- Name
  {32b19d78-b481-4161-bf6e-16e53092c1b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32b19d78-b481-4161-bf6e-16e53092c1b6}, !- Handle
  {c9d14321-97db-409e-9782-57ce6ef5d430}, !- Name
  {e0cb58db-8cad-48a0-bace-91775f93070f}, !- Source Object
  11,                                     !- Outlet Port
  {a3580a11-fc39-496d-8ee2-214b9c0c8931}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {172475af-5df9-4d72-8761-cb68f3af9c28}, !- Handle
  Port List 17,                           !- Name
  {e0cb58db-8cad-48a0-bace-91775f93070f}; !- HVAC Component

OS:PortList,
  {b593b8ee-323b-4407-85d6-22ec11063818}, !- Handle
  Port List 18,                           !- Name
  {e0cb58db-8cad-48a0-bace-91775f93070f}; !- HVAC Component

OS:Sizing:Zone,
  {eec53873-8d7f-4843-816a-571612478ac1}, !- Handle
  {e0cb58db-8cad-48a0-bace-91775f93070f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fa571819-1be8-4220-aa67-21cf2fe36cb3}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {e0cb58db-8cad-48a0-bace-91775f93070f}; !- Thermal Zone

OS:ThermalZone,
  {995feee4-87ba-470a-b9f3-e74bfb6f2e78}, !- Handle
  Story 2 South Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {144c7f54-2563-4f42-83f1-fc66859425fe}, !- Zone Air Inlet Port List
  {16dd620f-b04d-4d2f-bc05-1b733abba2f3}, !- Zone Air Exhaust Port List
  {7621b0a0-00f3-46e8-9429-1fe237d6056b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02ebdd03-24dc-46e9-a333-c5907573120d}, !- Handle
  Node 10,                                !- Name
  {7621b0a0-00f3-46e8-9429-1fe237d6056b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7621b0a0-00f3-46e8-9429-1fe237d6056b}, !- Handle
  {2baf48a7-eb45-43e9-b8d2-0f1e14913b2b}, !- Name
  {995feee4-87ba-470a-b9f3-e74bfb6f2e78}, !- Source Object
  11,                                     !- Outlet Port
  {02ebdd03-24dc-46e9-a333-c5907573120d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {144c7f54-2563-4f42-83f1-fc66859425fe}, !- Handle
  Port List 19,                           !- Name
  {995feee4-87ba-470a-b9f3-e74bfb6f2e78}; !- HVAC Component

OS:PortList,
  {16dd620f-b04d-4d2f-bc05-1b733abba2f3}, !- Handle
  Port List 20,                           !- Name
  {995feee4-87ba-470a-b9f3-e74bfb6f2e78}; !- HVAC Component

OS:Sizing:Zone,
  {c06a11d8-e705-4f0f-aa67-262b487df5f8}, !- Handle
  {995feee4-87ba-470a-b9f3-e74bfb6f2e78}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {db2d8ea4-be0d-429a-b760-8841e460c095}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {995feee4-87ba-470a-b9f3-e74bfb6f2e78}; !- Thermal Zone

OS:SpaceType,
  {708bc48f-b240-4dd5-bf70-6557a4ee035e}, !- Handle
  Office BreakRoom - 90.1-2010,           !- Name
  ,                                       !- Default Construction Set Name
  {9b12cb33-cca6-49a3-af9a-05c038f82667}, !- Default Schedule Set Name
  {50519acb-5484-42c5-b0e0-2211dc730b39}, !- Group Rendering Name
  {8556f9d1-1539-4bb7-af41-3e803a260705}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  BreakRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {c7303fe6-3d06-4eb1-af03-3e793c509c33}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {d372ffa1-8519-4995-8f9a-815f785ab8fe}, !- Handle
  Office ClosedOffice - 90.1-2010,        !- Name
  ,                                       !- Default Construction Set Name
  {b0231410-8f78-44a8-b2e2-3d0861420a6f}, !- Default Schedule Set Name
  {35f84719-5f71-4909-bd98-24399055e7fa}, !- Group Rendering Name
  {80ad34c7-c17d-46f5-9607-832f3722e8f5}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:Rendering:Color,
  {7cb67b24-a3a5-4f40-ba69-b11885ef0eb3}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {a9a2abf7-9937-40c8-b63b-7ef2dd90ff96}, !- Handle
  Office Conference - 90.1-2010,          !- Name
  ,                                       !- Default Construction Set Name
  {9df97b9d-90a6-4418-8eab-fb990deb92aa}, !- Default Schedule Set Name
  {f8afb900-8a25-4904-ba7e-05b78e79b0ed}, !- Group Rendering Name
  {bad74fa0-7c55-4ac6-8e97-f1576b57b71a}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {f9aac569-6344-434f-a73b-6c984efbcd66}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {873cce44-23d6-420b-b0b4-adf30a6d5452}, !- Handle
  Office Corridor - 90.1-2010,            !- Name
  ,                                       !- Default Construction Set Name
  {c5096ff3-23d2-4544-9613-54b5116ec9f1}, !- Default Schedule Set Name
  {b04520ad-6726-41a5-94ed-633b724fae23}, !- Group Rendering Name
  {4f075fae-7016-4623-ac8c-6b62b292f250}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {a7b4871d-80ec-46c4-9df6-e1ea2332bef4}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {16425ee7-00ce-4726-aa09-38e4ed055065}, !- Handle
  Office Elec/MechRoom - 90.1-2010,       !- Name
  ,                                       !- Default Construction Set Name
  {50899193-f0f9-49f5-9d67-c5873e0e2c95}, !- Default Schedule Set Name
  {88b5bf2c-6dec-4b9c-81af-427d25a386fb}, !- Group Rendering Name
  {40653b83-75c2-4db2-b65d-dfef910219ac}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {4a606a82-7803-4c33-a38e-08d6819c1d10}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {18130808-c7d1-411f-a541-3fe6754940a2}, !- Handle
  Office IT_Room - 90.1-2010,             !- Name
  ,                                       !- Default Construction Set Name
  {ad2a1f34-75cb-4480-b7f8-e1eb71c65e9c}, !- Default Schedule Set Name
  {3ddae3a2-9d19-4a35-a13d-9ba96781822a}, !- Group Rendering Name
  {cddfa361-d357-474e-b9f8-a338506dafcb}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {170f6744-dc3a-455b-8301-32ae5294f94e}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {2a89e10d-60fc-452e-881b-c5c95f68d7dd}, !- Handle
  Office Lobby - 90.1-2010,               !- Name
  ,                                       !- Default Construction Set Name
  {4948f6df-a059-4dd1-bb93-aeafce393543}, !- Default Schedule Set Name
  {7840d2e7-4e92-471e-82f3-44577a71dca5}, !- Group Rendering Name
  {42e039d5-72b2-4c71-8e65-a281a89d86af}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {d6be1b9d-6951-4678-a14f-3824d3c25008}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {c874f90f-9a71-48d6-ab80-58d5facbf270}, !- Handle
  Office OpenOffice - 90.1-2010,          !- Name
  ,                                       !- Default Construction Set Name
  {1b2dd4c5-ab27-4171-945d-e23475451f1b}, !- Default Schedule Set Name
  {8d02f1fc-c254-4918-9525-cac4f93869fd}, !- Group Rendering Name
  {c5ea3967-8c6f-426b-a936-2ce61d73953d}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:Rendering:Color,
  {88d613a0-7a1f-4acf-9c49-74b7bc217f9c}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {70ff90bb-42af-448d-bfbc-1b1c3f3ce18e}, !- Handle
  Office PrintRoom - 90.1-2010,           !- Name
  ,                                       !- Default Construction Set Name
  {a61e2c98-e3fe-422c-bbaf-d14d8d33b0ee}, !- Default Schedule Set Name
  {b809fb65-6d87-4c47-af63-3ec6c1a51118}, !- Group Rendering Name
  {f4ed4b6e-2806-4158-b4d2-4e4cb9808d4b}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  PrintRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {b173834a-6490-4f1b-8ece-d6254c1f1419}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {c9ca88fd-6eb2-4638-b64b-a641ae470e87}, !- Handle
  Office Restroom - 90.1-2010,            !- Name
  ,                                       !- Default Construction Set Name
  {aa7e4b2b-3313-4740-a904-b6e2cc9b5ec3}, !- Default Schedule Set Name
  {56cb6f4d-dcc5-44b8-8760-334ac9f1f18e}, !- Group Rendering Name
  {90c4a516-a12a-492b-aad1-cffb0694a1f7}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {0f22f3d3-5e09-4942-93d2-1c8e7414c870}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {cb66dedf-a4d2-4bc4-9c3a-671d560f2b3c}, !- Handle
  Office Stair - 90.1-2010,               !- Name
  ,                                       !- Default Construction Set Name
  {00eb6b84-2b12-47ee-a62f-0a3e920fb017}, !- Default Schedule Set Name
  {333dd007-3639-42df-8aba-f3ae7697ad6e}, !- Group Rendering Name
  {73e0e5ab-024c-42b6-895e-20b79641ae50}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {c001c51d-f10c-4910-9a0d-86fa72bc9b83}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {1da8ea3d-830b-4a0f-8ff1-f2b8033e37f9}, !- Handle
  Office Storage - 90.1-2010,             !- Name
  ,                                       !- Default Construction Set Name
  {4b7e1b60-3101-4229-8b19-ac92c5f6b942}, !- Default Schedule Set Name
  {615fcdb8-3940-4439-81ba-a80d6bf0786b}, !- Group Rendering Name
  {d6e3976c-a08e-487b-982e-062304b56f2e}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {62c7e2a5-9851-446e-989d-68c2beb768f6}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {0e14bbc2-0a2f-4a81-9211-087c41177af0}, !- Handle
  Office Vending - 90.1-2010,             !- Name
  ,                                       !- Default Construction Set Name
  {9fa9a09f-120e-4a8f-b4b9-5b238eec6aed}, !- Default Schedule Set Name
  {fa602c2f-5a02-4e05-87fe-1f6e730cb3d3}, !- Group Rendering Name
  {59d073cc-c202-4b9d-86ee-46eb07abb11c}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Vending;                                !- Standards Space Type

OS:Rendering:Color,
  {3833528b-17fe-497c-82ea-356d9fee00f5}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {6eafbc6a-265e-4385-bb63-ee3d45f442a9}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2010, !- Name
  ,                                       !- Default Construction Set Name
  {68208ee6-41f3-4e45-99bc-139049198007}, !- Default Schedule Set Name
  {54402557-9091-4d8f-ba87-dd2026b225e6}, !- Group Rendering Name
  {2e2796b7-1c62-4c87-a5af-5476b8a40b03}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:Rendering:Color,
  {19a5fee2-22a4-4717-bf3c-76161fac3814}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {2f68a90b-6df0-4d34-bb9b-e463840c2063}, !- Handle
  Office BreakRoom People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4c6a1f9e-663a-4504-ba59-76b4795cfbe3}, !- Handle
  Office BreakRoom People,                !- Name
  {2f68a90b-6df0-4d34-bb9b-e463840c2063}, !- People Definition Name
  {708bc48f-b240-4dd5-bf70-6557a4ee035e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ece9d95d-a32f-4b03-8f12-7fa9e0c0ac2d}, !- Work Efficiency Schedule Name
  {a4e3f7f6-ed70-4b8b-b3f2-664b4f63f8e8}, !- Clothing Insulation Schedule Name
  {95e59c95-a912-438b-b938-e1a374569a69}; !- Air Velocity Schedule Name

OS:Schedule:Ruleset,
  {a4e3f7f6-ed70-4b8b-b3f2-664b4f63f8e8}, !- Handle
  Clothing Schedule,                      !- Name
  {6316368c-426d-455a-9012-d73c6cbb05bc}, !- Schedule Type Limits Name
  {a0e7c720-3b93-4965-8472-22b591212d8c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0e7c720-3b93-4965-8472-22b591212d8c}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {6316368c-426d-455a-9012-d73c6cbb05bc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6f540621-0bdb-4a79-9507-7e594bf14252}, !- Handle
  Schedule Rule 1,                        !- Name
  {a4e3f7f6-ed70-4b8b-b3f2-664b4f63f8e8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e6b32fc9-c84f-422b-ab9e-348ac8195711}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e6b32fc9-c84f-422b-ab9e-348ac8195711}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {6316368c-426d-455a-9012-d73c6cbb05bc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6316368c-426d-455a-9012-d73c6cbb05bc}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {95e59c95-a912-438b-b938-e1a374569a69}, !- Handle
  Air Velocity Schedule,                  !- Name
  {33cd27f9-493a-4701-989b-af59526dc4bd}, !- Schedule Type Limits Name
  {c3559649-c108-4548-ad55-5bfe097c0f8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3559649-c108-4548-ad55-5bfe097c0f8d}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {33cd27f9-493a-4701-989b-af59526dc4bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {33cd27f9-493a-4701-989b-af59526dc4bd}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {ece9d95d-a32f-4b03-8f12-7fa9e0c0ac2d}, !- Handle
  Work Efficiency Schedule,               !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  {309e8e4d-2dfb-4ce1-b6af-91996437215b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {309e8e4d-2dfb-4ce1-b6af-91996437215b}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {88d74a8f-6fd9-483f-9dba-a9251df881b5}, !- Handle
  Office BreakRoom Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {74e001c5-8575-4fe3-a4b3-d013f482d01e}, !- Handle
  Office BreakRoom Lights,                !- Name
  {88d74a8f-6fd9-483f-9dba-a9251df881b5}, !- Lights Definition Name
  {708bc48f-b240-4dd5-bf70-6557a4ee035e}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {755b191b-8e8d-437e-894d-c8a9214d7a6c}, !- Handle
  Office BreakRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  48.0070404585254,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {637d25d2-155c-46f2-93c8-e55d5e46ae4f}, !- Handle
  Office BreakRoom Elec Equip,            !- Name
  {755b191b-8e8d-437e-894d-c8a9214d7a6c}, !- Electric Equipment Definition Name
  {708bc48f-b240-4dd5-bf70-6557a4ee035e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8556f9d1-1539-4bb7-af41-3e803a260705}, !- Handle
  Office BreakRoom Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {4282de1c-1d00-4c8b-94d4-9de2c6a1dc80}, !- Handle
  Office BreakRoom Infiltration,          !- Name
  {708bc48f-b240-4dd5-bf70-6557a4ee035e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {9b12cb33-cca6-49a3-af9a-05c038f82667}, !- Handle
  Office BreakRoom Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f8288e31-dbb7-42ab-b5eb-a6eb73e47ae8}, !- Number of People Schedule Name
  {73939d67-c2c2-4521-8e2a-ce77fc952550}, !- People Activity Level Schedule Name
  {cc05f074-a79c-48bf-869c-956cf42a2eeb}, !- Lighting Schedule Name
  {1feda12a-ce17-458f-838a-905326c543d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c195d752-a683-4f2d-be5a-5cf5a6537ada}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f8288e31-dbb7-42ab-b5eb-a6eb73e47ae8}, !- Handle
  OfficeMedium BLDG_OCC_SCH,              !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  {479f8b6a-d7ad-4014-b567-dad390b830d9}, !- Default Day Schedule Name
  {b7bb7313-19de-4fa1-b128-ff473ebc9e05}, !- Summer Design Day Schedule Name
  {75f17f0e-4cb8-48f2-a262-22e4ccb64cab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {479f8b6a-d7ad-4014-b567-dad390b830d9}, !- Handle
  OfficeMedium BLDG_OCC_SCH Default,      !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {398f77f5-6882-4c81-a22b-3e7640908050}, !- Handle
  Schedule Rule 2,                        !- Name
  {f8288e31-dbb7-42ab-b5eb-a6eb73e47ae8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b86de301-c97a-4fc0-bcf3-0bf6182259f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b86de301-c97a-4fc0-bcf3-0bf6182259f5}, !- Handle
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {428e07d2-c330-4ceb-88cf-ff250972958b}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7bb7313-19de-4fa1-b128-ff473ebc9e05}, !- Handle
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {1c17ac93-7b88-4bd5-aac1-e08efa13ede1}, !- Handle
  Schedule Rule 3,                        !- Name
  {f8288e31-dbb7-42ab-b5eb-a6eb73e47ae8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2fa8c237-781c-44b5-ae19-c66349ae7a78}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2fa8c237-781c-44b5-ae19-c66349ae7a78}, !- Handle
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {e5e66fb8-2a56-4912-9f34-9419aa5a78f8}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {75f17f0e-4cb8-48f2-a262-22e4ccb64cab}, !- Handle
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {73939d67-c2c2-4521-8e2a-ce77fc952550}, !- Handle
  OfficeMedium ACTIVITY_SCH,              !- Name
  {fb33478b-e748-40a1-906c-257d9a04a0d6}, !- Schedule Type Limits Name
  {1d643bbf-7a29-4d9d-bfd2-8e71f57b6200}, !- Default Day Schedule Name
  {7989668b-4085-43ac-82e1-b56972e44079}, !- Summer Design Day Schedule Name
  {826d5190-d3d9-4160-8e1a-578738c85ddc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1d643bbf-7a29-4d9d-bfd2-8e71f57b6200}, !- Handle
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  {fb33478b-e748-40a1-906c-257d9a04a0d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {01740093-d7d1-495a-885d-63b0edcc567d}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {826d5190-d3d9-4160-8e1a-578738c85ddc}, !- Handle
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  {fb33478b-e748-40a1-906c-257d9a04a0d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9768b9d2-e14d-4e1b-8b92-93c64a004da0}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7989668b-4085-43ac-82e1-b56972e44079}, !- Handle
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  {fb33478b-e748-40a1-906c-257d9a04a0d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fb33478b-e748-40a1-906c-257d9a04a0d6}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {cc05f074-a79c-48bf-869c-956cf42a2eeb}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2010,       !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  {5fd61f65-e79f-4692-ba53-7f28e771ef99}, !- Default Day Schedule Name
  {51cbd6d6-b375-4d34-81de-8c23066582d3}, !- Summer Design Day Schedule Name
  {205e6974-c7d9-41f5-b04f-3e78ee371546}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5fd61f65-e79f-4692-ba53-7f28e771ef99}, !- Handle
  Schedule Day 5,                         !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ef9fccd7-29db-4b6c-a076-0e591272469f}, !- Handle
  Schedule Rule 4,                        !- Name
  {cc05f074-a79c-48bf-869c-956cf42a2eeb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3236c500-ff33-46d7-a544-9c4019690daf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3236c500-ff33-46d7-a544-9c4019690daf}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2010 Sat Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0904,                                 !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2712,                                 !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1356,                                 !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0452,                                 !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {435417b0-751e-46b7-a2a4-135f7c786c3b}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51cbd6d6-b375-4d34-81de-8c23066582d3}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2010 Summer Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8511ddcd-b506-4ec9-90b2-f57ba8ab1c30}, !- Handle
  Schedule Rule 5,                        !- Name
  {cc05f074-a79c-48bf-869c-956cf42a2eeb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2ff517eb-d3a0-4c63-9942-befb7db11252}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ff517eb-d3a0-4c63-9942-befb7db11252}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2010 Sun Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0452,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {c7ee6548-638c-4ccc-a889-babb283e406a}, !- Handle
  Schedule Rule 6,                        !- Name
  {cc05f074-a79c-48bf-869c-956cf42a2eeb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8b662137-764e-4a6f-9023-fcbaafb00c60}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b662137-764e-4a6f-9023-fcbaafb00c60}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2010 Wkdy Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0904,                                 !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2712,                                 !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8136,                                 !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.452,                                  !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2712,                                 !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1808,                                 !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0904,                                 !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0452;                                 !- Value Until Time 10

OS:Schedule:Day,
  {b57e7867-3ae4-4c8f-82ec-cc8a75ccfffd}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {205e6974-c7d9-41f5-b04f-3e78ee371546}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2010 Winter Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1feda12a-ce17-458f-838a-905326c543d7}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH,            !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  {af6cd2e7-70e7-4354-ae9f-16e3b363e85b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af6cd2e7-70e7-4354-ae9f-16e3b363e85b}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH Default,    !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.23813625,                             !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.288107175,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23813625;                             !- Value Until Time 3

OS:Schedule:Ruleset,
  {c195d752-a683-4f2d-be5a-5cf5a6537ada}, !- Handle
  OfficeMedium INFIL_SCH_PNNL,            !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  {9e49d143-5c0f-4be1-badb-1fef9823c97b}, !- Default Day Schedule Name
  {91736ed9-793f-4f21-b663-84550cb257a9}, !- Summer Design Day Schedule Name
  {cd9b9c2a-b4b1-4ea3-8083-0066367b8680}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9e49d143-5c0f-4be1-badb-1fef9823c97b}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Default,    !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {54262c14-c596-4faa-91bc-0984ea67f069}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91736ed9-793f-4f21-b663-84550cb257a9}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ed1bea3f-7d94-486b-a3ef-264b994f08c0}, !- Handle
  Schedule Rule 7,                        !- Name
  {c195d752-a683-4f2d-be5a-5cf5a6537ada}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e606a168-3b68-4dab-b099-df5222d65267}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e606a168-3b68-4dab-b099-df5222d65267}, !- Handle
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {aa397a96-81ec-4cc6-bd3c-4e8be026c92e}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd9b9c2a-b4b1-4ea3-8083-0066367b8680}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4759cfce-4342-468b-a64f-ba66e5a9ddee}, !- Handle
  Schedule Rule 8,                        !- Name
  {c195d752-a683-4f2d-be5a-5cf5a6537ada}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d27b4510-9d5b-43e9-811a-89d4b4d64420}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d27b4510-9d5b-43e9-811a-89d4b4d64420}, !- Handle
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {c7a1567e-1636-4089-ac4e-8f7c37bd4bbe}, !- Handle
  Office BreakRoom Thermostat,            !- Name
  {cada9c92-85cc-4a22-b3e2-0d3349ab64d0}, !- Heating Setpoint Temperature Schedule Name
  {413638f4-2d12-4674-9cc1-d55b5b44cf7c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {cada9c92-85cc-4a22-b3e2-0d3349ab64d0}, !- Handle
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM,    !- Name
  {c038a288-8fba-4283-9dac-73051e0f8cc5}, !- Schedule Type Limits Name
  {9875161a-d051-4352-937d-6e0935d8af06}, !- Default Day Schedule Name
  {ea7fbea8-4339-4628-9a69-32f4f2a6c036}, !- Summer Design Day Schedule Name
  {013ce72c-a7ed-4008-a9d9-42e7d65b4a1d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9875161a-d051-4352-937d-6e0935d8af06}, !- Handle
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {c038a288-8fba-4283-9dac-73051e0f8cc5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d9e3317b-8d3c-4a6a-85e1-4ec9748acb63}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea7fbea8-4339-4628-9a69-32f4f2a6c036}, !- Handle
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {c038a288-8fba-4283-9dac-73051e0f8cc5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {f7d7a7a0-7a9b-4bf3-99ca-57145864a2d2}, !- Handle
  Schedule Rule 9,                        !- Name
  {cada9c92-85cc-4a22-b3e2-0d3349ab64d0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5eac1da2-dc76-464f-9f06-63a963780286}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5eac1da2-dc76-464f-9f06-63a963780286}, !- Handle
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {c038a288-8fba-4283-9dac-73051e0f8cc5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {489559a0-c656-4bdd-a37c-e63f6f9652fc}, !- Handle
  Schedule Rule 10,                       !- Name
  {cada9c92-85cc-4a22-b3e2-0d3349ab64d0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {262f4635-e081-4d6f-86ef-ee80cc8b44de}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {262f4635-e081-4d6f-86ef-ee80cc8b44de}, !- Handle
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {c038a288-8fba-4283-9dac-73051e0f8cc5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {fdf53250-65bc-49b6-8970-24c6cd49b73b}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {013ce72c-a7ed-4008-a9d9-42e7d65b4a1d}, !- Handle
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {c038a288-8fba-4283-9dac-73051e0f8cc5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:ScheduleTypeLimits,
  {c038a288-8fba-4283-9dac-73051e0f8cc5}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {413638f4-2d12-4674-9cc1-d55b5b44cf7c}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM,    !- Name
  {c038a288-8fba-4283-9dac-73051e0f8cc5}, !- Schedule Type Limits Name
  {cde13b80-0387-4639-81c6-680c1aad5054}, !- Default Day Schedule Name
  {51c4e3c6-0c33-490a-acda-3cfb2687718f}, !- Summer Design Day Schedule Name
  {e8bd988a-a216-4968-b559-b9787cd26a61}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cde13b80-0387-4639-81c6-680c1aad5054}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {c038a288-8fba-4283-9dac-73051e0f8cc5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {74e8d2f5-372e-4134-925c-e035d8fc5096}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e8bd988a-a216-4968-b559-b9787cd26a61}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {c038a288-8fba-4283-9dac-73051e0f8cc5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {362fde9d-7c46-4e45-b3cd-9d4dacc19079}, !- Handle
  Schedule Rule 11,                       !- Name
  {413638f4-2d12-4674-9cc1-d55b5b44cf7c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {485b58af-f9a4-41ba-9513-e0975e52f5fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {485b58af-f9a4-41ba-9513-e0975e52f5fa}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {c038a288-8fba-4283-9dac-73051e0f8cc5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {ca0c84fe-72d6-4043-9bfe-668041359d0e}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51c4e3c6-0c33-490a-acda-3cfb2687718f}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {c038a288-8fba-4283-9dac-73051e0f8cc5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {d80a6fe1-7ee7-4ce3-9f68-75f0d4f98c09}, !- Handle
  Schedule Rule 12,                       !- Name
  {413638f4-2d12-4674-9cc1-d55b5b44cf7c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dd4721b2-13ea-41ee-a55f-8a511ab81cc4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd4721b2-13ea-41ee-a55f-8a511ab81cc4}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {c038a288-8fba-4283-9dac-73051e0f8cc5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Rendering:Color,
  {50519acb-5484-42c5-b0e0-2211dc730b39}, !- Handle
  Rendering Color 15,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {a9c4be4c-a47a-43f1-844b-e9259f6e6ae6}, !- Handle
  Office ClosedOffice People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {991689c1-56d7-45a9-af1d-3401b1c28de3}, !- Handle
  Office ClosedOffice People,             !- Name
  {a9c4be4c-a47a-43f1-844b-e9259f6e6ae6}, !- People Definition Name
  {d372ffa1-8519-4995-8f9a-815f785ab8fe}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ece9d95d-a32f-4b03-8f12-7fa9e0c0ac2d}, !- Work Efficiency Schedule Name
  {a4e3f7f6-ed70-4b8b-b3f2-664b4f63f8e8}, !- Clothing Insulation Schedule Name
  {95e59c95-a912-438b-b938-e1a374569a69}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {9aa0720a-f260-4c69-b636-0d0ae41f22c6}, !- Handle
  Office ClosedOffice Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {53eb551e-6f43-4ab0-9b3b-02e6cee497a7}, !- Handle
  Office ClosedOffice Lights,             !- Name
  {9aa0720a-f260-4c69-b636-0d0ae41f22c6}, !- Lights Definition Name
  {d372ffa1-8519-4995-8f9a-815f785ab8fe}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {de6766a0-d1af-402c-9f71-8bd68ae3c9c3}, !- Handle
  Office ClosedOffice Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e25c1a0a-f1f3-4161-abdc-7d0553cf4d14}, !- Handle
  Office ClosedOffice Elec Equip,         !- Name
  {de6766a0-d1af-402c-9f71-8bd68ae3c9c3}, !- Electric Equipment Definition Name
  {d372ffa1-8519-4995-8f9a-815f785ab8fe}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {80ad34c7-c17d-46f5-9607-832f3722e8f5}, !- Handle
  Office ClosedOffice Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {6625ee94-8ed4-42a9-b354-24bdc8d497ca}, !- Handle
  Office ClosedOffice Infiltration,       !- Name
  {d372ffa1-8519-4995-8f9a-815f785ab8fe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {b0231410-8f78-44a8-b2e2-3d0861420a6f}, !- Handle
  Office ClosedOffice Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f8288e31-dbb7-42ab-b5eb-a6eb73e47ae8}, !- Number of People Schedule Name
  {73939d67-c2c2-4521-8e2a-ce77fc952550}, !- People Activity Level Schedule Name
  {cc05f074-a79c-48bf-869c-956cf42a2eeb}, !- Lighting Schedule Name
  {1feda12a-ce17-458f-838a-905326c543d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c195d752-a683-4f2d-be5a-5cf5a6537ada}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0562ab34-0ae7-41ea-88a2-326610938ef4}, !- Handle
  Office ClosedOffice Thermostat,         !- Name
  {cada9c92-85cc-4a22-b3e2-0d3349ab64d0}, !- Heating Setpoint Temperature Schedule Name
  {413638f4-2d12-4674-9cc1-d55b5b44cf7c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {35f84719-5f71-4909-bd98-24399055e7fa}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {fd7ded8e-3dd7-4a44-bae3-f165c4d75d44}, !- Handle
  Office Conference People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {36c8ed8f-be97-444a-83e0-c0968c014780}, !- Handle
  Office Conference People,               !- Name
  {fd7ded8e-3dd7-4a44-bae3-f165c4d75d44}, !- People Definition Name
  {a9a2abf7-9937-40c8-b63b-7ef2dd90ff96}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ece9d95d-a32f-4b03-8f12-7fa9e0c0ac2d}, !- Work Efficiency Schedule Name
  {a4e3f7f6-ed70-4b8b-b3f2-664b4f63f8e8}, !- Clothing Insulation Schedule Name
  {95e59c95-a912-438b-b938-e1a374569a69}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {2231f639-0b41-4213-95c3-4957100a4518}, !- Handle
  Office Conference Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.239609812553,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {ba3c8f7e-1dc5-4619-b768-b864bd36695d}, !- Handle
  Office Conference Lights,               !- Name
  {2231f639-0b41-4213-95c3-4957100a4518}, !- Lights Definition Name
  {a9a2abf7-9937-40c8-b63b-7ef2dd90ff96}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {9a4ec2a8-1cb9-434b-ab20-f740092383fa}, !- Handle
  Office Conference Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {b9355a29-e58c-4496-a39b-53afe81132d3}, !- Handle
  Office Conference Elec Equip,           !- Name
  {9a4ec2a8-1cb9-434b-ab20-f740092383fa}, !- Electric Equipment Definition Name
  {a9a2abf7-9937-40c8-b63b-7ef2dd90ff96}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {bad74fa0-7c55-4ac6-8e97-f1576b57b71a}, !- Handle
  Office Conference Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {817d5d47-5f28-4568-b2bd-f5acfb7babea}, !- Handle
  Office Conference Infiltration,         !- Name
  {a9a2abf7-9937-40c8-b63b-7ef2dd90ff96}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {9df97b9d-90a6-4418-8eab-fb990deb92aa}, !- Handle
  Office Conference Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f8288e31-dbb7-42ab-b5eb-a6eb73e47ae8}, !- Number of People Schedule Name
  {73939d67-c2c2-4521-8e2a-ce77fc952550}, !- People Activity Level Schedule Name
  {cc05f074-a79c-48bf-869c-956cf42a2eeb}, !- Lighting Schedule Name
  {1feda12a-ce17-458f-838a-905326c543d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c195d752-a683-4f2d-be5a-5cf5a6537ada}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93cc9de6-f8f0-46af-bfbe-e595708fcf88}, !- Handle
  Office Conference Thermostat,           !- Name
  {cada9c92-85cc-4a22-b3e2-0d3349ab64d0}, !- Heating Setpoint Temperature Schedule Name
  {413638f4-2d12-4674-9cc1-d55b5b44cf7c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f8afb900-8a25-4904-ba7e-05b78e79b0ed}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {59092488-976f-437b-af1e-efbfbfa486f9}, !- Handle
  Office Corridor People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fd59979d-0546-4417-a656-2d67e1d05dac}, !- Handle
  Office Corridor People,                 !- Name
  {59092488-976f-437b-af1e-efbfbfa486f9}, !- People Definition Name
  {873cce44-23d6-420b-b0b4-adf30a6d5452}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ece9d95d-a32f-4b03-8f12-7fa9e0c0ac2d}, !- Work Efficiency Schedule Name
  {a4e3f7f6-ed70-4b8b-b3f2-664b4f63f8e8}, !- Clothing Insulation Schedule Name
  {95e59c95-a912-438b-b938-e1a374569a69}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {51722076-c4c1-4deb-9da1-23dda6e6162f}, !- Handle
  Office Corridor Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {8f56bcc5-37d6-4710-ae8d-f92339f12772}, !- Handle
  Office Corridor Lights,                 !- Name
  {51722076-c4c1-4deb-9da1-23dda6e6162f}, !- Lights Definition Name
  {873cce44-23d6-420b-b0b4-adf30a6d5452}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {b5678548-a147-464e-90a1-e48c074128c1}, !- Handle
  Office Corridor Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72222566667356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {418c501e-cb12-44e0-b7cb-92ac51eceed4}, !- Handle
  Office Corridor Elec Equip,             !- Name
  {b5678548-a147-464e-90a1-e48c074128c1}, !- Electric Equipment Definition Name
  {873cce44-23d6-420b-b0b4-adf30a6d5452}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {4f075fae-7016-4623-ac8c-6b62b292f250}, !- Handle
  Office Corridor Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {bc30b78e-f101-4d1b-b98a-205f7532245f}, !- Handle
  Office Corridor Infiltration,           !- Name
  {873cce44-23d6-420b-b0b4-adf30a6d5452}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {c5096ff3-23d2-4544-9613-54b5116ec9f1}, !- Handle
  Office Corridor Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f8288e31-dbb7-42ab-b5eb-a6eb73e47ae8}, !- Number of People Schedule Name
  {73939d67-c2c2-4521-8e2a-ce77fc952550}, !- People Activity Level Schedule Name
  {cc05f074-a79c-48bf-869c-956cf42a2eeb}, !- Lighting Schedule Name
  {1feda12a-ce17-458f-838a-905326c543d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c195d752-a683-4f2d-be5a-5cf5a6537ada}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {18dd8a0d-ed75-4607-8188-8a03d9f2570b}, !- Handle
  Office Corridor Thermostat,             !- Name
  {cada9c92-85cc-4a22-b3e2-0d3349ab64d0}, !- Heating Setpoint Temperature Schedule Name
  {413638f4-2d12-4674-9cc1-d55b5b44cf7c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b04520ad-6726-41a5-94ed-633b724fae23}, !- Handle
  Rendering Color 18,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {e432e3b6-dfe4-4e63-a990-19f231f14ba9}, !- Handle
  Office Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {f68fd739-1da5-4614-aff3-1c3e1908e2a2}, !- Handle
  Office Elec/MechRoom Lights,            !- Name
  {e432e3b6-dfe4-4e63-a990-19f231f14ba9}, !- Lights Definition Name
  {16425ee7-00ce-4726-aa09-38e4ed055065}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {c455e997-5ea8-4110-ac2e-0bb0aff45544}, !- Handle
  Office Elec/MechRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4bfabbe0-fed9-409f-9f87-c8f4a252c3ff}, !- Handle
  Office Elec/MechRoom Elec Equip,        !- Name
  {c455e997-5ea8-4110-ac2e-0bb0aff45544}, !- Electric Equipment Definition Name
  {16425ee7-00ce-4726-aa09-38e4ed055065}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {40653b83-75c2-4db2-b65d-dfef910219ac}, !- Handle
  Office Elec/MechRoom Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {e337948e-9699-4ea5-b1d5-46c942b1e55e}, !- Handle
  Office Elec/MechRoom Infiltration,      !- Name
  {16425ee7-00ce-4726-aa09-38e4ed055065}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {50899193-f0f9-49f5-9d67-c5873e0e2c95}, !- Handle
  Office Elec/MechRoom Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f8288e31-dbb7-42ab-b5eb-a6eb73e47ae8}, !- Number of People Schedule Name
  {73939d67-c2c2-4521-8e2a-ce77fc952550}, !- People Activity Level Schedule Name
  {cc05f074-a79c-48bf-869c-956cf42a2eeb}, !- Lighting Schedule Name
  {1feda12a-ce17-458f-838a-905326c543d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c195d752-a683-4f2d-be5a-5cf5a6537ada}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2bc83f57-8747-4339-b2df-8ea7e7cf4c87}, !- Handle
  Office Elec/MechRoom Thermostat,        !- Name
  {cada9c92-85cc-4a22-b3e2-0d3349ab64d0}, !- Heating Setpoint Temperature Schedule Name
  {413638f4-2d12-4674-9cc1-d55b5b44cf7c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {88b5bf2c-6dec-4b9c-81af-427d25a386fb}, !- Handle
  Rendering Color 19,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
  {7d894848-cd58-4d7d-965c-cbd9bd31e449}, !- Handle
  Office IT_Room People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {dbcdd65b-2a42-44af-8f99-b29ca2998054}, !- Handle
  Office IT_Room People,                  !- Name
  {7d894848-cd58-4d7d-965c-cbd9bd31e449}, !- People Definition Name
  {18130808-c7d1-411f-a541-3fe6754940a2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ece9d95d-a32f-4b03-8f12-7fa9e0c0ac2d}, !- Work Efficiency Schedule Name
  {a4e3f7f6-ed70-4b8b-b3f2-664b4f63f8e8}, !- Clothing Insulation Schedule Name
  {95e59c95-a912-438b-b938-e1a374569a69}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {924c405d-50ea-4cca-86e9-715b225507db}, !- Handle
  Office IT_Room Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {534c0080-231b-4748-a7e9-1eee054bf93a}, !- Handle
  Office IT_Room Lights,                  !- Name
  {924c405d-50ea-4cca-86e9-715b225507db}, !- Lights Definition Name
  {18130808-c7d1-411f-a541-3fe6754940a2}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {b771c92e-2707-49cb-9980-51db3cef0674}, !- Handle
  Office IT_Room Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.7917002500672,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {28a0b6dc-662d-458d-8037-17a53917707e}, !- Handle
  Office IT_Room Elec Equip,              !- Name
  {b771c92e-2707-49cb-9980-51db3cef0674}, !- Electric Equipment Definition Name
  {18130808-c7d1-411f-a541-3fe6754940a2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {cddfa361-d357-474e-b9f8-a338506dafcb}, !- Handle
  Office IT_Room Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {fdbc8dc5-230f-4b36-b21a-a4abc0e32bd0}, !- Handle
  Office IT_Room Infiltration,            !- Name
  {18130808-c7d1-411f-a541-3fe6754940a2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {ad2a1f34-75cb-4480-b7f8-e1eb71c65e9c}, !- Handle
  Office IT_Room Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f8288e31-dbb7-42ab-b5eb-a6eb73e47ae8}, !- Number of People Schedule Name
  {73939d67-c2c2-4521-8e2a-ce77fc952550}, !- People Activity Level Schedule Name
  {cc05f074-a79c-48bf-869c-956cf42a2eeb}, !- Lighting Schedule Name
  {1feda12a-ce17-458f-838a-905326c543d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c195d752-a683-4f2d-be5a-5cf5a6537ada}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a251b7d5-1dbc-492f-9ba3-a0a71a0448fb}, !- Handle
  Office IT_Room Thermostat,              !- Name
  {cada9c92-85cc-4a22-b3e2-0d3349ab64d0}, !- Heating Setpoint Temperature Schedule Name
  {413638f4-2d12-4674-9cc1-d55b5b44cf7c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3ddae3a2-9d19-4a35-a13d-9ba96781822a}, !- Handle
  Rendering Color 20,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
  {0406ee86-7dd8-4020-a432-6e160d9d4273}, !- Handle
  Office Lobby People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6acd53c6-7fd4-4fe7-8420-79e446118273}, !- Handle
  Office Lobby People,                    !- Name
  {0406ee86-7dd8-4020-a432-6e160d9d4273}, !- People Definition Name
  {2a89e10d-60fc-452e-881b-c5c95f68d7dd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ece9d95d-a32f-4b03-8f12-7fa9e0c0ac2d}, !- Work Efficiency Schedule Name
  {a4e3f7f6-ed70-4b8b-b3f2-664b4f63f8e8}, !- Clothing Insulation Schedule Name
  {95e59c95-a912-438b-b938-e1a374569a69}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {47e45971-f1a2-4409-a88a-262809b73691}, !- Handle
  Office Lobby Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {a947d6cd-b8e8-4c70-9324-24a997adc3c8}, !- Handle
  Office Lobby Lights,                    !- Name
  {47e45971-f1a2-4409-a88a-262809b73691}, !- Lights Definition Name
  {2a89e10d-60fc-452e-881b-c5c95f68d7dd}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {2b9444d2-b452-416f-a926-c5604768f16b}, !- Handle
  Office Lobby Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2282d31c-6556-4474-ba4f-158e7ce0c717}, !- Handle
  Office Lobby Elec Equip,                !- Name
  {2b9444d2-b452-416f-a926-c5604768f16b}, !- Electric Equipment Definition Name
  {2a89e10d-60fc-452e-881b-c5c95f68d7dd}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {42e039d5-72b2-4c71-8e65-a281a89d86af}, !- Handle
  Office Lobby Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {27cab91c-a409-4027-aaeb-be0f4cf0162f}, !- Handle
  Office Lobby Infiltration,              !- Name
  {2a89e10d-60fc-452e-881b-c5c95f68d7dd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {4948f6df-a059-4dd1-bb93-aeafce393543}, !- Handle
  Office Lobby Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f8288e31-dbb7-42ab-b5eb-a6eb73e47ae8}, !- Number of People Schedule Name
  {73939d67-c2c2-4521-8e2a-ce77fc952550}, !- People Activity Level Schedule Name
  {cc05f074-a79c-48bf-869c-956cf42a2eeb}, !- Lighting Schedule Name
  {1feda12a-ce17-458f-838a-905326c543d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c195d752-a683-4f2d-be5a-5cf5a6537ada}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd362b91-77ce-4030-be16-615755f79d5e}, !- Handle
  Office Lobby Thermostat,                !- Name
  {cada9c92-85cc-4a22-b3e2-0d3349ab64d0}, !- Heating Setpoint Temperature Schedule Name
  {413638f4-2d12-4674-9cc1-d55b5b44cf7c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7840d2e7-4e92-471e-82f3-44577a71dca5}, !- Handle
  Rendering Color 21,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {d3d0925c-bffe-4616-928e-12660b6e9088}, !- Handle
  Office OpenOffice People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {75538eac-62f6-4a12-a4f4-c412603779ba}, !- Handle
  Office OpenOffice People,               !- Name
  {d3d0925c-bffe-4616-928e-12660b6e9088}, !- People Definition Name
  {c874f90f-9a71-48d6-ab80-58d5facbf270}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ece9d95d-a32f-4b03-8f12-7fa9e0c0ac2d}, !- Work Efficiency Schedule Name
  {a4e3f7f6-ed70-4b8b-b3f2-664b4f63f8e8}, !- Clothing Insulation Schedule Name
  {95e59c95-a912-438b-b938-e1a374569a69}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {01fa1e37-8566-4e19-a49d-3d56b844bc4a}, !- Handle
  Office OpenOffice Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {bf5068c0-a948-4ee6-98f3-6e5fbaa635f6}, !- Handle
  Office OpenOffice Lights,               !- Name
  {01fa1e37-8566-4e19-a49d-3d56b844bc4a}, !- Lights Definition Name
  {c874f90f-9a71-48d6-ab80-58d5facbf270}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {5d39d756-8ed7-411d-b34e-67cc1acdcec8}, !- Handle
  Office OpenOffice Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {cbbb83cc-61c5-45dc-8acd-f38e7d285843}, !- Handle
  Office OpenOffice Elec Equip,           !- Name
  {5d39d756-8ed7-411d-b34e-67cc1acdcec8}, !- Electric Equipment Definition Name
  {c874f90f-9a71-48d6-ab80-58d5facbf270}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c5ea3967-8c6f-426b-a936-2ce61d73953d}, !- Handle
  Office OpenOffice Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {bd5d4100-72c4-45f5-89a9-aa8712881823}, !- Handle
  Office OpenOffice Infiltration,         !- Name
  {c874f90f-9a71-48d6-ab80-58d5facbf270}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {1b2dd4c5-ab27-4171-945d-e23475451f1b}, !- Handle
  Office OpenOffice Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f8288e31-dbb7-42ab-b5eb-a6eb73e47ae8}, !- Number of People Schedule Name
  {73939d67-c2c2-4521-8e2a-ce77fc952550}, !- People Activity Level Schedule Name
  {cc05f074-a79c-48bf-869c-956cf42a2eeb}, !- Lighting Schedule Name
  {1feda12a-ce17-458f-838a-905326c543d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c195d752-a683-4f2d-be5a-5cf5a6537ada}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1af55819-fa92-4d5c-a940-36ed1e793a93}, !- Handle
  Office OpenOffice Thermostat,           !- Name
  {cada9c92-85cc-4a22-b3e2-0d3349ab64d0}, !- Heating Setpoint Temperature Schedule Name
  {413638f4-2d12-4674-9cc1-d55b5b44cf7c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8d02f1fc-c254-4918-9525-cac4f93869fd}, !- Handle
  Rendering Color 22,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {381bf6ba-7e30-44cf-94c2-f42e9d98160f}, !- Handle
  Office PrintRoom People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2ae52bb9-e082-448a-bda9-0b09e8f0f98f}, !- Handle
  Office PrintRoom People,                !- Name
  {381bf6ba-7e30-44cf-94c2-f42e9d98160f}, !- People Definition Name
  {70ff90bb-42af-448d-bfbc-1b1c3f3ce18e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ece9d95d-a32f-4b03-8f12-7fa9e0c0ac2d}, !- Work Efficiency Schedule Name
  {a4e3f7f6-ed70-4b8b-b3f2-664b4f63f8e8}, !- Clothing Insulation Schedule Name
  {95e59c95-a912-438b-b938-e1a374569a69}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {280b93c9-aef7-4d6c-84f3-c69fbcc6c788}, !- Handle
  Office PrintRoom Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {1e089441-5de8-4adb-97f8-a3f8eae10590}, !- Handle
  Office PrintRoom Lights,                !- Name
  {280b93c9-aef7-4d6c-84f3-c69fbcc6c788}, !- Lights Definition Name
  {70ff90bb-42af-448d-bfbc-1b1c3f3ce18e}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {018d3731-2395-494e-ad2c-9846567f31a1}, !- Handle
  Office PrintRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  30.0313100626201,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {072f21de-cd71-47e1-8c7d-4e31746cc540}, !- Handle
  Office PrintRoom Elec Equip,            !- Name
  {018d3731-2395-494e-ad2c-9846567f31a1}, !- Electric Equipment Definition Name
  {70ff90bb-42af-448d-bfbc-1b1c3f3ce18e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f4ed4b6e-2806-4158-b4d2-4e4cb9808d4b}, !- Handle
  Office PrintRoom Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {9cd96224-ae53-4e9d-9af7-b06fd2f648bc}, !- Handle
  Office PrintRoom Infiltration,          !- Name
  {70ff90bb-42af-448d-bfbc-1b1c3f3ce18e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {a61e2c98-e3fe-422c-bbaf-d14d8d33b0ee}, !- Handle
  Office PrintRoom Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f8288e31-dbb7-42ab-b5eb-a6eb73e47ae8}, !- Number of People Schedule Name
  {73939d67-c2c2-4521-8e2a-ce77fc952550}, !- People Activity Level Schedule Name
  {cc05f074-a79c-48bf-869c-956cf42a2eeb}, !- Lighting Schedule Name
  {1feda12a-ce17-458f-838a-905326c543d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c195d752-a683-4f2d-be5a-5cf5a6537ada}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0ee76fb-266b-4823-bb40-2cad6cd93fcc}, !- Handle
  Office PrintRoom Thermostat,            !- Name
  {cada9c92-85cc-4a22-b3e2-0d3349ab64d0}, !- Heating Setpoint Temperature Schedule Name
  {413638f4-2d12-4674-9cc1-d55b5b44cf7c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b809fb65-6d87-4c47-af63-3ec6c1a51118}, !- Handle
  Rendering Color 23,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
  {31fccc09-a091-411c-9f61-195a3def004e}, !- Handle
  Office Restroom People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ff02ad2f-b05b-4360-90f6-dea555d8211c}, !- Handle
  Office Restroom People,                 !- Name
  {31fccc09-a091-411c-9f61-195a3def004e}, !- People Definition Name
  {c9ca88fd-6eb2-4638-b64b-a641ae470e87}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ece9d95d-a32f-4b03-8f12-7fa9e0c0ac2d}, !- Work Efficiency Schedule Name
  {a4e3f7f6-ed70-4b8b-b3f2-664b4f63f8e8}, !- Clothing Insulation Schedule Name
  {95e59c95-a912-438b-b938-e1a374569a69}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {f53eee27-63e8-4528-9f0e-b2529b4346aa}, !- Handle
  Office Restroom Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {9577f146-c5b6-40ae-a99c-6c2181e84d8b}, !- Handle
  Office Restroom Lights,                 !- Name
  {f53eee27-63e8-4528-9f0e-b2529b4346aa}, !- Lights Definition Name
  {c9ca88fd-6eb2-4638-b64b-a641ae470e87}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {04ac95c4-5149-4ea5-aaa7-fc4f52c38cc8}, !- Handle
  Office Restroom Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {27a0cd26-f5c1-44c8-85ed-e310be41ab0c}, !- Handle
  Office Restroom Elec Equip,             !- Name
  {04ac95c4-5149-4ea5-aaa7-fc4f52c38cc8}, !- Electric Equipment Definition Name
  {c9ca88fd-6eb2-4638-b64b-a641ae470e87}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {90c4a516-a12a-492b-aad1-cffb0694a1f7}, !- Handle
  Office Restroom Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {e5f717f2-4b5d-4a29-9208-1f1bf2696351}, !- Handle
  Office Restroom Infiltration,           !- Name
  {c9ca88fd-6eb2-4638-b64b-a641ae470e87}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {aa7e4b2b-3313-4740-a904-b6e2cc9b5ec3}, !- Handle
  Office Restroom Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f8288e31-dbb7-42ab-b5eb-a6eb73e47ae8}, !- Number of People Schedule Name
  {73939d67-c2c2-4521-8e2a-ce77fc952550}, !- People Activity Level Schedule Name
  {cc05f074-a79c-48bf-869c-956cf42a2eeb}, !- Lighting Schedule Name
  {1feda12a-ce17-458f-838a-905326c543d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c195d752-a683-4f2d-be5a-5cf5a6537ada}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee0fbd1f-3b96-4818-8133-d717696ada09}, !- Handle
  Office Restroom Thermostat,             !- Name
  {cada9c92-85cc-4a22-b3e2-0d3349ab64d0}, !- Heating Setpoint Temperature Schedule Name
  {413638f4-2d12-4674-9cc1-d55b5b44cf7c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {56cb6f4d-dcc5-44b8-8760-334ac9f1f18e}, !- Handle
  Rendering Color 24,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {5da98bfc-8fb9-4bb3-a12d-a3784209e031}, !- Handle
  Office Stair Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.42709818752971,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {f59d5482-2451-4c42-867a-025472bffafb}, !- Handle
  Office Stair Lights,                    !- Name
  {5da98bfc-8fb9-4bb3-a12d-a3784209e031}, !- Lights Definition Name
  {cb66dedf-a4d2-4bc4-9c3a-671d560f2b3c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {73e0e5ab-024c-42b6-895e-20b79641ae50}, !- Handle
  Office Stair Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {21958689-44c4-4398-b5b0-bedb67514934}, !- Handle
  Office Stair Infiltration,              !- Name
  {cb66dedf-a4d2-4bc4-9c3a-671d560f2b3c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {00eb6b84-2b12-47ee-a62f-0a3e920fb017}, !- Handle
  Office Stair Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f8288e31-dbb7-42ab-b5eb-a6eb73e47ae8}, !- Number of People Schedule Name
  {73939d67-c2c2-4521-8e2a-ce77fc952550}, !- People Activity Level Schedule Name
  {cc05f074-a79c-48bf-869c-956cf42a2eeb}, !- Lighting Schedule Name
  {1feda12a-ce17-458f-838a-905326c543d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c195d752-a683-4f2d-be5a-5cf5a6537ada}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9fc6ab9a-32b5-492c-ac89-4120808b7837}, !- Handle
  Office Stair Thermostat,                !- Name
  {cada9c92-85cc-4a22-b3e2-0d3349ab64d0}, !- Heating Setpoint Temperature Schedule Name
  {413638f4-2d12-4674-9cc1-d55b5b44cf7c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {333dd007-3639-42df-8aba-f3ae7697ad6e}, !- Handle
  Rendering Color 25,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {d76e4297-87dd-459e-a44a-2c4aa7492e1f}, !- Handle
  Office Storage Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {33c24cb1-559b-43a9-a1a3-6ec4c1f10dca}, !- Handle
  Office Storage Lights,                  !- Name
  {d76e4297-87dd-459e-a44a-2c4aa7492e1f}, !- Lights Definition Name
  {1da8ea3d-830b-4a0f-8ff1-f2b8033e37f9}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d6e3976c-a08e-487b-982e-062304b56f2e}, !- Handle
  Office Storage Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {59164744-f84c-4592-9f0f-46f30fea302e}, !- Handle
  Office Storage Infiltration,            !- Name
  {1da8ea3d-830b-4a0f-8ff1-f2b8033e37f9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {4b7e1b60-3101-4229-8b19-ac92c5f6b942}, !- Handle
  Office Storage Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f8288e31-dbb7-42ab-b5eb-a6eb73e47ae8}, !- Number of People Schedule Name
  {73939d67-c2c2-4521-8e2a-ce77fc952550}, !- People Activity Level Schedule Name
  {cc05f074-a79c-48bf-869c-956cf42a2eeb}, !- Lighting Schedule Name
  {1feda12a-ce17-458f-838a-905326c543d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c195d752-a683-4f2d-be5a-5cf5a6537ada}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {917ea73b-54d6-49dc-b5d8-d1e579fe1906}, !- Handle
  Office Storage Thermostat,              !- Name
  {cada9c92-85cc-4a22-b3e2-0d3349ab64d0}, !- Heating Setpoint Temperature Schedule Name
  {413638f4-2d12-4674-9cc1-d55b5b44cf7c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {615fcdb8-3940-4439-81ba-a80d6bf0786b}, !- Handle
  Rendering Color 26,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:People:Definition,
  {fdda7fcc-53e2-4c04-b4ab-a8b43d13da15}, !- Handle
  Office Vending People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c36189cd-81b6-4e76-9c32-6d6afc701cf8}, !- Handle
  Office Vending People,                  !- Name
  {fdda7fcc-53e2-4c04-b4ab-a8b43d13da15}, !- People Definition Name
  {0e14bbc2-0a2f-4a81-9211-087c41177af0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ece9d95d-a32f-4b03-8f12-7fa9e0c0ac2d}, !- Work Efficiency Schedule Name
  {a4e3f7f6-ed70-4b8b-b3f2-664b4f63f8e8}, !- Clothing Insulation Schedule Name
  {95e59c95-a912-438b-b938-e1a374569a69}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {fb9eabba-fb83-46bf-b2d6-3d8b3862c4dc}, !- Handle
  Office Vending Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {aefa2264-61bb-4803-afed-eb374edd21b5}, !- Handle
  Office Vending Lights,                  !- Name
  {fb9eabba-fb83-46bf-b2d6-3d8b3862c4dc}, !- Lights Definition Name
  {0e14bbc2-0a2f-4a81-9211-087c41177af0}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {4669ce60-476e-4082-954f-3c1f3ca2ea54}, !- Handle
  Office Vending Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.4410551043324,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {8d7435cd-2862-4407-a9c9-d778b7411b5d}, !- Handle
  Office Vending Elec Equip,              !- Name
  {4669ce60-476e-4082-954f-3c1f3ca2ea54}, !- Electric Equipment Definition Name
  {0e14bbc2-0a2f-4a81-9211-087c41177af0}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {59d073cc-c202-4b9d-86ee-46eb07abb11c}, !- Handle
  Office Vending Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {999d1373-686d-4ffe-8815-b31e1ee65e9e}, !- Handle
  Office Vending Infiltration,            !- Name
  {0e14bbc2-0a2f-4a81-9211-087c41177af0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {9fa9a09f-120e-4a8f-b4b9-5b238eec6aed}, !- Handle
  Office Vending Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f8288e31-dbb7-42ab-b5eb-a6eb73e47ae8}, !- Number of People Schedule Name
  {73939d67-c2c2-4521-8e2a-ce77fc952550}, !- People Activity Level Schedule Name
  {cc05f074-a79c-48bf-869c-956cf42a2eeb}, !- Lighting Schedule Name
  {1feda12a-ce17-458f-838a-905326c543d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c195d752-a683-4f2d-be5a-5cf5a6537ada}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {13428739-cd84-4792-ade2-cec58ceb2cec}, !- Handle
  Office Vending Thermostat,              !- Name
  {cada9c92-85cc-4a22-b3e2-0d3349ab64d0}, !- Heating Setpoint Temperature Schedule Name
  {413638f4-2d12-4674-9cc1-d55b5b44cf7c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {fa602c2f-5a02-4e05-87fe-1f6e730cb3d3}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {41943a78-5df8-46e6-aabb-90a094eaaf5f}, !- Handle
  Office WholeBuilding - Md Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5ff513af-d54e-4830-bbb1-9923325ce171}, !- Handle
  Office WholeBuilding - Md Office People, !- Name
  {41943a78-5df8-46e6-aabb-90a094eaaf5f}, !- People Definition Name
  {6eafbc6a-265e-4385-bb63-ee3d45f442a9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ece9d95d-a32f-4b03-8f12-7fa9e0c0ac2d}, !- Work Efficiency Schedule Name
  {a4e3f7f6-ed70-4b8b-b3f2-664b4f63f8e8}, !- Clothing Insulation Schedule Name
  {95e59c95-a912-438b-b938-e1a374569a69}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {8b9097e8-be7f-45d1-a6ea-0a205dabcd4a}, !- Handle
  Office WholeBuilding - Md Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {84ddb5a3-9fbe-4140-b2e4-00f79fd68cef}, !- Handle
  Office WholeBuilding - Md Office Lights, !- Name
  {8b9097e8-be7f-45d1-a6ea-0a205dabcd4a}, !- Lights Definition Name
  {6eafbc6a-265e-4385-bb63-ee3d45f442a9}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {6c9f0e0f-c71f-48cc-a3b2-a8f3b803bcd9}, !- Handle
  Office WholeBuilding - Md Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {b2d2b481-7b2f-4c6f-96a2-d9adf400db02}, !- Handle
  Office WholeBuilding - Md Office Elec Equip, !- Name
  {6c9f0e0f-c71f-48cc-a3b2-a8f3b803bcd9}, !- Electric Equipment Definition Name
  {6eafbc6a-265e-4385-bb63-ee3d45f442a9}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2e2796b7-1c62-4c87-a5af-5476b8a40b03}, !- Handle
  Office WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {5e2bf8b9-5f2c-4f33-a405-eccf962c2ed8}, !- Handle
  Office WholeBuilding - Md Office Infiltration, !- Name
  {6eafbc6a-265e-4385-bb63-ee3d45f442a9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {68208ee6-41f3-4e45-99bc-139049198007}, !- Handle
  Office WholeBuilding - Md Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f8288e31-dbb7-42ab-b5eb-a6eb73e47ae8}, !- Number of People Schedule Name
  {73939d67-c2c2-4521-8e2a-ce77fc952550}, !- People Activity Level Schedule Name
  {cc05f074-a79c-48bf-869c-956cf42a2eeb}, !- Lighting Schedule Name
  {669d4e61-cfe5-474f-be8e-94006f37723d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c195d752-a683-4f2d-be5a-5cf5a6537ada}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {669d4e61-cfe5-474f-be8e-94006f37723d}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2010,       !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  {3daf48a2-14e1-418f-ac4b-dc6b3577c350}, !- Default Day Schedule Name
  {bc2ced19-7c30-4278-801b-8d52abc0d6d7}, !- Summer Design Day Schedule Name
  {0b4fafcd-a8fb-4747-ba00-95b2849bf7e0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3daf48a2-14e1-418f-ac4b-dc6b3577c350}, !- Handle
  Schedule Day 14,                        !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {93aac50f-5cfb-4242-a180-c052827fb9ea}, !- Handle
  Schedule Rule 13,                       !- Name
  {669d4e61-cfe5-474f-be8e-94006f37723d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {925b492c-da77-4367-91e3-b0c48b48cfbf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {925b492c-da77-4367-91e3-b0c48b48cfbf}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2010 Sat Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.23813625,                             !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3841429,                              !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.480178625,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3361250375,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.288107175,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.23813625;                             !- Value Until Time 6

OS:Schedule:Day,
  {97bfc3cb-57b9-4d15-9c94-9f8f926d70f3}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc2ced19-7c30-4278-801b-8d52abc0d6d7}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2010 Summer Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {28bfd082-9873-4042-b7e0-99ea588e8a03}, !- Handle
  Schedule Rule 14,                       !- Name
  {669d4e61-cfe5-474f-be8e-94006f37723d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f02916b1-6adc-45ae-bc9f-99acb325998e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f02916b1-6adc-45ae-bc9f-99acb325998e}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2010 Sun Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.23813625,                             !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.288107175,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23813625;                             !- Value Until Time 3

OS:Schedule:Rule,
  {3c614658-af19-476e-b62b-046f4d7a0a9a}, !- Handle
  Schedule Rule 15,                       !- Name
  {669d4e61-cfe5-474f-be8e-94006f37723d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d6943a4-f175-4eb9-87b8-c02070c3e048}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d6943a4-f175-4eb9-87b8-c02070c3e048}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2010 Wkdy Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.317515,                               !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3841429,                              !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.864321525,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7682858,                              !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.864321525,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.480178625,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3841429;                              !- Value Until Time 7

OS:Schedule:Day,
  {dab37c3b-1dfc-4da7-b76c-c84314783cb1}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b4fafcd-a8fb-4747-ba00-95b2849bf7e0}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2010 Winter Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {8da5f9da-d391-4b2d-8b62-b139055c1b6b}, !- Handle
  Office WholeBuilding - Md Office Thermostat, !- Name
  {cada9c92-85cc-4a22-b3e2-0d3349ab64d0}, !- Heating Setpoint Temperature Schedule Name
  {413638f4-2d12-4674-9cc1-d55b5b44cf7c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {54402557-9091-4d8f-ba87-dd2026b225e6}, !- Handle
  Rendering Color 28,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultConstructionSet,
  {19507369-689d-46d5-a10a-630b06e2a9c2}, !- Handle
  90.1-2010 - Office - ASHRAE 169-2006-2A, !- Name
  {48e111b8-5cf5-4ca0-b7f3-4b3122d80b29}, !- Default Exterior Surface Constructions Name
  {543d877b-e60d-4793-8779-6bca66deb004}, !- Default Interior Surface Constructions Name
  {e4aafb94-1968-46d8-8f7f-b2737cd40095}, !- Default Ground Contact Surface Constructions Name
  {41a6adcd-1e55-4931-a672-d3be992bf317}, !- Default Exterior SubSurface Constructions Name
  {bbc789d4-5e9e-440d-97f6-7e12ea5b603e}, !- Default Interior SubSurface Constructions Name
  {df66700c-1fb8-4284-aca1-24ff8bccb3b5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {48e111b8-5cf5-4ca0-b7f3-4b3122d80b29}, !- Handle
  Default Surface Constructions 1,        !- Name
  {5715a562-8870-4b6e-ba69-fc255c74b965}, !- Floor Construction Name
  {45860017-98c2-4408-9887-633c17eb2015}, !- Wall Construction Name
  {a4503959-b7b7-4bda-9d6f-efb5bacaf8b6}; !- Roof Ceiling Construction Name

OS:Construction,
  {5715a562-8870-4b6e-ba69-fc255c74b965}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {eeb62ab3-72f9-4b38-a938-d76dcd2a2e40}, !- Layer 1
  {d163c3a2-3ae8-4efb-899b-b75681ae8de2}, !- Layer 2
  {6f60ec8c-b21d-479b-9fff-ebc4c8aa584b}; !- Layer 3

OS:StandardsInformation:Construction,
  {2314b692-6696-4028-82ab-7aa953c81340}, !- Handle
  {5715a562-8870-4b6e-ba69-fc255c74b965}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {eeb62ab3-72f9-4b38-a938-d76dcd2a2e40}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d163c3a2-3ae8-4efb-899b-b75681ae8de2}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {6f60ec8c-b21d-479b-9fff-ebc4c8aa584b}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {45860017-98c2-4408-9887-633c17eb2015}, !- Handle
  Typical Insulated Exterior Mass Wall R-6.62, !- Name
  ,                                       !- Surface Rendering Name
  {440772db-3657-4fb1-83b7-2a606d6a802a}, !- Layer 1
  {8a27c75c-1a08-411f-b054-1ddd82c208d8}, !- Layer 2
  {93f273ea-679e-4424-91b5-47e6c7882231}, !- Layer 3
  {7e02929d-2739-4918-8b66-458d304268d2}; !- Layer 4

OS:StandardsInformation:Construction,
  {3bba78dc-0a33-450d-8444-8593f5eb0ffe}, !- Handle
  {45860017-98c2-4408-9887-633c17eb2015}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {440772db-3657-4fb1-83b7-2a606d6a802a}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {8a27c75c-1a08-411f-b054-1ddd82c208d8}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {93f273ea-679e-4424-91b5-47e6c7882231}, !- Handle
  Typical Insulation R-4.23,              !- Name
  Smooth,                                 !- Roughness
  0.745656501549244,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7e02929d-2739-4918-8b66-458d304268d2}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {a4503959-b7b7-4bda-9d6f-efb5bacaf8b6}, !- Handle
  Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {2622b48c-06cf-4f90-acea-b34af2f8ed10}, !- Layer 1
  {279af597-cd8b-44fb-bdd1-9f912efb732c}, !- Layer 2
  {d61baba6-c1d5-4741-b706-c88b5034113d}; !- Layer 3

OS:StandardsInformation:Construction,
  {63c2550a-594f-4d1d-b0c4-b6f741ebdbda}, !- Handle
  {a4503959-b7b7-4bda-9d6f-efb5bacaf8b6}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {2622b48c-06cf-4f90-acea-b34af2f8ed10}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {279af597-cd8b-44fb-bdd1-9f912efb732c}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d61baba6-c1d5-4741-b706-c88b5034113d}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {543d877b-e60d-4793-8779-6bca66deb004}, !- Handle
  Default Surface Constructions 2,        !- Name
  {e180ea8a-41e2-4d47-a477-e8ed9fd03dec}, !- Floor Construction Name
  {296b4a12-170d-4b96-a1cc-19638491ff99}, !- Wall Construction Name
  {a181ca65-6139-4a48-8ab0-d1db6eb66ca3}; !- Roof Ceiling Construction Name

OS:Construction,
  {e180ea8a-41e2-4d47-a477-e8ed9fd03dec}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {5b1703ce-a6e2-45ca-9fd1-76bb8b2e3900}, !- Layer 1
  {0322ace0-1d39-43f7-8c0b-06468f69f17e}; !- Layer 2

OS:StandardsInformation:Construction,
  {eff7dc55-0424-44ee-9b03-5b3818ed7861}, !- Handle
  {e180ea8a-41e2-4d47-a477-e8ed9fd03dec}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {5b1703ce-a6e2-45ca-9fd1-76bb8b2e3900}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {0322ace0-1d39-43f7-8c0b-06468f69f17e}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {296b4a12-170d-4b96-a1cc-19638491ff99}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {87038eba-277f-4c15-84c7-f2dae430ab11}, !- Layer 1
  {87038eba-277f-4c15-84c7-f2dae430ab11}; !- Layer 2

OS:StandardsInformation:Construction,
  {6c6ac1dd-50c1-42c3-b943-8a25ce76f269}, !- Handle
  {296b4a12-170d-4b96-a1cc-19638491ff99}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {87038eba-277f-4c15-84c7-f2dae430ab11}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {a181ca65-6139-4a48-8ab0-d1db6eb66ca3}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {0322ace0-1d39-43f7-8c0b-06468f69f17e}, !- Layer 1
  {5b1703ce-a6e2-45ca-9fd1-76bb8b2e3900}; !- Layer 2

OS:StandardsInformation:Construction,
  {2dc92508-d8a9-4423-bc50-79d973364c50}, !- Handle
  {a181ca65-6139-4a48-8ab0-d1db6eb66ca3}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {e4aafb94-1968-46d8-8f7f-b2737cd40095}, !- Handle
  Default Surface Constructions 3,        !- Name
  {3e7af09c-0f3e-4426-902a-7d56e0b1360a}, !- Floor Construction Name
  {78c6d32b-ad57-409e-b3de-dc477b1e9e6c}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {3e7af09c-0f3e-4426-902a-7d56e0b1360a}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {fc3db1c2-8aeb-4851-bd0d-fe88b191f3d3}, !- Layer 1
  {6f60ec8c-b21d-479b-9fff-ebc4c8aa584b}; !- Layer 2

OS:StandardsInformation:Construction,
  {5d54e136-9bf3-46d3-8d40-a7b31272c8df}, !- Handle
  {3e7af09c-0f3e-4426-902a-7d56e0b1360a}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {25be5f22-9b4a-41c8-a68e-2abf8f81d2af}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fc3db1c2-8aeb-4851-bd0d-fe88b191f3d3}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {78c6d32b-ad57-409e-b3de-dc477b1e9e6c}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {5b61a535-513f-4e01-8ff3-2c3da8e88f1f}; !- Layer 1

OS:StandardsInformation:Construction,
  {7c31d52f-8ba8-49e0-8723-6c5653b75e51}, !- Handle
  {78c6d32b-ad57-409e-b3de-dc477b1e9e6c}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {5b61a535-513f-4e01-8ff3-2c3da8e88f1f}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {41a6adcd-1e55-4931-a672-d3be992bf317}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {f556b788-4bfe-47de-8e00-9bfc1bc5cc25}, !- Fixed Window Construction Name
  {f556b788-4bfe-47de-8e00-9bfc1bc5cc25}, !- Operable Window Construction Name
  {c718df09-c0b8-49cc-b3e4-b59e7842f576}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {f6f5fe54-0065-4321-9fc6-782198b6bc71}, !- Overhead Door Construction Name
  {9629e76a-fa7e-40d1-b0c4-46197eca50e9}, !- Skylight Construction Name
  {0babe19b-f8a8-4ef7-8489-ac523dceef22}, !- Tubular Daylight Dome Construction Name
  {0babe19b-f8a8-4ef7-8489-ac523dceef22}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f556b788-4bfe-47de-8e00-9bfc1bc5cc25}, !- Handle
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Name
  ,                                       !- Surface Rendering Name
  {772cc9a6-28a5-4885-892f-719c4f4ebcaa}; !- Layer 1

OS:StandardsInformation:Construction,
  {4cc93607-ab0e-4177-b4b6-07f9a940b982}, !- Handle
  {f556b788-4bfe-47de-8e00-9bfc1bc5cc25}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {772cc9a6-28a5-4885-892f-719c4f4ebcaa}, !- Handle
  REF B TINT MID 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.1,                                    !- Solar Transmittance at Normal Incidence
  0.11,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.41,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.13,                                   !- Visible Transmittance at Normal Incidence
  0.1,                                    !- Front Side Visible Reflectance at Normal Incidence
  0.32,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.45,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {c718df09-c0b8-49cc-b3e4-b59e7842f576}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {c6b78840-0c84-40c9-a91c-c56f9edbb1cd}, !- Layer 1
  {25be5f22-9b4a-41c8-a68e-2abf8f81d2af}; !- Layer 2

OS:StandardsInformation:Construction,
  {7d88cb85-73fc-41f5-8868-62d087e83b27}, !- Handle
  {c718df09-c0b8-49cc-b3e4-b59e7842f576}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {c6b78840-0c84-40c9-a91c-c56f9edbb1cd}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f6f5fe54-0065-4321-9fc6-782198b6bc71}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {1d7f0d75-44a1-48bb-b66e-d22d201c1112}; !- Layer 1

OS:StandardsInformation:Construction,
  {b65a7e4d-ffc2-43ff-85df-e7952c6d0c3b}, !- Handle
  {f6f5fe54-0065-4321-9fc6-782198b6bc71}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {1d7f0d75-44a1-48bb-b66e-d22d201c1112}, !- Handle
  Typical Insulation R-6.78 1,            !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9629e76a-fa7e-40d1-b0c4-46197eca50e9}, !- Handle
  U 1.98 SHGC 0.36 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {cb685f8f-45cc-42ae-99a0-48fc1d2cc2e6}; !- Layer 1

OS:StandardsInformation:Construction,
  {c5bd8508-a98a-4468-b26c-db90fccf4ac3}, !- Handle
  {9629e76a-fa7e-40d1-b0c4-46197eca50e9}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {cb685f8f-45cc-42ae-99a0-48fc1d2cc2e6}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {0babe19b-f8a8-4ef7-8489-ac523dceef22}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {e6be4e71-d0c2-4bda-ab6e-b733e51b4705}; !- Layer 1

OS:StandardsInformation:Construction,
  {5ee38767-c45d-4cdf-96e8-3bd8de0c5f05}, !- Handle
  {0babe19b-f8a8-4ef7-8489-ac523dceef22}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {e6be4e71-d0c2-4bda-ab6e-b733e51b4705}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {bbc789d4-5e9e-440d-97f6-7e12ea5b603e}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {0babe19b-f8a8-4ef7-8489-ac523dceef22}, !- Fixed Window Construction Name
  {0babe19b-f8a8-4ef7-8489-ac523dceef22}, !- Operable Window Construction Name
  {682e330d-aa53-4ea2-9928-2cf9f60045f3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {682e330d-aa53-4ea2-9928-2cf9f60045f3}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {b5580ee3-db24-478b-8a06-e4696fbbd54b}; !- Layer 1

OS:StandardsInformation:Construction,
  {b9f452bd-29e1-4ab1-93d5-61f49933530a}, !- Handle
  {682e330d-aa53-4ea2-9928-2cf9f60045f3}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b5580ee3-db24-478b-8a06-e4696fbbd54b}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {df66700c-1fb8-4284-aca1-24ff8bccb3b5}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {b5580ee3-db24-478b-8a06-e4696fbbd54b}; !- Layer 1

OS:StandardsInformation:Construction,
  {30352614-b7c1-4ceb-905c-46cf2f0365b9}, !- Handle
  {df66700c-1fb8-4284-aca1-24ff8bccb3b5}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:SpaceType,
  {49b54a3e-6fc0-43f9-afb6-be33a2b3961a}, !- Handle
  LargeHotel Banquet - 90.1-2010,         !- Name
  ,                                       !- Default Construction Set Name
  {3457ae9d-2ac2-4369-a0d6-ab817c5a5fa6}, !- Default Schedule Set Name
  {79c0e371-3b25-448c-82a3-1be22488fffb}, !- Group Rendering Name
  {8ff019ac-b6de-4ec6-bf01-9065b784c26d}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Banquet;                                !- Standards Space Type

OS:Rendering:Color,
  {58d94f41-e118-4daa-880b-0d23d612091e}, !- Handle
  Rendering Color 29,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {b3ad4e7b-3289-406c-ae21-eac3e47ceca7}, !- Handle
  LargeHotel Cafe - 90.1-2010,            !- Name
  ,                                       !- Default Construction Set Name
  {94e4c5a1-6141-4805-88a6-d5aeceabfe07}, !- Default Schedule Set Name
  {7fd30320-0d8d-4457-9e93-e45228a22aba}, !- Group Rendering Name
  {23f22d56-03c1-464b-9755-f57b6228aac8}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {8ed108dc-f217-4a9d-ab93-18cc97dbd827}, !- Handle
  Rendering Color 30,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {8138569d-0fac-4df3-be4b-dc38d90f4d5b}, !- Handle
  LargeHotel Corridor - 90.1-2010,        !- Name
  ,                                       !- Default Construction Set Name
  {e8134e0b-4b22-42fd-b93b-53712cd15e00}, !- Default Schedule Set Name
  {7dc19fd2-9318-48e4-8ce7-0d452b2f43f7}, !- Group Rendering Name
  {cdaee5d6-1e28-4436-a975-2352e485a8e2}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {dc29ef05-d622-4526-a20d-4939944e8b14}, !- Handle
  Rendering Color 31,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {7812b83e-65df-49f4-b8b5-0e5778f7f334}, !- Handle
  LargeHotel GuestRoom - 90.1-2010,       !- Name
  ,                                       !- Default Construction Set Name
  {536e418a-8112-4961-b7db-67a2a52f3c18}, !- Default Schedule Set Name
  {dfbdda74-a34a-48fd-a14b-008814835b78}, !- Group Rendering Name
  {d60e7ac4-5d84-4ac6-9657-6b7544f18013}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {55b5344f-1116-4ddc-b595-adcdbe4d3c8a}, !- Handle
  Rendering Color 32,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {b1a50185-715c-4911-9424-99d85c0c52fe}, !- Handle
  LargeHotel Kitchen - 90.1-2010,         !- Name
  ,                                       !- Default Construction Set Name
  {eb09414e-becf-4f56-9951-8abf34de98a9}, !- Default Schedule Set Name
  {c9562931-88ea-404b-9fba-9ca9f1eb2dd2}, !- Group Rendering Name
  {d69a2181-281e-41d9-beb8-0980651b9439}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {777b364d-6012-485e-8e6c-b92b896b8dba}, !- Handle
  Rendering Color 33,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {b9d8245f-0264-486d-af02-b3e53711ae33}, !- Handle
  LargeHotel Laundry - 90.1-2010,         !- Name
  ,                                       !- Default Construction Set Name
  {525b004e-209b-4c55-9ca4-5a6e222dbe8a}, !- Default Schedule Set Name
  {e6e3a6ef-3154-41fb-88b7-9bd407015d63}, !- Group Rendering Name
  {2860f394-cdee-458d-89a5-0d98a15c0c45}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {ca0aa993-6270-4526-aeb7-5c884f43874f}, !- Handle
  Rendering Color 34,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {ae676fed-4f08-4bb5-96f8-9d05decaaf88}, !- Handle
  LargeHotel Lobby - 90.1-2010,           !- Name
  ,                                       !- Default Construction Set Name
  {ee3faa71-444d-4052-a8a9-5c71f85d519d}, !- Default Schedule Set Name
  {eda3d8c8-a76e-4a94-ae0b-15f0bfbf85c7}, !- Group Rendering Name
  {ed776396-92a2-485a-977d-b6132bf34945}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {f9f66445-de10-4ba3-b494-42bdb8a2af55}, !- Handle
  Rendering Color 35,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {5e0957fd-b02b-4dab-bcc0-d707656967fe}, !- Handle
  LargeHotel Mechanical - 90.1-2010,      !- Name
  ,                                       !- Default Construction Set Name
  {1c16e5a0-ef84-4831-97a9-115f3aeae6ba}, !- Default Schedule Set Name
  {31c512fe-2b48-48b4-84f0-84ab8cb15313}, !- Group Rendering Name
  {c057fcd5-f043-4dce-809d-f5505c0a3875}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {5be4e5b1-d528-4f7d-b69f-0d815018f4cd}, !- Handle
  Rendering Color 36,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {2c5f42f5-43d6-4274-b875-77df61ad0055}, !- Handle
  LargeHotel Retail - 90.1-2010,          !- Name
  ,                                       !- Default Construction Set Name
  {5dba4d88-a3eb-4349-9fac-c27b2c5eb891}, !- Default Schedule Set Name
  {a0d4bd96-cc60-46a2-b5a7-056ca3d9f3da}, !- Group Rendering Name
  {4ab2051c-954d-4743-8f73-1f78bc756c46}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {71092d25-538f-444c-8844-4ac094ce0e28}, !- Handle
  Rendering Color 37,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {0d966f22-fd79-4c97-8df4-17e22966db5e}, !- Handle
  LargeHotel Storage - 90.1-2010,         !- Name
  ,                                       !- Default Construction Set Name
  {2a5e08e3-e353-4108-9ac8-fd53445534ea}, !- Default Schedule Set Name
  {9d035676-ce02-49fe-9d8e-913a45df9404}, !- Group Rendering Name
  {b01dc539-3acf-4135-8c06-530633067c14}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {6b986a30-30cd-4056-8d8a-81d88c1f1728}, !- Handle
  Rendering Color 38,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:People:Definition,
  {29de1375-2399-4cb0-8e1e-152f3cf3145c}, !- Handle
  LargeHotel Banquet People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.753473729169681,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ffba65b3-749e-4555-aebd-0c70de6dd81b}, !- Handle
  LargeHotel Banquet People,              !- Name
  {29de1375-2399-4cb0-8e1e-152f3cf3145c}, !- People Definition Name
  {49b54a3e-6fc0-43f9-afb6-be33a2b3961a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ece9d95d-a32f-4b03-8f12-7fa9e0c0ac2d}, !- Work Efficiency Schedule Name
  {a4e3f7f6-ed70-4b8b-b3f2-664b4f63f8e8}, !- Clothing Insulation Schedule Name
  {95e59c95-a912-438b-b938-e1a374569a69}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {78441305-f2bd-4013-acd9-a1424b2a2469}, !- Handle
  LargeHotel Banquet Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.57988027087165,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {12d8eb7e-3202-4dc5-8792-da9819a04631}, !- Handle
  LargeHotel Banquet Lights,              !- Name
  {78441305-f2bd-4013-acd9-a1424b2a2469}, !- Lights Definition Name
  {49b54a3e-6fc0-43f9-afb6-be33a2b3961a}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {617eb695-c264-4249-bde0-8237a166c8af}, !- Handle
  LargeHotel Banquet Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  67.823399535688,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {fb0a057f-b59d-4227-8dde-f511dc035848}, !- Handle
  LargeHotel Banquet Elec Equip,          !- Name
  {617eb695-c264-4249-bde0-8237a166c8af}, !- Electric Equipment Definition Name
  {49b54a3e-6fc0-43f9-afb6-be33a2b3961a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8ff019ac-b6de-4ec6-bf01-9065b784c26d}, !- Handle
  LargeHotel Banquet Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b97af509-a9a6-409d-a447-491ef241ae03}, !- Handle
  LargeHotel Banquet Infiltration,        !- Name
  {49b54a3e-6fc0-43f9-afb6-be33a2b3961a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000129324608,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {3457ae9d-2ac2-4369-a0d6-ab817c5a5fa6}, !- Handle
  LargeHotel Banquet Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a94c7072-1219-4aa4-8c34-6a99bbcf4db4}, !- Number of People Schedule Name
  {d442aaee-feeb-4ecc-ab38-26c6fc5e1505}, !- People Activity Level Schedule Name
  {0f6e97d8-d962-4452-81d8-3a9198248ee8}, !- Lighting Schedule Name
  {cc041a2e-65b2-499f-924c-184b15beb1c4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8c7a6174-3ca7-44ca-adb2-3dcbebcf2aed}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a94c7072-1219-4aa4-8c34-6a99bbcf4db4}, !- Handle
  HotelLarge BLDG_OCC_SCH,                !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  {47e97d71-bb58-4a03-8182-41b28f06a84a}, !- Default Day Schedule Name
  {c116f204-8105-4df3-9630-d07c1b67347d}, !- Summer Design Day Schedule Name
  {a1457871-0edf-4d17-bd59-aaff55b6b154}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {47e97d71-bb58-4a03-8182-41b28f06a84a}, !- Handle
  HotelLarge BLDG_OCC_SCH Default,        !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {d651132a-4aeb-4e4b-8fc8-60c0393af767}, !- Handle
  Schedule Rule 16,                       !- Name
  {a94c7072-1219-4aa4-8c34-6a99bbcf4db4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {077f422d-cde3-4ac2-89d6-b1dd32c6ec03}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {077f422d-cde3-4ac2-89d6-b1dd32c6ec03}, !- Handle
  HotelLarge BLDG_OCC_SCH Sat Day,        !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7;                                    !- Value Until Time 7

OS:Schedule:Day,
  {06fa34c0-f70f-424f-aadd-cd83ff8dde8b}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c116f204-8105-4df3-9630-d07c1b67347d}, !- Handle
  HotelLarge BLDG_OCC_SCH Summer Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1bd42fcf-9fac-4375-955e-a5d675e3f78d}, !- Handle
  Schedule Rule 17,                       !- Name
  {a94c7072-1219-4aa4-8c34-6a99bbcf4db4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {df54c4a8-1369-4698-9716-21662071320d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df54c4a8-1369-4698-9716-21662071320d}, !- Handle
  HotelLarge BLDG_OCC_SCH Wkdy Day,       !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Day,
  {ee6aea4f-e695-44c0-8ebc-b2b54ba165f6}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a1457871-0edf-4d17-bd59-aaff55b6b154}, !- Handle
  HotelLarge BLDG_OCC_SCH Winter Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d442aaee-feeb-4ecc-ab38-26c6fc5e1505}, !- Handle
  HotelLarge ACTIVITY_SCH,                !- Name
  {fb33478b-e748-40a1-906c-257d9a04a0d6}, !- Schedule Type Limits Name
  {030508cc-f793-4c5e-9e64-10bb3ca7895f}, !- Default Day Schedule Name
  {054d41b0-5181-4e9a-8ca5-39b3c2183ce3}, !- Summer Design Day Schedule Name
  {2a59c675-72d1-4fc4-8537-7dc53ffb42d7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {030508cc-f793-4c5e-9e64-10bb3ca7895f}, !- Handle
  HotelLarge ACTIVITY_SCH Default,        !- Name
  {fb33478b-e748-40a1-906c-257d9a04a0d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5ac21c68-23a6-40bf-9ca2-e95ec83f56cc}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2a59c675-72d1-4fc4-8537-7dc53ffb42d7}, !- Handle
  HotelLarge ACTIVITY_SCH Winter Design Day, !- Name
  {fb33478b-e748-40a1-906c-257d9a04a0d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d4242af5-748c-40fa-8675-dc12d0464518}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {054d41b0-5181-4e9a-8ca5-39b3c2183ce3}, !- Handle
  HotelLarge ACTIVITY_SCH Summer Design Day, !- Name
  {fb33478b-e748-40a1-906c-257d9a04a0d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f6e97d8-d962-4452-81d8-3a9198248ee8}, !- Handle
  HotelLarge BLDG_LIGHT_SCH,              !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  {9e3932a9-95ee-4e72-ad58-bc1d633d148a}, !- Default Day Schedule Name
  {55f6cfba-3cf2-4af6-a4ad-0bec6924eb54}, !- Summer Design Day Schedule Name
  {4a206807-7385-478f-83a7-ff9babd99eba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9e3932a9-95ee-4e72-ad58-bc1d633d148a}, !- Handle
  HotelLarge BLDG_LIGHT_SCH Default,      !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {1ef2d697-4e55-4e1c-aadb-b4f9d555f5c4}, !- Handle
  Schedule Rule 18,                       !- Name
  {0f6e97d8-d962-4452-81d8-3a9198248ee8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9a591547-530a-4e93-b683-fda506aad6fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9a591547-530a-4e93-b683-fda506aad6fb}, !- Handle
  HotelLarge BLDG_LIGHT_SCH Sat Day,      !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3;                                    !- Value Until Time 10

OS:Schedule:Day,
  {092e7d8d-600d-4769-82cc-bd4e684f6231}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55f6cfba-3cf2-4af6-a4ad-0bec6924eb54}, !- Handle
  HotelLarge BLDG_LIGHT_SCH Summer Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {36942aa6-ca3c-403a-9d8a-247212aaab80}, !- Handle
  Schedule Rule 19,                       !- Name
  {0f6e97d8-d962-4452-81d8-3a9198248ee8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {74c17b90-b90f-401c-ab3a-ec86fa0dcafb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74c17b90-b90f-401c-ab3a-ec86fa0dcafb}, !- Handle
  HotelLarge BLDG_LIGHT_SCH Wkdy Day,     !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:Schedule:Day,
  {7f067f7a-e901-477c-b154-d55a19a220b6}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a206807-7385-478f-83a7-ff9babd99eba}, !- Handle
  HotelLarge BLDG_LIGHT_SCH Winter Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {cc041a2e-65b2-499f-924c-184b15beb1c4}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH,      !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  {231764d4-f60d-4573-ad61-ebe3cc1a59cf}, !- Default Day Schedule Name
  {4e567d0c-b05d-465e-ae2f-fda767c31faa}, !- Summer Design Day Schedule Name
  {9d056d4e-45f2-4d84-aab1-2361e86995e7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {231764d4-f60d-4573-ad61-ebe3cc1a59cf}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Default, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {b339dc1c-4b29-43f9-a411-0b9a3f2610da}, !- Handle
  Schedule Rule 20,                       !- Name
  {cc041a2e-65b2-499f-924c-184b15beb1c4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {35c73c10-09b5-46f9-b162-db6375b50e02}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35c73c10-09b5-46f9-b162-db6375b50e02}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Day,
  {13fd4574-34be-4d2b-b290-2c203ee6cd05}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e567d0c-b05d-465e-ae2f-fda767c31faa}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Summer Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {02db3d72-0b9e-4df8-a493-8a130e7ce7eb}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9d056d4e-45f2-4d84-aab1-2361e86995e7}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Winter Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8c7a6174-3ca7-44ca-adb2-3dcbebcf2aed}, !- Handle
  HotelLarge INFIL_QUARTER_ON_SCH,        !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  {94e5f7d0-3b77-47ef-b478-49991ac45332}, !- Default Day Schedule Name
  {191120d6-b880-4acd-8205-c0460723fbee}, !- Summer Design Day Schedule Name
  {aa87eacf-3b8d-4ebc-8d42-c5078c812d75}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {94e5f7d0-3b77-47ef-b478-49991ac45332}, !- Handle
  HotelLarge INFIL_QUARTER_ON_SCH Default, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {bf56b88b-972a-4fe2-9273-51ca63313846}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa87eacf-3b8d-4ebc-8d42-c5078c812d75}, !- Handle
  HotelLarge INFIL_QUARTER_ON_SCH Winter Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {7dc86cd1-f70e-4e9c-9c22-d6cd30ec3fed}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {191120d6-b880-4acd-8205-c0460723fbee}, !- Handle
  HotelLarge INFIL_QUARTER_ON_SCH Summer Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {9041751e-6854-4c56-9418-d267ccf340d7}, !- Handle
  LargeHotel Banquet Thermostat,          !- Name
  {4be8fdbc-5b25-44d3-b825-6c8a4388014b}, !- Heating Setpoint Temperature Schedule Name
  {2a7c11a2-6a47-4f8c-8d3d-cfc5dbd7a168}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {4be8fdbc-5b25-44d3-b825-6c8a4388014b}, !- Handle
  HotelLarge HTGSETP_SCH,                 !- Name
  {c038a288-8fba-4283-9dac-73051e0f8cc5}, !- Schedule Type Limits Name
  {0e879578-c14f-4e0e-8681-afa3ee760adf}, !- Default Day Schedule Name
  {72195960-2217-476a-8685-e0f00bb0036b}, !- Summer Design Day Schedule Name
  {7523dfc1-8e0e-43b6-bf6e-ce062ca6fad4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0e879578-c14f-4e0e-8681-afa3ee760adf}, !- Handle
  HotelLarge HTGSETP_SCH Default,         !- Name
  {c038a288-8fba-4283-9dac-73051e0f8cc5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {3bfa7710-cce6-415c-87ce-e01a12f72797}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7523dfc1-8e0e-43b6-bf6e-ce062ca6fad4}, !- Handle
  HotelLarge HTGSETP_SCH Winter Design Day, !- Name
  {c038a288-8fba-4283-9dac-73051e0f8cc5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {71314037-cfd3-44ca-8e0d-c7a25996aac9}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {72195960-2217-476a-8685-e0f00bb0036b}, !- Handle
  HotelLarge HTGSETP_SCH Summer Design Day, !- Name
  {c038a288-8fba-4283-9dac-73051e0f8cc5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a7c11a2-6a47-4f8c-8d3d-cfc5dbd7a168}, !- Handle
  HotelLarge CLGSETP_SCH,                 !- Name
  {c038a288-8fba-4283-9dac-73051e0f8cc5}, !- Schedule Type Limits Name
  {d5b1a0aa-38b3-44dd-a70a-a6b69346e8e6}, !- Default Day Schedule Name
  {805bd3a4-0281-4b51-8187-16a37d424427}, !- Summer Design Day Schedule Name
  {28c28fe7-e5b4-450e-b4c6-7dda21152a6c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d5b1a0aa-38b3-44dd-a70a-a6b69346e8e6}, !- Handle
  HotelLarge CLGSETP_SCH Default,         !- Name
  {c038a288-8fba-4283-9dac-73051e0f8cc5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {a89a6b75-a83d-41e7-a042-a31effcdd9a0}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {28c28fe7-e5b4-450e-b4c6-7dda21152a6c}, !- Handle
  HotelLarge CLGSETP_SCH Winter Design Day, !- Name
  {c038a288-8fba-4283-9dac-73051e0f8cc5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {2c6fe847-bb44-47c9-88ad-e2680bf34b14}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {805bd3a4-0281-4b51-8187-16a37d424427}, !- Handle
  HotelLarge CLGSETP_SCH Summer Design Day, !- Name
  {c038a288-8fba-4283-9dac-73051e0f8cc5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {79c0e371-3b25-448c-82a3-1be22488fffb}, !- Handle
  Rendering Color 39,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {f98a0189-d2ee-4d9f-b2ac-efedc1e30f48}, !- Handle
  LargeHotel Cafe People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.753473729169681,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9e66d6c6-0455-4d01-b934-9d1e3696069f}, !- Handle
  LargeHotel Cafe People,                 !- Name
  {f98a0189-d2ee-4d9f-b2ac-efedc1e30f48}, !- People Definition Name
  {b3ad4e7b-3289-406c-ae21-eac3e47ceca7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ece9d95d-a32f-4b03-8f12-7fa9e0c0ac2d}, !- Work Efficiency Schedule Name
  {a4e3f7f6-ed70-4b8b-b3f2-664b4f63f8e8}, !- Clothing Insulation Schedule Name
  {95e59c95-a912-438b-b938-e1a374569a69}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {30f40f33-e671-4555-9c8c-ef2ab1472348}, !- Handle
  LargeHotel Cafe Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.57988027087165,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c574d3d8-72a8-49e0-a1af-4bec4791ea8d}, !- Handle
  LargeHotel Cafe Lights,                 !- Name
  {30f40f33-e671-4555-9c8c-ef2ab1472348}, !- Lights Definition Name
  {b3ad4e7b-3289-406c-ae21-eac3e47ceca7}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {7c29dd39-fb15-42b0-bdf0-475608b85044}, !- Handle
  LargeHotel Cafe Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d5768ab4-8b19-4c94-a4a5-559750144250}, !- Handle
  LargeHotel Cafe Elec Equip,             !- Name
  {7c29dd39-fb15-42b0-bdf0-475608b85044}, !- Electric Equipment Definition Name
  {b3ad4e7b-3289-406c-ae21-eac3e47ceca7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {23f22d56-03c1-464b-9755-f57b6228aac8}, !- Handle
  LargeHotel Cafe Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f8c379c9-efa8-4628-83fd-c43fe25333ac}, !- Handle
  LargeHotel Cafe Infiltration,           !- Name
  {b3ad4e7b-3289-406c-ae21-eac3e47ceca7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {94e4c5a1-6141-4805-88a6-d5aeceabfe07}, !- Handle
  LargeHotel Cafe Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a94c7072-1219-4aa4-8c34-6a99bbcf4db4}, !- Number of People Schedule Name
  {d442aaee-feeb-4ecc-ab38-26c6fc5e1505}, !- People Activity Level Schedule Name
  {0f6e97d8-d962-4452-81d8-3a9198248ee8}, !- Lighting Schedule Name
  {50c6835c-701a-435c-af1b-07fad521b9e8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8c7a6174-3ca7-44ca-adb2-3dcbebcf2aed}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {50c6835c-701a-435c-af1b-07fad521b9e8}, !- Handle
  HotelLarge BLDG_EQUIP_SCH,              !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  {bc59984f-ca31-4c9f-9dd3-1b36ef8503cd}, !- Default Day Schedule Name
  {5afc7996-921f-4d59-a4ad-a1ea6ae53916}, !- Summer Design Day Schedule Name
  {fae68d87-e637-4f10-b036-4147ae6bc13e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bc59984f-ca31-4c9f-9dd3-1b36ef8503cd}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Default,      !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.6,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {b78d6988-ba76-4dcd-b933-63e5e013a249}, !- Handle
  Schedule Rule 21,                       !- Name
  {50c6835c-701a-435c-af1b-07fad521b9e8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8cdb9fd7-a76b-469a-84c2-52099690e7fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8cdb9fd7-a76b-469a-84c2-52099690e7fa}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Sat Day,      !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4;                                    !- Value Until Time 10

OS:Schedule:Day,
  {d6590fd9-92bd-4e21-93ed-efd2ba605ce8}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5afc7996-921f-4d59-a4ad-a1ea6ae53916}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Summer Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {66880abb-37cf-4bd5-8d8d-b4538de3cd55}, !- Handle
  Schedule Rule 22,                       !- Name
  {50c6835c-701a-435c-af1b-07fad521b9e8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e649ed77-dba6-45b7-b376-e66ada85b370}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e649ed77-dba6-45b7-b376-e66ada85b370}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Wkdy Day,     !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.95,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4;                                    !- Value Until Time 14

OS:Schedule:Day,
  {ca878027-f524-4ab6-9a1c-7a760197db99}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fae68d87-e637-4f10-b036-4147ae6bc13e}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Winter Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {9bcba0b8-9994-43b0-b7d7-151cb9cc3dd9}, !- Handle
  LargeHotel Cafe Thermostat,             !- Name
  {4be8fdbc-5b25-44d3-b825-6c8a4388014b}, !- Heating Setpoint Temperature Schedule Name
  {2a7c11a2-6a47-4f8c-8d3d-cfc5dbd7a168}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7fd30320-0d8d-4457-9e93-e45228a22aba}, !- Handle
  Rendering Color 40,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {2856afb8-c40e-47d4-8ec4-de36802d60a9}, !- Handle
  LargeHotel Corridor Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {68f1a89f-9128-4cb8-ab4b-3eb3e4ad5d31}, !- Handle
  LargeHotel Corridor Lights,             !- Name
  {2856afb8-c40e-47d4-8ec4-de36802d60a9}, !- Lights Definition Name
  {8138569d-0fac-4df3-be4b-dc38d90f4d5b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {cdaee5d6-1e28-4436-a975-2352e485a8e2}, !- Handle
  LargeHotel Corridor Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {d492fd67-d503-43f1-9fcc-ab7087214a5b}, !- Handle
  LargeHotel Corridor Infiltration,       !- Name
  {8138569d-0fac-4df3-be4b-dc38d90f4d5b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.7747328e-05,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {e8134e0b-4b22-42fd-b93b-53712cd15e00}, !- Handle
  LargeHotel Corridor Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a94c7072-1219-4aa4-8c34-6a99bbcf4db4}, !- Number of People Schedule Name
  {d442aaee-feeb-4ecc-ab38-26c6fc5e1505}, !- People Activity Level Schedule Name
  {f48c3e18-f778-453e-878c-4c5e02d1134b}, !- Lighting Schedule Name
  {50c6835c-701a-435c-af1b-07fad521b9e8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8c7a6174-3ca7-44ca-adb2-3dcbebcf2aed}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f48c3e18-f778-453e-878c-4c5e02d1134b}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  {3857339b-020e-4f11-ad43-3b407670f2f0}, !- Default Day Schedule Name
  {4590ada5-586b-4742-8df2-0666a18fdbef}, !- Summer Design Day Schedule Name
  {fe937792-59be-4878-81ab-9ed52597a7d3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3857339b-020e-4f11-ad43-3b407670f2f0}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Default, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25029,                                !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16686,                                !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.25029,                                !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.33372,                                !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25029,                                !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.16686,                                !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.41715,                                !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.58401,                                !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.66744,                                !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.50058,                                !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.41715,                                !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25029;                                !- Value Until Time 12

OS:Schedule:Rule,
  {7f9c6bed-dfef-41b4-afab-ec0d45d202a0}, !- Handle
  Schedule Rule 23,                       !- Name
  {f48c3e18-f778-453e-878c-4c5e02d1134b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {68cc36b8-1912-4816-859e-ee7c7205080f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68cc36b8-1912-4816-859e-ee7c7205080f}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Sat Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.16686,                                !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08343,                                !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.25029,                                !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.33372,                                !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25029,                                !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.208575,                               !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.50058,                                !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.58401,                                !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.50058,                                !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25029;                                !- Value Until Time 10

OS:Schedule:Day,
  {602c2b7e-b740-4124-90c9-c7478c98b724}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4590ada5-586b-4742-8df2-0666a18fdbef}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Summer Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {94c9ede8-920c-4d7f-b368-c9c8a1f11133}, !- Handle
  Schedule Rule 24,                       !- Name
  {f48c3e18-f778-453e-878c-4c5e02d1134b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d8819c8e-cfb7-48f1-b038-ab2a0979ba95}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8819c8e-cfb7-48f1-b038-ab2a0979ba95}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Wkdy Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.16686,                                !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.125145,                               !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08343,                                !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.16686,                                !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.33372,                                !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.41715,                                !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.33372,                                !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.208575,                               !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.50058,                                !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.66744,                                !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.75087,                                !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.66744,                                !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.50058,                                !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25029;                                !- Value Until Time 14

OS:Schedule:Day,
  {98e60c4d-6700-4566-bb21-fc1076f77789}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe937792-59be-4878-81ab-9ed52597a7d3}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Winter Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {b5c11555-bc09-4ccd-8a1a-78735996681e}, !- Handle
  LargeHotel Corridor Thermostat,         !- Name
  {4be8fdbc-5b25-44d3-b825-6c8a4388014b}, !- Heating Setpoint Temperature Schedule Name
  {2a7c11a2-6a47-4f8c-8d3d-cfc5dbd7a168}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7dc19fd2-9318-48e4-8ce7-0d452b2f43f7}, !- Handle
  Rendering Color 41,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:People:Definition,
  {0de9dd91-58e1-44fe-9d72-f169762b7676}, !- Handle
  LargeHotel GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0384271601876537,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a424dffb-6b97-490a-b17f-6c91dbc2fad2}, !- Handle
  LargeHotel GuestRoom People,            !- Name
  {0de9dd91-58e1-44fe-9d72-f169762b7676}, !- People Definition Name
  {7812b83e-65df-49f4-b8b5-0e5778f7f334}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ece9d95d-a32f-4b03-8f12-7fa9e0c0ac2d}, !- Work Efficiency Schedule Name
  {a4e3f7f6-ed70-4b8b-b3f2-664b4f63f8e8}, !- Clothing Insulation Schedule Name
  {95e59c95-a912-438b-b938-e1a374569a69}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {5e8b4965-41c7-4e81-839c-2998c6b9f925}, !- Handle
  LargeHotel GuestRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {9c78f26f-f026-41ea-a5ba-ef1eb0458b3d}, !- Handle
  LargeHotel GuestRoom Lights,            !- Name
  {5e8b4965-41c7-4e81-839c-2998c6b9f925}, !- Lights Definition Name
  {7812b83e-65df-49f4-b8b5-0e5778f7f334}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {221a356c-ca12-4d37-ad92-07b3fa1d2529}, !- Handle
  LargeHotel GuestRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.748971831277,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {6daac435-ec9c-4998-9c13-b7a232fc97de}, !- Handle
  LargeHotel GuestRoom Elec Equip,        !- Name
  {221a356c-ca12-4d37-ad92-07b3fa1d2529}, !- Electric Equipment Definition Name
  {7812b83e-65df-49f4-b8b5-0e5778f7f334}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d60e7ac4-5d84-4ac6-9657-6b7544f18013}, !- Handle
  LargeHotel GuestRoom Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {5d7eff18-d55a-43a1-a2f4-1a9e126b55c8}, !- Handle
  LargeHotel GuestRoom Infiltration,      !- Name
  {7812b83e-65df-49f4-b8b5-0e5778f7f334}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {536e418a-8112-4961-b7db-67a2a52f3c18}, !- Handle
  LargeHotel GuestRoom Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {cc40fd79-8950-4469-baa6-bb37e3ff5b07}, !- Number of People Schedule Name
  {d442aaee-feeb-4ecc-ab38-26c6fc5e1505}, !- People Activity Level Schedule Name
  {4ad7d2f0-7f11-498e-9293-37e58d5b76b2}, !- Lighting Schedule Name
  {5b258fd2-e04f-461d-bb3c-b3c290c79d70}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8c7a6174-3ca7-44ca-adb2-3dcbebcf2aed}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {cc40fd79-8950-4469-baa6-bb37e3ff5b07}, !- Handle
  HotelLarge GuestRoom_Occ_Sch,           !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  {96524d7a-04a8-4645-bcc3-7bfdb7b01cb7}, !- Default Day Schedule Name
  {97f0b661-329d-4cff-9562-c00d44044d5e}, !- Summer Design Day Schedule Name
  {123299dc-48af-4c8d-a535-7b4bf4ac58a2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {96524d7a-04a8-4645-bcc3-7bfdb7b01cb7}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Default,   !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.65,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.34,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5;                                    !- Value Until Time 8

OS:Schedule:Day,
  {bed0b123-508a-4bf3-9583-f98e44c90bef}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {97f0b661-329d-4cff-9562-c00d44044d5e}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Summer Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d6429a0c-54e4-4365-b43a-a181d847e73f}, !- Handle
  Schedule Rule 25,                       !- Name
  {cc40fd79-8950-4469-baa6-bb37e3ff5b07}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {35a49183-fd35-4ea2-aded-d1485dc86d94}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35a49183-fd35-4ea2-aded-d1485dc86d94}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Wkdy Day,  !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.65,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.13,                                   !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.58,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65;                                   !- Value Until Time 9

OS:Schedule:Day,
  {817ab967-10cf-44a6-a474-f01e37ee82e5}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {123299dc-48af-4c8d-a535-7b4bf4ac58a2}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Winter Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4ad7d2f0-7f11-498e-9293-37e58d5b76b2}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2010, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  {09d53c10-df76-46ea-beb7-2fd43f0a5479}, !- Default Day Schedule Name
  {c65c1c6b-f998-44a1-8fff-7d900e988958}, !- Summer Design Day Schedule Name
  {12422419-043d-48e5-abcd-d71b4bb52d38}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {09d53c10-df76-46ea-beb7-2fd43f0a5479}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2010 Default, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2197,                                 !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0945,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3852,                                 !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5259,                                 !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.444267,                               !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.302158,                               !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2432,                                 !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.253275,                               !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7973,                                 !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.938,                                  !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7973,                                 !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3852;                                 !- Value Until Time 12

OS:Schedule:Day,
  {9451a8c5-33e8-4623-874d-da647c9c9f4d}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c65c1c6b-f998-44a1-8fff-7d900e988958}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2010 Summer Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9ea3dd8e-43d3-4f69-a893-e9dceaafeb9a}, !- Handle
  Schedule Rule 26,                       !- Name
  {4ad7d2f0-7f11-498e-9293-37e58d5b76b2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7cc66dd4-a7a6-4618-adc6-4513fe712dbd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7cc66dd4-a7a6-4618-adc6-4513fe712dbd}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2010 Wkdy Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1859,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1452,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0945,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1859,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4121,                                 !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5259,                                 !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4121,                                 !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2087,                                 !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.21304,                                !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2149,                                 !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.6297,                                 !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8342,                                 !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.938,                                  !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8342,                                 !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6297,                                 !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.3083;                                 !- Value Until Time 16

OS:Schedule:Day,
  {8a7d04b8-45fd-43e2-8c71-10279e5f34d3}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {12422419-043d-48e5-abcd-d71b4bb52d38}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2010 Winter Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b258fd2-e04f-461d-bb3c-b3c290c79d70}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base,      !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  {395df0d3-f2d3-44a2-8be5-a3d970f68ead}, !- Default Day Schedule Name
  {3a8bd785-2768-435d-a540-b9fdbeff5f5e}, !- Summer Design Day Schedule Name
  {28edf8ee-9861-4d18-a8e0-59265a41f5a3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {395df0d3-f2d3-44a2-8be5-a3d970f68ead}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Default, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.62,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.62,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.29,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.43,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.51,                                   !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.66,                                   !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Schedule:Day,
  {fef08e6c-c351-4f54-b0af-fb4dc7925c8c}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3a8bd785-2768-435d-a540-b9fdbeff5f5e}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Summer Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3290e567-e101-4b90-af90-713edfce8e94}, !- Handle
  Schedule Rule 27,                       !- Name
  {5b258fd2-e04f-461d-bb3c-b3c290c79d70}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f1202f4b-64ae-45ca-bc03-a114f0cb8fa2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1202f4b-64ae-45ca-bc03-a114f0cb8fa2}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Wkdy Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.62,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.51,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2;                                    !- Value Until Time 11

OS:Schedule:Day,
  {e9c3e81c-0b05-49f2-abfd-ad015a40d448}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {28edf8ee-9861-4d18-a8e0-59265a41f5a3}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Winter Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {4ece6d2d-b259-4d67-945e-8ec17d7b3d61}, !- Handle
  LargeHotel GuestRoom Thermostat,        !- Name
  {d614b5a7-085e-49ad-a452-d32e9a4734a3}, !- Heating Setpoint Temperature Schedule Name
  {434e365b-0da1-4c76-b01d-28c4810601d4}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d614b5a7-085e-49ad-a452-d32e9a4734a3}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Name
  {c038a288-8fba-4283-9dac-73051e0f8cc5}, !- Schedule Type Limits Name
  {0f69e1f3-bf39-42bd-be66-7429f9ba4138}, !- Default Day Schedule Name
  {83f8c793-6d41-4725-96be-c52f87e4e293}, !- Summer Design Day Schedule Name
  {904d1563-77fe-42bc-b213-ad388210ca2d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f69e1f3-bf39-42bd-be66-7429f9ba4138}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch Default, !- Name
  {c038a288-8fba-4283-9dac-73051e0f8cc5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  21.11,                                  !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  18.889,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11;                                  !- Value Until Time 3

OS:Schedule:Day,
  {aff5bcc8-e9fb-4320-a039-bf2aa39fdf83}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {904d1563-77fe-42bc-b213-ad388210ca2d}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch Winter Design Day, !- Name
  {c038a288-8fba-4283-9dac-73051e0f8cc5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {7e3bc3bb-9b6a-43e4-99c2-9bce48e9ae3c}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83f8c793-6d41-4725-96be-c52f87e4e293}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch Summer Design Day, !- Name
  {c038a288-8fba-4283-9dac-73051e0f8cc5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {434e365b-0da1-4c76-b01d-28c4810601d4}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch, !- Name
  {c038a288-8fba-4283-9dac-73051e0f8cc5}, !- Schedule Type Limits Name
  {038fc9b5-2130-48a4-a4d6-731228d2f732}, !- Default Day Schedule Name
  {98c2ffb0-d1ed-4e62-83f9-9ecdf1b843bb}, !- Summer Design Day Schedule Name
  {2fff4de5-5dd0-46c9-87b0-37891a15688e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {038fc9b5-2130-48a4-a4d6-731228d2f732}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch Default, !- Name
  {c038a288-8fba-4283-9dac-73051e0f8cc5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  21.11,                                  !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  23.333,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11;                                  !- Value Until Time 3

OS:Schedule:Day,
  {304edd11-9fe6-47c5-9e8f-21d7653204a0}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2fff4de5-5dd0-46c9-87b0-37891a15688e}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch Winter Design Day, !- Name
  {c038a288-8fba-4283-9dac-73051e0f8cc5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {15f186e7-1d3a-420a-8cad-307bf557a559}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98c2ffb0-d1ed-4e62-83f9-9ecdf1b843bb}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch Summer Design Day, !- Name
  {c038a288-8fba-4283-9dac-73051e0f8cc5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Rendering:Color,
  {dfbdda74-a34a-48fd-a14b-008814835b78}, !- Handle
  Rendering Color 42,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {c727dad9-c41c-478b-bc58-044281cb72c3}, !- Handle
  LargeHotel Kitchen People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3b6aa6df-92e3-40fb-a40b-f2541ac06af9}, !- Handle
  LargeHotel Kitchen People,              !- Name
  {c727dad9-c41c-478b-bc58-044281cb72c3}, !- People Definition Name
  {b1a50185-715c-4911-9424-99d85c0c52fe}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ece9d95d-a32f-4b03-8f12-7fa9e0c0ac2d}, !- Work Efficiency Schedule Name
  {a4e3f7f6-ed70-4b8b-b3f2-664b4f63f8e8}, !- Clothing Insulation Schedule Name
  {95e59c95-a912-438b-b938-e1a374569a69}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {7618b740-7bfd-40cb-b43b-3b4a89e85e80}, !- Handle
  LargeHotel Kitchen Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a73fead3-ae3c-4d6d-8073-9e8e2726252a}, !- Handle
  LargeHotel Kitchen Lights,              !- Name
  {7618b740-7bfd-40cb-b43b-3b4a89e85e80}, !- Lights Definition Name
  {b1a50185-715c-4911-9424-99d85c0c52fe}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {14671bb0-8267-43b0-8899-33a329ac71a5}, !- Handle
  LargeHotel Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  508.056571668699,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:ElectricEquipment,
  {da4f4bd2-e320-4c05-82a4-2c7564731de0}, !- Handle
  LargeHotel Kitchen Elec Equip,          !- Name
  {14671bb0-8267-43b0-8899-33a329ac71a5}, !- Electric Equipment Definition Name
  {b1a50185-715c-4911-9424-99d85c0c52fe}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {e2a0aaff-db85-450c-a1a5-e1beba0ca2c8}, !- Handle
  LargeHotel Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2419.57110146336,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {e1ee220e-a04a-4a14-a87f-aa9d363e167d}, !- Handle
  LargeHotel Kitchen Gas Equip,           !- Name
  {e2a0aaff-db85-450c-a1a5-e1beba0ca2c8}, !- Gas Equipment Definition Name
  {b1a50185-715c-4911-9424-99d85c0c52fe}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d69a2181-281e-41d9-beb8-0980651b9439}, !- Handle
  LargeHotel Kitchen Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f282c229-c3c8-4de5-8756-ba499988d70c}, !- Handle
  LargeHotel Kitchen Infiltration,        !- Name
  {b1a50185-715c-4911-9424-99d85c0c52fe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000260604,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {eb09414e-becf-4f56-9951-8abf34de98a9}, !- Handle
  LargeHotel Kitchen Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a94c7072-1219-4aa4-8c34-6a99bbcf4db4}, !- Number of People Schedule Name
  {d442aaee-feeb-4ecc-ab38-26c6fc5e1505}, !- People Activity Level Schedule Name
  {0f6e97d8-d962-4452-81d8-3a9198248ee8}, !- Lighting Schedule Name
  {cc041a2e-65b2-499f-924c-184b15beb1c4}, !- Electric Equipment Schedule Name
  {ec1728e6-f116-4353-a53b-a3cc7d2b67ab}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8c7a6174-3ca7-44ca-adb2-3dcbebcf2aed}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ec1728e6-f116-4353-a53b-a3cc7d2b67ab}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH,       !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  {9d180672-7e84-4dc2-906c-5cc6fc25a746}, !- Default Day Schedule Name
  {e90dfcd5-9737-400d-a70d-436033334deb}, !- Summer Design Day Schedule Name
  {a378b192-b3e6-482d-9c51-a71dbaf7c322}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9d180672-7e84-4dc2-906c-5cc6fc25a746}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Default, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {ad628802-afeb-407e-9041-2e67ebbaac8b}, !- Handle
  Schedule Rule 28,                       !- Name
  {ec1728e6-f116-4353-a53b-a3cc7d2b67ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {64090de4-b6b6-4eac-a770-41e3e0ba6ac4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {64090de4-b6b6-4eac-a770-41e3e0ba6ac4}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Day,
  {b2d711a1-b83b-4ab8-81de-7bc9d88278ae}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e90dfcd5-9737-400d-a70d-436033334deb}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Summer Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {8f0f7729-2aa2-4f41-b90e-31c9be1e8280}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a378b192-b3e6-482d-9c51-a71dbaf7c322}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Winter Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d972af0d-3062-424e-aaa2-17bb8bac85d3}, !- Handle
  LargeHotel Kitchen Thermostat,          !- Name
  {4be8fdbc-5b25-44d3-b825-6c8a4388014b}, !- Heating Setpoint Temperature Schedule Name
  {2a7c11a2-6a47-4f8c-8d3d-cfc5dbd7a168}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c9562931-88ea-404b-9fba-9ca9f1eb2dd2}, !- Handle
  Rendering Color 43,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:People:Definition,
  {1ee82546-cfee-4fb9-9205-ab0f0d072ba9}, !- Handle
  LargeHotel Laundry People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e875a41a-b764-4a64-937c-a941951e9c24}, !- Handle
  LargeHotel Laundry People,              !- Name
  {1ee82546-cfee-4fb9-9205-ab0f0d072ba9}, !- People Definition Name
  {b9d8245f-0264-486d-af02-b3e53711ae33}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ece9d95d-a32f-4b03-8f12-7fa9e0c0ac2d}, !- Work Efficiency Schedule Name
  {a4e3f7f6-ed70-4b8b-b3f2-664b4f63f8e8}, !- Clothing Insulation Schedule Name
  {95e59c95-a912-438b-b938-e1a374569a69}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {9f9c2d1f-5ce8-415e-8f41-8fdebdd35ef7}, !- Handle
  LargeHotel Laundry Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c6a83b8b-f276-45bd-a157-a4a2528c29ab}, !- Handle
  LargeHotel Laundry Lights,              !- Name
  {9f9c2d1f-5ce8-415e-8f41-8fdebdd35ef7}, !- Lights Definition Name
  {b9d8245f-0264-486d-af02-b3e53711ae33}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {c7ba8bc3-1d86-4953-8523-12e509484ec7}, !- Handle
  LargeHotel Laundry Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  61.6772066877467,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c397ef98-d489-4ac0-8644-9729bf3b7e44}, !- Handle
  LargeHotel Laundry Elec Equip,          !- Name
  {c7ba8bc3-1d86-4953-8523-12e509484ec7}, !- Electric Equipment Definition Name
  {b9d8245f-0264-486d-af02-b3e53711ae33}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {a443bf33-1157-4a6c-8b00-18e8c9556d26}, !- Handle
  LargeHotel Laundry Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  536.280426660718,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:GasEquipment,
  {0a9fe203-bf47-470d-9810-e220690f2deb}, !- Handle
  LargeHotel Laundry Gas Equip,           !- Name
  {a443bf33-1157-4a6c-8b00-18e8c9556d26}, !- Gas Equipment Definition Name
  {b9d8245f-0264-486d-af02-b3e53711ae33}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2860f394-cdee-458d-89a5-0d98a15c0c45}, !- Handle
  LargeHotel Laundry Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {a44a3aca-3f5b-49b5-9e05-c1f8609ca1ac}, !- Handle
  LargeHotel Laundry Infiltration,        !- Name
  {b9d8245f-0264-486d-af02-b3e53711ae33}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {525b004e-209b-4c55-9ca4-5a6e222dbe8a}, !- Handle
  LargeHotel Laundry Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a94c7072-1219-4aa4-8c34-6a99bbcf4db4}, !- Number of People Schedule Name
  {d442aaee-feeb-4ecc-ab38-26c6fc5e1505}, !- People Activity Level Schedule Name
  {0f6e97d8-d962-4452-81d8-3a9198248ee8}, !- Lighting Schedule Name
  {50c6835c-701a-435c-af1b-07fad521b9e8}, !- Electric Equipment Schedule Name
  {50c6835c-701a-435c-af1b-07fad521b9e8}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8c7a6174-3ca7-44ca-adb2-3dcbebcf2aed}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {27ebda15-ffd2-43b9-b06c-c765df7a89e1}, !- Handle
  LargeHotel Laundry Thermostat,          !- Name
  {4be8fdbc-5b25-44d3-b825-6c8a4388014b}, !- Heating Setpoint Temperature Schedule Name
  {2a7c11a2-6a47-4f8c-8d3d-cfc5dbd7a168}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e6e3a6ef-3154-41fb-88b7-9bd407015d63}, !- Handle
  Rendering Color 44,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:People:Definition,
  {9353f545-3d95-4dc5-ac27-d5ed8c25f593}, !- Handle
  LargeHotel Lobby People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0546caf8-da64-40b0-be76-1314ef9afa31}, !- Handle
  LargeHotel Lobby People,                !- Name
  {9353f545-3d95-4dc5-ac27-d5ed8c25f593}, !- People Definition Name
  {ae676fed-4f08-4bb5-96f8-9d05decaaf88}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ece9d95d-a32f-4b03-8f12-7fa9e0c0ac2d}, !- Work Efficiency Schedule Name
  {a4e3f7f6-ed70-4b8b-b3f2-664b4f63f8e8}, !- Clothing Insulation Schedule Name
  {95e59c95-a912-438b-b938-e1a374569a69}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {81d206be-6ac8-48de-94c3-ff6b6632d8c6}, !- Handle
  LargeHotel Lobby Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.4097450417123,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c2e77615-03b9-4809-b01b-79a037f1bab2}, !- Handle
  LargeHotel Lobby Lights,                !- Name
  {81d206be-6ac8-48de-94c3-ff6b6632d8c6}, !- Lights Definition Name
  {ae676fed-4f08-4bb5-96f8-9d05decaaf88}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {61ec0eb8-f6b7-432d-84d2-8714491a1086}, !- Handle
  LargeHotel Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2da0c175-6479-4c10-8e95-c3123fda0a30}, !- Handle
  LargeHotel Lobby Elec Equip,            !- Name
  {61ec0eb8-f6b7-432d-84d2-8714491a1086}, !- Electric Equipment Definition Name
  {ae676fed-4f08-4bb5-96f8-9d05decaaf88}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ed776396-92a2-485a-977d-b6132bf34945}, !- Handle
  LargeHotel Lobby Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {1d400016-e904-426d-bc05-4a65f3a9aa62}, !- Handle
  LargeHotel Lobby Infiltration,          !- Name
  {ae676fed-4f08-4bb5-96f8-9d05decaaf88}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {ee3faa71-444d-4052-a8a9-5c71f85d519d}, !- Handle
  LargeHotel Lobby Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a94c7072-1219-4aa4-8c34-6a99bbcf4db4}, !- Number of People Schedule Name
  {d442aaee-feeb-4ecc-ab38-26c6fc5e1505}, !- People Activity Level Schedule Name
  {0f6e97d8-d962-4452-81d8-3a9198248ee8}, !- Lighting Schedule Name
  {50c6835c-701a-435c-af1b-07fad521b9e8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8c7a6174-3ca7-44ca-adb2-3dcbebcf2aed}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6bc2688a-ee61-4085-8cb3-c06bceba9531}, !- Handle
  LargeHotel Lobby Thermostat,            !- Name
  {4be8fdbc-5b25-44d3-b825-6c8a4388014b}, !- Heating Setpoint Temperature Schedule Name
  {2a7c11a2-6a47-4f8c-8d3d-cfc5dbd7a168}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {eda3d8c8-a76e-4a94-ae0b-15f0bfbf85c7}, !- Handle
  Rendering Color 45,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {d516e05a-e5fd-4664-8253-c88cb43b0a38}, !- Handle
  LargeHotel Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f692bc7e-7bf6-4ed3-a841-90a35ba74fc8}, !- Handle
  LargeHotel Mechanical Lights,           !- Name
  {d516e05a-e5fd-4664-8253-c88cb43b0a38}, !- Lights Definition Name
  {5e0957fd-b02b-4dab-bcc0-d707656967fe}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {e91b774e-291c-4e8b-b152-feedda0c06a9}, !- Handle
  LargeHotel Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {72aa28e0-bd56-4d71-b234-1e810c4bb37e}, !- Handle
  LargeHotel Mechanical Elec Equip,       !- Name
  {e91b774e-291c-4e8b-b152-feedda0c06a9}, !- Electric Equipment Definition Name
  {5e0957fd-b02b-4dab-bcc0-d707656967fe}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c057fcd5-f043-4dce-809d-f5505c0a3875}, !- Handle
  LargeHotel Mechanical Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b09f859a-719f-41fb-a0c2-7219573c7bdb}, !- Handle
  LargeHotel Mechanical Infiltration,     !- Name
  {5e0957fd-b02b-4dab-bcc0-d707656967fe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {1c16e5a0-ef84-4831-97a9-115f3aeae6ba}, !- Handle
  LargeHotel Mechanical Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a94c7072-1219-4aa4-8c34-6a99bbcf4db4}, !- Number of People Schedule Name
  {d442aaee-feeb-4ecc-ab38-26c6fc5e1505}, !- People Activity Level Schedule Name
  {0f6e97d8-d962-4452-81d8-3a9198248ee8}, !- Lighting Schedule Name
  {c7b6e0a8-6ab5-4288-88a9-21a535dfcd6a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8c7a6174-3ca7-44ca-adb2-3dcbebcf2aed}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c7b6e0a8-6ab5-4288-88a9-21a535dfcd6a}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH,          !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  {b3ac8771-1a7b-42b7-aa0b-25dd55a718a7}, !- Default Day Schedule Name
  {b53c461c-2740-4a93-8a6d-37c30a27e967}, !- Summer Design Day Schedule Name
  {aec8f13c-c7e9-4819-8d83-7881cb2cc4e6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b3ac8771-1a7b-42b7-aa0b-25dd55a718a7}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH Default,  !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.6,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {f9158708-7ab9-4c28-aac4-59014b2284f8}, !- Handle
  Schedule Rule 29,                       !- Name
  {c7b6e0a8-6ab5-4288-88a9-21a535dfcd6a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4dc512b1-efbd-4cc5-a1c4-a6798cf1e0b6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4dc512b1-efbd-4cc5-a1c4-a6798cf1e0b6}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH Sat Day,  !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4;                                    !- Value Until Time 10

OS:Schedule:Day,
  {0f22f601-566c-48de-89b6-6a51af384946}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b53c461c-2740-4a93-8a6d-37c30a27e967}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH Summer Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8962e597-b393-435b-80b7-aebc6d11e379}, !- Handle
  Schedule Rule 30,                       !- Name
  {c7b6e0a8-6ab5-4288-88a9-21a535dfcd6a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7b913f9a-582d-43cc-af13-52e11af8c6df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b913f9a-582d-43cc-af13-52e11af8c6df}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH Wkdy Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.95,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4;                                    !- Value Until Time 14

OS:Schedule:Day,
  {02b1ed3b-f8a1-4c04-8468-9e529d7a91ef}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aec8f13c-c7e9-4819-8d83-7881cb2cc4e6}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH Winter Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c1a64a3c-e9a8-4436-a288-1c793f5819c0}, !- Handle
  LargeHotel Mechanical Thermostat,       !- Name
  {4be8fdbc-5b25-44d3-b825-6c8a4388014b}, !- Heating Setpoint Temperature Schedule Name
  {2a7c11a2-6a47-4f8c-8d3d-cfc5dbd7a168}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {31c512fe-2b48-48b4-84f0-84ab8cb15313}, !- Handle
  Rendering Color 46,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
  {251aae79-2c5a-4577-be17-495fd9821616}, !- Handle
  LargeHotel Retail People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b40553d1-56b4-48bf-87c1-f5eb1a3693d4}, !- Handle
  LargeHotel Retail People,               !- Name
  {251aae79-2c5a-4577-be17-495fd9821616}, !- People Definition Name
  {2c5f42f5-43d6-4274-b875-77df61ad0055}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ece9d95d-a32f-4b03-8f12-7fa9e0c0ac2d}, !- Work Efficiency Schedule Name
  {a4e3f7f6-ed70-4b8b-b3f2-664b4f63f8e8}, !- Clothing Insulation Schedule Name
  {95e59c95-a912-438b-b938-e1a374569a69}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {b7d06c2c-b970-48f0-952a-159903b0dd73}, !- Handle
  LargeHotel Retail Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a3592a88-9001-465c-a24e-3edb863284ca}, !- Handle
  LargeHotel Retail Lights,               !- Name
  {b7d06c2c-b970-48f0-952a-159903b0dd73}, !- Lights Definition Name
  {2c5f42f5-43d6-4274-b875-77df61ad0055}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {e810714c-113d-4612-ad1a-dc9407f10a29}, !- Handle
  LargeHotel Retail Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3bc18586-5356-48dd-ad86-2ef9c803929e}, !- Handle
  LargeHotel Retail Elec Equip,           !- Name
  {e810714c-113d-4612-ad1a-dc9407f10a29}, !- Electric Equipment Definition Name
  {2c5f42f5-43d6-4274-b875-77df61ad0055}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {4ab2051c-954d-4743-8f73-1f78bc756c46}, !- Handle
  LargeHotel Retail Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {4b584022-e169-4441-96d2-17581a481d52}, !- Handle
  LargeHotel Retail Infiltration,         !- Name
  {2c5f42f5-43d6-4274-b875-77df61ad0055}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {5dba4d88-a3eb-4349-9fac-c27b2c5eb891}, !- Handle
  LargeHotel Retail Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a94c7072-1219-4aa4-8c34-6a99bbcf4db4}, !- Number of People Schedule Name
  {d442aaee-feeb-4ecc-ab38-26c6fc5e1505}, !- People Activity Level Schedule Name
  {0f6e97d8-d962-4452-81d8-3a9198248ee8}, !- Lighting Schedule Name
  {50c6835c-701a-435c-af1b-07fad521b9e8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8c7a6174-3ca7-44ca-adb2-3dcbebcf2aed}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {173ada34-edb3-4c5a-8f48-ae137aaa39fe}, !- Handle
  LargeHotel Retail Thermostat,           !- Name
  {4be8fdbc-5b25-44d3-b825-6c8a4388014b}, !- Heating Setpoint Temperature Schedule Name
  {2a7c11a2-6a47-4f8c-8d3d-cfc5dbd7a168}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a0d4bd96-cc60-46a2-b5a7-056ca3d9f3da}, !- Handle
  Rendering Color 47,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {7fc88d53-c5c8-4d0c-a526-cc4e66890c5f}, !- Handle
  LargeHotel Storage Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a4e68c81-2b76-485d-a6bb-452c53847960}, !- Handle
  LargeHotel Storage Lights,              !- Name
  {7fc88d53-c5c8-4d0c-a526-cc4e66890c5f}, !- Lights Definition Name
  {0d966f22-fd79-4c97-8df4-17e22966db5e}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {0bd3560d-307b-44ff-8916-c3bb5e21b349}, !- Handle
  LargeHotel Storage Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.69097760417743,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9b63563a-1b24-422f-8c50-18389580bb89}, !- Handle
  LargeHotel Storage Elec Equip,          !- Name
  {0bd3560d-307b-44ff-8916-c3bb5e21b349}, !- Electric Equipment Definition Name
  {0d966f22-fd79-4c97-8df4-17e22966db5e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b01dc539-3acf-4135-8c06-530633067c14}, !- Handle
  LargeHotel Storage Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {2b4ec686-728a-4776-9bbf-69957b1818e0}, !- Handle
  LargeHotel Storage Infiltration,        !- Name
  {0d966f22-fd79-4c97-8df4-17e22966db5e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {2a5e08e3-e353-4108-9ac8-fd53445534ea}, !- Handle
  LargeHotel Storage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a94c7072-1219-4aa4-8c34-6a99bbcf4db4}, !- Number of People Schedule Name
  {d442aaee-feeb-4ecc-ab38-26c6fc5e1505}, !- People Activity Level Schedule Name
  {304e3e37-f7f4-4629-a6c2-490c9ed99d7f}, !- Lighting Schedule Name
  {c7b6e0a8-6ab5-4288-88a9-21a535dfcd6a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8c7a6174-3ca7-44ca-adb2-3dcbebcf2aed}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {304e3e37-f7f4-4629-a6c2-490c9ed99d7f}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2010, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  {ea72e170-2a74-4f20-acb8-04127fd310d5}, !- Default Day Schedule Name
  {f6dd7ad9-01ae-4199-b8f7-a5da6e660aac}, !- Summer Design Day Schedule Name
  {d9a1dca2-8748-47d5-8d46-8f8c8ba6d423}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ea72e170-2a74-4f20-acb8-04127fd310d5}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Default, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.17565,                                !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1171,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.17565,                                !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2342,                                 !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.17565,                                !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1171,                                 !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.29275,                                !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.40985,                                !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4684,                                 !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3513,                                 !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.29275,                                !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.17565;                                !- Value Until Time 12

OS:Schedule:Rule,
  {27d46c89-0f03-4cf2-b764-89cda4023daa}, !- Handle
  Schedule Rule 31,                       !- Name
  {304e3e37-f7f4-4629-a6c2-490c9ed99d7f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d607d622-b6b9-4042-acd0-1a4f22bf4c74}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d607d622-b6b9-4042-acd0-1a4f22bf4c74}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Sat Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1171,                                 !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05855,                                !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.17565,                                !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2342,                                 !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.17565,                                !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.146375,                               !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3513,                                 !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.40985,                                !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3513,                                 !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.17565;                                !- Value Until Time 10

OS:Schedule:Day,
  {1ce0de8c-7609-4711-9bed-029b69c35401}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6dd7ad9-01ae-4199-b8f7-a5da6e660aac}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Summer Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {74c464fd-5dff-4bb7-935b-40b7744ff42c}, !- Handle
  Schedule Rule 32,                       !- Name
  {304e3e37-f7f4-4629-a6c2-490c9ed99d7f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b791d2d7-665b-4ee6-b460-bca92a22d675}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b791d2d7-665b-4ee6-b460-bca92a22d675}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Wkdy Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1171,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.087825,                               !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05855,                                !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1171,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2342,                                 !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.29275,                                !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2342,                                 !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.146375,                               !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3513,                                 !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4684,                                 !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.52695,                                !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4684,                                 !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3513,                                 !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.17565;                                !- Value Until Time 14

OS:Schedule:Day,
  {87c76489-700d-487b-9e6e-8345b29aaf4e}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d9a1dca2-8748-47d5-8d46-8f8c8ba6d423}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Winter Design Day, !- Name
  {5d39b740-0df4-4676-a66f-cf60a2eff59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {e1631c66-481a-47d4-ab22-266fd141a0f3}, !- Handle
  LargeHotel Storage Thermostat,          !- Name
  {4be8fdbc-5b25-44d3-b825-6c8a4388014b}, !- Heating Setpoint Temperature Schedule Name
  {2a7c11a2-6a47-4f8c-8d3d-cfc5dbd7a168}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9d035676-ce02-49fe-9d8e-913a45df9404}, !- Handle
  Rendering Color 48,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultConstructionSet,
  {f829a2e1-0c92-4222-8d44-c0d5b3e55e90}, !- Handle
  90.1-2010 - LrgHotel - ASHRAE 169-2006-2A, !- Name
  {0464352d-564c-4a79-bb08-0f79ae44414b}, !- Default Exterior Surface Constructions Name
  {4725a71c-47db-450b-b35d-e4f4c5424023}, !- Default Interior Surface Constructions Name
  {d14d0a57-d084-40ba-b642-2915f655bcef}, !- Default Ground Contact Surface Constructions Name
  {2d4b5393-52b9-4ef6-884b-7d357b9542ae}, !- Default Exterior SubSurface Constructions Name
  {ddc7e7da-4efd-4645-8733-57e2ff0d0d21}, !- Default Interior SubSurface Constructions Name
  {df66700c-1fb8-4284-aca1-24ff8bccb3b5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {0464352d-564c-4a79-bb08-0f79ae44414b}, !- Handle
  Default Surface Constructions 4,        !- Name
  {e1b1b74b-4dd9-409d-8d0e-dfede80cafad}, !- Floor Construction Name
  {e5c3f4f3-ae28-46e5-bf1a-e9236b3611c5}, !- Wall Construction Name
  {31511c90-8db3-4e4e-9ed8-7bd1710db9af}; !- Roof Ceiling Construction Name

OS:Construction,
  {e1b1b74b-4dd9-409d-8d0e-dfede80cafad}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35 1, !- Name
  ,                                       !- Surface Rendering Name
  {1d7f0d75-44a1-48bb-b66e-d22d201c1112}, !- Layer 1
  {d163c3a2-3ae8-4efb-899b-b75681ae8de2}, !- Layer 2
  {6f60ec8c-b21d-479b-9fff-ebc4c8aa584b}; !- Layer 3

OS:StandardsInformation:Construction,
  {ecf0191d-3c09-40bd-8473-1873ac36823b}, !- Handle
  {e1b1b74b-4dd9-409d-8d0e-dfede80cafad}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {e5c3f4f3-ae28-46e5-bf1a-e9236b3611c5}, !- Handle
  Typical Insulated Exterior Mass Wall R-6.62 1, !- Name
  ,                                       !- Surface Rendering Name
  {440772db-3657-4fb1-83b7-2a606d6a802a}, !- Layer 1
  {8a27c75c-1a08-411f-b054-1ddd82c208d8}, !- Layer 2
  {74390423-1462-4361-a4b4-a00c1a8e9bec}, !- Layer 3
  {7e02929d-2739-4918-8b66-458d304268d2}; !- Layer 4

OS:StandardsInformation:Construction,
  {d1700696-1870-4d0b-88ed-3817ca35a7f1}, !- Handle
  {e5c3f4f3-ae28-46e5-bf1a-e9236b3611c5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {74390423-1462-4361-a4b4-a00c1a8e9bec}, !- Handle
  Typical Insulation R-4.23 1,            !- Name
  Smooth,                                 !- Roughness
  0.745656501549244,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {31511c90-8db3-4e4e-9ed8-7bd1710db9af}, !- Handle
  Typical IEAD Roof - Highly Reflective R-20.83 1, !- Name
  ,                                       !- Surface Rendering Name
  {2622b48c-06cf-4f90-acea-b34af2f8ed10}, !- Layer 1
  {c38e8df1-2c49-45d8-870d-06f73fd75c1f}, !- Layer 2
  {d61baba6-c1d5-4741-b706-c88b5034113d}; !- Layer 3

OS:StandardsInformation:Construction,
  {58b58174-25d8-433e-b9c7-5c934be136a3}, !- Handle
  {31511c90-8db3-4e4e-9ed8-7bd1710db9af}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {c38e8df1-2c49-45d8-870d-06f73fd75c1f}, !- Handle
  Typical Insulation R-19.72 1,           !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {4725a71c-47db-450b-b35d-e4f4c5424023}, !- Handle
  Default Surface Constructions 5,        !- Name
  {3801348c-ce34-4a6f-8c48-8e12b74a66c1}, !- Floor Construction Name
  {0a9f35bf-52e2-4843-98a0-28b2463fde70}, !- Wall Construction Name
  {e2198c19-925b-48cf-881f-268622a045ad}; !- Roof Ceiling Construction Name

OS:Construction,
  {3801348c-ce34-4a6f-8c48-8e12b74a66c1}, !- Handle
  LargeHotel Interior Floor,              !- Name
  ,                                       !- Surface Rendering Name
  {5f2b588b-92bf-4d12-961a-8b00864ee09a}, !- Layer 1
  {5b1703ce-a6e2-45ca-9fd1-76bb8b2e3900}, !- Layer 2
  {0322ace0-1d39-43f7-8c0b-06468f69f17e}; !- Layer 3

OS:StandardsInformation:Construction,
  {a7cfdccf-0f6a-4ab0-a0ea-096f5d1d79af}, !- Handle
  {3801348c-ce34-4a6f-8c48-8e12b74a66c1}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
  {5f2b588b-92bf-4d12-961a-8b00864ee09a}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  Smooth,                                 !- Roughness
  2.88291958590105,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0a9f35bf-52e2-4843-98a0-28b2463fde70}, !- Handle
  LargeHotel Interior Wall,               !- Name
  ,                                       !- Surface Rendering Name
  {87038eba-277f-4c15-84c7-f2dae430ab11}, !- Layer 1
  {87038eba-277f-4c15-84c7-f2dae430ab11}; !- Layer 2

OS:StandardsInformation:Construction,
  {99daa3e5-3d39-4207-8ce8-0189a7f9a43f}, !- Handle
  {0a9f35bf-52e2-4843-98a0-28b2463fde70}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e2198c19-925b-48cf-881f-268622a045ad}, !- Handle
  LargeHotel Interior Ceiling,            !- Name
  ,                                       !- Surface Rendering Name
  {0322ace0-1d39-43f7-8c0b-06468f69f17e}, !- Layer 1
  {5b1703ce-a6e2-45ca-9fd1-76bb8b2e3900}, !- Layer 2
  {5f2b588b-92bf-4d12-961a-8b00864ee09a}; !- Layer 3

OS:StandardsInformation:Construction,
  {9dc3c4bb-9b34-4071-98b4-c90fac14269b}, !- Handle
  {e2198c19-925b-48cf-881f-268622a045ad}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {d14d0a57-d084-40ba-b642-2915f655bcef}, !- Handle
  Default Surface Constructions 6,        !- Name
  {3e7af09c-0f3e-4426-902a-7d56e0b1360a}, !- Floor Construction Name
  {78c6d32b-ad57-409e-b3de-dc477b1e9e6c}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2d4b5393-52b9-4ef6-884b-7d357b9542ae}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {f556b788-4bfe-47de-8e00-9bfc1bc5cc25}, !- Fixed Window Construction Name
  {f556b788-4bfe-47de-8e00-9bfc1bc5cc25}, !- Operable Window Construction Name
  {4408bec6-52f0-4f18-bd38-8aab8882b885}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {f6f5fe54-0065-4321-9fc6-782198b6bc71}, !- Overhead Door Construction Name
  {9629e76a-fa7e-40d1-b0c4-46197eca50e9}, !- Skylight Construction Name
  {0babe19b-f8a8-4ef7-8489-ac523dceef22}, !- Tubular Daylight Dome Construction Name
  {0babe19b-f8a8-4ef7-8489-ac523dceef22}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {4408bec6-52f0-4f18-bd38-8aab8882b885}, !- Handle
  Typical Insulated Metal Door R-1.43 1,  !- Name
  ,                                       !- Surface Rendering Name
  {c6b78840-0c84-40c9-a91c-c56f9edbb1cd}, !- Layer 1
  {1ad3ad90-a98b-4903-a1d8-17965605b4bb}; !- Layer 2

OS:StandardsInformation:Construction,
  {71dc5a78-1b66-49c1-8e6c-e9c5c534fd5d}, !- Handle
  {4408bec6-52f0-4f18-bd38-8aab8882b885}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
  {1ad3ad90-a98b-4903-a1d8-17965605b4bb}, !- Handle
  Typical Insulation R-0.58 1,            !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {ddc7e7da-4efd-4645-8733-57e2ff0d0d21}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {0babe19b-f8a8-4ef7-8489-ac523dceef22}, !- Fixed Window Construction Name
  {0babe19b-f8a8-4ef7-8489-ac523dceef22}, !- Operable Window Construction Name
  {682e330d-aa53-4ea2-9928-2cf9f60045f3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {93d73bb4-b8a8-436e-b562-69647a035351}, !- Handle
  90.1-2010 - LrgHotel - ASHRAE 169-2006-2A - Residential, !- Name
  {cf2b97a9-dde6-4513-8c8a-3bcd6b074e61}, !- Default Exterior Surface Constructions Name
  {1135d222-cb05-49c3-9d81-1a555e63464c}, !- Default Interior Surface Constructions Name
  {e2011c26-e8fd-431d-8735-99ab0fadd8fc}, !- Default Ground Contact Surface Constructions Name
  {7601f5bb-2d5e-4921-a0f2-3f7847500f8a}, !- Default Exterior SubSurface Constructions Name
  {edf64e00-11ac-4028-a4dc-46a705eaa5e3}, !- Default Interior SubSurface Constructions Name
  {df66700c-1fb8-4284-aca1-24ff8bccb3b5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {cf2b97a9-dde6-4513-8c8a-3bcd6b074e61}, !- Handle
  Default Surface Constructions 7,        !- Name
  {607fa40e-c1c6-4b9b-a834-f8825205ebb3}, !- Floor Construction Name
  {e28a8b43-3450-4e8c-80e8-b1c150defa67}, !- Wall Construction Name
  {c0cb1113-48c5-43fb-a8d8-431c70614269}; !- Roof Ceiling Construction Name

OS:Construction,
  {607fa40e-c1c6-4b9b-a834-f8825205ebb3}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35 2, !- Name
  ,                                       !- Surface Rendering Name
  {af8565c0-849e-409c-84ac-d4fc1fba98f7}, !- Layer 1
  {d163c3a2-3ae8-4efb-899b-b75681ae8de2}, !- Layer 2
  {6f60ec8c-b21d-479b-9fff-ebc4c8aa584b}; !- Layer 3

OS:StandardsInformation:Construction,
  {5b74b657-fe4e-45db-967b-ccf2adb44824}, !- Handle
  {607fa40e-c1c6-4b9b-a834-f8825205ebb3}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {af8565c0-849e-409c-84ac-d4fc1fba98f7}, !- Handle
  Typical Insulation R-6.78 2,            !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e28a8b43-3450-4e8c-80e8-b1c150defa67}, !- Handle
  Typical Insulated Exterior Mass Wall R-6.62 2, !- Name
  ,                                       !- Surface Rendering Name
  {440772db-3657-4fb1-83b7-2a606d6a802a}, !- Layer 1
  {8a27c75c-1a08-411f-b054-1ddd82c208d8}, !- Layer 2
  {a28bf059-2594-4803-ac7c-0c1b5e91d368}, !- Layer 3
  {7e02929d-2739-4918-8b66-458d304268d2}; !- Layer 4

OS:StandardsInformation:Construction,
  {d604b18d-c770-41a6-8601-b3287fec0525}, !- Handle
  {e28a8b43-3450-4e8c-80e8-b1c150defa67}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a28bf059-2594-4803-ac7c-0c1b5e91d368}, !- Handle
  Typical Insulation R-4.23 2,            !- Name
  Smooth,                                 !- Roughness
  0.745656501549244,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c0cb1113-48c5-43fb-a8d8-431c70614269}, !- Handle
  Typical IEAD Roof - Highly Reflective R-20.83 2, !- Name
  ,                                       !- Surface Rendering Name
  {2622b48c-06cf-4f90-acea-b34af2f8ed10}, !- Layer 1
  {edbf3694-c714-4a6d-93c5-c41b5cd2fe30}, !- Layer 2
  {d61baba6-c1d5-4741-b706-c88b5034113d}; !- Layer 3

OS:StandardsInformation:Construction,
  {8166f0f1-f64b-4db9-a205-2dcda7d2cf0f}, !- Handle
  {c0cb1113-48c5-43fb-a8d8-431c70614269}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {edbf3694-c714-4a6d-93c5-c41b5cd2fe30}, !- Handle
  Typical Insulation R-19.72 2,           !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {1135d222-cb05-49c3-9d81-1a555e63464c}, !- Handle
  Default Surface Constructions 8,        !- Name
  {3801348c-ce34-4a6f-8c48-8e12b74a66c1}, !- Floor Construction Name
  {0a9f35bf-52e2-4843-98a0-28b2463fde70}, !- Wall Construction Name
  {e2198c19-925b-48cf-881f-268622a045ad}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e2011c26-e8fd-431d-8735-99ab0fadd8fc}, !- Handle
  Default Surface Constructions 9,        !- Name
  {3e7af09c-0f3e-4426-902a-7d56e0b1360a}, !- Floor Construction Name
  {78c6d32b-ad57-409e-b3de-dc477b1e9e6c}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7601f5bb-2d5e-4921-a0f2-3f7847500f8a}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {f556b788-4bfe-47de-8e00-9bfc1bc5cc25}, !- Fixed Window Construction Name
  {f556b788-4bfe-47de-8e00-9bfc1bc5cc25}, !- Operable Window Construction Name
  {da41152c-0320-4018-8b0e-c1f244d2942c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {f6f5fe54-0065-4321-9fc6-782198b6bc71}, !- Overhead Door Construction Name
  {9629e76a-fa7e-40d1-b0c4-46197eca50e9}, !- Skylight Construction Name
  {0babe19b-f8a8-4ef7-8489-ac523dceef22}, !- Tubular Daylight Dome Construction Name
  {0babe19b-f8a8-4ef7-8489-ac523dceef22}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {da41152c-0320-4018-8b0e-c1f244d2942c}, !- Handle
  Typical Insulated Metal Door R-1.43 2,  !- Name
  ,                                       !- Surface Rendering Name
  {c6b78840-0c84-40c9-a91c-c56f9edbb1cd}, !- Layer 1
  {03855901-7c47-4e4d-9796-429ce33253d2}; !- Layer 2

OS:StandardsInformation:Construction,
  {c4e77812-5d89-4b87-af14-12b18c83f013}, !- Handle
  {da41152c-0320-4018-8b0e-c1f244d2942c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
  {03855901-7c47-4e4d-9796-429ce33253d2}, !- Handle
  Typical Insulation R-0.58 2,            !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {edf64e00-11ac-4028-a4dc-46a705eaa5e3}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {0babe19b-f8a8-4ef7-8489-ac523dceef22}, !- Fixed Window Construction Name
  {0babe19b-f8a8-4ef7-8489-ac523dceef22}, !- Operable Window Construction Name
  {682e330d-aa53-4ea2-9928-2cf9f60045f3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

