  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {32d77dd3-1e38-4585-92ce-654859a931d2}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {abb9c5b4-a7a5-47ed-b59b-36b080519f75}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  172.999852722663,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  172.999852722663,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  {250716b5-632b-4617-8ad5-7f4021af6eac}, !- Ambient Temperature Schedule Name
  {b09f66e5-d6d7-4352-9da2-09e075447d6b}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.20802284703933,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.20802284703933,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {498af991-63d2-425f-9d44-c7c400b2f1dd}, !- Use Side Inlet Node Name
  {41089035-8805-4bd0-b869-d9950f2c7064}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {250716b5-632b-4617-8ad5-7f4021af6eac}, !- Handle
  Schedule Ruleset 3,                     !- Name
  {88dabf7e-4453-429a-82e7-3e12726dadb0}, !- Schedule Type Limits Name
  {eedaf442-c3f6-4bb6-8a62-b7099b3dc387}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eedaf442-c3f6-4bb6-8a62-b7099b3dc387}, !- Handle
  Schedule Day 62,                        !- Name
  {88dabf7e-4453-429a-82e7-3e12726dadb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {645b3417-04c1-4018-8dae-4a639e0c8fba}, !- Handle
  Schedule Ruleset 4,                     !- Name
  {88dabf7e-4453-429a-82e7-3e12726dadb0}, !- Schedule Type Limits Name
  {ddaa4db2-60fe-4c37-93a3-87e2f08eac51}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ddaa4db2-60fe-4c37-93a3-87e2f08eac51}, !- Handle
  Schedule Day 63,                        !- Name
  {88dabf7e-4453-429a-82e7-3e12726dadb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {ed82b40b-a2ef-4002-9fe9-e6e2484523e0}, !- Handle
  Node 154,                               !- Name
  {41089035-8805-4bd0-b869-d9950f2c7064}, !- Inlet Port
  {c6681d2c-8046-4db9-a5a5-11728305a2bb}; !- Outlet Port

OS:Connection,
  {498af991-63d2-425f-9d44-c7c400b2f1dd}, !- Handle
  {1ddce5f4-8787-481b-824a-ca05b5f727d3}, !- Name
  {050d08e5-1dbb-4fbc-bd46-50ad3afe3ff1}, !- Source Object
  3,                                      !- Outlet Port
  {32d77dd3-1e38-4585-92ce-654859a931d2}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {41089035-8805-4bd0-b869-d9950f2c7064}, !- Handle
  {55719153-bddc-4824-8e25-81894b4853a3}, !- Name
  {32d77dd3-1e38-4585-92ce-654859a931d2}, !- Source Object
  32,                                     !- Outlet Port
  {ed82b40b-a2ef-4002-9fe9-e6e2484523e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6681d2c-8046-4db9-a5a5-11728305a2bb}, !- Handle
  {cb1b8620-082d-4aae-bee1-19879a735f18}, !- Name
  {ed82b40b-a2ef-4002-9fe9-e6e2484523e0}, !- Source Object
  3,                                      !- Outlet Port
  {611e80fe-5757-4968-b2f1-4fceaa62e2c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4e125de2-c35a-4291-9c3c-fd7276b09435}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {2cc2489e-8003-4aaf-921a-2bb7401bfc3c}, !- Inlet Node Name
  {6a659f3b-c8d5-46da-bda4-5312db07ac70}; !- Outlet Node Name

OS:Node,
  {70c6c11e-0143-432b-ae19-755aa4c781bc}, !- Handle
  Node 155,                               !- Name
  {21329d46-2041-4d44-8665-3e653d98cdcc}, !- Inlet Port
  {2cc2489e-8003-4aaf-921a-2bb7401bfc3c}; !- Outlet Port

OS:Connection,
  {21329d46-2041-4d44-8665-3e653d98cdcc}, !- Handle
  {ed7fa7dc-d3ca-4fe1-8ad6-e91765ec9f20}, !- Name
  {0fada476-fb63-4630-b631-97a33aad22d9}, !- Source Object
  4,                                      !- Outlet Port
  {70c6c11e-0143-432b-ae19-755aa4c781bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82d9287d-ede4-4c32-b66c-c68cd81825e6}, !- Handle
  Node 156,                               !- Name
  {6a659f3b-c8d5-46da-bda4-5312db07ac70}, !- Inlet Port
  {40021c67-d346-4e48-a551-f484ceed79f9}; !- Outlet Port

OS:Connection,
  {2cc2489e-8003-4aaf-921a-2bb7401bfc3c}, !- Handle
  {2be01af2-45ff-4200-b48f-46a6dc4bfbe6}, !- Name
  {70c6c11e-0143-432b-ae19-755aa4c781bc}, !- Source Object
  3,                                      !- Outlet Port
  {4e125de2-c35a-4291-9c3c-fd7276b09435}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a659f3b-c8d5-46da-bda4-5312db07ac70}, !- Handle
  {d4d49745-f4e6-41ac-9c4e-9f5d99c53f60}, !- Name
  {4e125de2-c35a-4291-9c3c-fd7276b09435}, !- Source Object
  3,                                      !- Outlet Port
  {82d9287d-ede4-4c32-b66c-c68cd81825e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40021c67-d346-4e48-a551-f484ceed79f9}, !- Handle
  {88aeeb2e-e576-421c-9397-5fb4cd7ed305}, !- Name
  {82d9287d-ede4-4c32-b66c-c68cd81825e6}, !- Source Object
  3,                                      !- Outlet Port
  {611e80fe-5757-4968-b2f1-4fceaa62e2c1}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7f28c017-bf6b-4746-8f87-2f479332abcc}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {a1ef1641-4941-42e6-b90d-352c1eeb4915}, !- Inlet Node Name
  {6a49583e-46cd-4d5f-9a13-91a9d7c79a7f}; !- Outlet Node Name

OS:Node,
  {99d42213-1146-437b-8bfb-66711bea3101}, !- Handle
  Node 157,                               !- Name
  {6a49583e-46cd-4d5f-9a13-91a9d7c79a7f}, !- Inlet Port
  {503af159-f63e-4704-90e3-96ac67bbdd3d}; !- Outlet Port

OS:Connection,
  {a1ef1641-4941-42e6-b90d-352c1eeb4915}, !- Handle
  {869dbcfe-55c5-42f1-83f1-44b6e9ab6016}, !- Name
  {546fdb68-b349-490b-b169-fb6bee0c5bb2}, !- Source Object
  3,                                      !- Outlet Port
  {7f28c017-bf6b-4746-8f87-2f479332abcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a49583e-46cd-4d5f-9a13-91a9d7c79a7f}, !- Handle
  {9e426c14-7543-4ef1-8240-4caa859b5cc7}, !- Name
  {7f28c017-bf6b-4746-8f87-2f479332abcc}, !- Source Object
  3,                                      !- Outlet Port
  {99d42213-1146-437b-8bfb-66711bea3101}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {503af159-f63e-4704-90e3-96ac67bbdd3d}, !- Handle
  {9094f462-f13e-4975-a102-1acdad3bbe5c}, !- Name
  {99d42213-1146-437b-8bfb-66711bea3101}, !- Source Object
  3,                                      !- Outlet Port
  {d29948d6-6714-40b9-9035-c531ffa5d4e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2e60a3df-fef7-4be8-94d7-a833fc2e7677}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {cd704c87-5778-4727-bea7-0c874875bdd1}, !- Inlet Node Name
  {3d607c8a-8df3-45bd-8afa-0bb2fc851e14}; !- Outlet Node Name

OS:Node,
  {f96cc61a-bee2-4136-8950-8469597a82f0}, !- Handle
  Node 158,                               !- Name
  {bd6a90c3-ce39-4632-94f8-d7e780ec5413}, !- Inlet Port
  {cd704c87-5778-4727-bea7-0c874875bdd1}; !- Outlet Port

OS:Connection,
  {bd6a90c3-ce39-4632-94f8-d7e780ec5413}, !- Handle
  {7c5406a2-1cbe-4535-a3ac-0f9e0493746e}, !- Name
  {611e80fe-5757-4968-b2f1-4fceaa62e2c1}, !- Source Object
  2,                                      !- Outlet Port
  {f96cc61a-bee2-4136-8950-8469597a82f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd704c87-5778-4727-bea7-0c874875bdd1}, !- Handle
  {ff7aac9b-c96b-4a42-93a1-7353eb02b7bf}, !- Name
  {f96cc61a-bee2-4136-8950-8469597a82f0}, !- Source Object
  3,                                      !- Outlet Port
  {2e60a3df-fef7-4be8-94d7-a833fc2e7677}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d607c8a-8df3-45bd-8afa-0bb2fc851e14}, !- Handle
  {0f259978-dc88-4e84-ad58-e1fe3092300b}, !- Name
  {2e60a3df-fef7-4be8-94d7-a833fc2e7677}, !- Source Object
  3,                                      !- Outlet Port
  {b8bc686d-885a-4511-999b-0116cf5d80f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ab149d8d-6ffe-4ced-afa2-f9e940e5aa9d}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {74f7b788-4400-400b-a08f-1b2fe40a0e78}, !- Inlet Node Name
  {55edea20-3a10-47cf-9976-3fc43790509f}; !- Outlet Node Name

OS:Node,
  {b8cf21d8-71f9-499d-b113-0c8467afa89f}, !- Handle
  Node 159,                               !- Name
  {55edea20-3a10-47cf-9976-3fc43790509f}, !- Inlet Port
  {4863c761-b533-4565-a2af-4d1dccfda853}; !- Outlet Port

OS:Connection,
  {74f7b788-4400-400b-a08f-1b2fe40a0e78}, !- Handle
  {f3225919-7430-422d-8dc2-6214d2ae1e8c}, !- Name
  {d24a7553-1a47-4519-b7c0-bbf715f3df11}, !- Source Object
  3,                                      !- Outlet Port
  {ab149d8d-6ffe-4ced-afa2-f9e940e5aa9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55edea20-3a10-47cf-9976-3fc43790509f}, !- Handle
  {dbbfd404-1f7d-47d4-9064-5e97b5fc8e65}, !- Name
  {ab149d8d-6ffe-4ced-afa2-f9e940e5aa9d}, !- Source Object
  3,                                      !- Outlet Port
  {b8cf21d8-71f9-499d-b113-0c8467afa89f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4863c761-b533-4565-a2af-4d1dccfda853}, !- Handle
  {c61ff626-5a73-46ec-a25c-54862f70a843}, !- Name
  {b8cf21d8-71f9-499d-b113-0c8467afa89f}, !- Source Object
  3,                                      !- Outlet Port
  {26238731-d5ff-4d2d-acdc-4a14241d3a63}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b935b848-f09c-4e4e-b106-6c8d4a6b397f}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {cde24d58-78fb-4d8b-9cb8-e223a255c56a}, !- Inlet Node Name
  {62d04099-1b3a-4884-8687-4f589d057855}; !- Outlet Node Name

OS:Node,
  {657355a7-d7a6-490f-91ab-d8747357283b}, !- Handle
  Node 160,                               !- Name
  {db0b5640-923c-4f54-8366-618cefa65058}, !- Inlet Port
  {cde24d58-78fb-4d8b-9cb8-e223a255c56a}; !- Outlet Port

OS:Connection,
  {db0b5640-923c-4f54-8366-618cefa65058}, !- Handle
  {399df238-bd90-4a9a-aad5-3749bb065703}, !- Name
  {d29948d6-6714-40b9-9035-c531ffa5d4e6}, !- Source Object
  2,                                      !- Outlet Port
  {657355a7-d7a6-490f-91ab-d8747357283b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cde24d58-78fb-4d8b-9cb8-e223a255c56a}, !- Handle
  {66be23c1-f0d3-4c0b-9ed2-9ca5835a362f}, !- Name
  {657355a7-d7a6-490f-91ab-d8747357283b}, !- Source Object
  3,                                      !- Outlet Port
  {b935b848-f09c-4e4e-b106-6c8d4a6b397f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62d04099-1b3a-4884-8687-4f589d057855}, !- Handle
  {4b36adde-52fe-4984-9290-5706e162aa96}, !- Name
  {b935b848-f09c-4e4e-b106-6c8d4a6b397f}, !- Source Object
  3,                                      !- Outlet Port
  {0df0fa92-32d4-45a8-9c59-7153fe405de3}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {37dcb808-8c3e-4474-9f34-2543b9a11d11}, !- Handle
  Water Use Connections 2,                !- Name
  {c852d4c5-585a-4d80-8f59-07947c90fc18}, !- Inlet Node Name
  {36771d20-cd1c-4c91-9aee-4db3666c76e0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2d86c3dc-4805-4e68-a590-bceec0b5f38b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b3798ef9-1ab5-4971-bf07-bbf8d180a7c0}, !- Handle
  Main Service Water Use Def 0.03gal/min 1, !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-06,                   !- Peak Flow Rate {m3/s}
  {0e181ab7-2934-43f4-868c-2eee75e2665d}, !- Target Temperature Schedule Name
  {3ac85891-f861-41ef-8931-4ed4ebeda30c}, !- Sensible Fraction Schedule Name
  {26006ba7-6f95-4012-a9ab-f13474732d8a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3ac85891-f861-41ef-8931-4ed4ebeda30c}, !- Handle
  Fraction Sensible - 0.2 1,              !- Name
  ,                                       !- Schedule Type Limits Name
  {c8e32d67-331a-4bea-8be0-070f7acff9bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8e32d67-331a-4bea-8be0-070f7acff9bc}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {26006ba7-6f95-4012-a9ab-f13474732d8a}, !- Handle
  Fraction Latent - 0.05 1,               !- Name
  ,                                       !- Schedule Type Limits Name
  {24c13a11-2f26-4a9b-b1f3-62680ebf9f04}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24c13a11-2f26-4a9b-b1f3-62680ebf9f04}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0e181ab7-2934-43f4-868c-2eee75e2665d}, !- Handle
  Mixed Water At Faucet Temp - 120F 1,    !- Name
  ,                                       !- Schedule Type Limits Name
  {003d4daf-a2a8-45ae-9506-9122e088d6ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {003d4daf-a2a8-45ae-9506-9122e088d6ce}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {2d86c3dc-4805-4e68-a590-bceec0b5f38b}, !- Handle
  Lgstore2 Service Water Use 0.03gal/min, !- Name
  {b3798ef9-1ab5-4971-bf07-bbf8d180a7c0}, !- Water Use Equipment Definition Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  {6fcc3ec2-8295-4144-9bca-f231e7b303ef}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {6fcc3ec2-8295-4144-9bca-f231e7b303ef}, !- Handle
  RetailStripmall Type3_SWH_SCH,          !- Name
  {fb652aa5-2979-4fbb-b66f-c9fe511c5e95}, !- Schedule Type Limits Name
  {043c0a86-0810-4455-8852-8fd68857f5c7}, !- Default Day Schedule Name
  {82eaa926-3354-4c98-bca1-b520ff0aace8}, !- Summer Design Day Schedule Name
  {7f6e8ab3-a368-4ef1-8ba5-c84b3281d1b4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {043c0a86-0810-4455-8852-8fd68857f5c7}, !- Handle
  RetailStripmall Type3_SWH_SCH Default,  !- Name
  {fb652aa5-2979-4fbb-b66f-c9fe511c5e95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.12,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.29,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.31,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.36,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.34,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.37,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {b3f69abd-a739-4b72-b5c3-24be3b5791df}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82eaa926-3354-4c98-bca1-b520ff0aace8}, !- Handle
  RetailStripmall Type3_SWH_SCH Summer Design Day, !- Name
  {fb652aa5-2979-4fbb-b66f-c9fe511c5e95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.41,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.57,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.62,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.42,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.34,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {2c14154a-4e16-40be-825f-bffad6f94842}, !- Handle
  Schedule Rule 49,                       !- Name
  {6fcc3ec2-8295-4144-9bca-f231e7b303ef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {69a7073d-b123-4f93-9567-fa86978c4860}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69a7073d-b123-4f93-9567-fa86978c4860}, !- Handle
  RetailStripmall Type3_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {fb652aa5-2979-4fbb-b66f-c9fe511c5e95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.41,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.57,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.62,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.42,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.34,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {79a00e67-6618-4136-a319-0b2540e2af0a}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7f6e8ab3-a368-4ef1-8ba5-c84b3281d1b4}, !- Handle
  RetailStripmall Type3_SWH_SCH Winter Design Day, !- Name
  {fb652aa5-2979-4fbb-b66f-c9fe511c5e95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.27,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.54,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.59,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.49,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {3c61a418-2e3e-4ced-84e0-bd3ee1f276a2}, !- Handle
  Schedule Rule 50,                       !- Name
  {6fcc3ec2-8295-4144-9bca-f231e7b303ef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {36db35a7-2297-4a6f-b3d7-b4b53c2612d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36db35a7-2297-4a6f-b3d7-b4b53c2612d6}, !- Handle
  RetailStripmall Type3_SWH_SCH WntrDsn|Sat Day, !- Name
  {fb652aa5-2979-4fbb-b66f-c9fe511c5e95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.27,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.54,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.59,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.49,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Node,
  {e066eb20-86c6-4bfc-8118-7e8684d6c8b8}, !- Handle
  Node 161,                               !- Name
  {e71e922e-293e-4731-9d9c-edf667a59091}, !- Inlet Port
  {c852d4c5-585a-4d80-8f59-07947c90fc18}; !- Outlet Port

OS:Connection,
  {e71e922e-293e-4731-9d9c-edf667a59091}, !- Handle
  {025045f6-d337-4430-a8dc-a3c908d78925}, !- Name
  {26238731-d5ff-4d2d-acdc-4a14241d3a63}, !- Source Object
  4,                                      !- Outlet Port
  {e066eb20-86c6-4bfc-8118-7e8684d6c8b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c860d4fd-3434-42dd-8187-67463baa2642}, !- Handle
  Node 162,                               !- Name
  {36771d20-cd1c-4c91-9aee-4db3666c76e0}, !- Inlet Port
  {d1f7e503-6b2c-4fc3-a30a-d9cf1f100af0}; !- Outlet Port

OS:Connection,
  {c852d4c5-585a-4d80-8f59-07947c90fc18}, !- Handle
  {6efc9b15-d9ac-49b0-a159-8e0cb3d5e18a}, !- Name
  {e066eb20-86c6-4bfc-8118-7e8684d6c8b8}, !- Source Object
  3,                                      !- Outlet Port
  {37dcb808-8c3e-4474-9f34-2543b9a11d11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36771d20-cd1c-4c91-9aee-4db3666c76e0}, !- Handle
  {64cfcc7b-e105-4c68-9431-0403dc549a74}, !- Name
  {37dcb808-8c3e-4474-9f34-2543b9a11d11}, !- Source Object
  3,                                      !- Outlet Port
  {c860d4fd-3434-42dd-8187-67463baa2642}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1f7e503-6b2c-4fc3-a30a-d9cf1f100af0}, !- Handle
  {9dcc7f3b-3a21-4c48-8194-dafb17a0cd94}, !- Name
  {c860d4fd-3434-42dd-8187-67463baa2642}, !- Source Object
  3,                                      !- Outlet Port
  {d29948d6-6714-40b9-9035-c531ffa5d4e6}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {60affe5e-5fcf-4af0-9f30-4ce6066ea859}, !- Handle
  SMstore1 ZN Service Water Loop,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6a617658-7e74-4882-adf4-1ec6b782a30a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {28d03697-93dc-4a47-b90d-bbecbac8226f}, !- Plant Side Inlet Node Name
  {05956cb3-0901-4cce-84ca-c95d3d355a23}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c9ac947b-2abf-47e9-beb4-ad601e74aecf}, !- Demand Side Inlet Node Name
  {badfb12d-3ab6-4deb-868c-7b9780f98288}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8780dcb6-0d10-4838-9cc2-19f3f2193907}, !- Demand Mixer Name
  {dc210b7f-5afc-4d3d-aaa6-e1254a04644c}, !- Demand Splitter Name
  {1905ad0d-5fcb-432c-b2f1-9311de3461e9}, !- Supply Mixer Name
  {953b6fa0-e390-42cb-9b85-b2e41780d8cd}; !- Supply Splitter Name

OS:Sizing:Plant,
  {4ab3076e-acfa-429d-a0fc-89af7f9087a3}, !- Handle
  {60affe5e-5fcf-4af0-9f30-4ce6066ea859}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {d8c6a421-50ec-4cef-9c56-3503c8511a53}, !- Handle
  Node 163,                               !- Name
  {28d03697-93dc-4a47-b90d-bbecbac8226f}, !- Inlet Port
  {53f69e31-09c4-434d-bd09-589ee92ec209}; !- Outlet Port

OS:Node,
  {6a617658-7e74-4882-adf4-1ec6b782a30a}, !- Handle
  Node 164,                               !- Name
  {2f5bb96d-ed5c-411f-82e0-0a99c9dd05ce}, !- Inlet Port
  {05956cb3-0901-4cce-84ca-c95d3d355a23}; !- Outlet Port

OS:Node,
  {13a621a7-7a5b-4bc9-81a2-ef5fe5b803dd}, !- Handle
  Node 165,                               !- Name
  {8a8fac28-caa7-45b0-a2f4-a0fce17d1566}, !- Inlet Port
  {f734a7c3-c5da-491a-a230-67670e5f71a9}; !- Outlet Port

OS:Connector:Mixer,
  {1905ad0d-5fcb-432c-b2f1-9311de3461e9}, !- Handle
  Connector Mixer 5,                      !- Name
  {24c995e9-b95a-44f3-b14a-d55bced09b8f}, !- Outlet Branch Name
  {426e6c4e-4908-426e-9818-255266090fa5}, !- Inlet Branch Name 1
  {c1240d94-e4fc-4ff6-8c56-56ad6c368cf2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {953b6fa0-e390-42cb-9b85-b2e41780d8cd}, !- Handle
  Connector Splitter 5,                   !- Name
  {480e4098-e1cc-4993-839d-8be607bd6f1f}, !- Inlet Branch Name
  {8a8fac28-caa7-45b0-a2f4-a0fce17d1566}, !- Outlet Branch Name 1
  {24e22142-7e1a-4814-8c29-68ac860bf3f0}; !- Outlet Branch Name 2

OS:Connection,
  {28d03697-93dc-4a47-b90d-bbecbac8226f}, !- Handle
  {cd365531-eac4-4141-8033-6af5228aec3c}, !- Name
  {60affe5e-5fcf-4af0-9f30-4ce6066ea859}, !- Source Object
  14,                                     !- Outlet Port
  {d8c6a421-50ec-4cef-9c56-3503c8511a53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a8fac28-caa7-45b0-a2f4-a0fce17d1566}, !- Handle
  {2baa5c49-1f30-4f4c-987b-053855e8a766}, !- Name
  {953b6fa0-e390-42cb-9b85-b2e41780d8cd}, !- Source Object
  3,                                      !- Outlet Port
  {13a621a7-7a5b-4bc9-81a2-ef5fe5b803dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05956cb3-0901-4cce-84ca-c95d3d355a23}, !- Handle
  {ca7680fa-000e-4642-8441-a2d75d49e3bd}, !- Name
  {6a617658-7e74-4882-adf4-1ec6b782a30a}, !- Source Object
  3,                                      !- Outlet Port
  {60affe5e-5fcf-4af0-9f30-4ce6066ea859}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {fe51892d-e97f-4842-8ee7-36644998158b}, !- Handle
  Node 166,                               !- Name
  {c9ac947b-2abf-47e9-beb4-ad601e74aecf}, !- Inlet Port
  {f02a6b0b-bbab-4e51-ba97-cf01468d6007}; !- Outlet Port

OS:Node,
  {05510df7-a1ba-45cc-a6c8-ef8c966e84c9}, !- Handle
  Node 167,                               !- Name
  {687a2598-0601-425a-bd76-fb62c92594c8}, !- Inlet Port
  {badfb12d-3ab6-4deb-868c-7b9780f98288}; !- Outlet Port

OS:Node,
  {2885a118-27bc-4eb1-8870-205df5e0e6d3}, !- Handle
  Node 168,                               !- Name
  {f4a9d06c-51e8-4c6d-ab06-65b83285bc93}, !- Inlet Port
  {50386494-7a49-49b3-8d00-ebcf05cf01a1}; !- Outlet Port

OS:Connector:Mixer,
  {8780dcb6-0d10-4838-9cc2-19f3f2193907}, !- Handle
  Connector Mixer 6,                      !- Name
  {17d4d981-68ee-4ca9-adfc-a1abc092984e}, !- Outlet Branch Name
  {ee5932f8-ef3d-400d-a67e-db29e8b629fd}, !- Inlet Branch Name 1
  {fcbb15e4-efe5-432b-ac3b-aa22a4a2ec08}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {dc210b7f-5afc-4d3d-aaa6-e1254a04644c}, !- Handle
  Connector Splitter 6,                   !- Name
  {35ec12cf-a6d0-4694-9dae-128cd27431c4}, !- Inlet Branch Name
  {f4a9d06c-51e8-4c6d-ab06-65b83285bc93}, !- Outlet Branch Name 1
  {e8566fa8-2d23-416b-acc8-e383dc052021}; !- Outlet Branch Name 2

OS:Connection,
  {c9ac947b-2abf-47e9-beb4-ad601e74aecf}, !- Handle
  {d0633cbb-fdb9-41ad-8dc8-2d4535ce1b55}, !- Name
  {60affe5e-5fcf-4af0-9f30-4ce6066ea859}, !- Source Object
  17,                                     !- Outlet Port
  {fe51892d-e97f-4842-8ee7-36644998158b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4a9d06c-51e8-4c6d-ab06-65b83285bc93}, !- Handle
  {7da1e8e3-e4d7-4d0f-9432-1f94a9ed2588}, !- Name
  {dc210b7f-5afc-4d3d-aaa6-e1254a04644c}, !- Source Object
  3,                                      !- Outlet Port
  {2885a118-27bc-4eb1-8870-205df5e0e6d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {badfb12d-3ab6-4deb-868c-7b9780f98288}, !- Handle
  {cd039f8e-48d2-4035-9c48-453325c40096}, !- Name
  {05510df7-a1ba-45cc-a6c8-ef8c966e84c9}, !- Source Object
  3,                                      !- Outlet Port
  {60affe5e-5fcf-4af0-9f30-4ce6066ea859}, !- Target Object
  18;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {e3a2887e-7175-4249-b40d-7ce919446ba0}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {4ef975b9-ce6d-4752-a9bd-e8747757b0e5}, !- Handle
  Service Water Loop Temp - 140F 2,       !- Name
  {e3a2887e-7175-4249-b40d-7ce919446ba0}, !- Schedule Type Limits Name
  {f6f10904-9954-4a96-ac3d-e11907417fc2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6f10904-9954-4a96-ac3d-e11907417fc2}, !- Handle
  Service Water Loop Temp - 140F Default 2, !- Name
  {e3a2887e-7175-4249-b40d-7ce919446ba0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6b1d1a75-7151-4f45-87d0-5d954753af27}, !- Handle
  Service hot water setpoint manager 2,   !- Name
  Temperature,                            !- Control Variable
  {4ef975b9-ce6d-4752-a9bd-e8747757b0e5}, !- Schedule Name
  {6a617658-7e74-4882-adf4-1ec6b782a30a}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {49248591-58d9-43d9-ac36-660653163130}, !- Handle
  Service Water Loop Pump 2,              !- Name
  {53f69e31-09c4-434d-bd09-589ee92ec209}, !- Inlet Node Name
  {a81e40d2-acab-4eba-accd-e619803dbf0c}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {ae7e0202-676d-48b5-a509-33ee7a3b35f9}, !- Handle
  Node 169,                               !- Name
  {a81e40d2-acab-4eba-accd-e619803dbf0c}, !- Inlet Port
  {480e4098-e1cc-4993-839d-8be607bd6f1f}; !- Outlet Port

OS:Connection,
  {53f69e31-09c4-434d-bd09-589ee92ec209}, !- Handle
  {a6c198a1-cb52-49c9-ab9f-8889f7e60527}, !- Name
  {d8c6a421-50ec-4cef-9c56-3503c8511a53}, !- Source Object
  3,                                      !- Outlet Port
  {49248591-58d9-43d9-ac36-660653163130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a81e40d2-acab-4eba-accd-e619803dbf0c}, !- Handle
  {87e46d10-9116-425b-ac36-caa258a6774d}, !- Name
  {49248591-58d9-43d9-ac36-660653163130}, !- Source Object
  3,                                      !- Outlet Port
  {ae7e0202-676d-48b5-a509-33ee7a3b35f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {480e4098-e1cc-4993-839d-8be607bd6f1f}, !- Handle
  {1cfb4630-1a51-49ba-a6b5-800fc3619d20}, !- Name
  {ae7e0202-676d-48b5-a509-33ee7a3b35f9}, !- Source Object
  3,                                      !- Outlet Port
  {953b6fa0-e390-42cb-9b85-b2e41780d8cd}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {e0a1d4db-d2ab-4f75-a0a9-e24fcd54fb81}, !- Handle
  Temperature Schedule Type Limits 5,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {50f6fe9a-5146-468c-aa04-7bbb2c5fc1cf}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 2 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {4ef975b9-ce6d-4752-a9bd-e8747757b0e5}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  172.999852722663,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  172.999852722663,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  {1df4b001-a217-485f-8c84-9ad41f3d9385}, !- Ambient Temperature Schedule Name
  {e0608e69-dadb-41c9-9ba1-eaafe31881bb}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.20802284703933,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.20802284703933,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {f734a7c3-c5da-491a-a230-67670e5f71a9}, !- Use Side Inlet Node Name
  {3a267fe0-7704-4696-96ed-431d53769745}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {1df4b001-a217-485f-8c84-9ad41f3d9385}, !- Handle
  Schedule Ruleset 5,                     !- Name
  {88dabf7e-4453-429a-82e7-3e12726dadb0}, !- Schedule Type Limits Name
  {e16bd9c1-ec09-4608-b7a8-f51021361232}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e16bd9c1-ec09-4608-b7a8-f51021361232}, !- Handle
  Schedule Day 69,                        !- Name
  {88dabf7e-4453-429a-82e7-3e12726dadb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {e569de2d-3e0a-4289-813c-e65e7120ac02}, !- Handle
  Schedule Ruleset 6,                     !- Name
  {88dabf7e-4453-429a-82e7-3e12726dadb0}, !- Schedule Type Limits Name
  {2e795886-620c-480d-a32c-ce24294d306a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e795886-620c-480d-a32c-ce24294d306a}, !- Handle
  Schedule Day 70,                        !- Name
  {88dabf7e-4453-429a-82e7-3e12726dadb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {8008297a-a7fb-4af5-8080-d1d1e315a390}, !- Handle
  Node 170,                               !- Name
  {3a267fe0-7704-4696-96ed-431d53769745}, !- Inlet Port
  {426e6c4e-4908-426e-9818-255266090fa5}; !- Outlet Port

OS:Connection,
  {f734a7c3-c5da-491a-a230-67670e5f71a9}, !- Handle
  {aa8a81b0-506b-43a0-88f3-729be7d51063}, !- Name
  {13a621a7-7a5b-4bc9-81a2-ef5fe5b803dd}, !- Source Object
  3,                                      !- Outlet Port
  {50f6fe9a-5146-468c-aa04-7bbb2c5fc1cf}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {3a267fe0-7704-4696-96ed-431d53769745}, !- Handle
  {6201ff92-0d4f-4057-9fba-591f8cdbc850}, !- Name
  {50f6fe9a-5146-468c-aa04-7bbb2c5fc1cf}, !- Source Object
  32,                                     !- Outlet Port
  {8008297a-a7fb-4af5-8080-d1d1e315a390}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {426e6c4e-4908-426e-9818-255266090fa5}, !- Handle
  {d555aafa-26f2-4e23-ad06-f427140cb830}, !- Name
  {8008297a-a7fb-4af5-8080-d1d1e315a390}, !- Source Object
  3,                                      !- Outlet Port
  {1905ad0d-5fcb-432c-b2f1-9311de3461e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d0a05cf5-983c-4591-a37b-2d822f9e7dec}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {dffd86f1-6e09-44c0-9cf2-944293dedbb1}, !- Inlet Node Name
  {10c1f773-0941-40b3-b6c1-e5d5bbad92ef}; !- Outlet Node Name

OS:Node,
  {81592733-5d95-47d1-a3b9-52473c93e740}, !- Handle
  Node 171,                               !- Name
  {24e22142-7e1a-4814-8c29-68ac860bf3f0}, !- Inlet Port
  {dffd86f1-6e09-44c0-9cf2-944293dedbb1}; !- Outlet Port

OS:Connection,
  {24e22142-7e1a-4814-8c29-68ac860bf3f0}, !- Handle
  {d07fdda0-1744-46ab-bb68-1ce4eb2fe03a}, !- Name
  {953b6fa0-e390-42cb-9b85-b2e41780d8cd}, !- Source Object
  4,                                      !- Outlet Port
  {81592733-5d95-47d1-a3b9-52473c93e740}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c4d202a-34a6-4cb4-8ffb-5f492da12cce}, !- Handle
  Node 172,                               !- Name
  {10c1f773-0941-40b3-b6c1-e5d5bbad92ef}, !- Inlet Port
  {c1240d94-e4fc-4ff6-8c56-56ad6c368cf2}; !- Outlet Port

OS:Connection,
  {dffd86f1-6e09-44c0-9cf2-944293dedbb1}, !- Handle
  {d2a23d03-178a-4da0-96d8-796a1fc07648}, !- Name
  {81592733-5d95-47d1-a3b9-52473c93e740}, !- Source Object
  3,                                      !- Outlet Port
  {d0a05cf5-983c-4591-a37b-2d822f9e7dec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10c1f773-0941-40b3-b6c1-e5d5bbad92ef}, !- Handle
  {97481579-50d0-45ee-b5e9-0589582c3861}, !- Name
  {d0a05cf5-983c-4591-a37b-2d822f9e7dec}, !- Source Object
  3,                                      !- Outlet Port
  {8c4d202a-34a6-4cb4-8ffb-5f492da12cce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1240d94-e4fc-4ff6-8c56-56ad6c368cf2}, !- Handle
  {650aa116-bf24-4026-91f4-8321b341e77e}, !- Name
  {8c4d202a-34a6-4cb4-8ffb-5f492da12cce}, !- Source Object
  3,                                      !- Outlet Port
  {1905ad0d-5fcb-432c-b2f1-9311de3461e9}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {442c3997-db10-4e1c-ba3e-be1f5568dc75}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {50386494-7a49-49b3-8d00-ebcf05cf01a1}, !- Inlet Node Name
  {7ef78432-5484-4595-9d6a-33920dfd49b1}; !- Outlet Node Name

OS:Node,
  {eb62ef11-83ab-4b41-beaf-13d77537a4a5}, !- Handle
  Node 173,                               !- Name
  {7ef78432-5484-4595-9d6a-33920dfd49b1}, !- Inlet Port
  {ee5932f8-ef3d-400d-a67e-db29e8b629fd}; !- Outlet Port

OS:Connection,
  {50386494-7a49-49b3-8d00-ebcf05cf01a1}, !- Handle
  {08f9a29e-3e57-4fac-9dc0-f31b088aedd8}, !- Name
  {2885a118-27bc-4eb1-8870-205df5e0e6d3}, !- Source Object
  3,                                      !- Outlet Port
  {442c3997-db10-4e1c-ba3e-be1f5568dc75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ef78432-5484-4595-9d6a-33920dfd49b1}, !- Handle
  {ad65daad-2e40-4b8b-b757-487b5bbe805f}, !- Name
  {442c3997-db10-4e1c-ba3e-be1f5568dc75}, !- Source Object
  3,                                      !- Outlet Port
  {eb62ef11-83ab-4b41-beaf-13d77537a4a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee5932f8-ef3d-400d-a67e-db29e8b629fd}, !- Handle
  {ef057e10-2c07-4272-9ee8-bfc66b9c6995}, !- Name
  {eb62ef11-83ab-4b41-beaf-13d77537a4a5}, !- Source Object
  3,                                      !- Outlet Port
  {8780dcb6-0d10-4838-9cc2-19f3f2193907}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {46f88f19-6930-488a-af68-56704c475c95}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {26c3804d-8cc2-4616-b321-9eb16d711037}, !- Inlet Node Name
  {2f5bb96d-ed5c-411f-82e0-0a99c9dd05ce}; !- Outlet Node Name

OS:Node,
  {c80276ff-1067-4b07-ad8e-e65dd1a71d8c}, !- Handle
  Node 174,                               !- Name
  {24c995e9-b95a-44f3-b14a-d55bced09b8f}, !- Inlet Port
  {26c3804d-8cc2-4616-b321-9eb16d711037}; !- Outlet Port

OS:Connection,
  {24c995e9-b95a-44f3-b14a-d55bced09b8f}, !- Handle
  {b058cb14-1192-4271-9b36-1f6a7e5b59ee}, !- Name
  {1905ad0d-5fcb-432c-b2f1-9311de3461e9}, !- Source Object
  2,                                      !- Outlet Port
  {c80276ff-1067-4b07-ad8e-e65dd1a71d8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26c3804d-8cc2-4616-b321-9eb16d711037}, !- Handle
  {3e66f473-5910-4a10-abba-03e36382aae2}, !- Name
  {c80276ff-1067-4b07-ad8e-e65dd1a71d8c}, !- Source Object
  3,                                      !- Outlet Port
  {46f88f19-6930-488a-af68-56704c475c95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f5bb96d-ed5c-411f-82e0-0a99c9dd05ce}, !- Handle
  {305a5a32-5e83-46e5-8912-36fb5affaf35}, !- Name
  {46f88f19-6930-488a-af68-56704c475c95}, !- Source Object
  3,                                      !- Outlet Port
  {6a617658-7e74-4882-adf4-1ec6b782a30a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fbfc2c0e-bf58-47a5-8734-68b4b90307c2}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {f02a6b0b-bbab-4e51-ba97-cf01468d6007}, !- Inlet Node Name
  {66396cab-bbd0-4434-9cd3-7c35cc76e6d5}; !- Outlet Node Name

OS:Node,
  {1ca58f02-d146-459d-a131-a168332550c4}, !- Handle
  Node 175,                               !- Name
  {66396cab-bbd0-4434-9cd3-7c35cc76e6d5}, !- Inlet Port
  {35ec12cf-a6d0-4694-9dae-128cd27431c4}; !- Outlet Port

OS:Connection,
  {f02a6b0b-bbab-4e51-ba97-cf01468d6007}, !- Handle
  {a3618276-4333-49b5-b5d7-9b3abb55c708}, !- Name
  {fe51892d-e97f-4842-8ee7-36644998158b}, !- Source Object
  3,                                      !- Outlet Port
  {fbfc2c0e-bf58-47a5-8734-68b4b90307c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66396cab-bbd0-4434-9cd3-7c35cc76e6d5}, !- Handle
  {d0c4cc87-21a6-4048-9ec6-acfc45f4847c}, !- Name
  {fbfc2c0e-bf58-47a5-8734-68b4b90307c2}, !- Source Object
  3,                                      !- Outlet Port
  {1ca58f02-d146-459d-a131-a168332550c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35ec12cf-a6d0-4694-9dae-128cd27431c4}, !- Handle
  {90e96f79-bc4b-40c4-833e-d5ec6a548119}, !- Name
  {1ca58f02-d146-459d-a131-a168332550c4}, !- Source Object
  3,                                      !- Outlet Port
  {dc210b7f-5afc-4d3d-aaa6-e1254a04644c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {00d1af2f-8eea-4811-b928-60f13d596402}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {13e6b771-6fd3-40c1-a123-db430780177f}, !- Inlet Node Name
  {687a2598-0601-425a-bd76-fb62c92594c8}; !- Outlet Node Name

OS:Node,
  {44264be6-e8a9-4410-9b5b-af7f9834eb82}, !- Handle
  Node 176,                               !- Name
  {17d4d981-68ee-4ca9-adfc-a1abc092984e}, !- Inlet Port
  {13e6b771-6fd3-40c1-a123-db430780177f}; !- Outlet Port

OS:Connection,
  {17d4d981-68ee-4ca9-adfc-a1abc092984e}, !- Handle
  {2f24b753-b8e0-4e8f-b0e0-663646259b16}, !- Name
  {8780dcb6-0d10-4838-9cc2-19f3f2193907}, !- Source Object
  2,                                      !- Outlet Port
  {44264be6-e8a9-4410-9b5b-af7f9834eb82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13e6b771-6fd3-40c1-a123-db430780177f}, !- Handle
  {fb51cd41-a892-4803-8d86-498760828f98}, !- Name
  {44264be6-e8a9-4410-9b5b-af7f9834eb82}, !- Source Object
  3,                                      !- Outlet Port
  {00d1af2f-8eea-4811-b928-60f13d596402}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {687a2598-0601-425a-bd76-fb62c92594c8}, !- Handle
  {46dddbab-5ade-4bce-902f-aef379dc4d4d}, !- Name
  {00d1af2f-8eea-4811-b928-60f13d596402}, !- Source Object
  3,                                      !- Outlet Port
  {05510df7-a1ba-45cc-a6c8-ef8c966e84c9}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {fded2d40-57d1-47c3-8d3f-810b99cda4c3}, !- Handle
  Water Use Connections 3,                !- Name
  {692411ae-77d8-4a4d-a2c1-31861373e376}, !- Inlet Node Name
  {f6a553a0-0f9c-46c1-ae16-59da24d5e8d6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d347e489-047f-4f0f-b0eb-0b23910e9cea}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {80bec31e-c402-4f6e-b72a-338e352137c0}, !- Handle
  Main Service Water Use Def 0.03gal/min 2, !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-06,                   !- Peak Flow Rate {m3/s}
  {2178e95b-8467-4257-9d0f-eb6ae45f618f}, !- Target Temperature Schedule Name
  {e0c2eceb-d733-43e5-9079-212620d47efc}, !- Sensible Fraction Schedule Name
  {438ed3a6-439c-4f25-a6ab-49143335d45e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e0c2eceb-d733-43e5-9079-212620d47efc}, !- Handle
  Fraction Sensible - 0.2 2,              !- Name
  ,                                       !- Schedule Type Limits Name
  {40abbc94-c473-4f8d-b69c-8197222ca817}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40abbc94-c473-4f8d-b69c-8197222ca817}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {438ed3a6-439c-4f25-a6ab-49143335d45e}, !- Handle
  Fraction Latent - 0.05 2,               !- Name
  ,                                       !- Schedule Type Limits Name
  {0aad53bf-38c5-42c6-811f-cb852301493f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0aad53bf-38c5-42c6-811f-cb852301493f}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2178e95b-8467-4257-9d0f-eb6ae45f618f}, !- Handle
  Mixed Water At Faucet Temp - 120F 2,    !- Name
  ,                                       !- Schedule Type Limits Name
  {14ee6af2-d714-4687-a3cc-2009718e0638}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14ee6af2-d714-4687-a3cc-2009718e0638}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {d347e489-047f-4f0f-b0eb-0b23910e9cea}, !- Handle
  Smstore1 Service Water Use 0.03gal/min, !- Name
  {80bec31e-c402-4f6e-b72a-338e352137c0}, !- Water Use Equipment Definition Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  {9b8b413f-3c98-4fcb-85f1-402c8ca73a06}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0dd8bcb6-81b6-4a88-bd9e-076b7d6276f1}, !- Handle
  Node 177,                               !- Name
  {e8566fa8-2d23-416b-acc8-e383dc052021}, !- Inlet Port
  {692411ae-77d8-4a4d-a2c1-31861373e376}; !- Outlet Port

OS:Connection,
  {e8566fa8-2d23-416b-acc8-e383dc052021}, !- Handle
  {a51e2ba4-6017-4486-b5c4-96f2870a09fd}, !- Name
  {dc210b7f-5afc-4d3d-aaa6-e1254a04644c}, !- Source Object
  4,                                      !- Outlet Port
  {0dd8bcb6-81b6-4a88-bd9e-076b7d6276f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ef1c987-e327-44ab-ab47-1f43dbf809d5}, !- Handle
  Node 178,                               !- Name
  {f6a553a0-0f9c-46c1-ae16-59da24d5e8d6}, !- Inlet Port
  {fcbb15e4-efe5-432b-ac3b-aa22a4a2ec08}; !- Outlet Port

OS:Connection,
  {692411ae-77d8-4a4d-a2c1-31861373e376}, !- Handle
  {846f36c3-2d99-42f7-82f5-7408829d4960}, !- Name
  {0dd8bcb6-81b6-4a88-bd9e-076b7d6276f1}, !- Source Object
  3,                                      !- Outlet Port
  {fded2d40-57d1-47c3-8d3f-810b99cda4c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6a553a0-0f9c-46c1-ae16-59da24d5e8d6}, !- Handle
  {19bd792a-8a95-4c9e-a8e9-5122904890a8}, !- Name
  {fded2d40-57d1-47c3-8d3f-810b99cda4c3}, !- Source Object
  3,                                      !- Outlet Port
  {6ef1c987-e327-44ab-ab47-1f43dbf809d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcbb15e4-efe5-432b-ac3b-aa22a4a2ec08}, !- Handle
  {3e523ef2-2b75-41ed-8e91-61fa349d1216}, !- Name
  {6ef1c987-e327-44ab-ab47-1f43dbf809d5}, !- Source Object
  3,                                      !- Outlet Port
  {8780dcb6-0d10-4838-9cc2-19f3f2193907}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {ce964c3c-664c-4b5c-8c4e-3fc7e30a26a6}, !- Handle
  SMstore2 ZN Service Water Loop,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {41647075-bf17-4165-93b8-d40373cdbae3}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {2fb56662-85f2-4aae-9891-5871d64fbd28}, !- Plant Side Inlet Node Name
  {2d842b4d-72ed-4714-9128-e6cc1bdd513e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {cf75e6c6-fa09-4e3b-acd8-de624913eba8}, !- Demand Side Inlet Node Name
  {d92a32da-6ab9-422c-84ab-46a8bc8b4732}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d68ef777-978f-4d9b-814b-05bb3b9d6f4f}, !- Demand Mixer Name
  {86e8e9d8-189f-4773-bced-bd1dff225cb4}, !- Demand Splitter Name
  {6dce0914-52a0-4729-b9fa-04f3c1ded6e2}, !- Supply Mixer Name
  {351e7f1c-5577-40c1-8481-c0e952e51a19}; !- Supply Splitter Name

OS:Sizing:Plant,
  {0e6bd6d0-d080-4af7-9e0c-8e3053d9f9bc}, !- Handle
  {ce964c3c-664c-4b5c-8c4e-3fc7e30a26a6}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {6991919e-288c-4a20-806c-1fb5b88a5a15}, !- Handle
  Node 179,                               !- Name
  {2fb56662-85f2-4aae-9891-5871d64fbd28}, !- Inlet Port
  {c20bd667-f410-47ae-85d8-cb19f2212a5a}; !- Outlet Port

OS:Node,
  {41647075-bf17-4165-93b8-d40373cdbae3}, !- Handle
  Node 180,                               !- Name
  {f7fa53db-6d43-43b9-ad16-38b6eeb193b0}, !- Inlet Port
  {2d842b4d-72ed-4714-9128-e6cc1bdd513e}; !- Outlet Port

OS:Node,
  {085cfdd5-7adb-4597-b0ef-cf1bec0c5c1c}, !- Handle
  Node 181,                               !- Name
  {5648ce9f-3085-40ca-a86e-79cd95d7bd57}, !- Inlet Port
  {cf08c27b-3c53-466d-a4b3-f2d467df6a7c}; !- Outlet Port

OS:Connector:Mixer,
  {6dce0914-52a0-4729-b9fa-04f3c1ded6e2}, !- Handle
  Connector Mixer 7,                      !- Name
  {b9cbc0d4-71f6-41ad-8fd2-f0d6e31f1a8c}, !- Outlet Branch Name
  {fdfdbffb-b158-458f-91a5-6d829803dff6}, !- Inlet Branch Name 1
  {88aa9c70-163c-4e0e-94f2-a0420ea90874}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {351e7f1c-5577-40c1-8481-c0e952e51a19}, !- Handle
  Connector Splitter 7,                   !- Name
  {44f9f39d-b3be-4e70-9a18-3e4af06cd869}, !- Inlet Branch Name
  {5648ce9f-3085-40ca-a86e-79cd95d7bd57}, !- Outlet Branch Name 1
  {8775112f-827c-46b2-aa92-98cb7a4b9c73}; !- Outlet Branch Name 2

OS:Connection,
  {2fb56662-85f2-4aae-9891-5871d64fbd28}, !- Handle
  {aefb0e06-165d-40c5-a8e9-e589f97d508b}, !- Name
  {ce964c3c-664c-4b5c-8c4e-3fc7e30a26a6}, !- Source Object
  14,                                     !- Outlet Port
  {6991919e-288c-4a20-806c-1fb5b88a5a15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5648ce9f-3085-40ca-a86e-79cd95d7bd57}, !- Handle
  {7ced7e19-4444-48ce-b02c-c973fcb9d5e7}, !- Name
  {351e7f1c-5577-40c1-8481-c0e952e51a19}, !- Source Object
  3,                                      !- Outlet Port
  {085cfdd5-7adb-4597-b0ef-cf1bec0c5c1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d842b4d-72ed-4714-9128-e6cc1bdd513e}, !- Handle
  {1204f837-8fcc-4554-98ca-e59aa8e076c1}, !- Name
  {41647075-bf17-4165-93b8-d40373cdbae3}, !- Source Object
  3,                                      !- Outlet Port
  {ce964c3c-664c-4b5c-8c4e-3fc7e30a26a6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {17fcb290-b4cc-4702-bdc4-1249b2e3e8ed}, !- Handle
  Node 182,                               !- Name
  {cf75e6c6-fa09-4e3b-acd8-de624913eba8}, !- Inlet Port
  {0d8d718a-b199-447e-bc21-bbd960b53dae}; !- Outlet Port

OS:Node,
  {cf46cafc-47ad-4dd3-8639-e05507c7d018}, !- Handle
  Node 183,                               !- Name
  {a5b26429-edf8-4f47-b37a-efbb8be25007}, !- Inlet Port
  {d92a32da-6ab9-422c-84ab-46a8bc8b4732}; !- Outlet Port

OS:Node,
  {0f92df5c-d4fd-41f9-9fcf-6511be208e1e}, !- Handle
  Node 184,                               !- Name
  {f244e0e7-7e80-4557-a45d-6cb6f0800ca6}, !- Inlet Port
  {321b07db-4617-483d-9982-d67da63bd654}; !- Outlet Port

OS:Connector:Mixer,
  {d68ef777-978f-4d9b-814b-05bb3b9d6f4f}, !- Handle
  Connector Mixer 8,                      !- Name
  {801d77bc-6eae-4fa0-b73a-4ef2c60934f7}, !- Outlet Branch Name
  {9bc205e5-fbfd-4cfb-95d5-82ffead51937}, !- Inlet Branch Name 1
  {9177c63a-7c5f-4313-8f19-2496b22e4acd}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {86e8e9d8-189f-4773-bced-bd1dff225cb4}, !- Handle
  Connector Splitter 8,                   !- Name
  {d52c2d40-abc2-4d4a-b474-325b9ae7777e}, !- Inlet Branch Name
  {f244e0e7-7e80-4557-a45d-6cb6f0800ca6}, !- Outlet Branch Name 1
  {1a361e9e-3d11-4c53-85a1-3257503716c7}; !- Outlet Branch Name 2

OS:Connection,
  {cf75e6c6-fa09-4e3b-acd8-de624913eba8}, !- Handle
  {44da647d-4f4a-4504-b4fe-9e89cf602d40}, !- Name
  {ce964c3c-664c-4b5c-8c4e-3fc7e30a26a6}, !- Source Object
  17,                                     !- Outlet Port
  {17fcb290-b4cc-4702-bdc4-1249b2e3e8ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f244e0e7-7e80-4557-a45d-6cb6f0800ca6}, !- Handle
  {ea253d76-a294-4aaa-b238-83751e04532d}, !- Name
  {86e8e9d8-189f-4773-bced-bd1dff225cb4}, !- Source Object
  3,                                      !- Outlet Port
  {0f92df5c-d4fd-41f9-9fcf-6511be208e1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d92a32da-6ab9-422c-84ab-46a8bc8b4732}, !- Handle
  {46ed9edd-ff42-4769-ade3-c4a45d7e7d8a}, !- Name
  {cf46cafc-47ad-4dd3-8639-e05507c7d018}, !- Source Object
  3,                                      !- Outlet Port
  {ce964c3c-664c-4b5c-8c4e-3fc7e30a26a6}, !- Target Object
  18;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {4a0e64d2-f4b8-424b-8c1a-db0c17c9e8d5}, !- Handle
  Temperature Schedule Type Limits 6,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {bf7f515f-b8b3-4902-9166-98e2d96ee0bf}, !- Handle
  Service Water Loop Temp - 140F 3,       !- Name
  {4a0e64d2-f4b8-424b-8c1a-db0c17c9e8d5}, !- Schedule Type Limits Name
  {847e460a-a6e6-4bfa-b5d1-5462da4b141e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {847e460a-a6e6-4bfa-b5d1-5462da4b141e}, !- Handle
  Service Water Loop Temp - 140F Default 3, !- Name
  {4a0e64d2-f4b8-424b-8c1a-db0c17c9e8d5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {63ac0491-191b-4f80-b9b0-528c5115efe9}, !- Handle
  Service hot water setpoint manager 3,   !- Name
  Temperature,                            !- Control Variable
  {bf7f515f-b8b3-4902-9166-98e2d96ee0bf}, !- Schedule Name
  {41647075-bf17-4165-93b8-d40373cdbae3}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {ec8eeca4-c969-40db-a053-daa12b9d244d}, !- Handle
  Service Water Loop Pump 3,              !- Name
  {c20bd667-f410-47ae-85d8-cb19f2212a5a}, !- Inlet Node Name
  {64ebba33-5ba7-4060-901d-c42866a8f5fe}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {11ec39ab-df65-49b4-afd0-52184a8eddcc}, !- Handle
  Node 185,                               !- Name
  {64ebba33-5ba7-4060-901d-c42866a8f5fe}, !- Inlet Port
  {44f9f39d-b3be-4e70-9a18-3e4af06cd869}; !- Outlet Port

OS:Connection,
  {c20bd667-f410-47ae-85d8-cb19f2212a5a}, !- Handle
  {1deb04e2-898f-474c-b03e-8bb2172f43f1}, !- Name
  {6991919e-288c-4a20-806c-1fb5b88a5a15}, !- Source Object
  3,                                      !- Outlet Port
  {ec8eeca4-c969-40db-a053-daa12b9d244d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64ebba33-5ba7-4060-901d-c42866a8f5fe}, !- Handle
  {4828b2cc-9205-479f-8b72-598ba03d7734}, !- Name
  {ec8eeca4-c969-40db-a053-daa12b9d244d}, !- Source Object
  3,                                      !- Outlet Port
  {11ec39ab-df65-49b4-afd0-52184a8eddcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44f9f39d-b3be-4e70-9a18-3e4af06cd869}, !- Handle
  {1c8c7f84-103d-4f2d-b579-7b5ce2b8094d}, !- Name
  {11ec39ab-df65-49b4-afd0-52184a8eddcc}, !- Source Object
  3,                                      !- Outlet Port
  {351e7f1c-5577-40c1-8481-c0e952e51a19}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {5f75cf91-b999-442e-8c1a-c7cfeab59207}, !- Handle
  Temperature Schedule Type Limits 7,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {aeaf5dfc-3b51-45ae-9dd2-ff42e6f3af17}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 3 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {bf7f515f-b8b3-4902-9166-98e2d96ee0bf}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  172.999852722663,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  172.999852722663,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  {9248c611-ddad-4de9-acd1-4840482c9fc6}, !- Ambient Temperature Schedule Name
  {5919b327-d63a-400d-a78e-9e995b392cdc}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.20802284703933,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.20802284703933,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {cf08c27b-3c53-466d-a4b3-f2d467df6a7c}, !- Use Side Inlet Node Name
  {c6e47605-d975-4b8b-8763-29a93f7560ac}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {9248c611-ddad-4de9-acd1-4840482c9fc6}, !- Handle
  Schedule Ruleset 7,                     !- Name
  {88dabf7e-4453-429a-82e7-3e12726dadb0}, !- Schedule Type Limits Name
  {c7185868-1625-4848-a462-19a14297661c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7185868-1625-4848-a462-19a14297661c}, !- Handle
  Schedule Day 74,                        !- Name
  {88dabf7e-4453-429a-82e7-3e12726dadb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {0e34008b-8864-4a91-b310-167336435ef4}, !- Handle
  Schedule Ruleset 8,                     !- Name
  {88dabf7e-4453-429a-82e7-3e12726dadb0}, !- Schedule Type Limits Name
  {9eb4acc6-a95e-4d07-83d6-77948bf7a22e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9eb4acc6-a95e-4d07-83d6-77948bf7a22e}, !- Handle
  Schedule Day 75,                        !- Name
  {88dabf7e-4453-429a-82e7-3e12726dadb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {5eff79b7-b566-4147-81e6-015125dfecd3}, !- Handle
  Node 186,                               !- Name
  {c6e47605-d975-4b8b-8763-29a93f7560ac}, !- Inlet Port
  {fdfdbffb-b158-458f-91a5-6d829803dff6}; !- Outlet Port

OS:Connection,
  {cf08c27b-3c53-466d-a4b3-f2d467df6a7c}, !- Handle
  {b55277ac-f576-404d-b6b3-167938ad2e41}, !- Name
  {085cfdd5-7adb-4597-b0ef-cf1bec0c5c1c}, !- Source Object
  3,                                      !- Outlet Port
  {aeaf5dfc-3b51-45ae-9dd2-ff42e6f3af17}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c6e47605-d975-4b8b-8763-29a93f7560ac}, !- Handle
  {4ef1033c-f168-4982-91c3-f95cc73fb99b}, !- Name
  {aeaf5dfc-3b51-45ae-9dd2-ff42e6f3af17}, !- Source Object
  32,                                     !- Outlet Port
  {5eff79b7-b566-4147-81e6-015125dfecd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdfdbffb-b158-458f-91a5-6d829803dff6}, !- Handle
  {4ad0fc8e-5eca-4712-b059-e0ae58ce2b9e}, !- Name
  {5eff79b7-b566-4147-81e6-015125dfecd3}, !- Source Object
  3,                                      !- Outlet Port
  {6dce0914-52a0-4729-b9fa-04f3c1ded6e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {845a973a-da7c-49be-be93-d7d3f09b1366}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {caf4dfc6-ce58-430c-9347-047333fc299a}, !- Inlet Node Name
  {5df5eb38-5fd8-44f7-a1fd-a0502de3813e}; !- Outlet Node Name

OS:Node,
  {79cc825e-7e57-4456-8823-8269857410ca}, !- Handle
  Node 187,                               !- Name
  {8775112f-827c-46b2-aa92-98cb7a4b9c73}, !- Inlet Port
  {caf4dfc6-ce58-430c-9347-047333fc299a}; !- Outlet Port

OS:Connection,
  {8775112f-827c-46b2-aa92-98cb7a4b9c73}, !- Handle
  {66eb3dd5-263f-4e13-affb-21698f12e941}, !- Name
  {351e7f1c-5577-40c1-8481-c0e952e51a19}, !- Source Object
  4,                                      !- Outlet Port
  {79cc825e-7e57-4456-8823-8269857410ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53459322-0af7-43d1-a8e1-2c0b79fb8ba1}, !- Handle
  Node 188,                               !- Name
  {5df5eb38-5fd8-44f7-a1fd-a0502de3813e}, !- Inlet Port
  {88aa9c70-163c-4e0e-94f2-a0420ea90874}; !- Outlet Port

OS:Connection,
  {caf4dfc6-ce58-430c-9347-047333fc299a}, !- Handle
  {76c71f13-6194-4909-992c-cffe3cbd7c46}, !- Name
  {79cc825e-7e57-4456-8823-8269857410ca}, !- Source Object
  3,                                      !- Outlet Port
  {845a973a-da7c-49be-be93-d7d3f09b1366}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5df5eb38-5fd8-44f7-a1fd-a0502de3813e}, !- Handle
  {213c9a5d-93b8-4b07-b4b2-931273bba7b6}, !- Name
  {845a973a-da7c-49be-be93-d7d3f09b1366}, !- Source Object
  3,                                      !- Outlet Port
  {53459322-0af7-43d1-a8e1-2c0b79fb8ba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88aa9c70-163c-4e0e-94f2-a0420ea90874}, !- Handle
  {8b42816a-e2ff-4979-a6b6-4aa8e4310bd1}, !- Name
  {53459322-0af7-43d1-a8e1-2c0b79fb8ba1}, !- Source Object
  3,                                      !- Outlet Port
  {6dce0914-52a0-4729-b9fa-04f3c1ded6e2}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fa2bf530-4e3b-4a71-b6d6-c2f0c59b6edd}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {321b07db-4617-483d-9982-d67da63bd654}, !- Inlet Node Name
  {ae185da6-d9b8-4154-b5d1-5a6b6c0ee672}; !- Outlet Node Name

OS:Node,
  {fb097d6b-971d-4905-8fa6-c6ae03425ab1}, !- Handle
  Node 189,                               !- Name
  {ae185da6-d9b8-4154-b5d1-5a6b6c0ee672}, !- Inlet Port
  {9bc205e5-fbfd-4cfb-95d5-82ffead51937}; !- Outlet Port

OS:Connection,
  {321b07db-4617-483d-9982-d67da63bd654}, !- Handle
  {1a18cd1e-a9bf-48f9-8fb0-c1e11be71949}, !- Name
  {0f92df5c-d4fd-41f9-9fcf-6511be208e1e}, !- Source Object
  3,                                      !- Outlet Port
  {fa2bf530-4e3b-4a71-b6d6-c2f0c59b6edd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae185da6-d9b8-4154-b5d1-5a6b6c0ee672}, !- Handle
  {a21b1ed9-3474-4a8c-93f9-f6919c9846df}, !- Name
  {fa2bf530-4e3b-4a71-b6d6-c2f0c59b6edd}, !- Source Object
  3,                                      !- Outlet Port
  {fb097d6b-971d-4905-8fa6-c6ae03425ab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bc205e5-fbfd-4cfb-95d5-82ffead51937}, !- Handle
  {02403516-f0ce-4a77-b981-0af5642553ff}, !- Name
  {fb097d6b-971d-4905-8fa6-c6ae03425ab1}, !- Source Object
  3,                                      !- Outlet Port
  {d68ef777-978f-4d9b-814b-05bb3b9d6f4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b63a4884-59f4-4a84-a589-5985b6a9aa4d}, !- Handle
  Pipe Adiabatic 18,                      !- Name
  {02afdaad-dcd2-42e7-ac28-b8e2db5bc5b6}, !- Inlet Node Name
  {f7fa53db-6d43-43b9-ad16-38b6eeb193b0}; !- Outlet Node Name

OS:Node,
  {095ef8d5-a602-4984-8789-007086d982a9}, !- Handle
  Node 190,                               !- Name
  {b9cbc0d4-71f6-41ad-8fd2-f0d6e31f1a8c}, !- Inlet Port
  {02afdaad-dcd2-42e7-ac28-b8e2db5bc5b6}; !- Outlet Port

OS:Connection,
  {b9cbc0d4-71f6-41ad-8fd2-f0d6e31f1a8c}, !- Handle
  {fd2dc486-6b1b-4ba0-adab-2092a9d249ec}, !- Name
  {6dce0914-52a0-4729-b9fa-04f3c1ded6e2}, !- Source Object
  2,                                      !- Outlet Port
  {095ef8d5-a602-4984-8789-007086d982a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02afdaad-dcd2-42e7-ac28-b8e2db5bc5b6}, !- Handle
  {65e10aaf-c602-4338-b408-3bd87813a5c2}, !- Name
  {095ef8d5-a602-4984-8789-007086d982a9}, !- Source Object
  3,                                      !- Outlet Port
  {b63a4884-59f4-4a84-a589-5985b6a9aa4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7fa53db-6d43-43b9-ad16-38b6eeb193b0}, !- Handle
  {fb5baf11-4ee5-492a-bc61-298bc7f49554}, !- Name
  {b63a4884-59f4-4a84-a589-5985b6a9aa4d}, !- Source Object
  3,                                      !- Outlet Port
  {41647075-bf17-4165-93b8-d40373cdbae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {714eafa5-749e-4f63-a856-4c3e041fd808}, !- Handle
  Pipe Adiabatic 19,                      !- Name
  {0d8d718a-b199-447e-bc21-bbd960b53dae}, !- Inlet Node Name
  {34b7c2e6-0342-4db7-9485-e99f7ca6fff9}; !- Outlet Node Name

OS:Node,
  {3bee1cc6-78cc-4af4-9ab9-fd64ed22f428}, !- Handle
  Node 191,                               !- Name
  {34b7c2e6-0342-4db7-9485-e99f7ca6fff9}, !- Inlet Port
  {d52c2d40-abc2-4d4a-b474-325b9ae7777e}; !- Outlet Port

OS:Connection,
  {0d8d718a-b199-447e-bc21-bbd960b53dae}, !- Handle
  {2e4c0abe-3f80-4f6a-abd7-9ffc22d15fb4}, !- Name
  {17fcb290-b4cc-4702-bdc4-1249b2e3e8ed}, !- Source Object
  3,                                      !- Outlet Port
  {714eafa5-749e-4f63-a856-4c3e041fd808}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34b7c2e6-0342-4db7-9485-e99f7ca6fff9}, !- Handle
  {2327eabe-7699-454e-bb1a-7ec749e1ce47}, !- Name
  {714eafa5-749e-4f63-a856-4c3e041fd808}, !- Source Object
  3,                                      !- Outlet Port
  {3bee1cc6-78cc-4af4-9ab9-fd64ed22f428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d52c2d40-abc2-4d4a-b474-325b9ae7777e}, !- Handle
  {58f4ddce-1536-42a8-bac4-3d35e31896bb}, !- Name
  {3bee1cc6-78cc-4af4-9ab9-fd64ed22f428}, !- Source Object
  3,                                      !- Outlet Port
  {86e8e9d8-189f-4773-bced-bd1dff225cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c3422204-b724-4753-8662-5d84e56f5a59}, !- Handle
  Pipe Adiabatic 20,                      !- Name
  {0d13042f-11e6-4ad2-83b8-802a50552e07}, !- Inlet Node Name
  {a5b26429-edf8-4f47-b37a-efbb8be25007}; !- Outlet Node Name

OS:Node,
  {3b4850c2-b9e5-46ea-9bd3-d5fdb9501abb}, !- Handle
  Node 192,                               !- Name
  {801d77bc-6eae-4fa0-b73a-4ef2c60934f7}, !- Inlet Port
  {0d13042f-11e6-4ad2-83b8-802a50552e07}; !- Outlet Port

OS:Connection,
  {801d77bc-6eae-4fa0-b73a-4ef2c60934f7}, !- Handle
  {5116d977-761e-4c2d-a1ac-4056136fe713}, !- Name
  {d68ef777-978f-4d9b-814b-05bb3b9d6f4f}, !- Source Object
  2,                                      !- Outlet Port
  {3b4850c2-b9e5-46ea-9bd3-d5fdb9501abb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d13042f-11e6-4ad2-83b8-802a50552e07}, !- Handle
  {b0f2acf6-5c38-44e7-9d3a-e95f573d7042}, !- Name
  {3b4850c2-b9e5-46ea-9bd3-d5fdb9501abb}, !- Source Object
  3,                                      !- Outlet Port
  {c3422204-b724-4753-8662-5d84e56f5a59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5b26429-edf8-4f47-b37a-efbb8be25007}, !- Handle
  {1d5cfde8-89d9-4b93-a8d0-2301d3fe95d0}, !- Name
  {c3422204-b724-4753-8662-5d84e56f5a59}, !- Source Object
  3,                                      !- Outlet Port
  {cf46cafc-47ad-4dd3-8639-e05507c7d018}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {01d1c539-421f-4357-b822-23cfb8a2ba8d}, !- Handle
  Water Use Connections 4,                !- Name
  {91192fb8-16a2-4048-a8d5-0000d91e3a8b}, !- Inlet Node Name
  {198d8b23-ce81-45e5-8695-9c7e8977e625}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5446d2ef-cd93-480d-873a-d29c898329bf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2638d67e-141a-49f5-a49a-08d116e08a45}, !- Handle
  Main Service Water Use Def 0.03gal/min 3, !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-06,                   !- Peak Flow Rate {m3/s}
  {6ddb1003-ba5a-4caa-8a27-8b4ca47a8fa8}, !- Target Temperature Schedule Name
  {1a93ff01-e3b6-4283-a7cd-46c315d12876}, !- Sensible Fraction Schedule Name
  {3c623afc-335b-4070-b2ab-c9b39e73362c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1a93ff01-e3b6-4283-a7cd-46c315d12876}, !- Handle
  Fraction Sensible - 0.2 3,              !- Name
  ,                                       !- Schedule Type Limits Name
  {542564ba-e6af-48c5-a2f9-51bc91fec732}; !- Default Day Schedule Name

OS:Schedule:Day,
  {542564ba-e6af-48c5-a2f9-51bc91fec732}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c623afc-335b-4070-b2ab-c9b39e73362c}, !- Handle
  Fraction Latent - 0.05 3,               !- Name
  ,                                       !- Schedule Type Limits Name
  {a1e5059d-fb4d-42f8-a60f-b022baa1c190}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1e5059d-fb4d-42f8-a60f-b022baa1c190}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6ddb1003-ba5a-4caa-8a27-8b4ca47a8fa8}, !- Handle
  Mixed Water At Faucet Temp - 120F 3,    !- Name
  ,                                       !- Schedule Type Limits Name
  {7ff53994-1939-4b17-a9bc-47ae422361f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ff53994-1939-4b17-a9bc-47ae422361f4}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {5446d2ef-cd93-480d-873a-d29c898329bf}, !- Handle
  Smstore2 Service Water Use 0.03gal/min, !- Name
  {2638d67e-141a-49f5-a49a-08d116e08a45}, !- Water Use Equipment Definition Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  {aed4a898-0e5c-4165-b33a-0a5ce3c65882}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {aed4a898-0e5c-4165-b33a-0a5ce3c65882}, !- Handle
  RetailStripmall Type2_SWH_SCH,          !- Name
  {fb652aa5-2979-4fbb-b66f-c9fe511c5e95}, !- Schedule Type Limits Name
  {bd641d27-b28d-4a81-8f44-7679174163ec}, !- Default Day Schedule Name
  {14fb2acb-8a4c-4187-8fd9-f521df00d51c}, !- Summer Design Day Schedule Name
  {16bc311e-8278-4a87-9894-78b8e8319c30}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bd641d27-b28d-4a81-8f44-7679174163ec}, !- Handle
  RetailStripmall Type2_SWH_SCH Default,  !- Name
  {fb652aa5-2979-4fbb-b66f-c9fe511c5e95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.12,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.29,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.33,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.36,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.37,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {5d899e26-40e2-43a7-96f0-75b39942c97f}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14fb2acb-8a4c-4187-8fd9-f521df00d51c}, !- Handle
  RetailStripmall Type2_SWH_SCH Summer Design Day, !- Name
  {fb652aa5-2979-4fbb-b66f-c9fe511c5e95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.32,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.57,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Rule,
  {a15fd109-9a65-4ce6-b176-7bbf94230508}, !- Handle
  Schedule Rule 51,                       !- Name
  {aed4a898-0e5c-4165-b33a-0a5ce3c65882}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0b8108b8-ecb6-4168-9a79-7064ec4553b6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b8108b8-ecb6-4168-9a79-7064ec4553b6}, !- Handle
  RetailStripmall Type2_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {fb652aa5-2979-4fbb-b66f-c9fe511c5e95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.32,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.57,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Day,
  {37ec3986-1a6d-4b8e-851e-d23f3bbfc640}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16bc311e-8278-4a87-9894-78b8e8319c30}, !- Handle
  RetailStripmall Type2_SWH_SCH Winter Design Day, !- Name
  {fb652aa5-2979-4fbb-b66f-c9fe511c5e95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.24,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.42,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.34,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {b5241189-2775-4e08-b8c7-fe4917494b6b}, !- Handle
  Schedule Rule 52,                       !- Name
  {aed4a898-0e5c-4165-b33a-0a5ce3c65882}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {745ebc62-cf2b-4291-a925-b0d9ca949e4f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {745ebc62-cf2b-4291-a925-b0d9ca949e4f}, !- Handle
  RetailStripmall Type2_SWH_SCH WntrDsn|Sat Day, !- Name
  {fb652aa5-2979-4fbb-b66f-c9fe511c5e95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.24,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.42,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.34,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Node,
  {744d24c1-3f8c-4fe3-856f-fe3439a8a8d9}, !- Handle
  Node 193,                               !- Name
  {1a361e9e-3d11-4c53-85a1-3257503716c7}, !- Inlet Port
  {91192fb8-16a2-4048-a8d5-0000d91e3a8b}; !- Outlet Port

OS:Connection,
  {1a361e9e-3d11-4c53-85a1-3257503716c7}, !- Handle
  {a879be0d-42ce-4abc-8744-8248f616f216}, !- Name
  {86e8e9d8-189f-4773-bced-bd1dff225cb4}, !- Source Object
  4,                                      !- Outlet Port
  {744d24c1-3f8c-4fe3-856f-fe3439a8a8d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b420d629-395e-4161-9759-d9eb1dccbe20}, !- Handle
  Node 194,                               !- Name
  {198d8b23-ce81-45e5-8695-9c7e8977e625}, !- Inlet Port
  {9177c63a-7c5f-4313-8f19-2496b22e4acd}; !- Outlet Port

OS:Connection,
  {91192fb8-16a2-4048-a8d5-0000d91e3a8b}, !- Handle
  {5f6b4477-46cf-4108-bc15-5044d3003c59}, !- Name
  {744d24c1-3f8c-4fe3-856f-fe3439a8a8d9}, !- Source Object
  3,                                      !- Outlet Port
  {01d1c539-421f-4357-b822-23cfb8a2ba8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {198d8b23-ce81-45e5-8695-9c7e8977e625}, !- Handle
  {6da70ea7-95e7-44b7-bb24-f24cb5e0b01d}, !- Name
  {01d1c539-421f-4357-b822-23cfb8a2ba8d}, !- Source Object
  3,                                      !- Outlet Port
  {b420d629-395e-4161-9759-d9eb1dccbe20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9177c63a-7c5f-4313-8f19-2496b22e4acd}, !- Handle
  {b37e7ff0-957f-4d7f-a4a7-7e7d9f929fbb}, !- Name
  {b420d629-395e-4161-9759-d9eb1dccbe20}, !- Source Object
  3,                                      !- Outlet Port
  {d68ef777-978f-4d9b-814b-05bb3b9d6f4f}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {119e7f1a-1893-4461-822d-c11753362ded}, !- Handle
  SMstore3 ZN Service Water Loop,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c1eefd49-8799-4fc7-9ca6-b0ca2fb1f2e1}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {84f3970f-27e5-412c-99f5-3f67fcf89cb2}, !- Plant Side Inlet Node Name
  {bc112bbb-6f5a-4096-b943-d1d2130b1125}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1cedcf3e-366a-46ac-9627-71a02502c65c}, !- Demand Side Inlet Node Name
  {8a069afc-5d76-43c7-b7fa-6494be44374a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {406a7de5-916e-43d3-b14f-8dd7f4f6ac4e}, !- Demand Mixer Name
  {501f3ad0-ff8b-47f2-8a3e-3e3fa8da60e0}, !- Demand Splitter Name
  {41d44e36-acaf-4492-93f9-f80abd350a5d}, !- Supply Mixer Name
  {2d06e6d3-32c6-42cc-a9be-7a715875e4da}; !- Supply Splitter Name

OS:Sizing:Plant,
  {c669117f-66c7-4f9e-8f8c-8f89a24f044b}, !- Handle
  {119e7f1a-1893-4461-822d-c11753362ded}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {6120ba67-b131-4c81-8f9c-fda6162e82c2}, !- Handle
  Node 195,                               !- Name
  {84f3970f-27e5-412c-99f5-3f67fcf89cb2}, !- Inlet Port
  {458db118-7844-4718-8286-5828d987bd3b}; !- Outlet Port

OS:Node,
  {c1eefd49-8799-4fc7-9ca6-b0ca2fb1f2e1}, !- Handle
  Node 196,                               !- Name
  {bca067b7-83dc-4db1-8201-df3668be027f}, !- Inlet Port
  {bc112bbb-6f5a-4096-b943-d1d2130b1125}; !- Outlet Port

OS:Node,
  {ed88e66d-0a74-4a2c-b33e-be1f914a3c34}, !- Handle
  Node 197,                               !- Name
  {18e8d8de-a293-489d-a8d0-989b93af1edb}, !- Inlet Port
  {b3da31f4-518b-4425-bd80-e9d05f91e626}; !- Outlet Port

OS:Connector:Mixer,
  {41d44e36-acaf-4492-93f9-f80abd350a5d}, !- Handle
  Connector Mixer 9,                      !- Name
  {a37a20c2-62b7-4da9-a727-81a6a6e5f336}, !- Outlet Branch Name
  {4c5e9aef-3de7-45e6-be13-7a0ad5484eea}, !- Inlet Branch Name 1
  {d4e8dab9-6df7-4492-836c-a0ed74e75731}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2d06e6d3-32c6-42cc-a9be-7a715875e4da}, !- Handle
  Connector Splitter 9,                   !- Name
  {acec92a1-d61a-407a-932d-792231633f8b}, !- Inlet Branch Name
  {18e8d8de-a293-489d-a8d0-989b93af1edb}, !- Outlet Branch Name 1
  {83670868-c0fb-4b46-a38c-1d6e1b040962}; !- Outlet Branch Name 2

OS:Connection,
  {84f3970f-27e5-412c-99f5-3f67fcf89cb2}, !- Handle
  {df9f0026-aee9-4eee-9e0d-1ca9afe69e57}, !- Name
  {119e7f1a-1893-4461-822d-c11753362ded}, !- Source Object
  14,                                     !- Outlet Port
  {6120ba67-b131-4c81-8f9c-fda6162e82c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18e8d8de-a293-489d-a8d0-989b93af1edb}, !- Handle
  {562f0c4f-3ee1-40a2-a3c1-078a30f2ee6d}, !- Name
  {2d06e6d3-32c6-42cc-a9be-7a715875e4da}, !- Source Object
  3,                                      !- Outlet Port
  {ed88e66d-0a74-4a2c-b33e-be1f914a3c34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc112bbb-6f5a-4096-b943-d1d2130b1125}, !- Handle
  {6a5f2550-fa54-4751-8be7-3d9bc3baf452}, !- Name
  {c1eefd49-8799-4fc7-9ca6-b0ca2fb1f2e1}, !- Source Object
  3,                                      !- Outlet Port
  {119e7f1a-1893-4461-822d-c11753362ded}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9fee6bfe-4906-459d-b620-e04a6843c992}, !- Handle
  Node 198,                               !- Name
  {1cedcf3e-366a-46ac-9627-71a02502c65c}, !- Inlet Port
  {ae78b55e-2a48-451a-998a-41c90a5e68d4}; !- Outlet Port

OS:Node,
  {312a2df1-1ad4-40e1-bc17-f572160b089f}, !- Handle
  Node 199,                               !- Name
  {66e0e313-235c-4b4d-8fe8-ec646e0e0af5}, !- Inlet Port
  {8a069afc-5d76-43c7-b7fa-6494be44374a}; !- Outlet Port

OS:Node,
  {0d13f9a8-9b1f-4822-86c1-ea6072563eac}, !- Handle
  Node 200,                               !- Name
  {d2b3e44f-9efd-4012-b16f-0426c235fc43}, !- Inlet Port
  {7849d475-11ca-4ac6-be0d-01ded074b159}; !- Outlet Port

OS:Connector:Mixer,
  {406a7de5-916e-43d3-b14f-8dd7f4f6ac4e}, !- Handle
  Connector Mixer 10,                     !- Name
  {7097235d-f7f4-4056-88f8-392414b7e60a}, !- Outlet Branch Name
  {04e50a66-376b-464c-ad46-2bc731b933ad}, !- Inlet Branch Name 1
  {50ced7d2-930c-4cd1-b1af-247aafba5094}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {501f3ad0-ff8b-47f2-8a3e-3e3fa8da60e0}, !- Handle
  Connector Splitter 10,                  !- Name
  {ab39a91f-2d7c-4ddf-b797-94e9817a6a31}, !- Inlet Branch Name
  {d2b3e44f-9efd-4012-b16f-0426c235fc43}, !- Outlet Branch Name 1
  {a6682c7e-6055-4c0d-8e33-3745ad6c23e1}; !- Outlet Branch Name 2

OS:Connection,
  {1cedcf3e-366a-46ac-9627-71a02502c65c}, !- Handle
  {e64de23f-fa8a-43a9-8618-ca723ec4cbde}, !- Name
  {119e7f1a-1893-4461-822d-c11753362ded}, !- Source Object
  17,                                     !- Outlet Port
  {9fee6bfe-4906-459d-b620-e04a6843c992}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2b3e44f-9efd-4012-b16f-0426c235fc43}, !- Handle
  {2bd7193c-63c9-44b5-b16d-505016d56394}, !- Name
  {501f3ad0-ff8b-47f2-8a3e-3e3fa8da60e0}, !- Source Object
  3,                                      !- Outlet Port
  {0d13f9a8-9b1f-4822-86c1-ea6072563eac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a069afc-5d76-43c7-b7fa-6494be44374a}, !- Handle
  {4d69f7c0-180a-42b3-9fbf-a6a41461951b}, !- Name
  {312a2df1-1ad4-40e1-bc17-f572160b089f}, !- Source Object
  3,                                      !- Outlet Port
  {119e7f1a-1893-4461-822d-c11753362ded}, !- Target Object
  18;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {ef615dda-5db7-4526-8565-c40e5074fe8d}, !- Handle
  Temperature Schedule Type Limits 8,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {100fcce5-6250-4783-b347-ef09dbbd87f9}, !- Handle
  Service Water Loop Temp - 140F 4,       !- Name
  {ef615dda-5db7-4526-8565-c40e5074fe8d}, !- Schedule Type Limits Name
  {9e83c35c-36c0-4589-855b-0ab9073a2741}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e83c35c-36c0-4589-855b-0ab9073a2741}, !- Handle
  Service Water Loop Temp - 140F Default 4, !- Name
  {ef615dda-5db7-4526-8565-c40e5074fe8d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b24df928-a0e1-4350-953d-3bc129b0bec3}, !- Handle
  Service hot water setpoint manager 4,   !- Name
  Temperature,                            !- Control Variable
  {100fcce5-6250-4783-b347-ef09dbbd87f9}, !- Schedule Name
  {c1eefd49-8799-4fc7-9ca6-b0ca2fb1f2e1}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {a3c6e5ba-432a-4380-a85a-c9f680093283}, !- Handle
  Service Water Loop Pump 4,              !- Name
  {458db118-7844-4718-8286-5828d987bd3b}, !- Inlet Node Name
  {530adb57-6dc6-40f1-8d28-9bdde48d9933}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {4953337a-5a13-4d8d-a22c-7aa050620b0c}, !- Handle
  Node 201,                               !- Name
  {530adb57-6dc6-40f1-8d28-9bdde48d9933}, !- Inlet Port
  {acec92a1-d61a-407a-932d-792231633f8b}; !- Outlet Port

OS:Connection,
  {458db118-7844-4718-8286-5828d987bd3b}, !- Handle
  {e84894ca-a826-4541-8993-958a6f74a48a}, !- Name
  {6120ba67-b131-4c81-8f9c-fda6162e82c2}, !- Source Object
  3,                                      !- Outlet Port
  {a3c6e5ba-432a-4380-a85a-c9f680093283}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {530adb57-6dc6-40f1-8d28-9bdde48d9933}, !- Handle
  {6a9d5991-2755-493a-98a3-5d969ad713da}, !- Name
  {a3c6e5ba-432a-4380-a85a-c9f680093283}, !- Source Object
  3,                                      !- Outlet Port
  {4953337a-5a13-4d8d-a22c-7aa050620b0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acec92a1-d61a-407a-932d-792231633f8b}, !- Handle
  {e6b7321b-d775-4baa-86e5-3da0897907ba}, !- Name
  {4953337a-5a13-4d8d-a22c-7aa050620b0c}, !- Source Object
  3,                                      !- Outlet Port
  {2d06e6d3-32c6-42cc-a9be-7a715875e4da}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {c58cbc10-6ee8-48f3-9aeb-1590ca34129f}, !- Handle
  Temperature Schedule Type Limits 9,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {2cf2089f-e3e5-4f5a-8b5e-4a9950ca1607}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 4 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {100fcce5-6250-4783-b347-ef09dbbd87f9}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  172.999852722663,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  172.999852722663,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  {bbb2cdf3-15be-4394-92fd-6659ab747e29}, !- Ambient Temperature Schedule Name
  {e8c084f8-1bb9-48a0-bfc1-28b82fd44b3e}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.20802284703933,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.20802284703933,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {b3da31f4-518b-4425-bd80-e9d05f91e626}, !- Use Side Inlet Node Name
  {8cb8711d-c0b4-4aed-98e5-bbcc9f964ee4}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {bbb2cdf3-15be-4394-92fd-6659ab747e29}, !- Handle
  Schedule Ruleset 9,                     !- Name
  {88dabf7e-4453-429a-82e7-3e12726dadb0}, !- Schedule Type Limits Name
  {ef602116-e8c3-4876-9e32-1571dbf4848b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef602116-e8c3-4876-9e32-1571dbf4848b}, !- Handle
  Schedule Day 81,                        !- Name
  {88dabf7e-4453-429a-82e7-3e12726dadb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {11f2b691-a1cb-4198-b19f-9c5d1e842982}, !- Handle
  Schedule Ruleset 10,                    !- Name
  {88dabf7e-4453-429a-82e7-3e12726dadb0}, !- Schedule Type Limits Name
  {927a2c08-c8e8-4af0-a55c-52da1baed168}; !- Default Day Schedule Name

OS:Schedule:Day,
  {927a2c08-c8e8-4af0-a55c-52da1baed168}, !- Handle
  Schedule Day 82,                        !- Name
  {88dabf7e-4453-429a-82e7-3e12726dadb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {28d05e7d-75c8-494a-84ac-b1804501fb65}, !- Handle
  Node 202,                               !- Name
  {8cb8711d-c0b4-4aed-98e5-bbcc9f964ee4}, !- Inlet Port
  {4c5e9aef-3de7-45e6-be13-7a0ad5484eea}; !- Outlet Port

OS:Connection,
  {b3da31f4-518b-4425-bd80-e9d05f91e626}, !- Handle
  {37276970-62e7-425e-a8fb-616a731c0f91}, !- Name
  {ed88e66d-0a74-4a2c-b33e-be1f914a3c34}, !- Source Object
  3,                                      !- Outlet Port
  {2cf2089f-e3e5-4f5a-8b5e-4a9950ca1607}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {8cb8711d-c0b4-4aed-98e5-bbcc9f964ee4}, !- Handle
  {ed975a7a-7d9e-425c-90b2-56ff22d5f255}, !- Name
  {2cf2089f-e3e5-4f5a-8b5e-4a9950ca1607}, !- Source Object
  32,                                     !- Outlet Port
  {28d05e7d-75c8-494a-84ac-b1804501fb65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c5e9aef-3de7-45e6-be13-7a0ad5484eea}, !- Handle
  {d99d1bda-ae0b-486e-9e60-258b55e6a40c}, !- Name
  {28d05e7d-75c8-494a-84ac-b1804501fb65}, !- Source Object
  3,                                      !- Outlet Port
  {41d44e36-acaf-4492-93f9-f80abd350a5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2a39c34c-a7d1-4c75-b900-a3bd2e4c4d8d}, !- Handle
  Pipe Adiabatic 21,                      !- Name
  {8c7245ff-57af-4e14-850d-934f429ba25f}, !- Inlet Node Name
  {f7e9498c-9995-42b4-a948-aee7511246b6}; !- Outlet Node Name

OS:Node,
  {c06ebdcc-718d-412d-9743-026b48b8ab23}, !- Handle
  Node 203,                               !- Name
  {83670868-c0fb-4b46-a38c-1d6e1b040962}, !- Inlet Port
  {8c7245ff-57af-4e14-850d-934f429ba25f}; !- Outlet Port

OS:Connection,
  {83670868-c0fb-4b46-a38c-1d6e1b040962}, !- Handle
  {c1e06185-0c99-4819-8b11-322790ee0a62}, !- Name
  {2d06e6d3-32c6-42cc-a9be-7a715875e4da}, !- Source Object
  4,                                      !- Outlet Port
  {c06ebdcc-718d-412d-9743-026b48b8ab23}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cfb89373-9d27-464f-9fcb-429f31945882}, !- Handle
  Node 204,                               !- Name
  {f7e9498c-9995-42b4-a948-aee7511246b6}, !- Inlet Port
  {d4e8dab9-6df7-4492-836c-a0ed74e75731}; !- Outlet Port

OS:Connection,
  {8c7245ff-57af-4e14-850d-934f429ba25f}, !- Handle
  {bddea31e-c37b-4daf-a972-a4400a781a40}, !- Name
  {c06ebdcc-718d-412d-9743-026b48b8ab23}, !- Source Object
  3,                                      !- Outlet Port
  {2a39c34c-a7d1-4c75-b900-a3bd2e4c4d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7e9498c-9995-42b4-a948-aee7511246b6}, !- Handle
  {e2d034b6-0cab-4703-a984-be120ae814ca}, !- Name
  {2a39c34c-a7d1-4c75-b900-a3bd2e4c4d8d}, !- Source Object
  3,                                      !- Outlet Port
  {cfb89373-9d27-464f-9fcb-429f31945882}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4e8dab9-6df7-4492-836c-a0ed74e75731}, !- Handle
  {04960d68-3235-448d-829b-97bbb7a40c7f}, !- Name
  {cfb89373-9d27-464f-9fcb-429f31945882}, !- Source Object
  3,                                      !- Outlet Port
  {41d44e36-acaf-4492-93f9-f80abd350a5d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {896b6ef4-4eeb-45b3-ba52-385442e194b0}, !- Handle
  Pipe Adiabatic 22,                      !- Name
  {7849d475-11ca-4ac6-be0d-01ded074b159}, !- Inlet Node Name
  {b77875a5-e900-4510-afbc-1a40092c5d71}; !- Outlet Node Name

OS:Node,
  {d5b736db-5d32-4fc5-9d7f-f382faac9b7f}, !- Handle
  Node 205,                               !- Name
  {b77875a5-e900-4510-afbc-1a40092c5d71}, !- Inlet Port
  {04e50a66-376b-464c-ad46-2bc731b933ad}; !- Outlet Port

OS:Connection,
  {7849d475-11ca-4ac6-be0d-01ded074b159}, !- Handle
  {f8c3fd60-92be-4369-8826-dd6cd34cef08}, !- Name
  {0d13f9a8-9b1f-4822-86c1-ea6072563eac}, !- Source Object
  3,                                      !- Outlet Port
  {896b6ef4-4eeb-45b3-ba52-385442e194b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b77875a5-e900-4510-afbc-1a40092c5d71}, !- Handle
  {6489ae61-c80c-4b90-917f-98bb42b27fcb}, !- Name
  {896b6ef4-4eeb-45b3-ba52-385442e194b0}, !- Source Object
  3,                                      !- Outlet Port
  {d5b736db-5d32-4fc5-9d7f-f382faac9b7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04e50a66-376b-464c-ad46-2bc731b933ad}, !- Handle
  {a4eebeaa-3847-4b9c-acb9-ee47ab7caf72}, !- Name
  {d5b736db-5d32-4fc5-9d7f-f382faac9b7f}, !- Source Object
  3,                                      !- Outlet Port
  {406a7de5-916e-43d3-b14f-8dd7f4f6ac4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1a732745-6906-425b-9892-ffbb162e1cbe}, !- Handle
  Pipe Adiabatic 23,                      !- Name
  {0549c45e-59ad-44a5-9249-4f82f4c2200a}, !- Inlet Node Name
  {bca067b7-83dc-4db1-8201-df3668be027f}; !- Outlet Node Name

OS:Node,
  {61870119-29f7-4483-93c1-3033f2c78fa4}, !- Handle
  Node 206,                               !- Name
  {a37a20c2-62b7-4da9-a727-81a6a6e5f336}, !- Inlet Port
  {0549c45e-59ad-44a5-9249-4f82f4c2200a}; !- Outlet Port

OS:Connection,
  {a37a20c2-62b7-4da9-a727-81a6a6e5f336}, !- Handle
  {3b5f0298-83fd-46d4-af5b-f5f8692d64a4}, !- Name
  {41d44e36-acaf-4492-93f9-f80abd350a5d}, !- Source Object
  2,                                      !- Outlet Port
  {61870119-29f7-4483-93c1-3033f2c78fa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0549c45e-59ad-44a5-9249-4f82f4c2200a}, !- Handle
  {abd516d6-7802-4c38-abe2-c15103ab2860}, !- Name
  {61870119-29f7-4483-93c1-3033f2c78fa4}, !- Source Object
  3,                                      !- Outlet Port
  {1a732745-6906-425b-9892-ffbb162e1cbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bca067b7-83dc-4db1-8201-df3668be027f}, !- Handle
  {7775acb5-1f8c-4dc5-8096-936699c1f351}, !- Name
  {1a732745-6906-425b-9892-ffbb162e1cbe}, !- Source Object
  3,                                      !- Outlet Port
  {c1eefd49-8799-4fc7-9ca6-b0ca2fb1f2e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4b783259-763c-426c-ba3d-8d32c1fb4764}, !- Handle
  Pipe Adiabatic 24,                      !- Name
  {ae78b55e-2a48-451a-998a-41c90a5e68d4}, !- Inlet Node Name
  {5c818bed-b4fb-4ae1-8fe8-bacbc8999ad1}; !- Outlet Node Name

OS:Node,
  {4e057e8f-bc20-4f85-978f-100021b26e15}, !- Handle
  Node 207,                               !- Name
  {5c818bed-b4fb-4ae1-8fe8-bacbc8999ad1}, !- Inlet Port
  {ab39a91f-2d7c-4ddf-b797-94e9817a6a31}; !- Outlet Port

OS:Connection,
  {ae78b55e-2a48-451a-998a-41c90a5e68d4}, !- Handle
  {de7bc9f7-4513-4189-9a93-936c9c9c0a6f}, !- Name
  {9fee6bfe-4906-459d-b620-e04a6843c992}, !- Source Object
  3,                                      !- Outlet Port
  {4b783259-763c-426c-ba3d-8d32c1fb4764}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c818bed-b4fb-4ae1-8fe8-bacbc8999ad1}, !- Handle
  {560b8c88-bd77-46f8-96b7-6c11f4a82d57}, !- Name
  {4b783259-763c-426c-ba3d-8d32c1fb4764}, !- Source Object
  3,                                      !- Outlet Port
  {4e057e8f-bc20-4f85-978f-100021b26e15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab39a91f-2d7c-4ddf-b797-94e9817a6a31}, !- Handle
  {5daafc7f-1aca-489c-beda-a4f9d859f881}, !- Name
  {4e057e8f-bc20-4f85-978f-100021b26e15}, !- Source Object
  3,                                      !- Outlet Port
  {501f3ad0-ff8b-47f2-8a3e-3e3fa8da60e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {82ddaa0d-4d64-4cd8-82af-a14892a66cb5}, !- Handle
  Pipe Adiabatic 25,                      !- Name
  {02a5780b-c9cd-43f6-806f-d174585d48ed}, !- Inlet Node Name
  {66e0e313-235c-4b4d-8fe8-ec646e0e0af5}; !- Outlet Node Name

OS:Node,
  {5ac56a2f-ceb5-4219-be06-615bf153b14c}, !- Handle
  Node 208,                               !- Name
  {7097235d-f7f4-4056-88f8-392414b7e60a}, !- Inlet Port
  {02a5780b-c9cd-43f6-806f-d174585d48ed}; !- Outlet Port

OS:Connection,
  {7097235d-f7f4-4056-88f8-392414b7e60a}, !- Handle
  {efb4ef58-95b7-44ff-8f98-4d1d2d863e01}, !- Name
  {406a7de5-916e-43d3-b14f-8dd7f4f6ac4e}, !- Source Object
  2,                                      !- Outlet Port
  {5ac56a2f-ceb5-4219-be06-615bf153b14c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02a5780b-c9cd-43f6-806f-d174585d48ed}, !- Handle
  {54fb1d47-22d9-4d4e-b821-ed7b3fe7c393}, !- Name
  {5ac56a2f-ceb5-4219-be06-615bf153b14c}, !- Source Object
  3,                                      !- Outlet Port
  {82ddaa0d-4d64-4cd8-82af-a14892a66cb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66e0e313-235c-4b4d-8fe8-ec646e0e0af5}, !- Handle
  {0af71797-213a-40a9-a0c9-1281f7b9a094}, !- Name
  {82ddaa0d-4d64-4cd8-82af-a14892a66cb5}, !- Source Object
  3,                                      !- Outlet Port
  {312a2df1-1ad4-40e1-bc17-f572160b089f}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e203e015-81da-44d1-9dc0-f9cf56a3801c}, !- Handle
  Water Use Connections 5,                !- Name
  {91a91128-c383-477d-b289-e3d5596c5683}, !- Inlet Node Name
  {b7ec5ba8-fc51-4283-8558-714cbc0c10d4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b483129d-0111-43ab-aaf9-b49609bf5e9b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5251679d-f75f-4c6c-b60d-db1554783a5e}, !- Handle
  Main Service Water Use Def 0.03gal/min 4, !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-06,                   !- Peak Flow Rate {m3/s}
  {94f7fc3d-aa4c-436f-9062-168f3cc3af15}, !- Target Temperature Schedule Name
  {48ea4dfe-a5c0-4aaf-bebb-5af1fadbbf3e}, !- Sensible Fraction Schedule Name
  {1b9e004c-6fdb-4789-8ac7-5c2739f530e6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {48ea4dfe-a5c0-4aaf-bebb-5af1fadbbf3e}, !- Handle
  Fraction Sensible - 0.2 4,              !- Name
  ,                                       !- Schedule Type Limits Name
  {4b634947-c267-4a9e-986c-dc5d8229ea00}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b634947-c267-4a9e-986c-dc5d8229ea00}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b9e004c-6fdb-4789-8ac7-5c2739f530e6}, !- Handle
  Fraction Latent - 0.05 4,               !- Name
  ,                                       !- Schedule Type Limits Name
  {98500969-f401-42c9-8177-99f9689d2198}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98500969-f401-42c9-8177-99f9689d2198}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {94f7fc3d-aa4c-436f-9062-168f3cc3af15}, !- Handle
  Mixed Water At Faucet Temp - 120F 4,    !- Name
  ,                                       !- Schedule Type Limits Name
  {26a18bbe-a5c5-44af-8f3e-a5f45bff0379}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26a18bbe-a5c5-44af-8f3e-a5f45bff0379}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {b483129d-0111-43ab-aaf9-b49609bf5e9b}, !- Handle
  Smstore3 Service Water Use 0.03gal/min, !- Name
  {5251679d-f75f-4c6c-b60d-db1554783a5e}, !- Water Use Equipment Definition Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  {aed4a898-0e5c-4165-b33a-0a5ce3c65882}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {282fb900-f530-457e-bb11-7735d31d208e}, !- Handle
  Node 209,                               !- Name
  {a6682c7e-6055-4c0d-8e33-3745ad6c23e1}, !- Inlet Port
  {91a91128-c383-477d-b289-e3d5596c5683}; !- Outlet Port

OS:Connection,
  {a6682c7e-6055-4c0d-8e33-3745ad6c23e1}, !- Handle
  {7fcf6d68-93c1-4e63-b142-255568a38693}, !- Name
  {501f3ad0-ff8b-47f2-8a3e-3e3fa8da60e0}, !- Source Object
  4,                                      !- Outlet Port
  {282fb900-f530-457e-bb11-7735d31d208e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aeb1e958-0de4-445a-8d6b-e51a9eb3b78c}, !- Handle
  Node 210,                               !- Name
  {b7ec5ba8-fc51-4283-8558-714cbc0c10d4}, !- Inlet Port
  {50ced7d2-930c-4cd1-b1af-247aafba5094}; !- Outlet Port

OS:Connection,
  {91a91128-c383-477d-b289-e3d5596c5683}, !- Handle
  {a343254a-7f74-4ac6-bd88-188ab81d657c}, !- Name
  {282fb900-f530-457e-bb11-7735d31d208e}, !- Source Object
  3,                                      !- Outlet Port
  {e203e015-81da-44d1-9dc0-f9cf56a3801c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7ec5ba8-fc51-4283-8558-714cbc0c10d4}, !- Handle
  {593a1399-8a63-45d2-b396-e6dc1cd7c555}, !- Name
  {e203e015-81da-44d1-9dc0-f9cf56a3801c}, !- Source Object
  3,                                      !- Outlet Port
  {aeb1e958-0de4-445a-8d6b-e51a9eb3b78c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50ced7d2-930c-4cd1-b1af-247aafba5094}, !- Handle
  {4f76e836-657e-4957-815c-14f4db3f2f11}, !- Name
  {aeb1e958-0de4-445a-8d6b-e51a9eb3b78c}, !- Source Object
  3,                                      !- Outlet Port
  {406a7de5-916e-43d3-b14f-8dd7f4f6ac4e}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {516b5fa2-2547-426f-ae6e-83b3720780e2}, !- Handle
  SMstore5 ZN Service Water Loop,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8264bb99-29fe-428f-8df0-00f620a9ae4c}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {fa866bda-68f3-4ddf-8130-66288895d57f}, !- Plant Side Inlet Node Name
  {67e73190-509f-4ea6-bfcc-faae1a9d6ab9}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c4647b5f-2a86-4c13-894c-e2b0f4d9fe36}, !- Demand Side Inlet Node Name
  {95dfe918-369c-433f-8f5c-2f92b634a54e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {54785368-d9e5-4249-a6b4-1fab0f4a3fb8}, !- Demand Mixer Name
  {02e0d022-1950-4d42-aa35-15484b021d2f}, !- Demand Splitter Name
  {0228fa4a-32dc-4f7a-92eb-cd0eb020f38a}, !- Supply Mixer Name
  {9e625fca-d63d-4e59-897f-37b8bede531e}; !- Supply Splitter Name

OS:Sizing:Plant,
  {9d389764-24d3-4d1d-92f2-ac75e949f9f9}, !- Handle
  {516b5fa2-2547-426f-ae6e-83b3720780e2}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {ba924879-2dd8-4c6d-ac3c-78f7dd33f1c5}, !- Handle
  Node 211,                               !- Name
  {fa866bda-68f3-4ddf-8130-66288895d57f}, !- Inlet Port
  {3681b219-8f10-48cc-bb8b-aede5d07222e}; !- Outlet Port

OS:Node,
  {8264bb99-29fe-428f-8df0-00f620a9ae4c}, !- Handle
  Node 212,                               !- Name
  {e3a41b53-c071-40aa-ab5e-0c1cf65e6a10}, !- Inlet Port
  {67e73190-509f-4ea6-bfcc-faae1a9d6ab9}; !- Outlet Port

OS:Node,
  {5dfd0dd3-3e9e-4eec-b238-e7b316c84e38}, !- Handle
  Node 213,                               !- Name
  {8ff5f640-1689-40b5-9278-a75b606fe8c5}, !- Inlet Port
  {9e7828f4-a115-4031-b8d0-f60a458fb262}; !- Outlet Port

OS:Connector:Mixer,
  {0228fa4a-32dc-4f7a-92eb-cd0eb020f38a}, !- Handle
  Connector Mixer 11,                     !- Name
  {267ed670-217c-43aa-8b98-451e5a12c7e6}, !- Outlet Branch Name
  {f08e0399-4449-44cc-b883-81cfa4812f78}, !- Inlet Branch Name 1
  {2409026e-7709-479b-8518-4c9db8959af5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9e625fca-d63d-4e59-897f-37b8bede531e}, !- Handle
  Connector Splitter 11,                  !- Name
  {8b40c626-d5eb-4ad3-a197-287b7ad606bb}, !- Inlet Branch Name
  {8ff5f640-1689-40b5-9278-a75b606fe8c5}, !- Outlet Branch Name 1
  {856d8987-58c9-4192-ac30-ac4a404c4f6e}; !- Outlet Branch Name 2

OS:Connection,
  {fa866bda-68f3-4ddf-8130-66288895d57f}, !- Handle
  {fc7e47fd-b666-49b4-bc24-67a36e111a2d}, !- Name
  {516b5fa2-2547-426f-ae6e-83b3720780e2}, !- Source Object
  14,                                     !- Outlet Port
  {ba924879-2dd8-4c6d-ac3c-78f7dd33f1c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ff5f640-1689-40b5-9278-a75b606fe8c5}, !- Handle
  {c91a3ebb-74a1-4a86-b673-13f33eb5da9e}, !- Name
  {9e625fca-d63d-4e59-897f-37b8bede531e}, !- Source Object
  3,                                      !- Outlet Port
  {5dfd0dd3-3e9e-4eec-b238-e7b316c84e38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67e73190-509f-4ea6-bfcc-faae1a9d6ab9}, !- Handle
  {d2a5e312-f9b8-49d1-9aad-79eec925dc39}, !- Name
  {8264bb99-29fe-428f-8df0-00f620a9ae4c}, !- Source Object
  3,                                      !- Outlet Port
  {516b5fa2-2547-426f-ae6e-83b3720780e2}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {87871948-07b0-4c0a-bdf8-e3337f514238}, !- Handle
  Node 214,                               !- Name
  {c4647b5f-2a86-4c13-894c-e2b0f4d9fe36}, !- Inlet Port
  {26c6ca46-1ff9-415c-8c5f-14b98606846a}; !- Outlet Port

OS:Node,
  {28c12eaa-0032-468a-a13b-d6d7dd037379}, !- Handle
  Node 215,                               !- Name
  {f4fb4f37-c740-498a-9f44-03959be16017}, !- Inlet Port
  {95dfe918-369c-433f-8f5c-2f92b634a54e}; !- Outlet Port

OS:Node,
  {abec6780-b7a5-4848-97f4-520fbffc70bb}, !- Handle
  Node 216,                               !- Name
  {69da2931-cd00-4851-87fd-77bc6c3b4189}, !- Inlet Port
  {1e51fc4b-e4ba-4ad8-97f4-2063b9e4530a}; !- Outlet Port

OS:Connector:Mixer,
  {54785368-d9e5-4249-a6b4-1fab0f4a3fb8}, !- Handle
  Connector Mixer 12,                     !- Name
  {ce67230b-4aa0-4d06-a764-92b8d1131c21}, !- Outlet Branch Name
  {598d83f5-1f0e-43b4-bc15-a5897aed3836}, !- Inlet Branch Name 1
  {63538d0b-7dce-45b4-a780-8eb2857d78b2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {02e0d022-1950-4d42-aa35-15484b021d2f}, !- Handle
  Connector Splitter 12,                  !- Name
  {67b71861-87a7-4755-a6c9-d3d6cf123f27}, !- Inlet Branch Name
  {69da2931-cd00-4851-87fd-77bc6c3b4189}, !- Outlet Branch Name 1
  {74c37d31-f2f4-4a92-bba9-628df41b2cde}; !- Outlet Branch Name 2

OS:Connection,
  {c4647b5f-2a86-4c13-894c-e2b0f4d9fe36}, !- Handle
  {69cc0d45-c8c5-49f8-8609-539c57e94128}, !- Name
  {516b5fa2-2547-426f-ae6e-83b3720780e2}, !- Source Object
  17,                                     !- Outlet Port
  {87871948-07b0-4c0a-bdf8-e3337f514238}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69da2931-cd00-4851-87fd-77bc6c3b4189}, !- Handle
  {265519ab-672c-49a8-8604-ff8db24b4da0}, !- Name
  {02e0d022-1950-4d42-aa35-15484b021d2f}, !- Source Object
  3,                                      !- Outlet Port
  {abec6780-b7a5-4848-97f4-520fbffc70bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95dfe918-369c-433f-8f5c-2f92b634a54e}, !- Handle
  {b414af48-8861-4a7e-89c9-84c47d4f442c}, !- Name
  {28c12eaa-0032-468a-a13b-d6d7dd037379}, !- Source Object
  3,                                      !- Outlet Port
  {516b5fa2-2547-426f-ae6e-83b3720780e2}, !- Target Object
  18;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {6b3aa529-926d-4e39-a39b-6d5c51be39d7}, !- Handle
  Temperature Schedule Type Limits 10,    !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {9fd12a75-8fba-472c-861e-c3cc085ad9ec}, !- Handle
  Service Water Loop Temp - 140F 5,       !- Name
  {6b3aa529-926d-4e39-a39b-6d5c51be39d7}, !- Schedule Type Limits Name
  {481d5d0d-00a7-4eb0-b17d-166185a5289f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {481d5d0d-00a7-4eb0-b17d-166185a5289f}, !- Handle
  Service Water Loop Temp - 140F Default 5, !- Name
  {6b3aa529-926d-4e39-a39b-6d5c51be39d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f6362fc6-8c0c-454d-8ceb-fd68bf3d2923}, !- Handle
  Service hot water setpoint manager 5,   !- Name
  Temperature,                            !- Control Variable
  {9fd12a75-8fba-472c-861e-c3cc085ad9ec}, !- Schedule Name
  {8264bb99-29fe-428f-8df0-00f620a9ae4c}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {13849e58-4285-4d3d-9712-65b4dd756085}, !- Handle
  Service Water Loop Pump 5,              !- Name
  {3681b219-8f10-48cc-bb8b-aede5d07222e}, !- Inlet Node Name
  {6827091f-b42d-43ae-b868-d0f20f9316c2}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {d5d62b0f-d29c-4d49-8e02-a838d4e06a75}, !- Handle
  Node 217,                               !- Name
  {6827091f-b42d-43ae-b868-d0f20f9316c2}, !- Inlet Port
  {8b40c626-d5eb-4ad3-a197-287b7ad606bb}; !- Outlet Port

OS:Connection,
  {3681b219-8f10-48cc-bb8b-aede5d07222e}, !- Handle
  {bb0338a9-4140-4ebf-87db-b760589fe810}, !- Name
  {ba924879-2dd8-4c6d-ac3c-78f7dd33f1c5}, !- Source Object
  3,                                      !- Outlet Port
  {13849e58-4285-4d3d-9712-65b4dd756085}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6827091f-b42d-43ae-b868-d0f20f9316c2}, !- Handle
  {abaeb9a8-7f18-4ec0-bcfa-c7f18d0556f2}, !- Name
  {13849e58-4285-4d3d-9712-65b4dd756085}, !- Source Object
  3,                                      !- Outlet Port
  {d5d62b0f-d29c-4d49-8e02-a838d4e06a75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b40c626-d5eb-4ad3-a197-287b7ad606bb}, !- Handle
  {9475baf0-3846-44bc-b967-536244a4f832}, !- Name
  {d5d62b0f-d29c-4d49-8e02-a838d4e06a75}, !- Source Object
  3,                                      !- Outlet Port
  {9e625fca-d63d-4e59-897f-37b8bede531e}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {7aa46edb-8e6d-40ce-bd88-6b9c7ed313c4}, !- Handle
  Temperature Schedule Type Limits 11,    !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {1b8e657b-be54-47a1-acbf-fea0d9dcf745}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 5 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {9fd12a75-8fba-472c-861e-c3cc085ad9ec}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  172.999852722663,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  172.999852722663,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  {8ed56ad8-0fed-4415-9f28-1c06e51a297d}, !- Ambient Temperature Schedule Name
  {71660fe2-9757-4a83-8493-caad944a1a04}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.20802284703933,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.20802284703933,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {9e7828f4-a115-4031-b8d0-f60a458fb262}, !- Use Side Inlet Node Name
  {94499092-3405-4fc3-be68-59d8aa342ab9}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {8ed56ad8-0fed-4415-9f28-1c06e51a297d}, !- Handle
  Schedule Ruleset 11,                    !- Name
  {88dabf7e-4453-429a-82e7-3e12726dadb0}, !- Schedule Type Limits Name
  {fb99f677-53f6-49ad-b958-d11e30b00e3f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb99f677-53f6-49ad-b958-d11e30b00e3f}, !- Handle
  Schedule Day 86,                        !- Name
  {88dabf7e-4453-429a-82e7-3e12726dadb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {e2ee66d5-63e9-4ecd-9ba9-cc3fdcebedc0}, !- Handle
  Schedule Ruleset 12,                    !- Name
  {88dabf7e-4453-429a-82e7-3e12726dadb0}, !- Schedule Type Limits Name
  {80dcad05-2b68-4160-a1c0-f5c3053557ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80dcad05-2b68-4160-a1c0-f5c3053557ee}, !- Handle
  Schedule Day 87,                        !- Name
  {88dabf7e-4453-429a-82e7-3e12726dadb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {bdc77cd8-21ce-4f42-bc11-df1ade5dbe87}, !- Handle
  Node 218,                               !- Name
  {94499092-3405-4fc3-be68-59d8aa342ab9}, !- Inlet Port
  {f08e0399-4449-44cc-b883-81cfa4812f78}; !- Outlet Port

OS:Connection,
  {9e7828f4-a115-4031-b8d0-f60a458fb262}, !- Handle
  {be0609b4-1270-4ee2-88b8-f338c5f23848}, !- Name
  {5dfd0dd3-3e9e-4eec-b238-e7b316c84e38}, !- Source Object
  3,                                      !- Outlet Port
  {1b8e657b-be54-47a1-acbf-fea0d9dcf745}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {94499092-3405-4fc3-be68-59d8aa342ab9}, !- Handle
  {588e79c7-c48c-4d0a-9a94-36955ba558c7}, !- Name
  {1b8e657b-be54-47a1-acbf-fea0d9dcf745}, !- Source Object
  32,                                     !- Outlet Port
  {bdc77cd8-21ce-4f42-bc11-df1ade5dbe87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f08e0399-4449-44cc-b883-81cfa4812f78}, !- Handle
  {6aac53cf-c0e2-4344-b65c-4027e1d159f7}, !- Name
  {bdc77cd8-21ce-4f42-bc11-df1ade5dbe87}, !- Source Object
  3,                                      !- Outlet Port
  {0228fa4a-32dc-4f7a-92eb-cd0eb020f38a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {09ad3e84-ed30-42aa-a29a-494cc623accd}, !- Handle
  Pipe Adiabatic 26,                      !- Name
  {0e473a89-45be-4edf-84fb-3582e08f7e90}, !- Inlet Node Name
  {4196228a-7385-47e1-b2e2-36ea93872609}; !- Outlet Node Name

OS:Node,
  {ff0c2fa3-70a3-4aca-a532-f5f80fa2b06c}, !- Handle
  Node 219,                               !- Name
  {856d8987-58c9-4192-ac30-ac4a404c4f6e}, !- Inlet Port
  {0e473a89-45be-4edf-84fb-3582e08f7e90}; !- Outlet Port

OS:Connection,
  {856d8987-58c9-4192-ac30-ac4a404c4f6e}, !- Handle
  {fa34aca8-37da-464f-8326-ead86a87d584}, !- Name
  {9e625fca-d63d-4e59-897f-37b8bede531e}, !- Source Object
  4,                                      !- Outlet Port
  {ff0c2fa3-70a3-4aca-a532-f5f80fa2b06c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6869a52d-0065-4924-aba9-2f2f156a47a9}, !- Handle
  Node 220,                               !- Name
  {4196228a-7385-47e1-b2e2-36ea93872609}, !- Inlet Port
  {2409026e-7709-479b-8518-4c9db8959af5}; !- Outlet Port

OS:Connection,
  {0e473a89-45be-4edf-84fb-3582e08f7e90}, !- Handle
  {cc471e59-4c1c-4023-9551-19062bf9997b}, !- Name
  {ff0c2fa3-70a3-4aca-a532-f5f80fa2b06c}, !- Source Object
  3,                                      !- Outlet Port
  {09ad3e84-ed30-42aa-a29a-494cc623accd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4196228a-7385-47e1-b2e2-36ea93872609}, !- Handle
  {0dff3603-72bd-4705-ba16-fce26f6a9363}, !- Name
  {09ad3e84-ed30-42aa-a29a-494cc623accd}, !- Source Object
  3,                                      !- Outlet Port
  {6869a52d-0065-4924-aba9-2f2f156a47a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2409026e-7709-479b-8518-4c9db8959af5}, !- Handle
  {07b7c13c-85b0-4a3d-85e3-4ec06962c239}, !- Name
  {6869a52d-0065-4924-aba9-2f2f156a47a9}, !- Source Object
  3,                                      !- Outlet Port
  {0228fa4a-32dc-4f7a-92eb-cd0eb020f38a}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {478151e9-e58e-4783-9fdc-3c9501cd5a0d}, !- Handle
  Pipe Adiabatic 27,                      !- Name
  {1e51fc4b-e4ba-4ad8-97f4-2063b9e4530a}, !- Inlet Node Name
  {ab7bd67e-6f4b-44c9-b7dd-e4ffa8bc17d4}; !- Outlet Node Name

OS:Node,
  {f5d58acc-0e9e-4614-a35d-fa79e32707c2}, !- Handle
  Node 221,                               !- Name
  {ab7bd67e-6f4b-44c9-b7dd-e4ffa8bc17d4}, !- Inlet Port
  {598d83f5-1f0e-43b4-bc15-a5897aed3836}; !- Outlet Port

OS:Connection,
  {1e51fc4b-e4ba-4ad8-97f4-2063b9e4530a}, !- Handle
  {d522b6f6-d5fb-4703-88eb-4d83f68d4dd6}, !- Name
  {abec6780-b7a5-4848-97f4-520fbffc70bb}, !- Source Object
  3,                                      !- Outlet Port
  {478151e9-e58e-4783-9fdc-3c9501cd5a0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab7bd67e-6f4b-44c9-b7dd-e4ffa8bc17d4}, !- Handle
  {fe9d0eb0-9664-42cf-8fa2-276a1fc2df13}, !- Name
  {478151e9-e58e-4783-9fdc-3c9501cd5a0d}, !- Source Object
  3,                                      !- Outlet Port
  {f5d58acc-0e9e-4614-a35d-fa79e32707c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {598d83f5-1f0e-43b4-bc15-a5897aed3836}, !- Handle
  {d1a27a0d-94c0-4d15-995e-176a4e492b12}, !- Name
  {f5d58acc-0e9e-4614-a35d-fa79e32707c2}, !- Source Object
  3,                                      !- Outlet Port
  {54785368-d9e5-4249-a6b4-1fab0f4a3fb8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {71b5e432-5d83-4809-9316-104eef38a7c4}, !- Handle
  Pipe Adiabatic 28,                      !- Name
  {91dc118f-6202-4dbe-95cf-5a525248f657}, !- Inlet Node Name
  {e3a41b53-c071-40aa-ab5e-0c1cf65e6a10}; !- Outlet Node Name

OS:Node,
  {1d5a44a0-5313-4517-a151-dfbda5c16c6d}, !- Handle
  Node 222,                               !- Name
  {267ed670-217c-43aa-8b98-451e5a12c7e6}, !- Inlet Port
  {91dc118f-6202-4dbe-95cf-5a525248f657}; !- Outlet Port

OS:Connection,
  {267ed670-217c-43aa-8b98-451e5a12c7e6}, !- Handle
  {0f0cd220-70b4-454a-83fa-2ca7ee744dbe}, !- Name
  {0228fa4a-32dc-4f7a-92eb-cd0eb020f38a}, !- Source Object
  2,                                      !- Outlet Port
  {1d5a44a0-5313-4517-a151-dfbda5c16c6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91dc118f-6202-4dbe-95cf-5a525248f657}, !- Handle
  {b656bc18-b6be-4385-9616-f3d1ce779ff1}, !- Name
  {1d5a44a0-5313-4517-a151-dfbda5c16c6d}, !- Source Object
  3,                                      !- Outlet Port
  {71b5e432-5d83-4809-9316-104eef38a7c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3a41b53-c071-40aa-ab5e-0c1cf65e6a10}, !- Handle
  {d36743a1-6013-46f7-addc-c800ca38a6fb}, !- Name
  {71b5e432-5d83-4809-9316-104eef38a7c4}, !- Source Object
  3,                                      !- Outlet Port
  {8264bb99-29fe-428f-8df0-00f620a9ae4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {64a11f1c-497e-44d0-a7d2-e908df474e4f}, !- Handle
  Pipe Adiabatic 29,                      !- Name
  {26c6ca46-1ff9-415c-8c5f-14b98606846a}, !- Inlet Node Name
  {86255e50-d3ba-4847-bbd2-f6c9cde06fef}; !- Outlet Node Name

OS:Node,
  {a112a888-be5d-426f-874a-9b901d9aa26c}, !- Handle
  Node 223,                               !- Name
  {86255e50-d3ba-4847-bbd2-f6c9cde06fef}, !- Inlet Port
  {67b71861-87a7-4755-a6c9-d3d6cf123f27}; !- Outlet Port

OS:Connection,
  {26c6ca46-1ff9-415c-8c5f-14b98606846a}, !- Handle
  {3bf94799-1416-4a61-a7a7-9bd446a2567c}, !- Name
  {87871948-07b0-4c0a-bdf8-e3337f514238}, !- Source Object
  3,                                      !- Outlet Port
  {64a11f1c-497e-44d0-a7d2-e908df474e4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86255e50-d3ba-4847-bbd2-f6c9cde06fef}, !- Handle
  {0b0d0980-54ba-4f44-a4d5-474bc84073a5}, !- Name
  {64a11f1c-497e-44d0-a7d2-e908df474e4f}, !- Source Object
  3,                                      !- Outlet Port
  {a112a888-be5d-426f-874a-9b901d9aa26c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67b71861-87a7-4755-a6c9-d3d6cf123f27}, !- Handle
  {f66a9780-a3b3-424c-ad74-98bc73c665e6}, !- Name
  {a112a888-be5d-426f-874a-9b901d9aa26c}, !- Source Object
  3,                                      !- Outlet Port
  {02e0d022-1950-4d42-aa35-15484b021d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {155f2971-84a7-41ff-ba89-9bf96425efc7}, !- Handle
  Pipe Adiabatic 30,                      !- Name
  {19657068-1c95-4dca-8f36-c53c079287bc}, !- Inlet Node Name
  {f4fb4f37-c740-498a-9f44-03959be16017}; !- Outlet Node Name

OS:Node,
  {8be090c0-21fb-4895-9403-200456549967}, !- Handle
  Node 224,                               !- Name
  {ce67230b-4aa0-4d06-a764-92b8d1131c21}, !- Inlet Port
  {19657068-1c95-4dca-8f36-c53c079287bc}; !- Outlet Port

OS:Connection,
  {ce67230b-4aa0-4d06-a764-92b8d1131c21}, !- Handle
  {d35b4457-462a-4b94-a849-848e533a2631}, !- Name
  {54785368-d9e5-4249-a6b4-1fab0f4a3fb8}, !- Source Object
  2,                                      !- Outlet Port
  {8be090c0-21fb-4895-9403-200456549967}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19657068-1c95-4dca-8f36-c53c079287bc}, !- Handle
  {4f4fbd66-2881-42aa-b060-0d352d137173}, !- Name
  {8be090c0-21fb-4895-9403-200456549967}, !- Source Object
  3,                                      !- Outlet Port
  {155f2971-84a7-41ff-ba89-9bf96425efc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4fb4f37-c740-498a-9f44-03959be16017}, !- Handle
  {58803840-4702-44f3-9f7f-558e84bdef3f}, !- Name
  {155f2971-84a7-41ff-ba89-9bf96425efc7}, !- Source Object
  3,                                      !- Outlet Port
  {28c12eaa-0032-468a-a13b-d6d7dd037379}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {23dd1abe-2a54-435e-b485-8cadbc8849b9}, !- Handle
  Water Use Connections 6,                !- Name
  {324a8214-c83b-4778-8099-3de157de9782}, !- Inlet Node Name
  {4e8c47b8-8942-4eba-8513-aaea9240926c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7a80c0f3-4d5b-4e81-86e6-faab63cc6606}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bc6b1f57-c372-4d46-9bda-60833b2cb349}, !- Handle
  Main Service Water Use Def 0.03gal/min 5, !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-06,                   !- Peak Flow Rate {m3/s}
  {fcf491fe-9294-4706-970e-d01425b28cf9}, !- Target Temperature Schedule Name
  {5371cf91-0b17-4f1a-8236-eccd1e7de571}, !- Sensible Fraction Schedule Name
  {2086282f-d3e4-4ea5-b933-dc98925c593f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5371cf91-0b17-4f1a-8236-eccd1e7de571}, !- Handle
  Fraction Sensible - 0.2 5,              !- Name
  ,                                       !- Schedule Type Limits Name
  {15cafaef-5a99-4305-bbdf-d3cb9d559f85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15cafaef-5a99-4305-bbdf-d3cb9d559f85}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2086282f-d3e4-4ea5-b933-dc98925c593f}, !- Handle
  Fraction Latent - 0.05 5,               !- Name
  ,                                       !- Schedule Type Limits Name
  {d61efa35-74ca-4688-a83d-f929d0d00606}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d61efa35-74ca-4688-a83d-f929d0d00606}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fcf491fe-9294-4706-970e-d01425b28cf9}, !- Handle
  Mixed Water At Faucet Temp - 120F 5,    !- Name
  ,                                       !- Schedule Type Limits Name
  {107d8bf6-0619-40a7-bcf7-bb47db9610a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {107d8bf6-0619-40a7-bcf7-bb47db9610a3}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {7a80c0f3-4d5b-4e81-86e6-faab63cc6606}, !- Handle
  Smstore5 Service Water Use 0.03gal/min, !- Name
  {bc6b1f57-c372-4d46-9bda-60833b2cb349}, !- Water Use Equipment Definition Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  {6fcc3ec2-8295-4144-9bca-f231e7b303ef}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ca1426e7-5270-48b9-8e41-a6551c9122bc}, !- Handle
  Node 225,                               !- Name
  {74c37d31-f2f4-4a92-bba9-628df41b2cde}, !- Inlet Port
  {324a8214-c83b-4778-8099-3de157de9782}; !- Outlet Port

OS:Connection,
  {74c37d31-f2f4-4a92-bba9-628df41b2cde}, !- Handle
  {a3ccf6b0-ce53-47b9-9dbc-334e41fbe34c}, !- Name
  {02e0d022-1950-4d42-aa35-15484b021d2f}, !- Source Object
  4,                                      !- Outlet Port
  {ca1426e7-5270-48b9-8e41-a6551c9122bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2e58343-21b6-4fc9-acbf-a43a66049f2e}, !- Handle
  Node 226,                               !- Name
  {4e8c47b8-8942-4eba-8513-aaea9240926c}, !- Inlet Port
  {63538d0b-7dce-45b4-a780-8eb2857d78b2}; !- Outlet Port

OS:Connection,
  {324a8214-c83b-4778-8099-3de157de9782}, !- Handle
  {de271a0f-dd33-4f8a-bdc5-0109896d5180}, !- Name
  {ca1426e7-5270-48b9-8e41-a6551c9122bc}, !- Source Object
  3,                                      !- Outlet Port
  {23dd1abe-2a54-435e-b485-8cadbc8849b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e8c47b8-8942-4eba-8513-aaea9240926c}, !- Handle
  {e027031f-ed5a-4743-a770-483a089ccc96}, !- Name
  {23dd1abe-2a54-435e-b485-8cadbc8849b9}, !- Source Object
  3,                                      !- Outlet Port
  {f2e58343-21b6-4fc9-acbf-a43a66049f2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63538d0b-7dce-45b4-a780-8eb2857d78b2}, !- Handle
  {6b9f38d1-6705-4190-afda-9d5cbc5d3910}, !- Name
  {f2e58343-21b6-4fc9-acbf-a43a66049f2e}, !- Source Object
  3,                                      !- Outlet Port
  {54785368-d9e5-4249-a6b4-1fab0f4a3fb8}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {65c1a1ae-0809-4b9e-87b6-ab8c27bfefaf}, !- Handle
  SMstore6 ZN Service Water Loop,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6893f7a1-e48b-4b13-983b-54a36d0b5a45}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {bc1863fb-97be-4323-ac68-a64e2da31095}, !- Plant Side Inlet Node Name
  {49c87dad-99e9-49a7-9ebc-58c9210935fb}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {65b87910-8452-434c-9393-0a7f07d021d0}, !- Demand Side Inlet Node Name
  {439d3c81-7d35-4888-b02e-1995fb5c44a2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8b05e708-b8f5-4331-9cb0-f3741831ca50}, !- Demand Mixer Name
  {f086c236-8160-4adf-8273-d114154ebcbb}, !- Demand Splitter Name
  {fcc88cb2-ff3a-4f08-8a01-a83bc90bbf39}, !- Supply Mixer Name
  {ccb59209-8c97-421f-a5d6-f51d11636560}; !- Supply Splitter Name

OS:Sizing:Plant,
  {d8324990-4135-4e3c-988c-230ad72abc8d}, !- Handle
  {65c1a1ae-0809-4b9e-87b6-ab8c27bfefaf}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {9308cc75-3f9a-4e2b-8ee6-cbc5051f8566}, !- Handle
  Node 227,                               !- Name
  {bc1863fb-97be-4323-ac68-a64e2da31095}, !- Inlet Port
  {8a8c42cf-cce3-4b0e-96d3-9e872bde88c1}; !- Outlet Port

OS:Node,
  {6893f7a1-e48b-4b13-983b-54a36d0b5a45}, !- Handle
  Node 228,                               !- Name
  {22a18bd0-bf0a-47d2-93fd-14649e9ce630}, !- Inlet Port
  {49c87dad-99e9-49a7-9ebc-58c9210935fb}; !- Outlet Port

OS:Node,
  {e0214783-a766-4b1e-b3ad-c2db8f494e60}, !- Handle
  Node 229,                               !- Name
  {3cbc9fca-7d55-41ba-a683-05eda98b11f3}, !- Inlet Port
  {e739edc5-4702-45e2-9bbf-a99391399317}; !- Outlet Port

OS:Connector:Mixer,
  {fcc88cb2-ff3a-4f08-8a01-a83bc90bbf39}, !- Handle
  Connector Mixer 13,                     !- Name
  {2b3a80f1-ddcb-4fcd-8b5d-8b5a150360ca}, !- Outlet Branch Name
  {a0cfcb7b-828a-466b-914c-23c9360ed50a}, !- Inlet Branch Name 1
  {597193c6-4dd7-423f-b377-7eda78b0a6bf}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ccb59209-8c97-421f-a5d6-f51d11636560}, !- Handle
  Connector Splitter 13,                  !- Name
  {b32f831e-0e49-4fef-ad67-a117aec52fb6}, !- Inlet Branch Name
  {3cbc9fca-7d55-41ba-a683-05eda98b11f3}, !- Outlet Branch Name 1
  {3ee1b860-4f74-4040-b11e-e5664048d49d}; !- Outlet Branch Name 2

OS:Connection,
  {bc1863fb-97be-4323-ac68-a64e2da31095}, !- Handle
  {f2c3a6d8-affa-46bb-991b-6704fb6b4d0f}, !- Name
  {65c1a1ae-0809-4b9e-87b6-ab8c27bfefaf}, !- Source Object
  14,                                     !- Outlet Port
  {9308cc75-3f9a-4e2b-8ee6-cbc5051f8566}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cbc9fca-7d55-41ba-a683-05eda98b11f3}, !- Handle
  {1aef8494-64bf-414a-a52d-fcd8962a4edc}, !- Name
  {ccb59209-8c97-421f-a5d6-f51d11636560}, !- Source Object
  3,                                      !- Outlet Port
  {e0214783-a766-4b1e-b3ad-c2db8f494e60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49c87dad-99e9-49a7-9ebc-58c9210935fb}, !- Handle
  {327b6f53-4d96-4c31-9566-f5a8e0ef8632}, !- Name
  {6893f7a1-e48b-4b13-983b-54a36d0b5a45}, !- Source Object
  3,                                      !- Outlet Port
  {65c1a1ae-0809-4b9e-87b6-ab8c27bfefaf}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f62303b7-acb6-432a-9628-70807d30dc88}, !- Handle
  Node 230,                               !- Name
  {65b87910-8452-434c-9393-0a7f07d021d0}, !- Inlet Port
  {88b345e3-5f10-43cd-908c-05e72bcc9fe0}; !- Outlet Port

OS:Node,
  {a47d2e21-9b9b-4d88-8d4e-a8872d065875}, !- Handle
  Node 231,                               !- Name
  {f0c87ac7-9953-414d-b414-0d933c4a6871}, !- Inlet Port
  {439d3c81-7d35-4888-b02e-1995fb5c44a2}; !- Outlet Port

OS:Node,
  {f46dc2bf-c2cf-40bc-9709-b5d301c12640}, !- Handle
  Node 232,                               !- Name
  {9b408434-6d88-41c4-879e-4fe9b3eb6409}, !- Inlet Port
  {812128b2-e820-49ab-acdf-5d9fca4f15f9}; !- Outlet Port

OS:Connector:Mixer,
  {8b05e708-b8f5-4331-9cb0-f3741831ca50}, !- Handle
  Connector Mixer 14,                     !- Name
  {8ab1336b-7d76-482a-bfcc-8ac7d3f2e5d9}, !- Outlet Branch Name
  {ca7267b8-5f8c-42c0-84a5-7a46890cf85f}, !- Inlet Branch Name 1
  {1d65f32a-f525-4bb3-ac16-49eea9fd71de}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f086c236-8160-4adf-8273-d114154ebcbb}, !- Handle
  Connector Splitter 14,                  !- Name
  {86161ed0-39ac-48ea-83b8-2e03d948eec6}, !- Inlet Branch Name
  {9b408434-6d88-41c4-879e-4fe9b3eb6409}, !- Outlet Branch Name 1
  {df01a132-f27a-439a-a32c-849e640f1f91}; !- Outlet Branch Name 2

OS:Connection,
  {65b87910-8452-434c-9393-0a7f07d021d0}, !- Handle
  {cc549cab-83c4-44ce-a874-66d1be4d2afa}, !- Name
  {65c1a1ae-0809-4b9e-87b6-ab8c27bfefaf}, !- Source Object
  17,                                     !- Outlet Port
  {f62303b7-acb6-432a-9628-70807d30dc88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b408434-6d88-41c4-879e-4fe9b3eb6409}, !- Handle
  {d1398347-8ca3-424c-905f-739bd59ac4dc}, !- Name
  {f086c236-8160-4adf-8273-d114154ebcbb}, !- Source Object
  3,                                      !- Outlet Port
  {f46dc2bf-c2cf-40bc-9709-b5d301c12640}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {439d3c81-7d35-4888-b02e-1995fb5c44a2}, !- Handle
  {54dd34dc-e77e-47d4-8577-7fbf1d004983}, !- Name
  {a47d2e21-9b9b-4d88-8d4e-a8872d065875}, !- Source Object
  3,                                      !- Outlet Port
  {65c1a1ae-0809-4b9e-87b6-ab8c27bfefaf}, !- Target Object
  18;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {52c14efd-92de-427e-ab2d-7894b73fdd96}, !- Handle
  Temperature Schedule Type Limits 12,    !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {edb8d364-eb34-42dd-9219-2be9cf8ac422}, !- Handle
  Service Water Loop Temp - 140F 6,       !- Name
  {52c14efd-92de-427e-ab2d-7894b73fdd96}, !- Schedule Type Limits Name
  {1bc0ba6f-5695-4426-bf0d-3b95b0c268da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1bc0ba6f-5695-4426-bf0d-3b95b0c268da}, !- Handle
  Service Water Loop Temp - 140F Default 6, !- Name
  {52c14efd-92de-427e-ab2d-7894b73fdd96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ee2897a9-dc65-4342-898f-90a72c88cd01}, !- Handle
  Service hot water setpoint manager 6,   !- Name
  Temperature,                            !- Control Variable
  {edb8d364-eb34-42dd-9219-2be9cf8ac422}, !- Schedule Name
  {6893f7a1-e48b-4b13-983b-54a36d0b5a45}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {e8567f2d-5fe0-4c5c-814b-8539c1fa0aaf}, !- Handle
  Service Water Loop Pump 6,              !- Name
  {8a8c42cf-cce3-4b0e-96d3-9e872bde88c1}, !- Inlet Node Name
  {42ea5982-2c1a-4ec4-86c2-ed07ac0f6707}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {0d5b5cec-6675-46a0-a8b0-de8b954fecf2}, !- Handle
  Node 233,                               !- Name
  {42ea5982-2c1a-4ec4-86c2-ed07ac0f6707}, !- Inlet Port
  {b32f831e-0e49-4fef-ad67-a117aec52fb6}; !- Outlet Port

OS:Connection,
  {8a8c42cf-cce3-4b0e-96d3-9e872bde88c1}, !- Handle
  {53ec6d97-de00-41a1-9b6b-90dfbd9d5ab6}, !- Name
  {9308cc75-3f9a-4e2b-8ee6-cbc5051f8566}, !- Source Object
  3,                                      !- Outlet Port
  {e8567f2d-5fe0-4c5c-814b-8539c1fa0aaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42ea5982-2c1a-4ec4-86c2-ed07ac0f6707}, !- Handle
  {09f9085f-6f75-4f97-8f7e-4836a94de0a3}, !- Name
  {e8567f2d-5fe0-4c5c-814b-8539c1fa0aaf}, !- Source Object
  3,                                      !- Outlet Port
  {0d5b5cec-6675-46a0-a8b0-de8b954fecf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b32f831e-0e49-4fef-ad67-a117aec52fb6}, !- Handle
  {c49c7059-519f-4572-bb3b-9750fdddeee7}, !- Name
  {0d5b5cec-6675-46a0-a8b0-de8b954fecf2}, !- Source Object
  3,                                      !- Outlet Port
  {ccb59209-8c97-421f-a5d6-f51d11636560}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {11f2bdd3-d98a-412d-ac14-85aeffa17421}, !- Handle
  Temperature Schedule Type Limits 13,    !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {f44f4c75-39d1-4808-b36d-c151d3868aa1}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 6 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {edb8d364-eb34-42dd-9219-2be9cf8ac422}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  172.999852722663,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  172.999852722663,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  {6d0cb6b1-2209-4745-9d0c-bbe8b3196af3}, !- Ambient Temperature Schedule Name
  {ff488de4-aa1d-40e9-ab3e-483cb885d6f4}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.20802284703933,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.20802284703933,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e739edc5-4702-45e2-9bbf-a99391399317}, !- Use Side Inlet Node Name
  {120dd18c-3231-4a36-9c61-d0d224656fbe}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {6d0cb6b1-2209-4745-9d0c-bbe8b3196af3}, !- Handle
  Schedule Ruleset 13,                    !- Name
  {88dabf7e-4453-429a-82e7-3e12726dadb0}, !- Schedule Type Limits Name
  {354d9ed8-cb2c-496e-8629-df98bce99823}; !- Default Day Schedule Name

OS:Schedule:Day,
  {354d9ed8-cb2c-496e-8629-df98bce99823}, !- Handle
  Schedule Day 91,                        !- Name
  {88dabf7e-4453-429a-82e7-3e12726dadb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {7942d281-fa3f-40a7-bb5f-0644d8675db3}, !- Handle
  Schedule Ruleset 14,                    !- Name
  {88dabf7e-4453-429a-82e7-3e12726dadb0}, !- Schedule Type Limits Name
  {1107c95d-92cd-430c-90fc-51999655b726}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1107c95d-92cd-430c-90fc-51999655b726}, !- Handle
  Schedule Day 92,                        !- Name
  {88dabf7e-4453-429a-82e7-3e12726dadb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {cc04ef31-4d29-43f2-a408-8f9d33685554}, !- Handle
  Node 234,                               !- Name
  {120dd18c-3231-4a36-9c61-d0d224656fbe}, !- Inlet Port
  {a0cfcb7b-828a-466b-914c-23c9360ed50a}; !- Outlet Port

OS:Connection,
  {e739edc5-4702-45e2-9bbf-a99391399317}, !- Handle
  {fd3a3cb3-bd3a-4421-97f2-b9bc452d77c7}, !- Name
  {e0214783-a766-4b1e-b3ad-c2db8f494e60}, !- Source Object
  3,                                      !- Outlet Port
  {f44f4c75-39d1-4808-b36d-c151d3868aa1}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {120dd18c-3231-4a36-9c61-d0d224656fbe}, !- Handle
  {bbce2f55-657b-496b-867a-ad9c0b44124a}, !- Name
  {f44f4c75-39d1-4808-b36d-c151d3868aa1}, !- Source Object
  32,                                     !- Outlet Port
  {cc04ef31-4d29-43f2-a408-8f9d33685554}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0cfcb7b-828a-466b-914c-23c9360ed50a}, !- Handle
  {8d57d9d6-4e39-4194-8e65-f2c17ca49ef0}, !- Name
  {cc04ef31-4d29-43f2-a408-8f9d33685554}, !- Source Object
  3,                                      !- Outlet Port
  {fcc88cb2-ff3a-4f08-8a01-a83bc90bbf39}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {212fba88-e444-429c-ab95-82d80b949f3d}, !- Handle
  Pipe Adiabatic 31,                      !- Name
  {30533379-39c1-4cf1-a06f-05dd46f7371a}, !- Inlet Node Name
  {00e870f6-5b48-4b06-a16d-d1e2746df3d5}; !- Outlet Node Name

OS:Node,
  {c982b4cb-73ea-4094-9697-e992422b02d8}, !- Handle
  Node 235,                               !- Name
  {3ee1b860-4f74-4040-b11e-e5664048d49d}, !- Inlet Port
  {30533379-39c1-4cf1-a06f-05dd46f7371a}; !- Outlet Port

OS:Connection,
  {3ee1b860-4f74-4040-b11e-e5664048d49d}, !- Handle
  {cc12c459-1051-42cf-b220-e21a7abf27fb}, !- Name
  {ccb59209-8c97-421f-a5d6-f51d11636560}, !- Source Object
  4,                                      !- Outlet Port
  {c982b4cb-73ea-4094-9697-e992422b02d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {151c5e66-138f-4a1a-8841-768f7e758042}, !- Handle
  Node 236,                               !- Name
  {00e870f6-5b48-4b06-a16d-d1e2746df3d5}, !- Inlet Port
  {597193c6-4dd7-423f-b377-7eda78b0a6bf}; !- Outlet Port

OS:Connection,
  {30533379-39c1-4cf1-a06f-05dd46f7371a}, !- Handle
  {c0c059b3-8d87-4ca2-853b-77b8921600e9}, !- Name
  {c982b4cb-73ea-4094-9697-e992422b02d8}, !- Source Object
  3,                                      !- Outlet Port
  {212fba88-e444-429c-ab95-82d80b949f3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00e870f6-5b48-4b06-a16d-d1e2746df3d5}, !- Handle
  {28044c6e-156f-4abb-8577-317f7a0dbcd1}, !- Name
  {212fba88-e444-429c-ab95-82d80b949f3d}, !- Source Object
  3,                                      !- Outlet Port
  {151c5e66-138f-4a1a-8841-768f7e758042}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {597193c6-4dd7-423f-b377-7eda78b0a6bf}, !- Handle
  {c1b12b47-58cb-491c-9bc5-e44f4d2a7f7c}, !- Name
  {151c5e66-138f-4a1a-8841-768f7e758042}, !- Source Object
  3,                                      !- Outlet Port
  {fcc88cb2-ff3a-4f08-8a01-a83bc90bbf39}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {65cb7da3-68f8-4f68-9a96-b653e8ac2089}, !- Handle
  Pipe Adiabatic 32,                      !- Name
  {812128b2-e820-49ab-acdf-5d9fca4f15f9}, !- Inlet Node Name
  {b20a1215-c70b-4cfc-9e53-909e1a49d34b}; !- Outlet Node Name

OS:Node,
  {83886439-0a0f-4e0d-b440-c67b1d54b08d}, !- Handle
  Node 237,                               !- Name
  {b20a1215-c70b-4cfc-9e53-909e1a49d34b}, !- Inlet Port
  {ca7267b8-5f8c-42c0-84a5-7a46890cf85f}; !- Outlet Port

OS:Connection,
  {812128b2-e820-49ab-acdf-5d9fca4f15f9}, !- Handle
  {4f54adf6-9255-4e0b-9264-62761c66dd6c}, !- Name
  {f46dc2bf-c2cf-40bc-9709-b5d301c12640}, !- Source Object
  3,                                      !- Outlet Port
  {65cb7da3-68f8-4f68-9a96-b653e8ac2089}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b20a1215-c70b-4cfc-9e53-909e1a49d34b}, !- Handle
  {91d54904-94fa-4859-ab14-ec241f836f41}, !- Name
  {65cb7da3-68f8-4f68-9a96-b653e8ac2089}, !- Source Object
  3,                                      !- Outlet Port
  {83886439-0a0f-4e0d-b440-c67b1d54b08d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca7267b8-5f8c-42c0-84a5-7a46890cf85f}, !- Handle
  {80cc24d9-b774-44c7-9112-8ce744e6f2bc}, !- Name
  {83886439-0a0f-4e0d-b440-c67b1d54b08d}, !- Source Object
  3,                                      !- Outlet Port
  {8b05e708-b8f5-4331-9cb0-f3741831ca50}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7970ae29-1091-4619-a7c0-6b685cf762fd}, !- Handle
  Pipe Adiabatic 33,                      !- Name
  {fb735992-c547-490b-a238-83efe8630826}, !- Inlet Node Name
  {22a18bd0-bf0a-47d2-93fd-14649e9ce630}; !- Outlet Node Name

OS:Node,
  {6d9100dd-7ccd-4d72-be87-c3092213f010}, !- Handle
  Node 238,                               !- Name
  {2b3a80f1-ddcb-4fcd-8b5d-8b5a150360ca}, !- Inlet Port
  {fb735992-c547-490b-a238-83efe8630826}; !- Outlet Port

OS:Connection,
  {2b3a80f1-ddcb-4fcd-8b5d-8b5a150360ca}, !- Handle
  {6731c2b7-9bfc-4129-a753-3d5e724a16bf}, !- Name
  {fcc88cb2-ff3a-4f08-8a01-a83bc90bbf39}, !- Source Object
  2,                                      !- Outlet Port
  {6d9100dd-7ccd-4d72-be87-c3092213f010}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb735992-c547-490b-a238-83efe8630826}, !- Handle
  {d7ef08a8-816f-4174-97f3-43dd905acdc5}, !- Name
  {6d9100dd-7ccd-4d72-be87-c3092213f010}, !- Source Object
  3,                                      !- Outlet Port
  {7970ae29-1091-4619-a7c0-6b685cf762fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22a18bd0-bf0a-47d2-93fd-14649e9ce630}, !- Handle
  {b3df6a2f-2092-49f1-8ea7-32e1afdfe58c}, !- Name
  {7970ae29-1091-4619-a7c0-6b685cf762fd}, !- Source Object
  3,                                      !- Outlet Port
  {6893f7a1-e48b-4b13-983b-54a36d0b5a45}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2e49491f-30cb-455e-b34f-7d405460ddf5}, !- Handle
  Pipe Adiabatic 34,                      !- Name
  {88b345e3-5f10-43cd-908c-05e72bcc9fe0}, !- Inlet Node Name
  {1a90113c-fbb2-43e6-ae5f-d625dd27b541}; !- Outlet Node Name

OS:Node,
  {a1d8a01c-4cc6-42f8-96f2-e93aac67cceb}, !- Handle
  Node 239,                               !- Name
  {1a90113c-fbb2-43e6-ae5f-d625dd27b541}, !- Inlet Port
  {86161ed0-39ac-48ea-83b8-2e03d948eec6}; !- Outlet Port

OS:Connection,
  {88b345e3-5f10-43cd-908c-05e72bcc9fe0}, !- Handle
  {a2be4d09-230b-49ef-9305-e9670a160d25}, !- Name
  {f62303b7-acb6-432a-9628-70807d30dc88}, !- Source Object
  3,                                      !- Outlet Port
  {2e49491f-30cb-455e-b34f-7d405460ddf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a90113c-fbb2-43e6-ae5f-d625dd27b541}, !- Handle
  {1f0bc05b-656e-4af5-98d1-7e857ec1c1eb}, !- Name
  {2e49491f-30cb-455e-b34f-7d405460ddf5}, !- Source Object
  3,                                      !- Outlet Port
  {a1d8a01c-4cc6-42f8-96f2-e93aac67cceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86161ed0-39ac-48ea-83b8-2e03d948eec6}, !- Handle
  {8089f961-747e-43d3-aa8f-44b0462ffcc2}, !- Name
  {a1d8a01c-4cc6-42f8-96f2-e93aac67cceb}, !- Source Object
  3,                                      !- Outlet Port
  {f086c236-8160-4adf-8273-d114154ebcbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c69e69af-3195-4ffd-bdff-2b484b44f468}, !- Handle
  Pipe Adiabatic 35,                      !- Name
  {1113e06a-96e8-4c8a-ae6c-761bc116941e}, !- Inlet Node Name
  {f0c87ac7-9953-414d-b414-0d933c4a6871}; !- Outlet Node Name

OS:Node,
  {b203d27b-987b-434e-b473-6d8a291b52fd}, !- Handle
  Node 240,                               !- Name
  {8ab1336b-7d76-482a-bfcc-8ac7d3f2e5d9}, !- Inlet Port
  {1113e06a-96e8-4c8a-ae6c-761bc116941e}; !- Outlet Port

OS:Connection,
  {8ab1336b-7d76-482a-bfcc-8ac7d3f2e5d9}, !- Handle
  {7cdc49b7-d88b-4921-a8f0-8fffdee1a887}, !- Name
  {8b05e708-b8f5-4331-9cb0-f3741831ca50}, !- Source Object
  2,                                      !- Outlet Port
  {b203d27b-987b-434e-b473-6d8a291b52fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1113e06a-96e8-4c8a-ae6c-761bc116941e}, !- Handle
  {8997e9b6-dc38-4e5a-88d5-af791005ac8b}, !- Name
  {b203d27b-987b-434e-b473-6d8a291b52fd}, !- Source Object
  3,                                      !- Outlet Port
  {c69e69af-3195-4ffd-bdff-2b484b44f468}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0c87ac7-9953-414d-b414-0d933c4a6871}, !- Handle
  {85a07bcd-ba98-4593-bdd1-f9025d5b7679}, !- Name
  {c69e69af-3195-4ffd-bdff-2b484b44f468}, !- Source Object
  3,                                      !- Outlet Port
  {a47d2e21-9b9b-4d88-8d4e-a8872d065875}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {4655f385-6cb4-4810-8013-ddf310ce3fd3}, !- Handle
  Water Use Connections 7,                !- Name
  {0fb14dec-15ae-48e0-b849-fd1e224c2dd7}, !- Inlet Node Name
  {a67292c8-6d44-4aa1-9315-304632ded61a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6baa5cf7-7404-4b00-bf3d-2265f683fc5f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {009ace53-cc5c-4086-b35b-5e068e594b6d}, !- Handle
  Main Service Water Use Def 0.03gal/min 6, !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-06,                   !- Peak Flow Rate {m3/s}
  {7ca72c92-468b-4a80-b0e6-2bc71e547ce3}, !- Target Temperature Schedule Name
  {2f433d9b-dee8-4cd4-b313-f7de3667c949}, !- Sensible Fraction Schedule Name
  {456e32d7-d121-4624-a253-5cbc5a34f1f3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2f433d9b-dee8-4cd4-b313-f7de3667c949}, !- Handle
  Fraction Sensible - 0.2 6,              !- Name
  ,                                       !- Schedule Type Limits Name
  {5225647b-6bcc-4cae-b5a1-f0b61450e05d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5225647b-6bcc-4cae-b5a1-f0b61450e05d}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {456e32d7-d121-4624-a253-5cbc5a34f1f3}, !- Handle
  Fraction Latent - 0.05 6,               !- Name
  ,                                       !- Schedule Type Limits Name
  {b1db9e3b-07cb-491b-93c1-78b66e31732a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1db9e3b-07cb-491b-93c1-78b66e31732a}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7ca72c92-468b-4a80-b0e6-2bc71e547ce3}, !- Handle
  Mixed Water At Faucet Temp - 120F 6,    !- Name
  ,                                       !- Schedule Type Limits Name
  {276288b2-bac4-468d-9e1f-0a2cb020cbbc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {276288b2-bac4-468d-9e1f-0a2cb020cbbc}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {6baa5cf7-7404-4b00-bf3d-2265f683fc5f}, !- Handle
  Smstore6 Service Water Use 0.03gal/min, !- Name
  {009ace53-cc5c-4086-b35b-5e068e594b6d}, !- Water Use Equipment Definition Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  {6fcc3ec2-8295-4144-9bca-f231e7b303ef}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3501c1e5-fa1c-4544-a3d3-b6edbc6e139c}, !- Handle
  Node 241,                               !- Name
  {df01a132-f27a-439a-a32c-849e640f1f91}, !- Inlet Port
  {0fb14dec-15ae-48e0-b849-fd1e224c2dd7}; !- Outlet Port

OS:Connection,
  {df01a132-f27a-439a-a32c-849e640f1f91}, !- Handle
  {c22f1b3e-ef60-4923-b2ea-ea61bc138437}, !- Name
  {f086c236-8160-4adf-8273-d114154ebcbb}, !- Source Object
  4,                                      !- Outlet Port
  {3501c1e5-fa1c-4544-a3d3-b6edbc6e139c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e4e4e09-f308-4486-bf9c-75fb3e320deb}, !- Handle
  Node 242,                               !- Name
  {a67292c8-6d44-4aa1-9315-304632ded61a}, !- Inlet Port
  {1d65f32a-f525-4bb3-ac16-49eea9fd71de}; !- Outlet Port

OS:Connection,
  {0fb14dec-15ae-48e0-b849-fd1e224c2dd7}, !- Handle
  {d82e5bb1-a87c-4010-8825-8a0145e84022}, !- Name
  {3501c1e5-fa1c-4544-a3d3-b6edbc6e139c}, !- Source Object
  3,                                      !- Outlet Port
  {4655f385-6cb4-4810-8013-ddf310ce3fd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a67292c8-6d44-4aa1-9315-304632ded61a}, !- Handle
  {14bd9bb9-87b7-423f-b0c0-901a64ee11b8}, !- Name
  {4655f385-6cb4-4810-8013-ddf310ce3fd3}, !- Source Object
  3,                                      !- Outlet Port
  {8e4e4e09-f308-4486-bf9c-75fb3e320deb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d65f32a-f525-4bb3-ac16-49eea9fd71de}, !- Handle
  {732d408a-3fd9-4400-976a-8dcf83fc3545}, !- Name
  {8e4e4e09-f308-4486-bf9c-75fb3e320deb}, !- Source Object
  3,                                      !- Outlet Port
  {8b05e708-b8f5-4331-9cb0-f3741831ca50}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {89d772ba-85b2-4c88-ba11-60fc43a4c769}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  5112.44;                                !- Design Level {W}

OS:Schedule:Ruleset,
  {e25e4c87-72a9-4a4e-849d-d19e60385aac}, !- Handle
  RetailStripmall Exterior_lighting_schedule_b, !- Name
  {fb652aa5-2979-4fbb-b66f-c9fe511c5e95}, !- Schedule Type Limits Name
  {7911124b-e26c-4569-968b-64756e4d2974}, !- Default Day Schedule Name
  {c160ebbc-34e8-4080-b265-71cbef3daffd}, !- Summer Design Day Schedule Name
  {de6aff7b-7ec4-4a00-bb75-e49d8d34af4e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7911124b-e26c-4569-968b-64756e4d2974}, !- Handle
  RetailStripmall Exterior_lighting_schedule_b Default, !- Name
  {fb652aa5-2979-4fbb-b66f-c9fe511c5e95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {813c318e-173c-4f8e-aa97-d3f092af6d5d}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de6aff7b-7ec4-4a00-bb75-e49d8d34af4e}, !- Handle
  RetailStripmall Exterior_lighting_schedule_b Winter Design Day, !- Name
  {fb652aa5-2979-4fbb-b66f-c9fe511c5e95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {7f4c8e7d-4dbf-4a20-bf8e-c9ae7770d6eb}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c160ebbc-34e8-4080-b265-71cbef3daffd}, !- Handle
  RetailStripmall Exterior_lighting_schedule_b Summer Design Day, !- Name
  {fb652aa5-2979-4fbb-b66f-c9fe511c5e95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {8b1cc99e-a9bf-448f-8b61-75e6b9373a5a}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {89d772ba-85b2-4c88-ba11-60fc43a4c769}, !- Exterior Lights Definition Name
  {e25e4c87-72a9-4a4e-849d-d19e60385aac}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:Exterior:Lights:Definition,
  {b9253d44-fe93-4efe-a10c-d3d47792c3b5}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  334.69;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {82111b44-6018-4682-bc59-a615d5223ee9}, !- Handle
  RetailStripmall Exterior_lighting_schedule_a, !- Name
  {fb652aa5-2979-4fbb-b66f-c9fe511c5e95}, !- Schedule Type Limits Name
  {a5677ef4-9ddd-4cff-89d0-c61ab4c94f59}, !- Default Day Schedule Name
  {f9329d3b-81fb-47ce-9057-88ec7cdbdadf}, !- Summer Design Day Schedule Name
  {cfc7209c-9dd9-4b94-8334-f97627690222}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a5677ef4-9ddd-4cff-89d0-c61ab4c94f59}, !- Handle
  RetailStripmall Exterior_lighting_schedule_a Default, !- Name
  {fb652aa5-2979-4fbb-b66f-c9fe511c5e95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {d58151ce-b981-4718-af46-f00e1ab54af5}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cfc7209c-9dd9-4b94-8334-f97627690222}, !- Handle
  RetailStripmall Exterior_lighting_schedule_a Winter Design Day, !- Name
  {fb652aa5-2979-4fbb-b66f-c9fe511c5e95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {f71f7aea-e642-4fdb-96dc-a1b2240b6f17}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9329d3b-81fb-47ce-9057-88ec7cdbdadf}, !- Handle
  RetailStripmall Exterior_lighting_schedule_a Summer Design Day, !- Name
  {fb652aa5-2979-4fbb-b66f-c9fe511c5e95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {217ce984-d1bb-4a75-9139-359777570b38}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {b9253d44-fe93-4efe-a10c-d3d47792c3b5}, !- Exterior Lights Definition Name
  {82111b44-6018-4682-bc59-a615d5223ee9}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:WeatherFile,
  {a86b1684-9bb1-4ee1-8ea4-551e670f7e25}, !- Handle
  Miami Intl Ap,                          !- City
  FL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722020,                                 !- WMO Number
  25.82,                                  !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11,                                     !- Elevation {m}
  file:///home/osdev/openstudio-standards/openstudio-standards/data/weather/USA_FL_Miami.Intl.AP.722020_TMY3.epw, !- Url
  7D992F19;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {45816da5-e196-4bab-93de-45d07ed18e69}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  24.4916666666667,                       !- Annual Average Outdoor Air Temperature {C}
  8.7;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {8b8256b4-42b0-451d-9010-7a3bf666c891}, !- Handle
  Miami Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  25.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101193,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.528,                                  !- ASHRAE Taub {dimensionless}
  1.905;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {40c01b49-6cc6-4416-bbe5-0076b545d636}, !- Handle
  Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  8.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101193,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Site:GroundTemperature:BuildingSurface,
  {d0509643-28b4-4892-ae96-86a10311d4dd}, !- Handle
  21,                                     !- January Ground Temperature {C}
  20.99,                                  !- February Ground Temperature {C}
  21,                                     !- March Ground Temperature {C}
  21.05,                                  !- April Ground Temperature {C}
  21.08,                                  !- May Ground Temperature {C}
  23.29,                                  !- June Ground Temperature {C}
  23.61,                                  !- July Ground Temperature {C}
  23.67,                                  !- August Ground Temperature {C}
  23.69,                                  !- September Ground Temperature {C}
  21.42,                                  !- October Ground Temperature {C}
  21.16,                                  !- November Ground Temperature {C}
  21.05;                                  !- December Ground Temperature {C}

OS:Sizing:Parameters,
  {f732e895-ba7c-4ed9-847c-b14a63ce661a}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

OS:SimulationControl,
  {224fa8e7-0b2a-451d-9454-5a5148029301}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Schedule:Ruleset,
  {5bdd239b-ce5d-4a75-a6ec-bd45509e2acf}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {dcf1e0d6-a362-40cb-aaf7-dbeaa5c65eca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dcf1e0d6-a362-40cb-aaf7-dbeaa5c65eca}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {6e01a92c-228c-44d8-b0dc-8f1cc5ead481}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {41926f71-f356-43a7-b9f1-130189c07a33}, !- Handle
  AHU-1_CoolCStandard10Ton_CapFF,         !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {16518bf0-7a33-4776-8433-4f4a8d78ee9d}, !- Handle
  PSZ-AC_CoolCStandard10Ton_EIRFT,        !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {56280aed-c441-49d4-8dbb-7a6c55ba2607}, !- Handle
  CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {568ca536-e918-4e21-9d72-3f7f41dc2435}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR, !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {431f505c-cc87-4d19-ab0d-ece2896ad5e0}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT 1, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {75180163-1607-499e-bfa2-9e61470874eb}, !- Handle
  PSZ-AC_CoolCStandard10Ton_EIRFT 1,      !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {debce968-9d25-4483-b83a-578aae02eb87}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT 2, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9df9a524-904a-4dfc-8ead-4b4c826530e0}, !- Handle
  AHU-1_CoolCStandard10Ton_CapFF 1,       !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {cc5f47d1-1900-4ec7-9939-7760ca56eab3}, !- Handle
  PSZ-AC_CoolCStandard10Ton_EIRFT 2,      !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3c57d686-a10c-416d-adfc-170d6fe03d31}, !- Handle
  CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF 1, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {77c32425-9559-43f6-b1b3-1a95ffa96cf1}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR 1, !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {36536378-0c07-4916-976c-b304a6bc0dab}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT 3, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {d4e27303-74f7-44d6-a59e-e60e4a3bc945}, !- Handle
  PSZ-AC_CoolCStandard10Ton_EIRFT 3,      !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {cb4c225b-646c-4997-85ae-568f5d9885fe}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT,        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {152093ce-8a3b-4f26-8563-fdfb3ded41d6}, !- Handle
  DX Coil Cap-FF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ff01e46c-ad17-49c9-b7d3-1e541621c17d}, !- Handle
  PSZ-AC DX Coil EIR-FT,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ec777376-c377-4581-814f-68013e616d93}, !- Handle
  Split DX Coil EIR-FF,                   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0688224c-3963-4676-93d9-24fbc653bff3}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {21343864-c122-4733-83b9-11fba3b56bd8}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 1,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {b95e5fa8-b2dd-4527-8593-80192e94b84f}, !- Handle
  PSZ-AC DX Coil EIR-FT 1,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {88fbb092-951e-4347-9ea9-08bd6fa09130}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 2,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f432094b-19f5-45ca-99dd-594f9af904d5}, !- Handle
  DX Coil Cap-FF 1,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {801cf26e-9032-4cdc-9484-f1e267313501}, !- Handle
  PSZ-AC DX Coil EIR-FT 2,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {787a436d-f6df-410b-84d2-bebba94469dd}, !- Handle
  Split DX Coil EIR-FF 1,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {64b1ea0e-fd40-44c0-a7c4-bb313be96f30}, !- Handle
  HPACCOOLPLFFPLR 1,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a8337b8d-321a-4779-a8e7-3e5aab7e1f9e}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 3,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {1a9d77b1-6c02-4906-b0b6-3411dc19646c}, !- Handle
  PSZ-AC DX Coil EIR-FT 3,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {26207af9-95d3-4b8d-b14e-d5ea1e2063b9}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 4,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {7350cc64-1ceb-4656-baba-028bc9c31ce8}, !- Handle
  DX Coil Cap-FF 2,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {24b3c73d-a7b3-43b5-a953-ec43fbac40b6}, !- Handle
  PSZ-AC DX Coil EIR-FT 4,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {8b55c402-1f82-4c69-b45b-706baf57782e}, !- Handle
  Split DX Coil EIR-FF 2,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {db6223a3-c712-4d7e-b417-3d3f0437064b}, !- Handle
  HPACCOOLPLFFPLR 2,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f3becf2b-7951-4508-9f44-edd50c5bfc81}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 5,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {a84738dc-c519-41fd-824f-481769157afc}, !- Handle
  PSZ-AC DX Coil EIR-FT 5,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {1b3da92e-416d-401e-8e74-c2f61bbec1fd}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 6,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f08b483e-16e6-47a1-a8cb-dc2de8d91b57}, !- Handle
  DX Coil Cap-FF 3,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4f9207f5-98b4-4730-a2e5-ad349e76fecf}, !- Handle
  PSZ-AC DX Coil EIR-FT 6,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {b0204dee-7143-43fa-aa5f-ec4e9d1612df}, !- Handle
  Split DX Coil EIR-FF 3,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b83e8f11-fddd-49c6-a3f5-8fabb0e69c3c}, !- Handle
  HPACCOOLPLFFPLR 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {aac9ae63-8e19-4851-8110-907bcd9ba602}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 7,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {99d95fc0-b5a0-4411-b6aa-c34076360af8}, !- Handle
  PSZ-AC DX Coil EIR-FT 7,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {5b95636d-01d1-40cc-a45a-a137269a58a4}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 8,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {8fd8de38-536a-474d-952b-abd5f822867b}, !- Handle
  DX Coil Cap-FF 4,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fc793787-4a4a-4810-b60e-1f0814c21040}, !- Handle
  PSZ-AC DX Coil EIR-FT 8,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {edf726dd-27d9-495a-aaf9-1e2ce9b151e0}, !- Handle
  Split DX Coil EIR-FF 4,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7fea2d85-c286-411d-a1d6-2d4ab335dfea}, !- Handle
  HPACCOOLPLFFPLR 4,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c8f0cf39-4a36-4a9f-8baf-01fb43f297d2}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 9,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {92bd9c81-e920-4895-99c7-40e4c4068350}, !- Handle
  PSZ-AC DX Coil EIR-FT 9,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {30d5d452-9adb-431e-9b47-640129125c1b}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 10,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2d2a5e2f-d005-4e03-9c40-ed456adc00bb}, !- Handle
  DX Coil Cap-FF 5,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ccf56bad-f0dc-4845-bdad-9c965664183d}, !- Handle
  PSZ-AC DX Coil EIR-FT 10,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4a9dbd9a-c9b7-401a-8391-e7e04b5d520f}, !- Handle
  Split DX Coil EIR-FF 5,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f9113917-bc0e-493f-b32b-bc85c774d139}, !- Handle
  HPACCOOLPLFFPLR 5,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bd48b002-319c-40c0-a3da-504290bfe1fa}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 11,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {f392d982-2643-4642-8b23-d6be852f6e7c}, !- Handle
  PSZ-AC DX Coil EIR-FT 11,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {825c7cbf-7a8c-450f-9676-cc9287bb96bf}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 12,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e259b3df-1674-4428-a278-396a2f96ade0}, !- Handle
  DX Coil Cap-FF 6,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7c43bc84-c584-41b1-8bb2-96eb000a19ce}, !- Handle
  PSZ-AC DX Coil EIR-FT 12,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {32daf192-ff42-4136-8387-a777238dec95}, !- Handle
  Split DX Coil EIR-FF 6,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1c9491f8-7835-494a-9b20-2989abe342e1}, !- Handle
  HPACCOOLPLFFPLR 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {44dfb255-0d8f-4a3f-9e57-8abf6c4cb8e0}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 13,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {f9b37b68-7070-468b-9797-7697f7393591}, !- Handle
  PSZ-AC DX Coil EIR-FT 13,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {3f0ffdd6-62f8-4c2d-9333-68572c9d01e8}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 14,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {934ca740-3465-4b50-81f5-38173d71165d}, !- Handle
  DX Coil Cap-FF 7,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f648961c-3d8a-4ad3-9660-64a8c43610e7}, !- Handle
  PSZ-AC DX Coil EIR-FT 14,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {9b18ddcc-46d2-49bb-bb13-afa103314d56}, !- Handle
  Split DX Coil EIR-FF 7,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b38fde7c-4373-4e47-b802-23d7f40cdbf1}, !- Handle
  HPACCOOLPLFFPLR 7,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {574e2d3d-01fd-47ed-a1c2-58b73db2ec04}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 15,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {29a86917-f7ed-4c60-b904-ddde2ad30557}, !- Handle
  PSZ-AC DX Coil EIR-FT 15,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Daylighting:Control,
  {a8f1dbdc-67a7-4ffa-90b5-12f3b2de7e30}, !- Handle
  LGstore1 Daylt Sensor 1,                !- Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  1.675,                                  !- Position X-Coordinate {m}
  1.6038,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d215db1f-df71-4e2a-af3b-fd8ff4f0d902}, !- Handle
  LGstore1 Daylt Sensor 2,                !- Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  5.945,                                  !- Position X-Coordinate {m}
  3.2319,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b104c520-ea76-4bed-b236-f5ab410b3e48}, !- Handle
  LGstore2 Daylt Sensor 1,                !- Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  47.395,                                 !- Position X-Coordinate {m}
  1.6038,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cd737510-bded-4e3b-8e60-b27bd2ee43b9}, !- Handle
  LGstore2 Daylt Sensor 2,                !- Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  51.665,                                 !- Position X-Coordinate {m}
  3.2319,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

