  {7a3c404d-4e0f-4799-aa79-b8a552e6ccee}, !- Name
  {a74b5ea6-8bd7-4f83-a6e5-bfa7c028516b}, !- Source Object
  3,                                      !- Outlet Port
  {4e3dd319-ef27-44f0-b703-d46d4edd1d51}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8587f93b-373c-446c-b4d7-7b1f7ed15bce}, !- Handle
  {bd4999e5-1be0-4175-b280-72817619adb5}, !- Name
  {ae0cae2f-b2aa-4b34-b4ab-cb00fcc5be49}, !- Source Object
  12,                                     !- Outlet Port
  {3c6563e5-b046-4e37-bd5f-618d9214867b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9adeaf1f-46ea-43a1-b39f-1e080c8d0388}, !- Handle
  {1fcdaadb-0cd9-4f89-94d8-3bdb478ae012}, !- Name
  {3c6563e5-b046-4e37-bd5f-618d9214867b}, !- Source Object
  3,                                      !- Outlet Port
  {d3c5905e-ef68-4a2b-916f-a8d074085055}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9f0e030b-84e0-4ebe-84f8-c9ad72ea286b}, !- Handle
  Node 224,                               !- Name
  {11578c74-87e0-41e5-a020-f22cc1e77248}, !- Inlet Port
  {f8a53c62-6b86-4f91-a0f7-a1570af00cdd}; !- Outlet Port

OS:Connection,
  {11578c74-87e0-41e5-a020-f22cc1e77248}, !- Handle
  {abac10f2-2d7a-4e48-945c-c1a9fec68ed6}, !- Name
  {07b2a889-7720-45f2-a77d-616a278e37bb}, !- Source Object
  6,                                      !- Outlet Port
  {9f0e030b-84e0-4ebe-84f8-c9ad72ea286b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8a53c62-6b86-4f91-a0f7-a1570af00cdd}, !- Handle
  {e360b556-f08c-4fd8-84a1-2f39f684971b}, !- Name
  {9f0e030b-84e0-4ebe-84f8-c9ad72ea286b}, !- Source Object
  3,                                      !- Outlet Port
  {cd6763a7-31c5-4b15-ae5d-2ba5c09c1b24}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c040a71-14ca-4060-895e-c44a870a1e48}, !- Handle
  {53c2c7d0-16aa-46e7-88bc-78b8b59c0d74}, !- Name
  {cd6763a7-31c5-4b15-ae5d-2ba5c09c1b24}, !- Source Object
  12,                                     !- Outlet Port
  {a74b5ea6-8bd7-4f83-a6e5-bfa7c028516b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {45b6188a-efdf-4e19-897d-5eb9c3d9604a}, !- Handle
  Supply Air Temp - 55.04F 3,             !- Name
  {97303127-a3b7-4237-9336-b1f6bb277262}, !- Schedule Type Limits Name
  {a5082c71-aca6-4226-a500-ea080b37810c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5082c71-aca6-4226-a500-ea080b37810c}, !- Handle
  Supply Air Temp - 55.04F Default 3,     !- Name
  {97303127-a3b7-4237-9336-b1f6bb277262}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {de6ba947-0fd0-4585-b74c-ddd8e0077a3f}, !- Handle
  VAV_ICU,                                !- Name
  ,                                       !- Controller List Name
  {9af828f4-1b61-4a3c-9681-4cc7b724fc68}, !- Availability Schedule
  {8464d693-3428-44c9-a2f5-ee737ae0511e}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b3aeb887-e45f-45bd-89de-a69a43939b42}, !- Supply Side Inlet Node Name
  {3a1007c3-ed0a-4ad6-93dc-55d7fb5da358}, !- Demand Side Outlet Node Name
  {e97896ba-0d4f-4fac-9b30-e378d2b9e64e}, !- Demand Side Inlet Node A
  {25f8bf34-fb76-4b7c-8ce6-9bf04538174d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {625992cd-ad85-4ce9-8d6b-4c84da134d98}, !- Demand Mixer Name
  {c0f1d931-f204-4b29-b0eb-b8726f9ea672}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d2ff27f4-b723-43c7-8a7e-1673075c3f95}, !- Handle
  Node 225,                               !- Name
  {b3aeb887-e45f-45bd-89de-a69a43939b42}, !- Inlet Port
  {f56eea68-8286-4a07-9357-917129d49bf8}; !- Outlet Port

OS:Node,
  {46f3dd93-a6b3-4982-b832-4ecbfd9b53a3}, !- Handle
  Node 226,                               !- Name
  {67f51230-81fa-4885-8fc5-0240e2dce12b}, !- Inlet Port
  {25f8bf34-fb76-4b7c-8ce6-9bf04538174d}; !- Outlet Port

OS:Connection,
  {b3aeb887-e45f-45bd-89de-a69a43939b42}, !- Handle
  {0591cdad-41a1-4ef4-8602-70415f80bd97}, !- Name
  {de6ba947-0fd0-4585-b74c-ddd8e0077a3f}, !- Source Object
  8,                                      !- Outlet Port
  {d2ff27f4-b723-43c7-8a7e-1673075c3f95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25f8bf34-fb76-4b7c-8ce6-9bf04538174d}, !- Handle
  {e9288b39-b2f8-410c-bd70-53eb524debc6}, !- Name
  {46f3dd93-a6b3-4982-b832-4ecbfd9b53a3}, !- Source Object
  3,                                      !- Outlet Port
  {de6ba947-0fd0-4585-b74c-ddd8e0077a3f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {323c7884-0135-4188-aeca-ba8e9085235a}, !- Handle
  Node 227,                               !- Name
  {e97896ba-0d4f-4fac-9b30-e378d2b9e64e}, !- Inlet Port
  {f5915e94-4e64-483a-aa70-1ce933b7321a}; !- Outlet Port

OS:Node,
  {6b776444-cfc6-4b00-8494-ef7183a46672}, !- Handle
  Node 228,                               !- Name
  {963f1ee4-021d-4205-93f7-1f95b0e62b62}, !- Inlet Port
  {3a1007c3-ed0a-4ad6-93dc-55d7fb5da358}; !- Outlet Port

OS:Node,
  {cbff4247-8f36-4e05-9191-18d52ea28b00}, !- Handle
  Node 229,                               !- Name
  {27ec7c2e-b0a7-4e0b-90f2-52c6690a567e}, !- Inlet Port
  {fe5d0329-fed6-4c0d-9c5c-af2f99eda853}; !- Outlet Port

OS:Connection,
  {e97896ba-0d4f-4fac-9b30-e378d2b9e64e}, !- Handle
  {dc3c5a3c-56b3-4f46-85c3-6247eb22ca02}, !- Name
  {de6ba947-0fd0-4585-b74c-ddd8e0077a3f}, !- Source Object
  10,                                     !- Outlet Port
  {323c7884-0135-4188-aeca-ba8e9085235a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a1007c3-ed0a-4ad6-93dc-55d7fb5da358}, !- Handle
  {4267231a-9b4d-477f-ae6c-2b3f8b48e187}, !- Name
  {6b776444-cfc6-4b00-8494-ef7183a46672}, !- Source Object
  3,                                      !- Outlet Port
  {de6ba947-0fd0-4585-b74c-ddd8e0077a3f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c0f1d931-f204-4b29-b0eb-b8726f9ea672}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {f5915e94-4e64-483a-aa70-1ce933b7321a}, !- Inlet Node Name
  {3ce7cd60-f317-490b-9392-3e173cbb6137}, !- Outlet Node Name 1
  {2817dcfb-4226-46d1-a5c8-b81bcb33ad8e}, !- Outlet Node Name 2
  {5a87c1f1-f81e-4d92-ab92-158c0637a5e9}, !- Outlet Node Name 3
  {cbca7ce2-b100-477c-b392-a20cae12bd11}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {625992cd-ad85-4ce9-8d6b-4c84da134d98}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {963f1ee4-021d-4205-93f7-1f95b0e62b62}, !- Outlet Node Name
  {1e7fd710-f92e-453d-99db-c60c6e6f0b29}, !- Inlet Node Name 1
  {b3b199f2-25a1-4283-b7dc-e95f8c8c4c06}, !- Inlet Node Name 2
  {2af5aef1-c6a6-4c4a-abcd-8bd17e2377f2}, !- Inlet Node Name 3
  {2d3478b3-ef44-46fe-ae4a-ebf410e173cc}; !- Inlet Node Name 4

OS:Connection,
  {f5915e94-4e64-483a-aa70-1ce933b7321a}, !- Handle
  {cd336c41-ddc5-4ba9-bd28-2dc38fa0942c}, !- Name
  {323c7884-0135-4188-aeca-ba8e9085235a}, !- Source Object
  3,                                      !- Outlet Port
  {c0f1d931-f204-4b29-b0eb-b8726f9ea672}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {963f1ee4-021d-4205-93f7-1f95b0e62b62}, !- Handle
  {6911f5af-134a-442c-94c8-17ca27843c30}, !- Name
  {625992cd-ad85-4ce9-8d6b-4c84da134d98}, !- Source Object
  2,                                      !- Outlet Port
  {6b776444-cfc6-4b00-8494-ef7183a46672}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3101d7df-8ff4-4a35-aa14-94efd6c49905}, !- Handle
  {de6ba947-0fd0-4585-b74c-ddd8e0077a3f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.2696439650645,                        !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:Scheduled,
  {54cb044b-c889-44d5-ba7f-13028456ac63}, !- Handle
  4 Zone VAV supply air setpoint manager 1, !- Name
  Temperature,                            !- Control Variable
  {45b6188a-efdf-4e19-897d-5eb9c3d9604a}, !- Schedule Name
  {46f3dd93-a6b3-4982-b832-4ecbfd9b53a3}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {76c94d40-6f1d-4230-93f3-3797b411ef43}, !- Handle
  VAV_ICU Fan,                            !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  0.6006,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {d8e32d1a-d57b-40e3-8ce6-a34e21c48b72}, !- Air Inlet Node Name
  {c34cbaa8-6ff4-4256-9641-a021ff2af165}, !- Air Outlet Node Name
  VAV system Fans;                        !- End-Use Subcategory

OS:Coil:Heating:Water,
  {5ba817d6-6b49-4576-b308-7989aa040ef4}, !- Handle
  VAV_ICU Main Htg Coil,                  !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {731b3696-e007-4467-b1b8-f7a611b942db}, !- Water Inlet Node Name
  {e5f53595-ff6f-4c34-8439-b6e9ba538615}, !- Water Outlet Node Name
  {ab9c4eee-4604-4c83-a733-6933a1c31017}, !- Air Inlet Node Name
  {e42fb200-8129-4954-9698-5dfe7aaae6fd}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {105b0111-0686-40ef-974b-85eeb88a5a46}, !- Handle
  Node 230,                               !- Name
  {e42fb200-8129-4954-9698-5dfe7aaae6fd}, !- Inlet Port
  {2a9608b9-d9c2-4554-a25b-25731c50e24a}; !- Outlet Port

OS:Connection,
  {e42fb200-8129-4954-9698-5dfe7aaae6fd}, !- Handle
  {1df2b76b-9a6f-446d-83fb-954483449674}, !- Name
  {5ba817d6-6b49-4576-b308-7989aa040ef4}, !- Source Object
  8,                                      !- Outlet Port
  {105b0111-0686-40ef-974b-85eeb88a5a46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23c79eff-3fe0-4ee6-a31a-5afc478c849e}, !- Handle
  Node 231,                               !- Name
  {d81611f4-e37a-4d31-a1b9-55166b56c930}, !- Inlet Port
  {731b3696-e007-4467-b1b8-f7a611b942db}; !- Outlet Port

OS:Connection,
  {d81611f4-e37a-4d31-a1b9-55166b56c930}, !- Handle
  {a289930c-2087-419e-b168-95a61e803844}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  24,                                     !- Outlet Port
  {23c79eff-3fe0-4ee6-a31a-5afc478c849e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ebdabac9-f31e-40c4-9ae7-dbb897181b99}, !- Handle
  Node 232,                               !- Name
  {e5f53595-ff6f-4c34-8439-b6e9ba538615}, !- Inlet Port
  {68d18bbf-8e37-4788-b1cd-2c6bfaa6aa5e}; !- Outlet Port

OS:Connection,
  {731b3696-e007-4467-b1b8-f7a611b942db}, !- Handle
  {30f048ed-4ce3-4b7e-bfe7-629abbc8e43b}, !- Name
  {23c79eff-3fe0-4ee6-a31a-5afc478c849e}, !- Source Object
  3,                                      !- Outlet Port
  {5ba817d6-6b49-4576-b308-7989aa040ef4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e5f53595-ff6f-4c34-8439-b6e9ba538615}, !- Handle
  {23d83f00-9831-4e71-bf32-71c53578b730}, !- Name
  {5ba817d6-6b49-4576-b308-7989aa040ef4}, !- Source Object
  6,                                      !- Outlet Port
  {ebdabac9-f31e-40c4-9ae7-dbb897181b99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68d18bbf-8e37-4788-b1cd-2c6bfaa6aa5e}, !- Handle
  {7c55c813-a5ea-4f4a-b2c9-610d63d562f1}, !- Name
  {ebdabac9-f31e-40c4-9ae7-dbb897181b99}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {62943954-9077-48ec-ab3a-c357b932af22}, !- Handle
  VAV_ICU Main Htg Coil Controller,       !- Name
  {5ba817d6-6b49-4576-b308-7989aa040ef4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {9e7d3871-60ba-44b0-9fbd-2589cb16f913}, !- Handle
  VAV_ICU Clg Coil,                       !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8fd3ac8b-03c6-4360-b417-6e02e3c6c2f0}, !- Water Inlet Node Name
  {8e666257-26fd-4aa7-936c-d53032721f8a}, !- Water Outlet Node Name
  {ccbf380e-70f6-469f-a8bf-fdec9256f904}, !- Air Inlet Node Name
  {10f86972-5360-4ea1-b8ef-769c4c0d773a}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {230c654c-2409-4600-911a-555145bf485c}, !- Handle
  Node 233,                               !- Name
  {10f86972-5360-4ea1-b8ef-769c4c0d773a}, !- Inlet Port
  {ab9c4eee-4604-4c83-a733-6933a1c31017}; !- Outlet Port

OS:Connection,
  {10f86972-5360-4ea1-b8ef-769c4c0d773a}, !- Handle
  {238097bd-7b07-4c2c-9861-7bdd9e26b9ca}, !- Name
  {9e7d3871-60ba-44b0-9fbd-2589cb16f913}, !- Source Object
  13,                                     !- Outlet Port
  {230c654c-2409-4600-911a-555145bf485c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab9c4eee-4604-4c83-a733-6933a1c31017}, !- Handle
  {79c65a05-5117-41fa-b982-904e1b8a9d32}, !- Name
  {230c654c-2409-4600-911a-555145bf485c}, !- Source Object
  3,                                      !- Outlet Port
  {5ba817d6-6b49-4576-b308-7989aa040ef4}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {4369c03d-b585-409b-ba52-cf949f68c792}, !- Handle
  Node 234,                               !- Name
  {8ebda569-881d-41fb-ac05-92075659c7c1}, !- Inlet Port
  {8fd3ac8b-03c6-4360-b417-6e02e3c6c2f0}; !- Outlet Port

OS:Connection,
  {8ebda569-881d-41fb-ac05-92075659c7c1}, !- Handle
  {0ae77156-2a15-4318-8476-68dc5427c38d}, !- Name
  {5589c996-fc04-4516-9f7a-6ead93d7ae05}, !- Source Object
  7,                                      !- Outlet Port
  {4369c03d-b585-409b-ba52-cf949f68c792}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89cca31f-46ec-4225-b6f3-743791a6f981}, !- Handle
  Node 235,                               !- Name
  {8e666257-26fd-4aa7-936c-d53032721f8a}, !- Inlet Port
  {0619bb05-17a5-4b8e-9a45-aebb3cef96a2}; !- Outlet Port

OS:Connection,
  {8fd3ac8b-03c6-4360-b417-6e02e3c6c2f0}, !- Handle
  {6eca404b-7194-44ab-b747-862ed2ef24c1}, !- Name
  {4369c03d-b585-409b-ba52-cf949f68c792}, !- Source Object
  3,                                      !- Outlet Port
  {9e7d3871-60ba-44b0-9fbd-2589cb16f913}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8e666257-26fd-4aa7-936c-d53032721f8a}, !- Handle
  {89ce1f7a-1bb7-41d3-be36-8e9de7ac6e8b}, !- Name
  {9e7d3871-60ba-44b0-9fbd-2589cb16f913}, !- Source Object
  11,                                     !- Outlet Port
  {89cca31f-46ec-4225-b6f3-743791a6f981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0619bb05-17a5-4b8e-9a45-aebb3cef96a2}, !- Handle
  {415fb747-879f-4b3b-be25-ae81075f39ff}, !- Name
  {89cca31f-46ec-4225-b6f3-743791a6f981}, !- Source Object
  3,                                      !- Outlet Port
  {df961826-52fa-488b-9591-474d4ba97b19}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {06141eee-021f-41c7-a9b2-1f41827d244d}, !- Handle
  VAV_ICU Clg Coil Controller,            !- Name
  {9e7d3871-60ba-44b0-9fbd-2589cb16f913}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {5f5687b5-2b1a-47a5-adcb-7f0ca6578677}, !- Handle
  VAV_ICU OA Controller,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7415ff09-078d-410f-b664-910ec91a69fc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7415ff09-078d-410f-b664-910ec91a69fc}, !- Handle
  VAV_ICU Vent Controller,                !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7c1ed1f2-6a8f-46d3-90cf-2f9a228e334b}, !- Handle
  VAV_ICU OA Sys,                         !- Name
  {5f5687b5-2b1a-47a5-adcb-7f0ca6578677}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fc560a6d-68df-4eb2-a4ec-f5ad1b4c45b4}, !- Mixed Air Node Name
  {c821c80a-a194-4a12-8d22-7e1cc1b257f8}, !- Outdoor Air Stream Node Name
  {1fffcaf8-0337-447f-87f6-189d75096cdb}, !- Relief Air Stream Node Name
  {f56eea68-8286-4a07-9357-917129d49bf8}; !- Return Air Stream Node Name

OS:Node,
  {9dd86239-561e-4aa8-ab40-3cd607cf6575}, !- Handle
  Node 236,                               !- Name
  ,                                       !- Inlet Port
  {43c3ceb9-c233-4761-91ef-16efa95678f0}; !- Outlet Port

OS:Node,
  {73f2f702-8b97-4551-873d-9775b7c714c3}, !- Handle
  Node 237,                               !- Name
  {d8a6ace8-fe0e-48bf-8fcb-c2f36260793a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {2881dbf3-b558-48e9-acd3-89132ff5b0cc}, !- Handle
  Node 238,                               !- Name
  {fc560a6d-68df-4eb2-a4ec-f5ad1b4c45b4}, !- Inlet Port
  {ccbf380e-70f6-469f-a8bf-fdec9256f904}; !- Outlet Port

OS:Connection,
  {f56eea68-8286-4a07-9357-917129d49bf8}, !- Handle
  {ab13e509-1259-4805-9904-17d21b180469}, !- Name
  {d2ff27f4-b723-43c7-8a7e-1673075c3f95}, !- Source Object
  3,                                      !- Outlet Port
  {7c1ed1f2-6a8f-46d3-90cf-2f9a228e334b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fc560a6d-68df-4eb2-a4ec-f5ad1b4c45b4}, !- Handle
  {98a87482-976f-480e-913f-0fd6f8bb7993}, !- Name
  {7c1ed1f2-6a8f-46d3-90cf-2f9a228e334b}, !- Source Object
  5,                                      !- Outlet Port
  {2881dbf3-b558-48e9-acd3-89132ff5b0cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccbf380e-70f6-469f-a8bf-fdec9256f904}, !- Handle
  {e5c97bbf-bdcf-4354-9eac-1d38f2f2b884}, !- Name
  {2881dbf3-b558-48e9-acd3-89132ff5b0cc}, !- Source Object
  3,                                      !- Outlet Port
  {9e7d3871-60ba-44b0-9fbd-2589cb16f913}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8464d693-3428-44c9-a2f5-ee737ae0511e}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Coil:Heating:Water,
  {33c8e929-58f9-4748-9db6-f12b5d53d988}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN Rht Coil,    !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bd99aaa5-c536-4c4f-a774-cd631f5baeca}, !- Water Inlet Node Name
  {3aa61694-7b26-42bb-963c-6e2ac079ef6d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6e50a90f-ddcf-4e8d-b377-f84f5ea899f4}, !- Handle
  Node 239,                               !- Name
  {d9b31777-a3ab-4809-bd2e-54bcc8352348}, !- Inlet Port
  {bd99aaa5-c536-4c4f-a774-cd631f5baeca}; !- Outlet Port

OS:Connection,
  {d9b31777-a3ab-4809-bd2e-54bcc8352348}, !- Handle
  {e56169e1-4635-4c26-9ab1-e7fb5b1344cd}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  25,                                     !- Outlet Port
  {6e50a90f-ddcf-4e8d-b377-f84f5ea899f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d357a898-9220-4e26-9011-9a4f64515d0d}, !- Handle
  Node 240,                               !- Name
  {3aa61694-7b26-42bb-963c-6e2ac079ef6d}, !- Inlet Port
  {d94ce2ac-4e9d-47f7-bd75-d17284ca8481}; !- Outlet Port

OS:Connection,
  {bd99aaa5-c536-4c4f-a774-cd631f5baeca}, !- Handle
  {79cac391-7706-4b5c-b6b1-faf2afa5cba3}, !- Name
  {6e50a90f-ddcf-4e8d-b377-f84f5ea899f4}, !- Source Object
  3,                                      !- Outlet Port
  {33c8e929-58f9-4748-9db6-f12b5d53d988}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3aa61694-7b26-42bb-963c-6e2ac079ef6d}, !- Handle
  {f0f53fea-1c75-4389-95a2-3d2382e8b2c7}, !- Name
  {33c8e929-58f9-4748-9db6-f12b5d53d988}, !- Source Object
  6,                                      !- Outlet Port
  {d357a898-9220-4e26-9011-9a4f64515d0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d94ce2ac-4e9d-47f7-bd75-d17284ca8481}, !- Handle
  {6866d523-ca11-41c3-8b62-9f86bd1eea73}, !- Name
  {d357a898-9220-4e26-9011-9a4f64515d0d}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0acfe5c2-60a8-4547-8a23-caaeff85fa1e}, !- Handle
  Controller Water Coil 18,               !- Name
  {33c8e929-58f9-4748-9db6-f12b5d53d988}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {afe1085c-c5b2-4815-b88c-ddf07a66a08a}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN VAV Term,    !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {888b33d5-2c74-422a-9ffd-b3f99ee0525a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {33c8e929-58f9-4748-9db6-f12b5d53d988}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {27ec7c2e-b0a7-4e0b-90f2-52c6690a567e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {67405561-be7f-472a-a774-5b8ad62fc4e9}, !- Handle
  Node 241,                               !- Name
  {0cb929fe-36fc-4add-bf5b-e3b8fe661dbf}, !- Inlet Port
  {1e7fd710-f92e-453d-99db-c60c6e6f0b29}; !- Outlet Port

OS:Connection,
  {fe5d0329-fed6-4c0d-9c5c-af2f99eda853}, !- Handle
  {3a14d5d2-d659-4e90-a064-c516ea76e163}, !- Name
  {cbff4247-8f36-4e05-9191-18d52ea28b00}, !- Source Object
  3,                                      !- Outlet Port
  {77a2d054-1655-4435-b55a-7a280348fbd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0cb929fe-36fc-4add-bf5b-e3b8fe661dbf}, !- Handle
  {344a9a51-b991-45f8-b2c0-1660adec17b2}, !- Name
  {8add9311-adca-46e7-9f9b-efe25e90fe41}, !- Source Object
  12,                                     !- Outlet Port
  {67405561-be7f-472a-a774-5b8ad62fc4e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e7fd710-f92e-453d-99db-c60c6e6f0b29}, !- Handle
  {910f1a8f-26bc-4228-a3f3-b538d5d4b82f}, !- Name
  {67405561-be7f-472a-a774-5b8ad62fc4e9}, !- Source Object
  3,                                      !- Outlet Port
  {625992cd-ad85-4ce9-8d6b-4c84da134d98}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {342cdfa6-19d3-4153-9b87-891cef9fdfc7}, !- Handle
  Node 242,                               !- Name
  {3ce7cd60-f317-490b-9392-3e173cbb6137}, !- Inlet Port
  {888b33d5-2c74-422a-9ffd-b3f99ee0525a}; !- Outlet Port

OS:Connection,
  {3ce7cd60-f317-490b-9392-3e173cbb6137}, !- Handle
  {89d5d11b-e37e-4c27-95db-6c7571e6c373}, !- Name
  {c0f1d931-f204-4b29-b0eb-b8726f9ea672}, !- Source Object
  3,                                      !- Outlet Port
  {342cdfa6-19d3-4153-9b87-891cef9fdfc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {888b33d5-2c74-422a-9ffd-b3f99ee0525a}, !- Handle
  {2a09135a-7990-4b6a-a903-60ccbc6ac89d}, !- Name
  {342cdfa6-19d3-4153-9b87-891cef9fdfc7}, !- Source Object
  3,                                      !- Outlet Port
  {afe1085c-c5b2-4815-b88c-ddf07a66a08a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27ec7c2e-b0a7-4e0b-90f2-52c6690a567e}, !- Handle
  {46c70563-addb-4b80-9854-1b2f6ce7f9e2}, !- Name
  {afe1085c-c5b2-4815-b88c-ddf07a66a08a}, !- Source Object
  12,                                     !- Outlet Port
  {cbff4247-8f36-4e05-9191-18d52ea28b00}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0f6e4a42-b0da-4709-af89-c4e2ff598a67}, !- Handle
  IC_PatRoom2_Flr_2 ZN Rht Coil,          !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a270f4c9-b8ac-46c9-ab77-73f2c45c68ae}, !- Water Inlet Node Name
  {aba9cf2b-863d-4535-b363-0bbdb6b89e03}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {301db4ac-b7f6-49b9-a88f-e43bdc0bdb03}, !- Handle
  Node 243,                               !- Name
  {e93cd5a7-03bc-45f6-a3a1-fc86f070a2ca}, !- Inlet Port
  {a270f4c9-b8ac-46c9-ab77-73f2c45c68ae}; !- Outlet Port

OS:Connection,
  {e93cd5a7-03bc-45f6-a3a1-fc86f070a2ca}, !- Handle
  {53326a69-b731-437c-a028-7ddc815ecefe}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  26,                                     !- Outlet Port
  {301db4ac-b7f6-49b9-a88f-e43bdc0bdb03}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {365643cd-4494-4a58-8d84-c32f16843471}, !- Handle
  Node 244,                               !- Name
  {aba9cf2b-863d-4535-b363-0bbdb6b89e03}, !- Inlet Port
  {728c3b7c-4baf-4c06-ac0e-8cb10f3c4ba8}; !- Outlet Port

OS:Connection,
  {a270f4c9-b8ac-46c9-ab77-73f2c45c68ae}, !- Handle
  {71619168-82d8-4783-8f26-abcbdf199c26}, !- Name
  {301db4ac-b7f6-49b9-a88f-e43bdc0bdb03}, !- Source Object
  3,                                      !- Outlet Port
  {0f6e4a42-b0da-4709-af89-c4e2ff598a67}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aba9cf2b-863d-4535-b363-0bbdb6b89e03}, !- Handle
  {bb523c5a-90e8-4614-94ed-bf3de831e93d}, !- Name
  {0f6e4a42-b0da-4709-af89-c4e2ff598a67}, !- Source Object
  6,                                      !- Outlet Port
  {365643cd-4494-4a58-8d84-c32f16843471}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {728c3b7c-4baf-4c06-ac0e-8cb10f3c4ba8}, !- Handle
  {1b2650a9-809c-4ff9-8e19-3a372de3de79}, !- Name
  {365643cd-4494-4a58-8d84-c32f16843471}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4c7b57b4-2e7c-43c5-8945-ca987112e684}, !- Handle
  Controller Water Coil 19,               !- Name
  {0f6e4a42-b0da-4709-af89-c4e2ff598a67}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5bf56314-82de-4f00-ab86-072944ca17f8}, !- Handle
  IC_PatRoom2_Flr_2 ZN VAV Term,          !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {b5d78262-c1b6-4e30-b129-021127faefda}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0f6e4a42-b0da-4709-af89-c4e2ff598a67}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e3f453b4-2816-4d47-b14a-d1731e0c7105}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6050eb1b-2331-4a05-b7da-abbee9d7075f}, !- Handle
  Node 245,                               !- Name
  {e3f453b4-2816-4d47-b14a-d1731e0c7105}, !- Inlet Port
  {05c1a62d-2571-407a-a67a-96ed42311a6a}; !- Outlet Port

OS:Node,
  {c91630f8-5b2e-4bcc-b411-1c2f3083c073}, !- Handle
  Node 246,                               !- Name
  {1be01f53-cea9-4594-b252-6948c971e931}, !- Inlet Port
  {b3b199f2-25a1-4283-b7dc-e95f8c8c4c06}; !- Outlet Port

OS:Connection,
  {05c1a62d-2571-407a-a67a-96ed42311a6a}, !- Handle
  {87550af8-4047-4b61-b9a2-d9471b70697f}, !- Name
  {6050eb1b-2331-4a05-b7da-abbee9d7075f}, !- Source Object
  3,                                      !- Outlet Port
  {fba204be-b121-4224-8d15-02b1799decbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1be01f53-cea9-4594-b252-6948c971e931}, !- Handle
  {e5446b3c-557f-48d1-a443-6f13bfba2b47}, !- Name
  {a734a270-1268-4d4e-9eae-585108c2ab75}, !- Source Object
  12,                                     !- Outlet Port
  {c91630f8-5b2e-4bcc-b411-1c2f3083c073}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3b199f2-25a1-4283-b7dc-e95f8c8c4c06}, !- Handle
  {74d5f9db-9ab6-41b8-98a1-d5951d336c2e}, !- Name
  {c91630f8-5b2e-4bcc-b411-1c2f3083c073}, !- Source Object
  3,                                      !- Outlet Port
  {625992cd-ad85-4ce9-8d6b-4c84da134d98}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {68296e0c-57e4-4e2b-af0b-0d8844c8f191}, !- Handle
  Node 247,                               !- Name
  {2817dcfb-4226-46d1-a5c8-b81bcb33ad8e}, !- Inlet Port
  {b5d78262-c1b6-4e30-b129-021127faefda}; !- Outlet Port

OS:Connection,
  {2817dcfb-4226-46d1-a5c8-b81bcb33ad8e}, !- Handle
  {8b7e6c7d-c323-4464-8d3d-3ede465665cf}, !- Name
  {c0f1d931-f204-4b29-b0eb-b8726f9ea672}, !- Source Object
  4,                                      !- Outlet Port
  {68296e0c-57e4-4e2b-af0b-0d8844c8f191}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5d78262-c1b6-4e30-b129-021127faefda}, !- Handle
  {770bc9a8-2db7-4fe9-9758-314eaebcdfd5}, !- Name
  {68296e0c-57e4-4e2b-af0b-0d8844c8f191}, !- Source Object
  3,                                      !- Outlet Port
  {5bf56314-82de-4f00-ab86-072944ca17f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3f453b4-2816-4d47-b14a-d1731e0c7105}, !- Handle
  {b54d5837-b8b3-47ef-b8fa-41049222815a}, !- Name
  {5bf56314-82de-4f00-ab86-072944ca17f8}, !- Source Object
  12,                                     !- Outlet Port
  {6050eb1b-2331-4a05-b7da-abbee9d7075f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c60bf7fa-b0bb-4517-be1f-5c28ff9c382e}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Rht Coil,    !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {df57b856-6221-4d69-8f81-721cbbc6e1a5}, !- Water Inlet Node Name
  {3a82d496-c195-480d-b413-b3234390c2f7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3415ab3e-f565-475b-89cd-bc08955f9019}, !- Handle
  Node 248,                               !- Name
  {6239b90d-843c-4e57-855f-9e2447f3171e}, !- Inlet Port
  {df57b856-6221-4d69-8f81-721cbbc6e1a5}; !- Outlet Port

OS:Connection,
  {6239b90d-843c-4e57-855f-9e2447f3171e}, !- Handle
  {0e339369-775e-4b51-a7b7-6b4da8c4ea76}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  27,                                     !- Outlet Port
  {3415ab3e-f565-475b-89cd-bc08955f9019}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0642522-2e88-4383-87ae-aeba8f33a80b}, !- Handle
  Node 249,                               !- Name
  {3a82d496-c195-480d-b413-b3234390c2f7}, !- Inlet Port
  {dbeb7ffb-823e-4b5d-afd1-ebd653a1288d}; !- Outlet Port

OS:Connection,
  {df57b856-6221-4d69-8f81-721cbbc6e1a5}, !- Handle
  {99aceb73-a02e-44cf-a0a6-16c624a57b85}, !- Name
  {3415ab3e-f565-475b-89cd-bc08955f9019}, !- Source Object
  3,                                      !- Outlet Port
  {c60bf7fa-b0bb-4517-be1f-5c28ff9c382e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3a82d496-c195-480d-b413-b3234390c2f7}, !- Handle
  {ec818606-651a-458d-820f-d747cfd395eb}, !- Name
  {c60bf7fa-b0bb-4517-be1f-5c28ff9c382e}, !- Source Object
  6,                                      !- Outlet Port
  {f0642522-2e88-4383-87ae-aeba8f33a80b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbeb7ffb-823e-4b5d-afd1-ebd653a1288d}, !- Handle
  {d98ac6d0-8005-4f94-822d-24c3ba3ceb3d}, !- Name
  {f0642522-2e88-4383-87ae-aeba8f33a80b}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e34ced94-625f-4592-b636-9c1f42b07496}, !- Handle
  Controller Water Coil 20,               !- Name
  {c60bf7fa-b0bb-4517-be1f-5c28ff9c382e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {de35b218-455b-4316-80e7-91999be700de}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN VAV Term,    !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {80ba358d-abad-4c11-af07-84ae4c009bf6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c60bf7fa-b0bb-4517-be1f-5c28ff9c382e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {de4b8f59-ccdd-46a6-bda0-a7ed268a846c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e50a2d71-405e-4ee9-a7f6-175b7725edbe}, !- Handle
  Node 250,                               !- Name
  {de4b8f59-ccdd-46a6-bda0-a7ed268a846c}, !- Inlet Port
  {6bf98027-74ab-45c7-a759-756c7dfa35f4}; !- Outlet Port

OS:Node,
  {052e567a-2bbd-4a65-a7f2-78eb62d8f90b}, !- Handle
  Node 251,                               !- Name
  {3aba0a92-178e-4a40-8a2d-12706285f382}, !- Inlet Port
  {2af5aef1-c6a6-4c4a-abcd-8bd17e2377f2}; !- Outlet Port

OS:Connection,
  {6bf98027-74ab-45c7-a759-756c7dfa35f4}, !- Handle
  {61e016e6-0e9e-4a6d-b493-90d78c70fcf6}, !- Name
  {e50a2d71-405e-4ee9-a7f6-175b7725edbe}, !- Source Object
  3,                                      !- Outlet Port
  {25dfa799-6529-43c1-b88e-524f63b3c024}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3aba0a92-178e-4a40-8a2d-12706285f382}, !- Handle
  {afaf9d50-e71f-4af2-acdd-7d24035ddb22}, !- Name
  {a910c971-c48c-4995-99ff-1f6fc6a451b7}, !- Source Object
  12,                                     !- Outlet Port
  {052e567a-2bbd-4a65-a7f2-78eb62d8f90b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2af5aef1-c6a6-4c4a-abcd-8bd17e2377f2}, !- Handle
  {0b9135e1-5a0b-4312-aaf5-46794ab2e11e}, !- Name
  {052e567a-2bbd-4a65-a7f2-78eb62d8f90b}, !- Source Object
  3,                                      !- Outlet Port
  {625992cd-ad85-4ce9-8d6b-4c84da134d98}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {215a3d40-efe9-417c-a040-e2646cc644a8}, !- Handle
  Node 252,                               !- Name
  {5a87c1f1-f81e-4d92-ab92-158c0637a5e9}, !- Inlet Port
  {80ba358d-abad-4c11-af07-84ae4c009bf6}; !- Outlet Port

OS:Connection,
  {5a87c1f1-f81e-4d92-ab92-158c0637a5e9}, !- Handle
  {9dd16db1-d8a5-44b7-a270-266b0cb80bab}, !- Name
  {c0f1d931-f204-4b29-b0eb-b8726f9ea672}, !- Source Object
  5,                                      !- Outlet Port
  {215a3d40-efe9-417c-a040-e2646cc644a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80ba358d-abad-4c11-af07-84ae4c009bf6}, !- Handle
  {bacc9cea-e9d0-4db9-9dee-6bdde86d47d2}, !- Name
  {215a3d40-efe9-417c-a040-e2646cc644a8}, !- Source Object
  3,                                      !- Outlet Port
  {de35b218-455b-4316-80e7-91999be700de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de4b8f59-ccdd-46a6-bda0-a7ed268a846c}, !- Handle
  {5e9d125b-851a-435d-8a4f-862672cc3c63}, !- Name
  {de35b218-455b-4316-80e7-91999be700de}, !- Source Object
  12,                                     !- Outlet Port
  {e50a2d71-405e-4ee9-a7f6-175b7725edbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {527b307f-ac51-4187-879c-7c76dc3a7ea2}, !- Handle
  ICU_Flr_2 ZN Rht Coil,                  !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {741cebf3-7b90-4094-89a9-323d58341379}, !- Water Inlet Node Name
  {4184799d-c328-4fa2-80b2-5bf8570153cc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a258f762-17e5-4074-8bc9-124847bb7c21}, !- Handle
  Node 253,                               !- Name
  {00b44508-5bc9-4bb5-9a22-3ff7d0059d13}, !- Inlet Port
  {741cebf3-7b90-4094-89a9-323d58341379}; !- Outlet Port

OS:Connection,
  {00b44508-5bc9-4bb5-9a22-3ff7d0059d13}, !- Handle
  {255cbcba-5976-49d2-b353-aef307422b68}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  28,                                     !- Outlet Port
  {a258f762-17e5-4074-8bc9-124847bb7c21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41c63a98-362d-4175-ba0d-a4bc08a13e03}, !- Handle
  Node 254,                               !- Name
  {4184799d-c328-4fa2-80b2-5bf8570153cc}, !- Inlet Port
  {fc3ddff4-11b8-4813-809d-a6a80b3eeacf}; !- Outlet Port

OS:Connection,
  {741cebf3-7b90-4094-89a9-323d58341379}, !- Handle
  {dcd1dd8c-7333-4703-ab58-50c0a8182d8c}, !- Name
  {a258f762-17e5-4074-8bc9-124847bb7c21}, !- Source Object
  3,                                      !- Outlet Port
  {527b307f-ac51-4187-879c-7c76dc3a7ea2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4184799d-c328-4fa2-80b2-5bf8570153cc}, !- Handle
  {e703e7f5-40ab-441d-8aba-75f7293d8178}, !- Name
  {527b307f-ac51-4187-879c-7c76dc3a7ea2}, !- Source Object
  6,                                      !- Outlet Port
  {41c63a98-362d-4175-ba0d-a4bc08a13e03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc3ddff4-11b8-4813-809d-a6a80b3eeacf}, !- Handle
  {398f5145-84d5-41aa-a926-84cb4424dd95}, !- Name
  {41c63a98-362d-4175-ba0d-a4bc08a13e03}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e57b6613-2edb-4f5d-a467-a524fd734a7b}, !- Handle
  Controller Water Coil 21,               !- Name
  {527b307f-ac51-4187-879c-7c76dc3a7ea2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b6aabcef-8ede-4232-acb2-6e642cf596ff}, !- Handle
  ICU_Flr_2 ZN VAV Term,                  !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {950436df-c58a-40ed-b86f-a9c123d1e4f7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {527b307f-ac51-4187-879c-7c76dc3a7ea2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e9137cf9-fab8-4cca-ba30-bfe8169faa37}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bd0f1ec8-8844-4a1a-a068-aa6f7bc74f71}, !- Handle
  Node 255,                               !- Name
  {e9137cf9-fab8-4cca-ba30-bfe8169faa37}, !- Inlet Port
  {b443016c-6557-4faf-8cfe-7ffc2e7dd3c0}; !- Outlet Port

OS:Node,
  {1c8ddab0-36dc-4b4b-a8e5-4d7c9a4e5ce8}, !- Handle
  Node 256,                               !- Name
  {e48bfeb1-17aa-4385-9265-cbe8844e6f4d}, !- Inlet Port
  {2d3478b3-ef44-46fe-ae4a-ebf410e173cc}; !- Outlet Port

OS:Connection,
  {b443016c-6557-4faf-8cfe-7ffc2e7dd3c0}, !- Handle
  {cdc97c09-6929-40b6-be25-b8b1862e1680}, !- Name
  {bd0f1ec8-8844-4a1a-a068-aa6f7bc74f71}, !- Source Object
  3,                                      !- Outlet Port
  {24cc552e-aafc-456e-8b27-77bd00efd903}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e48bfeb1-17aa-4385-9265-cbe8844e6f4d}, !- Handle
  {c96de872-6590-40e7-a52f-9c2bb4dc0938}, !- Name
  {9678a6d1-35f1-439a-83aa-0aa8be6dedd1}, !- Source Object
  12,                                     !- Outlet Port
  {1c8ddab0-36dc-4b4b-a8e5-4d7c9a4e5ce8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d3478b3-ef44-46fe-ae4a-ebf410e173cc}, !- Handle
  {a996685b-f068-4806-bd2c-bd9e0c548202}, !- Name
  {1c8ddab0-36dc-4b4b-a8e5-4d7c9a4e5ce8}, !- Source Object
  3,                                      !- Outlet Port
  {625992cd-ad85-4ce9-8d6b-4c84da134d98}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {22b86bb8-23fb-434a-a750-e9e3df60ad68}, !- Handle
  Node 257,                               !- Name
  {cbca7ce2-b100-477c-b392-a20cae12bd11}, !- Inlet Port
  {950436df-c58a-40ed-b86f-a9c123d1e4f7}; !- Outlet Port

OS:Connection,
  {cbca7ce2-b100-477c-b392-a20cae12bd11}, !- Handle
  {7ed8130f-e26a-4539-9c00-9bf0060e82c9}, !- Name
  {c0f1d931-f204-4b29-b0eb-b8726f9ea672}, !- Source Object
  6,                                      !- Outlet Port
  {22b86bb8-23fb-434a-a750-e9e3df60ad68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {950436df-c58a-40ed-b86f-a9c123d1e4f7}, !- Handle
  {2a7a6665-007f-4129-ba7c-ddc4f3797215}, !- Name
  {22b86bb8-23fb-434a-a750-e9e3df60ad68}, !- Source Object
  3,                                      !- Outlet Port
  {b6aabcef-8ede-4232-acb2-6e642cf596ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e9137cf9-fab8-4cca-ba30-bfe8169faa37}, !- Handle
  {2c85dec0-4de3-4a94-ad09-e12e8ac634e3}, !- Name
  {b6aabcef-8ede-4232-acb2-6e642cf596ff}, !- Source Object
  12,                                     !- Outlet Port
  {bd0f1ec8-8844-4a1a-a068-aa6f7bc74f71}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {8f365843-8754-4137-92d1-92bf69a9e9f5}, !- Handle
  Supply Air Temp - 55.04F 4,             !- Name
  {97303127-a3b7-4237-9336-b1f6bb277262}, !- Schedule Type Limits Name
  {e99100df-e3de-4b22-9e02-822b2e9bd3c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e99100df-e3de-4b22-9e02-822b2e9bd3c3}, !- Handle
  Supply Air Temp - 55.04F Default 4,     !- Name
  {97303127-a3b7-4237-9336-b1f6bb277262}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {b755e0a7-8c45-4289-8227-3e4710d391d7}, !- Handle
  VAV_PATRMS,                             !- Name
  ,                                       !- Controller List Name
  {9af828f4-1b61-4a3c-9681-4cc7b724fc68}, !- Availability Schedule
  {bc7df7b6-7f6e-483c-913e-28b371461c74}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {692316bf-efab-4a89-b05a-1ace093a0c00}, !- Supply Side Inlet Node Name
  {b543d959-5c68-4aa0-8376-7a6308e89d51}, !- Demand Side Outlet Node Name
  {d4c2b267-fb5f-430c-b640-fab898436581}, !- Demand Side Inlet Node A
  {b1ad2d79-6da3-4341-8891-b8c8cd783045}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1363c0bb-1335-4889-b795-9a6c84c487a8}, !- Demand Mixer Name
  {7e4fa43e-4b84-4a6b-820a-2a0ffa0b7e09}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ae41cea5-3f86-46eb-b9d2-53c699db63ea}, !- Handle
  Node 258,                               !- Name
  {692316bf-efab-4a89-b05a-1ace093a0c00}, !- Inlet Port
  {821bc648-1031-4fc6-beb2-5cf8a1a8fc23}; !- Outlet Port

OS:Node,
  {a37e9c86-7c1f-4d0d-839b-3441bb2f3916}, !- Handle
  Node 259,                               !- Name
  {185bea10-36a7-4018-bd7f-fa7abf18d4e3}, !- Inlet Port
  {b1ad2d79-6da3-4341-8891-b8c8cd783045}; !- Outlet Port

OS:Connection,
  {692316bf-efab-4a89-b05a-1ace093a0c00}, !- Handle
  {3b07fc54-6d7a-4d57-be3e-520d9c34e92d}, !- Name
  {b755e0a7-8c45-4289-8227-3e4710d391d7}, !- Source Object
  8,                                      !- Outlet Port
  {ae41cea5-3f86-46eb-b9d2-53c699db63ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1ad2d79-6da3-4341-8891-b8c8cd783045}, !- Handle
  {e5334400-6756-494d-83ba-c39aa163b022}, !- Name
  {a37e9c86-7c1f-4d0d-839b-3441bb2f3916}, !- Source Object
  3,                                      !- Outlet Port
  {b755e0a7-8c45-4289-8227-3e4710d391d7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ef2ca9f5-4f1f-4e1a-b427-8adc64d75cbe}, !- Handle
  Node 260,                               !- Name
  {d4c2b267-fb5f-430c-b640-fab898436581}, !- Inlet Port
  {dc8fd23b-8461-4e49-8bdf-8508ee4df519}; !- Outlet Port

OS:Node,
  {917e7ed3-6515-4bb5-ade7-c763279d75a3}, !- Handle
  Node 261,                               !- Name
  {af166826-90ea-44d1-81d4-33edd943b1c2}, !- Inlet Port
  {b543d959-5c68-4aa0-8376-7a6308e89d51}; !- Outlet Port

OS:Node,
  {9af6aac9-caf6-416d-a1e5-80a0fd4edde8}, !- Handle
  Node 262,                               !- Name
  {7ca6d1f7-3f2b-4393-8838-f536468e1c32}, !- Inlet Port
  {d60cb5fb-443f-4993-9f2e-8f2263f470a4}; !- Outlet Port

OS:Connection,
  {d4c2b267-fb5f-430c-b640-fab898436581}, !- Handle
  {97372418-0ff3-4656-b492-f9b73ce2a1e7}, !- Name
  {b755e0a7-8c45-4289-8227-3e4710d391d7}, !- Source Object
  10,                                     !- Outlet Port
  {ef2ca9f5-4f1f-4e1a-b427-8adc64d75cbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b543d959-5c68-4aa0-8376-7a6308e89d51}, !- Handle
  {cfbb78e0-7b94-4fa9-89e7-d260d4278eff}, !- Name
  {917e7ed3-6515-4bb5-ade7-c763279d75a3}, !- Source Object
  3,                                      !- Outlet Port
  {b755e0a7-8c45-4289-8227-3e4710d391d7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7e4fa43e-4b84-4a6b-820a-2a0ffa0b7e09}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {dc8fd23b-8461-4e49-8bdf-8508ee4df519}, !- Inlet Node Name
  {1d5a2820-7f21-4a1f-86da-63b9df49c4f1}, !- Outlet Node Name 1
  {daae5e45-228a-4fb2-a6a6-5b8499131260}, !- Outlet Node Name 2
  {733be090-d604-4f44-bd62-f61892dfb7c8}, !- Outlet Node Name 3
  {36c00908-2607-4c3b-8fd1-abae9bbe6dfd}, !- Outlet Node Name 4
  {9f542356-aff5-4800-91e1-d9c5b14b5e31}, !- Outlet Node Name 5
  {270ab652-8da5-49bd-99a8-8a5e76f79f6b}, !- Outlet Node Name 6
  {7843b4e2-262c-4c02-9e3c-e71a042153c6}, !- Outlet Node Name 7
  {0773aa80-c293-421d-8515-1d6abd4200e7}, !- Outlet Node Name 8
  {d419d8d0-7d38-481f-b9e1-1e89815c97aa}, !- Outlet Node Name 9
  {ec65d565-ebb1-4962-b052-0b8b267301ba}, !- Outlet Node Name 10
  {fcd88799-91a1-4814-9aea-be6991cf8e42}, !- Outlet Node Name 11
  {3569b7fb-6905-4c73-9eed-c170699e3951}, !- Outlet Node Name 12
  {3a1ef8a8-069a-4a6b-81fa-a8a470b2f55e}, !- Outlet Node Name 13
  {fd121a46-167b-441a-b768-9a0147d62c8b}, !- Outlet Node Name 14
  {7a3e9fdf-e1a8-4ec4-ba96-baa199c1d7fe}, !- Outlet Node Name 15
  {a350a00b-3b8b-4742-9085-baa5192242d2}; !- Outlet Node Name 16

OS:AirLoopHVAC:ZoneMixer,
  {1363c0bb-1335-4889-b795-9a6c84c487a8}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {af166826-90ea-44d1-81d4-33edd943b1c2}, !- Outlet Node Name
  {2e0daa8a-601b-4d43-ae52-eb6421315176}, !- Inlet Node Name 1
  {2299d020-5148-4ba4-b78e-53648b6ca685}, !- Inlet Node Name 2
  {4916c7a2-eff5-4745-ac5f-54f7634e80d2}, !- Inlet Node Name 3
  {42450385-7882-4423-9782-b4e2cb9bc76b}, !- Inlet Node Name 4
  {ab69afbd-2256-4e51-9296-274bb51723ba}, !- Inlet Node Name 5
  {2edbd5e0-5a5d-43ba-a316-d889b74694cd}, !- Inlet Node Name 6
  {493049d0-552b-4085-9987-a4b4456bfe4a}, !- Inlet Node Name 7
  {2f590338-a797-4efc-81c2-539564d34160}, !- Inlet Node Name 8
  {83be4223-d6dc-484e-8d60-25576c4d63d3}, !- Inlet Node Name 9
  {aed54940-5696-4516-a0a7-4cf62f40f27e}, !- Inlet Node Name 10
  {7fcf6276-0242-48b2-bf8d-c02956585539}, !- Inlet Node Name 11
  {f4fd7a2e-e0ed-4b42-81c3-7e1f3cc20e5d}, !- Inlet Node Name 12
  {7879bc49-da7a-4c6a-a026-f430eefb7a2b}, !- Inlet Node Name 13
  {16282af2-0e0f-4f5a-ba38-c25c95ed10d9}, !- Inlet Node Name 14
  {df107dc1-8928-4ef9-b9ed-35fc8de0031d}, !- Inlet Node Name 15
  {f777bf1e-e713-4f85-b221-f7c2dee66e1a}; !- Inlet Node Name 16

OS:Connection,
  {dc8fd23b-8461-4e49-8bdf-8508ee4df519}, !- Handle
  {fbf6fb3a-c4c3-422a-9415-46e7b9048874}, !- Name
  {ef2ca9f5-4f1f-4e1a-b427-8adc64d75cbe}, !- Source Object
  3,                                      !- Outlet Port
  {7e4fa43e-4b84-4a6b-820a-2a0ffa0b7e09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af166826-90ea-44d1-81d4-33edd943b1c2}, !- Handle
  {5bd12d2f-9c08-4749-83b2-1aa9398827e8}, !- Name
  {1363c0bb-1335-4889-b795-9a6c84c487a8}, !- Source Object
  2,                                      !- Outlet Port
  {917e7ed3-6515-4bb5-ade7-c763279d75a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4232c061-e1e3-42eb-816c-8a7d9c7a8f5b}, !- Handle
  {b755e0a7-8c45-4289-8227-3e4710d391d7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.64125582170667,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:Scheduled,
  {b63085a2-ae5d-4a8d-8e6a-26273021bd45}, !- Handle
  16 Zone VAV supply air setpoint manager, !- Name
  Temperature,                            !- Control Variable
  {8f365843-8754-4137-92d1-92bf69a9e9f5}, !- Schedule Name
  {a37e9c86-7c1f-4d0d-839b-3441bb2f3916}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {ffdab967-ee21-4db5-b73b-92b0cbeb648a}, !- Handle
  VAV_PATRMS Fan,                         !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  0.6084,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {9ece31f1-ee95-4c7d-9464-a0adabdef183}, !- Air Inlet Node Name
  {34e121ba-4271-49f6-b317-fc368b30a582}, !- Air Outlet Node Name
  VAV system Fans;                        !- End-Use Subcategory

OS:Coil:Heating:Water,
  {bdf224b4-669b-4e06-bbef-f4b73dff6731}, !- Handle
  VAV_PATRMS Main Htg Coil,               !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dd0451e9-e31e-42e7-9efc-c1e340813a89}, !- Water Inlet Node Name
  {f21a10d3-3ccc-45bb-8f0a-4484937d3b8e}, !- Water Outlet Node Name
  {0bc6ec50-695e-45ca-8f67-8bcf57d76494}, !- Air Inlet Node Name
  {8f3e28e9-f267-4c19-a6bc-1269d9713f79}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {afcce7c7-b28e-478d-b70a-5ee164c5076f}, !- Handle
  Node 263,                               !- Name
  {8f3e28e9-f267-4c19-a6bc-1269d9713f79}, !- Inlet Port
  {2420c7a5-7fcd-4c19-a264-a6e450bd36c4}; !- Outlet Port

OS:Connection,
  {8f3e28e9-f267-4c19-a6bc-1269d9713f79}, !- Handle
  {31dcb24a-2ca8-4353-a28f-27f805b7c654}, !- Name
  {bdf224b4-669b-4e06-bbef-f4b73dff6731}, !- Source Object
  8,                                      !- Outlet Port
  {afcce7c7-b28e-478d-b70a-5ee164c5076f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc4144fa-34c4-4823-9d5c-e78df40cb781}, !- Handle
  Node 264,                               !- Name
  {6538f492-8d8a-41ce-be1e-143e0c5cdd6b}, !- Inlet Port
  {dd0451e9-e31e-42e7-9efc-c1e340813a89}; !- Outlet Port

OS:Connection,
  {6538f492-8d8a-41ce-be1e-143e0c5cdd6b}, !- Handle
  {32416955-395b-4deb-a73f-fc3a1fd67cfb}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  29,                                     !- Outlet Port
  {fc4144fa-34c4-4823-9d5c-e78df40cb781}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ff19222-0bbe-492c-8cc1-fb2b56ada901}, !- Handle
  Node 265,                               !- Name
  {f21a10d3-3ccc-45bb-8f0a-4484937d3b8e}, !- Inlet Port
  {9db341e2-f5d3-42c2-ba11-7275a10da269}; !- Outlet Port

OS:Connection,
  {dd0451e9-e31e-42e7-9efc-c1e340813a89}, !- Handle
  {1bbc8ed9-b9bc-4c82-bce6-ee3cec9621ba}, !- Name
  {fc4144fa-34c4-4823-9d5c-e78df40cb781}, !- Source Object
  3,                                      !- Outlet Port
  {bdf224b4-669b-4e06-bbef-f4b73dff6731}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f21a10d3-3ccc-45bb-8f0a-4484937d3b8e}, !- Handle
  {c690b237-e931-400b-a68b-a2d6c867ac9b}, !- Name
  {bdf224b4-669b-4e06-bbef-f4b73dff6731}, !- Source Object
  6,                                      !- Outlet Port
  {5ff19222-0bbe-492c-8cc1-fb2b56ada901}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9db341e2-f5d3-42c2-ba11-7275a10da269}, !- Handle
  {c78b70ba-378a-4a3b-a9bf-eca230459029}, !- Name
  {5ff19222-0bbe-492c-8cc1-fb2b56ada901}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {24246cfc-9c1f-4eba-9477-671d0a335fe1}, !- Handle
  VAV_PATRMS Main Htg Coil Controller,    !- Name
  {bdf224b4-669b-4e06-bbef-f4b73dff6731}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {a2b3ab5a-f167-431f-9776-c7e1416dca3d}, !- Handle
  VAV_PATRMS Clg Coil,                    !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {14408859-5bbd-4d57-ae31-43c2c59aff89}, !- Water Inlet Node Name
  {f7daab55-41d1-4d58-b527-a8c9a47c35ac}, !- Water Outlet Node Name
  {67d15a64-ec65-4014-9b45-67a82fb3a82a}, !- Air Inlet Node Name
  {a1831b47-deb9-40f7-bf64-2a784b3f219f}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {3a9f4bc8-559a-428d-b617-478adbebb894}, !- Handle
  Node 266,                               !- Name
  {a1831b47-deb9-40f7-bf64-2a784b3f219f}, !- Inlet Port
  {0bc6ec50-695e-45ca-8f67-8bcf57d76494}; !- Outlet Port

OS:Connection,
  {a1831b47-deb9-40f7-bf64-2a784b3f219f}, !- Handle
  {d3d1ec9d-4cbd-4d36-9a01-13e679699bd8}, !- Name
  {a2b3ab5a-f167-431f-9776-c7e1416dca3d}, !- Source Object
  13,                                     !- Outlet Port
  {3a9f4bc8-559a-428d-b617-478adbebb894}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bc6ec50-695e-45ca-8f67-8bcf57d76494}, !- Handle
  {1b4459da-ff27-4522-a745-8d484febd6f8}, !- Name
  {3a9f4bc8-559a-428d-b617-478adbebb894}, !- Source Object
  3,                                      !- Outlet Port
  {bdf224b4-669b-4e06-bbef-f4b73dff6731}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {c3e916db-020f-40b4-aa07-cfb322443a8c}, !- Handle
  Node 267,                               !- Name
  {dd35d691-c4f6-40e9-b331-0ff03994653d}, !- Inlet Port
  {14408859-5bbd-4d57-ae31-43c2c59aff89}; !- Outlet Port

OS:Connection,
  {dd35d691-c4f6-40e9-b331-0ff03994653d}, !- Handle
  {78cd93e5-7bfd-4c08-b4e7-02cbcc88caa4}, !- Name
  {5589c996-fc04-4516-9f7a-6ead93d7ae05}, !- Source Object
  8,                                      !- Outlet Port
  {c3e916db-020f-40b4-aa07-cfb322443a8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb361d47-d8a3-44da-817d-faa44289edc9}, !- Handle
  Node 268,                               !- Name
  {f7daab55-41d1-4d58-b527-a8c9a47c35ac}, !- Inlet Port
  {56bfc292-d10d-4fb5-8fd8-a756ac5bd1b4}; !- Outlet Port

OS:Connection,
  {14408859-5bbd-4d57-ae31-43c2c59aff89}, !- Handle
  {26c25d05-a2a3-4523-8957-7e82b90e4eb7}, !- Name
  {c3e916db-020f-40b4-aa07-cfb322443a8c}, !- Source Object
  3,                                      !- Outlet Port
  {a2b3ab5a-f167-431f-9776-c7e1416dca3d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f7daab55-41d1-4d58-b527-a8c9a47c35ac}, !- Handle
  {f7f89a42-b474-46f3-9c4e-a1304506bc97}, !- Name
  {a2b3ab5a-f167-431f-9776-c7e1416dca3d}, !- Source Object
  11,                                     !- Outlet Port
  {cb361d47-d8a3-44da-817d-faa44289edc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56bfc292-d10d-4fb5-8fd8-a756ac5bd1b4}, !- Handle
  {8a8967fd-2233-4ef9-8031-f81805ff60ed}, !- Name
  {cb361d47-d8a3-44da-817d-faa44289edc9}, !- Source Object
  3,                                      !- Outlet Port
  {df961826-52fa-488b-9591-474d4ba97b19}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7b13a582-fa2a-4325-9035-ef90050426b3}, !- Handle
  VAV_PATRMS Clg Coil Controller,         !- Name
  {a2b3ab5a-f167-431f-9776-c7e1416dca3d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {ae920dba-c3c1-40b3-87f0-88b3023097dd}, !- Handle
  VAV_PATRMS OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f5e58160-6a1d-40d4-9292-5862b6a3ba04}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f5e58160-6a1d-40d4-9292-5862b6a3ba04}, !- Handle
  VAV_PATRMS Vent Controller,             !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9051230f-dfd9-4747-8b66-2a60fde3e6c9}, !- Handle
  VAV_PATRMS OA Sys,                      !- Name
  {ae920dba-c3c1-40b3-87f0-88b3023097dd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ae93e7d0-33db-475d-88a2-0dfc73e42cd3}, !- Mixed Air Node Name
  {d8bfc052-a938-4602-a2e5-81d98f1ff2dc}, !- Outdoor Air Stream Node Name
  {2bce6150-7aa6-4fb9-8183-ed5333adf921}, !- Relief Air Stream Node Name
  {821bc648-1031-4fc6-beb2-5cf8a1a8fc23}; !- Return Air Stream Node Name

OS:Node,
  {b549c966-7e53-4740-9f2c-34a83577729e}, !- Handle
  Node 269,                               !- Name
  ,                                       !- Inlet Port
  {8891cc64-6801-4dc0-9d13-898869a304e9}; !- Outlet Port

OS:Node,
  {2d42ae4f-470d-42c6-b952-30943c06163a}, !- Handle
  Node 270,                               !- Name
  {6615ed1e-73d3-4be6-85be-00d7d8cc3a9b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {3788490e-936f-4803-b5c0-4a7ad6ae7496}, !- Handle
  Node 271,                               !- Name
  {ae93e7d0-33db-475d-88a2-0dfc73e42cd3}, !- Inlet Port
  {67d15a64-ec65-4014-9b45-67a82fb3a82a}; !- Outlet Port

OS:Connection,
  {821bc648-1031-4fc6-beb2-5cf8a1a8fc23}, !- Handle
  {b7c76286-58d8-4860-af91-0532d938dd2a}, !- Name
  {ae41cea5-3f86-46eb-b9d2-53c699db63ea}, !- Source Object
  3,                                      !- Outlet Port
  {9051230f-dfd9-4747-8b66-2a60fde3e6c9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ae93e7d0-33db-475d-88a2-0dfc73e42cd3}, !- Handle
  {1af47f9a-0548-4dea-8d31-1d37070a5011}, !- Name
  {9051230f-dfd9-4747-8b66-2a60fde3e6c9}, !- Source Object
  5,                                      !- Outlet Port
  {3788490e-936f-4803-b5c0-4a7ad6ae7496}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67d15a64-ec65-4014-9b45-67a82fb3a82a}, !- Handle
  {8f0839c4-1d1a-48f6-bd70-aec03f0b1520}, !- Name
  {3788490e-936f-4803-b5c0-4a7ad6ae7496}, !- Source Object
  3,                                      !- Outlet Port
  {a2b3ab5a-f167-431f-9776-c7e1416dca3d}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bc7df7b6-7f6e-483c-913e-28b371461c74}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Coil:Heating:Water,
  {f7e13480-fd56-4ff2-8a1a-41427b3e8884}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN Rht Coil,      !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {628acdbc-6505-445b-9643-8342a948cc3a}, !- Water Inlet Node Name
  {7d4cb5b0-505f-4b98-8069-47bf879e08b7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {846960ef-efb0-431b-8774-8162d54ca29f}, !- Handle
  Node 272,                               !- Name
  {186c3a6d-40e7-4d9c-9ac9-2fe5b2814b4c}, !- Inlet Port
  {628acdbc-6505-445b-9643-8342a948cc3a}; !- Outlet Port

OS:Connection,
  {186c3a6d-40e7-4d9c-9ac9-2fe5b2814b4c}, !- Handle
  {bfb68a39-6e40-4337-aaf5-8ced2f96690c}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  30,                                     !- Outlet Port
  {846960ef-efb0-431b-8774-8162d54ca29f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2819dd2f-7e69-4cca-8584-7db263ecbd91}, !- Handle
  Node 273,                               !- Name
  {7d4cb5b0-505f-4b98-8069-47bf879e08b7}, !- Inlet Port
  {de8f86da-c164-4b61-b77c-b287b0534e76}; !- Outlet Port

OS:Connection,
  {628acdbc-6505-445b-9643-8342a948cc3a}, !- Handle
  {38e5f278-e6f2-49c9-a030-f0c6331f9f83}, !- Name
  {846960ef-efb0-431b-8774-8162d54ca29f}, !- Source Object
  3,                                      !- Outlet Port
  {f7e13480-fd56-4ff2-8a1a-41427b3e8884}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7d4cb5b0-505f-4b98-8069-47bf879e08b7}, !- Handle
  {0aa30df4-0371-4db5-ae4b-1c11c9980465}, !- Name
  {f7e13480-fd56-4ff2-8a1a-41427b3e8884}, !- Source Object
  6,                                      !- Outlet Port
  {2819dd2f-7e69-4cca-8584-7db263ecbd91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de8f86da-c164-4b61-b77c-b287b0534e76}, !- Handle
  {fdcdba42-4225-405d-ae45-08a2baca1fe4}, !- Name
  {2819dd2f-7e69-4cca-8584-7db263ecbd91}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {eaabf124-ee56-4b73-a0d7-d39b6a8b0f8a}, !- Handle
  Controller Water Coil 22,               !- Name
  {f7e13480-fd56-4ff2-8a1a-41427b3e8884}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {578a0c65-9ac2-455b-a35d-6e4d73b20f0e}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN VAV Term,      !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {b54c0ff2-bb8d-4375-8515-527d441bc01d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f7e13480-fd56-4ff2-8a1a-41427b3e8884}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7ca6d1f7-3f2b-4393-8838-f536468e1c32}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9b98f4d1-eaa9-4367-980e-df3550c95d39}, !- Handle
  Node 274,                               !- Name
  {87f0429f-57a3-4334-9e27-f48588842a3d}, !- Inlet Port
  {2e0daa8a-601b-4d43-ae52-eb6421315176}; !- Outlet Port

OS:Connection,
  {d60cb5fb-443f-4993-9f2e-8f2263f470a4}, !- Handle
  {48a10e68-916f-4477-bb94-8b51e67aaa18}, !- Name
  {9af6aac9-caf6-416d-a1e5-80a0fd4edde8}, !- Source Object
  3,                                      !- Outlet Port
  {00e0a37a-d3ad-4b66-a20e-4ad99cfeba9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87f0429f-57a3-4334-9e27-f48588842a3d}, !- Handle
  {52ef75c2-5799-4bd1-bfb2-9fa7e9f18b70}, !- Name
  {2bf789d0-e84f-4cbc-96be-d5b7f6a11170}, !- Source Object
  12,                                     !- Outlet Port
  {9b98f4d1-eaa9-4367-980e-df3550c95d39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e0daa8a-601b-4d43-ae52-eb6421315176}, !- Handle
  {b293c924-f526-4160-b28f-3402e5420826}, !- Name
  {9b98f4d1-eaa9-4367-980e-df3550c95d39}, !- Source Object
  3,                                      !- Outlet Port
  {1363c0bb-1335-4889-b795-9a6c84c487a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {905506c9-ad38-491d-ae2e-df3f630d0ed6}, !- Handle
  Node 275,                               !- Name
  {1d5a2820-7f21-4a1f-86da-63b9df49c4f1}, !- Inlet Port
  {b54c0ff2-bb8d-4375-8515-527d441bc01d}; !- Outlet Port

OS:Connection,
  {1d5a2820-7f21-4a1f-86da-63b9df49c4f1}, !- Handle
  {2e8b9d78-ab44-4423-8f45-fd5900044c6d}, !- Name
  {7e4fa43e-4b84-4a6b-820a-2a0ffa0b7e09}, !- Source Object
  3,                                      !- Outlet Port
  {905506c9-ad38-491d-ae2e-df3f630d0ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b54c0ff2-bb8d-4375-8515-527d441bc01d}, !- Handle
  {0c2ac610-adc6-4caa-91a8-0d9a04df73e7}, !- Name
  {905506c9-ad38-491d-ae2e-df3f630d0ed6}, !- Source Object
  3,                                      !- Outlet Port
  {578a0c65-9ac2-455b-a35d-6e4d73b20f0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ca6d1f7-3f2b-4393-8838-f536468e1c32}, !- Handle
  {f7d169ae-d8ba-4467-a145-cb6dd24419c7}, !- Name
  {578a0c65-9ac2-455b-a35d-6e4d73b20f0e}, !- Source Object
  12,                                     !- Outlet Port
  {9af6aac9-caf6-416d-a1e5-80a0fd4edde8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c814c546-4228-4e82-9e2c-fc1dee3c3ba9}, !- Handle
  PatRoom2_Flr_3 ZN Rht Coil,             !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d4adaf07-991d-4de0-8703-de53550c8e7e}, !- Water Inlet Node Name
  {1ab21a61-fef8-4613-a7cd-ae3373e843b1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {159400c6-36b0-4827-a674-4c0b89a49636}, !- Handle
  Node 276,                               !- Name
  {346be1ee-0555-4f66-8782-534c43d93f23}, !- Inlet Port
  {d4adaf07-991d-4de0-8703-de53550c8e7e}; !- Outlet Port

OS:Connection,
  {346be1ee-0555-4f66-8782-534c43d93f23}, !- Handle
  {31d08c59-d80f-4ac3-b139-0d9112e7ed40}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  31,                                     !- Outlet Port
  {159400c6-36b0-4827-a674-4c0b89a49636}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a25e8ec-4428-4b89-9079-e5dedce53357}, !- Handle
  Node 277,                               !- Name
  {1ab21a61-fef8-4613-a7cd-ae3373e843b1}, !- Inlet Port
  {ff292114-7f3d-42fb-ab43-6f19a7116841}; !- Outlet Port

OS:Connection,
  {d4adaf07-991d-4de0-8703-de53550c8e7e}, !- Handle
  {d030e03e-6827-422c-8b18-3718743d41de}, !- Name
  {159400c6-36b0-4827-a674-4c0b89a49636}, !- Source Object
  3,                                      !- Outlet Port
  {c814c546-4228-4e82-9e2c-fc1dee3c3ba9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1ab21a61-fef8-4613-a7cd-ae3373e843b1}, !- Handle
  {0aa37391-8083-4fa1-8fe1-b6a0f9cb610a}, !- Name
  {c814c546-4228-4e82-9e2c-fc1dee3c3ba9}, !- Source Object
  6,                                      !- Outlet Port
  {4a25e8ec-4428-4b89-9079-e5dedce53357}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff292114-7f3d-42fb-ab43-6f19a7116841}, !- Handle
  {db99a719-eacc-41a5-a93b-845f82cb0c88}, !- Name
  {4a25e8ec-4428-4b89-9079-e5dedce53357}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d76cdc0e-89ae-4779-b234-302c3b7cbe4b}, !- Handle
  Controller Water Coil 23,               !- Name
  {c814c546-4228-4e82-9e2c-fc1dee3c3ba9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7193566c-eab7-42bc-87cd-183e0e5abe83}, !- Handle
  PatRoom2_Flr_3 ZN VAV Term,             !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {d3f2bd8a-14da-42ce-90be-dd8e6bfec67a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c814c546-4228-4e82-9e2c-fc1dee3c3ba9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {172a0e1f-ae7e-441d-969b-530db7e082fd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {27f6c583-665b-431d-b4f6-e6c0644d2bb4}, !- Handle
  Node 278,                               !- Name
  {172a0e1f-ae7e-441d-969b-530db7e082fd}, !- Inlet Port
  {8690df64-54e1-4ada-85f7-594910dbf032}; !- Outlet Port

OS:Node,
  {52773c73-58fa-4537-bdd9-6b9ab9b80955}, !- Handle
  Node 279,                               !- Name
  {2058dd0e-9cee-45f5-b602-eb81c3e33a93}, !- Inlet Port
  {2299d020-5148-4ba4-b78e-53648b6ca685}; !- Outlet Port

OS:Connection,
  {8690df64-54e1-4ada-85f7-594910dbf032}, !- Handle
  {8101ec99-52ed-4cbb-82f1-f99bf2c9616a}, !- Name
  {27f6c583-665b-431d-b4f6-e6c0644d2bb4}, !- Source Object
  3,                                      !- Outlet Port
  {335730fe-fcbd-49a9-b36b-23d53fb45608}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2058dd0e-9cee-45f5-b602-eb81c3e33a93}, !- Handle
  {5a8ed6c5-3a80-42f5-bb78-71e2277fefa6}, !- Name
  {028d6349-01df-47b6-bf57-3778ff4aad49}, !- Source Object
  12,                                     !- Outlet Port
  {52773c73-58fa-4537-bdd9-6b9ab9b80955}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2299d020-5148-4ba4-b78e-53648b6ca685}, !- Handle
  {8006509a-dd15-4ef3-bb16-6ae8ed7f0590}, !- Name
  {52773c73-58fa-4537-bdd9-6b9ab9b80955}, !- Source Object
  3,                                      !- Outlet Port
  {1363c0bb-1335-4889-b795-9a6c84c487a8}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f5b8f04d-e4cb-4964-ad39-fec108145948}, !- Handle
  Node 280,                               !- Name
  {daae5e45-228a-4fb2-a6a6-5b8499131260}, !- Inlet Port
  {d3f2bd8a-14da-42ce-90be-dd8e6bfec67a}; !- Outlet Port

OS:Connection,
  {daae5e45-228a-4fb2-a6a6-5b8499131260}, !- Handle
  {75b8b85f-b3ac-478d-b235-2f427413f480}, !- Name
  {7e4fa43e-4b84-4a6b-820a-2a0ffa0b7e09}, !- Source Object
  4,                                      !- Outlet Port
  {f5b8f04d-e4cb-4964-ad39-fec108145948}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3f2bd8a-14da-42ce-90be-dd8e6bfec67a}, !- Handle
  {5274d11b-f5c8-4ed9-9ed1-6aed7edf299d}, !- Name
  {f5b8f04d-e4cb-4964-ad39-fec108145948}, !- Source Object
  3,                                      !- Outlet Port
  {7193566c-eab7-42bc-87cd-183e0e5abe83}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {172a0e1f-ae7e-441d-969b-530db7e082fd}, !- Handle
  {f06fdae2-e278-42c8-ac0d-63c8937704d6}, !- Name
  {7193566c-eab7-42bc-87cd-183e0e5abe83}, !- Source Object
  12,                                     !- Outlet Port
  {27f6c583-665b-431d-b4f6-e6c0644d2bb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {52e01fea-427b-4f52-8425-b5136d3752c7}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Rht Coil,      !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {71e95d6e-d980-4ec0-8a66-1ee94aa66a13}, !- Water Inlet Node Name
  {105f38c8-3ed0-4944-80c6-6e145aff90e1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {feaffea5-574a-479f-b78c-e79f0e00837b}, !- Handle
  Node 281,                               !- Name
  {3d3dfc2e-47ae-4be0-8924-28a0e014f0b6}, !- Inlet Port
  {71e95d6e-d980-4ec0-8a66-1ee94aa66a13}; !- Outlet Port

OS:Connection,
  {3d3dfc2e-47ae-4be0-8924-28a0e014f0b6}, !- Handle
  {087e3a18-3875-42dd-bce1-1ac9a9a3ea57}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  32,                                     !- Outlet Port
  {feaffea5-574a-479f-b78c-e79f0e00837b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1681871-fd70-46b6-855b-a1ec5a1d4f1a}, !- Handle
  Node 282,                               !- Name
  {105f38c8-3ed0-4944-80c6-6e145aff90e1}, !- Inlet Port
  {ff5e86dc-0830-4685-ad75-d44643a2479c}; !- Outlet Port

OS:Connection,
  {71e95d6e-d980-4ec0-8a66-1ee94aa66a13}, !- Handle
  {8bf5d270-4159-4d01-9cb9-64b466e53b2f}, !- Name
  {feaffea5-574a-479f-b78c-e79f0e00837b}, !- Source Object
  3,                                      !- Outlet Port
  {52e01fea-427b-4f52-8425-b5136d3752c7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {105f38c8-3ed0-4944-80c6-6e145aff90e1}, !- Handle
  {de032f39-8fdc-42db-ac24-38495c37b765}, !- Name
  {52e01fea-427b-4f52-8425-b5136d3752c7}, !- Source Object
  6,                                      !- Outlet Port
  {c1681871-fd70-46b6-855b-a1ec5a1d4f1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff5e86dc-0830-4685-ad75-d44643a2479c}, !- Handle
  {006fa880-0686-4720-ad27-6903453aa090}, !- Name
  {c1681871-fd70-46b6-855b-a1ec5a1d4f1a}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ab99fcaf-fcdd-4f1c-baae-2cc201f21786}, !- Handle
  Controller Water Coil 24,               !- Name
  {52e01fea-427b-4f52-8425-b5136d3752c7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0a50a742-ae35-407c-956a-9e875677cf0a}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN VAV Term,      !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {10a706b9-3fb1-4e4c-b413-6bc81a4c1c5b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {52e01fea-427b-4f52-8425-b5136d3752c7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d43f3073-73ea-4a37-9410-52a976821370}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3e5be333-6ea8-47b4-956b-3bf8728e758b}, !- Handle
  Node 283,                               !- Name
  {d43f3073-73ea-4a37-9410-52a976821370}, !- Inlet Port
  {c8fdcc4b-5cff-4f18-8ae2-307efba1c89d}; !- Outlet Port

OS:Node,
  {53108e4f-3d87-4eaf-854f-804ef0299e4a}, !- Handle
  Node 284,                               !- Name
  {eb163a73-9687-4650-84f4-74792ead3f79}, !- Inlet Port
  {4916c7a2-eff5-4745-ac5f-54f7634e80d2}; !- Outlet Port

OS:Connection,
  {c8fdcc4b-5cff-4f18-8ae2-307efba1c89d}, !- Handle
  {7fb53a9f-9fdb-4818-a40f-798dada47e91}, !- Name
  {3e5be333-6ea8-47b4-956b-3bf8728e758b}, !- Source Object
  3,                                      !- Outlet Port
  {3ac5c02c-2e02-4e6c-9024-36c903b87872}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb163a73-9687-4650-84f4-74792ead3f79}, !- Handle
  {58907459-6424-4f7f-887d-585d62eec731}, !- Name
  {5cc9108b-6d22-45f5-a6ed-6dc2622dc0f1}, !- Source Object
  12,                                     !- Outlet Port
  {53108e4f-3d87-4eaf-854f-804ef0299e4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4916c7a2-eff5-4745-ac5f-54f7634e80d2}, !- Handle
  {14b04780-5ab3-4249-9a01-ed9b6ad21fca}, !- Name
  {53108e4f-3d87-4eaf-854f-804ef0299e4a}, !- Source Object
  3,                                      !- Outlet Port
  {1363c0bb-1335-4889-b795-9a6c84c487a8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cd230b7d-c8ec-4f95-aed2-aa3e35c77e76}, !- Handle
  Node 285,                               !- Name
  {733be090-d604-4f44-bd62-f61892dfb7c8}, !- Inlet Port
  {10a706b9-3fb1-4e4c-b413-6bc81a4c1c5b}; !- Outlet Port

OS:Connection,
  {733be090-d604-4f44-bd62-f61892dfb7c8}, !- Handle
  {509e6820-3794-42cf-b2e9-30256fa58d75}, !- Name
  {7e4fa43e-4b84-4a6b-820a-2a0ffa0b7e09}, !- Source Object
  5,                                      !- Outlet Port
  {cd230b7d-c8ec-4f95-aed2-aa3e35c77e76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10a706b9-3fb1-4e4c-b413-6bc81a4c1c5b}, !- Handle
  {181ecddf-6d8d-49fd-95d2-54501adb378a}, !- Name
  {cd230b7d-c8ec-4f95-aed2-aa3e35c77e76}, !- Source Object
  3,                                      !- Outlet Port
  {0a50a742-ae35-407c-956a-9e875677cf0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d43f3073-73ea-4a37-9410-52a976821370}, !- Handle
  {06672d5c-2390-4500-a854-00466152f49b}, !- Name
  {0a50a742-ae35-407c-956a-9e875677cf0a}, !- Source Object
  12,                                     !- Outlet Port
  {3e5be333-6ea8-47b4-956b-3bf8728e758b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5c506ca5-833a-4027-922a-c588aad94130}, !- Handle
  PatRoom4_Flr_3 ZN Rht Coil,             !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7b7e0704-1494-49c7-839b-a61b0025ee8f}, !- Water Inlet Node Name
  {44e31b6b-74b7-43f4-86b0-78661b3e9ca7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bd5895d2-52b2-49c2-a120-013d9b8fa564}, !- Handle
  Node 286,                               !- Name
  {dcb3ef7a-af5e-4123-9a7d-0e9732b46f00}, !- Inlet Port
  {7b7e0704-1494-49c7-839b-a61b0025ee8f}; !- Outlet Port

OS:Connection,
  {dcb3ef7a-af5e-4123-9a7d-0e9732b46f00}, !- Handle
  {4365c635-dd5c-4c6e-b1d8-3e9f3179d2ed}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  33,                                     !- Outlet Port
  {bd5895d2-52b2-49c2-a120-013d9b8fa564}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30f75444-070e-4e63-b237-d8c9ba0780c6}, !- Handle
  Node 287,                               !- Name
  {44e31b6b-74b7-43f4-86b0-78661b3e9ca7}, !- Inlet Port
  {caeda1a6-ed43-4927-b075-da65e2af8d10}; !- Outlet Port

OS:Connection,
  {7b7e0704-1494-49c7-839b-a61b0025ee8f}, !- Handle
  {801719b8-b947-4a99-b5d6-e2fd84489b4a}, !- Name
  {bd5895d2-52b2-49c2-a120-013d9b8fa564}, !- Source Object
  3,                                      !- Outlet Port
  {5c506ca5-833a-4027-922a-c588aad94130}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {44e31b6b-74b7-43f4-86b0-78661b3e9ca7}, !- Handle
  {aa9c1b40-29c5-4139-a97b-4892ac6db7e9}, !- Name
  {5c506ca5-833a-4027-922a-c588aad94130}, !- Source Object
  6,                                      !- Outlet Port
  {30f75444-070e-4e63-b237-d8c9ba0780c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caeda1a6-ed43-4927-b075-da65e2af8d10}, !- Handle
  {234033ea-28b3-49ab-9c24-eae4d5763a13}, !- Name
  {30f75444-070e-4e63-b237-d8c9ba0780c6}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {114bdd66-c07a-40ee-997c-e97d7f868f66}, !- Handle
  Controller Water Coil 25,               !- Name
  {5c506ca5-833a-4027-922a-c588aad94130}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {193e163a-66da-4ec4-8e4f-c1f725832a0e}, !- Handle
  PatRoom4_Flr_3 ZN VAV Term,             !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {a2cb7fa5-ce09-4e2b-b82e-a12e488f94bf}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5c506ca5-833a-4027-922a-c588aad94130}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c3753062-2736-41c6-ae72-ccd596a01430}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a10951e6-65e3-443e-b5f9-e88eb18d32d2}, !- Handle
  Node 288,                               !- Name
  {c3753062-2736-41c6-ae72-ccd596a01430}, !- Inlet Port
  {aea2f6e9-a210-4b43-b316-fd434ac3dbb9}; !- Outlet Port

OS:Node,
  {bb84a950-6852-4320-99d0-991c37dd0182}, !- Handle
  Node 289,                               !- Name
  {b6e60f1a-b132-4a4a-abe1-696697641736}, !- Inlet Port
  {42450385-7882-4423-9782-b4e2cb9bc76b}; !- Outlet Port

OS:Connection,
  {aea2f6e9-a210-4b43-b316-fd434ac3dbb9}, !- Handle
  {3056e5c3-77b1-4b25-ad13-2b33d3f71bd3}, !- Name
  {a10951e6-65e3-443e-b5f9-e88eb18d32d2}, !- Source Object
  3,                                      !- Outlet Port
  {40814827-d72a-4f16-9ada-c975270940f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6e60f1a-b132-4a4a-abe1-696697641736}, !- Handle
  {caccb68a-5ac0-4b1d-8ee3-43d9f31a081b}, !- Name
  {00decc5b-88f0-418e-9c8d-f0366eeb674e}, !- Source Object
  12,                                     !- Outlet Port
  {bb84a950-6852-4320-99d0-991c37dd0182}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42450385-7882-4423-9782-b4e2cb9bc76b}, !- Handle
  {1581085d-8fca-4b84-8fb9-d024bd53ed7d}, !- Name
  {bb84a950-6852-4320-99d0-991c37dd0182}, !- Source Object
  3,                                      !- Outlet Port
  {1363c0bb-1335-4889-b795-9a6c84c487a8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {65d866ce-0f5f-44fd-823e-8654f43658b8}, !- Handle
  Node 290,                               !- Name
  {36c00908-2607-4c3b-8fd1-abae9bbe6dfd}, !- Inlet Port
  {a2cb7fa5-ce09-4e2b-b82e-a12e488f94bf}; !- Outlet Port

OS:Connection,
  {36c00908-2607-4c3b-8fd1-abae9bbe6dfd}, !- Handle
  {02e6b6de-8b87-4e1c-809f-cccea43564d4}, !- Name
  {7e4fa43e-4b84-4a6b-820a-2a0ffa0b7e09}, !- Source Object
  6,                                      !- Outlet Port
  {65d866ce-0f5f-44fd-823e-8654f43658b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2cb7fa5-ce09-4e2b-b82e-a12e488f94bf}, !- Handle
  {7ee3cefd-311c-411b-9bc8-246a7aecdbdb}, !- Name
  {65d866ce-0f5f-44fd-823e-8654f43658b8}, !- Source Object
  3,                                      !- Outlet Port
  {193e163a-66da-4ec4-8e4f-c1f725832a0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3753062-2736-41c6-ae72-ccd596a01430}, !- Handle
  {76f37710-9494-4ed4-8bf7-a6ef3b776089}, !- Name
  {193e163a-66da-4ec4-8e4f-c1f725832a0e}, !- Source Object
  12,                                     !- Outlet Port
  {a10951e6-65e3-443e-b5f9-e88eb18d32d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4222d5f9-61dc-4c70-a418-e828a328df32}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN Rht Coil,      !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {eda2678a-8f1f-4d01-bd21-852390409190}, !- Water Inlet Node Name
  {cdbe70e8-1889-4bd5-8ef4-df2e0b112525}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {527d052b-15ba-4cfe-9c5f-960e12ec3ab8}, !- Handle
  Node 291,                               !- Name
  {7b4003c0-69bf-44c9-aa08-60171134057d}, !- Inlet Port
  {eda2678a-8f1f-4d01-bd21-852390409190}; !- Outlet Port

OS:Connection,
  {7b4003c0-69bf-44c9-aa08-60171134057d}, !- Handle
  {8256a69c-0fba-4d1f-a021-8058ebc7d023}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  34,                                     !- Outlet Port
  {527d052b-15ba-4cfe-9c5f-960e12ec3ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba64ed70-0565-47c1-b0cb-8f00415c99b5}, !- Handle
  Node 292,                               !- Name
  {cdbe70e8-1889-4bd5-8ef4-df2e0b112525}, !- Inlet Port
  {7e060add-0f8d-42ad-8e67-6bb51d25f073}; !- Outlet Port

OS:Connection,
  {eda2678a-8f1f-4d01-bd21-852390409190}, !- Handle
  {cb0e83b0-945d-4fe9-8c0c-f0e39c296196}, !- Name
  {527d052b-15ba-4cfe-9c5f-960e12ec3ab8}, !- Source Object
  3,                                      !- Outlet Port
  {4222d5f9-61dc-4c70-a418-e828a328df32}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cdbe70e8-1889-4bd5-8ef4-df2e0b112525}, !- Handle
  {e0fb5070-1c9f-4fcd-b1d1-44f32aeda022}, !- Name
  {4222d5f9-61dc-4c70-a418-e828a328df32}, !- Source Object
  6,                                      !- Outlet Port
  {ba64ed70-0565-47c1-b0cb-8f00415c99b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e060add-0f8d-42ad-8e67-6bb51d25f073}, !- Handle
  {e821488b-39ff-4040-9073-7ad5ae870c0a}, !- Name
  {ba64ed70-0565-47c1-b0cb-8f00415c99b5}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cdaddf59-089d-47b9-8210-ab75c06cf3cc}, !- Handle
  Controller Water Coil 26,               !- Name
  {4222d5f9-61dc-4c70-a418-e828a328df32}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e0607615-afda-40cb-8885-91c504d3db9a}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN VAV Term,      !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {3b0979bf-cca1-4c04-8f5b-c2aa3ecfc8a3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4222d5f9-61dc-4c70-a418-e828a328df32}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bd2a06b5-f91e-4c53-927b-7374394c702e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f1bceb56-8d1a-4af1-94a9-cbf6b3265bcb}, !- Handle
  Node 293,                               !- Name
  {bd2a06b5-f91e-4c53-927b-7374394c702e}, !- Inlet Port
  {0224d8f0-ffa3-4180-8be8-e50d35aae02a}; !- Outlet Port

OS:Node,
  {fb052ccb-67ef-4792-a9ce-eab7377a61c5}, !- Handle
  Node 294,                               !- Name
  {7c6f8804-dd77-4d24-9656-53637b593f9f}, !- Inlet Port
  {ab69afbd-2256-4e51-9296-274bb51723ba}; !- Outlet Port

OS:Connection,
  {0224d8f0-ffa3-4180-8be8-e50d35aae02a}, !- Handle
  {8b95db48-dcb5-4888-8ebc-ff499e33149a}, !- Name
  {f1bceb56-8d1a-4af1-94a9-cbf6b3265bcb}, !- Source Object
  3,                                      !- Outlet Port
  {5ccd7edf-95ec-4a52-b792-034316a6b09a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c6f8804-dd77-4d24-9656-53637b593f9f}, !- Handle
  {fc10276b-05a0-4427-8168-ea41d34f30fc}, !- Name
  {f6b74c40-3f2c-4e54-b6ad-e5cc9b82c4cc}, !- Source Object
  12,                                     !- Outlet Port
  {fb052ccb-67ef-4792-a9ce-eab7377a61c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab69afbd-2256-4e51-9296-274bb51723ba}, !- Handle
  {98191481-734e-44c7-913b-b859d1f9a6b2}, !- Name
  {fb052ccb-67ef-4792-a9ce-eab7377a61c5}, !- Source Object
  3,                                      !- Outlet Port
  {1363c0bb-1335-4889-b795-9a6c84c487a8}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {9f3f6235-a6b4-40dd-897e-46423324a7fb}, !- Handle
  Node 295,                               !- Name
  {9f542356-aff5-4800-91e1-d9c5b14b5e31}, !- Inlet Port
  {3b0979bf-cca1-4c04-8f5b-c2aa3ecfc8a3}; !- Outlet Port

OS:Connection,
  {9f542356-aff5-4800-91e1-d9c5b14b5e31}, !- Handle
  {03b35ce7-2a07-4345-87fa-c2e0db2e54da}, !- Name
  {7e4fa43e-4b84-4a6b-820a-2a0ffa0b7e09}, !- Source Object
  7,                                      !- Outlet Port
  {9f3f6235-a6b4-40dd-897e-46423324a7fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b0979bf-cca1-4c04-8f5b-c2aa3ecfc8a3}, !- Handle
  {0cfac96f-13d8-4580-b61f-659198bc3228}, !- Name
  {9f3f6235-a6b4-40dd-897e-46423324a7fb}, !- Source Object
  3,                                      !- Outlet Port
  {e0607615-afda-40cb-8885-91c504d3db9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd2a06b5-f91e-4c53-927b-7374394c702e}, !- Handle
  {719860f8-27fb-4098-9282-4db97997015d}, !- Name
  {e0607615-afda-40cb-8885-91c504d3db9a}, !- Source Object
  12,                                     !- Outlet Port
  {f1bceb56-8d1a-4af1-94a9-cbf6b3265bcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {12dcf198-d3db-49b7-a6f7-84ce8fd72692}, !- Handle
  PatRoom6_Flr_3 ZN Rht Coil,             !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f7be67f7-f0f2-4e7e-9bb2-9d56f2bf20d6}, !- Water Inlet Node Name
  {9ae1deab-546c-48e0-b33e-b1fcebeb40c0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4c23f09b-7347-4549-ab33-346454d47b4f}, !- Handle
  Node 296,                               !- Name
  {c6b420a7-c392-4ac0-aaef-bd51e844018e}, !- Inlet Port
  {f7be67f7-f0f2-4e7e-9bb2-9d56f2bf20d6}; !- Outlet Port

OS:Connection,
  {c6b420a7-c392-4ac0-aaef-bd51e844018e}, !- Handle
  {cdeb6b1a-d979-4aab-9298-1bbd76850cf7}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  35,                                     !- Outlet Port
  {4c23f09b-7347-4549-ab33-346454d47b4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {859db667-e9b2-4c43-8783-bab2de450bbc}, !- Handle
  Node 297,                               !- Name
  {9ae1deab-546c-48e0-b33e-b1fcebeb40c0}, !- Inlet Port
  {c942f966-ccec-41fa-b5a6-a177e6499a93}; !- Outlet Port

OS:Connection,
  {f7be67f7-f0f2-4e7e-9bb2-9d56f2bf20d6}, !- Handle
  {0dac5213-427e-408f-8f07-8cafc0b7b888}, !- Name
  {4c23f09b-7347-4549-ab33-346454d47b4f}, !- Source Object
  3,                                      !- Outlet Port
  {12dcf198-d3db-49b7-a6f7-84ce8fd72692}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9ae1deab-546c-48e0-b33e-b1fcebeb40c0}, !- Handle
  {07d57826-d599-4455-b09e-7626f033b297}, !- Name
  {12dcf198-d3db-49b7-a6f7-84ce8fd72692}, !- Source Object
  6,                                      !- Outlet Port
  {859db667-e9b2-4c43-8783-bab2de450bbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c942f966-ccec-41fa-b5a6-a177e6499a93}, !- Handle
  {deade951-0e34-494e-a733-de4ca2b66258}, !- Name
  {859db667-e9b2-4c43-8783-bab2de450bbc}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9eb0e063-f9fb-4511-9917-78b13a03f17d}, !- Handle
  Controller Water Coil 27,               !- Name
  {12dcf198-d3db-49b7-a6f7-84ce8fd72692}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5c151fdf-d520-42a9-822b-4a8080cb4051}, !- Handle
  PatRoom6_Flr_3 ZN VAV Term,             !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {f5836c10-d481-4697-9b4d-54f7f0bdd298}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.850258792239258,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {12dcf198-d3db-49b7-a6f7-84ce8fd72692}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5d81c636-1ef9-49d6-a95c-21984156a24f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {000485db-fb0c-4ef1-a6de-5591e5643bbf}, !- Handle
  Node 298,                               !- Name
  {5d81c636-1ef9-49d6-a95c-21984156a24f}, !- Inlet Port
  {03d1eb6b-74a6-4c7a-8d7f-e7059716187f}; !- Outlet Port

OS:Node,
  {68c27412-6568-43d3-8722-18b50268e0e5}, !- Handle
  Node 299,                               !- Name
  {74f0c69c-50df-4b6e-9b9e-971d6afeabe1}, !- Inlet Port
  {2edbd5e0-5a5d-43ba-a316-d889b74694cd}; !- Outlet Port

OS:Connection,
  {03d1eb6b-74a6-4c7a-8d7f-e7059716187f}, !- Handle
  {f451e7ec-7c11-4323-b1de-0b1727ed4cf8}, !- Name
  {000485db-fb0c-4ef1-a6de-5591e5643bbf}, !- Source Object
  3,                                      !- Outlet Port
  {3bd4653d-5ed5-4999-b6d0-6d822feed516}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74f0c69c-50df-4b6e-9b9e-971d6afeabe1}, !- Handle
  {fd62cade-3d22-49fa-a5d8-fb598991dd84}, !- Name
  {b6d33829-8256-46fd-b5ca-5f296527fad8}, !- Source Object
  12,                                     !- Outlet Port
  {68c27412-6568-43d3-8722-18b50268e0e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2edbd5e0-5a5d-43ba-a316-d889b74694cd}, !- Handle
  {06f22522-1273-48c4-9583-1943fb8526ec}, !- Name
  {68c27412-6568-43d3-8722-18b50268e0e5}, !- Source Object
  3,                                      !- Outlet Port
  {1363c0bb-1335-4889-b795-9a6c84c487a8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {be45cfe1-b877-4b6e-9932-53370ae5ad66}, !- Handle
  Node 300,                               !- Name
  {270ab652-8da5-49bd-99a8-8a5e76f79f6b}, !- Inlet Port
  {f5836c10-d481-4697-9b4d-54f7f0bdd298}; !- Outlet Port

OS:Connection,
  {270ab652-8da5-49bd-99a8-8a5e76f79f6b}, !- Handle
  {30c0a5be-7a3d-49aa-b598-cb1089583019}, !- Name
  {7e4fa43e-4b84-4a6b-820a-2a0ffa0b7e09}, !- Source Object
  8,                                      !- Outlet Port
  {be45cfe1-b877-4b6e-9932-53370ae5ad66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5836c10-d481-4697-9b4d-54f7f0bdd298}, !- Handle
  {b98446be-fb8d-42f6-a130-4baccf5137ea}, !- Name
  {be45cfe1-b877-4b6e-9932-53370ae5ad66}, !- Source Object
  3,                                      !- Outlet Port
  {5c151fdf-d520-42a9-822b-4a8080cb4051}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d81c636-1ef9-49d6-a95c-21984156a24f}, !- Handle
  {57b447b8-e981-457a-823a-672c8f08305e}, !- Name
  {5c151fdf-d520-42a9-822b-4a8080cb4051}, !- Source Object
  12,                                     !- Outlet Port
  {000485db-fb0c-4ef1-a6de-5591e5643bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {422314e8-a1e5-4999-9b72-eb87a909c9e5}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN Rht Coil,      !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8338ad61-240d-4b83-b61c-6195c25a7368}, !- Water Inlet Node Name
  {af04d9df-bb89-48eb-8ab8-150a4618c603}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d8bc8be3-732c-4161-8ab6-ee54ea4050dd}, !- Handle
  Node 301,                               !- Name
  {ab0b8480-0e1a-49a7-abfa-950abc29f5ae}, !- Inlet Port
  {8338ad61-240d-4b83-b61c-6195c25a7368}; !- Outlet Port

OS:Connection,
  {ab0b8480-0e1a-49a7-abfa-950abc29f5ae}, !- Handle
  {afec614f-dc38-4d90-8103-ff382bb67af0}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  36,                                     !- Outlet Port
  {d8bc8be3-732c-4161-8ab6-ee54ea4050dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18ef2c9b-3976-4a9a-a113-fd91a831c131}, !- Handle
  Node 302,                               !- Name
  {af04d9df-bb89-48eb-8ab8-150a4618c603}, !- Inlet Port
  {641e6262-4e10-4214-a38f-a0a0c16e9dba}; !- Outlet Port

OS:Connection,
  {8338ad61-240d-4b83-b61c-6195c25a7368}, !- Handle
  {e23b2ee4-3b4f-4ee4-86fc-d3b068ecc57c}, !- Name
  {d8bc8be3-732c-4161-8ab6-ee54ea4050dd}, !- Source Object
  3,                                      !- Outlet Port
  {422314e8-a1e5-4999-9b72-eb87a909c9e5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {af04d9df-bb89-48eb-8ab8-150a4618c603}, !- Handle
  {b97beb6d-ba71-4b27-9bd5-88c20ac6e8a5}, !- Name
  {422314e8-a1e5-4999-9b72-eb87a909c9e5}, !- Source Object
  6,                                      !- Outlet Port
  {18ef2c9b-3976-4a9a-a113-fd91a831c131}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {641e6262-4e10-4214-a38f-a0a0c16e9dba}, !- Handle
  {1a810fb9-697f-4e6b-aaae-818641b8b389}, !- Name
  {18ef2c9b-3976-4a9a-a113-fd91a831c131}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3811bd7d-0c55-4c0f-8cca-1e5b02514db1}, !- Handle
  Controller Water Coil 28,               !- Name
  {422314e8-a1e5-4999-9b72-eb87a909c9e5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {840499ec-716b-4254-a83d-7d3c6d364efa}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN VAV Term,      !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {df6a2780-1dbe-4ae9-a138-48105bc71cf7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {422314e8-a1e5-4999-9b72-eb87a909c9e5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {64502369-bc78-40fc-b547-d793a2d73c5f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {42a12dc2-ccc8-456b-9c5a-00ce1874b00e}, !- Handle
  Node 303,                               !- Name
  {64502369-bc78-40fc-b547-d793a2d73c5f}, !- Inlet Port
  {74ffa057-97bf-4841-a6ba-876903536563}; !- Outlet Port

OS:Node,
  {a191ddf0-2757-4cf3-b373-5750965b963f}, !- Handle
  Node 304,                               !- Name
  {016b0255-8be5-4c04-a1df-ec4884f911db}, !- Inlet Port
  {493049d0-552b-4085-9987-a4b4456bfe4a}; !- Outlet Port

OS:Connection,
  {74ffa057-97bf-4841-a6ba-876903536563}, !- Handle
  {f44a51fb-30a2-46d7-8ab3-210c841cabb6}, !- Name
  {42a12dc2-ccc8-456b-9c5a-00ce1874b00e}, !- Source Object
  3,                                      !- Outlet Port
  {52c3885e-c3c3-48f7-86ce-7ce940e369e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {016b0255-8be5-4c04-a1df-ec4884f911db}, !- Handle
  {6ec28488-6055-4e6b-9ea3-be6ac1168ed6}, !- Name
  {a3b735c6-77d5-4c08-b3ca-24b48bd6230f}, !- Source Object
  12,                                     !- Outlet Port
  {a191ddf0-2757-4cf3-b373-5750965b963f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {493049d0-552b-4085-9987-a4b4456bfe4a}, !- Handle
  {d29249cb-2698-448a-8cb7-68a0a4756168}, !- Name
  {a191ddf0-2757-4cf3-b373-5750965b963f}, !- Source Object
  3,                                      !- Outlet Port
  {1363c0bb-1335-4889-b795-9a6c84c487a8}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {11933baf-3751-43cf-83de-47b1c543c067}, !- Handle
  Node 305,                               !- Name
  {7843b4e2-262c-4c02-9e3c-e71a042153c6}, !- Inlet Port
  {df6a2780-1dbe-4ae9-a138-48105bc71cf7}; !- Outlet Port

OS:Connection,
  {7843b4e2-262c-4c02-9e3c-e71a042153c6}, !- Handle
  {1626ccce-142a-4ae4-9689-d0dc8cb9889c}, !- Name
  {7e4fa43e-4b84-4a6b-820a-2a0ffa0b7e09}, !- Source Object
  9,                                      !- Outlet Port
  {11933baf-3751-43cf-83de-47b1c543c067}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df6a2780-1dbe-4ae9-a138-48105bc71cf7}, !- Handle
  {f3183d94-9990-4d39-9041-88d9f8bc158b}, !- Name
  {11933baf-3751-43cf-83de-47b1c543c067}, !- Source Object
  3,                                      !- Outlet Port
  {840499ec-716b-4254-a83d-7d3c6d364efa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64502369-bc78-40fc-b547-d793a2d73c5f}, !- Handle
  {a77e60d4-4f4b-4b58-9889-713b23ef0dcf}, !- Name
  {840499ec-716b-4254-a83d-7d3c6d364efa}, !- Source Object
  12,                                     !- Outlet Port
  {42a12dc2-ccc8-456b-9c5a-00ce1874b00e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {197c42c1-550b-40e4-815a-61eb6adf7157}, !- Handle
  PatRoom8_Flr_3 ZN Rht Coil,             !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {58ad038e-3a53-46c5-aa49-c90f1382b7a8}, !- Water Inlet Node Name
  {826bd744-fef9-47cd-bafc-a9d484d70843}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bb0980cc-8ae5-4520-aaea-c93b4749613d}, !- Handle
  Node 306,                               !- Name
  {c0ea1397-dcde-492e-8955-a4655ef04c07}, !- Inlet Port
  {58ad038e-3a53-46c5-aa49-c90f1382b7a8}; !- Outlet Port

OS:Connection,
  {c0ea1397-dcde-492e-8955-a4655ef04c07}, !- Handle
  {faecc59c-9b5f-4376-8534-a22741a586f6}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  37,                                     !- Outlet Port
  {bb0980cc-8ae5-4520-aaea-c93b4749613d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9d33102-ea71-4566-93ee-a0eeda0371db}, !- Handle
  Node 307,                               !- Name
  {826bd744-fef9-47cd-bafc-a9d484d70843}, !- Inlet Port
  {16c9be2b-6537-430f-9a5f-e081718af9f3}; !- Outlet Port

OS:Connection,
  {58ad038e-3a53-46c5-aa49-c90f1382b7a8}, !- Handle
  {52c8acf0-ce21-4535-8d2f-88572b3218c5}, !- Name
  {bb0980cc-8ae5-4520-aaea-c93b4749613d}, !- Source Object
  3,                                      !- Outlet Port
  {197c42c1-550b-40e4-815a-61eb6adf7157}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {826bd744-fef9-47cd-bafc-a9d484d70843}, !- Handle
  {81816029-bf07-4c53-84ed-3e7c7117fdf8}, !- Name
  {197c42c1-550b-40e4-815a-61eb6adf7157}, !- Source Object
  6,                                      !- Outlet Port
  {b9d33102-ea71-4566-93ee-a0eeda0371db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16c9be2b-6537-430f-9a5f-e081718af9f3}, !- Handle
  {54707cc7-043b-4a13-85ba-b49940247fda}, !- Name
  {b9d33102-ea71-4566-93ee-a0eeda0371db}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {028cc130-f70e-4b38-b283-11b95675e7e7}, !- Handle
  Controller Water Coil 29,               !- Name
  {197c42c1-550b-40e4-815a-61eb6adf7157}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {969a1fc0-c67a-4055-ac42-e21f11257018}, !- Handle
  PatRoom8_Flr_3 ZN VAV Term,             !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {4b2a99d6-4f8e-48e8-b797-66af64c1599b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.822652987296426,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {197c42c1-550b-40e4-815a-61eb6adf7157}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ae83db93-e2e0-4ee5-8681-08916bdd12e7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1ad1d754-df20-435e-809e-d2c526599e49}, !- Handle
  Node 308,                               !- Name
  {ae83db93-e2e0-4ee5-8681-08916bdd12e7}, !- Inlet Port
  {7279b1fd-400d-4181-8c3c-21529ecf777a}; !- Outlet Port

OS:Node,
  {d0a388f4-2be1-45a3-a93c-d5e860507a50}, !- Handle
  Node 309,                               !- Name
  {d079e572-0882-4c5e-82d8-facf3b4f2d88}, !- Inlet Port
  {2f590338-a797-4efc-81c2-539564d34160}; !- Outlet Port

OS:Connection,
  {7279b1fd-400d-4181-8c3c-21529ecf777a}, !- Handle
  {e36bf8f5-f269-42b6-b0fa-bb5f0c1a24ec}, !- Name
  {1ad1d754-df20-435e-809e-d2c526599e49}, !- Source Object
  3,                                      !- Outlet Port
  {50e662ba-7583-45a2-bab0-19b1fc654710}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d079e572-0882-4c5e-82d8-facf3b4f2d88}, !- Handle
  {eb7d76c3-148f-452f-a320-2bc68f3ec0fd}, !- Name
  {1a3705d9-3ca3-4747-93b3-92c91e1788b1}, !- Source Object
  12,                                     !- Outlet Port
  {d0a388f4-2be1-45a3-a93c-d5e860507a50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f590338-a797-4efc-81c2-539564d34160}, !- Handle
  {7f90a3d5-75a6-40ba-9bc2-f43d298b1a95}, !- Name
  {d0a388f4-2be1-45a3-a93c-d5e860507a50}, !- Source Object
  3,                                      !- Outlet Port
  {1363c0bb-1335-4889-b795-9a6c84c487a8}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {3931adfe-882e-4c1b-b9c3-6015b682d2e7}, !- Handle
  Node 310,                               !- Name
  {0773aa80-c293-421d-8515-1d6abd4200e7}, !- Inlet Port
  {4b2a99d6-4f8e-48e8-b797-66af64c1599b}; !- Outlet Port

OS:Connection,
  {0773aa80-c293-421d-8515-1d6abd4200e7}, !- Handle
  {96bebe18-c659-4bb5-bc57-2ad5697ee10a}, !- Name
  {7e4fa43e-4b84-4a6b-820a-2a0ffa0b7e09}, !- Source Object
  10,                                     !- Outlet Port
  {3931adfe-882e-4c1b-b9c3-6015b682d2e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b2a99d6-4f8e-48e8-b797-66af64c1599b}, !- Handle
  {b7ca056f-84e2-4bde-9ded-d1ad788929ce}, !- Name
  {3931adfe-882e-4c1b-b9c3-6015b682d2e7}, !- Source Object
  3,                                      !- Outlet Port
  {969a1fc0-c67a-4055-ac42-e21f11257018}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae83db93-e2e0-4ee5-8681-08916bdd12e7}, !- Handle
  {cb8910ef-0e56-4cd3-b405-dae40682d236}, !- Name
  {969a1fc0-c67a-4055-ac42-e21f11257018}, !- Source Object
  12,                                     !- Outlet Port
  {1ad1d754-df20-435e-809e-d2c526599e49}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5f3cd8a6-3de7-4014-a921-47dc03c53a70}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Rht Coil,      !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d483ec09-12ef-4290-8115-01130541c783}, !- Water Inlet Node Name
  {d42f38a7-ff7f-4f39-aad8-39797e7edfa1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a5d3c921-102d-4a00-b39c-f62c992e6145}, !- Handle
  Node 311,                               !- Name
  {a0432e56-be4b-48d4-b83d-e540be97e7d9}, !- Inlet Port
  {d483ec09-12ef-4290-8115-01130541c783}; !- Outlet Port

OS:Connection,
  {a0432e56-be4b-48d4-b83d-e540be97e7d9}, !- Handle
  {a626a740-0c47-4ab6-89c2-8820679db577}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  38,                                     !- Outlet Port
  {a5d3c921-102d-4a00-b39c-f62c992e6145}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb561d34-89af-49b2-a144-e623de899568}, !- Handle
  Node 312,                               !- Name
  {d42f38a7-ff7f-4f39-aad8-39797e7edfa1}, !- Inlet Port
  {686c872a-75ec-4965-899e-c433763a8713}; !- Outlet Port

OS:Connection,
  {d483ec09-12ef-4290-8115-01130541c783}, !- Handle
  {3819c3eb-458c-4757-9584-c2ba1c520cf6}, !- Name
  {a5d3c921-102d-4a00-b39c-f62c992e6145}, !- Source Object
  3,                                      !- Outlet Port
  {5f3cd8a6-3de7-4014-a921-47dc03c53a70}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d42f38a7-ff7f-4f39-aad8-39797e7edfa1}, !- Handle
  {c540d59e-c224-43b2-bcc6-68aa3eb0072b}, !- Name
  {5f3cd8a6-3de7-4014-a921-47dc03c53a70}, !- Source Object
  6,                                      !- Outlet Port
  {eb561d34-89af-49b2-a144-e623de899568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {686c872a-75ec-4965-899e-c433763a8713}, !- Handle
  {00d30495-a3bb-4ded-9640-0211e5f2dab1}, !- Name
  {eb561d34-89af-49b2-a144-e623de899568}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2edf53ab-7dd1-4711-9ae8-a0dbdf55cbf3}, !- Handle
  Controller Water Coil 30,               !- Name
  {5f3cd8a6-3de7-4014-a921-47dc03c53a70}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d846caf4-3bbe-4e48-bbb6-dfbe4cc7dc20}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN VAV Term,      !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {c6da5e5c-05ed-45af-bc25-6813bcb13d56}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5f3cd8a6-3de7-4014-a921-47dc03c53a70}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f4a727b1-f36a-41f6-be40-6cde7d8a3e49}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a89c2a39-4a61-41c6-a233-66180510160c}, !- Handle
  Node 313,                               !- Name
  {f4a727b1-f36a-41f6-be40-6cde7d8a3e49}, !- Inlet Port
  {12df43de-5926-4d18-91e1-0a20903f233f}; !- Outlet Port

OS:Node,
  {95cfcc8d-dad5-4343-83c5-377e0135e5e9}, !- Handle
  Node 314,                               !- Name
  {f3be6617-5e77-44b9-933f-fb615d78ffa3}, !- Inlet Port
  {83be4223-d6dc-484e-8d60-25576c4d63d3}; !- Outlet Port

OS:Connection,
  {12df43de-5926-4d18-91e1-0a20903f233f}, !- Handle
  {ee9391f7-0ded-4f95-8f43-a1934049bc8f}, !- Name
  {a89c2a39-4a61-41c6-a233-66180510160c}, !- Source Object
  3,                                      !- Outlet Port
  {0a77266f-0adb-4e4c-8fa8-90690045a9c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3be6617-5e77-44b9-933f-fb615d78ffa3}, !- Handle
  {17c9fbd6-3ff3-4d37-aca1-b95d1b6e6761}, !- Name
  {3d1da33d-57a7-440d-a985-e1a5665f691c}, !- Source Object
  12,                                     !- Outlet Port
  {95cfcc8d-dad5-4343-83c5-377e0135e5e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83be4223-d6dc-484e-8d60-25576c4d63d3}, !- Handle
  {a11fb5a0-97da-41e2-8981-48156d29fda6}, !- Name
  {95cfcc8d-dad5-4343-83c5-377e0135e5e9}, !- Source Object
  3,                                      !- Outlet Port
  {1363c0bb-1335-4889-b795-9a6c84c487a8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {84acf77c-959e-4626-aa88-28a48812c5f2}, !- Handle
  Node 315,                               !- Name
  {d419d8d0-7d38-481f-b9e1-1e89815c97aa}, !- Inlet Port
  {c6da5e5c-05ed-45af-bc25-6813bcb13d56}; !- Outlet Port

OS:Connection,
  {d419d8d0-7d38-481f-b9e1-1e89815c97aa}, !- Handle
  {cc8fb87a-56d4-4a9a-95e8-cd28b83ebb51}, !- Name
  {7e4fa43e-4b84-4a6b-820a-2a0ffa0b7e09}, !- Source Object
  11,                                     !- Outlet Port
  {84acf77c-959e-4626-aa88-28a48812c5f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6da5e5c-05ed-45af-bc25-6813bcb13d56}, !- Handle
  {57610c65-eff0-468a-8ad6-7341b7523fa7}, !- Name
  {84acf77c-959e-4626-aa88-28a48812c5f2}, !- Source Object
  3,                                      !- Outlet Port
  {d846caf4-3bbe-4e48-bbb6-dfbe4cc7dc20}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4a727b1-f36a-41f6-be40-6cde7d8a3e49}, !- Handle
  {3c35d052-115e-4498-9b19-3b3e31e5ab30}, !- Name
  {d846caf4-3bbe-4e48-bbb6-dfbe4cc7dc20}, !- Source Object
  12,                                     !- Outlet Port
  {a89c2a39-4a61-41c6-a233-66180510160c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1d8fccb4-b3dd-4537-b3f6-75671c7b36d3}, !- Handle
  PatRoom2_Flr_4 ZN Rht Coil,             !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {66cd0da5-12ac-48b9-8bc7-e58824ccf562}, !- Water Inlet Node Name
  {2fbcf8df-e1b6-4eeb-8416-a86b8df426d9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {96cb7fd0-9ea8-43ab-b247-8a421f9a09c9}, !- Handle
  Node 316,                               !- Name
  {67374ac2-aeed-42a8-acfb-e124ea54355e}, !- Inlet Port
  {66cd0da5-12ac-48b9-8bc7-e58824ccf562}; !- Outlet Port

OS:Connection,
  {67374ac2-aeed-42a8-acfb-e124ea54355e}, !- Handle
  {3cfe5df5-9aa8-4a3c-83a1-b52e1ff69000}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  39,                                     !- Outlet Port
  {96cb7fd0-9ea8-43ab-b247-8a421f9a09c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0972e83c-3244-4d8d-8b1c-19e013c616a3}, !- Handle
  Node 317,                               !- Name
  {2fbcf8df-e1b6-4eeb-8416-a86b8df426d9}, !- Inlet Port
  {e02f5a04-fae1-4818-bdb3-ea9e65d5a8d3}; !- Outlet Port

OS:Connection,
  {66cd0da5-12ac-48b9-8bc7-e58824ccf562}, !- Handle
  {51be063f-fde8-443d-b296-a26864a17059}, !- Name
  {96cb7fd0-9ea8-43ab-b247-8a421f9a09c9}, !- Source Object
  3,                                      !- Outlet Port
  {1d8fccb4-b3dd-4537-b3f6-75671c7b36d3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2fbcf8df-e1b6-4eeb-8416-a86b8df426d9}, !- Handle
  {af52cad6-ac62-4df6-9682-483c02659a11}, !- Name
  {1d8fccb4-b3dd-4537-b3f6-75671c7b36d3}, !- Source Object
  6,                                      !- Outlet Port
  {0972e83c-3244-4d8d-8b1c-19e013c616a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e02f5a04-fae1-4818-bdb3-ea9e65d5a8d3}, !- Handle
  {c31791a2-77e9-433d-b4e9-71bde9e40a93}, !- Name
  {0972e83c-3244-4d8d-8b1c-19e013c616a3}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {03178110-0db5-44cb-b707-96b65bf17e1f}, !- Handle
  Controller Water Coil 31,               !- Name
  {1d8fccb4-b3dd-4537-b3f6-75671c7b36d3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {89715787-f36a-4303-9090-fc35a8e4da7c}, !- Handle
  PatRoom2_Flr_4 ZN VAV Term,             !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {46c71db0-e19b-41ce-bddf-9ba7b733a1e1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.995979245626175,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1d8fccb4-b3dd-4537-b3f6-75671c7b36d3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8f04d4c6-41bc-4b3c-83d9-01e0dbf5638c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {97674463-8102-4948-9713-350749f3bb83}, !- Handle
  Node 318,                               !- Name
  {8f04d4c6-41bc-4b3c-83d9-01e0dbf5638c}, !- Inlet Port
  {e7c14570-788e-440a-885f-ea2e811a4189}; !- Outlet Port

OS:Node,
  {1c2c9324-f4b7-4016-ad7d-5a4cb2c8d3a2}, !- Handle
  Node 319,                               !- Name
  {b8a94715-e926-4dd1-8465-07742125dae9}, !- Inlet Port
  {aed54940-5696-4516-a0a7-4cf62f40f27e}; !- Outlet Port

OS:Connection,
  {e7c14570-788e-440a-885f-ea2e811a4189}, !- Handle
  {fe709661-31f6-4f11-8ec2-9563e3629616}, !- Name
  {97674463-8102-4948-9713-350749f3bb83}, !- Source Object
  3,                                      !- Outlet Port
  {c60d800c-9aea-4812-b13f-837a88adc860}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8a94715-e926-4dd1-8465-07742125dae9}, !- Handle
  {ece4773b-469a-4d4b-bd8a-b658ca0305ad}, !- Name
  {7cf8f334-7239-41ec-b61d-ae1769d51002}, !- Source Object
  12,                                     !- Outlet Port
  {1c2c9324-f4b7-4016-ad7d-5a4cb2c8d3a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aed54940-5696-4516-a0a7-4cf62f40f27e}, !- Handle
  {43d43bbf-18d0-4602-b32c-7e93042c5c14}, !- Name
  {1c2c9324-f4b7-4016-ad7d-5a4cb2c8d3a2}, !- Source Object
  3,                                      !- Outlet Port
  {1363c0bb-1335-4889-b795-9a6c84c487a8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2d6ecaeb-7daf-466f-9be3-435a338dc8ee}, !- Handle
  Node 320,                               !- Name
  {ec65d565-ebb1-4962-b052-0b8b267301ba}, !- Inlet Port
  {46c71db0-e19b-41ce-bddf-9ba7b733a1e1}; !- Outlet Port

OS:Connection,
  {ec65d565-ebb1-4962-b052-0b8b267301ba}, !- Handle
  {564d3da9-8bfe-4bb8-823e-a53666c40e52}, !- Name
  {7e4fa43e-4b84-4a6b-820a-2a0ffa0b7e09}, !- Source Object
  12,                                     !- Outlet Port
  {2d6ecaeb-7daf-466f-9be3-435a338dc8ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46c71db0-e19b-41ce-bddf-9ba7b733a1e1}, !- Handle
  {a7c33ced-faf6-4de6-b938-e4e2824822eb}, !- Name
  {2d6ecaeb-7daf-466f-9be3-435a338dc8ee}, !- Source Object
  3,                                      !- Outlet Port
  {89715787-f36a-4303-9090-fc35a8e4da7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f04d4c6-41bc-4b3c-83d9-01e0dbf5638c}, !- Handle
  {f4636b2b-333a-4a17-93ba-731df80f13d3}, !- Name
  {89715787-f36a-4303-9090-fc35a8e4da7c}, !- Source Object
  12,                                     !- Outlet Port
  {97674463-8102-4948-9713-350749f3bb83}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a0df3981-7e79-4714-931d-6ad7400b3e6f}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN Rht Coil,      !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b2f03de1-8850-4b0f-b5a4-f79295bb1039}, !- Water Inlet Node Name
  {6fff596d-f281-4561-ae6b-a849a7c521ce}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1bf88521-fdff-49ca-b0ae-2fcc1f068b19}, !- Handle
  Node 321,                               !- Name
  {4eda864f-1882-43ab-9a04-86783de0ebcb}, !- Inlet Port
  {b2f03de1-8850-4b0f-b5a4-f79295bb1039}; !- Outlet Port

OS:Connection,
  {4eda864f-1882-43ab-9a04-86783de0ebcb}, !- Handle
  {f181a809-400a-4767-83ae-222a855a1149}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  40,                                     !- Outlet Port
  {1bf88521-fdff-49ca-b0ae-2fcc1f068b19}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b8f4b34-1f3c-49e1-8543-6b35e94762e4}, !- Handle
  Node 322,                               !- Name
  {6fff596d-f281-4561-ae6b-a849a7c521ce}, !- Inlet Port
  {5516981f-8b7d-42c6-ae83-43423e2e7eb4}; !- Outlet Port

OS:Connection,
  {b2f03de1-8850-4b0f-b5a4-f79295bb1039}, !- Handle
  {cf132fe7-45ad-4e89-8671-1ec32c6d4e46}, !- Name
  {1bf88521-fdff-49ca-b0ae-2fcc1f068b19}, !- Source Object
  3,                                      !- Outlet Port
  {a0df3981-7e79-4714-931d-6ad7400b3e6f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6fff596d-f281-4561-ae6b-a849a7c521ce}, !- Handle
  {94db738d-afc5-4b48-8d3a-55862b6932c0}, !- Name
  {a0df3981-7e79-4714-931d-6ad7400b3e6f}, !- Source Object
  6,                                      !- Outlet Port
  {8b8f4b34-1f3c-49e1-8543-6b35e94762e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5516981f-8b7d-42c6-ae83-43423e2e7eb4}, !- Handle
  {52a33d67-29e1-4c77-82d2-d931cf6f25c9}, !- Name
  {8b8f4b34-1f3c-49e1-8543-6b35e94762e4}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0119e4c3-d885-4156-9dc2-2e1c08e9ca5f}, !- Handle
  Controller Water Coil 32,               !- Name
  {a0df3981-7e79-4714-931d-6ad7400b3e6f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {42312291-798a-410a-aff3-ea3ab0a07b15}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN VAV Term,      !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {3dc93450-543e-47ea-b93d-451deb057cae}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a0df3981-7e79-4714-931d-6ad7400b3e6f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0faa1feb-0103-4d36-b0ef-854a58b06e9d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bf30df83-02a8-4039-b3e6-4ee002cecb0c}, !- Handle
  Node 323,                               !- Name
  {0faa1feb-0103-4d36-b0ef-854a58b06e9d}, !- Inlet Port
  {24bda522-1b69-40b0-ab1b-18217afed04e}; !- Outlet Port

OS:Node,
  {d1bff445-a0ab-42f5-9a1f-13e6f0381d2d}, !- Handle
  Node 324,                               !- Name
  {b3edf700-e1cd-435e-9977-2f10ea538033}, !- Inlet Port
  {7fcf6276-0242-48b2-bf8d-c02956585539}; !- Outlet Port

OS:Connection,
  {24bda522-1b69-40b0-ab1b-18217afed04e}, !- Handle
  {896a0eb1-9915-4ac0-93c5-d0a2280fdb40}, !- Name
  {bf30df83-02a8-4039-b3e6-4ee002cecb0c}, !- Source Object
  3,                                      !- Outlet Port
  {172c783a-fab9-452f-9487-340a8dab846b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3edf700-e1cd-435e-9977-2f10ea538033}, !- Handle
  {6ec32081-d464-49cb-9c5b-ce8ca1f6d890}, !- Name
  {4391d901-fbc2-467e-9ca0-f1c6c3e18fd4}, !- Source Object
  12,                                     !- Outlet Port
  {d1bff445-a0ab-42f5-9a1f-13e6f0381d2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fcf6276-0242-48b2-bf8d-c02956585539}, !- Handle
  {ee835699-47fd-40dc-80a6-3a9a28c5054d}, !- Name
  {d1bff445-a0ab-42f5-9a1f-13e6f0381d2d}, !- Source Object
  3,                                      !- Outlet Port
  {1363c0bb-1335-4889-b795-9a6c84c487a8}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {ed44b6bf-0b61-4e36-ae25-aa06eb217775}, !- Handle
  Node 325,                               !- Name
  {fcd88799-91a1-4814-9aea-be6991cf8e42}, !- Inlet Port
  {3dc93450-543e-47ea-b93d-451deb057cae}; !- Outlet Port

OS:Connection,
  {fcd88799-91a1-4814-9aea-be6991cf8e42}, !- Handle
  {86249444-e282-43d4-9a82-76e6168fda89}, !- Name
  {7e4fa43e-4b84-4a6b-820a-2a0ffa0b7e09}, !- Source Object
  13,                                     !- Outlet Port
  {ed44b6bf-0b61-4e36-ae25-aa06eb217775}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dc93450-543e-47ea-b93d-451deb057cae}, !- Handle
  {ff98421c-1e22-40bd-8e58-0dca6de12ccc}, !- Name
  {ed44b6bf-0b61-4e36-ae25-aa06eb217775}, !- Source Object
  3,                                      !- Outlet Port
  {42312291-798a-410a-aff3-ea3ab0a07b15}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0faa1feb-0103-4d36-b0ef-854a58b06e9d}, !- Handle
  {da88ef71-2589-4736-a4f4-be94a8043e07}, !- Name
  {42312291-798a-410a-aff3-ea3ab0a07b15}, !- Source Object
  12,                                     !- Outlet Port
  {bf30df83-02a8-4039-b3e6-4ee002cecb0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3612d165-dedf-4823-a35f-cac1e522c3da}, !- Handle
  PatRoom4_Flr_4 ZN Rht Coil,             !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dca644ab-81c5-478c-a415-28a8779e3f91}, !- Water Inlet Node Name
  {d34ca36a-0e87-46da-b946-1bb055937b04}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {58ab8112-0d25-496f-a35d-bc8c9fa9f290}, !- Handle
  Node 326,                               !- Name
  {09d0ff15-0e93-421d-89f5-ed1b388e49dd}, !- Inlet Port
  {dca644ab-81c5-478c-a415-28a8779e3f91}; !- Outlet Port

OS:Connection,
  {09d0ff15-0e93-421d-89f5-ed1b388e49dd}, !- Handle
  {65327009-7896-48d9-b4f7-cde9acd26490}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  41,                                     !- Outlet Port
  {58ab8112-0d25-496f-a35d-bc8c9fa9f290}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62b65604-90ed-4f1d-b663-057d761e9348}, !- Handle
  Node 327,                               !- Name
  {d34ca36a-0e87-46da-b946-1bb055937b04}, !- Inlet Port
  {7cc0b421-f6c0-4153-9afe-e1843f79ffaf}; !- Outlet Port

OS:Connection,
  {dca644ab-81c5-478c-a415-28a8779e3f91}, !- Handle
  {ce8d0e9c-79c6-4ab9-8855-9b8ff97eb304}, !- Name
  {58ab8112-0d25-496f-a35d-bc8c9fa9f290}, !- Source Object
  3,                                      !- Outlet Port
  {3612d165-dedf-4823-a35f-cac1e522c3da}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d34ca36a-0e87-46da-b946-1bb055937b04}, !- Handle
  {1a638d4f-5648-4cb3-890d-eb3b25d7e768}, !- Name
  {3612d165-dedf-4823-a35f-cac1e522c3da}, !- Source Object
  6,                                      !- Outlet Port
  {62b65604-90ed-4f1d-b663-057d761e9348}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cc0b421-f6c0-4153-9afe-e1843f79ffaf}, !- Handle
  {8b56ee4b-3ef9-4f01-926e-56ee8e70e5cd}, !- Name
  {62b65604-90ed-4f1d-b663-057d761e9348}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6cf55601-4b63-4fd3-a92f-a318f5601479}, !- Handle
  Controller Water Coil 33,               !- Name
  {3612d165-dedf-4823-a35f-cac1e522c3da}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3071ab5b-a3c3-456b-b4ec-d6a0464a5902}, !- Handle
  PatRoom4_Flr_4 ZN VAV Term,             !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {6be55958-d50a-4a71-8234-0f7b4b3e5da9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.971538037144551,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3612d165-dedf-4823-a35f-cac1e522c3da}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {04b1eb45-f439-4c3e-af3c-1e77ac1f44db}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d5e329e5-9abe-4537-8b01-1b70b7b8292b}, !- Handle
  Node 328,                               !- Name
  {04b1eb45-f439-4c3e-af3c-1e77ac1f44db}, !- Inlet Port
  {24978c04-1a25-4eca-9912-6692754f3a66}; !- Outlet Port

OS:Node,
  {84a189b8-8b8f-4ff4-b3be-df39dc8b6dd3}, !- Handle
  Node 329,                               !- Name
  {dd9239e2-27fd-4912-8b23-df08ac2b2693}, !- Inlet Port
  {f4fd7a2e-e0ed-4b42-81c3-7e1f3cc20e5d}; !- Outlet Port

OS:Connection,
  {24978c04-1a25-4eca-9912-6692754f3a66}, !- Handle
  {2e5a776c-85c4-487e-9f60-f6f7f821314a}, !- Name
  {d5e329e5-9abe-4537-8b01-1b70b7b8292b}, !- Source Object
  3,                                      !- Outlet Port
  {be894b15-9c35-44f0-bb6e-e1c5fda0cb84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd9239e2-27fd-4912-8b23-df08ac2b2693}, !- Handle
  {50cd6d38-8828-4a1f-9c4e-024658a5d139}, !- Name
  {28acda23-4f98-4762-9f18-cd32461c873f}, !- Source Object
  12,                                     !- Outlet Port
  {84a189b8-8b8f-4ff4-b3be-df39dc8b6dd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4fd7a2e-e0ed-4b42-81c3-7e1f3cc20e5d}, !- Handle
  {a23814d2-fbca-4d97-855f-7dad30f391e3}, !- Name
  {84a189b8-8b8f-4ff4-b3be-df39dc8b6dd3}, !- Source Object
  3,                                      !- Outlet Port
  {1363c0bb-1335-4889-b795-9a6c84c487a8}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {eba51164-e0fe-47ad-bfcb-b323675d4460}, !- Handle
  Node 330,                               !- Name
  {3569b7fb-6905-4c73-9eed-c170699e3951}, !- Inlet Port
  {6be55958-d50a-4a71-8234-0f7b4b3e5da9}; !- Outlet Port

OS:Connection,
  {3569b7fb-6905-4c73-9eed-c170699e3951}, !- Handle
  {6056435c-0970-4c3c-a498-cd08f4eca251}, !- Name
  {7e4fa43e-4b84-4a6b-820a-2a0ffa0b7e09}, !- Source Object
  14,                                     !- Outlet Port
  {eba51164-e0fe-47ad-bfcb-b323675d4460}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6be55958-d50a-4a71-8234-0f7b4b3e5da9}, !- Handle
  {320332f6-b086-4c72-aa4d-91b298f0b8fc}, !- Name
  {eba51164-e0fe-47ad-bfcb-b323675d4460}, !- Source Object
  3,                                      !- Outlet Port
  {3071ab5b-a3c3-456b-b4ec-d6a0464a5902}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04b1eb45-f439-4c3e-af3c-1e77ac1f44db}, !- Handle
  {ef4dc63b-d6aa-4c26-a028-dc2b6039e408}, !- Name
  {3071ab5b-a3c3-456b-b4ec-d6a0464a5902}, !- Source Object
  12,                                     !- Outlet Port
  {d5e329e5-9abe-4537-8b01-1b70b7b8292b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2712d8f6-8958-4b66-a58d-f5ccf5d0d5ca}, !- Handle
  PatRoom5_Mult10_Flr_4 ZN Rht Coil,      !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {01ae9d99-f583-45eb-87df-95d9c1e9afad}, !- Water Inlet Node Name
  {244ff398-251c-4fcc-b7e9-bdceb67a4e69}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {21a4a954-831a-4687-ad38-eee7e8fb08f0}, !- Handle
  Node 331,                               !- Name
  {97b1cc3b-2521-4c59-839a-54e61164980b}, !- Inlet Port
  {01ae9d99-f583-45eb-87df-95d9c1e9afad}; !- Outlet Port

OS:Connection,
  {97b1cc3b-2521-4c59-839a-54e61164980b}, !- Handle
  {e0b7a311-d533-459b-a6b4-030b40477a6c}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  42,                                     !- Outlet Port
  {21a4a954-831a-4687-ad38-eee7e8fb08f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {efb62b32-949f-48c7-a58b-133972136eb0}, !- Handle
  Node 332,                               !- Name
  {244ff398-251c-4fcc-b7e9-bdceb67a4e69}, !- Inlet Port
  {4014370a-c0eb-48d2-974e-c170b80cb174}; !- Outlet Port

OS:Connection,
  {01ae9d99-f583-45eb-87df-95d9c1e9afad}, !- Handle
  {91d87916-f28c-47d2-bb50-ad1a111ccb10}, !- Name
  {21a4a954-831a-4687-ad38-eee7e8fb08f0}, !- Source Object
  3,                                      !- Outlet Port
  {2712d8f6-8958-4b66-a58d-f5ccf5d0d5ca}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {244ff398-251c-4fcc-b7e9-bdceb67a4e69}, !- Handle
  {3219b789-1997-4cad-93c0-5841c07d184a}, !- Name
  {2712d8f6-8958-4b66-a58d-f5ccf5d0d5ca}, !- Source Object
  6,                                      !- Outlet Port
  {efb62b32-949f-48c7-a58b-133972136eb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4014370a-c0eb-48d2-974e-c170b80cb174}, !- Handle
  {29aa6c29-ce75-4b23-acb2-425c8bfd0578}, !- Name
  {efb62b32-949f-48c7-a58b-133972136eb0}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c6660093-65e9-49a4-84a4-9e27a546b39d}, !- Handle
  Controller Water Coil 34,               !- Name
  {2712d8f6-8958-4b66-a58d-f5ccf5d0d5ca}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {19d4afdd-53a5-42c4-a9fb-b3df6bf545f3}, !- Handle
  PatRoom5_Mult10_Flr_4 ZN VAV Term,      !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {611dd1b5-e536-48a1-a71e-a4bccfe5bd8c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2712d8f6-8958-4b66-a58d-f5ccf5d0d5ca}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b52b30c6-9564-4a1c-aebe-52c0577f624f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c468485a-2fa4-48c3-898a-65e1a59a0c3a}, !- Handle
  Node 333,                               !- Name
  {b52b30c6-9564-4a1c-aebe-52c0577f624f}, !- Inlet Port
  {6f2b1c20-332b-44fd-b753-10822a5c727e}; !- Outlet Port

OS:Node,
  {60843b8c-9c35-4896-9c27-d2b99c914fd0}, !- Handle
  Node 334,                               !- Name
  {dd156260-cf3f-4f9c-a68d-a0a24185f909}, !- Inlet Port
  {7879bc49-da7a-4c6a-a026-f430eefb7a2b}; !- Outlet Port

OS:Connection,
  {6f2b1c20-332b-44fd-b753-10822a5c727e}, !- Handle
  {51f34dca-a6ca-4955-ab35-96124fce4004}, !- Name
  {c468485a-2fa4-48c3-898a-65e1a59a0c3a}, !- Source Object
  3,                                      !- Outlet Port
  {2d2f7232-6d17-4591-a699-c9dcd6555297}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd156260-cf3f-4f9c-a68d-a0a24185f909}, !- Handle
  {e3bdd81a-f46f-4061-bcb7-519a9c72eeb9}, !- Name
  {6d4c7540-0c4a-4661-8c49-2da1c1e0c6a0}, !- Source Object
  12,                                     !- Outlet Port
  {60843b8c-9c35-4896-9c27-d2b99c914fd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7879bc49-da7a-4c6a-a026-f430eefb7a2b}, !- Handle
  {b6dbf85c-8037-4132-8233-06e7ed5a0a8d}, !- Name
  {60843b8c-9c35-4896-9c27-d2b99c914fd0}, !- Source Object
  3,                                      !- Outlet Port
  {1363c0bb-1335-4889-b795-9a6c84c487a8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {90a17087-3677-464f-89c4-78ffbd623180}, !- Handle
  Node 335,                               !- Name
  {3a1ef8a8-069a-4a6b-81fa-a8a470b2f55e}, !- Inlet Port
  {611dd1b5-e536-48a1-a71e-a4bccfe5bd8c}; !- Outlet Port

OS:Connection,
  {3a1ef8a8-069a-4a6b-81fa-a8a470b2f55e}, !- Handle
  {ee737ab2-de18-43e8-bf6d-3a871965b231}, !- Name
  {7e4fa43e-4b84-4a6b-820a-2a0ffa0b7e09}, !- Source Object
  15,                                     !- Outlet Port
  {90a17087-3677-464f-89c4-78ffbd623180}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {611dd1b5-e536-48a1-a71e-a4bccfe5bd8c}, !- Handle
  {1c222ba8-0410-4035-ae83-ee5a3d60c739}, !- Name
  {90a17087-3677-464f-89c4-78ffbd623180}, !- Source Object
  3,                                      !- Outlet Port
  {19d4afdd-53a5-42c4-a9fb-b3df6bf545f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b52b30c6-9564-4a1c-aebe-52c0577f624f}, !- Handle
  {00ac2805-38fa-4c30-b2c5-401adda0ee7c}, !- Name
  {19d4afdd-53a5-42c4-a9fb-b3df6bf545f3}, !- Source Object
  12,                                     !- Outlet Port
  {c468485a-2fa4-48c3-898a-65e1a59a0c3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bcb489b9-6b9a-4322-ac94-6a9a4153b56b}, !- Handle
  PatRoom6_Flr_4 ZN Rht Coil,             !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c93691f4-5640-4317-8d07-6faa42992039}, !- Water Inlet Node Name
  {c6da2dc5-6729-4426-8063-9fdabf11a2a2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ade30153-6274-4eb8-9aa5-8be377179667}, !- Handle
  Node 336,                               !- Name
  {60839c8e-3a44-4ed4-b82d-b7d666b50f7f}, !- Inlet Port
  {c93691f4-5640-4317-8d07-6faa42992039}; !- Outlet Port

OS:Connection,
  {60839c8e-3a44-4ed4-b82d-b7d666b50f7f}, !- Handle
  {9e1f6012-7105-4a44-a1ce-8c1caf0a6184}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  43,                                     !- Outlet Port
  {ade30153-6274-4eb8-9aa5-8be377179667}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66bb41d0-c129-48fd-ac19-abff3ae8559e}, !- Handle
  Node 337,                               !- Name
  {c6da2dc5-6729-4426-8063-9fdabf11a2a2}, !- Inlet Port
  {5c499055-3d0e-4a91-8eec-c4fb9735ae98}; !- Outlet Port

OS:Connection,
  {c93691f4-5640-4317-8d07-6faa42992039}, !- Handle
  {9e9917ca-b480-49ca-ab95-daf1be87e0b5}, !- Name
  {ade30153-6274-4eb8-9aa5-8be377179667}, !- Source Object
  3,                                      !- Outlet Port
  {bcb489b9-6b9a-4322-ac94-6a9a4153b56b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c6da2dc5-6729-4426-8063-9fdabf11a2a2}, !- Handle
  {3ece40b5-e41d-4912-89da-486ba025ad44}, !- Name
  {bcb489b9-6b9a-4322-ac94-6a9a4153b56b}, !- Source Object
  6,                                      !- Outlet Port
  {66bb41d0-c129-48fd-ac19-abff3ae8559e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c499055-3d0e-4a91-8eec-c4fb9735ae98}, !- Handle
  {6037283f-9e62-41e7-8128-5be7f75faa87}, !- Name
  {66bb41d0-c129-48fd-ac19-abff3ae8559e}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5672a89c-2cb8-4c59-ad45-dd8c973137af}, !- Handle
  Controller Water Coil 35,               !- Name
  {bcb489b9-6b9a-4322-ac94-6a9a4153b56b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c1729f46-7646-47f8-8891-d9db810b2d64}, !- Handle
  PatRoom6_Flr_4 ZN VAV Term,             !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {46a073c7-1e0c-48ee-ac92-36ba0b57bef5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.828029804206859,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bcb489b9-6b9a-4322-ac94-6a9a4153b56b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {56542244-9e70-48ae-8b02-a7955c43fcb5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {33a85469-6344-412b-841c-182a3d54ab4d}, !- Handle
  Node 338,                               !- Name
  {56542244-9e70-48ae-8b02-a7955c43fcb5}, !- Inlet Port
  {211fd727-ddf9-4f07-aecf-fe2c8a976711}; !- Outlet Port

OS:Node,
  {7293f686-f7ed-4c29-8a1d-7c1024108cc7}, !- Handle
  Node 339,                               !- Name
  {dc5374aa-7b27-4e6f-8d6e-31ce6c933af8}, !- Inlet Port
  {16282af2-0e0f-4f5a-ba38-c25c95ed10d9}; !- Outlet Port

OS:Connection,
  {211fd727-ddf9-4f07-aecf-fe2c8a976711}, !- Handle
  {9ceceeee-6b27-46f4-baf5-9cda65dfb004}, !- Name
  {33a85469-6344-412b-841c-182a3d54ab4d}, !- Source Object
  3,                                      !- Outlet Port
  {e3950f3d-a455-477b-b7dd-27ff08bb304a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc5374aa-7b27-4e6f-8d6e-31ce6c933af8}, !- Handle
  {c79abe01-dd2a-42f3-b1a1-5c5158c15476}, !- Name
  {226adb0f-2e2a-4203-b806-e90a7c4d9450}, !- Source Object
  12,                                     !- Outlet Port
  {7293f686-f7ed-4c29-8a1d-7c1024108cc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16282af2-0e0f-4f5a-ba38-c25c95ed10d9}, !- Handle
  {a150aa18-7a1f-40fd-b7bf-c8c8806fd071}, !- Name
  {7293f686-f7ed-4c29-8a1d-7c1024108cc7}, !- Source Object
  3,                                      !- Outlet Port
  {1363c0bb-1335-4889-b795-9a6c84c487a8}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {c4e6b9a1-f367-4fcb-bcce-35508bc9ce0e}, !- Handle
  Node 340,                               !- Name
  {fd121a46-167b-441a-b768-9a0147d62c8b}, !- Inlet Port
  {46a073c7-1e0c-48ee-ac92-36ba0b57bef5}; !- Outlet Port

OS:Connection,
  {fd121a46-167b-441a-b768-9a0147d62c8b}, !- Handle
  {f9826447-95a0-4ba2-aac0-c5f5e69e1abe}, !- Name
  {7e4fa43e-4b84-4a6b-820a-2a0ffa0b7e09}, !- Source Object
  16,                                     !- Outlet Port
  {c4e6b9a1-f367-4fcb-bcce-35508bc9ce0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46a073c7-1e0c-48ee-ac92-36ba0b57bef5}, !- Handle
  {8315df73-be0f-4bf8-bbf2-b7757634b1d0}, !- Name
  {c4e6b9a1-f367-4fcb-bcce-35508bc9ce0e}, !- Source Object
  3,                                      !- Outlet Port
  {c1729f46-7646-47f8-8891-d9db810b2d64}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56542244-9e70-48ae-8b02-a7955c43fcb5}, !- Handle
  {fba0b05f-1980-459d-8998-e0c607e692e2}, !- Name
  {c1729f46-7646-47f8-8891-d9db810b2d64}, !- Source Object
  12,                                     !- Outlet Port
  {33a85469-6344-412b-841c-182a3d54ab4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0a345d8a-36ab-4366-852a-0193cb4ae865}, !- Handle
  PatRoom7_Mult10_Flr_4 ZN Rht Coil,      !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {732cb51e-9ce2-4c63-9644-b0741396b1bc}, !- Water Inlet Node Name
  {35e6905e-5c54-4923-a1d3-a1f9a1b259bf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cbc6ed34-09a2-4b6c-b797-80c3adfa63c1}, !- Handle
  Node 341,                               !- Name
  {5c9ce6ea-8045-4656-910c-21735e9292b5}, !- Inlet Port
  {732cb51e-9ce2-4c63-9644-b0741396b1bc}; !- Outlet Port

OS:Connection,
  {5c9ce6ea-8045-4656-910c-21735e9292b5}, !- Handle
  {ee466a4a-94d8-4ccd-8b0d-301cefa0a8b5}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  44,                                     !- Outlet Port
  {cbc6ed34-09a2-4b6c-b797-80c3adfa63c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3299521-524b-4577-99a8-d1cee0edd2a6}, !- Handle
  Node 342,                               !- Name
  {35e6905e-5c54-4923-a1d3-a1f9a1b259bf}, !- Inlet Port
  {db33a07d-381a-468e-937e-22f1260df37e}; !- Outlet Port

OS:Connection,
  {732cb51e-9ce2-4c63-9644-b0741396b1bc}, !- Handle
  {8df1d2a7-bec6-4012-8bd7-f12c70e16d03}, !- Name
  {cbc6ed34-09a2-4b6c-b797-80c3adfa63c1}, !- Source Object
  3,                                      !- Outlet Port
  {0a345d8a-36ab-4366-852a-0193cb4ae865}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {35e6905e-5c54-4923-a1d3-a1f9a1b259bf}, !- Handle
  {104ac19b-1479-43bf-8c25-2ce1df442955}, !- Name
  {0a345d8a-36ab-4366-852a-0193cb4ae865}, !- Source Object
  6,                                      !- Outlet Port
  {a3299521-524b-4577-99a8-d1cee0edd2a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db33a07d-381a-468e-937e-22f1260df37e}, !- Handle
  {4f1ee353-1fd7-4ecb-b30a-3d295600b8e0}, !- Name
  {a3299521-524b-4577-99a8-d1cee0edd2a6}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {56affade-5145-4791-ba23-da6a70e3df6e}, !- Handle
  Controller Water Coil 36,               !- Name
  {0a345d8a-36ab-4366-852a-0193cb4ae865}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3ffaeb41-2c79-40aa-b655-9c827cb641bc}, !- Handle
  PatRoom7_Mult10_Flr_4 ZN VAV Term,      !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {cf487fc3-af6c-46f1-96c3-292cc0381adc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0a345d8a-36ab-4366-852a-0193cb4ae865}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e58a4922-6b33-4e88-a694-7f954f5c3f2c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fdfdc4ef-cc60-45f1-8651-c120018bb411}, !- Handle
  Node 343,                               !- Name
  {e58a4922-6b33-4e88-a694-7f954f5c3f2c}, !- Inlet Port
  {0ffbed17-e5a1-4304-89ae-20e867dbc496}; !- Outlet Port

OS:Node,
  {aea5d2dd-efa9-44e6-b4f1-0d1b5f3b6493}, !- Handle
  Node 344,                               !- Name
  {e756a7aa-9367-4c07-8778-c98063b05060}, !- Inlet Port
  {df107dc1-8928-4ef9-b9ed-35fc8de0031d}; !- Outlet Port

OS:Connection,
  {0ffbed17-e5a1-4304-89ae-20e867dbc496}, !- Handle
  {0c904d35-22a7-492f-ac83-64203cdf36b6}, !- Name
  {fdfdc4ef-cc60-45f1-8651-c120018bb411}, !- Source Object
  3,                                      !- Outlet Port
  {273da9a7-8d87-4084-a57b-04d9b93dce87}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e756a7aa-9367-4c07-8778-c98063b05060}, !- Handle
  {da6d69a7-736f-47e9-a240-88fc04496b80}, !- Name
  {fec3c0b2-238b-4c8a-b4bd-fe2ac38f81ab}, !- Source Object
  12,                                     !- Outlet Port
  {aea5d2dd-efa9-44e6-b4f1-0d1b5f3b6493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df107dc1-8928-4ef9-b9ed-35fc8de0031d}, !- Handle
  {28320704-e819-4313-a4e7-06401d808c40}, !- Name
  {aea5d2dd-efa9-44e6-b4f1-0d1b5f3b6493}, !- Source Object
  3,                                      !- Outlet Port
  {1363c0bb-1335-4889-b795-9a6c84c487a8}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {620660d4-af65-454b-aa69-323bfc201810}, !- Handle
  Node 345,                               !- Name
  {7a3e9fdf-e1a8-4ec4-ba96-baa199c1d7fe}, !- Inlet Port
  {cf487fc3-af6c-46f1-96c3-292cc0381adc}; !- Outlet Port

OS:Connection,
  {7a3e9fdf-e1a8-4ec4-ba96-baa199c1d7fe}, !- Handle
  {297d7cf0-25e6-4609-93eb-0b54534cf18a}, !- Name
  {7e4fa43e-4b84-4a6b-820a-2a0ffa0b7e09}, !- Source Object
  17,                                     !- Outlet Port
  {620660d4-af65-454b-aa69-323bfc201810}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf487fc3-af6c-46f1-96c3-292cc0381adc}, !- Handle
  {e296bf56-05c8-4e1a-9166-b06a39f84fd7}, !- Name
  {620660d4-af65-454b-aa69-323bfc201810}, !- Source Object
  3,                                      !- Outlet Port
  {3ffaeb41-2c79-40aa-b655-9c827cb641bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e58a4922-6b33-4e88-a694-7f954f5c3f2c}, !- Handle
  {d0aa8d31-77b8-45ab-bb43-e6acddc930e0}, !- Name
  {3ffaeb41-2c79-40aa-b655-9c827cb641bc}, !- Source Object
  12,                                     !- Outlet Port
  {fdfdc4ef-cc60-45f1-8651-c120018bb411}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e57b1fcf-de4d-4be0-8edd-53d849b6dae6}, !- Handle
  PatRoom8_Flr_4 ZN Rht Coil,             !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4eb23d02-b8aa-4f54-a156-8346fe7af93e}, !- Water Inlet Node Name
  {6cbc8c53-392a-4ba6-93fe-568cec8c04b8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5c934da3-60bd-476e-b9f6-fd75d4e8e989}, !- Handle
  Node 346,                               !- Name
  {90808f1c-e1f1-4ce0-834d-fae9c0b76e2f}, !- Inlet Port
  {4eb23d02-b8aa-4f54-a156-8346fe7af93e}; !- Outlet Port

OS:Connection,
  {90808f1c-e1f1-4ce0-834d-fae9c0b76e2f}, !- Handle
  {fb0573a1-06d7-4727-91fd-e3adf3e05f2d}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  45,                                     !- Outlet Port
  {5c934da3-60bd-476e-b9f6-fd75d4e8e989}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf0f86e8-e2aa-497a-9280-69c515297fad}, !- Handle
  Node 347,                               !- Name
  {6cbc8c53-392a-4ba6-93fe-568cec8c04b8}, !- Inlet Port
  {24473021-302e-4901-9bcd-7a110831b7f5}; !- Outlet Port

OS:Connection,
  {4eb23d02-b8aa-4f54-a156-8346fe7af93e}, !- Handle
  {964a0f42-2766-4bdb-9c36-b3490b273c7b}, !- Name
  {5c934da3-60bd-476e-b9f6-fd75d4e8e989}, !- Source Object
  3,                                      !- Outlet Port
  {e57b1fcf-de4d-4be0-8edd-53d849b6dae6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6cbc8c53-392a-4ba6-93fe-568cec8c04b8}, !- Handle
  {1d2575a7-196c-4471-8822-6dc50f164efa}, !- Name
  {e57b1fcf-de4d-4be0-8edd-53d849b6dae6}, !- Source Object
  6,                                      !- Outlet Port
  {bf0f86e8-e2aa-497a-9280-69c515297fad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24473021-302e-4901-9bcd-7a110831b7f5}, !- Handle
  {6d4f2392-b84e-4d2e-a1bb-0d3f121328a5}, !- Name
  {bf0f86e8-e2aa-497a-9280-69c515297fad}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {797ebba5-0cb5-485c-8d01-55545947af27}, !- Handle
  Controller Water Coil 37,               !- Name
  {e57b1fcf-de4d-4be0-8edd-53d849b6dae6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bb0c6e1c-0d4a-4279-94cc-1c12c7712741}, !- Handle
  PatRoom8_Flr_4 ZN VAV Term,             !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {a081761e-ec88-425b-82b2-40ad40d2b842}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.79180350027281,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e57b1fcf-de4d-4be0-8edd-53d849b6dae6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f3c835b1-9b7b-4b76-b67c-167459b004d4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1292a652-096a-420a-b9d4-d6bf9ce01641}, !- Handle
  Node 348,                               !- Name
  {f3c835b1-9b7b-4b76-b67c-167459b004d4}, !- Inlet Port
  {d5e66ebc-3506-49f5-ad67-64ac9ccfee85}; !- Outlet Port

OS:Node,
  {a806336c-afda-4db5-895c-9174b4b07173}, !- Handle
  Node 349,                               !- Name
  {305e39db-d8a0-4fc8-a84a-02d5cb022448}, !- Inlet Port
  {f777bf1e-e713-4f85-b221-f7c2dee66e1a}; !- Outlet Port

OS:Connection,
  {d5e66ebc-3506-49f5-ad67-64ac9ccfee85}, !- Handle
  {8b9e3a85-85d9-465b-8e86-40d3995c196d}, !- Name
  {1292a652-096a-420a-b9d4-d6bf9ce01641}, !- Source Object
  3,                                      !- Outlet Port
  {22965d07-96ca-4b6d-8419-95c69bb1af85}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {305e39db-d8a0-4fc8-a84a-02d5cb022448}, !- Handle
  {01f35bba-df4f-4b7f-b181-20a789d1f58d}, !- Name
  {ab675c42-f4d2-4f59-9090-b8b22186a70c}, !- Source Object
  12,                                     !- Outlet Port
  {a806336c-afda-4db5-895c-9174b4b07173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f777bf1e-e713-4f85-b221-f7c2dee66e1a}, !- Handle
  {d7a3cd7d-a40f-4a78-aab2-9151953a8712}, !- Name
  {a806336c-afda-4db5-895c-9174b4b07173}, !- Source Object
  3,                                      !- Outlet Port
  {1363c0bb-1335-4889-b795-9a6c84c487a8}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {be5d7edd-9767-4d6e-98c8-4962c64f8521}, !- Handle
  Node 350,                               !- Name
  {a350a00b-3b8b-4742-9085-baa5192242d2}, !- Inlet Port
  {a081761e-ec88-425b-82b2-40ad40d2b842}; !- Outlet Port

OS:Connection,
  {a350a00b-3b8b-4742-9085-baa5192242d2}, !- Handle
  {c754f7ad-a9e2-4510-96f8-e946fa421053}, !- Name
  {7e4fa43e-4b84-4a6b-820a-2a0ffa0b7e09}, !- Source Object
  18,                                     !- Outlet Port
  {be5d7edd-9767-4d6e-98c8-4962c64f8521}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a081761e-ec88-425b-82b2-40ad40d2b842}, !- Handle
  {ee01034b-b9c5-4866-9489-3cc5789f7c6d}, !- Name
  {be5d7edd-9767-4d6e-98c8-4962c64f8521}, !- Source Object
  3,                                      !- Outlet Port
  {bb0c6e1c-0d4a-4279-94cc-1c12c7712741}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3c835b1-9b7b-4b76-b67c-167459b004d4}, !- Handle
  {f1297813-2081-4a92-bd84-bb89d7070976}, !- Name
  {bb0c6e1c-0d4a-4279-94cc-1c12c7712741}, !- Source Object
  12,                                     !- Outlet Port
  {1292a652-096a-420a-b9d4-d6bf9ce01641}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {1a42814b-ab22-49d9-a2f2-d62833da9261}, !- Handle
  Supply Air Temp - 55.04F 5,             !- Name
  {97303127-a3b7-4237-9336-b1f6bb277262}, !- Schedule Type Limits Name
  {dcaad57c-ee3d-4d54-adcc-19367379408c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dcaad57c-ee3d-4d54-adcc-19367379408c}, !- Handle
  Supply Air Temp - 55.04F Default 5,     !- Name
  {97303127-a3b7-4237-9336-b1f6bb277262}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {a5128455-6e49-4cfb-b954-619799fc956b}, !- Handle
  VAV_2,                                  !- Name
  ,                                       !- Controller List Name
  {9af828f4-1b61-4a3c-9681-4cc7b724fc68}, !- Availability Schedule
  {effb0fdc-b4ec-4a8d-85a7-b713c9495c68}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c8f47c40-bb2b-45a2-93b1-f75200979994}, !- Supply Side Inlet Node Name
  {13b32961-5dba-482e-8bf0-398b2b7b8089}, !- Demand Side Outlet Node Name
  {ed26926a-2e25-41c2-bee3-615b830a8e97}, !- Demand Side Inlet Node A
  {83e17c3b-e802-4b54-9b8d-2944816656b2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7128cfe0-fc81-4546-9cd9-a073f984f45a}, !- Demand Mixer Name
  {0e270e46-7a68-4246-8ba6-9e6ffcdfd160}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0ba442fb-da20-413d-baab-9a4560463ba7}, !- Handle
  Node 351,                               !- Name
  {c8f47c40-bb2b-45a2-93b1-f75200979994}, !- Inlet Port
  {3ad10020-330b-40d2-9642-2dd1f67c66ec}; !- Outlet Port

OS:Node,
  {9ff8b309-c17b-420a-a666-a5bfb931da8d}, !- Handle
  Node 352,                               !- Name
  {7c5bd139-f069-4fd2-a756-bd95fec931bd}, !- Inlet Port
  {83e17c3b-e802-4b54-9b8d-2944816656b2}; !- Outlet Port

OS:Connection,
  {c8f47c40-bb2b-45a2-93b1-f75200979994}, !- Handle
  {a8c6cc50-5fec-4cbd-835d-b54d10467963}, !- Name
  {a5128455-6e49-4cfb-b954-619799fc956b}, !- Source Object
  8,                                      !- Outlet Port
  {0ba442fb-da20-413d-baab-9a4560463ba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83e17c3b-e802-4b54-9b8d-2944816656b2}, !- Handle
  {f5ea356c-e6ca-42d2-adfc-262e594e768c}, !- Name
  {9ff8b309-c17b-420a-a666-a5bfb931da8d}, !- Source Object
  3,                                      !- Outlet Port
  {a5128455-6e49-4cfb-b954-619799fc956b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1d698bee-73bc-4f1e-8a32-4e9329a0f76e}, !- Handle
  Node 353,                               !- Name
  {ed26926a-2e25-41c2-bee3-615b830a8e97}, !- Inlet Port
  {625c1840-978e-489f-935c-eef28ca9b023}; !- Outlet Port

OS:Node,
  {fce9b67f-1551-43e2-a9e4-619ecca07d14}, !- Handle
  Node 354,                               !- Name
  {c7d2fe69-3783-4207-8a57-b829cf3e1037}, !- Inlet Port
  {13b32961-5dba-482e-8bf0-398b2b7b8089}; !- Outlet Port

OS:Node,
  {7b8a7a4f-c3d7-484c-9e5b-2b94795748e0}, !- Handle
  Node 355,                               !- Name
  {064dad20-3e8d-4be6-bdc0-57a0d5500cc5}, !- Inlet Port
  {9dfbfc8d-5349-4aa4-b4b4-2d69396cf871}; !- Outlet Port

OS:Connection,
  {ed26926a-2e25-41c2-bee3-615b830a8e97}, !- Handle
  {5bb40685-a584-45a4-86be-fe1addefc007}, !- Name
  {a5128455-6e49-4cfb-b954-619799fc956b}, !- Source Object
  10,                                     !- Outlet Port
  {1d698bee-73bc-4f1e-8a32-4e9329a0f76e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13b32961-5dba-482e-8bf0-398b2b7b8089}, !- Handle
  {16ed32a6-6127-475f-98c3-dcf0fa3baa85}, !- Name
  {fce9b67f-1551-43e2-a9e4-619ecca07d14}, !- Source Object
  3,                                      !- Outlet Port
  {a5128455-6e49-4cfb-b954-619799fc956b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0e270e46-7a68-4246-8ba6-9e6ffcdfd160}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {625c1840-978e-489f-935c-eef28ca9b023}, !- Inlet Node Name
  {6848d189-eda0-495e-ab17-11e627d29cb1}, !- Outlet Node Name 1
  {c8d5eec1-9a9a-44fa-88d8-bc68feafcc85}, !- Outlet Node Name 2
  {52b05276-c8b5-40ba-b94c-7e7880d2ebe7}, !- Outlet Node Name 3
  {62e97b3b-1184-49cf-8763-0342f80980a4}, !- Outlet Node Name 4
  {3812ca78-d32a-416c-9344-c0b1a888069e}, !- Outlet Node Name 5
  {23db10c6-eb29-4e31-b38e-94bedccb9be0}, !- Outlet Node Name 6
  {d0ac298f-9608-44b3-af6f-9de6b4b930e3}, !- Outlet Node Name 7
  {2afb04a6-50e0-40d6-a611-614b27d1af5c}, !- Outlet Node Name 8
  {4d159aac-372d-4b0a-b255-f5f1243e64c2}, !- Outlet Node Name 9
  {0aad6235-582a-4a41-8031-1fb737a81637}, !- Outlet Node Name 10
  {8f6e581f-6e7d-495d-be4a-000077f3cadd}, !- Outlet Node Name 11
  {ac35eec4-9139-4074-98e3-e4020764c96d}, !- Outlet Node Name 12
  {0c604eab-e35b-4356-8739-bcb8c8d5edac}, !- Outlet Node Name 13
  {0f770bed-a6dd-4c55-9970-df10c230dd83}, !- Outlet Node Name 14
  {51008447-6816-4480-9081-0a35dbca0557}; !- Outlet Node Name 15

OS:AirLoopHVAC:ZoneMixer,
  {7128cfe0-fc81-4546-9cd9-a073f984f45a}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {c7d2fe69-3783-4207-8a57-b829cf3e1037}, !- Outlet Node Name
  {116788d0-9930-4af3-8ebd-3e274f8d28d8}, !- Inlet Node Name 1
  {d11d50a2-eec6-4a45-aed7-e172817bb82a}, !- Inlet Node Name 2
  {a64e5797-dd25-4530-91b7-731aacab3400}, !- Inlet Node Name 3
  {06ec8fe6-c62e-466f-a863-9a8443df6081}, !- Inlet Node Name 4
  {0d6ecf11-6fb0-46a1-9797-2f93063b4963}, !- Inlet Node Name 5
  {e6119b95-c5e4-42a3-b1b6-05277d440fde}, !- Inlet Node Name 6
  {2faf1c4d-9a06-4c22-8e1a-f28884b393ad}, !- Inlet Node Name 7
  {ecad99e6-7766-412e-af8a-1ec5eeb1b374}, !- Inlet Node Name 8
  {5a7a13c1-c58f-41f9-987c-b0240c66254b}, !- Inlet Node Name 9
  {4ed5ad1f-c4f6-4c89-baf5-d06bb9c31977}, !- Inlet Node Name 10
  {7f12e0cf-b8cb-47da-a8ed-c3838d0d8971}, !- Inlet Node Name 11
  {6ca44ad5-1225-4dc6-a4f3-d21a076ef16a}, !- Inlet Node Name 12
  {11c8af5a-bbf2-4019-9cac-48ec4a709313}, !- Inlet Node Name 13
  {0b274f0f-347e-4cea-82c7-52ebb7f0269c}, !- Inlet Node Name 14
  {74bfd1f3-1475-4526-bc86-ec53484a3f25}; !- Inlet Node Name 15

OS:Connection,
  {625c1840-978e-489f-935c-eef28ca9b023}, !- Handle
  {320c048a-8e1f-441c-8243-b4107272204e}, !- Name
  {1d698bee-73bc-4f1e-8a32-4e9329a0f76e}, !- Source Object
  3,                                      !- Outlet Port
  {0e270e46-7a68-4246-8ba6-9e6ffcdfd160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7d2fe69-3783-4207-8a57-b829cf3e1037}, !- Handle
  {174b467a-3c81-4548-80d0-da9d45c2e811}, !- Name
  {7128cfe0-fc81-4546-9cd9-a073f984f45a}, !- Source Object
  2,                                      !- Outlet Port
  {fce9b67f-1551-43e2-a9e4-619ecca07d14}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f83875a7-1b4d-415c-bdd2-15f90a14641d}, !- Handle
  {a5128455-6e49-4cfb-b954-619799fc956b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  5.31923743479418,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:Scheduled,
  {b72114a2-b72e-4069-806b-cca7839856bc}, !- Handle
  15 Zone VAV supply air setpoint manager, !- Name
  Temperature,                            !- Control Variable
  {1a42814b-ab22-49d9-a2f2-d62833da9261}, !- Schedule Name
  {9ff8b309-c17b-420a-a666-a5bfb931da8d}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {125776f6-7652-4ae8-8f2a-bc55a9c6da97}, !- Handle
  VAV_2 Fan,                              !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  0.61425,                                !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.945,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {767cecd8-be5e-48c1-8dbd-7fc88c5e743d}, !- Air Inlet Node Name
  {7c5bd139-f069-4fd2-a756-bd95fec931bd}, !- Air Outlet Node Name
  VAV system Fans;                        !- End-Use Subcategory

OS:Connection,
  {7c5bd139-f069-4fd2-a756-bd95fec931bd}, !- Handle
  {9dab3120-8d05-4af1-9020-cae37ebcac33}, !- Name
  {125776f6-7652-4ae8-8f2a-bc55a9c6da97}, !- Source Object
  17,                                     !- Outlet Port
  {9ff8b309-c17b-420a-a666-a5bfb931da8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6164e73a-5fb7-4c66-91b6-e1043b1f630c}, !- Handle
  VAV_2 Main Htg Coil,                    !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0de5483b-b276-4a8a-81b0-4e8c9225ea04}, !- Water Inlet Node Name
  {a690d35a-fae0-418c-89e3-906284dd6010}, !- Water Outlet Node Name
  {16acd6ec-5fa0-4528-bbb6-b22b2f274c64}, !- Air Inlet Node Name
  {2f7a6bb6-f53a-4f6b-a6fb-7ac132d5e4b6}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4926bcd0-f0b4-4007-8ff1-e548beb8ef31}, !- Handle
  Node 356,                               !- Name
  {2f7a6bb6-f53a-4f6b-a6fb-7ac132d5e4b6}, !- Inlet Port
  {767cecd8-be5e-48c1-8dbd-7fc88c5e743d}; !- Outlet Port

OS:Connection,
  {2f7a6bb6-f53a-4f6b-a6fb-7ac132d5e4b6}, !- Handle
  {149e85ba-79ea-42cb-a388-0893f3f10dc9}, !- Name
  {6164e73a-5fb7-4c66-91b6-e1043b1f630c}, !- Source Object
  8,                                      !- Outlet Port
  {4926bcd0-f0b4-4007-8ff1-e548beb8ef31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {767cecd8-be5e-48c1-8dbd-7fc88c5e743d}, !- Handle
  {e92f83a8-ef6d-45b2-98b2-f31c4ce5ffe5}, !- Name
  {4926bcd0-f0b4-4007-8ff1-e548beb8ef31}, !- Source Object
  3,                                      !- Outlet Port
  {125776f6-7652-4ae8-8f2a-bc55a9c6da97}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {9ef5402c-582e-4576-bbb5-1ab143fd62dc}, !- Handle
  Node 357,                               !- Name
  {dc312cce-b512-427c-bc91-f677ae36e888}, !- Inlet Port
  {0de5483b-b276-4a8a-81b0-4e8c9225ea04}; !- Outlet Port

OS:Connection,
  {dc312cce-b512-427c-bc91-f677ae36e888}, !- Handle
  {3b487a02-be5c-4e82-a14f-db340ba74373}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  46,                                     !- Outlet Port
  {9ef5402c-582e-4576-bbb5-1ab143fd62dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {932ac999-f8f7-44d8-b5c1-f2c529994333}, !- Handle
  Node 358,                               !- Name
  {a690d35a-fae0-418c-89e3-906284dd6010}, !- Inlet Port
  {485e6973-ffae-4f1b-8c41-b2565c883381}; !- Outlet Port

OS:Connection,
  {0de5483b-b276-4a8a-81b0-4e8c9225ea04}, !- Handle
  {84a0a8cd-bf1b-4f27-a804-2a6f04728dd2}, !- Name
  {9ef5402c-582e-4576-bbb5-1ab143fd62dc}, !- Source Object
  3,                                      !- Outlet Port
  {6164e73a-5fb7-4c66-91b6-e1043b1f630c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a690d35a-fae0-418c-89e3-906284dd6010}, !- Handle
  {d929530a-cc0c-41d3-ad47-8961b209af4a}, !- Name
  {6164e73a-5fb7-4c66-91b6-e1043b1f630c}, !- Source Object
  6,                                      !- Outlet Port
  {932ac999-f8f7-44d8-b5c1-f2c529994333}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {485e6973-ffae-4f1b-8c41-b2565c883381}, !- Handle
  {d65d9a7d-28c6-4e44-b13c-3601868f5add}, !- Name
  {932ac999-f8f7-44d8-b5c1-f2c529994333}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b1e2233b-56ec-49d9-b3bb-e79b0325afcf}, !- Handle
  VAV_2 Main Htg Coil Controller,         !- Name
  {6164e73a-5fb7-4c66-91b6-e1043b1f630c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {4809b6fa-7aaa-46b3-8ef9-4a4ff5c2d881}, !- Handle
  VAV_2 Clg Coil,                         !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {77bff858-fd5d-4fa6-ad19-7dd2b189a9c4}, !- Water Inlet Node Name
  {1fd7df96-47ad-4791-89c9-4aa62bac6bac}, !- Water Outlet Node Name
  {d5cadbd7-6ced-4895-851c-ffd3670f45fc}, !- Air Inlet Node Name
  {6c42ef6d-a28c-48ab-91d1-c03b96c31a21}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f97ea3ce-97ae-4c4a-aaa7-970e603ad913}, !- Handle
  Node 359,                               !- Name
  {6c42ef6d-a28c-48ab-91d1-c03b96c31a21}, !- Inlet Port
  {16acd6ec-5fa0-4528-bbb6-b22b2f274c64}; !- Outlet Port

OS:Connection,
  {6c42ef6d-a28c-48ab-91d1-c03b96c31a21}, !- Handle
  {b1e8c195-9848-4b75-a0ff-8ae92bd9ab42}, !- Name
  {4809b6fa-7aaa-46b3-8ef9-4a4ff5c2d881}, !- Source Object
  13,                                     !- Outlet Port
  {f97ea3ce-97ae-4c4a-aaa7-970e603ad913}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16acd6ec-5fa0-4528-bbb6-b22b2f274c64}, !- Handle
  {a7c2fb79-2970-4735-88a0-5e8f81b9f69e}, !- Name
  {f97ea3ce-97ae-4c4a-aaa7-970e603ad913}, !- Source Object
  3,                                      !- Outlet Port
  {6164e73a-5fb7-4c66-91b6-e1043b1f630c}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {73c14f0e-6f5b-4676-984c-8281c33a1e9d}, !- Handle
  Node 360,                               !- Name
  {940b8fda-b227-4a85-a84c-bf38edce9695}, !- Inlet Port
  {77bff858-fd5d-4fa6-ad19-7dd2b189a9c4}; !- Outlet Port

OS:Connection,
  {940b8fda-b227-4a85-a84c-bf38edce9695}, !- Handle
  {d3a07538-33fc-4047-83bc-d9017411ce51}, !- Name
  {5589c996-fc04-4516-9f7a-6ead93d7ae05}, !- Source Object
  9,                                      !- Outlet Port
  {73c14f0e-6f5b-4676-984c-8281c33a1e9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79769038-76bd-4fcc-b83e-36f32a01edbb}, !- Handle
  Node 361,                               !- Name
  {1fd7df96-47ad-4791-89c9-4aa62bac6bac}, !- Inlet Port
  {be4b9102-c230-4154-9a53-ec4dd71afc0b}; !- Outlet Port

OS:Connection,
  {77bff858-fd5d-4fa6-ad19-7dd2b189a9c4}, !- Handle
  {abdb29f0-a494-47f6-a1a8-ee985056ce12}, !- Name
  {73c14f0e-6f5b-4676-984c-8281c33a1e9d}, !- Source Object
  3,                                      !- Outlet Port
  {4809b6fa-7aaa-46b3-8ef9-4a4ff5c2d881}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1fd7df96-47ad-4791-89c9-4aa62bac6bac}, !- Handle
  {d603034f-30cc-4e38-83e0-d04b22a8a561}, !- Name
  {4809b6fa-7aaa-46b3-8ef9-4a4ff5c2d881}, !- Source Object
  11,                                     !- Outlet Port
  {79769038-76bd-4fcc-b83e-36f32a01edbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be4b9102-c230-4154-9a53-ec4dd71afc0b}, !- Handle
  {bc223f84-c45d-415d-9e1d-9c2874e174ad}, !- Name
  {79769038-76bd-4fcc-b83e-36f32a01edbb}, !- Source Object
  3,                                      !- Outlet Port
  {df961826-52fa-488b-9591-474d4ba97b19}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {01dcf1d0-bb75-4fe3-9d8a-3e4e8f9671ed}, !- Handle
  VAV_2 Clg Coil Controller,              !- Name
  {4809b6fa-7aaa-46b3-8ef9-4a4ff5c2d881}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {82fe580d-2db5-4803-896e-cfe326a846bc}, !- Handle
  VAV_2 OA Controller,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3751025c-4768-49b3-b502-fd93c67803dd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3751025c-4768-49b3-b502-fd93c67803dd}, !- Handle
  VAV_2 Vent Controller,                  !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {37bb3ec3-4656-4032-9fb5-f116e4f6864d}, !- Handle
  VAV_2 OA Sys,                           !- Name
  {82fe580d-2db5-4803-896e-cfe326a846bc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4de75922-435c-4680-8f8f-ebad5dab8b1e}, !- Mixed Air Node Name
  {bf6262bd-85be-4295-9d96-84d60bc410e1}, !- Outdoor Air Stream Node Name
  {bcca8fd0-aca1-4c8f-814e-6723b087df26}, !- Relief Air Stream Node Name
  {3ad10020-330b-40d2-9642-2dd1f67c66ec}; !- Return Air Stream Node Name

OS:Node,
  {25bb542f-0733-4330-82b0-57ecefada5f2}, !- Handle
  Node 362,                               !- Name
  ,                                       !- Inlet Port
  {0a92b908-3d16-4087-b80f-14e8ab37cd44}; !- Outlet Port

OS:Node,
  {5ef59381-c90b-458e-8934-c8efff691a04}, !- Handle
  Node 363,                               !- Name
  {723c90ff-dccb-46d4-b0ec-7751ececdecc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {35408df7-15df-4324-b93b-db2367cd4c69}, !- Handle
  Node 364,                               !- Name
  {4de75922-435c-4680-8f8f-ebad5dab8b1e}, !- Inlet Port
  {d5cadbd7-6ced-4895-851c-ffd3670f45fc}; !- Outlet Port

OS:Connection,
  {3ad10020-330b-40d2-9642-2dd1f67c66ec}, !- Handle
  {3f1de951-7683-410a-ac87-8f67e79b6657}, !- Name
  {0ba442fb-da20-413d-baab-9a4560463ba7}, !- Source Object
  3,                                      !- Outlet Port
  {37bb3ec3-4656-4032-9fb5-f116e4f6864d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4de75922-435c-4680-8f8f-ebad5dab8b1e}, !- Handle
  {3c5c0056-c615-4054-a346-60ec1f23f89d}, !- Name
  {37bb3ec3-4656-4032-9fb5-f116e4f6864d}, !- Source Object
  5,                                      !- Outlet Port
  {35408df7-15df-4324-b93b-db2367cd4c69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5cadbd7-6ced-4895-851c-ffd3670f45fc}, !- Handle
  {aa473c55-5247-435e-9197-72cffd4feb20}, !- Name
  {35408df7-15df-4324-b93b-db2367cd4c69}, !- Source Object
  3,                                      !- Outlet Port
  {4809b6fa-7aaa-46b3-8ef9-4a4ff5c2d881}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {effb0fdc-b4ec-4a8d-85a7-b713c9495c68}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Coil:Heating:Water,
  {26d19462-babb-4879-ab07-148c365a9d41}, !- Handle
  PhysTherapy_Flr_3 ZN Rht Coil,          !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b71836a5-a911-405d-9f85-cf417b9608ca}, !- Water Inlet Node Name
  {a83fc11d-fe46-4ede-b712-efaf25c6a80c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b1c54aee-d147-44c1-912f-e7907f79a63b}, !- Handle
  Node 365,                               !- Name
  {22795d68-0f62-45f4-94ec-38a03f5444b9}, !- Inlet Port
  {b71836a5-a911-405d-9f85-cf417b9608ca}; !- Outlet Port

OS:Connection,
  {22795d68-0f62-45f4-94ec-38a03f5444b9}, !- Handle
  {d23e90e4-7448-4e6c-807e-093b94386190}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  47,                                     !- Outlet Port
  {b1c54aee-d147-44c1-912f-e7907f79a63b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7fdad285-91da-4659-9180-de82aa1c87c7}, !- Handle
  Node 366,                               !- Name
  {a83fc11d-fe46-4ede-b712-efaf25c6a80c}, !- Inlet Port
  {d78cf9a9-5c32-4c5a-8db7-793e4e4db05f}; !- Outlet Port

OS:Connection,
  {b71836a5-a911-405d-9f85-cf417b9608ca}, !- Handle
  {ba547340-4fd0-4945-8b39-c2be2f4271c2}, !- Name
  {b1c54aee-d147-44c1-912f-e7907f79a63b}, !- Source Object
  3,                                      !- Outlet Port
  {26d19462-babb-4879-ab07-148c365a9d41}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a83fc11d-fe46-4ede-b712-efaf25c6a80c}, !- Handle
  {881e5648-d199-4c7b-9ca8-fe7006cfb670}, !- Name
  {26d19462-babb-4879-ab07-148c365a9d41}, !- Source Object
  6,                                      !- Outlet Port
  {7fdad285-91da-4659-9180-de82aa1c87c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d78cf9a9-5c32-4c5a-8db7-793e4e4db05f}, !- Handle
  {fb8f8fcf-746b-4ed0-9090-e4e9a444b40b}, !- Name
  {7fdad285-91da-4659-9180-de82aa1c87c7}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a17b851c-766d-4641-b2ea-8ef9febf6ff3}, !- Handle
  Controller Water Coil 38,               !- Name
  {26d19462-babb-4879-ab07-148c365a9d41}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8cdf0fdd-5ab5-46a1-b470-85830fb850f7}, !- Handle
  PhysTherapy_Flr_3 ZN VAV Term,          !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {57add3d9-6328-4124-8f53-23d9746a2971}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.307890740692928,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {26d19462-babb-4879-ab07-148c365a9d41}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {064dad20-3e8d-4be6-bdc0-57a0d5500cc5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e09294ff-39c0-4a12-9373-366091cf2227}, !- Handle
  Node 367,                               !- Name
  {c9b23b17-34bf-46e9-97aa-4f8c9bcc177a}, !- Inlet Port
  {116788d0-9930-4af3-8ebd-3e274f8d28d8}; !- Outlet Port

OS:Connection,
  {9dfbfc8d-5349-4aa4-b4b4-2d69396cf871}, !- Handle
  {2843d46e-63e2-4b74-982f-22d396671a27}, !- Name
  {7b8a7a4f-c3d7-484c-9e5b-2b94795748e0}, !- Source Object
  3,                                      !- Outlet Port
  {cc0c5232-0b84-44b4-9eee-a4fb24b239ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9b23b17-34bf-46e9-97aa-4f8c9bcc177a}, !- Handle
  {be2c3d64-7c64-48c3-9509-9e70f35c6a17}, !- Name
  {940aaa35-28f6-4db6-b165-24b18487ce97}, !- Source Object
  12,                                     !- Outlet Port
  {e09294ff-39c0-4a12-9373-366091cf2227}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {116788d0-9930-4af3-8ebd-3e274f8d28d8}, !- Handle
  {cb8cd8d0-bdfd-4f62-8cf7-939b18129b7a}, !- Name
  {e09294ff-39c0-4a12-9373-366091cf2227}, !- Source Object
  3,                                      !- Outlet Port
  {7128cfe0-fc81-4546-9cd9-a073f984f45a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c62b9197-c82d-4373-9cf7-0d6cfb6dd00a}, !- Handle
  Node 368,                               !- Name
  {6848d189-eda0-495e-ab17-11e627d29cb1}, !- Inlet Port
  {57add3d9-6328-4124-8f53-23d9746a2971}; !- Outlet Port

OS:Connection,
  {6848d189-eda0-495e-ab17-11e627d29cb1}, !- Handle
  {214b135d-ddfb-48b4-955d-d6a6e87457c2}, !- Name
  {0e270e46-7a68-4246-8ba6-9e6ffcdfd160}, !- Source Object
  3,                                      !- Outlet Port
  {c62b9197-c82d-4373-9cf7-0d6cfb6dd00a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57add3d9-6328-4124-8f53-23d9746a2971}, !- Handle
  {07393461-d497-472d-b0bd-5dbd91fa1293}, !- Name
  {c62b9197-c82d-4373-9cf7-0d6cfb6dd00a}, !- Source Object
  3,                                      !- Outlet Port
  {8cdf0fdd-5ab5-46a1-b470-85830fb850f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {064dad20-3e8d-4be6-bdc0-57a0d5500cc5}, !- Handle
  {876a5975-28dc-4473-9c90-dd26ce4c8b27}, !- Name
  {8cdf0fdd-5ab5-46a1-b470-85830fb850f7}, !- Source Object
  12,                                     !- Outlet Port
  {7b8a7a4f-c3d7-484c-9e5b-2b94795748e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2f9de6ad-29a5-4124-a41d-889fa5878ac9}, !- Handle
  NurseStn_Lobby_Flr_3 ZN Rht Coil,       !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {882cf446-13a6-4b45-88a3-6180a6178f03}, !- Water Inlet Node Name
  {9eac91be-766a-4dd6-a517-89564bc60ed7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {44020534-f07d-4a74-ab21-066e5fa3753c}, !- Handle
  Node 369,                               !- Name
  {cf8aa623-4815-40fe-9614-b7759b5e56cf}, !- Inlet Port
  {882cf446-13a6-4b45-88a3-6180a6178f03}; !- Outlet Port

OS:Connection,
  {cf8aa623-4815-40fe-9614-b7759b5e56cf}, !- Handle
  {9693fbdf-f54f-44bc-a4d2-0fc1d639ea26}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  48,                                     !- Outlet Port
  {44020534-f07d-4a74-ab21-066e5fa3753c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dcb74244-1cf3-4aba-b65b-de6dbd3b5225}, !- Handle
  Node 370,                               !- Name
  {9eac91be-766a-4dd6-a517-89564bc60ed7}, !- Inlet Port
  {88a8af7e-4b35-4489-ade5-3fe3ebcccd10}; !- Outlet Port

OS:Connection,
  {882cf446-13a6-4b45-88a3-6180a6178f03}, !- Handle
  {d4df7749-d56e-40cd-ba21-d296bf3b2fb2}, !- Name
  {44020534-f07d-4a74-ab21-066e5fa3753c}, !- Source Object
  3,                                      !- Outlet Port
  {2f9de6ad-29a5-4124-a41d-889fa5878ac9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9eac91be-766a-4dd6-a517-89564bc60ed7}, !- Handle
  {f687eb8b-449a-4bce-85ab-b96f3db231fe}, !- Name
  {2f9de6ad-29a5-4124-a41d-889fa5878ac9}, !- Source Object
  6,                                      !- Outlet Port
  {dcb74244-1cf3-4aba-b65b-de6dbd3b5225}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88a8af7e-4b35-4489-ade5-3fe3ebcccd10}, !- Handle
  {87946e90-b49f-4b53-a9ec-80b8c1fa9cda}, !- Name
  {dcb74244-1cf3-4aba-b65b-de6dbd3b5225}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3e181583-4d87-4276-8c07-e5a0649c9a29}, !- Handle
  Controller Water Coil 39,               !- Name
  {2f9de6ad-29a5-4124-a41d-889fa5878ac9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bf0ab338-00dd-41fb-9e08-191795cc78a9}, !- Handle
  NurseStn_Lobby_Flr_3 ZN VAV Term,       !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {7aba85c8-0c66-43e8-8a01-60f07a5b466d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.438491380862155,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2f9de6ad-29a5-4124-a41d-889fa5878ac9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {19a34c97-cb00-4836-9b56-1f452c5cfedf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {744fb333-ee85-4c00-b05c-fe2e992e64fb}, !- Handle
  Node 371,                               !- Name
  {19a34c97-cb00-4836-9b56-1f452c5cfedf}, !- Inlet Port
  {eed1e025-170f-4015-827f-1c55ee35ad84}; !- Outlet Port

OS:Node,
  {61b07163-66df-4bc8-96e9-e2bf796457da}, !- Handle
  Node 372,                               !- Name
  {8cdfaa74-4137-4ee7-8bcf-dcaec2e01257}, !- Inlet Port
  {d11d50a2-eec6-4a45-aed7-e172817bb82a}; !- Outlet Port

OS:Connection,
  {eed1e025-170f-4015-827f-1c55ee35ad84}, !- Handle
  {8742114c-79fb-4e0a-8d4f-1d8f0d531b25}, !- Name
  {744fb333-ee85-4c00-b05c-fe2e992e64fb}, !- Source Object
  3,                                      !- Outlet Port
  {496ad990-af26-4482-a8e9-8ced6559fc6e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8cdfaa74-4137-4ee7-8bcf-dcaec2e01257}, !- Handle
  {f6c505d2-526a-4a29-8795-313340a3ef3d}, !- Name
  {4f2a2ccd-3b66-4675-be77-e9223ddb24ea}, !- Source Object
  12,                                     !- Outlet Port
  {61b07163-66df-4bc8-96e9-e2bf796457da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d11d50a2-eec6-4a45-aed7-e172817bb82a}, !- Handle
  {59814c29-c072-4cb5-9375-b3699e2d861d}, !- Name
  {61b07163-66df-4bc8-96e9-e2bf796457da}, !- Source Object
  3,                                      !- Outlet Port
  {7128cfe0-fc81-4546-9cd9-a073f984f45a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {7cde4cdc-cf0c-4fd9-8ceb-d0db8bef99de}, !- Handle
  Node 373,                               !- Name
  {c8d5eec1-9a9a-44fa-88d8-bc68feafcc85}, !- Inlet Port
  {7aba85c8-0c66-43e8-8a01-60f07a5b466d}; !- Outlet Port

OS:Connection,
  {c8d5eec1-9a9a-44fa-88d8-bc68feafcc85}, !- Handle
  {0661757a-f6af-4f8f-b9f1-fbea3f3585a0}, !- Name
  {0e270e46-7a68-4246-8ba6-9e6ffcdfd160}, !- Source Object
  4,                                      !- Outlet Port
  {7cde4cdc-cf0c-4fd9-8ceb-d0db8bef99de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aba85c8-0c66-43e8-8a01-60f07a5b466d}, !- Handle
  {92f9d08f-6663-4ed7-a9ee-041a09453ae1}, !- Name
  {7cde4cdc-cf0c-4fd9-8ceb-d0db8bef99de}, !- Source Object
  3,                                      !- Outlet Port
  {bf0ab338-00dd-41fb-9e08-191795cc78a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19a34c97-cb00-4836-9b56-1f452c5cfedf}, !- Handle
  {ed217ae5-ce5a-4e8d-ad16-7019c15ff803}, !- Name
  {bf0ab338-00dd-41fb-9e08-191795cc78a9}, !- Source Object
  12,                                     !- Outlet Port
  {744fb333-ee85-4c00-b05c-fe2e992e64fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {67413816-616b-4f13-8bc2-3955ca9558b4}, !- Handle
  Corridor_SE_Flr_3 ZN Rht Coil,          !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5ca0f63b-6d62-4741-aced-d35347417bdd}, !- Water Inlet Node Name
  {e5defd27-7f10-4b3f-ac17-e969ac33af6c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9c40f8a0-26ad-4925-b38f-aba248e0bc17}, !- Handle
  Node 374,                               !- Name
  {5efa1459-62d0-4b38-8bf5-210cc5980d3c}, !- Inlet Port
  {5ca0f63b-6d62-4741-aced-d35347417bdd}; !- Outlet Port

OS:Connection,
  {5efa1459-62d0-4b38-8bf5-210cc5980d3c}, !- Handle
  {7c534d91-ce2b-416e-90f2-41c6d5cc042a}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  49,                                     !- Outlet Port
  {9c40f8a0-26ad-4925-b38f-aba248e0bc17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb194fae-6b9e-4728-a398-88984c1d64db}, !- Handle
  Node 375,                               !- Name
  {e5defd27-7f10-4b3f-ac17-e969ac33af6c}, !- Inlet Port
  {59c0ad96-8409-4745-8f4f-aebde0649565}; !- Outlet Port

OS:Connection,
  {5ca0f63b-6d62-4741-aced-d35347417bdd}, !- Handle
  {25e9d87a-a17d-48c5-a1f6-821c83117b78}, !- Name
  {9c40f8a0-26ad-4925-b38f-aba248e0bc17}, !- Source Object
  3,                                      !- Outlet Port
  {67413816-616b-4f13-8bc2-3955ca9558b4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e5defd27-7f10-4b3f-ac17-e969ac33af6c}, !- Handle
  {d8394080-6fb3-4e7d-813b-028573cc1a60}, !- Name
  {67413816-616b-4f13-8bc2-3955ca9558b4}, !- Source Object
  6,                                      !- Outlet Port
  {eb194fae-6b9e-4728-a398-88984c1d64db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59c0ad96-8409-4745-8f4f-aebde0649565}, !- Handle
  {831e8244-1888-4fee-b371-8fb7ab010951}, !- Name
  {eb194fae-6b9e-4728-a398-88984c1d64db}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {182a622c-02e4-41c4-80fc-31c24772449e}, !- Handle
  Controller Water Coil 40,               !- Name
  {67413816-616b-4f13-8bc2-3955ca9558b4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {99952d86-5728-4cfd-b03b-6cbcabaa5c77}, !- Handle
  Corridor_SE_Flr_3 ZN VAV Term,          !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {bb0c38de-7a91-4288-babf-77db9769f795}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.664279989670803,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {67413816-616b-4f13-8bc2-3955ca9558b4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {59a1b851-9d6b-4ec5-8e81-f80946cbf58a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {86d37dc9-c37a-4d54-b9d9-a646089f9f2d}, !- Handle
  Node 376,                               !- Name
  {59a1b851-9d6b-4ec5-8e81-f80946cbf58a}, !- Inlet Port
  {1577ed8c-4e58-4037-a69d-a2a2187a47ae}; !- Outlet Port

OS:Node,
  {45e141c5-d06f-4408-9f6f-4587c265b2bd}, !- Handle
  Node 377,                               !- Name
  {e1467c5e-0200-4d59-a797-7d2ad515afaa}, !- Inlet Port
  {a64e5797-dd25-4530-91b7-731aacab3400}; !- Outlet Port

OS:Connection,
  {1577ed8c-4e58-4037-a69d-a2a2187a47ae}, !- Handle
  {268552a5-5cb5-4c6d-96f4-0af4c2035945}, !- Name
  {86d37dc9-c37a-4d54-b9d9-a646089f9f2d}, !- Source Object
  3,                                      !- Outlet Port
  {279244a2-b0a8-462e-87c8-63fba7b2b400}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1467c5e-0200-4d59-a797-7d2ad515afaa}, !- Handle
  {30d5262a-549d-406a-aeb1-96da677c8332}, !- Name
  {c2302e87-ff8c-419b-8483-b76ed889bee3}, !- Source Object
  12,                                     !- Outlet Port
  {45e141c5-d06f-4408-9f6f-4587c265b2bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a64e5797-dd25-4530-91b7-731aacab3400}, !- Handle
  {21e96fb3-21d3-4fe8-9038-16f829732c92}, !- Name
  {45e141c5-d06f-4408-9f6f-4587c265b2bd}, !- Source Object
  3,                                      !- Outlet Port
  {7128cfe0-fc81-4546-9cd9-a073f984f45a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4253022e-4abd-4db6-a8d8-e518b1e5860f}, !- Handle
  Node 378,                               !- Name
  {52b05276-c8b5-40ba-b94c-7e7880d2ebe7}, !- Inlet Port
  {bb0c38de-7a91-4288-babf-77db9769f795}; !- Outlet Port

OS:Connection,
  {52b05276-c8b5-40ba-b94c-7e7880d2ebe7}, !- Handle
  {9ce299d2-2265-49fd-82e0-7d08564b54a2}, !- Name
  {0e270e46-7a68-4246-8ba6-9e6ffcdfd160}, !- Source Object
  5,                                      !- Outlet Port
  {4253022e-4abd-4db6-a8d8-e518b1e5860f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb0c38de-7a91-4288-babf-77db9769f795}, !- Handle
  {4b2edc4e-ac7b-43fc-908d-df91a0ff1cf5}, !- Name
  {4253022e-4abd-4db6-a8d8-e518b1e5860f}, !- Source Object
  3,                                      !- Outlet Port
  {99952d86-5728-4cfd-b03b-6cbcabaa5c77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59a1b851-9d6b-4ec5-8e81-f80946cbf58a}, !- Handle
  {c8b4daaf-a05e-4c3d-8724-0de39e951555}, !- Name
  {99952d86-5728-4cfd-b03b-6cbcabaa5c77}, !- Source Object
  12,                                     !- Outlet Port
  {86d37dc9-c37a-4d54-b9d9-a646089f9f2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dd17c224-e5cc-4606-856c-8de3d0d24a0f}, !- Handle
  Corridor_NW_Flr_3 ZN Rht Coil,          !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b9f82395-6059-478d-aa49-030bcad25c99}, !- Water Inlet Node Name
  {7b97628c-de02-4d15-8cb6-8d822232be92}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {18293def-e0c5-4518-baa1-5ab405462f4a}, !- Handle
  Node 379,                               !- Name
  {fabf0260-486f-48d0-b121-b9227549eac3}, !- Inlet Port
  {b9f82395-6059-478d-aa49-030bcad25c99}; !- Outlet Port

OS:Connection,
  {fabf0260-486f-48d0-b121-b9227549eac3}, !- Handle
  {3649243d-a6c8-4b27-83f3-4dca2c78f3e9}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  50,                                     !- Outlet Port
  {18293def-e0c5-4518-baa1-5ab405462f4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa4866c0-dd82-4b35-93e7-3590ba23a4c9}, !- Handle
  Node 380,                               !- Name
  {7b97628c-de02-4d15-8cb6-8d822232be92}, !- Inlet Port
  {770b5fc3-53c8-4eae-a234-441dd9a1eac0}; !- Outlet Port

OS:Connection,
  {b9f82395-6059-478d-aa49-030bcad25c99}, !- Handle
  {58521c31-4818-4e56-b05e-64ed9b37ca95}, !- Name
  {18293def-e0c5-4518-baa1-5ab405462f4a}, !- Source Object
  3,                                      !- Outlet Port
  {dd17c224-e5cc-4606-856c-8de3d0d24a0f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7b97628c-de02-4d15-8cb6-8d822232be92}, !- Handle
  {1fe30226-751b-4ffd-a1b5-d9569b686afd}, !- Name
  {dd17c224-e5cc-4606-856c-8de3d0d24a0f}, !- Source Object
  6,                                      !- Outlet Port
  {fa4866c0-dd82-4b35-93e7-3590ba23a4c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {770b5fc3-53c8-4eae-a234-441dd9a1eac0}, !- Handle
  {0a100904-bb27-445f-910d-1d82acefc4e0}, !- Name
  {fa4866c0-dd82-4b35-93e7-3590ba23a4c9}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  50;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {edb66fe3-3ca1-4645-981c-127fc03c6b2c}, !- Handle
  Controller Water Coil 41,               !- Name
  {dd17c224-e5cc-4606-856c-8de3d0d24a0f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ee54746f-b7d0-4e51-b4d7-84b3920887e9}, !- Handle
  Corridor_NW_Flr_3 ZN VAV Term,          !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {0481ad15-b1c2-47c4-b607-221a5443eed8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.670430730315904,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dd17c224-e5cc-4606-856c-8de3d0d24a0f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fd9f115d-fbbb-4fc0-93be-92c1bfa669ad}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d0fd0581-43fc-45ed-9ada-9f50ec4af448}, !- Handle
  Node 381,                               !- Name
  {fd9f115d-fbbb-4fc0-93be-92c1bfa669ad}, !- Inlet Port
  {2c317246-02fd-4944-9627-b576962e5856}; !- Outlet Port

OS:Node,
  {2d5464a0-1d84-4fe3-b74d-c5277391c6e0}, !- Handle
  Node 382,                               !- Name
  {c95c2f12-c1d9-4b0c-8a82-df9a2390fc3e}, !- Inlet Port
  {06ec8fe6-c62e-466f-a863-9a8443df6081}; !- Outlet Port

OS:Connection,
  {2c317246-02fd-4944-9627-b576962e5856}, !- Handle
  {968284db-4aa7-4ce8-81e0-06e6e4e64fe7}, !- Name
  {d0fd0581-43fc-45ed-9ada-9f50ec4af448}, !- Source Object
  3,                                      !- Outlet Port
  {9e045cb2-cde9-4332-8c7a-e9585863b262}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c95c2f12-c1d9-4b0c-8a82-df9a2390fc3e}, !- Handle
  {8a32aa40-c7c3-4ef5-abdc-2cdc65f8ed55}, !- Name
  {d5c287c8-9762-4784-8ad3-c52414cce07e}, !- Source Object
  12,                                     !- Outlet Port
  {2d5464a0-1d84-4fe3-b74d-c5277391c6e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06ec8fe6-c62e-466f-a863-9a8443df6081}, !- Handle
  {49061294-de57-45a6-baab-6e8bca24c9d8}, !- Name
  {2d5464a0-1d84-4fe3-b74d-c5277391c6e0}, !- Source Object
  3,                                      !- Outlet Port
  {7128cfe0-fc81-4546-9cd9-a073f984f45a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a6e978c8-c1a2-456b-b126-4835d79f82c0}, !- Handle
  Node 383,                               !- Name
  {62e97b3b-1184-49cf-8763-0342f80980a4}, !- Inlet Port
  {0481ad15-b1c2-47c4-b607-221a5443eed8}; !- Outlet Port

OS:Connection,
  {62e97b3b-1184-49cf-8763-0342f80980a4}, !- Handle
  {d06d872d-06f0-424a-91cb-8a9b14bdd830}, !- Name
  {0e270e46-7a68-4246-8ba6-9e6ffcdfd160}, !- Source Object
  6,                                      !- Outlet Port
  {a6e978c8-c1a2-456b-b126-4835d79f82c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0481ad15-b1c2-47c4-b607-221a5443eed8}, !- Handle
  {f2714e2a-2fdc-48a8-aabe-ef3f068f1403}, !- Name
  {a6e978c8-c1a2-456b-b126-4835d79f82c0}, !- Source Object
  3,                                      !- Outlet Port
  {ee54746f-b7d0-4e51-b4d7-84b3920887e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd9f115d-fbbb-4fc0-93be-92c1bfa669ad}, !- Handle
  {66b9bb05-52d6-4ed7-af72-5d5edaadaee3}, !- Name
  {ee54746f-b7d0-4e51-b4d7-84b3920887e9}, !- Source Object
  12,                                     !- Outlet Port
  {d0fd0581-43fc-45ed-9ada-9f50ec4af448}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {23f48941-f0ab-426e-8ed6-6e00f0c7409a}, !- Handle
  Radiology_Flr_4 ZN Rht Coil,            !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0c020169-c592-4c17-b902-5be57ec7a17f}, !- Water Inlet Node Name
  {0b7af1ed-1e51-46d7-893b-9297e033a8ca}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {02cecec5-b8ed-48aa-a674-ba93f1a176ea}, !- Handle
  Node 384,                               !- Name
  {5e97165d-e9f8-483d-8371-016dc92ee7b9}, !- Inlet Port
  {0c020169-c592-4c17-b902-5be57ec7a17f}; !- Outlet Port

OS:Connection,
  {5e97165d-e9f8-483d-8371-016dc92ee7b9}, !- Handle
  {0742f18c-5bc2-4978-9e5c-ee9cb74e233f}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  51,                                     !- Outlet Port
  {02cecec5-b8ed-48aa-a674-ba93f1a176ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bca98a13-b92c-4582-a30d-d4275b2c19dd}, !- Handle
  Node 385,                               !- Name
  {0b7af1ed-1e51-46d7-893b-9297e033a8ca}, !- Inlet Port
  {813e5177-8e06-4857-845c-3fec92cb29f1}; !- Outlet Port

OS:Connection,
  {0c020169-c592-4c17-b902-5be57ec7a17f}, !- Handle
  {b705ce2d-dcef-474e-b26c-81d985a7d35a}, !- Name
  {02cecec5-b8ed-48aa-a674-ba93f1a176ea}, !- Source Object
  3,                                      !- Outlet Port
  {23f48941-f0ab-426e-8ed6-6e00f0c7409a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0b7af1ed-1e51-46d7-893b-9297e033a8ca}, !- Handle
  {e986d4a6-35d4-4baf-8531-62dec0be1bf3}, !- Name
  {23f48941-f0ab-426e-8ed6-6e00f0c7409a}, !- Source Object
  6,                                      !- Outlet Port
  {bca98a13-b92c-4582-a30d-d4275b2c19dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {813e5177-8e06-4857-845c-3fec92cb29f1}, !- Handle
  {65ab3328-6ab4-4601-8225-6e934c5e95f2}, !- Name
  {bca98a13-b92c-4582-a30d-d4275b2c19dd}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  51;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {32c56787-7117-4419-a6ca-624fe5de3f6c}, !- Handle
  Controller Water Coil 42,               !- Name
  {23f48941-f0ab-426e-8ed6-6e00f0c7409a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {142a8c49-dd33-42ea-9667-e98d4ebe97b7}, !- Handle
  Radiology_Flr_4 ZN VAV Term,            !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {116fc955-6b0b-44bf-902e-422fc40fa299}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {23f48941-f0ab-426e-8ed6-6e00f0c7409a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {418ba8f6-a42b-454a-ae70-61e169f62e93}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ec378e37-45c5-4ec3-ac37-0a3483c62d1c}, !- Handle
  Node 386,                               !- Name
  {418ba8f6-a42b-454a-ae70-61e169f62e93}, !- Inlet Port
  {4a0d3723-0bfa-4f02-bbc8-dc558a68c09f}; !- Outlet Port

OS:Node,
  {341d76cd-f9f4-449e-865f-01eff3c80dfb}, !- Handle
  Node 387,                               !- Name
  {04bd7a4e-1861-4593-b5b6-59b89f44314a}, !- Inlet Port
  {0d6ecf11-6fb0-46a1-9797-2f93063b4963}; !- Outlet Port

OS:Connection,
  {4a0d3723-0bfa-4f02-bbc8-dc558a68c09f}, !- Handle
  {54253397-fc7f-4b24-bc4b-a19dbbbd71a7}, !- Name
  {ec378e37-45c5-4ec3-ac37-0a3483c62d1c}, !- Source Object
  3,                                      !- Outlet Port
  {7d94f416-ad82-4f95-819a-189a55f7b9f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04bd7a4e-1861-4593-b5b6-59b89f44314a}, !- Handle
  {fc7c20cd-6460-428b-a968-bd57947fe9af}, !- Name
  {514dd187-98b7-42cc-8fe7-5bc46103884b}, !- Source Object
  12,                                     !- Outlet Port
  {341d76cd-f9f4-449e-865f-01eff3c80dfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d6ecf11-6fb0-46a1-9797-2f93063b4963}, !- Handle
  {a24f0df9-7eeb-4917-aca5-97ca9d54eff4}, !- Name
  {341d76cd-f9f4-449e-865f-01eff3c80dfb}, !- Source Object
  3,                                      !- Outlet Port
  {7128cfe0-fc81-4546-9cd9-a073f984f45a}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {88a69bf0-82a2-485a-a8a8-69da66d39d28}, !- Handle
  Node 388,                               !- Name
  {3812ca78-d32a-416c-9344-c0b1a888069e}, !- Inlet Port
  {116fc955-6b0b-44bf-902e-422fc40fa299}; !- Outlet Port

OS:Connection,
  {3812ca78-d32a-416c-9344-c0b1a888069e}, !- Handle
  {4b4d6888-5042-4299-993a-26a68fa60afd}, !- Name
  {0e270e46-7a68-4246-8ba6-9e6ffcdfd160}, !- Source Object
  7,                                      !- Outlet Port
  {88a69bf0-82a2-485a-a8a8-69da66d39d28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {116fc955-6b0b-44bf-902e-422fc40fa299}, !- Handle
  {1635d241-bd07-47fa-b2bd-e73b0c845b33}, !- Name
  {88a69bf0-82a2-485a-a8a8-69da66d39d28}, !- Source Object
  3,                                      !- Outlet Port
  {142a8c49-dd33-42ea-9667-e98d4ebe97b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {418ba8f6-a42b-454a-ae70-61e169f62e93}, !- Handle
  {c7922412-0a61-4d82-a3c5-ef8319d48027}, !- Name
  {142a8c49-dd33-42ea-9667-e98d4ebe97b7}, !- Source Object
  12,                                     !- Outlet Port
  {ec378e37-45c5-4ec3-ac37-0a3483c62d1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c86e2033-64be-404b-a8cc-687b236b0c32}, !- Handle
  NurseStn_Lobby_Flr_4 ZN Rht Coil,       !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f90979e2-8f74-41a7-91b6-c2e020c9b465}, !- Water Inlet Node Name
  {5bb00433-14c6-4489-ab3f-f461cb1c8df1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c3f18ee0-9fd2-478e-b756-1820131ca4b9}, !- Handle
  Node 389,                               !- Name
  {6d3b0461-50a3-418f-be51-db9c89df7c5c}, !- Inlet Port
  {f90979e2-8f74-41a7-91b6-c2e020c9b465}; !- Outlet Port

OS:Connection,
  {6d3b0461-50a3-418f-be51-db9c89df7c5c}, !- Handle
  {c798f0fe-5d13-4238-b137-47cfb74ebfb6}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  52,                                     !- Outlet Port
  {c3f18ee0-9fd2-478e-b756-1820131ca4b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f74c4c2f-4197-4f85-a5af-f1179d645ade}, !- Handle
  Node 390,                               !- Name
  {5bb00433-14c6-4489-ab3f-f461cb1c8df1}, !- Inlet Port
  {62d8f994-6ba7-4ce6-8979-51b3fb196e15}; !- Outlet Port

OS:Connection,
  {f90979e2-8f74-41a7-91b6-c2e020c9b465}, !- Handle
  {4b409efc-01e1-47ca-a34f-562fcdf0065d}, !- Name
  {c3f18ee0-9fd2-478e-b756-1820131ca4b9}, !- Source Object
  3,                                      !- Outlet Port
  {c86e2033-64be-404b-a8cc-687b236b0c32}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5bb00433-14c6-4489-ab3f-f461cb1c8df1}, !- Handle
  {8ee8ab17-ba19-4f36-96cf-478e8c26851c}, !- Name
  {c86e2033-64be-404b-a8cc-687b236b0c32}, !- Source Object
  6,                                      !- Outlet Port
  {f74c4c2f-4197-4f85-a5af-f1179d645ade}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62d8f994-6ba7-4ce6-8979-51b3fb196e15}, !- Handle
  {71bf7d8f-5c98-4660-8166-d4755353c94c}, !- Name
  {f74c4c2f-4197-4f85-a5af-f1179d645ade}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  52;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b696acf7-da22-46b2-8731-ce38a7e1691f}, !- Handle
  Controller Water Coil 43,               !- Name
  {c86e2033-64be-404b-a8cc-687b236b0c32}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4c893916-9907-47fb-9662-4d287fcec51a}, !- Handle
  NurseStn_Lobby_Flr_4 ZN VAV Term,       !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {9915947e-c6d0-4aac-a7ac-ba8cf2e090fe}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.279083228296966,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c86e2033-64be-404b-a8cc-687b236b0c32}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {37d6fa06-6ed6-4366-b5b6-15dd615e2506}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {35a798b3-221f-496b-9142-7ce3feda0fda}, !- Handle
  Node 391,                               !- Name
  {37d6fa06-6ed6-4366-b5b6-15dd615e2506}, !- Inlet Port
  {fe0ed1e8-f992-4e1d-9fb6-106cc5dc03ef}; !- Outlet Port

OS:Node,
  {9cacb4ff-28e9-4614-8ed7-96b2ff20df1c}, !- Handle
  Node 392,                               !- Name
  {1d486259-af6d-4b28-b292-6d997ac5e6f1}, !- Inlet Port
  {e6119b95-c5e4-42a3-b1b6-05277d440fde}; !- Outlet Port

OS:Connection,
  {fe0ed1e8-f992-4e1d-9fb6-106cc5dc03ef}, !- Handle
  {b3eef9f2-975f-42d5-868b-7a6b5544026d}, !- Name
  {35a798b3-221f-496b-9142-7ce3feda0fda}, !- Source Object
  3,                                      !- Outlet Port
  {a84496ce-2bb6-480c-992a-fdac3eea3d14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d486259-af6d-4b28-b292-6d997ac5e6f1}, !- Handle
  {0b29ea4d-1d1f-4d9c-b5c4-cb8acd212fcc}, !- Name
  {f40bf396-3770-4f30-956a-cc34514a2380}, !- Source Object
  12,                                     !- Outlet Port
  {9cacb4ff-28e9-4614-8ed7-96b2ff20df1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6119b95-c5e4-42a3-b1b6-05277d440fde}, !- Handle
  {f3b67b9d-b8c5-46d5-8234-b7a5125dc8b2}, !- Name
  {9cacb4ff-28e9-4614-8ed7-96b2ff20df1c}, !- Source Object
  3,                                      !- Outlet Port
  {7128cfe0-fc81-4546-9cd9-a073f984f45a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b7497d60-b7a3-4ff5-b2af-6d939ef157ac}, !- Handle
  Node 393,                               !- Name
  {23db10c6-eb29-4e31-b38e-94bedccb9be0}, !- Inlet Port
  {9915947e-c6d0-4aac-a7ac-ba8cf2e090fe}; !- Outlet Port

OS:Connection,
  {23db10c6-eb29-4e31-b38e-94bedccb9be0}, !- Handle
  {3040e65f-9c23-4678-9e18-5ff1b7635d84}, !- Name
  {0e270e46-7a68-4246-8ba6-9e6ffcdfd160}, !- Source Object
  8,                                      !- Outlet Port
  {b7497d60-b7a3-4ff5-b2af-6d939ef157ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9915947e-c6d0-4aac-a7ac-ba8cf2e090fe}, !- Handle
  {0a39be05-44ea-4ed6-aa97-d8ac39dabfe0}, !- Name
  {b7497d60-b7a3-4ff5-b2af-6d939ef157ac}, !- Source Object
  3,                                      !- Outlet Port
  {4c893916-9907-47fb-9662-4d287fcec51a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37d6fa06-6ed6-4366-b5b6-15dd615e2506}, !- Handle
  {c0f25042-486c-4089-b050-b728575c5c0b}, !- Name
  {4c893916-9907-47fb-9662-4d287fcec51a}, !- Source Object
  12,                                     !- Outlet Port
  {35a798b3-221f-496b-9142-7ce3feda0fda}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {206136d8-ed61-4f04-b325-e35b121da664}, !- Handle
  Corridor_SE_Flr_4 ZN Rht Coil,          !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b7203c77-e112-4aa1-bb07-ac9701e5f511}, !- Water Inlet Node Name
  {ac2df7b9-919c-47d0-90d4-6c65a1f8f110}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {727cedd3-441f-445b-baf7-f2026d925a04}, !- Handle
  Node 394,                               !- Name
  {0bf4a9b7-8759-464e-b7fe-760cd125b19d}, !- Inlet Port
  {b7203c77-e112-4aa1-bb07-ac9701e5f511}; !- Outlet Port

OS:Connection,
  {0bf4a9b7-8759-464e-b7fe-760cd125b19d}, !- Handle
  {0f700651-9880-430f-9f8d-88550f2851b5}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  53,                                     !- Outlet Port
  {727cedd3-441f-445b-baf7-f2026d925a04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39a06455-4990-45a8-98f5-0a1b2f977f2c}, !- Handle
  Node 395,                               !- Name
  {ac2df7b9-919c-47d0-90d4-6c65a1f8f110}, !- Inlet Port
  {3c3e431d-1176-43b1-acfe-7b95f85a5ff9}; !- Outlet Port

OS:Connection,
  {b7203c77-e112-4aa1-bb07-ac9701e5f511}, !- Handle
  {9c302fde-8802-4a65-8097-9bafcf2d6433}, !- Name
  {727cedd3-441f-445b-baf7-f2026d925a04}, !- Source Object
  3,                                      !- Outlet Port
  {206136d8-ed61-4f04-b325-e35b121da664}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ac2df7b9-919c-47d0-90d4-6c65a1f8f110}, !- Handle
  {f5ce90bb-d6a3-4acf-9f7f-2ee835df5f48}, !- Name
  {206136d8-ed61-4f04-b325-e35b121da664}, !- Source Object
  6,                                      !- Outlet Port
  {39a06455-4990-45a8-98f5-0a1b2f977f2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c3e431d-1176-43b1-acfe-7b95f85a5ff9}, !- Handle
  {7d651ea7-2e2f-4a9f-948c-5b3e76ee72ae}, !- Name
  {39a06455-4990-45a8-98f5-0a1b2f977f2c}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  53;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {02c74a66-c17f-4b9b-8948-9054e696c301}, !- Handle
  Controller Water Coil 44,               !- Name
  {206136d8-ed61-4f04-b325-e35b121da664}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {92d67a2f-1611-40ce-9ac4-c690c1155693}, !- Handle
  Corridor_SE_Flr_4 ZN VAV Term,          !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {47b8df4e-d878-40f8-8714-d412349c5657}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.337953413648157,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {206136d8-ed61-4f04-b325-e35b121da664}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {832c5141-d01e-4791-8ada-7a529c010e50}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e650ba16-862c-4476-b286-686a7812b546}, !- Handle
  Node 396,                               !- Name
  {832c5141-d01e-4791-8ada-7a529c010e50}, !- Inlet Port
  {2dccc2bd-c4d2-4361-a3b9-ec8a744786a9}; !- Outlet Port

OS:Node,
  {fe9bb88c-5fb7-4fdf-be27-c867dc539f63}, !- Handle
  Node 397,                               !- Name
  {bb190783-0a21-422c-bbd8-2b6dfc8ad080}, !- Inlet Port
  {2faf1c4d-9a06-4c22-8e1a-f28884b393ad}; !- Outlet Port

OS:Connection,
  {2dccc2bd-c4d2-4361-a3b9-ec8a744786a9}, !- Handle
  {430afaf9-6c87-4885-8be5-c6776612c4f9}, !- Name
  {e650ba16-862c-4476-b286-686a7812b546}, !- Source Object
  3,                                      !- Outlet Port
  {c6911856-6767-4aae-943f-4ea84b1b8afe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb190783-0a21-422c-bbd8-2b6dfc8ad080}, !- Handle
  {a239ff88-807f-40eb-9813-e01495fd7d4d}, !- Name
  {c5fdd11c-5360-43d3-8026-aea0151dcc2d}, !- Source Object
  12,                                     !- Outlet Port
  {fe9bb88c-5fb7-4fdf-be27-c867dc539f63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2faf1c4d-9a06-4c22-8e1a-f28884b393ad}, !- Handle
  {97dac8b3-d829-4ed7-a0a5-507fb2bf80ec}, !- Name
  {fe9bb88c-5fb7-4fdf-be27-c867dc539f63}, !- Source Object
  3,                                      !- Outlet Port
  {7128cfe0-fc81-4546-9cd9-a073f984f45a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {32a94112-65e5-4bc2-a0d4-b0e1b7cdbb52}, !- Handle
  Node 398,                               !- Name
  {d0ac298f-9608-44b3-af6f-9de6b4b930e3}, !- Inlet Port
  {47b8df4e-d878-40f8-8714-d412349c5657}; !- Outlet Port

OS:Connection,
  {d0ac298f-9608-44b3-af6f-9de6b4b930e3}, !- Handle
  {e6ea6ac0-9cd1-4f50-8409-d8b98c45c8c6}, !- Name
  {0e270e46-7a68-4246-8ba6-9e6ffcdfd160}, !- Source Object
  9,                                      !- Outlet Port
  {32a94112-65e5-4bc2-a0d4-b0e1b7cdbb52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47b8df4e-d878-40f8-8714-d412349c5657}, !- Handle
  {ebc2c81c-5b78-4e2d-a1d7-c2e9763d1cd2}, !- Name
  {32a94112-65e5-4bc2-a0d4-b0e1b7cdbb52}, !- Source Object
  3,                                      !- Outlet Port
  {92d67a2f-1611-40ce-9ac4-c690c1155693}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {832c5141-d01e-4791-8ada-7a529c010e50}, !- Handle
  {afad6414-e2f0-4dc7-9320-ff9949f23b23}, !- Name
  {92d67a2f-1611-40ce-9ac4-c690c1155693}, !- Source Object
  12,                                     !- Outlet Port
  {e650ba16-862c-4476-b286-686a7812b546}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d8379ef1-f55b-4752-8ab6-205c0e069658}, !- Handle
  Corridor_NW_Flr_4 ZN Rht Coil,          !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {89520c5a-78d5-48ff-af59-e5654139b67e}, !- Water Inlet Node Name
  {acbd6abc-f7b6-4054-91bd-fc35ad6f390c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f01a6322-3caf-4174-8ef0-fb1e7a033282}, !- Handle
  Node 399,                               !- Name
  {f8390d4f-5404-405b-a670-8cd8b25b4bf5}, !- Inlet Port
  {89520c5a-78d5-48ff-af59-e5654139b67e}; !- Outlet Port

OS:Connection,
  {f8390d4f-5404-405b-a670-8cd8b25b4bf5}, !- Handle
  {3e2693b6-1eeb-4bf4-8145-c57efcb236a2}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  54,                                     !- Outlet Port
  {f01a6322-3caf-4174-8ef0-fb1e7a033282}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab328fc5-a929-40f6-b258-eeabeb2825e8}, !- Handle
  Node 400,                               !- Name
  {acbd6abc-f7b6-4054-91bd-fc35ad6f390c}, !- Inlet Port
  {15d30072-10ff-4da9-a463-bbb9f373c332}; !- Outlet Port

OS:Connection,
  {89520c5a-78d5-48ff-af59-e5654139b67e}, !- Handle
  {30ffaa03-f43b-4370-83e0-3fccd51e30c2}, !- Name
  {f01a6322-3caf-4174-8ef0-fb1e7a033282}, !- Source Object
  3,                                      !- Outlet Port
  {d8379ef1-f55b-4752-8ab6-205c0e069658}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {acbd6abc-f7b6-4054-91bd-fc35ad6f390c}, !- Handle
  {903b44ae-cd78-4417-97ec-7594ba96adaa}, !- Name
  {d8379ef1-f55b-4752-8ab6-205c0e069658}, !- Source Object
  6,                                      !- Outlet Port
  {ab328fc5-a929-40f6-b258-eeabeb2825e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15d30072-10ff-4da9-a463-bbb9f373c332}, !- Handle
  {1185adcb-6e69-4164-ab67-c3e28bb2d27f}, !- Name
  {ab328fc5-a929-40f6-b258-eeabeb2825e8}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  54;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {515283a5-aa06-45c2-b726-74f53c7e3937}, !- Handle
  Controller Water Coil 45,               !- Name
  {d8379ef1-f55b-4752-8ab6-205c0e069658}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dd26bdae-45b4-48ee-9e08-e3ff9df550d5}, !- Handle
  Corridor_NW_Flr_4 ZN VAV Term,          !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {6f469017-d118-4946-b83b-0c99ddbc4b86}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.364768357048451,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d8379ef1-f55b-4752-8ab6-205c0e069658}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4b931ad2-8da8-4d3c-b2ea-be6aa1422462}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {af3b76e0-afe3-448a-895f-61f315dac4c8}, !- Handle
  Node 401,                               !- Name
  {4b931ad2-8da8-4d3c-b2ea-be6aa1422462}, !- Inlet Port
  {bfbdc33c-f5d9-4f70-af4c-366a098a57a2}; !- Outlet Port

OS:Node,
  {02b7e228-61f1-479c-8517-30608ae1d67e}, !- Handle
  Node 402,                               !- Name
  {4e3c031e-fba3-4f16-bd40-50c0f79c4960}, !- Inlet Port
  {ecad99e6-7766-412e-af8a-1ec5eeb1b374}; !- Outlet Port

OS:Connection,
  {bfbdc33c-f5d9-4f70-af4c-366a098a57a2}, !- Handle
  {96fcbbb8-f1fb-421b-a7c4-f34f2c64c943}, !- Name
  {af3b76e0-afe3-448a-895f-61f315dac4c8}, !- Source Object
  3,                                      !- Outlet Port
  {c45d5039-37f4-414a-9bc5-44932638351b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e3c031e-fba3-4f16-bd40-50c0f79c4960}, !- Handle
  {743f7ee3-5458-416b-8c51-370d28327d92}, !- Name
  {a5e3b26a-da2c-4ae8-88f4-09ef090ac8e9}, !- Source Object
  12,                                     !- Outlet Port
  {02b7e228-61f1-479c-8517-30608ae1d67e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecad99e6-7766-412e-af8a-1ec5eeb1b374}, !- Handle
  {0fe0a796-1d4b-453c-b0fb-bab2fd0ffe3f}, !- Name
  {02b7e228-61f1-479c-8517-30608ae1d67e}, !- Source Object
  3,                                      !- Outlet Port
  {7128cfe0-fc81-4546-9cd9-a073f984f45a}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {8ee8c56d-8c40-4293-ac1b-535d6ea3b43a}, !- Handle
  Node 403,                               !- Name
  {2afb04a6-50e0-40d6-a611-614b27d1af5c}, !- Inlet Port
  {6f469017-d118-4946-b83b-0c99ddbc4b86}; !- Outlet Port

OS:Connection,
  {2afb04a6-50e0-40d6-a611-614b27d1af5c}, !- Handle
  {91b4a078-a5a9-4040-8270-0a9c0eeffe0d}, !- Name
  {0e270e46-7a68-4246-8ba6-9e6ffcdfd160}, !- Source Object
  10,                                     !- Outlet Port
  {8ee8c56d-8c40-4293-ac1b-535d6ea3b43a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f469017-d118-4946-b83b-0c99ddbc4b86}, !- Handle
  {35cbefda-472e-46dd-92b1-4c378ee33038}, !- Name
  {8ee8c56d-8c40-4293-ac1b-535d6ea3b43a}, !- Source Object
  3,                                      !- Outlet Port
  {dd26bdae-45b4-48ee-9e08-e3ff9df550d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b931ad2-8da8-4d3c-b2ea-be6aa1422462}, !- Handle
  {83a993ca-ce17-4bde-a07a-b8eca011b845}, !- Name
  {dd26bdae-45b4-48ee-9e08-e3ff9df550d5}, !- Source Object
  12,                                     !- Outlet Port
  {af3b76e0-afe3-448a-895f-61f315dac4c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0e44abad-eec8-424e-a2c7-9f458b968623}, !- Handle
  Dining_Flr_5 ZN Rht Coil,               !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {383d665d-0b42-4e22-8f5c-8fc0c01cec57}, !- Water Inlet Node Name
  {72fc8363-065b-4dca-ac85-21453a2f6897}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9b33e2ac-7cce-47ae-85e2-b0d986c252b1}, !- Handle
  Node 404,                               !- Name
  {7f453236-8aa5-41c3-b9eb-9ef1f96d6272}, !- Inlet Port
  {383d665d-0b42-4e22-8f5c-8fc0c01cec57}; !- Outlet Port

OS:Connection,
  {7f453236-8aa5-41c3-b9eb-9ef1f96d6272}, !- Handle
  {c4b80933-a46f-47cb-8c8b-5690e35d6608}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  55,                                     !- Outlet Port
  {9b33e2ac-7cce-47ae-85e2-b0d986c252b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2d96b95-81d4-4747-b9e3-17899c2c2d6d}, !- Handle
  Node 405,                               !- Name
  {72fc8363-065b-4dca-ac85-21453a2f6897}, !- Inlet Port
  {a317413f-4e50-495d-a16b-6b1bb64dd174}; !- Outlet Port

OS:Connection,
  {383d665d-0b42-4e22-8f5c-8fc0c01cec57}, !- Handle
  {b11f8ce5-1023-4e0f-b1c5-b46475c74838}, !- Name
  {9b33e2ac-7cce-47ae-85e2-b0d986c252b1}, !- Source Object
  3,                                      !- Outlet Port
  {0e44abad-eec8-424e-a2c7-9f458b968623}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {72fc8363-065b-4dca-ac85-21453a2f6897}, !- Handle
  {25cc5dd3-814b-4103-8ce7-d1898b4423ca}, !- Name
  {0e44abad-eec8-424e-a2c7-9f458b968623}, !- Source Object
  6,                                      !- Outlet Port
  {d2d96b95-81d4-4747-b9e3-17899c2c2d6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a317413f-4e50-495d-a16b-6b1bb64dd174}, !- Handle
  {ed272ea6-de5f-4b83-aca3-18fd49ff5da3}, !- Name
  {d2d96b95-81d4-4747-b9e3-17899c2c2d6d}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  55;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {039d2417-2efd-4a01-bdb0-1635adce0eb3}, !- Handle
  Controller Water Coil 46,               !- Name
  {0e44abad-eec8-424e-a2c7-9f458b968623}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fdd06820-4f40-44fa-af5c-3f49843b7d9b}, !- Handle
  Dining_Flr_5 ZN VAV Term,               !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {966e5d3d-760d-4d76-bd38-0e2458b8be90}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0e44abad-eec8-424e-a2c7-9f458b968623}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2a43f416-782f-4888-b427-2c11e26d7157}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4fb85cc8-3e50-42b9-89b2-3579ef96c9b0}, !- Handle
  Node 406,                               !- Name
  {2a43f416-782f-4888-b427-2c11e26d7157}, !- Inlet Port
  {d151d076-e11b-4cb2-a171-8f6b8e586f93}; !- Outlet Port

OS:Node,
  {cca4cc8c-0351-4ce3-beee-71213feb78c3}, !- Handle
  Node 407,                               !- Name
  {1d22a189-b959-40b8-8f5a-d50a170b3aa7}, !- Inlet Port
  {5a7a13c1-c58f-41f9-987c-b0240c66254b}; !- Outlet Port

OS:Connection,
  {d151d076-e11b-4cb2-a171-8f6b8e586f93}, !- Handle
  {70c88cd4-1cb3-4484-b13d-2fbb8be12313}, !- Name
  {4fb85cc8-3e50-42b9-89b2-3579ef96c9b0}, !- Source Object
  3,                                      !- Outlet Port
  {d86936d6-b01a-42a1-b91c-f54e8e8256cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d22a189-b959-40b8-8f5a-d50a170b3aa7}, !- Handle
  {8271ae6b-af45-491a-b8d0-418911b9e4bb}, !- Name
  {48b9e065-cd7c-4873-a06e-3ca803863c41}, !- Source Object
  12,                                     !- Outlet Port
  {cca4cc8c-0351-4ce3-beee-71213feb78c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a7a13c1-c58f-41f9-987c-b0240c66254b}, !- Handle
  {1561e34f-e2b0-484a-bf7d-e1587562eba8}, !- Name
  {cca4cc8c-0351-4ce3-beee-71213feb78c3}, !- Source Object
  3,                                      !- Outlet Port
  {7128cfe0-fc81-4546-9cd9-a073f984f45a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {32cf42f6-9c04-40ce-946c-8b5e97d7cf90}, !- Handle
  Node 408,                               !- Name
  {4d159aac-372d-4b0a-b255-f5f1243e64c2}, !- Inlet Port
  {966e5d3d-760d-4d76-bd38-0e2458b8be90}; !- Outlet Port

OS:Connection,
  {4d159aac-372d-4b0a-b255-f5f1243e64c2}, !- Handle
  {c3d030c5-c1f4-4247-bc6b-acf6ddc333bf}, !- Name
  {0e270e46-7a68-4246-8ba6-9e6ffcdfd160}, !- Source Object
  11,                                     !- Outlet Port
  {32cf42f6-9c04-40ce-946c-8b5e97d7cf90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {966e5d3d-760d-4d76-bd38-0e2458b8be90}, !- Handle
  {2ffe9100-ef0f-4258-a39f-9ea9df6e5ad3}, !- Name
  {32cf42f6-9c04-40ce-946c-8b5e97d7cf90}, !- Source Object
  3,                                      !- Outlet Port
  {fdd06820-4f40-44fa-af5c-3f49843b7d9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a43f416-782f-4888-b427-2c11e26d7157}, !- Handle
  {b5f01932-2e78-432a-aba3-0f79e492a6dd}, !- Name
  {fdd06820-4f40-44fa-af5c-3f49843b7d9b}, !- Source Object
  12,                                     !- Outlet Port
  {4fb85cc8-3e50-42b9-89b2-3579ef96c9b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e68d4015-b766-4b28-b881-09f7b4391c50}, !- Handle
  NurseStn_Lobby_Flr_5 ZN Rht Coil,       !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {679fdd02-83c9-444e-b6b7-feffd43f829a}, !- Water Inlet Node Name
  {bdc8af2e-87a6-47ad-acc9-dbb680cdb801}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8522fd01-e937-49d1-ab6b-5cae604befd4}, !- Handle
  Node 409,                               !- Name
  {7f434cca-c0a4-4be6-bebb-77dd9b36720e}, !- Inlet Port
  {679fdd02-83c9-444e-b6b7-feffd43f829a}; !- Outlet Port

OS:Connection,
  {7f434cca-c0a4-4be6-bebb-77dd9b36720e}, !- Handle
  {9a23c61e-9b09-4df5-a5ae-02e336919f09}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  56,                                     !- Outlet Port
  {8522fd01-e937-49d1-ab6b-5cae604befd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9464b32b-d7ec-47ea-b4da-d0eb6490da62}, !- Handle
  Node 410,                               !- Name
  {bdc8af2e-87a6-47ad-acc9-dbb680cdb801}, !- Inlet Port
  {a561e217-acc5-4057-ab26-62cf4dea99bb}; !- Outlet Port

OS:Connection,
  {679fdd02-83c9-444e-b6b7-feffd43f829a}, !- Handle
  {110e203c-3f7e-4375-9ae2-19edad8490c5}, !- Name
  {8522fd01-e937-49d1-ab6b-5cae604befd4}, !- Source Object
  3,                                      !- Outlet Port
  {e68d4015-b766-4b28-b881-09f7b4391c50}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bdc8af2e-87a6-47ad-acc9-dbb680cdb801}, !- Handle
  {a601cefe-90fd-4720-98bf-e52ba048b420}, !- Name
  {e68d4015-b766-4b28-b881-09f7b4391c50}, !- Source Object
  6,                                      !- Outlet Port
  {9464b32b-d7ec-47ea-b4da-d0eb6490da62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a561e217-acc5-4057-ab26-62cf4dea99bb}, !- Handle
  {36916cf2-d534-4c94-936c-3da529346d30}, !- Name
  {9464b32b-d7ec-47ea-b4da-d0eb6490da62}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  56;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f891e0a1-6d97-4526-8c96-00969c9e4831}, !- Handle
  Controller Water Coil 47,               !- Name
  {e68d4015-b766-4b28-b881-09f7b4391c50}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d7f9175b-4097-41eb-87e6-fa275802562c}, !- Handle
  NurseStn_Lobby_Flr_5 ZN VAV Term,       !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {ed5eac24-62b5-4ce1-b3c5-2b09c46d49a8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.307091229021518,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e68d4015-b766-4b28-b881-09f7b4391c50}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4a0bd3ad-b015-44b0-bcaa-d6da7e0b09a0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {efc623c2-4a01-4985-b112-470161c805f7}, !- Handle
  Node 411,                               !- Name
  {4a0bd3ad-b015-44b0-bcaa-d6da7e0b09a0}, !- Inlet Port
  {4bb03e06-fe6c-4c24-bc50-4b39ce7da916}; !- Outlet Port

OS:Node,
  {28901138-64de-4b45-864f-2d7d0e514641}, !- Handle
  Node 412,                               !- Name
  {e83fb2ca-16b4-4bc9-83f2-b7011e804922}, !- Inlet Port
  {4ed5ad1f-c4f6-4c89-baf5-d06bb9c31977}; !- Outlet Port

OS:Connection,
  {4bb03e06-fe6c-4c24-bc50-4b39ce7da916}, !- Handle
  {85c0316d-cc7b-45bf-8f64-8bdc2c980641}, !- Name
  {efc623c2-4a01-4985-b112-470161c805f7}, !- Source Object
  3,                                      !- Outlet Port
  {983049df-20cb-41dd-9a47-609bd22c7bd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e83fb2ca-16b4-4bc9-83f2-b7011e804922}, !- Handle
  {d3f8acd4-32d2-4148-9f72-db4bb9c00c5e}, !- Name
  {9a09d89f-3dfd-4e9a-aec4-4bffaf3c89c2}, !- Source Object
  12,                                     !- Outlet Port
  {28901138-64de-4b45-864f-2d7d0e514641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ed5ad1f-c4f6-4c89-baf5-d06bb9c31977}, !- Handle
  {f2983bb5-714f-4b8c-ad16-13a2505d4cba}, !- Name
  {28901138-64de-4b45-864f-2d7d0e514641}, !- Source Object
  3,                                      !- Outlet Port
  {7128cfe0-fc81-4546-9cd9-a073f984f45a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {28f88a13-12db-45e6-b91e-cf957b370517}, !- Handle
  Node 413,                               !- Name
  {0aad6235-582a-4a41-8031-1fb737a81637}, !- Inlet Port
  {ed5eac24-62b5-4ce1-b3c5-2b09c46d49a8}; !- Outlet Port

OS:Connection,
  {0aad6235-582a-4a41-8031-1fb737a81637}, !- Handle
  {02d3594e-297e-4b14-8a36-cbc25b1ca1e8}, !- Name
  {0e270e46-7a68-4246-8ba6-9e6ffcdfd160}, !- Source Object
  12,                                     !- Outlet Port
  {28f88a13-12db-45e6-b91e-cf957b370517}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed5eac24-62b5-4ce1-b3c5-2b09c46d49a8}, !- Handle
  {66167c7d-435d-47be-b78f-e5e3c3ebd18f}, !- Name
  {28f88a13-12db-45e6-b91e-cf957b370517}, !- Source Object
  3,                                      !- Outlet Port
  {d7f9175b-4097-41eb-87e6-fa275802562c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a0bd3ad-b015-44b0-bcaa-d6da7e0b09a0}, !- Handle
  {e31129b5-bb47-43d5-864d-d78a99f0e1ad}, !- Name
  {d7f9175b-4097-41eb-87e6-fa275802562c}, !- Source Object
  12,                                     !- Outlet Port
  {efc623c2-4a01-4985-b112-470161c805f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5fbd39e6-8697-4c58-bfb9-92f6d53ae14f}, !- Handle
  Office1_Flr_5 ZN Rht Coil,              !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {aa64951a-0bfa-4519-b90d-27348220afbb}, !- Water Inlet Node Name
  {0d4cab31-9d73-424b-a0ad-292c9756b461}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {06b8b3fb-4d49-4e37-ae43-4f3b0a429f04}, !- Handle
  Node 414,                               !- Name
  {68620ef3-8dfa-4b2e-aa86-e0dfd63af4da}, !- Inlet Port
  {aa64951a-0bfa-4519-b90d-27348220afbb}; !- Outlet Port

OS:Connection,
  {68620ef3-8dfa-4b2e-aa86-e0dfd63af4da}, !- Handle
  {c66a5ae6-27c5-4343-8291-9a43b77030c8}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  57,                                     !- Outlet Port
  {06b8b3fb-4d49-4e37-ae43-4f3b0a429f04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2b2099b-e2d8-4979-b673-b6cbc61bc5bd}, !- Handle
  Node 415,                               !- Name
  {0d4cab31-9d73-424b-a0ad-292c9756b461}, !- Inlet Port
  {d3427982-8f0e-4042-926e-b66d371ef3f3}; !- Outlet Port

OS:Connection,
  {aa64951a-0bfa-4519-b90d-27348220afbb}, !- Handle
  {9554c9d4-bf9e-48ac-8d90-bd237f580c38}, !- Name
  {06b8b3fb-4d49-4e37-ae43-4f3b0a429f04}, !- Source Object
  3,                                      !- Outlet Port
  {5fbd39e6-8697-4c58-bfb9-92f6d53ae14f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0d4cab31-9d73-424b-a0ad-292c9756b461}, !- Handle
  {31acbc62-8938-4f90-b785-a32280a2731a}, !- Name
  {5fbd39e6-8697-4c58-bfb9-92f6d53ae14f}, !- Source Object
  6,                                      !- Outlet Port
  {f2b2099b-e2d8-4979-b673-b6cbc61bc5bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3427982-8f0e-4042-926e-b66d371ef3f3}, !- Handle
  {d851e04e-d360-4400-83bd-e951f50c165d}, !- Name
  {f2b2099b-e2d8-4979-b673-b6cbc61bc5bd}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  57;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {89fea35a-beff-41e0-ad98-1db87714d0e3}, !- Handle
  Controller Water Coil 48,               !- Name
  {5fbd39e6-8697-4c58-bfb9-92f6d53ae14f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5655ee1a-e700-4516-ad70-ef10ffec7d97}, !- Handle
  Office1_Flr_5 ZN VAV Term,              !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {2ae5a37d-7671-459f-abea-f08b8ac00c91}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.213512277346269,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5fbd39e6-8697-4c58-bfb9-92f6d53ae14f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bc83669f-b376-46a8-a88f-c9ab484c6d62}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8f3130b1-b3a2-409b-ac04-8a0b42b57a45}, !- Handle
  Node 416,                               !- Name
  {bc83669f-b376-46a8-a88f-c9ab484c6d62}, !- Inlet Port
  {dc5aa32a-459e-432f-bff6-00a4626bf8f3}; !- Outlet Port

OS:Node,
  {7c163959-47d7-4301-9b07-63511702ca2d}, !- Handle
  Node 417,                               !- Name
  {1d4a2e30-efa8-4908-8326-acef5798877e}, !- Inlet Port
  {7f12e0cf-b8cb-47da-a8ed-c3838d0d8971}; !- Outlet Port

OS:Connection,
  {dc5aa32a-459e-432f-bff6-00a4626bf8f3}, !- Handle
  {86d292de-f1d9-424f-85a7-c9d65caf6c0f}, !- Name
  {8f3130b1-b3a2-409b-ac04-8a0b42b57a45}, !- Source Object
  3,                                      !- Outlet Port
  {1c2618f7-63cd-4d32-a156-e2fbc73ba3da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d4a2e30-efa8-4908-8326-acef5798877e}, !- Handle
  {d47a5437-5061-41db-b1a0-4feaa7bf571e}, !- Name
  {df09b2b7-9be2-4732-a923-451c3e65ec69}, !- Source Object
  12,                                     !- Outlet Port
  {7c163959-47d7-4301-9b07-63511702ca2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f12e0cf-b8cb-47da-a8ed-c3838d0d8971}, !- Handle
  {c6bd936e-8aa8-47a0-a0cb-08a77701f989}, !- Name
  {7c163959-47d7-4301-9b07-63511702ca2d}, !- Source Object
  3,                                      !- Outlet Port
  {7128cfe0-fc81-4546-9cd9-a073f984f45a}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {95754e79-e469-453a-8324-862942f31cf1}, !- Handle
  Node 418,                               !- Name
  {8f6e581f-6e7d-495d-be4a-000077f3cadd}, !- Inlet Port
  {2ae5a37d-7671-459f-abea-f08b8ac00c91}; !- Outlet Port

OS:Connection,
  {8f6e581f-6e7d-495d-be4a-000077f3cadd}, !- Handle
  {5ac84b6b-6cdc-4136-aabd-b33552e38ad2}, !- Name
  {0e270e46-7a68-4246-8ba6-9e6ffcdfd160}, !- Source Object
  13,                                     !- Outlet Port
  {95754e79-e469-453a-8324-862942f31cf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ae5a37d-7671-459f-abea-f08b8ac00c91}, !- Handle
  {eba20461-11da-4b71-8e7c-e2472ed2a3e6}, !- Name
  {95754e79-e469-453a-8324-862942f31cf1}, !- Source Object
  3,                                      !- Outlet Port
  {5655ee1a-e700-4516-ad70-ef10ffec7d97}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc83669f-b376-46a8-a88f-c9ab484c6d62}, !- Handle
  {93301c1f-39c3-4ba7-9df6-c0917be0de06}, !- Name
  {5655ee1a-e700-4516-ad70-ef10ffec7d97}, !- Source Object
  12,                                     !- Outlet Port
  {8f3130b1-b3a2-409b-ac04-8a0b42b57a45}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {36c1dff1-8299-45aa-b0b8-74b661e749c9}, !- Handle
  Office2_Mult5_Flr_5 ZN Rht Coil,        !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4b501641-017c-4187-a635-97c4fd03a65f}, !- Water Inlet Node Name
  {4d3a272f-c9fe-4e24-9146-88b0af39d4b1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {55df05b9-f914-4dec-b4bc-0c617d1747f0}, !- Handle
  Node 419,                               !- Name
  {952e1348-65bd-4f67-9b25-f1c6ab6f2da5}, !- Inlet Port
  {4b501641-017c-4187-a635-97c4fd03a65f}; !- Outlet Port

OS:Connection,
  {952e1348-65bd-4f67-9b25-f1c6ab6f2da5}, !- Handle
  {62507366-03e7-43d6-91e6-a0627873e3d6}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  58,                                     !- Outlet Port
  {55df05b9-f914-4dec-b4bc-0c617d1747f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb6a2669-3f82-42c7-95a2-79f7bfbc7757}, !- Handle
  Node 420,                               !- Name
  {4d3a272f-c9fe-4e24-9146-88b0af39d4b1}, !- Inlet Port
  {a2393729-2cc2-4a92-91ac-7de56a470324}; !- Outlet Port

OS:Connection,
  {4b501641-017c-4187-a635-97c4fd03a65f}, !- Handle
  {3728c071-6d59-4baa-ac51-b334e1447858}, !- Name
  {55df05b9-f914-4dec-b4bc-0c617d1747f0}, !- Source Object
  3,                                      !- Outlet Port
  {36c1dff1-8299-45aa-b0b8-74b661e749c9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4d3a272f-c9fe-4e24-9146-88b0af39d4b1}, !- Handle
  {2689e1d4-d4c0-4daa-97dd-ac61a2348157}, !- Name
  {36c1dff1-8299-45aa-b0b8-74b661e749c9}, !- Source Object
  6,                                      !- Outlet Port
  {bb6a2669-3f82-42c7-95a2-79f7bfbc7757}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2393729-2cc2-4a92-91ac-7de56a470324}, !- Handle
  {476a570e-e806-47f8-817c-541c79ee18a0}, !- Name
  {bb6a2669-3f82-42c7-95a2-79f7bfbc7757}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  58;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {89a19782-9c7e-40d1-b9f9-d52d070f53e8}, !- Handle
  Controller Water Coil 49,               !- Name
  {36c1dff1-8299-45aa-b0b8-74b661e749c9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {42a278ad-07cd-4357-b063-acae1b625746}, !- Handle
  Office2_Mult5_Flr_5 ZN VAV Term,        !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {8fe1dddf-7522-4696-9b43-463adee70b72}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {36c1dff1-8299-45aa-b0b8-74b661e749c9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cbf16aed-355e-45a8-8c9f-63dab915be28}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e22215a9-8109-40e1-a260-f3ed363b84e6}, !- Handle
  Node 421,                               !- Name
  {cbf16aed-355e-45a8-8c9f-63dab915be28}, !- Inlet Port
  {c9b7b643-2027-4c1e-b427-5edd71d15315}; !- Outlet Port

OS:Node,
  {f5b7f951-cdcd-4776-bc97-07b176685fd7}, !- Handle
  Node 422,                               !- Name
  {1b2f6939-6d5c-4bcf-9999-a309999376ed}, !- Inlet Port
  {6ca44ad5-1225-4dc6-a4f3-d21a076ef16a}; !- Outlet Port

OS:Connection,
  {c9b7b643-2027-4c1e-b427-5edd71d15315}, !- Handle
  {88935f4c-0a29-4e7d-bc8e-2c5e0c8c9acf}, !- Name
  {e22215a9-8109-40e1-a260-f3ed363b84e6}, !- Source Object
  3,                                      !- Outlet Port
  {516864c0-7c7d-48f5-8328-b8ba59afa955}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b2f6939-6d5c-4bcf-9999-a309999376ed}, !- Handle
  {74624481-baec-4ecf-bb49-e5539c01db30}, !- Name
  {691a361e-c4b0-4c90-86a0-8f0b260e2465}, !- Source Object
  12,                                     !- Outlet Port
  {f5b7f951-cdcd-4776-bc97-07b176685fd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ca44ad5-1225-4dc6-a4f3-d21a076ef16a}, !- Handle
  {9d2dba69-0e6e-46d9-84cb-27feec7215ee}, !- Name
  {f5b7f951-cdcd-4776-bc97-07b176685fd7}, !- Source Object
  3,                                      !- Outlet Port
  {7128cfe0-fc81-4546-9cd9-a073f984f45a}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {bb508a8b-8950-4f93-abb5-6e54f5c05668}, !- Handle
  Node 423,                               !- Name
  {ac35eec4-9139-4074-98e3-e4020764c96d}, !- Inlet Port
  {8fe1dddf-7522-4696-9b43-463adee70b72}; !- Outlet Port

OS:Connection,
  {ac35eec4-9139-4074-98e3-e4020764c96d}, !- Handle
  {53ec73f0-68df-4c0e-ad77-e3dd7d6e626f}, !- Name
  {0e270e46-7a68-4246-8ba6-9e6ffcdfd160}, !- Source Object
  14,                                     !- Outlet Port
  {bb508a8b-8950-4f93-abb5-6e54f5c05668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fe1dddf-7522-4696-9b43-463adee70b72}, !- Handle
  {6096f8f4-52d1-4aed-9866-dbc18bc3ceb7}, !- Name
  {bb508a8b-8950-4f93-abb5-6e54f5c05668}, !- Source Object
  3,                                      !- Outlet Port
  {42a278ad-07cd-4357-b063-acae1b625746}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cbf16aed-355e-45a8-8c9f-63dab915be28}, !- Handle
  {51dbfa21-3c63-492c-88e7-238f18b7c0b3}, !- Name
  {42a278ad-07cd-4357-b063-acae1b625746}, !- Source Object
  12,                                     !- Outlet Port
  {e22215a9-8109-40e1-a260-f3ed363b84e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {af4499d4-db06-44e4-a0f2-6e50aa0a31e6}, !- Handle
  Office3_Flr_5 ZN Rht Coil,              !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d9181aaa-9d6b-4bd4-9933-9ded0d552a1c}, !- Water Inlet Node Name
  {d7ae5dc1-72d6-4879-94d9-f78141df4218}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9f4163c1-0a58-462c-8ea2-c14c7ffae1be}, !- Handle
  Node 424,                               !- Name
  {d29c5171-c392-4323-8f95-a4beba891cbd}, !- Inlet Port
  {d9181aaa-9d6b-4bd4-9933-9ded0d552a1c}; !- Outlet Port

OS:Connection,
  {d29c5171-c392-4323-8f95-a4beba891cbd}, !- Handle
  {8abfe2a2-0ff5-4115-9a94-16ecfc5189c4}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  59,                                     !- Outlet Port
  {9f4163c1-0a58-462c-8ea2-c14c7ffae1be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62f4ae43-af36-44ef-9f5a-7be8e670ff0d}, !- Handle
  Node 425,                               !- Name
  {d7ae5dc1-72d6-4879-94d9-f78141df4218}, !- Inlet Port
  {264c2b98-5fb3-4daa-8ceb-97ee89c758b9}; !- Outlet Port

OS:Connection,
  {d9181aaa-9d6b-4bd4-9933-9ded0d552a1c}, !- Handle
  {60853962-3b7d-4f3d-a5f0-828618e03efc}, !- Name
  {9f4163c1-0a58-462c-8ea2-c14c7ffae1be}, !- Source Object
  3,                                      !- Outlet Port
  {af4499d4-db06-44e4-a0f2-6e50aa0a31e6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d7ae5dc1-72d6-4879-94d9-f78141df4218}, !- Handle
  {b65a47a3-3811-4bfd-9fb9-61ab23b2675f}, !- Name
  {af4499d4-db06-44e4-a0f2-6e50aa0a31e6}, !- Source Object
  6,                                      !- Outlet Port
  {62f4ae43-af36-44ef-9f5a-7be8e670ff0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {264c2b98-5fb3-4daa-8ceb-97ee89c758b9}, !- Handle
  {679333cd-53db-4d81-89a9-c5733aaa332a}, !- Name
  {62f4ae43-af36-44ef-9f5a-7be8e670ff0d}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  59;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {19b4b6f6-c314-47a5-abad-e6eb9b746974}, !- Handle
  Controller Water Coil 50,               !- Name
  {af4499d4-db06-44e4-a0f2-6e50aa0a31e6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {abf225ad-ef51-457e-ad29-4a33e1596020}, !- Handle
  Office3_Flr_5 ZN VAV Term,              !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {1c3dbc7d-d6a3-40cc-ba0d-fe4884741ab4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.202706656654602,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {af4499d4-db06-44e4-a0f2-6e50aa0a31e6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {89d0247f-1af3-4630-a54c-86d5591f0239}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9c64f9a8-4403-4da0-967c-8bd5827e82e7}, !- Handle
  Node 426,                               !- Name
  {89d0247f-1af3-4630-a54c-86d5591f0239}, !- Inlet Port
  {7c5e5be6-315a-4bff-b54b-9615084b763b}; !- Outlet Port

OS:Node,
  {d9bd717b-f0b7-48b7-a89a-f63fe48eacb0}, !- Handle
  Node 427,                               !- Name
  {174e45b1-d131-4f35-ba42-abea2ce37372}, !- Inlet Port
  {11c8af5a-bbf2-4019-9cac-48ec4a709313}; !- Outlet Port

OS:Connection,
  {7c5e5be6-315a-4bff-b54b-9615084b763b}, !- Handle
  {d32ee008-70ab-45a0-b812-36bc1ae57a12}, !- Name
  {9c64f9a8-4403-4da0-967c-8bd5827e82e7}, !- Source Object
  3,                                      !- Outlet Port
  {3dcad280-0450-409f-9659-49cd2f1fa47a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {174e45b1-d131-4f35-ba42-abea2ce37372}, !- Handle
  {51f6d848-608e-42c6-b32f-9b01f5cc20a1}, !- Name
  {e52b1137-9511-453e-9de2-59e16db86b4b}, !- Source Object
  12,                                     !- Outlet Port
  {d9bd717b-f0b7-48b7-a89a-f63fe48eacb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11c8af5a-bbf2-4019-9cac-48ec4a709313}, !- Handle
  {3f94ad34-473f-4a2e-a25e-37810ccbfd31}, !- Name
  {d9bd717b-f0b7-48b7-a89a-f63fe48eacb0}, !- Source Object
  3,                                      !- Outlet Port
  {7128cfe0-fc81-4546-9cd9-a073f984f45a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2d8f7659-985b-4416-bb9f-f89db42bd214}, !- Handle
  Node 428,                               !- Name
  {0c604eab-e35b-4356-8739-bcb8c8d5edac}, !- Inlet Port
  {1c3dbc7d-d6a3-40cc-ba0d-fe4884741ab4}; !- Outlet Port

OS:Connection,
  {0c604eab-e35b-4356-8739-bcb8c8d5edac}, !- Handle
  {27b46266-c5d9-43fc-b7c0-22cb804c0157}, !- Name
  {0e270e46-7a68-4246-8ba6-9e6ffcdfd160}, !- Source Object
  15,                                     !- Outlet Port
  {2d8f7659-985b-4416-bb9f-f89db42bd214}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c3dbc7d-d6a3-40cc-ba0d-fe4884741ab4}, !- Handle
  {729c02e9-d0a9-4d99-b417-de03c751a1e6}, !- Name
  {2d8f7659-985b-4416-bb9f-f89db42bd214}, !- Source Object
  3,                                      !- Outlet Port
  {abf225ad-ef51-457e-ad29-4a33e1596020}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89d0247f-1af3-4630-a54c-86d5591f0239}, !- Handle
  {74bca0c1-4669-4484-a969-9f81bd359303}, !- Name
  {abf225ad-ef51-457e-ad29-4a33e1596020}, !- Source Object
  12,                                     !- Outlet Port
  {9c64f9a8-4403-4da0-967c-8bd5827e82e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {946560d8-e252-4127-b527-00ef03016119}, !- Handle
  Office4_Mult6_Flr_5 ZN Rht Coil,        !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ffd1d02a-2059-45d4-baa0-d892c932602b}, !- Water Inlet Node Name
  {22cffb6c-a10c-4c25-8e54-28e5fbd66b8c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1da72fde-f68b-4067-8cc5-ce5166c54cc8}, !- Handle
  Node 429,                               !- Name
  {3e5cc4c4-917c-4b68-9150-2aae6b017ef3}, !- Inlet Port
  {ffd1d02a-2059-45d4-baa0-d892c932602b}; !- Outlet Port

OS:Connection,
  {3e5cc4c4-917c-4b68-9150-2aae6b017ef3}, !- Handle
  {129962a2-13d7-417d-9870-ac6a222af09f}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  60,                                     !- Outlet Port
  {1da72fde-f68b-4067-8cc5-ce5166c54cc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c161dd95-9e19-40cc-b8b9-6a8c5d6f7498}, !- Handle
  Node 430,                               !- Name
  {22cffb6c-a10c-4c25-8e54-28e5fbd66b8c}, !- Inlet Port
  {3d6cd919-2aac-4e89-9042-e8a452ddf0e8}; !- Outlet Port

OS:Connection,
  {ffd1d02a-2059-45d4-baa0-d892c932602b}, !- Handle
  {cf6e97c6-d371-4a9c-8579-7571aacc8f60}, !- Name
  {1da72fde-f68b-4067-8cc5-ce5166c54cc8}, !- Source Object
  3,                                      !- Outlet Port
  {946560d8-e252-4127-b527-00ef03016119}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {22cffb6c-a10c-4c25-8e54-28e5fbd66b8c}, !- Handle
  {b356882e-f5aa-4ac4-af1a-788a55a2a6d1}, !- Name
  {946560d8-e252-4127-b527-00ef03016119}, !- Source Object
  6,                                      !- Outlet Port
  {c161dd95-9e19-40cc-b8b9-6a8c5d6f7498}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d6cd919-2aac-4e89-9042-e8a452ddf0e8}, !- Handle
  {12442df6-e6d1-4412-bdfe-7a43d08d1297}, !- Name
  {c161dd95-9e19-40cc-b8b9-6a8c5d6f7498}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  60;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8c3e55f0-d97d-423e-85d4-d18c1c9fc8d1}, !- Handle
  Controller Water Coil 51,               !- Name
  {946560d8-e252-4127-b527-00ef03016119}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {14b5765a-75b2-48ce-8713-dffd6a15a140}, !- Handle
  Office4_Mult6_Flr_5 ZN VAV Term,        !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {226e72d1-7508-4dcc-bb61-ae94fff3326a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {946560d8-e252-4127-b527-00ef03016119}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {08eaff64-dc0a-40f3-8ad4-eaa0efa52b27}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2d30616b-8ce2-4593-b904-918de8666f94}, !- Handle
  Node 431,                               !- Name
  {08eaff64-dc0a-40f3-8ad4-eaa0efa52b27}, !- Inlet Port
  {af255be7-89cf-41eb-aa6d-733f9cefcd28}; !- Outlet Port

OS:Node,
  {6f429e49-12eb-4b7d-84e4-be908921fde7}, !- Handle
  Node 432,                               !- Name
  {f477423c-e4c1-4a75-828e-ea1ff2880065}, !- Inlet Port
  {0b274f0f-347e-4cea-82c7-52ebb7f0269c}; !- Outlet Port

OS:Connection,
  {af255be7-89cf-41eb-aa6d-733f9cefcd28}, !- Handle
  {ac85fd24-5568-40df-8f9b-09fef79e6916}, !- Name
  {2d30616b-8ce2-4593-b904-918de8666f94}, !- Source Object
  3,                                      !- Outlet Port
  {ccab2f24-9455-4f62-aff2-cb6f29f255be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f477423c-e4c1-4a75-828e-ea1ff2880065}, !- Handle
  {6e21fbb7-53ac-467f-9b23-3297f133f7fb}, !- Name
  {05743f27-3ee7-4c92-b494-77f05dfa741c}, !- Source Object
  12,                                     !- Outlet Port
  {6f429e49-12eb-4b7d-84e4-be908921fde7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b274f0f-347e-4cea-82c7-52ebb7f0269c}, !- Handle
  {d8472312-7af8-4352-adb2-e5bc07323b43}, !- Name
  {6f429e49-12eb-4b7d-84e4-be908921fde7}, !- Source Object
  3,                                      !- Outlet Port
  {7128cfe0-fc81-4546-9cd9-a073f984f45a}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {7437e764-ff15-40d0-9f2e-46c705f87e2b}, !- Handle
  Node 433,                               !- Name
  {0f770bed-a6dd-4c55-9970-df10c230dd83}, !- Inlet Port
  {226e72d1-7508-4dcc-bb61-ae94fff3326a}; !- Outlet Port

OS:Connection,
  {0f770bed-a6dd-4c55-9970-df10c230dd83}, !- Handle
  {84dcd2ff-6d86-4b76-9f9c-1ad01d92c68d}, !- Name
  {0e270e46-7a68-4246-8ba6-9e6ffcdfd160}, !- Source Object
  16,                                     !- Outlet Port
  {7437e764-ff15-40d0-9f2e-46c705f87e2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {226e72d1-7508-4dcc-bb61-ae94fff3326a}, !- Handle
  {2a4b9fa6-279c-488f-b3ab-82aefc28ac9a}, !- Name
  {7437e764-ff15-40d0-9f2e-46c705f87e2b}, !- Source Object
  3,                                      !- Outlet Port
  {14b5765a-75b2-48ce-8713-dffd6a15a140}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08eaff64-dc0a-40f3-8ad4-eaa0efa52b27}, !- Handle
  {805fbaf9-96c8-4ca0-9221-16fa18ca8e86}, !- Name
  {14b5765a-75b2-48ce-8713-dffd6a15a140}, !- Source Object
  12,                                     !- Outlet Port
  {2d30616b-8ce2-4593-b904-918de8666f94}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b74b06a0-dacf-45dc-8d14-ea6670c8caa5}, !- Handle
  Corridor_Flr_5 ZN Rht Coil,             !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cb7bc685-551b-42e4-9276-a0a2e7560c20}, !- Water Inlet Node Name
  {cf16add5-ed8b-4441-ae3c-14ce975e8ef5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4a88e7bb-6aa5-4059-94f4-9649f4bc3036}, !- Handle
  Node 434,                               !- Name
  {b0e6962a-b511-49e8-b9b2-07c11a4e7d90}, !- Inlet Port
  {cb7bc685-551b-42e4-9276-a0a2e7560c20}; !- Outlet Port

OS:Connection,
  {b0e6962a-b511-49e8-b9b2-07c11a4e7d90}, !- Handle
  {d4b5f434-2586-4ac0-b9d1-1aa66df840aa}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  61,                                     !- Outlet Port
  {4a88e7bb-6aa5-4059-94f4-9649f4bc3036}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {235001a6-eab5-40f1-bbaf-95eda2908ca3}, !- Handle
  Node 435,                               !- Name
  {cf16add5-ed8b-4441-ae3c-14ce975e8ef5}, !- Inlet Port
  {e6d2bcc0-74c1-4f81-8388-c361e9aa19f2}; !- Outlet Port

OS:Connection,
  {cb7bc685-551b-42e4-9276-a0a2e7560c20}, !- Handle
  {db08a6ec-648d-46ea-ab83-89d0a2a71b46}, !- Name
  {4a88e7bb-6aa5-4059-94f4-9649f4bc3036}, !- Source Object
  3,                                      !- Outlet Port
  {b74b06a0-dacf-45dc-8d14-ea6670c8caa5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cf16add5-ed8b-4441-ae3c-14ce975e8ef5}, !- Handle
  {0fb20be0-e30a-47c0-b2bd-51d15fd08aa7}, !- Name
  {b74b06a0-dacf-45dc-8d14-ea6670c8caa5}, !- Source Object
  6,                                      !- Outlet Port
  {235001a6-eab5-40f1-bbaf-95eda2908ca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6d2bcc0-74c1-4f81-8388-c361e9aa19f2}, !- Handle
  {f2e61a52-ff42-46a8-a8ce-1d0f0356b8e3}, !- Name
  {235001a6-eab5-40f1-bbaf-95eda2908ca3}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  61;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {93552512-7499-42b8-8de2-65f1220004f1}, !- Handle
  Controller Water Coil 52,               !- Name
  {b74b06a0-dacf-45dc-8d14-ea6670c8caa5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fbc76962-6d98-42b4-98ba-f722b6ae63b5}, !- Handle
  Corridor_Flr_5 ZN VAV Term,             !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {0087920c-4c49-426f-9cb7-ca3fd784661e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.444350600244606,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b74b06a0-dacf-45dc-8d14-ea6670c8caa5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {83d79be9-1b95-4d3c-a1c6-6d064af11d9e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f12e9653-bb38-4c2e-b1a7-2e1d3964fed6}, !- Handle
  Node 436,                               !- Name
  {83d79be9-1b95-4d3c-a1c6-6d064af11d9e}, !- Inlet Port
  {97a75b3e-43a7-40f0-8711-0874bf512d13}; !- Outlet Port

OS:Node,
  {07e68481-dc31-45a2-9de1-425ad437bd99}, !- Handle
  Node 437,                               !- Name
  {bc4a8bf9-05f0-4e5f-aa3a-8080c513e87d}, !- Inlet Port
  {74bfd1f3-1475-4526-bc86-ec53484a3f25}; !- Outlet Port

OS:Connection,
  {97a75b3e-43a7-40f0-8711-0874bf512d13}, !- Handle
  {625ef526-f67d-4293-bda5-cbf57e3e952c}, !- Name
  {f12e9653-bb38-4c2e-b1a7-2e1d3964fed6}, !- Source Object
  3,                                      !- Outlet Port
  {b5bcfb41-092b-424d-bfc8-3575d4ab7c0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc4a8bf9-05f0-4e5f-aa3a-8080c513e87d}, !- Handle
  {48e9a508-2e5e-4195-b2c2-b9c1c2d7c336}, !- Name
  {006c066e-39c3-4214-9458-9258ceda1ff0}, !- Source Object
  12,                                     !- Outlet Port
  {07e68481-dc31-45a2-9de1-425ad437bd99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74bfd1f3-1475-4526-bc86-ec53484a3f25}, !- Handle
  {f09bb9d2-bb0b-4c05-9ce9-2514edbd42c8}, !- Name
  {07e68481-dc31-45a2-9de1-425ad437bd99}, !- Source Object
  3,                                      !- Outlet Port
  {7128cfe0-fc81-4546-9cd9-a073f984f45a}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {e9faaa21-af63-4c3d-94b2-863e8c42850e}, !- Handle
  Node 438,                               !- Name
  {51008447-6816-4480-9081-0a35dbca0557}, !- Inlet Port
  {0087920c-4c49-426f-9cb7-ca3fd784661e}; !- Outlet Port

OS:Connection,
  {51008447-6816-4480-9081-0a35dbca0557}, !- Handle
  {60b42fbe-54b6-4a0f-823f-2f748564b834}, !- Name
  {0e270e46-7a68-4246-8ba6-9e6ffcdfd160}, !- Source Object
  17,                                     !- Outlet Port
  {e9faaa21-af63-4c3d-94b2-863e8c42850e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0087920c-4c49-426f-9cb7-ca3fd784661e}, !- Handle
  {cbef8731-1d68-4ed5-a61f-2734f6f790a4}, !- Name
  {e9faaa21-af63-4c3d-94b2-863e8c42850e}, !- Source Object
  3,                                      !- Outlet Port
  {fbc76962-6d98-42b4-98ba-f722b6ae63b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83d79be9-1b95-4d3c-a1c6-6d064af11d9e}, !- Handle
  {3108ce35-7cf8-48af-b022-388dc573c078}, !- Name
  {fbc76962-6d98-42b4-98ba-f722b6ae63b5}, !- Source Object
  12,                                     !- Outlet Port
  {f12e9653-bb38-4c2e-b1a7-2e1d3964fed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5340cf43-133e-4752-94a1-8a955c65f16d}, !- Handle
  Supply Air Temp - 55.04F 6,             !- Name
  {97303127-a3b7-4237-9336-b1f6bb277262}, !- Schedule Type Limits Name
  {b7d73d4d-07ba-4002-ac58-7bd25f3f1ff5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7d73d4d-07ba-4002-ac58-7bd25f3f1ff5}, !- Handle
  Supply Air Temp - 55.04F Default 6,     !- Name
  {97303127-a3b7-4237-9336-b1f6bb277262}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {8b3bec2c-4861-43c5-8b74-2f2131cab570}, !- Handle
  VAV_LABS,                               !- Name
  ,                                       !- Controller List Name
  {9af828f4-1b61-4a3c-9681-4cc7b724fc68}, !- Availability Schedule
  {635505d4-525a-4441-ab4c-4cf85d9b663f}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {35bc4b87-63bb-4f7b-b8a1-35611c837e92}, !- Supply Side Inlet Node Name
  {568f1196-008f-4ccd-a325-f8efd238d54b}, !- Demand Side Outlet Node Name
  {511ac597-2bc1-420f-a11d-901e19674d8d}, !- Demand Side Inlet Node A
  {46c3cbe2-634c-4926-9636-f71ec4e2d862}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9114b83e-0052-4a37-8efb-f120c8fa3c00}, !- Demand Mixer Name
  {0885321c-c1b5-405c-9a8c-72e89b9545b8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b2b5bdb2-0a96-45e9-91ed-d98d8a88bc72}, !- Handle
  Node 439,                               !- Name
  {35bc4b87-63bb-4f7b-b8a1-35611c837e92}, !- Inlet Port
  {7fe43e16-f826-4b0b-8c92-193f946fdecf}; !- Outlet Port

OS:Node,
  {efe10778-e3fe-4f38-88c6-da879080fa35}, !- Handle
  Node 440,                               !- Name
  {ae9ca528-96d6-4290-acfd-7742fc2f6d85}, !- Inlet Port
  {46c3cbe2-634c-4926-9636-f71ec4e2d862}; !- Outlet Port

OS:Connection,
  {35bc4b87-63bb-4f7b-b8a1-35611c837e92}, !- Handle
  {5aa33237-fb79-459f-a375-8ae6bcb18cfd}, !- Name
  {8b3bec2c-4861-43c5-8b74-2f2131cab570}, !- Source Object
  8,                                      !- Outlet Port
  {b2b5bdb2-0a96-45e9-91ed-d98d8a88bc72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46c3cbe2-634c-4926-9636-f71ec4e2d862}, !- Handle
  {f490b3bc-da08-4f1e-8749-9beb9aadfe54}, !- Name
  {efe10778-e3fe-4f38-88c6-da879080fa35}, !- Source Object
  3,                                      !- Outlet Port
  {8b3bec2c-4861-43c5-8b74-2f2131cab570}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c044c4cf-0c8c-423a-bb7e-4ba5f1939e8f}, !- Handle
  Node 441,                               !- Name
  {511ac597-2bc1-420f-a11d-901e19674d8d}, !- Inlet Port
  {2dd6112b-847c-46ce-8e83-0dd5bda6ffcf}; !- Outlet Port

OS:Node,
  {b0e6800e-b705-4693-a336-24f2413f6439}, !- Handle
  Node 442,                               !- Name
  {2ac3f630-9f65-4e43-a9a1-f7e0778c7abc}, !- Inlet Port
  {568f1196-008f-4ccd-a325-f8efd238d54b}; !- Outlet Port

OS:Node,
  {8661fe6e-1cd5-4e5b-a3a2-eb3a405a2ca6}, !- Handle
  Node 443,                               !- Name
  {167098fb-7779-4f7f-b179-009f97cf4f64}, !- Inlet Port
  {0d12d4f7-3859-41fa-b96b-edaafd5fb617}; !- Outlet Port

OS:Connection,
  {511ac597-2bc1-420f-a11d-901e19674d8d}, !- Handle
  {73237798-a26a-44b3-bce0-674e69c476d3}, !- Name
  {8b3bec2c-4861-43c5-8b74-2f2131cab570}, !- Source Object
  10,                                     !- Outlet Port
  {c044c4cf-0c8c-423a-bb7e-4ba5f1939e8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {568f1196-008f-4ccd-a325-f8efd238d54b}, !- Handle
  {21ee0758-2acf-4fc9-a5e9-3e3cfd68a287}, !- Name
  {b0e6800e-b705-4693-a336-24f2413f6439}, !- Source Object
  3,                                      !- Outlet Port
  {8b3bec2c-4861-43c5-8b74-2f2131cab570}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0885321c-c1b5-405c-9a8c-72e89b9545b8}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {2dd6112b-847c-46ce-8e83-0dd5bda6ffcf}, !- Inlet Node Name
  {7e29f637-151c-4db5-8e4a-8caf6995564c}, !- Outlet Node Name 1
  {5d5d3188-d792-4dd8-801d-9c586b4d4621}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {9114b83e-0052-4a37-8efb-f120c8fa3c00}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {2ac3f630-9f65-4e43-a9a1-f7e0778c7abc}, !- Outlet Node Name
  {8ceaebea-dd33-4439-914a-89e003433695}, !- Inlet Node Name 1
  {983d135e-0f5f-4ca2-8097-738d69ce292d}; !- Inlet Node Name 2

OS:Connection,
  {2dd6112b-847c-46ce-8e83-0dd5bda6ffcf}, !- Handle
  {dd42c182-b137-40f9-940d-98462eb503b6}, !- Name
  {c044c4cf-0c8c-423a-bb7e-4ba5f1939e8f}, !- Source Object
  3,                                      !- Outlet Port
  {0885321c-c1b5-405c-9a8c-72e89b9545b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ac3f630-9f65-4e43-a9a1-f7e0778c7abc}, !- Handle
  {cbaf2a88-0bbf-41c6-9898-61b97fdf8619}, !- Name
  {9114b83e-0052-4a37-8efb-f120c8fa3c00}, !- Source Object
  2,                                      !- Outlet Port
  {b0e6800e-b705-4693-a336-24f2413f6439}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {55b0b931-5e58-4030-8659-e2b0a4c8adb9}, !- Handle
  {8b3bec2c-4861-43c5-8b74-2f2131cab570}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.637859414219862,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:Scheduled,
  {a8c12fad-1d81-4bbf-827a-0f0b43a8919a}, !- Handle
  2 Zone VAV supply air setpoint manager, !- Name
  Temperature,                            !- Control Variable
  {5340cf43-133e-4752-94a1-8a955c65f16d}, !- Schedule Name
  {efe10778-e3fe-4f38-88c6-da879080fa35}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {96ce4ba6-52ab-4a83-9a92-ce21a89e45d4}, !- Handle
  VAV_LABS Fan,                           !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  0.59605,                                !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {8efaab76-b1ee-45ec-bb74-c1a9593dc750}, !- Air Inlet Node Name
  {2fd1a0dd-0d01-438c-af7d-8cb60ae9b714}, !- Air Outlet Node Name
  VAV system Fans;                        !- End-Use Subcategory

OS:Coil:Heating:Water,
  {a04e95e5-d2a5-46b0-9c42-691b69de755b}, !- Handle
  VAV_LABS Main Htg Coil,                 !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {84627edf-e9c7-44c1-9ba9-0673b59d25f8}, !- Water Inlet Node Name
  {c7b476b8-9f1a-46bf-94fe-941d13bb7e60}, !- Water Outlet Node Name
  {f351dc03-71be-4d58-8597-07c15e1f182c}, !- Air Inlet Node Name
  {7d81a76c-43e5-4b8e-9b50-9431624a969c}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {22f78b15-4415-4e8a-a936-e408e854b8fa}, !- Handle
  Node 444,                               !- Name
  {7d81a76c-43e5-4b8e-9b50-9431624a969c}, !- Inlet Port
  {830de5a6-9cc8-4e70-9714-702f6d9bd21e}; !- Outlet Port

OS:Connection,
  {7d81a76c-43e5-4b8e-9b50-9431624a969c}, !- Handle
  {f7eb7d39-b8e4-45f2-82d8-90ba5c481e88}, !- Name
  {a04e95e5-d2a5-46b0-9c42-691b69de755b}, !- Source Object
  8,                                      !- Outlet Port
  {22f78b15-4415-4e8a-a936-e408e854b8fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3da4a1c7-d33a-4e80-9367-5e66addeb971}, !- Handle
  Node 445,                               !- Name
  {b596b6f5-22f2-4f1f-a38e-ed43b6bf6799}, !- Inlet Port
  {84627edf-e9c7-44c1-9ba9-0673b59d25f8}; !- Outlet Port

OS:Connection,
  {b596b6f5-22f2-4f1f-a38e-ed43b6bf6799}, !- Handle
  {29e57bb4-3a16-4104-8865-7fd1b291d055}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  62,                                     !- Outlet Port
  {3da4a1c7-d33a-4e80-9367-5e66addeb971}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5366ab89-6f0f-47fd-b600-8c74c62a14a2}, !- Handle
  Node 446,                               !- Name
  {c7b476b8-9f1a-46bf-94fe-941d13bb7e60}, !- Inlet Port
  {e82af98e-cef7-48c5-a59a-5fe612c4729f}; !- Outlet Port

OS:Connection,
  {84627edf-e9c7-44c1-9ba9-0673b59d25f8}, !- Handle
  {fd779627-2ae1-4353-b100-0edf2fe6d026}, !- Name
  {3da4a1c7-d33a-4e80-9367-5e66addeb971}, !- Source Object
  3,                                      !- Outlet Port
  {a04e95e5-d2a5-46b0-9c42-691b69de755b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c7b476b8-9f1a-46bf-94fe-941d13bb7e60}, !- Handle
  {6626d867-98b6-44b8-96e4-9fb1fe190255}, !- Name
  {a04e95e5-d2a5-46b0-9c42-691b69de755b}, !- Source Object
  6,                                      !- Outlet Port
  {5366ab89-6f0f-47fd-b600-8c74c62a14a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e82af98e-cef7-48c5-a59a-5fe612c4729f}, !- Handle
  {0a1ccfae-e5c4-42b0-aac9-36ff8f1fe2f2}, !- Name
  {5366ab89-6f0f-47fd-b600-8c74c62a14a2}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  62;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {31eaff88-0040-4b57-a4e3-f829d066f289}, !- Handle
  VAV_LABS Main Htg Coil Controller,      !- Name
  {a04e95e5-d2a5-46b0-9c42-691b69de755b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {39841747-c419-477a-94b4-f64e26bc2ce3}, !- Handle
  VAV_LABS Clg Coil,                      !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0aaf61ed-242a-463e-a2c8-c7c6979ecd37}, !- Water Inlet Node Name
  {bc50bd65-b8a9-47a3-8851-6f72997c2115}, !- Water Outlet Node Name
  {5061f7b4-eb51-47ce-8fd4-cb914f18983e}, !- Air Inlet Node Name
  {649ff007-d521-4136-8ce5-bae192bc559a}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {bc75650a-b864-49d6-881c-ba11ae1fd456}, !- Handle
  Node 447,                               !- Name
  {649ff007-d521-4136-8ce5-bae192bc559a}, !- Inlet Port
  {f351dc03-71be-4d58-8597-07c15e1f182c}; !- Outlet Port

OS:Connection,
  {649ff007-d521-4136-8ce5-bae192bc559a}, !- Handle
  {8f138189-9b40-49e9-a6e9-860cb3af8aa2}, !- Name
  {39841747-c419-477a-94b4-f64e26bc2ce3}, !- Source Object
  13,                                     !- Outlet Port
  {bc75650a-b864-49d6-881c-ba11ae1fd456}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f351dc03-71be-4d58-8597-07c15e1f182c}, !- Handle
  {50b7126c-3813-49f6-ada6-1139e4f1557a}, !- Name
  {bc75650a-b864-49d6-881c-ba11ae1fd456}, !- Source Object
  3,                                      !- Outlet Port
  {a04e95e5-d2a5-46b0-9c42-691b69de755b}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {bdba9f97-71d2-442b-b71b-4b48b77b28f5}, !- Handle
  Node 448,                               !- Name
  {db014bfb-5582-4eca-bec5-7205db77eb2c}, !- Inlet Port
  {0aaf61ed-242a-463e-a2c8-c7c6979ecd37}; !- Outlet Port

OS:Connection,
  {db014bfb-5582-4eca-bec5-7205db77eb2c}, !- Handle
  {7d9d3339-9b3f-4b2e-9f51-1a651357b0ca}, !- Name
  {5589c996-fc04-4516-9f7a-6ead93d7ae05}, !- Source Object
  10,                                     !- Outlet Port
  {bdba9f97-71d2-442b-b71b-4b48b77b28f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {207b16a6-b0f3-4c22-b79d-e6dcc5a878d0}, !- Handle
  Node 449,                               !- Name
  {bc50bd65-b8a9-47a3-8851-6f72997c2115}, !- Inlet Port
  {0dc198ea-4e4e-4870-9ce4-e89bca5b7433}; !- Outlet Port

OS:Connection,
  {0aaf61ed-242a-463e-a2c8-c7c6979ecd37}, !- Handle
  {b5d2ef76-727f-432e-b5ad-da85a7d3797b}, !- Name
  {bdba9f97-71d2-442b-b71b-4b48b77b28f5}, !- Source Object
  3,                                      !- Outlet Port
  {39841747-c419-477a-94b4-f64e26bc2ce3}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {bc50bd65-b8a9-47a3-8851-6f72997c2115}, !- Handle
  {fddef582-2778-4fa9-a4c3-af1c02f22c75}, !- Name
  {39841747-c419-477a-94b4-f64e26bc2ce3}, !- Source Object
  11,                                     !- Outlet Port
  {207b16a6-b0f3-4c22-b79d-e6dcc5a878d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dc198ea-4e4e-4870-9ce4-e89bca5b7433}, !- Handle
  {f5b5e8e9-64a5-48c7-a9ee-eb8c54432a42}, !- Name
  {207b16a6-b0f3-4c22-b79d-e6dcc5a878d0}, !- Source Object
  3,                                      !- Outlet Port
  {df961826-52fa-488b-9591-474d4ba97b19}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ba32bd80-4ca5-43e5-bf1a-e9cf34be0ecf}, !- Handle
  VAV_LABS Clg Coil Controller,           !- Name
  {39841747-c419-477a-94b4-f64e26bc2ce3}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {a17dccc1-5f6a-4a48-9422-56f82606bb1a}, !- Handle
  VAV_LABS OA Controller,                 !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {421016d8-68ba-4cff-b063-171f2e12bbda}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {421016d8-68ba-4cff-b063-171f2e12bbda}, !- Handle
  VAV_LABS Vent Controller,               !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e0b33290-fcaa-430f-a4ed-d4f9e8fa0dae}, !- Handle
  VAV_LABS OA Sys,                        !- Name
  {a17dccc1-5f6a-4a48-9422-56f82606bb1a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8f405fed-5f4c-4e01-ab96-aaff0de4f136}, !- Mixed Air Node Name
  {54545c98-2109-44e2-a603-fe80f6a4951a}, !- Outdoor Air Stream Node Name
  {b5c3e341-149e-4694-818c-3a6cf051f003}, !- Relief Air Stream Node Name
  {7fe43e16-f826-4b0b-8c92-193f946fdecf}; !- Return Air Stream Node Name

OS:Node,
  {02b385f1-abd9-4521-9540-bc857ac8a6b3}, !- Handle
  Node 450,                               !- Name
  ,                                       !- Inlet Port
  {8ff0014c-159c-4650-ad81-6afe4413bdc9}; !- Outlet Port

OS:Node,
  {9e253045-cc57-489a-bc49-30c067385820}, !- Handle
  Node 451,                               !- Name
  {20b72861-be41-43c3-b9c6-a93433e2ed5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {ede1f00a-711d-4fca-b984-aaefa7b69d87}, !- Handle
  Node 452,                               !- Name
  {8f405fed-5f4c-4e01-ab96-aaff0de4f136}, !- Inlet Port
  {5061f7b4-eb51-47ce-8fd4-cb914f18983e}; !- Outlet Port

OS:Connection,
  {7fe43e16-f826-4b0b-8c92-193f946fdecf}, !- Handle
  {543fc4f2-a373-4113-bd95-5b7ee38090e0}, !- Name
  {b2b5bdb2-0a96-45e9-91ed-d98d8a88bc72}, !- Source Object
  3,                                      !- Outlet Port
  {e0b33290-fcaa-430f-a4ed-d4f9e8fa0dae}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8f405fed-5f4c-4e01-ab96-aaff0de4f136}, !- Handle
  {78363e56-cd61-4223-ba1b-fc12185e54a7}, !- Name
  {e0b33290-fcaa-430f-a4ed-d4f9e8fa0dae}, !- Source Object
  5,                                      !- Outlet Port
  {ede1f00a-711d-4fca-b984-aaefa7b69d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5061f7b4-eb51-47ce-8fd4-cb914f18983e}, !- Handle
  {027052a9-450a-493b-b43f-1c14b714a465}, !- Name
  {ede1f00a-711d-4fca-b984-aaefa7b69d87}, !- Source Object
  3,                                      !- Outlet Port
  {39841747-c419-477a-94b4-f64e26bc2ce3}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {635505d4-525a-4441-ab4c-4cf85d9b663f}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Coil:Heating:Water,
  {ebf029e7-c72f-4dd3-9cb3-1926b9a7aa21}, !- Handle
  Lab_Flr_3 ZN Rht Coil,                  !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5a43aad4-850d-4452-be36-5b670f454643}, !- Water Inlet Node Name
  {0d12cff5-ce1c-403f-85f1-b23b9b889a48}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a8980dd4-6fbb-46e5-9c17-5e20d1cb5b81}, !- Handle
  Node 453,                               !- Name
  {e2f12fd1-7f1e-440d-856c-c6dd0d560c1f}, !- Inlet Port
  {5a43aad4-850d-4452-be36-5b670f454643}; !- Outlet Port

OS:Connection,
  {e2f12fd1-7f1e-440d-856c-c6dd0d560c1f}, !- Handle
  {9744ba69-623e-4c21-b115-3a520cb1270c}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  63,                                     !- Outlet Port
  {a8980dd4-6fbb-46e5-9c17-5e20d1cb5b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13fd1ce8-8d26-4a07-b8c6-fdf5236658c8}, !- Handle
  Node 454,                               !- Name
  {0d12cff5-ce1c-403f-85f1-b23b9b889a48}, !- Inlet Port
  {7b42e69d-f3ae-4f83-a8f7-b350787da24f}; !- Outlet Port

OS:Connection,
  {5a43aad4-850d-4452-be36-5b670f454643}, !- Handle
  {6ade41dc-7d44-4c73-94a9-a5cb833fde4b}, !- Name
  {a8980dd4-6fbb-46e5-9c17-5e20d1cb5b81}, !- Source Object
  3,                                      !- Outlet Port
  {ebf029e7-c72f-4dd3-9cb3-1926b9a7aa21}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0d12cff5-ce1c-403f-85f1-b23b9b889a48}, !- Handle
  {38bc4ae3-1c60-4c1f-8b39-53135acdff6a}, !- Name
  {ebf029e7-c72f-4dd3-9cb3-1926b9a7aa21}, !- Source Object
  6,                                      !- Outlet Port
  {13fd1ce8-8d26-4a07-b8c6-fdf5236658c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b42e69d-f3ae-4f83-a8f7-b350787da24f}, !- Handle
  {05b53ce3-c8a5-4000-8d1d-0c8d65daa6ac}, !- Name
  {13fd1ce8-8d26-4a07-b8c6-fdf5236658c8}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  63;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {52e6b88c-079a-407e-94c2-00cb19bdee76}, !- Handle
  Controller Water Coil 53,               !- Name
  {ebf029e7-c72f-4dd3-9cb3-1926b9a7aa21}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {325ae9af-bb1b-4051-aa06-44f175a0b654}, !- Handle
  Lab_Flr_3 ZN VAV Term,                  !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {30d76702-96c7-470b-8206-69b56da81fe5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ebf029e7-c72f-4dd3-9cb3-1926b9a7aa21}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {167098fb-7779-4f7f-b179-009f97cf4f64}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {182f59e2-d285-4284-a9e3-79257036f219}, !- Handle
  Node 455,                               !- Name
  {dd631953-698d-4c1b-8414-368bf577acaa}, !- Inlet Port
  {8ceaebea-dd33-4439-914a-89e003433695}; !- Outlet Port

OS:Connection,
  {0d12d4f7-3859-41fa-b96b-edaafd5fb617}, !- Handle
  {cdab6907-301c-4ad3-8bc5-a6ff735fe2cf}, !- Name
  {8661fe6e-1cd5-4e5b-a3a2-eb3a405a2ca6}, !- Source Object
  3,                                      !- Outlet Port
  {283e74ff-d10a-47c6-baef-f4ac7c1034fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd631953-698d-4c1b-8414-368bf577acaa}, !- Handle
  {7b984089-8cd9-4ea2-9cfa-20c95df96210}, !- Name
  {d90e3a37-3a3f-440c-ade7-20195b390a28}, !- Source Object
  12,                                     !- Outlet Port
  {182f59e2-d285-4284-a9e3-79257036f219}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ceaebea-dd33-4439-914a-89e003433695}, !- Handle
  {fd1aa495-51fb-49cf-b854-08b4043d6cb4}, !- Name
  {182f59e2-d285-4284-a9e3-79257036f219}, !- Source Object
  3,                                      !- Outlet Port
  {9114b83e-0052-4a37-8efb-f120c8fa3c00}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {13a97de5-b67e-4752-a0c8-9dd2a3f96206}, !- Handle
  Node 456,                               !- Name
  {7e29f637-151c-4db5-8e4a-8caf6995564c}, !- Inlet Port
  {30d76702-96c7-470b-8206-69b56da81fe5}; !- Outlet Port

OS:Connection,
  {7e29f637-151c-4db5-8e4a-8caf6995564c}, !- Handle
  {b7b57d89-4171-41f5-8060-f26f8ffc3ea8}, !- Name
  {0885321c-c1b5-405c-9a8c-72e89b9545b8}, !- Source Object
  3,                                      !- Outlet Port
  {13a97de5-b67e-4752-a0c8-9dd2a3f96206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30d76702-96c7-470b-8206-69b56da81fe5}, !- Handle
  {ec300630-95f9-4f3a-b054-d5af19d9bbed}, !- Name
  {13a97de5-b67e-4752-a0c8-9dd2a3f96206}, !- Source Object
  3,                                      !- Outlet Port
  {325ae9af-bb1b-4051-aa06-44f175a0b654}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {167098fb-7779-4f7f-b179-009f97cf4f64}, !- Handle
  {c80d13c7-1396-45df-8b7b-3640c824b606}, !- Name
  {325ae9af-bb1b-4051-aa06-44f175a0b654}, !- Source Object
  12,                                     !- Outlet Port
  {8661fe6e-1cd5-4e5b-a3a2-eb3a405a2ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2df255e3-7420-423e-908a-51d1ac429036}, !- Handle
  Lab_Flr_4 ZN Rht Coil,                  !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ba78b89a-a509-4509-9904-0e53289bc7b3}, !- Water Inlet Node Name
  {d68fdcef-2217-4f68-a70f-7b3838b565a3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {318165be-d992-4107-874f-c0cf41c9eb14}, !- Handle
  Node 457,                               !- Name
  {292f6fd8-f11d-44f2-9198-9e13056a2629}, !- Inlet Port
  {ba78b89a-a509-4509-9904-0e53289bc7b3}; !- Outlet Port

OS:Connection,
  {292f6fd8-f11d-44f2-9198-9e13056a2629}, !- Handle
  {cb141a1b-a018-4de4-9184-d3384a0f9aef}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  64,                                     !- Outlet Port
  {318165be-d992-4107-874f-c0cf41c9eb14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1041c583-f8bc-499f-93fc-169511088770}, !- Handle
  Node 458,                               !- Name
  {d68fdcef-2217-4f68-a70f-7b3838b565a3}, !- Inlet Port
  {d03a3abe-a88d-437b-9c47-cc2e6ac1772c}; !- Outlet Port

OS:Connection,
  {ba78b89a-a509-4509-9904-0e53289bc7b3}, !- Handle
  {f49b5f17-886c-4415-88e6-714665cda607}, !- Name
  {318165be-d992-4107-874f-c0cf41c9eb14}, !- Source Object
  3,                                      !- Outlet Port
  {2df255e3-7420-423e-908a-51d1ac429036}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d68fdcef-2217-4f68-a70f-7b3838b565a3}, !- Handle
  {ea3feeb0-9802-43c5-acbd-cf46f54a1f6b}, !- Name
  {2df255e3-7420-423e-908a-51d1ac429036}, !- Source Object
  6,                                      !- Outlet Port
  {1041c583-f8bc-499f-93fc-169511088770}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d03a3abe-a88d-437b-9c47-cc2e6ac1772c}, !- Handle
  {aef84f0a-aa89-4ffa-b12a-86750e095692}, !- Name
  {1041c583-f8bc-499f-93fc-169511088770}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  64;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d520dc5b-a41c-45ef-b137-5f1799727c55}, !- Handle
  Controller Water Coil 54,               !- Name
  {2df255e3-7420-423e-908a-51d1ac429036}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {95490872-b313-4b1f-b61a-be7dff73ca75}, !- Handle
  Lab_Flr_4 ZN VAV Term,                  !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {afb4f402-b4de-448b-bd50-6d15c15e07cb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2df255e3-7420-423e-908a-51d1ac429036}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1cfc9bc6-74be-4e02-9ef2-9e80919d627e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b794366d-440b-4760-9830-735888790805}, !- Handle
  Node 459,                               !- Name
  {1cfc9bc6-74be-4e02-9ef2-9e80919d627e}, !- Inlet Port
  {1c150c1c-36ed-4024-9dbf-93b7a0dc3c07}; !- Outlet Port

OS:Node,
  {7ebe03a4-d6a4-4a03-ac4c-73765d4db7be}, !- Handle
  Node 460,                               !- Name
  {c6a4a43d-1eb9-480a-a748-eb3961a5c6e4}, !- Inlet Port
  {983d135e-0f5f-4ca2-8097-738d69ce292d}; !- Outlet Port

OS:Connection,
  {1c150c1c-36ed-4024-9dbf-93b7a0dc3c07}, !- Handle
  {5bee4d72-e294-42a7-b20e-cc345e9990ae}, !- Name
  {b794366d-440b-4760-9830-735888790805}, !- Source Object
  3,                                      !- Outlet Port
  {bf86a0fc-da6d-4f2a-9544-c184847cc43e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6a4a43d-1eb9-480a-a748-eb3961a5c6e4}, !- Handle
  {761ad9e7-3981-4c20-bd5a-c8adbdffc80a}, !- Name
  {d02857f0-5fbf-4908-80ea-a812b45b2a06}, !- Source Object
  12,                                     !- Outlet Port
  {7ebe03a4-d6a4-4a03-ac4c-73765d4db7be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {983d135e-0f5f-4ca2-8097-738d69ce292d}, !- Handle
  {512ca87a-05b7-4b5b-873b-086b595ecd89}, !- Name
  {7ebe03a4-d6a4-4a03-ac4c-73765d4db7be}, !- Source Object
  3,                                      !- Outlet Port
  {9114b83e-0052-4a37-8efb-f120c8fa3c00}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8b325e00-5cab-4c72-817d-664274d74a9e}, !- Handle
  Node 461,                               !- Name
  {5d5d3188-d792-4dd8-801d-9c586b4d4621}, !- Inlet Port
  {afb4f402-b4de-448b-bd50-6d15c15e07cb}; !- Outlet Port

OS:Connection,
  {5d5d3188-d792-4dd8-801d-9c586b4d4621}, !- Handle
  {dc7392f9-241b-49a5-b288-fdafb2a43cb7}, !- Name
  {0885321c-c1b5-405c-9a8c-72e89b9545b8}, !- Source Object
  4,                                      !- Outlet Port
  {8b325e00-5cab-4c72-817d-664274d74a9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afb4f402-b4de-448b-bd50-6d15c15e07cb}, !- Handle
  {d8e76704-ceaf-43a7-bd43-6a03c22216f6}, !- Name
  {8b325e00-5cab-4c72-817d-664274d74a9e}, !- Source Object
  3,                                      !- Outlet Port
  {95490872-b313-4b1f-b61a-be7dff73ca75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1cfc9bc6-74be-4e02-9ef2-9e80919d627e}, !- Handle
  {ed43c868-f4bb-47f8-a6a5-835fa3a0a248}, !- Name
  {95490872-b313-4b1f-b61a-be7dff73ca75}, !- Source Object
  12,                                     !- Outlet Port
  {b794366d-440b-4760-9830-735888790805}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {54fa2644-dae7-44ba-827b-98abde353896}, !- Handle
  CAV_KITCHEN,                            !- Name
  ,                                       !- Controller List Name
