  {9af828f4-1b61-4a3c-9681-4cc7b724fc68}, !- Availability Schedule
  {44fd2923-3dbe-4d55-9bba-832b15af0453}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9d242422-0b04-48ab-94fc-d61b24fb11d4}, !- Supply Side Inlet Node Name
  {622a70e8-cd8e-4d5e-9f1d-7208ac6410b2}, !- Demand Side Outlet Node Name
  {b8e7a719-2f1d-4c8a-9063-de3830d71f14}, !- Demand Side Inlet Node A
  {b2a8b486-bd77-4cea-85e9-9f6dd3ca4143}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {aa91abc7-e939-4bba-8e41-a40d620abd79}, !- Demand Mixer Name
  {dbdb52bb-185d-4259-bae7-80396e8b0c9d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0f2cc7bc-b64f-496c-95eb-4265af3c6b85}, !- Handle
  Node 462,                               !- Name
  {9d242422-0b04-48ab-94fc-d61b24fb11d4}, !- Inlet Port
  {62919ede-ca40-4c16-a89e-d5826bfc4e82}; !- Outlet Port

OS:Node,
  {645bd243-fd73-4730-9c52-bf674c0acfe7}, !- Handle
  Node 463,                               !- Name
  {984fd662-c7c4-4341-ae9e-400bb2409be3}, !- Inlet Port
  {b2a8b486-bd77-4cea-85e9-9f6dd3ca4143}; !- Outlet Port

OS:Connection,
  {9d242422-0b04-48ab-94fc-d61b24fb11d4}, !- Handle
  {b1a02c80-86a9-480a-b9fc-547ccb078351}, !- Name
  {54fa2644-dae7-44ba-827b-98abde353896}, !- Source Object
  8,                                      !- Outlet Port
  {0f2cc7bc-b64f-496c-95eb-4265af3c6b85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2a8b486-bd77-4cea-85e9-9f6dd3ca4143}, !- Handle
  {89feec52-c2b0-4e07-91b8-a3ee4876f38e}, !- Name
  {645bd243-fd73-4730-9c52-bf674c0acfe7}, !- Source Object
  3,                                      !- Outlet Port
  {54fa2644-dae7-44ba-827b-98abde353896}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {82724fa4-2a6f-49c2-bc7e-aba6b983e34b}, !- Handle
  Node 464,                               !- Name
  {b8e7a719-2f1d-4c8a-9063-de3830d71f14}, !- Inlet Port
  {9c565c28-26ab-4940-ad87-506751b9699f}; !- Outlet Port

OS:Node,
  {85530906-9b20-41ff-bc6c-8f2504fbf81c}, !- Handle
  Node 465,                               !- Name
  {6a98c49e-2924-40b6-94c0-5190aad11f88}, !- Inlet Port
  {622a70e8-cd8e-4d5e-9f1d-7208ac6410b2}; !- Outlet Port

OS:Node,
  {245e84b4-a0c4-4695-9ca0-809035d868a5}, !- Handle
  Node 466,                               !- Name
  {7fd8705f-0e23-463a-83c7-a661dc846f7b}, !- Inlet Port
  {3fcd34fd-dcb5-4a8d-8e84-c1cff8ad0b88}; !- Outlet Port

OS:Connection,
  {b8e7a719-2f1d-4c8a-9063-de3830d71f14}, !- Handle
  {ebc7ba8a-84f1-405b-9e85-abb2f80d1068}, !- Name
  {54fa2644-dae7-44ba-827b-98abde353896}, !- Source Object
  10,                                     !- Outlet Port
  {82724fa4-2a6f-49c2-bc7e-aba6b983e34b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {622a70e8-cd8e-4d5e-9f1d-7208ac6410b2}, !- Handle
  {c4ed8f7b-6d63-4637-ac93-4814ce667b7a}, !- Name
  {85530906-9b20-41ff-bc6c-8f2504fbf81c}, !- Source Object
  3,                                      !- Outlet Port
  {54fa2644-dae7-44ba-827b-98abde353896}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dbdb52bb-185d-4259-bae7-80396e8b0c9d}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {9c565c28-26ab-4940-ad87-506751b9699f}, !- Inlet Node Name
  {ebe28d3f-bab1-491e-9a8b-933151fb8107}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {aa91abc7-e939-4bba-8e41-a40d620abd79}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {6a98c49e-2924-40b6-94c0-5190aad11f88}, !- Outlet Node Name
  {7860234c-a17b-4752-b30f-fa0898a643d8}; !- Inlet Node Name 1

OS:Connection,
  {9c565c28-26ab-4940-ad87-506751b9699f}, !- Handle
  {f15427a1-c9cc-4cb9-86b7-c9e66f8fbb14}, !- Name
  {82724fa4-2a6f-49c2-bc7e-aba6b983e34b}, !- Source Object
  3,                                      !- Outlet Port
  {dbdb52bb-185d-4259-bae7-80396e8b0c9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a98c49e-2924-40b6-94c0-5190aad11f88}, !- Handle
  {a313ea24-0b75-41f3-a095-322b9f8b7cd2}, !- Name
  {aa91abc7-e939-4bba-8e41-a40d620abd79}, !- Source Object
  2,                                      !- Outlet Port
  {85530906-9b20-41ff-bc6c-8f2504fbf81c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a8036a60-08ee-4cec-b836-25418c49acdc}, !- Handle
  {54fa2644-dae7-44ba-827b-98abde353896}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  12.8,                                   !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Ruleset,
  {0cddca5b-0758-46ba-8772-92e0ddaa6443}, !- Handle
  Supply Air Temp - 55.04F 7,             !- Name
  {97303127-a3b7-4237-9336-b1f6bb277262}, !- Schedule Type Limits Name
  {c0d8fbbb-cde1-4bf8-af2d-eb6c4139442c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0d8fbbb-cde1-4bf8-af2d-eb6c4139442c}, !- Handle
  Supply Air Temp - 55.04F Default 7,     !- Name
  {97303127-a3b7-4237-9336-b1f6bb277262}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3ffbc591-e112-4f62-9049-86b94803ae7f}, !- Handle
  CAV_KITCHEN supply air setpoint manager, !- Name
  Temperature,                            !- Control Variable
  {0cddca5b-0758-46ba-8772-92e0ddaa6443}, !- Schedule Name
  {645bd243-fd73-4730-9c52-bf674c0acfe7}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {3b6eb371-c168-4785-94f1-739c92ff76aa}, !- Handle
  CAV_KITCHEN Fan,                        !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  0.61165,                                !- Fan Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1e70604f-fd0c-4594-8deb-a363bf66909a}, !- Air Inlet Node Name
  {984fd662-c7c4-4341-ae9e-400bb2409be3}, !- Air Outlet Node Name
  CAV system Fans;                        !- End-Use Subcategory

OS:Connection,
  {984fd662-c7c4-4341-ae9e-400bb2409be3}, !- Handle
  {c4a6b200-fcf3-4859-b878-008ec1432108}, !- Name
  {3b6eb371-c168-4785-94f1-739c92ff76aa}, !- Source Object
  9,                                      !- Outlet Port
  {645bd243-fd73-4730-9c52-bf674c0acfe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {38063b2e-bed1-4e34-a080-f87082ce53b5}, !- Handle
  CAV_KITCHEN Main Htg Coil,              !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5a8e7404-3dcb-40d2-bfc1-bdc8242688c2}, !- Water Inlet Node Name
  {88423698-fbf8-447d-951e-ffa36a1734cb}, !- Water Outlet Node Name
  {181e9167-52ec-4ab7-99b2-af9fbe7b9131}, !- Air Inlet Node Name
  {03db6c84-fe64-4451-b7b0-3bfc779ac128}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {901b490b-6c92-4d92-96c8-23b4eb5a30d7}, !- Handle
  Node 467,                               !- Name
  {03db6c84-fe64-4451-b7b0-3bfc779ac128}, !- Inlet Port
  {1e70604f-fd0c-4594-8deb-a363bf66909a}; !- Outlet Port

OS:Connection,
  {03db6c84-fe64-4451-b7b0-3bfc779ac128}, !- Handle
  {0a803909-107f-4174-aff4-b2ccd3da8489}, !- Name
  {38063b2e-bed1-4e34-a080-f87082ce53b5}, !- Source Object
  8,                                      !- Outlet Port
  {901b490b-6c92-4d92-96c8-23b4eb5a30d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e70604f-fd0c-4594-8deb-a363bf66909a}, !- Handle
  {d3ea9215-159c-47b0-866a-3a23668d70c8}, !- Name
  {901b490b-6c92-4d92-96c8-23b4eb5a30d7}, !- Source Object
  3,                                      !- Outlet Port
  {3b6eb371-c168-4785-94f1-739c92ff76aa}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9c407b52-6417-4f39-b180-523d5b6636d5}, !- Handle
  Node 468,                               !- Name
  {da2355a4-7f93-4dd9-bfce-44d5393551d3}, !- Inlet Port
  {5a8e7404-3dcb-40d2-bfc1-bdc8242688c2}; !- Outlet Port

OS:Connection,
  {da2355a4-7f93-4dd9-bfce-44d5393551d3}, !- Handle
  {a7f326da-a9c8-4fa2-829e-d58fb3ed8897}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  65,                                     !- Outlet Port
  {9c407b52-6417-4f39-b180-523d5b6636d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4dcd7ac0-a80b-41d5-ac17-439b99b1ae8a}, !- Handle
  Node 469,                               !- Name
  {88423698-fbf8-447d-951e-ffa36a1734cb}, !- Inlet Port
  {9eef589c-ede4-4dd5-9219-e3f892546988}; !- Outlet Port

OS:Connection,
  {5a8e7404-3dcb-40d2-bfc1-bdc8242688c2}, !- Handle
  {f0a4c7a3-f0b9-4209-86ba-15a3f1adc0b4}, !- Name
  {9c407b52-6417-4f39-b180-523d5b6636d5}, !- Source Object
  3,                                      !- Outlet Port
  {38063b2e-bed1-4e34-a080-f87082ce53b5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {88423698-fbf8-447d-951e-ffa36a1734cb}, !- Handle
  {c5946f6c-eff0-4fbe-803f-50b5bda2bcc8}, !- Name
  {38063b2e-bed1-4e34-a080-f87082ce53b5}, !- Source Object
  6,                                      !- Outlet Port
  {4dcd7ac0-a80b-41d5-ac17-439b99b1ae8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eef589c-ede4-4dd5-9219-e3f892546988}, !- Handle
  {e160704a-ee9b-43fd-a926-f3a7cc4f1163}, !- Name
  {4dcd7ac0-a80b-41d5-ac17-439b99b1ae8a}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  65;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a9482e17-509c-44a1-86ec-47117de40d93}, !- Handle
  CAV_KITCHEN Main Htg Coil Controller,   !- Name
  {38063b2e-bed1-4e34-a080-f87082ce53b5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {82b9b617-e090-4306-8d35-120cb9d8b896}, !- Handle
  CAV_KITCHEN Clg Coil,                   !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {aa946927-de18-4cc7-9219-047e7cae6c8c}, !- Water Inlet Node Name
  {b9df5f25-fa43-4ab9-96ef-f339b9fc7437}, !- Water Outlet Node Name
  {6f17086a-4fad-4d70-8e92-b72d29a158b6}, !- Air Inlet Node Name
  {6e526866-465e-4ec9-a164-e1540281bd01}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {37f47ba6-2eb3-4382-9597-3816defa57e4}, !- Handle
  Node 470,                               !- Name
  {b99423b1-b8f5-4448-8642-d31179f3c679}, !- Inlet Port
  {aa946927-de18-4cc7-9219-047e7cae6c8c}; !- Outlet Port

OS:Connection,
  {b99423b1-b8f5-4448-8642-d31179f3c679}, !- Handle
  {9ae76fd0-d980-4473-b668-d275617473dd}, !- Name
  {5589c996-fc04-4516-9f7a-6ead93d7ae05}, !- Source Object
  11,                                     !- Outlet Port
  {37f47ba6-2eb3-4382-9597-3816defa57e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {faeca5ca-5e90-45c3-8cb0-a447e72f0267}, !- Handle
  Node 471,                               !- Name
  {b9df5f25-fa43-4ab9-96ef-f339b9fc7437}, !- Inlet Port
  {04fa1c7f-1de1-44b4-bfa1-c8ffec11a710}; !- Outlet Port

OS:Connection,
  {aa946927-de18-4cc7-9219-047e7cae6c8c}, !- Handle
  {e1e5fc95-354a-411c-abe5-50ed27f5e4df}, !- Name
  {37f47ba6-2eb3-4382-9597-3816defa57e4}, !- Source Object
  3,                                      !- Outlet Port
  {82b9b617-e090-4306-8d35-120cb9d8b896}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b9df5f25-fa43-4ab9-96ef-f339b9fc7437}, !- Handle
  {5d76df6d-4922-4b6d-8278-903b1390d9c3}, !- Name
  {82b9b617-e090-4306-8d35-120cb9d8b896}, !- Source Object
  11,                                     !- Outlet Port
  {faeca5ca-5e90-45c3-8cb0-a447e72f0267}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04fa1c7f-1de1-44b4-bfa1-c8ffec11a710}, !- Handle
  {012c2dec-36ea-4647-8b1d-ab2a80440ad2}, !- Name
  {faeca5ca-5e90-45c3-8cb0-a447e72f0267}, !- Source Object
  3,                                      !- Outlet Port
  {df961826-52fa-488b-9591-474d4ba97b19}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ad8c5bae-23bf-441e-a40a-96c4149de26c}, !- Handle
  Node 472,                               !- Name
  {6e526866-465e-4ec9-a164-e1540281bd01}, !- Inlet Port
  {181e9167-52ec-4ab7-99b2-af9fbe7b9131}; !- Outlet Port

OS:Connection,
  {6e526866-465e-4ec9-a164-e1540281bd01}, !- Handle
  {b92f03d7-473d-47f8-a888-db36680f693e}, !- Name
  {82b9b617-e090-4306-8d35-120cb9d8b896}, !- Source Object
  13,                                     !- Outlet Port
  {ad8c5bae-23bf-441e-a40a-96c4149de26c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {181e9167-52ec-4ab7-99b2-af9fbe7b9131}, !- Handle
  {bb92fa5b-55e7-4cfe-ab97-272ea6515e17}, !- Name
  {ad8c5bae-23bf-441e-a40a-96c4149de26c}, !- Source Object
  3,                                      !- Outlet Port
  {38063b2e-bed1-4e34-a080-f87082ce53b5}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {96dac830-3be4-4c65-be25-10cc1d34352f}, !- Handle
  Controller Water Coil 55,               !- Name
  {82b9b617-e090-4306-8d35-120cb9d8b896}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {508e518a-7efb-4a2d-9485-72dd341aca1b}, !- Handle
  CAV_KITCHEN OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Minimum Outdoor Air Schedule Name
  {f0c5792c-1836-4961-8958-b835f7bac7bc}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1ac4a36d-5b90-48a8-9caa-abdd9e8bb95d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1ac4a36d-5b90-48a8-9caa-abdd9e8bb95d}, !- Handle
  CAV_KITCHEN Vent Controller,            !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {67e8cf5d-5def-4130-abda-26663d7cfc3e}, !- Handle
  CAV_KITCHEN OA Sys,                     !- Name
  {508e518a-7efb-4a2d-9485-72dd341aca1b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5fc662fb-ad2c-4b42-a789-39e30a4ef867}, !- Mixed Air Node Name
  {63dfe800-81fb-4cce-953a-86bb17778b43}, !- Outdoor Air Stream Node Name
  {bc39c551-ec32-4737-a579-0d65eaa734e0}, !- Relief Air Stream Node Name
  {62919ede-ca40-4c16-a89e-d5826bfc4e82}; !- Return Air Stream Node Name

OS:Node,
  {ecff1cb5-919a-4ca4-a7c2-0e45a5f4eccc}, !- Handle
  Node 473,                               !- Name
  ,                                       !- Inlet Port
  {978e0f9e-d760-4506-942e-eff74f1527ca}; !- Outlet Port

OS:Node,
  {20af1627-f44c-4f6d-9ca3-3c0d3f4fc1ed}, !- Handle
  Node 474,                               !- Name
  {ad91466d-50ae-40d6-aa3b-7f23cf13ebbe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {c1fd6c06-9c8c-4cce-986b-b81733094e29}, !- Handle
  Node 475,                               !- Name
  {5fc662fb-ad2c-4b42-a789-39e30a4ef867}, !- Inlet Port
  {6f17086a-4fad-4d70-8e92-b72d29a158b6}; !- Outlet Port

OS:Connection,
  {62919ede-ca40-4c16-a89e-d5826bfc4e82}, !- Handle
  {f5c60297-6ccf-45f7-8a81-b6948f4512fa}, !- Name
  {0f2cc7bc-b64f-496c-95eb-4265af3c6b85}, !- Source Object
  3,                                      !- Outlet Port
  {67e8cf5d-5def-4130-abda-26663d7cfc3e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5fc662fb-ad2c-4b42-a789-39e30a4ef867}, !- Handle
  {23570921-d680-4bef-8f54-ecaee99a8109}, !- Name
  {67e8cf5d-5def-4130-abda-26663d7cfc3e}, !- Source Object
  5,                                      !- Outlet Port
  {c1fd6c06-9c8c-4cce-986b-b81733094e29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f17086a-4fad-4d70-8e92-b72d29a158b6}, !- Handle
  {7841a492-44b1-496b-8aac-e330b79b15cf}, !- Name
  {c1fd6c06-9c8c-4cce-986b-b81733094e29}, !- Source Object
  3,                                      !- Outlet Port
  {82b9b617-e090-4306-8d35-120cb9d8b896}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {44fd2923-3dbe-4d55-9bba-832b15af0453}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d52e23b0-68bd-433a-87e4-c5d19ccd00d2}, !- Handle
  Kitchen_Flr_5 ZN CAV Term,              !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {ebe28d3f-bab1-491e-9a8b-933151fb8107}, !- Inlet Air Node Name
  {7fd8705f-0e23-463a-83c7-a661dc846f7b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {66b6b311-b1b7-42a8-9626-9f46ce65a658}, !- Handle
  Node 476,                               !- Name
  {5f459f28-8b73-4ec1-acb0-a796daf41eb8}, !- Inlet Port
  {7860234c-a17b-4752-b30f-fa0898a643d8}; !- Outlet Port

OS:Connection,
  {3fcd34fd-dcb5-4a8d-8e84-c1cff8ad0b88}, !- Handle
  {92ae6189-9513-4483-ba03-c502894aeb46}, !- Name
  {245e84b4-a0c4-4695-9ca0-809035d868a5}, !- Source Object
  3,                                      !- Outlet Port
  {1db17b74-2ad0-47b1-ad57-5ce2969b519d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f459f28-8b73-4ec1-acb0-a796daf41eb8}, !- Handle
  {f40a41ce-879b-4162-95a3-01a8fb0edaa3}, !- Name
  {4ecac09d-4bce-4db4-a62d-67f10c181c11}, !- Source Object
  12,                                     !- Outlet Port
  {66b6b311-b1b7-42a8-9626-9f46ce65a658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7860234c-a17b-4752-b30f-fa0898a643d8}, !- Handle
  {f8e974bf-405f-41c2-8d8d-d6ab40d3315f}, !- Name
  {66b6b311-b1b7-42a8-9626-9f46ce65a658}, !- Source Object
  3,                                      !- Outlet Port
  {aa91abc7-e939-4bba-8e41-a40d620abd79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebe28d3f-bab1-491e-9a8b-933151fb8107}, !- Handle
  {59b4d260-d6d6-4704-8c10-a0efd7d13363}, !- Name
  {dbdb52bb-185d-4259-bae7-80396e8b0c9d}, !- Source Object
  3,                                      !- Outlet Port
  {d52e23b0-68bd-433a-87e4-c5d19ccd00d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7fd8705f-0e23-463a-83c7-a661dc846f7b}, !- Handle
  {2b87bce7-a5cc-4781-80de-b08a81778330}, !- Name
  {d52e23b0-68bd-433a-87e4-c5d19ccd00d2}, !- Source Object
  4,                                      !- Outlet Port
  {245e84b4-a0c4-4695-9ca0-809035d868a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {dd31305a-9b1f-4b0d-85f5-7d6a9440cc5f}, !- Handle
  Kitchen_Flr_5 ZN Exhaust Fan,           !- Name
  {6a6b5daa-fcc3-4c01-9ab5-db62e724c289}, !- Availability Schedule Name
  0.16,                                   !- Fan Efficiency
  125,                                    !- Pressure Rise {Pa}
  3.39802159104,                          !- Maximum Flow Rate {m3/s}
  {3a81af19-2064-4c05-a91e-75cc1a3b0b73}, !- Air Inlet Node Name
  {25d57ee9-b45c-474c-834d-5eed113e9721}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {1eefb941-a868-4fa3-8b01-78fa3e2040ad}; !- Balanced Exhaust Fraction Schedule Name

OS:Schedule:Ruleset,
  {6a6b5daa-fcc3-4c01-9ab5-db62e724c289}, !- Handle
  Hospital Kitchen_Exhaust_SCH,           !- Name
  {35dd9171-e174-458c-9994-784ca983348a}, !- Schedule Type Limits Name
  {5bf7f8d8-acba-46fc-95a8-28f8e1357727}, !- Default Day Schedule Name
  {3d7e0b4c-57a4-40f5-afff-ee46c568d36c}, !- Summer Design Day Schedule Name
  {013fcb77-a929-4a4a-a657-4f12d8bccdb4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5bf7f8d8-acba-46fc-95a8-28f8e1357727}, !- Handle
  Hospital Kitchen_Exhaust_SCH Default,   !- Name
  {35dd9171-e174-458c-9994-784ca983348a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {b3db13bd-dbd9-4186-b30c-d9d679adb844}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {013fcb77-a929-4a4a-a657-4f12d8bccdb4}, !- Handle
  Hospital Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {35dd9171-e174-458c-9994-784ca983348a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {db75bdad-7fb9-4634-acc4-5c2ffaf5709b}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d7e0b4c-57a4-40f5-afff-ee46c568d36c}, !- Handle
  Hospital Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {35dd9171-e174-458c-9994-784ca983348a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {1eefb941-a868-4fa3-8b01-78fa3e2040ad}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {81dd31ff-4f23-492d-870d-0032dc033c21}, !- Schedule Type Limits Name
  {ab2ab1d6-3646-4491-8ee4-5f83f33a0bc6}, !- Default Day Schedule Name
  {1e4453cb-878b-4dbf-9a9d-533a061e18e1}, !- Summer Design Day Schedule Name
  {e997ce8e-2fc0-4543-9fdb-091d9cf65efb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ab2ab1d6-3646-4491-8ee4-5f83f33a0bc6}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {81dd31ff-4f23-492d-870d-0032dc033c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4458;                                 !- Value Until Time 2

OS:Schedule:Day,
  {3e6663e2-7af5-4170-94b9-16086d6e671f}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e997ce8e-2fc0-4543-9fdb-091d9cf65efb}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {81dd31ff-4f23-492d-870d-0032dc033c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4458;                                 !- Value Until Time 2

OS:Schedule:Day,
  {489f845e-e9a9-4b81-b398-c4d6a33607b9}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e4453cb-878b-4dbf-9a9d-533a061e18e1}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {81dd31ff-4f23-492d-870d-0032dc033c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4458;                                 !- Value Until Time 2

OS:ScheduleTypeLimits,
  {81dd31ff-4f23-492d-870d-0032dc033c21}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Node,
  {a6d13032-4b60-4044-94f2-7c1153cb76bf}, !- Handle
  Node 477,                               !- Name
  {580ca163-f7ed-4524-ab79-b030b4cdc990}, !- Inlet Port
  {3a81af19-2064-4c05-a91e-75cc1a3b0b73}; !- Outlet Port

OS:Connection,
  {580ca163-f7ed-4524-ab79-b030b4cdc990}, !- Handle
  {4596561f-55cf-44b0-85d5-c94b438f2146}, !- Name
  {92aceaa2-0dcb-4d50-a75a-f937b498c92a}, !- Source Object
  3,                                      !- Outlet Port
  {a6d13032-4b60-4044-94f2-7c1153cb76bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a81af19-2064-4c05-a91e-75cc1a3b0b73}, !- Handle
  {dde15ba4-c8ee-44f2-9e54-f89b7c445da9}, !- Name
  {a6d13032-4b60-4044-94f2-7c1153cb76bf}, !- Source Object
  3,                                      !- Outlet Port
  {dd31305a-9b1f-4b0d-85f5-7d6a9440cc5f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a2fc402d-a0ff-45dd-bd21-6a43d8875788}, !- Handle
  Node 478,                               !- Name
  {25d57ee9-b45c-474c-834d-5eed113e9721}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25d57ee9-b45c-474c-834d-5eed113e9721}, !- Handle
  {74bd59be-158f-4be5-af53-f7537bf8f444}, !- Name
  {dd31305a-9b1f-4b0d-85f5-7d6a9440cc5f}, !- Source Object
  7,                                      !- Outlet Port
  {a2fc402d-a0ff-45dd-bd21-6a43d8875788}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b2b33f07-a845-40d7-b243-d638ca10f5e6}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  {7d5e3907-b398-4295-ba7f-d8f85c0e446a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d5e3907-b398-4295-ba7f-d8f85c0e446a}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  20,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {102db37e-d4ec-4db0-8dba-757cb0a87ccb}, !- Handle
  Refrigeration Defrost DripDown Schedule, !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  {003506b3-fbba-42e1-bee4-f95a5e25f53c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {003506b3-fbba-42e1-bee4-f95a5e25f53c}, !- Handle
  Refrigeration Defrost DripDown Schedule Default, !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {a1d60239-036e-44e8-8b01-880b2e4a9089}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  {f7d8fdf7-e5fb-4266-af72-5d6a3db787f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7d8fdf7-e5fb-4266-af72-5d6a3db787f5}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:Case,
  {4187b1f3-5e39-498c-a15d-7f3f44273418}, !- Handle
  Kitchen_Flr_5 ZN Walkin Freezer,        !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {4ecac09d-4bce-4db4-a62d-67f10c181c11}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.4,                                    !- Rated Runtime Fraction
  10.98,                                  !- Case Length {m}
  -23,                                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {6081fb33-d4a4-4fe6-9b96-4f620f7153a8}, !- Latent Case Credit Curve Name
  69,                                     !- Standard Case Fan Power per Unit Length {W/m}
  69,                                     !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  ,                                       !- Installed Case Lighting Power per Unit Length {W/m}
  {42e65c11-4483-4695-becc-6f24f8c8e668}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0,                                      !- Case Height {m}
  0,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  364,                                    !- Case Defrost Power per Unit Length {W/m}
  Electric,                               !- Case Defrost Type
  {b2b33f07-a845-40d7-b243-d638ca10f5e6}, !- Case Defrost Schedule Name
  {102db37e-d4ec-4db0-8dba-757cb0a87ccb}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  {5930912c-6798-4e49-96c0-4b9e9bf2a3a4}, !- Refrigerated Case Restocking Schedule Name
  {a1d60239-036e-44e8-8b01-880b2e4a9089}, !- Case Credit Fraction Schedule Name
  ;                                       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {8c375852-ab5d-49e4-b19b-3d61eb722b13}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {6081fb33-d4a4-4fe6-9b96-4f620f7153a8}, !- Handle
  Single Shelf Horizontal Latent Energy Multiplier_After2004, !- Name
  0.0236,                                 !- Coefficient1 Constant
  0.0006,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {5930912c-6798-4e49-96c0-4b9e9bf2a3a4}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {f8e0111e-9188-422a-bcb6-1e0e29ec3f84}, !- Schedule Type Limits Name
  {7b3f4ab9-2492-4c2c-aa20-67eaa28672d5}, !- Default Day Schedule Name
  {42b9f1f7-76a3-4d75-a109-52d3b48f554a}, !- Summer Design Day Schedule Name
  {659f5325-9412-4dd5-8ec3-837dc2ae9c3f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7b3f4ab9-2492-4c2c-aa20-67eaa28672d5}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {f8e0111e-9188-422a-bcb6-1e0e29ec3f84}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {cb456307-7430-4bfb-be2e-1e5dd7cc6fe4}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {659f5325-9412-4dd5-8ec3-837dc2ae9c3f}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {f8e0111e-9188-422a-bcb6-1e0e29ec3f84}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {798b8b1f-59d3-4db3-962a-8f52adf0267c}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {42b9f1f7-76a3-4d75-a109-52d3b48f554a}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {f8e0111e-9188-422a-bcb6-1e0e29ec3f84}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {40042285-658b-436f-bb5b-432b748ceeb2}, !- Handle
  Schedule Rule 30,                       !- Name
  {5930912c-6798-4e49-96c0-4b9e9bf2a3a4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d711929-d285-4ccd-ae7b-ce634f52f2f7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d711929-d285-4ccd-ae7b-ce634f52f2f7}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {f8e0111e-9188-422a-bcb6-1e0e29ec3f84}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {f8e0111e-9188-422a-bcb6-1e0e29ec3f84}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:Refrigeration:Compressor,
  {8a4789dd-c937-42fd-bd01-682c4cdab683}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {78baa1cc-2d43-451d-a335-623eb015e739}, !- Refrigeration Compressor Power Curve Name
  {30d4efd9-1e0e-467f-a07b-f58cd4169af7}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {78baa1cc-2d43-451d-a335-623eb015e739}, !- Handle
  Refrigeration Compressor Power Curve,   !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {30d4efd9-1e0e-467f-a07b-f58cd4169af7}, !- Handle
  Refrigeration Compressor Capacity Curve, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Condenser:AirCooled,
  {4b19b91c-2b93-4bae-8f2d-8c483b6a3fa6}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {4bccea6c-9f94-4ab0-9b00-48d807dad038}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  1000,                                   !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {4bccea6c-9f94-4ab0-9b00-48d807dad038}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Refrigeration:System,
  {04c8d22c-1a1c-4572-bfb6-ba9ef36014a7}, !- Handle
  Refrigeration System 1,                 !- Name
  {8f3b8244-f30b-464e-95b8-eadaeef5e631}, !- Refrigerated CaseAndWalkInList Name
  {7b748534-fc8f-4b50-9a80-8c16b36bddc2}, !- Refrigeration TransferLoad List Name
  {4b19b91c-2b93-4bae-8f2d-8c483b6a3fa6}, !- Refrigeration Condenser Name
  {634e0dfb-0520-4a78-a00a-cee5a5144e88}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {4ecac09d-4bce-4db4-a62d-67f10c181c11}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {d973d106-ab4c-4d0a-8cde-172e90101f40}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {8f3b8244-f30b-464e-95b8-eadaeef5e631}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {4187b1f3-5e39-498c-a15d-7f3f44273418}; !- Model Object 1

OS:ModelObjectList,
  {7b748534-fc8f-4b50-9a80-8c16b36bddc2}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {634e0dfb-0520-4a78-a00a-cee5a5144e88}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {8a4789dd-c937-42fd-bd01-682c4cdab683}; !- Model Object 1

OS:ModelObjectList,
  {d973d106-ab4c-4d0a-8cde-172e90101f40}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Schedule:Ruleset,
  {6d254d97-482c-4755-9694-18fc9c7eb604}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  {e2d9ed9a-7a99-4adf-8f10-957a3d4d5abd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2d9ed9a-7a99-4adf-8f10-957a3d4d5abd}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {d54dad80-a041-43a5-95b1-a55357bf2bef}, !- Handle
  Refrigeration Defrost DripDown Schedule 1, !- Name
  ,                                       !- Schedule Type Limits Name
  {45f25b82-c0ca-441c-872f-da0121b26955}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45f25b82-c0ca-441c-872f-da0121b26955}, !- Handle
  Refrigeration Defrost DripDown Schedule Default 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {83e1c03c-3ede-44fe-9910-850c3e9255a2}, !- Handle
  Refrigeration Case Credit Schedule 1,   !- Name
  ,                                       !- Schedule Type Limits Name
  {4e1e8d75-a519-4473-a5fa-aaf73027c3f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e1e8d75-a519-4473-a5fa-aaf73027c3f5}, !- Handle
  Refrigeration Case Credit Schedule Default 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:Case,
  {a1c20619-1f59-4a48-9b2e-0a009d84cb19}, !- Handle
  Kitchen_Flr_5 ZN Display Case,          !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  {4ecac09d-4bce-4db4-a62d-67f10c181c11}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  886.5,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  8.93,                                   !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {1cf903a2-67b0-4aa4-8d13-2d1f349fd04a}, !- Latent Case Credit Curve Name
  67,                                     !- Standard Case Fan Power per Unit Length {W/m}
  67,                                     !- Operating Case Fan Power per Unit Length {W/m}
  40,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  ,                                       !- Installed Case Lighting Power per Unit Length {W/m}
  {42e65c11-4483-4695-becc-6f24f8c8e668}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0,                                      !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {6d254d97-482c-4755-9694-18fc9c7eb604}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {d1635f9a-0c2a-49ae-82d8-e9a414cd0891}, !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  ;                                       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {8a76d865-fdfc-497b-b5a8-4265c45502b9}, !- Handle
  Refrigeration Case Latent Credit Curve 1, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {1cf903a2-67b0-4aa4-8d13-2d1f349fd04a}, !- Handle
  Multi Shelf Vertical Latent Energy Multiplier, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {d1635f9a-0c2a-49ae-82d8-e9a414cd0891}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  {f8e0111e-9188-422a-bcb6-1e0e29ec3f84}, !- Schedule Type Limits Name
  {b866e936-ce8f-4a86-988c-c1d3cfaef752}, !- Default Day Schedule Name
  {4e06cb14-d50d-4542-a9a9-7410913a5516}, !- Summer Design Day Schedule Name
  {f0121f4c-d9ad-418f-a9d0-15006c70578f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b866e936-ce8f-4a86-988c-c1d3cfaef752}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  {f8e0111e-9188-422a-bcb6-1e0e29ec3f84}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab120de3-d4b3-4e21-a8d7-71c3fcfcca97}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0121f4c-d9ad-418f-a9d0-15006c70578f}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  {f8e0111e-9188-422a-bcb6-1e0e29ec3f84}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01f5953e-12ba-43ff-9d02-0095d152afc0}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e06cb14-d50d-4542-a9a9-7410913a5516}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  {f8e0111e-9188-422a-bcb6-1e0e29ec3f84}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Refrigeration:Compressor,
  {77644efc-aa7f-4ddf-a3aa-61824a386fb4}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {4f907fd8-44c8-4753-ba6d-997f407b8ade}, !- Refrigeration Compressor Power Curve Name
  {faf9c1c7-195a-46fb-850a-7ea19e7e5e12}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {4f907fd8-44c8-4753-ba6d-997f407b8ade}, !- Handle
  Refrigeration Compressor Power Curve 1, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {faf9c1c7-195a-46fb-850a-7ea19e7e5e12}, !- Handle
  Refrigeration Compressor Capacity Curve 1, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Condenser:AirCooled,
  {21342b92-40dc-4491-bee6-e83ed0d8348c}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {c12ef62e-44b0-4283-920d-18236771a770}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  1000,                                   !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {c12ef62e-44b0-4283-920d-18236771a770}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Refrigeration:System,
  {3e3d53bc-892e-462c-9687-cd42668b84d1}, !- Handle
  Refrigeration System 2,                 !- Name
  {ddf498ed-0eff-4496-b9bf-a07490a71c77}, !- Refrigerated CaseAndWalkInList Name
  {7be7ba6f-b531-4871-bf1a-3cbfbcfb1ec1}, !- Refrigeration TransferLoad List Name
  {21342b92-40dc-4491-bee6-e83ed0d8348c}, !- Refrigeration Condenser Name
  {9a2ff778-ef9c-4cfb-b949-c60f45ea83c2}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {4ecac09d-4bce-4db4-a62d-67f10c181c11}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {44553d72-7018-4d6a-ab2c-b39577b2859e}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {ddf498ed-0eff-4496-b9bf-a07490a71c77}, !- Handle
  Refrigeration System 2 Case and Walkin List, !- Name
  {a1c20619-1f59-4a48-9b2e-0a009d84cb19}; !- Model Object 1

OS:ModelObjectList,
  {7be7ba6f-b531-4871-bf1a-3cbfbcfb1ec1}, !- Handle
  Refrigeration System 2 Transfer Load List; !- Name

OS:ModelObjectList,
  {9a2ff778-ef9c-4cfb-b949-c60f45ea83c2}, !- Handle
  Refrigeration System 2 Compressor List, !- Name
  {77644efc-aa7f-4ddf-a3aa-61824a386fb4}; !- Model Object 1

OS:ModelObjectList,
  {44553d72-7018-4d6a-ab2c-b39577b2859e}, !- Handle
  Refrigeration System 2 High Stage Compressor List; !- Name

OS:ElectricEquipment:Definition,
  {429b1ec4-c4ab-4e6c-9dda-b87815338c71}, !- Handle
  Kitchen Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  915,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {a5c0db67-0417-456f-b138-9dec0e701161}, !- Handle
  Kitchen Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  855,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e6789c52-49d5-49a9-a83f-d6e0ea0ec780}, !- Handle
  Kitchen_Reach-in-Freezer,               !- Name
  {429b1ec4-c4ab-4e6c-9dda-b87815338c71}, !- Electric Equipment Definition Name
  {8c746290-3447-4eff-86c3-021a4daaccc2}, !- Space or SpaceType Name
  {1d817f5e-b9c3-411b-982a-fd40af8db557}; !- Schedule Name

OS:ElectricEquipment,
  {6b02a840-5b8a-4423-91ae-45b22a1e995e}, !- Handle
  Kitchen_Reach-in-Refrigerator,          !- Name
  {a5c0db67-0417-456f-b138-9dec0e701161}, !- Electric Equipment Definition Name
  {8c746290-3447-4eff-86c3-021a4daaccc2}, !- Space or SpaceType Name
  {1d817f5e-b9c3-411b-982a-fd40af8db557}; !- Schedule Name

OS:Schedule:Ruleset,
  {1d817f5e-b9c3-411b-982a-fd40af8db557}, !- Handle
  Hospital ALWAYS_ON,                     !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  {ec35b628-8722-4bed-a28d-43880fc286bd}, !- Default Day Schedule Name
  {43e83aea-c8b9-436e-9e49-f86fcfd1a0c4}, !- Summer Design Day Schedule Name
  {a65e219b-2a9c-495e-b534-1f10143a880e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ec35b628-8722-4bed-a28d-43880fc286bd}, !- Handle
  Hospital ALWAYS_ON Default,             !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {082d1a86-6ef5-48c5-afe8-dd9daaa743c3}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a65e219b-2a9c-495e-b534-1f10143a880e}, !- Handle
  Hospital ALWAYS_ON Winter Design Day,   !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea7fc3eb-a4de-4eec-81ec-782cce4f1fc0}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43e83aea-c8b9-436e-9e49-f86fcfd1a0c4}, !- Handle
  Hospital ALWAYS_ON Summer Design Day,   !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ZoneControl:Humidistat,
  {9ab69e00-e887-422b-9e16-b8328f222377}, !- Handle
  Zone Control Humidistat 1,              !- Name
  {eb4e7211-0196-41ea-acb6-ec12cc9e8e79}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {fa417c08-2414-4c2c-a34f-e894ebf5c5a8}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Schedule:Ruleset,
  {eb4e7211-0196-41ea-acb6-ec12cc9e8e79}, !- Handle
  Hospital MinRelHumSetSch,               !- Name
  {dedeffbc-ccd7-4220-b539-0a43152a0179}, !- Schedule Type Limits Name
  {fbf29300-af0b-474a-9f37-0dfb719e1433}, !- Default Day Schedule Name
  {9f47c15a-4313-49d2-be84-d2f1adab6d91}, !- Summer Design Day Schedule Name
  {56427661-9cab-4ea0-9d14-f36440deb1f6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fbf29300-af0b-474a-9f37-0dfb719e1433}, !- Handle
  Hospital MinRelHumSetSch Default,       !- Name
  {dedeffbc-ccd7-4220-b539-0a43152a0179}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b940193e-1665-41e7-b501-178de0fae87b}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {56427661-9cab-4ea0-9d14-f36440deb1f6}, !- Handle
  Hospital MinRelHumSetSch Winter Design Day, !- Name
  {dedeffbc-ccd7-4220-b539-0a43152a0179}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {fd93c1ae-0bfe-4d55-aa79-52eaa6fa93f5}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f47c15a-4313-49d2-be84-d2f1adab6d91}, !- Handle
  Hospital MinRelHumSetSch Summer Design Day, !- Name
  {dedeffbc-ccd7-4220-b539-0a43152a0179}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {dedeffbc-ccd7-4220-b539-0a43152a0179}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:Schedule:Ruleset,
  {fa417c08-2414-4c2c-a34f-e894ebf5c5a8}, !- Handle
  Hospital MaxRelHumSetSch,               !- Name
  {dedeffbc-ccd7-4220-b539-0a43152a0179}, !- Schedule Type Limits Name
  {ce624fe2-b616-4604-9474-7bcef58745f2}, !- Default Day Schedule Name
  {342889c4-da3d-427b-bea6-09eb28147834}, !- Summer Design Day Schedule Name
  {45da6b71-5ce7-4002-83c6-b6ac4ab31363}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ce624fe2-b616-4604-9474-7bcef58745f2}, !- Handle
  Hospital MaxRelHumSetSch Default,       !- Name
  {dedeffbc-ccd7-4220-b539-0a43152a0179}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b1b7e747-11aa-4a19-97e2-71aafff51946}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {45da6b71-5ce7-4002-83c6-b6ac4ab31363}, !- Handle
  Hospital MaxRelHumSetSch Winter Design Day, !- Name
  {dedeffbc-ccd7-4220-b539-0a43152a0179}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {cf3f85d8-abd8-4734-8c7c-198a3896730d}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {342889c4-da3d-427b-bea6-09eb28147834}, !- Handle
  Hospital MaxRelHumSetSch Summer Design Day, !- Name
  {dedeffbc-ccd7-4220-b539-0a43152a0179}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Humidifier:Steam:Electric,
  {b266ae07-0070-4de7-a94e-248f539574bf}, !- Handle
  VAV_ER Electric Steam Humidifier,       !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {857dd0b5-8588-421e-afdf-1dbd74a32a97}, !- Air Inlet Node Name
  {37510c6a-c6b1-4e37-b549-c79136e5bd40}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {277c1194-1a20-47f2-b277-5224ec7abf3d}, !- Handle
  Node 479,                               !- Name
  {37510c6a-c6b1-4e37-b549-c79136e5bd40}, !- Inlet Port
  {eb969342-d682-4d69-99b6-25c3eb6b8a83}; !- Outlet Port

OS:Connection,
  {857dd0b5-8588-421e-afdf-1dbd74a32a97}, !- Handle
  {b9f7f376-ce68-450e-aa81-6a7b2b9dfa0f}, !- Name
  {bfb3c4f2-6ccc-4038-bd93-c7b1e2bf5c0b}, !- Source Object
  3,                                      !- Outlet Port
  {b266ae07-0070-4de7-a94e-248f539574bf}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {37510c6a-c6b1-4e37-b549-c79136e5bd40}, !- Handle
  {0d871f53-750a-4211-959e-21abd94a2adf}, !- Name
  {b266ae07-0070-4de7-a94e-248f539574bf}, !- Source Object
  8,                                      !- Outlet Port
  {277c1194-1a20-47f2-b277-5224ec7abf3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb969342-d682-4d69-99b6-25c3eb6b8a83}, !- Handle
  {ff6422a6-b762-4dfb-b04c-5d4bbe9fe37b}, !- Name
  {277c1194-1a20-47f2-b277-5224ec7abf3d}, !- Source Object
  3,                                      !- Outlet Port
  {f7453859-ea93-4269-be69-29c0a6356a7d}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {432eae98-9ccf-4556-acae-c23bb539082e}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 1, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {277c1194-1a20-47f2-b277-5224ec7abf3d}, !- Setpoint Node or NodeList Name
  {6227ec56-cdc0-4a82-951d-032254691087}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {e34c72b6-92d0-4599-a1f6-426cd3508ad0}, !- Handle
  ER_Exam3_Mult4_Flr_1 Electric Htg Coil, !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {52f236f2-0644-410f-a5dc-a7386abc76d8}, !- Air Inlet Node Name
  {750aa253-b510-42bc-ae56-60ca3bd21acb}, !- Air Outlet Node Name
  {ea9ea8cd-a763-4782-bf15-9cdd6a37f84e}; !- Temperature Setpoint Node Name

OS:Coil:Heating:Water,
  {6e330900-4e01-4c1e-b4f1-d9b7599debf1}, !- Handle
  ER_Exam3_Mult4_Flr_1 Water Htg Coil,    !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {39035b8f-a7b9-481d-96c0-ea3d21af2fef}, !- Water Inlet Node Name
  {1c9272e5-126c-4b9b-9710-14d5d29d1b56}, !- Water Outlet Node Name
  {214e0b00-9121-45bc-858c-a8389e788f53}, !- Air Inlet Node Name
  {92ceb481-d2b6-4660-9665-e8a87aa75923}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {653ecaf1-555d-4752-85e7-cdf4d9fff651}, !- Handle
  Node 480,                               !- Name
  {cd6de128-2f96-431b-ad28-7a71fbf552ca}, !- Inlet Port
  {39035b8f-a7b9-481d-96c0-ea3d21af2fef}; !- Outlet Port

OS:Connection,
  {cd6de128-2f96-431b-ad28-7a71fbf552ca}, !- Handle
  {23ddb151-f71b-4995-96e4-15442e88d960}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  66,                                     !- Outlet Port
  {653ecaf1-555d-4752-85e7-cdf4d9fff651}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b34eda86-f832-44e8-8244-843b3b29553d}, !- Handle
  Node 481,                               !- Name
  {1c9272e5-126c-4b9b-9710-14d5d29d1b56}, !- Inlet Port
  {42bdad1f-dd53-45b1-a5c4-9da88ef494f2}; !- Outlet Port

OS:Connection,
  {39035b8f-a7b9-481d-96c0-ea3d21af2fef}, !- Handle
  {80d50748-2784-42d0-b3e8-3ceb7ade4aa6}, !- Name
  {653ecaf1-555d-4752-85e7-cdf4d9fff651}, !- Source Object
  3,                                      !- Outlet Port
  {6e330900-4e01-4c1e-b4f1-d9b7599debf1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1c9272e5-126c-4b9b-9710-14d5d29d1b56}, !- Handle
  {56523b3c-2340-4a11-aa8d-9656f4b079e1}, !- Name
  {6e330900-4e01-4c1e-b4f1-d9b7599debf1}, !- Source Object
  6,                                      !- Outlet Port
  {b34eda86-f832-44e8-8244-843b3b29553d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42bdad1f-dd53-45b1-a5c4-9da88ef494f2}, !- Handle
  {08a57ca8-672b-4d09-b56a-8e3c0b5c6d16}, !- Name
  {b34eda86-f832-44e8-8244-843b3b29553d}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  66;                                     !- Inlet Port

OS:Node,
  {ff13110c-06da-4fdc-b93c-0082cb99ceb4}, !- Handle
  Node 482,                               !- Name
  {c0019ee7-68b8-4845-81e8-fbed88c01f13}, !- Inlet Port
  {52f236f2-0644-410f-a5dc-a7386abc76d8}; !- Outlet Port

OS:Connection,
  {c0019ee7-68b8-4845-81e8-fbed88c01f13}, !- Handle
  {34f98f71-ffef-4583-8115-8afe442ad545}, !- Name
  {f7453859-ea93-4269-be69-29c0a6356a7d}, !- Source Object
  17,                                     !- Outlet Port
  {ff13110c-06da-4fdc-b93c-0082cb99ceb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52f236f2-0644-410f-a5dc-a7386abc76d8}, !- Handle
  {ec2fd333-e804-47fd-8fa3-fe8318569c3f}, !- Name
  {ff13110c-06da-4fdc-b93c-0082cb99ceb4}, !- Source Object
  3,                                      !- Outlet Port
  {e34c72b6-92d0-4599-a1f6-426cd3508ad0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d3cbeccd-ba3c-4d43-9115-433c762fe339}, !- Handle
  Node 483,                               !- Name
  {750aa253-b510-42bc-ae56-60ca3bd21acb}, !- Inlet Port
  {214e0b00-9121-45bc-858c-a8389e788f53}; !- Outlet Port

OS:Connection,
  {750aa253-b510-42bc-ae56-60ca3bd21acb}, !- Handle
  {40fb72f6-082f-4545-bd21-ca651dce0152}, !- Name
  {e34c72b6-92d0-4599-a1f6-426cd3508ad0}, !- Source Object
  6,                                      !- Outlet Port
  {d3cbeccd-ba3c-4d43-9115-433c762fe339}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {214e0b00-9121-45bc-858c-a8389e788f53}, !- Handle
  {199c3cd8-820f-42ca-92ab-9c91e06dbe4a}, !- Name
  {d3cbeccd-ba3c-4d43-9115-433c762fe339}, !- Source Object
  3,                                      !- Outlet Port
  {6e330900-4e01-4c1e-b4f1-d9b7599debf1}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {92ceb481-d2b6-4660-9665-e8a87aa75923}, !- Handle
  {4435277f-3406-4415-a5d5-db6958c81fe4}, !- Name
  {6e330900-4e01-4c1e-b4f1-d9b7599debf1}, !- Source Object
  8,                                      !- Outlet Port
  {ea9ea8cd-a763-4782-bf15-9cdd6a37f84e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9a9aeda5-dbba-4591-847f-cf2945226eb1}, !- Handle
  Controller Water Coil 56,               !- Name
  {6e330900-4e01-4c1e-b4f1-d9b7599debf1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneControl:Humidistat,
  {acf39b63-f5ce-466e-a2ae-4e9c4ce9a462}, !- Handle
  Zone Control Humidistat 2,              !- Name
  {eb4e7211-0196-41ea-acb6-ec12cc9e8e79}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {fa417c08-2414-4c2c-a34f-e894ebf5c5a8}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Humidifier:Steam:Electric,
  {281b9510-ed3b-4b6b-ab73-a7c3e1866294}, !- Handle
  VAV_OR Electric Steam Humidifier,       !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {7676a0f4-1022-4aa1-b213-ece7be4edbe2}, !- Air Inlet Node Name
  {16bfef99-f13d-4b2d-977f-25dff9cf389c}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {6153a33e-6ed3-47b8-ab7d-946cb07faaa6}, !- Handle
  Node 484,                               !- Name
  {16bfef99-f13d-4b2d-977f-25dff9cf389c}, !- Inlet Port
  {9bd14533-e3b4-403a-b63b-ac54bcad0541}; !- Outlet Port

OS:Connection,
  {7676a0f4-1022-4aa1-b213-ece7be4edbe2}, !- Handle
  {fe86f46b-9135-40e3-b52d-d7f83336bf94}, !- Name
  {bd2ca2cb-6665-4015-b0b9-c60bee009023}, !- Source Object
  3,                                      !- Outlet Port
  {281b9510-ed3b-4b6b-ab73-a7c3e1866294}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {16bfef99-f13d-4b2d-977f-25dff9cf389c}, !- Handle
  {5e3ce690-3ada-4c92-bff1-a876a02a2cb5}, !- Name
  {281b9510-ed3b-4b6b-ab73-a7c3e1866294}, !- Source Object
  8,                                      !- Outlet Port
  {6153a33e-6ed3-47b8-ab7d-946cb07faaa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bd14533-e3b4-403a-b63b-ac54bcad0541}, !- Handle
  {bd9d470b-1ae1-4880-930d-d7e09dfb6940}, !- Name
  {6153a33e-6ed3-47b8-ab7d-946cb07faaa6}, !- Source Object
  3,                                      !- Outlet Port
  {fa45d600-569d-45c7-ad03-cf396728dc5d}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {b5f01863-25d5-41d3-ba6b-a1b83fd9e909}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 2, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {6153a33e-6ed3-47b8-ab7d-946cb07faaa6}, !- Setpoint Node or NodeList Name
  {b493232c-83b2-40e8-a68d-72f5bef421ce}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {4383c302-ffea-4f71-a096-9ea819023014}, !- Handle
  OR2_Mult5_Flr_2 Electric Htg Coil,      !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6ce18e51-9a56-4dc2-9a3c-958db833683d}, !- Air Inlet Node Name
  {2dfd1f18-303f-44fb-985f-5b34cf117890}, !- Air Outlet Node Name
  {86d86340-f5c2-4e0b-bd42-eff87d85bd67}; !- Temperature Setpoint Node Name

OS:Coil:Heating:Water,
  {255b145a-60f5-431e-8b39-725e99d827dc}, !- Handle
  OR2_Mult5_Flr_2 Water Htg Coil,         !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ffec1a3d-85ba-4d99-baf4-64e2663d1ca7}, !- Water Inlet Node Name
  {312fca3c-c045-41d6-b690-f17e923b658b}, !- Water Outlet Node Name
  {b45c6524-76db-4442-a88e-f6f40a344108}, !- Air Inlet Node Name
  {e7f88fa3-31fc-458b-b37b-f22999d55012}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {120a9491-bf43-4b83-a54a-81612d696ed1}, !- Handle
  Node 485,                               !- Name
  {836cf2b2-c447-4816-8c12-d9774e2096ae}, !- Inlet Port
  {ffec1a3d-85ba-4d99-baf4-64e2663d1ca7}; !- Outlet Port

OS:Connection,
  {836cf2b2-c447-4816-8c12-d9774e2096ae}, !- Handle
  {0989b472-ea7e-4418-937c-0e1a135a2ea1}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  67,                                     !- Outlet Port
  {120a9491-bf43-4b83-a54a-81612d696ed1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65097e2b-5d4a-48d5-b095-d9b2345c622c}, !- Handle
  Node 486,                               !- Name
  {312fca3c-c045-41d6-b690-f17e923b658b}, !- Inlet Port
  {ba64e85e-763c-4993-aff0-8adb0b14a57e}; !- Outlet Port

OS:Connection,
  {ffec1a3d-85ba-4d99-baf4-64e2663d1ca7}, !- Handle
  {3639f29e-4263-46c6-8fab-159dde0ffd18}, !- Name
  {120a9491-bf43-4b83-a54a-81612d696ed1}, !- Source Object
  3,                                      !- Outlet Port
  {255b145a-60f5-431e-8b39-725e99d827dc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {312fca3c-c045-41d6-b690-f17e923b658b}, !- Handle
  {1f070aec-9e00-4deb-a54f-3fafa5c2eec4}, !- Name
  {255b145a-60f5-431e-8b39-725e99d827dc}, !- Source Object
  6,                                      !- Outlet Port
  {65097e2b-5d4a-48d5-b095-d9b2345c622c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba64e85e-763c-4993-aff0-8adb0b14a57e}, !- Handle
  {c2071844-26b6-48c2-bf9a-c13ca3436713}, !- Name
  {65097e2b-5d4a-48d5-b095-d9b2345c622c}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  67;                                     !- Inlet Port

OS:Node,
  {82968ddc-f751-495f-ba8b-df159836113b}, !- Handle
  Node 487,                               !- Name
  {4cd35ebb-8f66-498a-806b-4d06382a951c}, !- Inlet Port
  {6ce18e51-9a56-4dc2-9a3c-958db833683d}; !- Outlet Port

OS:Connection,
  {4cd35ebb-8f66-498a-806b-4d06382a951c}, !- Handle
  {ac8b247d-bfd1-49e8-adcc-94201ba56130}, !- Name
  {fa45d600-569d-45c7-ad03-cf396728dc5d}, !- Source Object
  17,                                     !- Outlet Port
  {82968ddc-f751-495f-ba8b-df159836113b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ce18e51-9a56-4dc2-9a3c-958db833683d}, !- Handle
  {f2021faa-b8f1-455b-ba4a-cae63d93d544}, !- Name
  {82968ddc-f751-495f-ba8b-df159836113b}, !- Source Object
  3,                                      !- Outlet Port
  {4383c302-ffea-4f71-a096-9ea819023014}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ece7b2d2-1dc3-4321-add9-6a1d4755a743}, !- Handle
  Node 488,                               !- Name
  {2dfd1f18-303f-44fb-985f-5b34cf117890}, !- Inlet Port
  {b45c6524-76db-4442-a88e-f6f40a344108}; !- Outlet Port

OS:Connection,
  {2dfd1f18-303f-44fb-985f-5b34cf117890}, !- Handle
  {3da6b30e-7db9-41bc-a037-4c0e3b270a36}, !- Name
  {4383c302-ffea-4f71-a096-9ea819023014}, !- Source Object
  6,                                      !- Outlet Port
  {ece7b2d2-1dc3-4321-add9-6a1d4755a743}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b45c6524-76db-4442-a88e-f6f40a344108}, !- Handle
  {54dbb5f6-cb35-4b05-9e38-d3c47c5bcaab}, !- Name
  {ece7b2d2-1dc3-4321-add9-6a1d4755a743}, !- Source Object
  3,                                      !- Outlet Port
  {255b145a-60f5-431e-8b39-725e99d827dc}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e7f88fa3-31fc-458b-b37b-f22999d55012}, !- Handle
  {2463d597-816f-46af-9a11-396879e02f44}, !- Name
  {255b145a-60f5-431e-8b39-725e99d827dc}, !- Source Object
  8,                                      !- Outlet Port
  {86d86340-f5c2-4e0b-bd42-eff87d85bd67}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b6f607f3-903d-4a4d-adc2-db16c3f23798}, !- Handle
  Controller Water Coil 57,               !- Name
  {255b145a-60f5-431e-8b39-725e99d827dc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneControl:Humidistat,
  {2a6e432d-2483-405f-a3ab-333fe496f44d}, !- Handle
  Zone Control Humidistat 3,              !- Name
  {eb4e7211-0196-41ea-acb6-ec12cc9e8e79}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {fa417c08-2414-4c2c-a34f-e894ebf5c5a8}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Humidifier:Steam:Electric,
  {f3f2f6e6-cedc-4398-a9d9-9fdd4a46a906}, !- Handle
  VAV_ICU Electric Steam Humidifier,      !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {2a9608b9-d9c2-4554-a25b-25731c50e24a}, !- Air Inlet Node Name
  {c916038a-2470-40dc-b892-2d1ef6d9ed01}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {e7ca4257-7801-4f02-8681-d7dfbead11dd}, !- Handle
  Node 489,                               !- Name
  {c916038a-2470-40dc-b892-2d1ef6d9ed01}, !- Inlet Port
  {d8e32d1a-d57b-40e3-8ce6-a34e21c48b72}; !- Outlet Port

OS:Connection,
  {2a9608b9-d9c2-4554-a25b-25731c50e24a}, !- Handle
  {3a785dad-b796-468e-a222-dc69d46bdc19}, !- Name
  {105b0111-0686-40ef-974b-85eeb88a5a46}, !- Source Object
  3,                                      !- Outlet Port
  {f3f2f6e6-cedc-4398-a9d9-9fdd4a46a906}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {c916038a-2470-40dc-b892-2d1ef6d9ed01}, !- Handle
  {1e28854d-c0bd-4daf-bc11-c469022a6c49}, !- Name
  {f3f2f6e6-cedc-4398-a9d9-9fdd4a46a906}, !- Source Object
  8,                                      !- Outlet Port
  {e7ca4257-7801-4f02-8681-d7dfbead11dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8e32d1a-d57b-40e3-8ce6-a34e21c48b72}, !- Handle
  {d4c30d5e-3b7f-4b73-a722-d5c69e1e6357}, !- Name
  {e7ca4257-7801-4f02-8681-d7dfbead11dd}, !- Source Object
  3,                                      !- Outlet Port
  {76c94d40-6f1d-4230-93f3-3797b411ef43}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {1625893b-c15d-4fe1-9990-f113dae7aa32}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 3, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {e7ca4257-7801-4f02-8681-d7dfbead11dd}, !- Setpoint Node or NodeList Name
  {9678a6d1-35f1-439a-83aa-0aa8be6dedd1}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {f9dff290-02c1-466a-886b-87a8a1b3c6e5}, !- Handle
  ICU_Flr_2 Electric Htg Coil,            !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {3b070f33-f786-4b4d-8dc5-42e5956ff893}, !- Air Inlet Node Name
  {6d5c376e-4c3b-441b-99ef-756aef555e0b}, !- Air Outlet Node Name
  {46f3dd93-a6b3-4982-b832-4ecbfd9b53a3}; !- Temperature Setpoint Node Name

OS:Coil:Heating:Water,
  {246d168b-0f38-4132-ac94-ab672b22b5fb}, !- Handle
  ICU_Flr_2 Water Htg Coil,               !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {954d23f4-966a-42b5-8e36-d9695ec04d37}, !- Water Inlet Node Name
  {1c3f9b4f-e273-4581-b10e-1b3d829388d5}, !- Water Outlet Node Name
  {039edab7-51af-495c-a444-9c1e915da763}, !- Air Inlet Node Name
  {67f51230-81fa-4885-8fc5-0240e2dce12b}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eda1c895-cf7e-4019-aa69-ffc4ad63231c}, !- Handle
  Node 490,                               !- Name
  {3d617d10-3b65-480f-871c-1073e28d67f5}, !- Inlet Port
  {954d23f4-966a-42b5-8e36-d9695ec04d37}; !- Outlet Port

OS:Connection,
  {3d617d10-3b65-480f-871c-1073e28d67f5}, !- Handle
  {16211800-fd91-4115-8603-585c1ea4a511}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  68,                                     !- Outlet Port
  {eda1c895-cf7e-4019-aa69-ffc4ad63231c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4160d9fe-41fa-434c-ba99-1a1e360d9e80}, !- Handle
  Node 491,                               !- Name
  {1c3f9b4f-e273-4581-b10e-1b3d829388d5}, !- Inlet Port
  {0d0f17a7-2c25-44af-9864-eeeac137cc2e}; !- Outlet Port

OS:Connection,
  {954d23f4-966a-42b5-8e36-d9695ec04d37}, !- Handle
  {3e39e714-f71a-4253-823b-32a5a532d8d9}, !- Name
  {eda1c895-cf7e-4019-aa69-ffc4ad63231c}, !- Source Object
  3,                                      !- Outlet Port
  {246d168b-0f38-4132-ac94-ab672b22b5fb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1c3f9b4f-e273-4581-b10e-1b3d829388d5}, !- Handle
  {d649e11f-44b9-43b5-b041-d27b5b8d4a9d}, !- Name
  {246d168b-0f38-4132-ac94-ab672b22b5fb}, !- Source Object
  6,                                      !- Outlet Port
  {4160d9fe-41fa-434c-ba99-1a1e360d9e80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d0f17a7-2c25-44af-9864-eeeac137cc2e}, !- Handle
  {8f97d1de-3bd1-4fc1-b753-2bdffb457e1a}, !- Name
  {4160d9fe-41fa-434c-ba99-1a1e360d9e80}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  68;                                     !- Inlet Port

OS:Node,
  {4eecb255-7a2b-4e2d-92f2-3af5c1cc2328}, !- Handle
  Node 492,                               !- Name
  {c34cbaa8-6ff4-4256-9641-a021ff2af165}, !- Inlet Port
  {3b070f33-f786-4b4d-8dc5-42e5956ff893}; !- Outlet Port

OS:Connection,
  {c34cbaa8-6ff4-4256-9641-a021ff2af165}, !- Handle
  {664ab479-1560-4459-9da5-70cd0ced67df}, !- Name
  {76c94d40-6f1d-4230-93f3-3797b411ef43}, !- Source Object
  17,                                     !- Outlet Port
  {4eecb255-7a2b-4e2d-92f2-3af5c1cc2328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b070f33-f786-4b4d-8dc5-42e5956ff893}, !- Handle
  {41a8cbfe-841f-4a59-bd3f-a74d60253cf2}, !- Name
  {4eecb255-7a2b-4e2d-92f2-3af5c1cc2328}, !- Source Object
  3,                                      !- Outlet Port
  {f9dff290-02c1-466a-886b-87a8a1b3c6e5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e8251fdd-629a-454c-baa7-24a4a753a0f9}, !- Handle
  Node 493,                               !- Name
  {6d5c376e-4c3b-441b-99ef-756aef555e0b}, !- Inlet Port
  {039edab7-51af-495c-a444-9c1e915da763}; !- Outlet Port

OS:Connection,
  {6d5c376e-4c3b-441b-99ef-756aef555e0b}, !- Handle
  {1396d455-d9ae-4037-9ed9-92387c074f28}, !- Name
  {f9dff290-02c1-466a-886b-87a8a1b3c6e5}, !- Source Object
  6,                                      !- Outlet Port
  {e8251fdd-629a-454c-baa7-24a4a753a0f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {039edab7-51af-495c-a444-9c1e915da763}, !- Handle
  {18046cfd-818b-4fa7-ae1c-e18e95c6ed21}, !- Name
  {e8251fdd-629a-454c-baa7-24a4a753a0f9}, !- Source Object
  3,                                      !- Outlet Port
  {246d168b-0f38-4132-ac94-ab672b22b5fb}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {67f51230-81fa-4885-8fc5-0240e2dce12b}, !- Handle
  {4ad6173c-abdf-4d78-9cb0-9edede90a4a6}, !- Name
  {246d168b-0f38-4132-ac94-ab672b22b5fb}, !- Source Object
  8,                                      !- Outlet Port
  {46f3dd93-a6b3-4982-b832-4ecbfd9b53a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5e013041-7388-4092-8d7f-6a7a2e2c3662}, !- Handle
  Controller Water Coil 58,               !- Name
  {246d168b-0f38-4132-ac94-ab672b22b5fb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneControl:Humidistat,
  {c6ed0ad5-e733-4a6a-825a-9f1372a51856}, !- Handle
  Zone Control Humidistat 4,              !- Name
  {eb4e7211-0196-41ea-acb6-ec12cc9e8e79}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {fa417c08-2414-4c2c-a34f-e894ebf5c5a8}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Humidifier:Steam:Electric,
  {75bcbeaa-ca48-47b4-84bb-677040c811a7}, !- Handle
  VAV_PATRMS Electric Steam Humidifier,   !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {2420c7a5-7fcd-4c19-a264-a6e450bd36c4}, !- Air Inlet Node Name
  {e47b1afc-2608-404c-a945-06288edb5ae0}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {c41d03b0-329c-4e23-9ba4-eeca3122e070}, !- Handle
  Node 494,                               !- Name
  {e47b1afc-2608-404c-a945-06288edb5ae0}, !- Inlet Port
  {9ece31f1-ee95-4c7d-9464-a0adabdef183}; !- Outlet Port

OS:Connection,
  {2420c7a5-7fcd-4c19-a264-a6e450bd36c4}, !- Handle
  {99947b99-65a6-4cff-be79-f1fcd9cd9e91}, !- Name
  {afcce7c7-b28e-478d-b70a-5ee164c5076f}, !- Source Object
  3,                                      !- Outlet Port
  {75bcbeaa-ca48-47b4-84bb-677040c811a7}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e47b1afc-2608-404c-a945-06288edb5ae0}, !- Handle
  {7a320fe1-f9e3-438f-9622-357f11538641}, !- Name
  {75bcbeaa-ca48-47b4-84bb-677040c811a7}, !- Source Object
  8,                                      !- Outlet Port
  {c41d03b0-329c-4e23-9ba4-eeca3122e070}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ece31f1-ee95-4c7d-9464-a0adabdef183}, !- Handle
  {91d87a8d-14f1-4442-af90-477a316cd427}, !- Name
  {c41d03b0-329c-4e23-9ba4-eeca3122e070}, !- Source Object
  3,                                      !- Outlet Port
  {ffdab967-ee21-4db5-b73b-92b0cbeb648a}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {ff3ae66f-3cc4-41a9-8342-45946c56cb87}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 4, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {c41d03b0-329c-4e23-9ba4-eeca3122e070}, !- Setpoint Node or NodeList Name
  {6d4c7540-0c4a-4661-8c49-2da1c1e0c6a0}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {4f89c278-f11d-4942-a92a-23d150428227}, !- Handle
  PatRoom5_Mult10_Flr_4 Electric Htg Coil, !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {610fa804-0730-4e69-97f8-7346bce0e355}, !- Air Inlet Node Name
  {bb8662fb-e069-4954-81a8-4f149428290d}, !- Air Outlet Node Name
  {a37e9c86-7c1f-4d0d-839b-3441bb2f3916}; !- Temperature Setpoint Node Name

OS:Coil:Heating:Water,
  {acd4c85c-0e05-432d-ba58-85a573e1cb05}, !- Handle
  PatRoom5_Mult10_Flr_4 Water Htg Coil,   !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {28f87a82-6345-4880-92f9-eb547b378dbb}, !- Water Inlet Node Name
  {e9cfe867-1054-43f4-a628-0f3e77c5b2d4}, !- Water Outlet Node Name
  {81055560-45e2-429d-b3e0-6ea3f8b9b966}, !- Air Inlet Node Name
  {185bea10-36a7-4018-bd7f-fa7abf18d4e3}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {27dc6da9-ff88-4014-b33f-1a331f5e86db}, !- Handle
  Node 495,                               !- Name
  {ab9116be-f7a7-4ca1-a0d8-6933b7fe5aaf}, !- Inlet Port
  {28f87a82-6345-4880-92f9-eb547b378dbb}; !- Outlet Port

OS:Connection,
  {ab9116be-f7a7-4ca1-a0d8-6933b7fe5aaf}, !- Handle
  {5f5fad59-b46c-4331-87c8-6adf03f514c1}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  69,                                     !- Outlet Port
  {27dc6da9-ff88-4014-b33f-1a331f5e86db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ccfed2f2-a5fa-4315-b139-3c7712352ea7}, !- Handle
  Node 496,                               !- Name
  {e9cfe867-1054-43f4-a628-0f3e77c5b2d4}, !- Inlet Port
  {49301332-afd2-4b80-8df8-a8647867e591}; !- Outlet Port

OS:Connection,
  {28f87a82-6345-4880-92f9-eb547b378dbb}, !- Handle
  {8ba1f6fb-ca74-4040-9280-b45ba60ecb31}, !- Name
  {27dc6da9-ff88-4014-b33f-1a331f5e86db}, !- Source Object
  3,                                      !- Outlet Port
  {acd4c85c-0e05-432d-ba58-85a573e1cb05}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e9cfe867-1054-43f4-a628-0f3e77c5b2d4}, !- Handle
  {7243e534-9b58-4768-a80c-9ba376568641}, !- Name
  {acd4c85c-0e05-432d-ba58-85a573e1cb05}, !- Source Object
  6,                                      !- Outlet Port
  {ccfed2f2-a5fa-4315-b139-3c7712352ea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49301332-afd2-4b80-8df8-a8647867e591}, !- Handle
  {fec0ea0e-3779-4df6-9520-be611e8a3b32}, !- Name
  {ccfed2f2-a5fa-4315-b139-3c7712352ea7}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  69;                                     !- Inlet Port

OS:Node,
  {c836d961-b568-47f9-bf7c-08c404b07537}, !- Handle
  Node 497,                               !- Name
  {34e121ba-4271-49f6-b317-fc368b30a582}, !- Inlet Port
  {610fa804-0730-4e69-97f8-7346bce0e355}; !- Outlet Port

OS:Connection,
  {34e121ba-4271-49f6-b317-fc368b30a582}, !- Handle
  {468c211e-0033-4d41-8d87-e97362eefd59}, !- Name
  {ffdab967-ee21-4db5-b73b-92b0cbeb648a}, !- Source Object
  17,                                     !- Outlet Port
  {c836d961-b568-47f9-bf7c-08c404b07537}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {610fa804-0730-4e69-97f8-7346bce0e355}, !- Handle
  {e4058043-9be5-4c65-8158-55890580b41d}, !- Name
  {c836d961-b568-47f9-bf7c-08c404b07537}, !- Source Object
  3,                                      !- Outlet Port
  {4f89c278-f11d-4942-a92a-23d150428227}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {feb5ebd1-cf41-4d24-b068-d62618f1855a}, !- Handle
  Node 498,                               !- Name
  {bb8662fb-e069-4954-81a8-4f149428290d}, !- Inlet Port
  {81055560-45e2-429d-b3e0-6ea3f8b9b966}; !- Outlet Port

OS:Connection,
  {bb8662fb-e069-4954-81a8-4f149428290d}, !- Handle
  {6ea273fc-1e70-450b-89f8-6a42e2c03812}, !- Name
  {4f89c278-f11d-4942-a92a-23d150428227}, !- Source Object
  6,                                      !- Outlet Port
  {feb5ebd1-cf41-4d24-b068-d62618f1855a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81055560-45e2-429d-b3e0-6ea3f8b9b966}, !- Handle
  {7d7acbf8-48e3-4da5-91ca-f8c899ac0b2a}, !- Name
  {feb5ebd1-cf41-4d24-b068-d62618f1855a}, !- Source Object
  3,                                      !- Outlet Port
  {acd4c85c-0e05-432d-ba58-85a573e1cb05}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {185bea10-36a7-4018-bd7f-fa7abf18d4e3}, !- Handle
  {4b39746a-5ad9-4005-b90e-106b46348ec7}, !- Name
  {acd4c85c-0e05-432d-ba58-85a573e1cb05}, !- Source Object
  8,                                      !- Outlet Port
  {a37e9c86-7c1f-4d0d-839b-3441bb2f3916}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0f8c216c-b1c4-495e-abcf-4dda0f05bbbb}, !- Handle
  Controller Water Coil 59,               !- Name
  {acd4c85c-0e05-432d-ba58-85a573e1cb05}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneControl:Humidistat,
  {4073f7e0-ebd4-49fe-b237-96a258c0cdfb}, !- Handle
  Zone Control Humidistat 5,              !- Name
  {eb4e7211-0196-41ea-acb6-ec12cc9e8e79}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {fa417c08-2414-4c2c-a34f-e894ebf5c5a8}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Humidifier:Steam:Electric,
  {a39c9a46-8940-425e-8b43-347400db0b6b}, !- Handle
  VAV_LABS Electric Steam Humidifier,     !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {830de5a6-9cc8-4e70-9714-702f6d9bd21e}, !- Air Inlet Node Name
  {5891e681-0f93-475e-8f7c-1e99ed7680c3}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {c24a040d-cd85-492c-bf7d-7469934e52b3}, !- Handle
  Node 499,                               !- Name
  {5891e681-0f93-475e-8f7c-1e99ed7680c3}, !- Inlet Port
  {8efaab76-b1ee-45ec-bb74-c1a9593dc750}; !- Outlet Port

OS:Connection,
  {830de5a6-9cc8-4e70-9714-702f6d9bd21e}, !- Handle
  {b17dde06-39b9-40f1-82ac-92a0d226f90c}, !- Name
  {22f78b15-4415-4e8a-a936-e408e854b8fa}, !- Source Object
  3,                                      !- Outlet Port
  {a39c9a46-8940-425e-8b43-347400db0b6b}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {5891e681-0f93-475e-8f7c-1e99ed7680c3}, !- Handle
  {3a0c59b5-524a-4d79-bd25-1865ec0b118f}, !- Name
  {a39c9a46-8940-425e-8b43-347400db0b6b}, !- Source Object
  8,                                      !- Outlet Port
  {c24a040d-cd85-492c-bf7d-7469934e52b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8efaab76-b1ee-45ec-bb74-c1a9593dc750}, !- Handle
  {6d76b856-d07c-4435-ab64-3b429d9548de}, !- Name
  {c24a040d-cd85-492c-bf7d-7469934e52b3}, !- Source Object
  3,                                      !- Outlet Port
  {96ce4ba6-52ab-4a83-9a92-ce21a89e45d4}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {7e4af531-93f1-4483-afbe-6f411e624d4c}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 5, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {c24a040d-cd85-492c-bf7d-7469934e52b3}, !- Setpoint Node or NodeList Name
  {d90e3a37-3a3f-440c-ade7-20195b390a28}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {dd2cdf51-a4ac-4b6d-b1c1-0d4615e04f92}, !- Handle
  Lab_Flr_3 Electric Htg Coil,            !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {30eeab50-a07c-4520-bde5-13fc7aa86c00}, !- Air Inlet Node Name
  {806d0235-424c-404d-9022-fc5eda5cc916}, !- Air Outlet Node Name
  {efe10778-e3fe-4f38-88c6-da879080fa35}; !- Temperature Setpoint Node Name

OS:Coil:Heating:Water,
  {d0626b39-f498-4c13-923e-5e20d126ac36}, !- Handle
  Lab_Flr_3 Water Htg Coil,               !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bf0f3279-1a92-4647-96c6-efadd0e644a0}, !- Water Inlet Node Name
  {410eeab2-c0c1-4fc4-8e2b-719a29f8ddf4}, !- Water Outlet Node Name
  {66a04879-8a94-4c1c-a974-482f01c786f0}, !- Air Inlet Node Name
  {ae9ca528-96d6-4290-acfd-7742fc2f6d85}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3b4eb254-4b36-45ab-8683-e6f92b519a5a}, !- Handle
  Node 500,                               !- Name
  {bee1e8f8-6aab-4260-ab95-152867e09736}, !- Inlet Port
  {bf0f3279-1a92-4647-96c6-efadd0e644a0}; !- Outlet Port

OS:Connection,
  {bee1e8f8-6aab-4260-ab95-152867e09736}, !- Handle
  {6ff772c0-d1ac-4297-9cc9-63d7428312dd}, !- Name
  {1a194504-ad8b-4b6a-9349-7205ea0887af}, !- Source Object
  70,                                     !- Outlet Port
  {3b4eb254-4b36-45ab-8683-e6f92b519a5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5dd1dde-c00f-4ff4-a799-891ed3212e51}, !- Handle
  Node 501,                               !- Name
  {410eeab2-c0c1-4fc4-8e2b-719a29f8ddf4}, !- Inlet Port
  {b9473e8b-ee6d-4905-b30e-87da25fd536e}; !- Outlet Port

OS:Connection,
  {bf0f3279-1a92-4647-96c6-efadd0e644a0}, !- Handle
  {3986c38c-a243-40dc-944c-f860fff43564}, !- Name
  {3b4eb254-4b36-45ab-8683-e6f92b519a5a}, !- Source Object
  3,                                      !- Outlet Port
  {d0626b39-f498-4c13-923e-5e20d126ac36}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {410eeab2-c0c1-4fc4-8e2b-719a29f8ddf4}, !- Handle
  {32f50fc5-9055-494f-83e0-4cd22f43028c}, !- Name
  {d0626b39-f498-4c13-923e-5e20d126ac36}, !- Source Object
  6,                                      !- Outlet Port
  {b5dd1dde-c00f-4ff4-a799-891ed3212e51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9473e8b-ee6d-4905-b30e-87da25fd536e}, !- Handle
  {0c389596-f239-485e-89be-ebdaae0232e7}, !- Name
  {b5dd1dde-c00f-4ff4-a799-891ed3212e51}, !- Source Object
  3,                                      !- Outlet Port
  {21d8600c-707f-46fb-9c8a-c2dbf283f7d7}, !- Target Object
  70;                                     !- Inlet Port

OS:Node,
  {86e72582-d76d-4bff-be47-7de71d4d7280}, !- Handle
  Node 502,                               !- Name
  {2fd1a0dd-0d01-438c-af7d-8cb60ae9b714}, !- Inlet Port
  {30eeab50-a07c-4520-bde5-13fc7aa86c00}; !- Outlet Port

OS:Connection,
  {2fd1a0dd-0d01-438c-af7d-8cb60ae9b714}, !- Handle
  {d420d196-e114-4def-9cad-38d7e40dfcc9}, !- Name
  {96ce4ba6-52ab-4a83-9a92-ce21a89e45d4}, !- Source Object
  17,                                     !- Outlet Port
  {86e72582-d76d-4bff-be47-7de71d4d7280}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30eeab50-a07c-4520-bde5-13fc7aa86c00}, !- Handle
  {9db8a40d-8dbc-4ffc-aa1d-193a7a279317}, !- Name
  {86e72582-d76d-4bff-be47-7de71d4d7280}, !- Source Object
  3,                                      !- Outlet Port
  {dd2cdf51-a4ac-4b6d-b1c1-0d4615e04f92}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7e363a4a-6519-4029-8171-0d8fc4cc7c08}, !- Handle
  Node 503,                               !- Name
  {806d0235-424c-404d-9022-fc5eda5cc916}, !- Inlet Port
  {66a04879-8a94-4c1c-a974-482f01c786f0}; !- Outlet Port

OS:Connection,
  {806d0235-424c-404d-9022-fc5eda5cc916}, !- Handle
  {d01744dd-98d0-4dc7-aac1-aca597890907}, !- Name
  {dd2cdf51-a4ac-4b6d-b1c1-0d4615e04f92}, !- Source Object
  6,                                      !- Outlet Port
  {7e363a4a-6519-4029-8171-0d8fc4cc7c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66a04879-8a94-4c1c-a974-482f01c786f0}, !- Handle
  {a5747280-9e0e-4326-977b-2a41100ba1b3}, !- Name
  {7e363a4a-6519-4029-8171-0d8fc4cc7c08}, !- Source Object
  3,                                      !- Outlet Port
  {d0626b39-f498-4c13-923e-5e20d126ac36}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {ae9ca528-96d6-4290-acfd-7742fc2f6d85}, !- Handle
  {bd3c237f-4b04-4ba7-a6e4-6badf5e42f98}, !- Name
  {d0626b39-f498-4c13-923e-5e20d126ac36}, !- Source Object
  8,                                      !- Outlet Port
  {efe10778-e3fe-4f38-88c6-da879080fa35}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {38d7bd1d-e40d-4e54-9005-647098297769}, !- Handle
  Controller Water Coil 60,               !- Name
  {d0626b39-f498-4c13-923e-5e20d126ac36}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Schedule:Ruleset,
  {a4ba611e-1712-4af3-a8ff-9092c9278a96}, !- Handle
  Hospital OR_MinSA_Sched,                !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  {a0c2b103-fcae-4078-9ce6-154822785cc7}, !- Default Day Schedule Name
  {ebc64b7d-954e-4690-98eb-4a0ac96aaf7f}, !- Summer Design Day Schedule Name
  {120e06de-e699-4c9f-b528-56541bf8f1fe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a0c2b103-fcae-4078-9ce6-154822785cc7}, !- Handle
  Hospital OR_MinSA_Sched Default,        !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ca7cfdd9-a327-4ae0-a826-9a2575b32070}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {120e06de-e699-4c9f-b528-56541bf8f1fe}, !- Handle
  Hospital OR_MinSA_Sched Winter Design Day, !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {afc67705-8cae-403f-b845-fac696ff612b}, !- Handle
  Schedule Rule 31,                       !- Name
  {a4ba611e-1712-4af3-a8ff-9092c9278a96}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1add21c4-96b4-44bd-8195-ded8f52347a0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1add21c4-96b4-44bd-8195-ded8f52347a0}, !- Handle
  Hospital OR_MinSA_Sched Sat Day,        !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Day,
  {dd14b4d6-e923-4b22-9ab8-6b985de05ea6}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ebc64b7d-954e-4690-98eb-4a0ac96aaf7f}, !- Handle
  Hospital OR_MinSA_Sched Summer Design Day, !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7e7bba89-d1c8-4e4f-b720-ee342d07c72f}, !- Handle
  Schedule Rule 32,                       !- Name
  {a4ba611e-1712-4af3-a8ff-9092c9278a96}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b8c2be60-3691-41d1-9130-35ff8ceea66c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8c2be60-3691-41d1-9130-35ff8ceea66c}, !- Handle
  Hospital OR_MinSA_Sched Wkdy Day,       !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:PlantLoop,
  {09178a94-a32d-48b1-90cc-cecc61aaa8ed}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {08656a51-6039-4bde-9cef-cffb0ac02ba3}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {0d4f11f5-a58c-4b9e-91d8-62ad9f47f187}, !- Plant Side Inlet Node Name
  {05de9084-e26c-4a35-b535-d48d4916efa2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a12dda23-f4e5-4ee1-8b90-cc4d3a987bc1}, !- Demand Side Inlet Node Name
  {6fee69c1-2dcb-4303-9c2c-29e42cf75770}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {71f7e551-4c43-4b6e-a547-6b0cf59daeca}, !- Demand Mixer Name
  {23147327-0202-4fc4-b060-3e7afe325b5d}, !- Demand Splitter Name
  {0415d4e2-1d10-433d-b63d-a8611e633435}, !- Supply Mixer Name
  {0659604b-ff42-49db-b225-e307f6063849}; !- Supply Splitter Name

OS:Sizing:Plant,
  {53490201-efee-46a1-83c2-616294c9f480}, !- Handle
  {09178a94-a32d-48b1-90cc-cecc61aaa8ed}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {f6cef715-61bc-471c-a79d-cb71ccf09132}, !- Handle
  Node 504,                               !- Name
  {0d4f11f5-a58c-4b9e-91d8-62ad9f47f187}, !- Inlet Port
  {a72cc3dd-8082-406d-91cb-170b9c821bba}; !- Outlet Port

OS:Node,
  {08656a51-6039-4bde-9cef-cffb0ac02ba3}, !- Handle
  Node 505,                               !- Name
  {2f1e00b8-6d5f-4c9b-83b8-126d32dd240c}, !- Inlet Port
  {05de9084-e26c-4a35-b535-d48d4916efa2}; !- Outlet Port

OS:Node,
  {73ec99ff-3592-4723-978d-021b90bab91e}, !- Handle
  Node 506,                               !- Name
  {c96fa67c-0d86-4f98-b66b-bc5a69cc3d78}, !- Inlet Port
  {a53d2395-a4da-4f4c-94dc-430d0555434f}; !- Outlet Port

OS:Connector:Mixer,
  {0415d4e2-1d10-433d-b63d-a8611e633435}, !- Handle
  Connector Mixer 7,                      !- Name
  {b5b2775a-a6b6-4976-9d65-2ab15e63682a}, !- Outlet Branch Name
  {a600ad80-b63f-40ae-9f4b-516a7f3dd2f2}, !- Inlet Branch Name 1
  {9ae22d84-04e7-462d-9657-bd191b5d4971}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0659604b-ff42-49db-b225-e307f6063849}, !- Handle
  Connector Splitter 7,                   !- Name
  {a2a3d347-c0ba-46af-bb3b-aec7b3bc731e}, !- Inlet Branch Name
  {c96fa67c-0d86-4f98-b66b-bc5a69cc3d78}, !- Outlet Branch Name 1
  {6001d3fe-2d2b-4639-b87f-e5012bdffec1}; !- Outlet Branch Name 2

OS:Connection,
  {0d4f11f5-a58c-4b9e-91d8-62ad9f47f187}, !- Handle
  {42062d43-a1bf-48d6-9882-74b629d4a8c6}, !- Name
  {09178a94-a32d-48b1-90cc-cecc61aaa8ed}, !- Source Object
  14,                                     !- Outlet Port
  {f6cef715-61bc-471c-a79d-cb71ccf09132}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c96fa67c-0d86-4f98-b66b-bc5a69cc3d78}, !- Handle
  {2cceff40-8be5-4c84-a507-7582ed53492c}, !- Name
  {0659604b-ff42-49db-b225-e307f6063849}, !- Source Object
  3,                                      !- Outlet Port
  {73ec99ff-3592-4723-978d-021b90bab91e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05de9084-e26c-4a35-b535-d48d4916efa2}, !- Handle
  {1029ad89-2a51-434c-b5f8-26a1a5514980}, !- Name
  {08656a51-6039-4bde-9cef-cffb0ac02ba3}, !- Source Object
  3,                                      !- Outlet Port
  {09178a94-a32d-48b1-90cc-cecc61aaa8ed}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {15c46a46-53a2-4454-ba29-cc1bc6c4a91a}, !- Handle
  Node 507,                               !- Name
  {a12dda23-f4e5-4ee1-8b90-cc4d3a987bc1}, !- Inlet Port
  {cebd0c16-0dbe-4863-960d-7158a56a46ad}; !- Outlet Port

OS:Node,
  {a19d8d2b-e2ee-411b-bf34-1d725b9c7be9}, !- Handle
  Node 508,                               !- Name
  {41890e01-b6c4-40d5-aa2e-943d677a3703}, !- Inlet Port
  {6fee69c1-2dcb-4303-9c2c-29e42cf75770}; !- Outlet Port

OS:Node,
  {4e72d68e-95e1-4340-b9a7-78ba0d812132}, !- Handle
  Node 509,                               !- Name
  {f1c522c2-5bad-4b4e-b255-4231c674733f}, !- Inlet Port
  {c2e912ae-c1df-40de-b7a2-ef399cbf7baf}; !- Outlet Port

OS:Connector:Mixer,
  {71f7e551-4c43-4b6e-a547-6b0cf59daeca}, !- Handle
  Connector Mixer 8,                      !- Name
  {e8097902-ee6e-4b88-be42-2ff936944260}, !- Outlet Branch Name
  {977960b7-ed98-4dcd-aab5-2b33ed28aa37}, !- Inlet Branch Name 1
  {694d55dc-f796-4422-9539-a688fd712870}, !- Inlet Branch Name 2
  {61f37fb6-b285-458c-9e7c-5c6d09b447d8}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {23147327-0202-4fc4-b060-3e7afe325b5d}, !- Handle
  Connector Splitter 8,                   !- Name
  {8f5a3bf9-fe1d-4614-8ed0-e5bd412ab3c0}, !- Inlet Branch Name
  {f1c522c2-5bad-4b4e-b255-4231c674733f}, !- Outlet Branch Name 1
  {7f20663d-9eff-4445-8cc7-37892729097d}, !- Outlet Branch Name 2
  {c538d80f-4e67-435f-b8bd-2ed0a6894ccb}; !- Outlet Branch Name 3

OS:Connection,
  {a12dda23-f4e5-4ee1-8b90-cc4d3a987bc1}, !- Handle
  {d4f8a903-b332-4015-89fa-4bbf841ae843}, !- Name
  {09178a94-a32d-48b1-90cc-cecc61aaa8ed}, !- Source Object
  17,                                     !- Outlet Port
  {15c46a46-53a2-4454-ba29-cc1bc6c4a91a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1c522c2-5bad-4b4e-b255-4231c674733f}, !- Handle
  {bb8e81ce-7b24-435f-816b-db19e147651e}, !- Name
  {23147327-0202-4fc4-b060-3e7afe325b5d}, !- Source Object
  3,                                      !- Outlet Port
  {4e72d68e-95e1-4340-b9a7-78ba0d812132}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fee69c1-2dcb-4303-9c2c-29e42cf75770}, !- Handle
  {73a1fe34-436c-425a-9ce4-85392697cbfd}, !- Name
  {a19d8d2b-e2ee-411b-bf34-1d725b9c7be9}, !- Source Object
  3,                                      !- Outlet Port
  {09178a94-a32d-48b1-90cc-cecc61aaa8ed}, !- Target Object
  18;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {0558086c-e94c-444c-bd92-98e1d5ca75ff}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {9cbf9a44-cf97-439c-b421-228cf0152503}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {0558086c-e94c-444c-bd92-98e1d5ca75ff}, !- Schedule Type Limits Name
  {42ca6b5e-23d2-49d9-82e4-8026600ed128}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42ca6b5e-23d2-49d9-82e4-8026600ed128}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {0558086c-e94c-444c-bd92-98e1d5ca75ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {22789404-8736-4096-a6d4-bd9806374d86}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {9cbf9a44-cf97-439c-b421-228cf0152503}, !- Schedule Name
  {08656a51-6039-4bde-9cef-cffb0ac02ba3}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {f0ce2d1e-de70-4128-9ecd-cf213fd87021}, !- Handle
  Service Water Loop Pump,                !- Name
  {a72cc3dd-8082-406d-91cb-170b9c821bba}, !- Inlet Node Name
  {ab68f48a-eaad-4391-a95f-71cf9fd6cd51}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {de3f6b34-f03e-4992-8f8c-1c0ed6a8db67}, !- Handle
  Node 510,                               !- Name
  {ab68f48a-eaad-4391-a95f-71cf9fd6cd51}, !- Inlet Port
  {a2a3d347-c0ba-46af-bb3b-aec7b3bc731e}; !- Outlet Port

OS:Connection,
  {a72cc3dd-8082-406d-91cb-170b9c821bba}, !- Handle
  {ffb37b6c-b6b0-4862-a660-991af2c3e6d0}, !- Name
  {f6cef715-61bc-471c-a79d-cb71ccf09132}, !- Source Object
  3,                                      !- Outlet Port
  {f0ce2d1e-de70-4128-9ecd-cf213fd87021}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab68f48a-eaad-4391-a95f-71cf9fd6cd51}, !- Handle
  {d2ff9482-e302-4ddb-98b1-8eb851cbe6eb}, !- Name
  {f0ce2d1e-de70-4128-9ecd-cf213fd87021}, !- Source Object
  3,                                      !- Outlet Port
  {de3f6b34-f03e-4992-8f8c-1c0ed6a8db67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2a3d347-c0ba-46af-bb3b-aec7b3bc731e}, !- Handle
  {1289fa5e-5b9a-4e7d-b308-6b362e81bcde}, !- Name
  {de3f6b34-f03e-4992-8f8c-1c0ed6a8db67}, !- Source Object
  3,                                      !- Outlet Port
  {0659604b-ff42-49db-b225-e307f6063849}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {495cc286-93e3-40e2-88b3-bd8ed016ef18}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {2217e6a7-14a7-4caa-bd4a-6a921d3b3195}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.802 Therm Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {9cbf9a44-cf97-439c-b421-228cf0152503}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.801543405294192,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  2937.74440740636,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  2937.74440740636,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {13b60759-e403-4c65-9933-3f5e7207e220}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6.97876623686364,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6.97876623686364,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {a53d2395-a4da-4f4c-94dc-430d0555434f}, !- Use Side Inlet Node Name
  {2d3351c4-952a-4869-b3c7-ffc590139cef}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {f3daa644-189b-4f84-9d05-9210e81b72bb}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {97303127-a3b7-4237-9336-b1f6bb277262}, !- Schedule Type Limits Name
  {a8fea192-ba2f-424c-9e8a-60a06610ff59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8fea192-ba2f-424c-9e8a-60a06610ff59}, !- Handle
  Schedule Day 55,                        !- Name
  {97303127-a3b7-4237-9336-b1f6bb277262}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {c7eec7b8-081d-48c4-bda4-5d10b8ac1190}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {97303127-a3b7-4237-9336-b1f6bb277262}, !- Schedule Type Limits Name
  {c817c41d-dd1c-48f8-82ff-1309b895e647}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c817c41d-dd1c-48f8-82ff-1309b895e647}, !- Handle
  Schedule Day 56,                        !- Name
  {97303127-a3b7-4237-9336-b1f6bb277262}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {13b60759-e403-4c65-9933-3f5e7207e220}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {495cc286-93e3-40e2-88b3-bd8ed016ef18}, !- Schedule Type Limits Name
  {66c2985f-39b7-4924-ab26-7a5af6dc0c51}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66c2985f-39b7-4924-ab26-7a5af6dc0c51}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {495cc286-93e3-40e2-88b3-bd8ed016ef18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {f7433b80-4dae-41b8-96b3-eff5c9d1d40b}, !- Handle
  Node 511,                               !- Name
  {2d3351c4-952a-4869-b3c7-ffc590139cef}, !- Inlet Port
  {a600ad80-b63f-40ae-9f4b-516a7f3dd2f2}; !- Outlet Port

OS:Connection,
  {a53d2395-a4da-4f4c-94dc-430d0555434f}, !- Handle
  {d4fb9f0e-19c0-4f5c-aaa4-b4910548afe5}, !- Name
  {73ec99ff-3592-4723-978d-021b90bab91e}, !- Source Object
  3,                                      !- Outlet Port
  {2217e6a7-14a7-4caa-bd4a-6a921d3b3195}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {2d3351c4-952a-4869-b3c7-ffc590139cef}, !- Handle
  {50f3a008-f5dc-4e6f-a481-3d54f48c518e}, !- Name
  {2217e6a7-14a7-4caa-bd4a-6a921d3b3195}, !- Source Object
  32,                                     !- Outlet Port
  {f7433b80-4dae-41b8-96b3-eff5c9d1d40b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a600ad80-b63f-40ae-9f4b-516a7f3dd2f2}, !- Handle
  {edeea708-f6b8-4077-aafc-a9b25aa660f0}, !- Name
  {f7433b80-4dae-41b8-96b3-eff5c9d1d40b}, !- Source Object
  3,                                      !- Outlet Port
  {0415d4e2-1d10-433d-b63d-a8611e633435}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5e37c7df-6304-4fb0-84db-f4707ac5ffde}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {148e4c3a-54a7-495a-955b-b1b16b95c3a1}, !- Inlet Node Name
  {c91e1af3-f239-4cc2-876c-7e39e5a474fa}; !- Outlet Node Name

OS:Node,
  {11686379-b0d2-491e-b936-ea7284e777df}, !- Handle
  Node 512,                               !- Name
  {6001d3fe-2d2b-4639-b87f-e5012bdffec1}, !- Inlet Port
  {148e4c3a-54a7-495a-955b-b1b16b95c3a1}; !- Outlet Port

OS:Connection,
  {6001d3fe-2d2b-4639-b87f-e5012bdffec1}, !- Handle
  {8a73d968-1ed8-4d3f-ab46-218ad5565c22}, !- Name
  {0659604b-ff42-49db-b225-e307f6063849}, !- Source Object
  4,                                      !- Outlet Port
  {11686379-b0d2-491e-b936-ea7284e777df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87722a29-d03c-49ce-af4b-7ddf73a0f4ba}, !- Handle
  Node 513,                               !- Name
  {c91e1af3-f239-4cc2-876c-7e39e5a474fa}, !- Inlet Port
  {9ae22d84-04e7-462d-9657-bd191b5d4971}; !- Outlet Port

OS:Connection,
  {148e4c3a-54a7-495a-955b-b1b16b95c3a1}, !- Handle
  {be8209c0-bca8-4c4f-bf06-5f113c235517}, !- Name
  {11686379-b0d2-491e-b936-ea7284e777df}, !- Source Object
  3,                                      !- Outlet Port
  {5e37c7df-6304-4fb0-84db-f4707ac5ffde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c91e1af3-f239-4cc2-876c-7e39e5a474fa}, !- Handle
  {fc4dc43b-d982-4190-82d5-f6c804dfae42}, !- Name
  {5e37c7df-6304-4fb0-84db-f4707ac5ffde}, !- Source Object
  3,                                      !- Outlet Port
  {87722a29-d03c-49ce-af4b-7ddf73a0f4ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ae22d84-04e7-462d-9657-bd191b5d4971}, !- Handle
  {a9e4af09-c193-4a8d-8037-af61a464e811}, !- Name
  {87722a29-d03c-49ce-af4b-7ddf73a0f4ba}, !- Source Object
  3,                                      !- Outlet Port
  {0415d4e2-1d10-433d-b63d-a8611e633435}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3864ea5e-1a29-4440-97e4-ab68e0e7d0da}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {c2e912ae-c1df-40de-b7a2-ef399cbf7baf}, !- Inlet Node Name
  {a35dcedc-10ed-4d55-87df-be7be3cb0378}; !- Outlet Node Name

OS:Node,
  {89a058b1-4ceb-418b-bde0-79a7b9fcb0ad}, !- Handle
  Node 514,                               !- Name
  {a35dcedc-10ed-4d55-87df-be7be3cb0378}, !- Inlet Port
  {977960b7-ed98-4dcd-aab5-2b33ed28aa37}; !- Outlet Port

OS:Connection,
  {c2e912ae-c1df-40de-b7a2-ef399cbf7baf}, !- Handle
  {62f0f8e2-4488-4cde-bae2-1562bbc7ec4f}, !- Name
  {4e72d68e-95e1-4340-b9a7-78ba0d812132}, !- Source Object
  3,                                      !- Outlet Port
  {3864ea5e-1a29-4440-97e4-ab68e0e7d0da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a35dcedc-10ed-4d55-87df-be7be3cb0378}, !- Handle
  {953ef57a-10ed-4027-afd2-ea43b4d06dc4}, !- Name
  {3864ea5e-1a29-4440-97e4-ab68e0e7d0da}, !- Source Object
  3,                                      !- Outlet Port
  {89a058b1-4ceb-418b-bde0-79a7b9fcb0ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {977960b7-ed98-4dcd-aab5-2b33ed28aa37}, !- Handle
  {d891ff9f-c475-47e3-9958-87a6804252fb}, !- Name
  {89a058b1-4ceb-418b-bde0-79a7b9fcb0ad}, !- Source Object
  3,                                      !- Outlet Port
  {71f7e551-4c43-4b6e-a547-6b0cf59daeca}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d56bba70-aa35-4b7e-87ae-214352fa4ddb}, !- Handle
  Pipe Adiabatic 18,                      !- Name
  {0522e9a7-0bd2-47df-a0d5-eda05b2f1556}, !- Inlet Node Name
  {2f1e00b8-6d5f-4c9b-83b8-126d32dd240c}; !- Outlet Node Name

OS:Node,
  {92603abe-0a7d-4b66-b8ca-b02e13c53176}, !- Handle
  Node 515,                               !- Name
  {b5b2775a-a6b6-4976-9d65-2ab15e63682a}, !- Inlet Port
  {0522e9a7-0bd2-47df-a0d5-eda05b2f1556}; !- Outlet Port

OS:Connection,
  {b5b2775a-a6b6-4976-9d65-2ab15e63682a}, !- Handle
  {78e829ed-1f6c-4fe6-993e-837fe904dcda}, !- Name
  {0415d4e2-1d10-433d-b63d-a8611e633435}, !- Source Object
  2,                                      !- Outlet Port
  {92603abe-0a7d-4b66-b8ca-b02e13c53176}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0522e9a7-0bd2-47df-a0d5-eda05b2f1556}, !- Handle
  {c0181af5-71f6-4ca2-bf87-4108033434d3}, !- Name
  {92603abe-0a7d-4b66-b8ca-b02e13c53176}, !- Source Object
  3,                                      !- Outlet Port
  {d56bba70-aa35-4b7e-87ae-214352fa4ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f1e00b8-6d5f-4c9b-83b8-126d32dd240c}, !- Handle
  {80617f8f-9048-4ebf-a192-cff372493d97}, !- Name
  {d56bba70-aa35-4b7e-87ae-214352fa4ddb}, !- Source Object
  3,                                      !- Outlet Port
  {08656a51-6039-4bde-9cef-cffb0ac02ba3}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b6c8f747-fbfc-4c83-a73c-525e8a119535}, !- Handle
  Pipe Adiabatic 19,                      !- Name
  {cebd0c16-0dbe-4863-960d-7158a56a46ad}, !- Inlet Node Name
  {a177a94c-6df9-4c8d-91a1-7775ae64e589}; !- Outlet Node Name

OS:Node,
  {cc782eb4-1c11-4321-8a68-8ea115e7507c}, !- Handle
  Node 516,                               !- Name
  {a177a94c-6df9-4c8d-91a1-7775ae64e589}, !- Inlet Port
  {8f5a3bf9-fe1d-4614-8ed0-e5bd412ab3c0}; !- Outlet Port

OS:Connection,
  {cebd0c16-0dbe-4863-960d-7158a56a46ad}, !- Handle
  {6ccdb1d4-680f-43ed-b728-c68ee2a8783f}, !- Name
  {15c46a46-53a2-4454-ba29-cc1bc6c4a91a}, !- Source Object
  3,                                      !- Outlet Port
  {b6c8f747-fbfc-4c83-a73c-525e8a119535}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a177a94c-6df9-4c8d-91a1-7775ae64e589}, !- Handle
  {7a32c782-1e58-4765-bf67-77e61f9630ea}, !- Name
  {b6c8f747-fbfc-4c83-a73c-525e8a119535}, !- Source Object
  3,                                      !- Outlet Port
  {cc782eb4-1c11-4321-8a68-8ea115e7507c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f5a3bf9-fe1d-4614-8ed0-e5bd412ab3c0}, !- Handle
  {9e909b41-de99-4536-850d-e35be8386159}, !- Name
  {cc782eb4-1c11-4321-8a68-8ea115e7507c}, !- Source Object
  3,                                      !- Outlet Port
  {23147327-0202-4fc4-b060-3e7afe325b5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bb0453ab-106f-48eb-85ef-b48c035bc5ba}, !- Handle
  Pipe Adiabatic 20,                      !- Name
  {6e1b0004-1c49-48d3-a905-2a02de476d81}, !- Inlet Node Name
  {41890e01-b6c4-40d5-aa2e-943d677a3703}; !- Outlet Node Name

OS:Node,
  {0e967b3f-d456-4cbe-a9ff-f28882059e2e}, !- Handle
  Node 517,                               !- Name
  {e8097902-ee6e-4b88-be42-2ff936944260}, !- Inlet Port
  {6e1b0004-1c49-48d3-a905-2a02de476d81}; !- Outlet Port

OS:Connection,
  {e8097902-ee6e-4b88-be42-2ff936944260}, !- Handle
  {f7484cbe-ff37-4030-b955-8089c0937944}, !- Name
  {71f7e551-4c43-4b6e-a547-6b0cf59daeca}, !- Source Object
  2,                                      !- Outlet Port
  {0e967b3f-d456-4cbe-a9ff-f28882059e2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e1b0004-1c49-48d3-a905-2a02de476d81}, !- Handle
  {1aa28571-ed54-42fa-8a91-19f582846bed}, !- Name
  {0e967b3f-d456-4cbe-a9ff-f28882059e2e}, !- Source Object
  3,                                      !- Outlet Port
  {bb0453ab-106f-48eb-85ef-b48c035bc5ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41890e01-b6c4-40d5-aa2e-943d677a3703}, !- Handle
  {cf968c92-981d-45d9-88a6-2990363e9a5d}, !- Name
  {bb0453ab-106f-48eb-85ef-b48c035bc5ba}, !- Source Object
  3,                                      !- Outlet Port
  {a19d8d2b-e2ee-411b-bf34-1d725b9c7be9}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f7158d72-3465-450a-a764-cf664cb0e99b}, !- Handle
  Water Use Connections 1,                !- Name
  {aedf0946-91da-49e1-8d61-8c1925dd9044}, !- Inlet Node Name
  {9708233a-7899-48ab-bd5c-cf50e5050369}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1e8eb7e9-3578-4876-a9dc-6c75451620dd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {14d94ad1-fb67-4d38-82ad-020e04f872d5}, !- Handle
  Main Service Water Use Def 7.63gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000481378198528166,                   !- Peak Flow Rate {m3/s}
  {402d5387-a18c-4149-9dd5-9ec7fb179b66}, !- Target Temperature Schedule Name
  {5b4fb801-5c8c-4195-89b2-260f324d80a5}, !- Sensible Fraction Schedule Name
  {4b19bc81-5844-4188-b892-9ed86875569a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5b4fb801-5c8c-4195-89b2-260f324d80a5}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  {8d3f19f1-119c-47bb-82bf-092bd9742319}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d3f19f1-119c-47bb-82bf-092bd9742319}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4b19bc81-5844-4188-b892-9ed86875569a}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {63d34fa4-d42c-4ec5-b4ef-1fb02e7bccd9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63d34fa4-d42c-4ec5-b4ef-1fb02e7bccd9}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {402d5387-a18c-4149-9dd5-9ec7fb179b66}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  ,                                       !- Schedule Type Limits Name
  {cb1e080d-fac0-43f0-89d0-8892b05da1e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb1e080d-fac0-43f0-89d0-8892b05da1e2}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {1e8eb7e9-3578-4876-a9dc-6c75451620dd}, !- Handle
  Main Service Water Use 7.63gal/min,     !- Name
  {14d94ad1-fb67-4d38-82ad-020e04f872d5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a62b87ba-874d-44ad-a72b-53aa15334f09}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {a62b87ba-874d-44ad-a72b-53aa15334f09}, !- Handle
  Hospital BLDG_SWH_SCH,                  !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  {1f40851f-39db-403b-8a02-987a31252150}, !- Default Day Schedule Name
  {f2b9c96a-27e1-4078-a718-db9cb5ff4869}, !- Summer Design Day Schedule Name
  {dccccd64-d3d1-4620-86ea-372ed24663ae}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1f40851f-39db-403b-8a02-987a31252150}, !- Handle
  Hospital BLDG_SWH_SCH Default,          !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e45c40d0-91d5-4464-83b6-11f1350a4151}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2b9c96a-27e1-4078-a718-db9cb5ff4869}, !- Handle
  Hospital BLDG_SWH_SCH Summer Design Day, !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Rule,
  {4a9e3b30-b665-46b2-a49e-6b05581d98ae}, !- Handle
  Schedule Rule 33,                       !- Name
  {a62b87ba-874d-44ad-a72b-53aa15334f09}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ff631fc5-1539-44d3-8e5b-59600325b6d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff631fc5-1539-44d3-8e5b-59600325b6d9}, !- Handle
  Hospital BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Day,
  {d183e99f-5dd1-4189-9f23-c0fad3f42ff1}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dccccd64-d3d1-4620-86ea-372ed24663ae}, !- Handle
  Hospital BLDG_SWH_SCH Winter Design Day, !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.24,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {c6c0117c-34b7-48d5-893d-6deb03c7dbe5}, !- Handle
  Schedule Rule 34,                       !- Name
  {a62b87ba-874d-44ad-a72b-53aa15334f09}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a544de74-8812-4a73-9506-6592cf238523}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a544de74-8812-4a73-9506-6592cf238523}, !- Handle
  Hospital BLDG_SWH_SCH WntrDsn|Sat Day,  !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.24,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Node,
  {78bb7869-074e-4da8-b277-6221ddf39ab9}, !- Handle
  Node 518,                               !- Name
  {7f20663d-9eff-4445-8cc7-37892729097d}, !- Inlet Port
  {aedf0946-91da-49e1-8d61-8c1925dd9044}; !- Outlet Port

OS:Connection,
  {7f20663d-9eff-4445-8cc7-37892729097d}, !- Handle
  {47a6826a-62a2-4cd2-9ea6-316f296ef735}, !- Name
  {23147327-0202-4fc4-b060-3e7afe325b5d}, !- Source Object
  4,                                      !- Outlet Port
  {78bb7869-074e-4da8-b277-6221ddf39ab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4ea29d2-52ee-4422-9b9f-056bfa67286f}, !- Handle
  Node 519,                               !- Name
  {9708233a-7899-48ab-bd5c-cf50e5050369}, !- Inlet Port
  {694d55dc-f796-4422-9539-a688fd712870}; !- Outlet Port

OS:Connection,
  {aedf0946-91da-49e1-8d61-8c1925dd9044}, !- Handle
  {ba1289a2-4dbe-4cb8-8886-ad6d5a93a836}, !- Name
  {78bb7869-074e-4da8-b277-6221ddf39ab9}, !- Source Object
  3,                                      !- Outlet Port
  {f7158d72-3465-450a-a764-cf664cb0e99b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9708233a-7899-48ab-bd5c-cf50e5050369}, !- Handle
  {c37b35d0-0938-4f52-9317-e9b64b8d179b}, !- Name
  {f7158d72-3465-450a-a764-cf664cb0e99b}, !- Source Object
  3,                                      !- Outlet Port
  {d4ea29d2-52ee-4422-9b9f-056bfa67286f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {694d55dc-f796-4422-9539-a688fd712870}, !- Handle
  {0d27a70c-8ec0-4a44-bfa6-6aaddab100b7}, !- Name
  {d4ea29d2-52ee-4422-9b9f-056bfa67286f}, !- Source Object
  3,                                      !- Outlet Port
  {71f7e551-4c43-4b6e-a547-6b0cf59daeca}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {d55f933e-bea4-420c-a055-da596abaa8e7}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f1fe2321-9260-42bc-acdf-17c74447f800}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {015cfd09-363f-4c15-86f4-8415f0512252}, !- Plant Side Inlet Node Name
  {6b60ddb8-0454-470c-b7cb-34cacaad735d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {754f65c3-a213-4d5c-91ef-347147a6d695}, !- Demand Side Inlet Node Name
  {26d930f5-6ba5-4e0b-8926-263daa088a44}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {29f5d0c8-54dd-4e46-bdcd-a2295b66f91b}, !- Demand Mixer Name
  {9ee02c1a-565e-454d-9006-e3d38e9b98d2}, !- Demand Splitter Name
  {926e6c25-b20d-405d-8388-45e4d3bd481f}, !- Supply Mixer Name
  {82e5b20d-6ec3-495b-8de1-2d801bb157f0}; !- Supply Splitter Name

OS:Sizing:Plant,
  {4c955cf4-e44d-4822-ac0e-a3f5199e2b6b}, !- Handle
  {d55f933e-bea4-420c-a055-da596abaa8e7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {f3a9e55f-e6e9-4752-afb9-5587c3e9d2af}, !- Handle
  Node 520,                               !- Name
  {015cfd09-363f-4c15-86f4-8415f0512252}, !- Inlet Port
  {1d86a45e-17bf-46fa-b115-0a2498d18465}; !- Outlet Port

OS:Node,
  {f1fe2321-9260-42bc-acdf-17c74447f800}, !- Handle
  Node 521,                               !- Name
  {48d04c43-6f63-4701-ab3f-97eba2cfa21f}, !- Inlet Port
  {6b60ddb8-0454-470c-b7cb-34cacaad735d}; !- Outlet Port

OS:Node,
  {395c3a59-fdba-4802-a662-df4503e84387}, !- Handle
  Node 522,                               !- Name
  {4d637e7c-1cde-45da-a602-ae657f65cf00}, !- Inlet Port
  {4c5d8f09-e2a6-4d9e-ad5f-f61942019d98}; !- Outlet Port

OS:Connector:Mixer,
  {926e6c25-b20d-405d-8388-45e4d3bd481f}, !- Handle
  Connector Mixer 9,                      !- Name
  {e419e09a-6d07-4298-aa08-7e47a7b2fb1a}, !- Outlet Branch Name
  {3e60c728-aa8c-43d4-9a14-541938b63be0}, !- Inlet Branch Name 1
  {28ff9647-ff0a-4cc9-be7f-67eb173a33ce}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {82e5b20d-6ec3-495b-8de1-2d801bb157f0}, !- Handle
  Connector Splitter 9,                   !- Name
  {6569dc9e-95e4-4563-b694-e850e6858079}, !- Inlet Branch Name
  {4d637e7c-1cde-45da-a602-ae657f65cf00}, !- Outlet Branch Name 1
  {6575ee1b-3b5b-4637-a65e-178287b2bcba}; !- Outlet Branch Name 2

OS:Connection,
  {015cfd09-363f-4c15-86f4-8415f0512252}, !- Handle
  {aea550ea-e545-42d2-83f5-e9612bab3dbb}, !- Name
  {d55f933e-bea4-420c-a055-da596abaa8e7}, !- Source Object
  14,                                     !- Outlet Port
  {f3a9e55f-e6e9-4752-afb9-5587c3e9d2af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d637e7c-1cde-45da-a602-ae657f65cf00}, !- Handle
  {8116454f-789b-4818-8086-3eaeb491fca3}, !- Name
  {82e5b20d-6ec3-495b-8de1-2d801bb157f0}, !- Source Object
  3,                                      !- Outlet Port
  {395c3a59-fdba-4802-a662-df4503e84387}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b60ddb8-0454-470c-b7cb-34cacaad735d}, !- Handle
  {ab8d5af0-8ff1-400c-a9e6-6f31d72e5294}, !- Name
  {f1fe2321-9260-42bc-acdf-17c74447f800}, !- Source Object
  3,                                      !- Outlet Port
  {d55f933e-bea4-420c-a055-da596abaa8e7}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {590c18ad-3b78-4401-9515-a0f737cf084e}, !- Handle
  Node 523,                               !- Name
  {754f65c3-a213-4d5c-91ef-347147a6d695}, !- Inlet Port
  {ea877520-c8eb-495b-8405-55da069ab565}; !- Outlet Port

OS:Node,
  {0e473f4d-9b58-4262-826e-65cfe71a45b5}, !- Handle
  Node 524,                               !- Name
  {ef8ef8b4-f3f8-426b-8a8f-5ad93397a61d}, !- Inlet Port
  {26d930f5-6ba5-4e0b-8926-263daa088a44}; !- Outlet Port

OS:Node,
  {a4f0291b-c69c-4a5e-b550-989483b9ecc4}, !- Handle
  Node 525,                               !- Name
  {62fb186e-2b74-4ed9-9856-c1d48d240d7d}, !- Inlet Port
  {9b8aa748-b8e2-49f6-ad75-79e0a2f5c9dc}; !- Outlet Port

OS:Connector:Mixer,
  {29f5d0c8-54dd-4e46-bdcd-a2295b66f91b}, !- Handle
  Connector Mixer 10,                     !- Name
  {89d09d9a-9331-478e-b295-b8e7792231b5}, !- Outlet Branch Name
  {f383af4f-fd7e-410f-8c29-3600a8a49bb1}, !- Inlet Branch Name 1
  {779c7ca2-465b-43a9-aa7d-37b2d5571f4a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9ee02c1a-565e-454d-9006-e3d38e9b98d2}, !- Handle
  Connector Splitter 10,                  !- Name
  {38dccb7e-a39a-4f54-9f9b-5fe374785213}, !- Inlet Branch Name
  {62fb186e-2b74-4ed9-9856-c1d48d240d7d}, !- Outlet Branch Name 1
  {5354e62f-681f-4919-a039-c474ceee40af}; !- Outlet Branch Name 2

OS:Connection,
  {754f65c3-a213-4d5c-91ef-347147a6d695}, !- Handle
  {b415cb57-3ffb-4f7a-9dcb-9a3ad650711a}, !- Name
  {d55f933e-bea4-420c-a055-da596abaa8e7}, !- Source Object
  17,                                     !- Outlet Port
  {590c18ad-3b78-4401-9515-a0f737cf084e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62fb186e-2b74-4ed9-9856-c1d48d240d7d}, !- Handle
  {f33279f0-3292-4573-ab92-fd1b707fedd5}, !- Name
  {9ee02c1a-565e-454d-9006-e3d38e9b98d2}, !- Source Object
  3,                                      !- Outlet Port
  {a4f0291b-c69c-4a5e-b550-989483b9ecc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26d930f5-6ba5-4e0b-8926-263daa088a44}, !- Handle
  {ff9085ac-c44b-40e3-9058-c8075cd84209}, !- Name
  {0e473f4d-9b58-4262-826e-65cfe71a45b5}, !- Source Object
  3,                                      !- Outlet Port
  {d55f933e-bea4-420c-a055-da596abaa8e7}, !- Target Object
  18;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {a0402703-37b5-458e-9cd4-ddd0c7f7f5de}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {34da961e-048a-42f0-98d5-a6cdefe32f68}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {a0402703-37b5-458e-9cd4-ddd0c7f7f5de}, !- Schedule Type Limits Name
  {53db17fb-c310-457d-b650-64eb8be5d927}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53db17fb-c310-457d-b650-64eb8be5d927}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {a0402703-37b5-458e-9cd4-ddd0c7f7f5de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5de1a414-d41e-4415-a380-ae74b92c7156}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {34da961e-048a-42f0-98d5-a6cdefe32f68}, !- Schedule Name
  {f1fe2321-9260-42bc-acdf-17c74447f800}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {2b68b783-b6a6-4aba-bf3e-fe58ef1a7c62}, !- Handle
  Booster Water Loop Pump,                !- Name
  {b3c7ff63-e2f6-40d1-8b6e-4fa67904b791}, !- Inlet Node Name
  {915f8309-e155-493c-95f6-63ec381ef1c6}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {dbf0a3b1-1526-4e1c-bebe-7ee721d1de1c}, !- Handle
  Node 526,                               !- Name
  {915f8309-e155-493c-95f6-63ec381ef1c6}, !- Inlet Port
  {6569dc9e-95e4-4563-b694-e850e6858079}; !- Outlet Port

OS:Connection,
  {915f8309-e155-493c-95f6-63ec381ef1c6}, !- Handle
  {bc589e36-e802-4c75-8a16-21c69cf831bd}, !- Name
  {2b68b783-b6a6-4aba-bf3e-fe58ef1a7c62}, !- Source Object
  3,                                      !- Outlet Port
  {dbf0a3b1-1526-4e1c-bebe-7ee721d1de1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6569dc9e-95e4-4563-b694-e850e6858079}, !- Handle
  {4efa346b-8d98-4792-8dd7-06d4947b6cbc}, !- Name
  {dbf0a3b1-1526-4e1c-bebe-7ee721d1de1c}, !- Source Object
  3,                                      !- Outlet Port
  {82e5b20d-6ec3-495b-8de1-2d801bb157f0}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {c696ff39-3d4c-45c4-8a7a-2cd1f106c62c}, !- Handle
  6.0gal Electricity Booster Water Heater - 10kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {34da961e-048a-42f0-98d5-a6cdefe32f68}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2999.87547428287,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {0f4fe109-4382-4ae3-af4f-f11bf2483682}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.443796016692265,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.443796016692265,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {4c5d8f09-e2a6-4d9e-ad5f-f61942019d98}, !- Use Side Inlet Node Name
  {fa594384-0eee-414f-bc35-51033be90c33}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {e519ccd9-6362-4fc5-b382-453920723b8f}, !- Handle
  Schedule Ruleset 3,                     !- Name
  {97303127-a3b7-4237-9336-b1f6bb277262}, !- Schedule Type Limits Name
  {d8a638f2-76ce-41b0-a06b-0279a5d2e63a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8a638f2-76ce-41b0-a06b-0279a5d2e63a}, !- Handle
  Schedule Day 62,                        !- Name
  {97303127-a3b7-4237-9336-b1f6bb277262}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {bbede2f1-bdad-438e-ab7d-9c7dbff7fe63}, !- Handle
  Schedule Ruleset 4,                     !- Name
  {97303127-a3b7-4237-9336-b1f6bb277262}, !- Schedule Type Limits Name
  {24d502c8-0bbf-4013-96b8-c2adfa198aa7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24d502c8-0bbf-4013-96b8-c2adfa198aa7}, !- Handle
  Schedule Day 63,                        !- Name
  {97303127-a3b7-4237-9336-b1f6bb277262}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f4fe109-4382-4ae3-af4f-f11bf2483682}, !- Handle
  Water Heater Ambient Temp Schedule - 70F 1, !- Name
  {a0402703-37b5-458e-9cd4-ddd0c7f7f5de}, !- Schedule Type Limits Name
  {4fe5f139-a126-4db1-8ea4-ac8691ac992e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4fe5f139-a126-4db1-8ea4-ac8691ac992e}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default 1, !- Name
  {a0402703-37b5-458e-9cd4-ddd0c7f7f5de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {30393db3-1269-4669-92e0-88577d7c09be}, !- Handle
  Node 527,                               !- Name
  {fa594384-0eee-414f-bc35-51033be90c33}, !- Inlet Port
  {3e60c728-aa8c-43d4-9a14-541938b63be0}; !- Outlet Port

OS:Connection,
  {4c5d8f09-e2a6-4d9e-ad5f-f61942019d98}, !- Handle
  {819ba2a0-64fb-4bca-bd5f-395b25eb9e23}, !- Name
  {395c3a59-fdba-4802-a662-df4503e84387}, !- Source Object
  3,                                      !- Outlet Port
  {c696ff39-3d4c-45c4-8a7a-2cd1f106c62c}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {fa594384-0eee-414f-bc35-51033be90c33}, !- Handle
  {49978851-762f-46c1-92bc-9accff25b92e}, !- Name
  {c696ff39-3d4c-45c4-8a7a-2cd1f106c62c}, !- Source Object
  32,                                     !- Outlet Port
  {30393db3-1269-4669-92e0-88577d7c09be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e60c728-aa8c-43d4-9a14-541938b63be0}, !- Handle
  {2fbe3278-e542-47ef-b5d0-a086c471908c}, !- Name
  {30393db3-1269-4669-92e0-88577d7c09be}, !- Source Object
  3,                                      !- Outlet Port
  {926e6c25-b20d-405d-8388-45e4d3bd481f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d1df2090-9b95-4ec0-b147-9f3c3bc01e27}, !- Handle
  Pipe Adiabatic 21,                      !- Name
  {cfcde7c2-45d1-4a9a-9fb3-03a7f8dce876}, !- Inlet Node Name
  {43d5f0b9-0a31-4b8b-b2d1-977514d47fa5}; !- Outlet Node Name

OS:Node,
  {0d0c9304-a095-4d1e-9eff-3c15fe50833d}, !- Handle
  Node 528,                               !- Name
  {6575ee1b-3b5b-4637-a65e-178287b2bcba}, !- Inlet Port
  {cfcde7c2-45d1-4a9a-9fb3-03a7f8dce876}; !- Outlet Port

OS:Connection,
  {6575ee1b-3b5b-4637-a65e-178287b2bcba}, !- Handle
  {32e44066-a441-40d1-a5ba-1a0d7706c976}, !- Name
  {82e5b20d-6ec3-495b-8de1-2d801bb157f0}, !- Source Object
  4,                                      !- Outlet Port
  {0d0c9304-a095-4d1e-9eff-3c15fe50833d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3862cc2-c319-49ce-bebc-dc91da4c171e}, !- Handle
  Node 529,                               !- Name
  {43d5f0b9-0a31-4b8b-b2d1-977514d47fa5}, !- Inlet Port
  {28ff9647-ff0a-4cc9-be7f-67eb173a33ce}; !- Outlet Port

OS:Connection,
  {cfcde7c2-45d1-4a9a-9fb3-03a7f8dce876}, !- Handle
  {0c669eaa-a39b-4a8d-80af-bb12e1160e5d}, !- Name
  {0d0c9304-a095-4d1e-9eff-3c15fe50833d}, !- Source Object
  3,                                      !- Outlet Port
  {d1df2090-9b95-4ec0-b147-9f3c3bc01e27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43d5f0b9-0a31-4b8b-b2d1-977514d47fa5}, !- Handle
  {2e3fe126-2e67-43ac-af04-75f80bbdd321}, !- Name
  {d1df2090-9b95-4ec0-b147-9f3c3bc01e27}, !- Source Object
  3,                                      !- Outlet Port
  {d3862cc2-c319-49ce-bebc-dc91da4c171e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28ff9647-ff0a-4cc9-be7f-67eb173a33ce}, !- Handle
  {1e7abb49-9f02-463a-89d7-a111b1c72491}, !- Name
  {d3862cc2-c319-49ce-bebc-dc91da4c171e}, !- Source Object
  3,                                      !- Outlet Port
  {926e6c25-b20d-405d-8388-45e4d3bd481f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fe916589-a443-4f94-bc55-44dae0f57b45}, !- Handle
  Pipe Adiabatic 22,                      !- Name
  {9b8aa748-b8e2-49f6-ad75-79e0a2f5c9dc}, !- Inlet Node Name
  {5559879e-2ba8-423f-8d52-723ca2be03de}; !- Outlet Node Name

OS:Node,
  {8b260dba-9d97-44be-9f8d-7ea7ed620d86}, !- Handle
  Node 530,                               !- Name
  {5559879e-2ba8-423f-8d52-723ca2be03de}, !- Inlet Port
  {f383af4f-fd7e-410f-8c29-3600a8a49bb1}; !- Outlet Port

OS:Connection,
  {9b8aa748-b8e2-49f6-ad75-79e0a2f5c9dc}, !- Handle
  {09b98e7b-5d0a-4fb6-98f4-b621515ece4f}, !- Name
  {a4f0291b-c69c-4a5e-b550-989483b9ecc4}, !- Source Object
  3,                                      !- Outlet Port
  {fe916589-a443-4f94-bc55-44dae0f57b45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5559879e-2ba8-423f-8d52-723ca2be03de}, !- Handle
  {c40d40e5-1760-4917-8e13-988fcb7b2219}, !- Name
  {fe916589-a443-4f94-bc55-44dae0f57b45}, !- Source Object
  3,                                      !- Outlet Port
  {8b260dba-9d97-44be-9f8d-7ea7ed620d86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f383af4f-fd7e-410f-8c29-3600a8a49bb1}, !- Handle
  {57be2a19-7f55-4c9d-bdcd-819c2f41b990}, !- Name
  {8b260dba-9d97-44be-9f8d-7ea7ed620d86}, !- Source Object
  3,                                      !- Outlet Port
  {29f5d0c8-54dd-4e46-bdcd-a2295b66f91b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {17c3dc9b-5339-465c-9924-3109ce5d8c70}, !- Handle
  Pipe Adiabatic 23,                      !- Name
  {9c4a3b52-7fe7-4985-aa33-5475db53aeda}, !- Inlet Node Name
  {48d04c43-6f63-4701-ab3f-97eba2cfa21f}; !- Outlet Node Name

OS:Node,
  {b9dc632f-3560-4263-aaa1-aa822ba66508}, !- Handle
  Node 531,                               !- Name
  {e419e09a-6d07-4298-aa08-7e47a7b2fb1a}, !- Inlet Port
  {9c4a3b52-7fe7-4985-aa33-5475db53aeda}; !- Outlet Port

OS:Connection,
  {e419e09a-6d07-4298-aa08-7e47a7b2fb1a}, !- Handle
  {ad4f4dd7-5838-45c6-a208-3371ea8dc96c}, !- Name
  {926e6c25-b20d-405d-8388-45e4d3bd481f}, !- Source Object
  2,                                      !- Outlet Port
  {b9dc632f-3560-4263-aaa1-aa822ba66508}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c4a3b52-7fe7-4985-aa33-5475db53aeda}, !- Handle
  {bac09cec-efb4-40b8-b4e9-c1b438664140}, !- Name
  {b9dc632f-3560-4263-aaa1-aa822ba66508}, !- Source Object
  3,                                      !- Outlet Port
  {17c3dc9b-5339-465c-9924-3109ce5d8c70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48d04c43-6f63-4701-ab3f-97eba2cfa21f}, !- Handle
  {5985c1c1-6dda-45fd-8034-c19ecfb583c6}, !- Name
  {17c3dc9b-5339-465c-9924-3109ce5d8c70}, !- Source Object
  3,                                      !- Outlet Port
  {f1fe2321-9260-42bc-acdf-17c74447f800}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f42484ce-21f0-4f8f-9278-8314f2019749}, !- Handle
  Pipe Adiabatic 24,                      !- Name
  {ea877520-c8eb-495b-8405-55da069ab565}, !- Inlet Node Name
  {2810973e-0934-4a97-8623-4ac946c1ed7a}; !- Outlet Node Name

OS:Node,
  {cba20d04-8515-4149-8985-4c80ec732c7a}, !- Handle
  Node 532,                               !- Name
  {2810973e-0934-4a97-8623-4ac946c1ed7a}, !- Inlet Port
  {38dccb7e-a39a-4f54-9f9b-5fe374785213}; !- Outlet Port

OS:Connection,
  {ea877520-c8eb-495b-8405-55da069ab565}, !- Handle
  {c4847e84-e847-4f45-8e13-7eea2dd88c55}, !- Name
  {590c18ad-3b78-4401-9515-a0f737cf084e}, !- Source Object
  3,                                      !- Outlet Port
  {f42484ce-21f0-4f8f-9278-8314f2019749}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2810973e-0934-4a97-8623-4ac946c1ed7a}, !- Handle
  {6ccbaff4-db35-4c12-9c09-9c5fccc7e623}, !- Name
  {f42484ce-21f0-4f8f-9278-8314f2019749}, !- Source Object
  3,                                      !- Outlet Port
  {cba20d04-8515-4149-8985-4c80ec732c7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38dccb7e-a39a-4f54-9f9b-5fe374785213}, !- Handle
  {c1a005a6-3f79-43da-9e0c-c67ff1b00e0a}, !- Name
  {cba20d04-8515-4149-8985-4c80ec732c7a}, !- Source Object
  3,                                      !- Outlet Port
  {9ee02c1a-565e-454d-9006-e3d38e9b98d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7fcedcaa-6862-41c8-804a-78d7260d621b}, !- Handle
  Pipe Adiabatic 25,                      !- Name
  {0648f865-7ad7-42f3-9072-28ee211f478d}, !- Inlet Node Name
  {ef8ef8b4-f3f8-426b-8a8f-5ad93397a61d}; !- Outlet Node Name

OS:Node,
  {2208ec01-7cd3-4031-b016-7c37b4508e72}, !- Handle
  Node 533,                               !- Name
  {89d09d9a-9331-478e-b295-b8e7792231b5}, !- Inlet Port
  {0648f865-7ad7-42f3-9072-28ee211f478d}; !- Outlet Port

OS:Connection,
  {89d09d9a-9331-478e-b295-b8e7792231b5}, !- Handle
  {6b66a511-ce32-45aa-b14c-4d2cfeba979f}, !- Name
  {29f5d0c8-54dd-4e46-bdcd-a2295b66f91b}, !- Source Object
  2,                                      !- Outlet Port
  {2208ec01-7cd3-4031-b016-7c37b4508e72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0648f865-7ad7-42f3-9072-28ee211f478d}, !- Handle
  {2aa18643-cd99-488c-9c5a-ac940fd6a5ae}, !- Name
  {2208ec01-7cd3-4031-b016-7c37b4508e72}, !- Source Object
  3,                                      !- Outlet Port
  {7fcedcaa-6862-41c8-804a-78d7260d621b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef8ef8b4-f3f8-426b-8a8f-5ad93397a61d}, !- Handle
  {0c084fc2-e356-4879-9223-f36c2be299fe}, !- Name
  {7fcedcaa-6862-41c8-804a-78d7260d621b}, !- Source Object
  3,                                      !- Outlet Port
  {0e473f4d-9b58-4262-826e-65cfe71a45b5}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {e47ef0cb-e1af-4eb6-9952-09b65b18c67e}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {131b90bc-c558-4529-ae69-aca38b438398}, !- Loop Demand Side Inlet Node
  {d2c06cbd-d121-4ed7-9b8c-be496c483fd9}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {1d86a45e-17bf-46fa-b115-0a2498d18465}, !- Loop Supply Side Inlet Node
  {05873467-51b8-4bb0-8d60-5d785c3bc0fe}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {8c7046ea-8dba-479b-9b02-9b0ffa64ea58}, !- Handle
  Node 534,                               !- Name
  {05873467-51b8-4bb0-8d60-5d785c3bc0fe}, !- Inlet Port
  {b3c7ff63-e2f6-40d1-8b6e-4fa67904b791}; !- Outlet Port

OS:Connection,
  {1d86a45e-17bf-46fa-b115-0a2498d18465}, !- Handle
  {c32e73df-d3a9-4aeb-93e5-aee9d404c24c}, !- Name
  {f3a9e55f-e6e9-4752-afb9-5587c3e9d2af}, !- Source Object
  3,                                      !- Outlet Port
  {e47ef0cb-e1af-4eb6-9952-09b65b18c67e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {05873467-51b8-4bb0-8d60-5d785c3bc0fe}, !- Handle
  {d1aaf031-3761-4d83-9379-fc5f0bf0d907}, !- Name
  {e47ef0cb-e1af-4eb6-9952-09b65b18c67e}, !- Source Object
  7,                                      !- Outlet Port
  {8c7046ea-8dba-479b-9b02-9b0ffa64ea58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3c7ff63-e2f6-40d1-8b6e-4fa67904b791}, !- Handle
  {3056f07b-d171-45cf-aa92-b02a4695b231}, !- Name
  {8c7046ea-8dba-479b-9b02-9b0ffa64ea58}, !- Source Object
  3,                                      !- Outlet Port
  {2b68b783-b6a6-4aba-bf3e-fe58ef1a7c62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61bc3928-4ad9-4d7e-8a25-f4450a7235d9}, !- Handle
  Node 535,                               !- Name
  {c538d80f-4e67-435f-b8bd-2ed0a6894ccb}, !- Inlet Port
  {131b90bc-c558-4529-ae69-aca38b438398}; !- Outlet Port

OS:Connection,
  {c538d80f-4e67-435f-b8bd-2ed0a6894ccb}, !- Handle
  {8cf75289-e40b-4a88-a207-e33bf608b44b}, !- Name
  {23147327-0202-4fc4-b060-3e7afe325b5d}, !- Source Object
  5,                                      !- Outlet Port
  {61bc3928-4ad9-4d7e-8a25-f4450a7235d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36b820d5-5593-4840-ab14-2266ef929817}, !- Handle
  Node 536,                               !- Name
  {d2c06cbd-d121-4ed7-9b8c-be496c483fd9}, !- Inlet Port
  {61f37fb6-b285-458c-9e7c-5c6d09b447d8}; !- Outlet Port

OS:Connection,
  {131b90bc-c558-4529-ae69-aca38b438398}, !- Handle
  {3dfcef20-f25b-413c-bfc0-15491099fa21}, !- Name
  {61bc3928-4ad9-4d7e-8a25-f4450a7235d9}, !- Source Object
  3,                                      !- Outlet Port
  {e47ef0cb-e1af-4eb6-9952-09b65b18c67e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2c06cbd-d121-4ed7-9b8c-be496c483fd9}, !- Handle
  {2109659d-6e22-43c2-819d-5b513bf3ef69}, !- Name
  {e47ef0cb-e1af-4eb6-9952-09b65b18c67e}, !- Source Object
  4,                                      !- Outlet Port
  {36b820d5-5593-4840-ab14-2266ef929817}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61f37fb6-b285-458c-9e7c-5c6d09b447d8}, !- Handle
  {44730036-fb04-45c4-936a-b2f4bc994569}, !- Name
  {36b820d5-5593-4840-ab14-2266ef929817}, !- Source Object
  3,                                      !- Outlet Port
  {71f7e551-4c43-4b6e-a547-6b0cf59daeca}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {69a253d3-a978-4c4c-b8b0-90ec11f10409}, !- Handle
  Water Use Connections 2,                !- Name
  {0849b6c0-056a-4be7-9cc8-0254207ea9d5}, !- Inlet Node Name
  {fec01905-2d12-48ed-89d9-40dafb6edc8a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f8a38561-078b-4273-98d8-8d7cf5c9dc0a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5966ab48-c4f5-4cff-8db7-c6fc09c59e29}, !- Handle
  Water Fixture Def - 23.7 gal/min,       !- Name
  ,                                       !- End-Use Subcategory
  0.00149523765466809,                    !- Peak Flow Rate {m3/s}
  {14369599-acea-4423-9a9d-411b0c6ed725}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {14369599-acea-4423-9a9d-411b0c6ed725}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {3fe575eb-d423-4490-a249-8756b9fad56b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3fe575eb-d423-4490-a249-8756b9fad56b}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -2.27709190672147;                      !- Value Until Time 1

OS:WaterUse:Equipment,
  {f8a38561-078b-4273-98d8-8d7cf5c9dc0a}, !- Handle
  Booster Water Fixture - 23.7 gal/min at 27.901234567901326F, !- Name
  {5966ab48-c4f5-4cff-8db7-c6fc09c59e29}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a62b87ba-874d-44ad-a72b-53aa15334f09}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {676cb052-0050-4b60-9bce-b508565b2fcc}, !- Handle
  Node 537,                               !- Name
  {5354e62f-681f-4919-a039-c474ceee40af}, !- Inlet Port
  {0849b6c0-056a-4be7-9cc8-0254207ea9d5}; !- Outlet Port

OS:Connection,
  {5354e62f-681f-4919-a039-c474ceee40af}, !- Handle
  {87a8fa02-2cb1-4bcc-b446-a3f488c00784}, !- Name
  {9ee02c1a-565e-454d-9006-e3d38e9b98d2}, !- Source Object
  4,                                      !- Outlet Port
  {676cb052-0050-4b60-9bce-b508565b2fcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4df9a388-fe46-4bc5-b0ca-15321adc01f4}, !- Handle
  Node 538,                               !- Name
  {fec01905-2d12-48ed-89d9-40dafb6edc8a}, !- Inlet Port
  {779c7ca2-465b-43a9-aa7d-37b2d5571f4a}; !- Outlet Port

OS:Connection,
  {0849b6c0-056a-4be7-9cc8-0254207ea9d5}, !- Handle
  {b84809c5-05b2-48a1-8046-44c1d9c00a17}, !- Name
  {676cb052-0050-4b60-9bce-b508565b2fcc}, !- Source Object
  3,                                      !- Outlet Port
  {69a253d3-a978-4c4c-b8b0-90ec11f10409}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fec01905-2d12-48ed-89d9-40dafb6edc8a}, !- Handle
  {dc26f67f-823d-4705-8955-76ede80273b8}, !- Name
  {69a253d3-a978-4c4c-b8b0-90ec11f10409}, !- Source Object
  3,                                      !- Outlet Port
  {4df9a388-fe46-4bc5-b0ca-15321adc01f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {779c7ca2-465b-43a9-aa7d-37b2d5571f4a}, !- Handle
  {20f1ad32-594b-4ab1-8386-8ddd29a79de1}, !- Name
  {4df9a388-fe46-4bc5-b0ca-15321adc01f4}, !- Source Object
  3,                                      !- Outlet Port
  {29f5d0c8-54dd-4e46-bdcd-a2295b66f91b}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {45d64f90-b4a7-4ff3-ae05-c2d2c42848d2}, !- Handle
  Laundry Service Water Loop,             !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {667240e6-6eb2-4d46-82c0-fde949fcdfb4}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {8760300c-3051-409c-bc2d-1b7f55dfdd07}, !- Plant Side Inlet Node Name
  {b3574f8e-1603-46b8-931d-348f83cd9e53}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c9981efb-e08a-48f9-baee-6fc4b89cf4d2}, !- Demand Side Inlet Node Name
  {11b6b663-786a-4af0-8ef6-1b322a0c02f9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6897c38e-3b25-49e8-8a23-ed41e113d6d5}, !- Demand Mixer Name
  {fc4ec068-f6ef-4b94-bf3c-0e160fc129b7}, !- Demand Splitter Name
  {f3e04212-d076-4bb5-ad5d-7422cd19a96c}, !- Supply Mixer Name
  {9086eaab-9d04-45f5-90de-78a725d5970d}; !- Supply Splitter Name

OS:Sizing:Plant,
  {bf252bac-a1a7-413d-941c-c28d9448460d}, !- Handle
  {45d64f90-b4a7-4ff3-ae05-c2d2c42848d2}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {bd550696-269d-44f6-8fcd-c6fe07f15542}, !- Handle
  Node 539,                               !- Name
  {8760300c-3051-409c-bc2d-1b7f55dfdd07}, !- Inlet Port
  {f63aab1a-957a-46be-b93b-56164b53f550}; !- Outlet Port

OS:Node,
  {667240e6-6eb2-4d46-82c0-fde949fcdfb4}, !- Handle
  Node 540,                               !- Name
  {2908253a-510e-425f-97fb-c9c7c994a3fc}, !- Inlet Port
  {b3574f8e-1603-46b8-931d-348f83cd9e53}; !- Outlet Port

OS:Node,
  {8566f309-951d-4e8c-85c2-4f25b1c338e7}, !- Handle
  Node 541,                               !- Name
  {8ead750d-32d6-44b4-96c4-08c462c0fc4b}, !- Inlet Port
  {9f9caa25-77cb-4c9b-9d11-b75335546725}; !- Outlet Port

OS:Connector:Mixer,
  {f3e04212-d076-4bb5-ad5d-7422cd19a96c}, !- Handle
  Connector Mixer 11,                     !- Name
  {64eca15f-fb7b-439e-ab3f-abed8c1c3ef3}, !- Outlet Branch Name
  {3476dca8-cda7-4a8d-82b9-168d77537004}, !- Inlet Branch Name 1
  {1428f142-8af2-443a-b7fb-b5eb5ecb6af6}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9086eaab-9d04-45f5-90de-78a725d5970d}, !- Handle
  Connector Splitter 11,                  !- Name
  {ce0b82b1-fe48-4ab4-bfc4-2fec43ab891e}, !- Inlet Branch Name
  {8ead750d-32d6-44b4-96c4-08c462c0fc4b}, !- Outlet Branch Name 1
  {3d0dfd48-a38d-42cd-9284-e1e6cd5043cf}; !- Outlet Branch Name 2

OS:Connection,
  {8760300c-3051-409c-bc2d-1b7f55dfdd07}, !- Handle
  {fd9d8a14-fca8-4d5d-8450-cb5388d5197f}, !- Name
  {45d64f90-b4a7-4ff3-ae05-c2d2c42848d2}, !- Source Object
  14,                                     !- Outlet Port
  {bd550696-269d-44f6-8fcd-c6fe07f15542}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ead750d-32d6-44b4-96c4-08c462c0fc4b}, !- Handle
  {e6f18778-f575-4f31-824e-eed1236fc6b9}, !- Name
  {9086eaab-9d04-45f5-90de-78a725d5970d}, !- Source Object
  3,                                      !- Outlet Port
  {8566f309-951d-4e8c-85c2-4f25b1c338e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3574f8e-1603-46b8-931d-348f83cd9e53}, !- Handle
  {5043bc06-f800-42f8-a4ee-f85b600c071b}, !- Name
  {667240e6-6eb2-4d46-82c0-fde949fcdfb4}, !- Source Object
  3,                                      !- Outlet Port
  {45d64f90-b4a7-4ff3-ae05-c2d2c42848d2}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {26b440ad-e5d3-4d12-9083-1bd11fbc973e}, !- Handle
  Node 542,                               !- Name
  {c9981efb-e08a-48f9-baee-6fc4b89cf4d2}, !- Inlet Port
  {6741bdb4-4e73-4b58-8dc4-b2d06a128f06}; !- Outlet Port

OS:Node,
  {c9a1e4fd-56d9-49e7-995e-350ebbe81621}, !- Handle
  Node 543,                               !- Name
  {71fec121-83ba-46ca-85b4-7c080380a543}, !- Inlet Port
  {11b6b663-786a-4af0-8ef6-1b322a0c02f9}; !- Outlet Port

OS:Node,
  {c745a1d5-3036-4fd2-b663-b70d25e62ca1}, !- Handle
  Node 544,                               !- Name
  {4ab46871-142d-48d3-8387-86c4df3d48ca}, !- Inlet Port
  {54c8b318-33af-4715-ad63-59d7f1238d99}; !- Outlet Port

OS:Connector:Mixer,
  {6897c38e-3b25-49e8-8a23-ed41e113d6d5}, !- Handle
  Connector Mixer 12,                     !- Name
  {d04539a3-fbb0-437d-bf88-fed7d9049275}, !- Outlet Branch Name
  {8e45812f-797b-4d54-be30-e1a62acf6bca}, !- Inlet Branch Name 1
  {ae0d9f9e-6a44-48c4-aa71-80d847b108fc}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {fc4ec068-f6ef-4b94-bf3c-0e160fc129b7}, !- Handle
  Connector Splitter 12,                  !- Name
  {9849930a-f124-4ebd-b140-c9a26e60d030}, !- Inlet Branch Name
  {4ab46871-142d-48d3-8387-86c4df3d48ca}, !- Outlet Branch Name 1
  {51263286-97f3-4b4c-893b-7b20452d287d}; !- Outlet Branch Name 2

OS:Connection,
  {c9981efb-e08a-48f9-baee-6fc4b89cf4d2}, !- Handle
  {18f462a6-b0ba-4598-9c9b-f86f475f006b}, !- Name
  {45d64f90-b4a7-4ff3-ae05-c2d2c42848d2}, !- Source Object
  17,                                     !- Outlet Port
  {26b440ad-e5d3-4d12-9083-1bd11fbc973e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ab46871-142d-48d3-8387-86c4df3d48ca}, !- Handle
  {2ae99514-e942-41ac-8b1b-626d1af2dc56}, !- Name
  {fc4ec068-f6ef-4b94-bf3c-0e160fc129b7}, !- Source Object
  3,                                      !- Outlet Port
  {c745a1d5-3036-4fd2-b663-b70d25e62ca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11b6b663-786a-4af0-8ef6-1b322a0c02f9}, !- Handle
  {d4eeecc1-a830-4455-82ee-3f59aa278920}, !- Name
  {c9a1e4fd-56d9-49e7-995e-350ebbe81621}, !- Source Object
  3,                                      !- Outlet Port
  {45d64f90-b4a7-4ff3-ae05-c2d2c42848d2}, !- Target Object
  18;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {2640c4dd-9b4d-4421-bb13-26d94e31712f}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {659a11e9-7d26-47fe-842d-8e9d509786c5}, !- Handle
  Service Water Loop Temp - 140F 1,       !- Name
  {2640c4dd-9b4d-4421-bb13-26d94e31712f}, !- Schedule Type Limits Name
  {b4acabf3-7fe0-4998-ab21-988a7d3671a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4acabf3-7fe0-4998-ab21-988a7d3671a5}, !- Handle
  Service Water Loop Temp - 140F Default 1, !- Name
  {2640c4dd-9b4d-4421-bb13-26d94e31712f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3aac0d35-fe0a-4895-a761-db9dec432f59}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {659a11e9-7d26-47fe-842d-8e9d509786c5}, !- Schedule Name
  {667240e6-6eb2-4d46-82c0-fde949fcdfb4}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {0a7c4c3e-0c0b-42d2-8f14-d798013022df}, !- Handle
  Service Water Loop Pump 1,              !- Name
  {f63aab1a-957a-46be-b93b-56164b53f550}, !- Inlet Node Name
  {4169f12d-6d49-4dff-b19f-6cd4b6cef8ea}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {c19cda89-77b5-4723-b13c-0454f2ca039a}, !- Handle
  Node 545,                               !- Name
  {4169f12d-6d49-4dff-b19f-6cd4b6cef8ea}, !- Inlet Port
  {ce0b82b1-fe48-4ab4-bfc4-2fec43ab891e}; !- Outlet Port

OS:Connection,
  {f63aab1a-957a-46be-b93b-56164b53f550}, !- Handle
  {facb01f8-42ef-4753-8280-f70213147095}, !- Name
  {bd550696-269d-44f6-8fcd-c6fe07f15542}, !- Source Object
  3,                                      !- Outlet Port
  {0a7c4c3e-0c0b-42d2-8f14-d798013022df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4169f12d-6d49-4dff-b19f-6cd4b6cef8ea}, !- Handle
  {683d73df-e368-4924-8627-2fa1aa6c971c}, !- Name
  {0a7c4c3e-0c0b-42d2-8f14-d798013022df}, !- Source Object
  3,                                      !- Outlet Port
  {c19cda89-77b5-4723-b13c-0454f2ca039a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce0b82b1-fe48-4ab4-bfc4-2fec43ab891e}, !- Handle
  {e252d66e-89d4-4e2f-8d66-1a4c434ae38e}, !- Name
  {c19cda89-77b5-4723-b13c-0454f2ca039a}, !- Source Object
  3,                                      !- Outlet Port
  {9086eaab-9d04-45f5-90de-78a725d5970d}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {f927ce16-9ef2-4e85-b297-01aebc094484}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {ef95815e-c640-497b-8c66-7bb9aad1abe8}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.802 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {659a11e9-7d26-47fe-842d-8e9d509786c5}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.80176797272194,                       !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {7340bf68-f8a3-42fd-859b-1b27c303960d}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  3.99709278761715,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  3.99709278761715,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {9f9caa25-77cb-4c9b-9d11-b75335546725}, !- Use Side Inlet Node Name
  {a44fb495-e620-4f50-980c-cdb5df67dc0e}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {a40dd6dc-68bf-486d-8869-a881b3f63617}, !- Handle
  Schedule Ruleset 6,                     !- Name
  {97303127-a3b7-4237-9336-b1f6bb277262}, !- Schedule Type Limits Name
  {6cbf407b-0d46-476c-ba28-116ce631fa3b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6cbf407b-0d46-476c-ba28-116ce631fa3b}, !- Handle
  Schedule Day 65,                        !- Name
  {97303127-a3b7-4237-9336-b1f6bb277262}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {bd783cfc-8fdd-4ae3-8a05-8e8554c9301b}, !- Handle
  Schedule Ruleset 7,                     !- Name
  {97303127-a3b7-4237-9336-b1f6bb277262}, !- Schedule Type Limits Name
  {684fe6eb-55b5-4599-9fb9-aa8da9c85ce0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {684fe6eb-55b5-4599-9fb9-aa8da9c85ce0}, !- Handle
  Schedule Day 66,                        !- Name
  {97303127-a3b7-4237-9336-b1f6bb277262}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {7340bf68-f8a3-42fd-859b-1b27c303960d}, !- Handle
  Water Heater Ambient Temp Schedule - 70F 2, !- Name
  {f927ce16-9ef2-4e85-b297-01aebc094484}, !- Schedule Type Limits Name
  {b17136fc-b53e-408e-b25d-4d00cba6b153}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b17136fc-b53e-408e-b25d-4d00cba6b153}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default 2, !- Name
  {f927ce16-9ef2-4e85-b297-01aebc094484}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {74e385ab-9b03-4108-98e7-f40b111c6320}, !- Handle
  Node 546,                               !- Name
  {a44fb495-e620-4f50-980c-cdb5df67dc0e}, !- Inlet Port
  {3476dca8-cda7-4a8d-82b9-168d77537004}; !- Outlet Port

OS:Connection,
  {9f9caa25-77cb-4c9b-9d11-b75335546725}, !- Handle
  {f78a98de-f452-4e90-830e-d8e5ee41ce5d}, !- Name
  {8566f309-951d-4e8c-85c2-4f25b1c338e7}, !- Source Object
  3,                                      !- Outlet Port
  {ef95815e-c640-497b-8c66-7bb9aad1abe8}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {a44fb495-e620-4f50-980c-cdb5df67dc0e}, !- Handle
  {3559ed2e-64a7-46fd-9cef-4ce681d36856}, !- Name
  {ef95815e-c640-497b-8c66-7bb9aad1abe8}, !- Source Object
  32,                                     !- Outlet Port
  {74e385ab-9b03-4108-98e7-f40b111c6320}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3476dca8-cda7-4a8d-82b9-168d77537004}, !- Handle
  {6939d4b3-e8b8-4681-af22-7850fd1d2c2d}, !- Name
  {74e385ab-9b03-4108-98e7-f40b111c6320}, !- Source Object
  3,                                      !- Outlet Port
  {f3e04212-d076-4bb5-ad5d-7422cd19a96c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4c2a0450-9f5e-4073-9a19-088700d4a12c}, !- Handle
  Pipe Adiabatic 26,                      !- Name
  {98ad371d-1a7c-452d-8ca6-34770c2bd533}, !- Inlet Node Name
  {047d38b7-3ad2-495c-8b05-a910a5542b82}; !- Outlet Node Name

OS:Node,
  {ce91e012-d840-4888-9e34-52b3bf2311c9}, !- Handle
  Node 547,                               !- Name
  {3d0dfd48-a38d-42cd-9284-e1e6cd5043cf}, !- Inlet Port
  {98ad371d-1a7c-452d-8ca6-34770c2bd533}; !- Outlet Port

OS:Connection,
  {3d0dfd48-a38d-42cd-9284-e1e6cd5043cf}, !- Handle
  {aa60cd9b-01a6-444d-85f7-e3ef1aaf5f30}, !- Name
  {9086eaab-9d04-45f5-90de-78a725d5970d}, !- Source Object
  4,                                      !- Outlet Port
  {ce91e012-d840-4888-9e34-52b3bf2311c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd199b34-f9c1-4aae-bb44-663e55529b43}, !- Handle
  Node 548,                               !- Name
  {047d38b7-3ad2-495c-8b05-a910a5542b82}, !- Inlet Port
  {1428f142-8af2-443a-b7fb-b5eb5ecb6af6}; !- Outlet Port

OS:Connection,
  {98ad371d-1a7c-452d-8ca6-34770c2bd533}, !- Handle
  {845e720c-eca4-44a6-b3e3-a94c67111728}, !- Name
  {ce91e012-d840-4888-9e34-52b3bf2311c9}, !- Source Object
  3,                                      !- Outlet Port
  {4c2a0450-9f5e-4073-9a19-088700d4a12c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {047d38b7-3ad2-495c-8b05-a910a5542b82}, !- Handle
  {a7bcecba-494f-4f80-b404-d3cffb804b90}, !- Name
  {4c2a0450-9f5e-4073-9a19-088700d4a12c}, !- Source Object
  3,                                      !- Outlet Port
  {dd199b34-f9c1-4aae-bb44-663e55529b43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1428f142-8af2-443a-b7fb-b5eb5ecb6af6}, !- Handle
  {b764abdc-47da-41bc-8f03-cbf0baba695d}, !- Name
  {dd199b34-f9c1-4aae-bb44-663e55529b43}, !- Source Object
  3,                                      !- Outlet Port
  {f3e04212-d076-4bb5-ad5d-7422cd19a96c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ba8033fb-8d1d-4487-85fb-d386b5b42f63}, !- Handle
  Pipe Adiabatic 27,                      !- Name
  {54c8b318-33af-4715-ad63-59d7f1238d99}, !- Inlet Node Name
  {6f350e4a-07fd-4c86-a453-1ef27c99cf7c}; !- Outlet Node Name

OS:Node,
  {4819dfb4-5081-487a-8aae-2a37bc7cfcca}, !- Handle
  Node 549,                               !- Name
  {6f350e4a-07fd-4c86-a453-1ef27c99cf7c}, !- Inlet Port
  {8e45812f-797b-4d54-be30-e1a62acf6bca}; !- Outlet Port

OS:Connection,
  {54c8b318-33af-4715-ad63-59d7f1238d99}, !- Handle
  {4e32a34d-10f3-4acb-8ad9-b465bb8c6d33}, !- Name
  {c745a1d5-3036-4fd2-b663-b70d25e62ca1}, !- Source Object
  3,                                      !- Outlet Port
  {ba8033fb-8d1d-4487-85fb-d386b5b42f63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f350e4a-07fd-4c86-a453-1ef27c99cf7c}, !- Handle
  {882a8038-7579-4ad1-a7a1-2ce6cf0bab9c}, !- Name
  {ba8033fb-8d1d-4487-85fb-d386b5b42f63}, !- Source Object
  3,                                      !- Outlet Port
  {4819dfb4-5081-487a-8aae-2a37bc7cfcca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e45812f-797b-4d54-be30-e1a62acf6bca}, !- Handle
  {999ad6b2-75b6-4aed-aec8-51cbd2000742}, !- Name
  {4819dfb4-5081-487a-8aae-2a37bc7cfcca}, !- Source Object
  3,                                      !- Outlet Port
  {6897c38e-3b25-49e8-8a23-ed41e113d6d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c2cfcfb5-1ef2-4768-9fab-df83e0a40e78}, !- Handle
  Pipe Adiabatic 28,                      !- Name
  {c03857bb-a658-4835-b665-8f6e77d1ecb9}, !- Inlet Node Name
  {2908253a-510e-425f-97fb-c9c7c994a3fc}; !- Outlet Node Name

OS:Node,
  {c732f7b8-13f7-48e2-9c9f-5155206fe16e}, !- Handle
  Node 550,                               !- Name
  {64eca15f-fb7b-439e-ab3f-abed8c1c3ef3}, !- Inlet Port
  {c03857bb-a658-4835-b665-8f6e77d1ecb9}; !- Outlet Port

OS:Connection,
  {64eca15f-fb7b-439e-ab3f-abed8c1c3ef3}, !- Handle
  {2b71a905-dc0e-488c-bbbc-752ff89ec4f2}, !- Name
  {f3e04212-d076-4bb5-ad5d-7422cd19a96c}, !- Source Object
  2,                                      !- Outlet Port
  {c732f7b8-13f7-48e2-9c9f-5155206fe16e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c03857bb-a658-4835-b665-8f6e77d1ecb9}, !- Handle
  {942834ae-75f1-45dd-9cb6-ebaf97de4995}, !- Name
  {c732f7b8-13f7-48e2-9c9f-5155206fe16e}, !- Source Object
  3,                                      !- Outlet Port
  {c2cfcfb5-1ef2-4768-9fab-df83e0a40e78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2908253a-510e-425f-97fb-c9c7c994a3fc}, !- Handle
  {2183f05a-0141-4f87-9389-0ee0c436ad22}, !- Name
  {c2cfcfb5-1ef2-4768-9fab-df83e0a40e78}, !- Source Object
  3,                                      !- Outlet Port
  {667240e6-6eb2-4d46-82c0-fde949fcdfb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {80e53e65-e5f8-4892-b160-d40f449fdd6f}, !- Handle
  Pipe Adiabatic 29,                      !- Name
  {6741bdb4-4e73-4b58-8dc4-b2d06a128f06}, !- Inlet Node Name
  {c57e9e08-205c-4929-a99f-e2992c594131}; !- Outlet Node Name

OS:Node,
  {10d8b403-73d0-4531-a375-0ed2c7d1f9db}, !- Handle
  Node 551,                               !- Name
  {c57e9e08-205c-4929-a99f-e2992c594131}, !- Inlet Port
  {9849930a-f124-4ebd-b140-c9a26e60d030}; !- Outlet Port

OS:Connection,
  {6741bdb4-4e73-4b58-8dc4-b2d06a128f06}, !- Handle
  {18562559-8656-482c-9961-13ebdd4f2a40}, !- Name
  {26b440ad-e5d3-4d12-9083-1bd11fbc973e}, !- Source Object
  3,                                      !- Outlet Port
  {80e53e65-e5f8-4892-b160-d40f449fdd6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c57e9e08-205c-4929-a99f-e2992c594131}, !- Handle
  {70d63a7c-89f8-49f9-8a4e-29e1aef49b56}, !- Name
  {80e53e65-e5f8-4892-b160-d40f449fdd6f}, !- Source Object
  3,                                      !- Outlet Port
  {10d8b403-73d0-4531-a375-0ed2c7d1f9db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9849930a-f124-4ebd-b140-c9a26e60d030}, !- Handle
  {a828259a-44f8-4a8b-95e4-285a34f2a1b7}, !- Name
  {10d8b403-73d0-4531-a375-0ed2c7d1f9db}, !- Source Object
  3,                                      !- Outlet Port
  {fc4ec068-f6ef-4b94-bf3c-0e160fc129b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {89a1d66e-aa4b-4444-9f03-60626269afa7}, !- Handle
  Pipe Adiabatic 30,                      !- Name
  {139b1c51-67b4-49f1-a525-281710bc8688}, !- Inlet Node Name
  {71fec121-83ba-46ca-85b4-7c080380a543}; !- Outlet Node Name

OS:Node,
  {20c80de2-6b17-49d5-b957-2b543af9fd2c}, !- Handle
  Node 552,                               !- Name
  {d04539a3-fbb0-437d-bf88-fed7d9049275}, !- Inlet Port
  {139b1c51-67b4-49f1-a525-281710bc8688}; !- Outlet Port

OS:Connection,
  {d04539a3-fbb0-437d-bf88-fed7d9049275}, !- Handle
  {d90e9700-50e8-4c1b-a4f5-895c320a237a}, !- Name
  {6897c38e-3b25-49e8-8a23-ed41e113d6d5}, !- Source Object
  2,                                      !- Outlet Port
  {20c80de2-6b17-49d5-b957-2b543af9fd2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {139b1c51-67b4-49f1-a525-281710bc8688}, !- Handle
  {56185ab6-0f74-4ed7-919d-f8a4d01b54b1}, !- Name
  {20c80de2-6b17-49d5-b957-2b543af9fd2c}, !- Source Object
  3,                                      !- Outlet Port
  {89a1d66e-aa4b-4444-9f03-60626269afa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71fec121-83ba-46ca-85b4-7c080380a543}, !- Handle
  {da14881e-9e67-4227-9048-bcce054e4db6}, !- Name
  {89a1d66e-aa4b-4444-9f03-60626269afa7}, !- Source Object
  3,                                      !- Outlet Port
  {c9a1e4fd-56d9-49e7-995e-350ebbe81621}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {0d240c8b-c11e-4afd-b93d-95f866ea447b}, !- Handle
  Water Use Connections 3,                !- Name
  {118c3456-5c0f-4d94-a891-8d77670900b1}, !- Inlet Node Name
  {4d874543-e253-4cfb-b18a-05215ac56bdd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {28c65f16-8953-49db-963a-f324ab019885}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9858ca20-1ab3-40f1-86de-9e5c5f23dbd2}, !- Handle
  Laundry Service Water Use Def 2.8gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000176652549918593,                   !- Peak Flow Rate {m3/s}
  {544ce294-2e53-4513-9ac4-63d9bcfaf3cc}, !- Target Temperature Schedule Name
  {5a757955-020e-4837-bfdb-b1976beb13c9}, !- Sensible Fraction Schedule Name
  {18cea889-f837-4157-8b45-63bcc385d04b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5a757955-020e-4837-bfdb-b1976beb13c9}, !- Handle
  Fraction Sensible - 0.2 1,              !- Name
  ,                                       !- Schedule Type Limits Name
  {8e044db8-2ab1-443c-b620-4a3e001010d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e044db8-2ab1-443c-b620-4a3e001010d9}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {18cea889-f837-4157-8b45-63bcc385d04b}, !- Handle
  Fraction Latent - 0.05 1,               !- Name
  ,                                       !- Schedule Type Limits Name
  {7ffca796-54fa-4398-8b63-c534c55eff88}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ffca796-54fa-4398-8b63-c534c55eff88}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {544ce294-2e53-4513-9ac4-63d9bcfaf3cc}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  ,                                       !- Schedule Type Limits Name
  {339c5333-4db4-48e0-a548-5bcc2d8b9f99}; !- Default Day Schedule Name

OS:Schedule:Day,
  {339c5333-4db4-48e0-a548-5bcc2d8b9f99}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {28c65f16-8953-49db-963a-f324ab019885}, !- Handle
  Laundry Service Water Use 2.8gal/min,   !- Name
  {9858ca20-1ab3-40f1-86de-9e5c5f23dbd2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f999b618-24d4-4575-9e37-d8b732da46c7}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {f999b618-24d4-4575-9e37-d8b732da46c7}, !- Handle
  Hospital LAUNDRY_SWH_SCH,               !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  {79b69eb3-813e-4d14-b204-58fe3b408c7f}, !- Default Day Schedule Name
  {f91669e2-f823-45fb-8377-f9c2c0deadd3}, !- Summer Design Day Schedule Name
  {00aa4f6d-4ca7-4a0a-85e8-b6e8239419d0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {79b69eb3-813e-4d14-b204-58fe3b408c7f}, !- Handle
  Hospital LAUNDRY_SWH_SCH Default,       !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d5fb17e3-ae17-4c13-8485-700f693e8848}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00aa4f6d-4ca7-4a0a-85e8-b6e8239419d0}, !- Handle
  Hospital LAUNDRY_SWH_SCH Winter Design Day, !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a9695312-7ecc-4dab-88da-6bb19bb984ec}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f91669e2-f823-45fb-8377-f9c2c0deadd3}, !- Handle
  Hospital LAUNDRY_SWH_SCH Summer Design Day, !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
  {35e2591e-d6b6-499a-adfb-a5387fbbf027}, !- Handle
  Node 553,                               !- Name
  {51263286-97f3-4b4c-893b-7b20452d287d}, !- Inlet Port
  {118c3456-5c0f-4d94-a891-8d77670900b1}; !- Outlet Port

OS:Connection,
  {51263286-97f3-4b4c-893b-7b20452d287d}, !- Handle
  {66e21cbe-0755-401a-8869-43cc9a0a8212}, !- Name
  {fc4ec068-f6ef-4b94-bf3c-0e160fc129b7}, !- Source Object
  4,                                      !- Outlet Port
  {35e2591e-d6b6-499a-adfb-a5387fbbf027}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {452bcf9a-bc61-44f9-9874-fd989460005c}, !- Handle
  Node 554,                               !- Name
  {4d874543-e253-4cfb-b18a-05215ac56bdd}, !- Inlet Port
  {ae0d9f9e-6a44-48c4-aa71-80d847b108fc}; !- Outlet Port

OS:Connection,
  {118c3456-5c0f-4d94-a891-8d77670900b1}, !- Handle
  {6fc68b06-a618-4450-abf5-f96b72003294}, !- Name
  {35e2591e-d6b6-499a-adfb-a5387fbbf027}, !- Source Object
  3,                                      !- Outlet Port
  {0d240c8b-c11e-4afd-b93d-95f866ea447b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d874543-e253-4cfb-b18a-05215ac56bdd}, !- Handle
  {ccc9e52a-b541-4110-b49c-80c08975dd7f}, !- Name
  {0d240c8b-c11e-4afd-b93d-95f866ea447b}, !- Source Object
  3,                                      !- Outlet Port
  {452bcf9a-bc61-44f9-9874-fd989460005c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae0d9f9e-6a44-48c4-aa71-80d847b108fc}, !- Handle
  {1056381d-b829-46a0-ae1f-9b81e96d8f4c}, !- Name
  {452bcf9a-bc61-44f9-9874-fd989460005c}, !- Source Object
  3,                                      !- Outlet Port
  {6897c38e-3b25-49e8-8a23-ed41e113d6d5}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {cf180f5e-53cd-4493-ab85-8f77dc95831c}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  13088;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {cccfc9ec-253c-4144-b567-50d5afbd2707}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON,        !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  {d2d4af98-ef68-49b3-9df1-c5dc9b545a81}, !- Default Day Schedule Name
  {79bb30be-31c9-4090-8318-5b5621648438}, !- Summer Design Day Schedule Name
  {732a0e72-535e-467f-afe0-37350d0a0e7c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d2d4af98-ef68-49b3-9df1-c5dc9b545a81}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON Default, !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb2b64b3-1feb-4c10-b702-d9efffeb3a76}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {732a0e72-535e-467f-afe0-37350d0a0e7c}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0cc7cae-da62-463d-bdc3-315826eb38a4}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {79bb30be-31c9-4090-8318-5b5621648438}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {5165c5f2-7326-4a3d-9deb-260e2a0af832}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {cf180f5e-53cd-4493-ab85-8f77dc95831c}, !- Exterior Lights Definition Name
  {cccfc9ec-253c-4144-b567-50d5afbd2707}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:Exterior:Lights:Definition,
  {b46a51f8-6f5e-4750-9aed-e73dee260b6b}, !- Handle
  Fuel equipment 1 Def,                   !- Name
  162962.637;                             !- Design Level {W}

OS:Schedule:Ruleset,
  {a66e2722-4998-454f-88de-b9dad1d3698c}, !- Handle
  Hospital BLDG_ELEVATORS,                !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  {ce2a7225-9964-407d-8450-0fd2e6678e6d}, !- Default Day Schedule Name
  {a72723fc-800b-4063-9e78-5362ea356f70}, !- Summer Design Day Schedule Name
  {f2eaeae0-7f78-47b4-8da3-bc747cefb12b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ce2a7225-9964-407d-8450-0fd2e6678e6d}, !- Handle
  Hospital BLDG_ELEVATORS Default,        !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {dede0d15-b3d9-4f77-8e03-6e7c1cf7a0c7}, !- Handle
  Schedule Rule 35,                       !- Name
  {a66e2722-4998-454f-88de-b9dad1d3698c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1f6404ef-84bc-48e3-a21d-dc1537b783fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f6404ef-84bc-48e3-a21d-dc1537b783fd}, !- Handle
  Hospital BLDG_ELEVATORS Sat Day,        !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.46,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.51,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Day,
  {22964720-3ae1-4fe1-82bf-6636d43951ee}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a72723fc-800b-4063-9e78-5362ea356f70}, !- Handle
  Hospital BLDG_ELEVATORS Summer Design Day, !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {65c1575c-b45b-4a18-be2d-553b088796d1}, !- Handle
  Schedule Rule 36,                       !- Name
  {a66e2722-4998-454f-88de-b9dad1d3698c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9e9538a8-4485-4062-9f1f-3600ed908ba7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e9538a8-4485-4062-9f1f-3600ed908ba7}, !- Handle
  Hospital BLDG_ELEVATORS Wkdy Day,       !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.52,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.28,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2;                                    !- Value Until Time 9

OS:Schedule:Day,
  {6c660940-d5d8-450e-aa4a-fffa0d5abbf8}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2eaeae0-7f78-47b4-8da3-bc747cefb12b}, !- Handle
  Hospital BLDG_ELEVATORS Winter Design Day, !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Exterior:Lights,
  {0408cb6b-1bd9-47d5-be5c-dfce7e627be8}, !- Handle
  Fuel equipment 1,                       !- Name
  {b46a51f8-6f5e-4750-9aed-e73dee260b6b}, !- Exterior Lights Definition Name
  {a66e2722-4998-454f-88de-b9dad1d3698c}, !- Schedule Name
  ScheduleNameOnly;                       !- Control Option

OS:Exterior:Lights:Definition,
  {fda5763f-e68c-444f-8b8f-f8b8bb407422}, !- Handle
  Fuel equipment 2 Def,                   !- Name
  501;                                    !- Design Level {W}

OS:Schedule:Ruleset,
  {b998b883-ebd4-4310-b4d4-dc45adc10ea7}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF,     !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  {b6a8cd0e-64ff-42f5-bc7f-71709a4a982b}, !- Default Day Schedule Name
  {e9dbc988-580c-4b60-a596-8226b874453c}, !- Summer Design Day Schedule Name
  {0a6e99bc-68bc-4de7-a19e-5c6ca93e0f44}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b6a8cd0e-64ff-42f5-bc7f-71709a4a982b}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {edfc8d15-8ddb-4b40-bdec-dfcd26ad383d}, !- Handle
  Schedule Rule 37,                       !- Name
  {b998b883-ebd4-4310-b4d4-dc45adc10ea7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7eb137e0-dd61-4ce5-8428-84647931447d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7eb137e0-dd61-4ce5-8428-84647931447d}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Sat Day, !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.46,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.51,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Day,
  {463088ee-660e-4cfc-a395-9593ff882514}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9dbc988-580c-4b60-a596-8226b874453c}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5acab154-f104-4264-ac90-747cadd67874}, !- Handle
  Schedule Rule 38,                       !- Name
  {b998b883-ebd4-4310-b4d4-dc45adc10ea7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c3f5b79f-9f9c-4855-9b8e-c4217c127e8f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3f5b79f-9f9c-4855-9b8e-c4217c127e8f}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.52,                                   !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:Schedule:Day,
  {18e4de81-bfdb-4f0c-8fa7-7ae05ef9a697}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a6e99bc-68bc-4de7-a19e-5c6ca93e0f44}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {78bbe659-cdcc-4612-a9e5-c35be92bd45b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Exterior:Lights,
  {d554187b-d9c5-44c0-bd7e-648a4d630d61}, !- Handle
  Fuel equipment 2,                       !- Name
  {fda5763f-e68c-444f-8b8f-f8b8bb407422}, !- Exterior Lights Definition Name
  {b998b883-ebd4-4310-b4d4-dc45adc10ea7}, !- Schedule Name
  ScheduleNameOnly;                       !- Control Option

OS:WeatherFile,
  {d9991a1b-906a-464b-93b8-7c25c936ebfb}, !- Handle
  Miami Intl Ap,                          !- City
  FL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722020,                                 !- WMO Number
  25.82,                                  !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11,                                     !- Elevation {m}
  file:///home/osdev/openstudio-standards/openstudio-standards/data/weather/USA_FL_Miami.Intl.AP.722020_TMY3.epw, !- Url
  7D992F19;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {a6276812-e82a-4ad5-a59b-6d6f32c75cb9}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  24.4916666666667,                       !- Annual Average Outdoor Air Temperature {C}
  8.7;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {64dbe464-201c-41b6-9374-b0693afb22e7}, !- Handle
  Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  8.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101193,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {9830085a-ba49-495b-9be8-db637c1dd56a}, !- Handle
  Miami Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  25.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101193,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.528,                                  !- ASHRAE Taub {dimensionless}
  1.905;                                  !- ASHRAE Taud {dimensionless}

OS:Site:GroundTemperature:BuildingSurface,
  {3ca4eef8-fc21-4810-bc06-e2b3c777d90e}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Sizing:Parameters,
  {e7d8425c-3bb6-46de-bab2-82356ec16339}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:SimulationControl,
  {bf250394-1c54-4e5b-9dfc-31ae83ea1b46}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Schedule:Ruleset,
  {05ab7bdf-e401-439a-a5a6-39eb9b5e7386}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {4034cd58-366c-4097-8d4d-c75843f4f876}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4034cd58-366c-4097-8d4d-c75843f4f876}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c31b34bc-979f-4c2e-9dce-4d054009f056}, !- Handle
  CAV_KITCHEN ERV,                        !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {978e0f9e-d760-4506-942e-eff74f1527ca}, !- Supply Air Inlet Node
  {a2efb776-88f2-47bc-a7e0-f445847e7326}, !- Supply Air Outlet Node
  {a1745c87-2588-4705-bb5b-99a3ba2350ce}, !- Exhaust Air Inlet Node
  {ad91466d-50ae-40d6-aa3b-7f23cf13ebbe}, !- Exhaust Air Outlet Node
  2488.065,                               !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {2dca68c0-373c-45ca-88fe-03d6d80050bd}, !- Handle
  Node 556,                               !- Name
  {a2efb776-88f2-47bc-a7e0-f445847e7326}, !- Inlet Port
  {63dfe800-81fb-4cce-953a-86bb17778b43}; !- Outlet Port

OS:Connection,
  {978e0f9e-d760-4506-942e-eff74f1527ca}, !- Handle
  {697948b8-5f91-484b-b052-b05fa02887e1}, !- Name
  {ecff1cb5-919a-4ca4-a7c2-0e45a5f4eccc}, !- Source Object
  3,                                      !- Outlet Port
  {c31b34bc-979f-4c2e-9dce-4d054009f056}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a2efb776-88f2-47bc-a7e0-f445847e7326}, !- Handle
  {4687aa71-aeae-41f1-bb7a-0ef828213637}, !- Name
  {c31b34bc-979f-4c2e-9dce-4d054009f056}, !- Source Object
  13,                                     !- Outlet Port
  {2dca68c0-373c-45ca-88fe-03d6d80050bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63dfe800-81fb-4cce-953a-86bb17778b43}, !- Handle
  {4e9fb4f4-d053-45f5-93b2-7331688765a7}, !- Name
  {2dca68c0-373c-45ca-88fe-03d6d80050bd}, !- Source Object
  3,                                      !- Outlet Port
  {67e8cf5d-5def-4130-abda-26663d7cfc3e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {660e414f-54cd-4f7d-92f7-abefb833ce03}, !- Handle
  Node 557,                               !- Name
  {bc39c551-ec32-4737-a579-0d65eaa734e0}, !- Inlet Port
  {a1745c87-2588-4705-bb5b-99a3ba2350ce}; !- Outlet Port

OS:Connection,
  {bc39c551-ec32-4737-a579-0d65eaa734e0}, !- Handle
  {36ccf4a9-34de-453b-af10-b7476555b9bb}, !- Name
  {67e8cf5d-5def-4130-abda-26663d7cfc3e}, !- Source Object
  7,                                      !- Outlet Port
  {660e414f-54cd-4f7d-92f7-abefb833ce03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1745c87-2588-4705-bb5b-99a3ba2350ce}, !- Handle
  {b0202047-8281-4802-bd53-691aee3545df}, !- Name
  {660e414f-54cd-4f7d-92f7-abefb833ce03}, !- Source Object
  3,                                      !- Outlet Port
  {c31b34bc-979f-4c2e-9dce-4d054009f056}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ad91466d-50ae-40d6-aa3b-7f23cf13ebbe}, !- Handle
  {febbff96-28f6-4896-9098-691c7387f094}, !- Name
  {c31b34bc-979f-4c2e-9dce-4d054009f056}, !- Source Object
  15,                                     !- Outlet Port
  {20af1627-f44c-4f6d-9ca3-3c0d3f4fc1ed}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {b59e9f5f-6c8a-4aad-b4e5-8a8c17a2fa43}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c1fd6c06-9c8c-4cce-986b-b81733094e29}, !- Reference Setpoint Node Name
  {c1fd6c06-9c8c-4cce-986b-b81733094e29}, !- Mixed Air Stream Node Name
  {ecff1cb5-919a-4ca4-a7c2-0e45a5f4eccc}, !- Outdoor Air Stream Node Name
  {0f2cc7bc-b64f-496c-95eb-4265af3c6b85}, !- Return Air Stream Node Name
  {2dca68c0-373c-45ca-88fe-03d6d80050bd}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5972f8bc-c13a-464f-be2e-9de59bdf4acb}, !- Handle
  VAV_1 ERV,                              !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {28cb24fe-7e40-4a64-bc0a-16b968a9bc49}, !- Supply Air Inlet Node
  {11a7d7ac-85c5-4da6-8c44-74d27f44fe26}, !- Supply Air Outlet Node
  {2f0beb6f-aecc-4786-bb0f-4f64687004bf}, !- Exhaust Air Inlet Node
  {a25d5695-4f54-4991-90c0-ab8a24ccb17d}, !- Exhaust Air Outlet Node
  2378.15412130319,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {30cbf2a8-3285-4984-a0cb-9f22b90dc5f4}, !- Handle
  Node 558,                               !- Name
  {11a7d7ac-85c5-4da6-8c44-74d27f44fe26}, !- Inlet Port
  {1b04fc71-a6e9-429d-844f-d5e9fcc117b3}; !- Outlet Port

OS:Connection,
  {28cb24fe-7e40-4a64-bc0a-16b968a9bc49}, !- Handle
  {dfd6f031-57ee-482c-9bfa-9c4d47df3f2f}, !- Name
  {bcaeb5cc-11d2-45b2-b1b5-fa08e8124123}, !- Source Object
  3,                                      !- Outlet Port
  {5972f8bc-c13a-464f-be2e-9de59bdf4acb}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {11a7d7ac-85c5-4da6-8c44-74d27f44fe26}, !- Handle
  {6947878a-6528-4fc8-bd26-36911282c86c}, !- Name
  {5972f8bc-c13a-464f-be2e-9de59bdf4acb}, !- Source Object
  13,                                     !- Outlet Port
  {30cbf2a8-3285-4984-a0cb-9f22b90dc5f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b04fc71-a6e9-429d-844f-d5e9fcc117b3}, !- Handle
  {b1b20833-8c1e-42de-a548-95091225e779}, !- Name
  {30cbf2a8-3285-4984-a0cb-9f22b90dc5f4}, !- Source Object
  3,                                      !- Outlet Port
  {82ac68bc-1aa2-4622-965f-324a8ad54598}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d288a74c-6c9e-4d98-afb0-bef3ac084c6f}, !- Handle
  Node 559,                               !- Name
  {93142647-4924-4278-bc5f-4956bf3ac2a3}, !- Inlet Port
  {2f0beb6f-aecc-4786-bb0f-4f64687004bf}; !- Outlet Port

OS:Connection,
  {93142647-4924-4278-bc5f-4956bf3ac2a3}, !- Handle
  {ee7df959-9e6d-410a-8f16-3005a2cb33c8}, !- Name
  {82ac68bc-1aa2-4622-965f-324a8ad54598}, !- Source Object
  7,                                      !- Outlet Port
  {d288a74c-6c9e-4d98-afb0-bef3ac084c6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f0beb6f-aecc-4786-bb0f-4f64687004bf}, !- Handle
  {5f4ce752-7b3c-49ab-834c-d4b87f2a7224}, !- Name
  {d288a74c-6c9e-4d98-afb0-bef3ac084c6f}, !- Source Object
  3,                                      !- Outlet Port
  {5972f8bc-c13a-464f-be2e-9de59bdf4acb}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a25d5695-4f54-4991-90c0-ab8a24ccb17d}, !- Handle
  {60518c5d-ac93-4056-a6cb-d02f62778e2a}, !- Name
  {5972f8bc-c13a-464f-be2e-9de59bdf4acb}, !- Source Object
  15,                                     !- Outlet Port
  {b75c7b99-cd31-4be2-92e3-a0742c7f3df5}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {554c323c-a59a-49fd-9320-0459e101164f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e1fe2b36-5383-4987-8af2-7169eb8793c7}, !- Reference Setpoint Node Name
  {e1fe2b36-5383-4987-8af2-7169eb8793c7}, !- Mixed Air Stream Node Name
  {bcaeb5cc-11d2-45b2-b1b5-fa08e8124123}, !- Outdoor Air Stream Node Name
  {bc22a44b-2623-4e9b-b548-66166bb1072a}, !- Return Air Stream Node Name
  {30cbf2a8-3285-4984-a0cb-9f22b90dc5f4}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {06aa4e14-8e96-44a0-852b-e407c181b9a5}, !- Handle
  VAV_2 ERV,                              !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {0a92b908-3d16-4087-b80f-14e8ab37cd44}, !- Supply Air Inlet Node
  {098d0e96-13cc-424b-b30a-4e52b08e601f}, !- Supply Air Outlet Node
  {c872954c-c3cc-46ae-9105-deb14f31e668}, !- Exhaust Air Inlet Node
  {723c90ff-dccb-46d4-b0ec-7751ececdecc}, !- Exhaust Air Outlet Node
  2460.47709830635,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {13726de6-ae10-4ef8-82e8-a8c2eed32bca}, !- Handle
  Node 560,                               !- Name
  {098d0e96-13cc-424b-b30a-4e52b08e601f}, !- Inlet Port
  {bf6262bd-85be-4295-9d96-84d60bc410e1}; !- Outlet Port

OS:Connection,
  {0a92b908-3d16-4087-b80f-14e8ab37cd44}, !- Handle
  {baa39ad2-bd46-461c-9a12-81cad2fbef10}, !- Name
  {25bb542f-0733-4330-82b0-57ecefada5f2}, !- Source Object
  3,                                      !- Outlet Port
  {06aa4e14-8e96-44a0-852b-e407c181b9a5}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {098d0e96-13cc-424b-b30a-4e52b08e601f}, !- Handle
  {e73df67d-7137-4549-b2e4-4124136f1654}, !- Name
  {06aa4e14-8e96-44a0-852b-e407c181b9a5}, !- Source Object
  13,                                     !- Outlet Port
  {13726de6-ae10-4ef8-82e8-a8c2eed32bca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf6262bd-85be-4295-9d96-84d60bc410e1}, !- Handle
  {db453bb5-b48b-40d9-8cc3-b2752fdd2b13}, !- Name
  {13726de6-ae10-4ef8-82e8-a8c2eed32bca}, !- Source Object
  3,                                      !- Outlet Port
  {37bb3ec3-4656-4032-9fb5-f116e4f6864d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a3f5539e-f7b9-4b1c-9470-bdffbb5112ee}, !- Handle
  Node 561,                               !- Name
  {bcca8fd0-aca1-4c8f-814e-6723b087df26}, !- Inlet Port
  {c872954c-c3cc-46ae-9105-deb14f31e668}; !- Outlet Port

OS:Connection,
  {bcca8fd0-aca1-4c8f-814e-6723b087df26}, !- Handle
  {acaea894-2f74-4064-86fb-b11940f00153}, !- Name
  {37bb3ec3-4656-4032-9fb5-f116e4f6864d}, !- Source Object
  7,                                      !- Outlet Port
  {a3f5539e-f7b9-4b1c-9470-bdffbb5112ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c872954c-c3cc-46ae-9105-deb14f31e668}, !- Handle
  {77105495-26d2-43e1-9632-cf68e85c5ee9}, !- Name
  {a3f5539e-f7b9-4b1c-9470-bdffbb5112ee}, !- Source Object
  3,                                      !- Outlet Port
  {06aa4e14-8e96-44a0-852b-e407c181b9a5}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {723c90ff-dccb-46d4-b0ec-7751ececdecc}, !- Handle
  {d959db85-ee71-4a86-a81e-c6cce96ec564}, !- Name
  {06aa4e14-8e96-44a0-852b-e407c181b9a5}, !- Source Object
  15,                                     !- Outlet Port
  {5ef59381-c90b-458e-8934-c8efff691a04}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {eee15494-bcd2-43bb-aa6a-27e5a0786dd1}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {35408df7-15df-4324-b93b-db2367cd4c69}, !- Reference Setpoint Node Name
  {35408df7-15df-4324-b93b-db2367cd4c69}, !- Mixed Air Stream Node Name
  {25bb542f-0733-4330-82b0-57ecefada5f2}, !- Outdoor Air Stream Node Name
  {0ba442fb-da20-413d-baab-9a4560463ba7}, !- Return Air Stream Node Name
  {13726de6-ae10-4ef8-82e8-a8c2eed32bca}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8b75b324-e5fc-4785-8637-b4717365b9c3}, !- Handle
  VAV_ICU ERV,                            !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {43c3ceb9-c233-4761-91ef-16efa95678f0}, !- Supply Air Inlet Node
  {ea1319bd-4e8c-4d2d-9ff5-0e42453f5341}, !- Supply Air Outlet Node
  {c0b97554-7ece-4561-848e-24df49fd0da5}, !- Exhaust Air Inlet Node
  {d8a6ace8-fe0e-48bf-8fcb-c2f36260793a}, !- Exhaust Air Outlet Node
  1540.02859912203,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b932ccfc-2b13-4658-8205-acbeea9c8258}, !- Handle
  Node 562,                               !- Name
  {ea1319bd-4e8c-4d2d-9ff5-0e42453f5341}, !- Inlet Port
  {c821c80a-a194-4a12-8d22-7e1cc1b257f8}; !- Outlet Port

OS:Connection,
  {43c3ceb9-c233-4761-91ef-16efa95678f0}, !- Handle
  {d414ba9a-930b-48fe-8ba3-0519a3246858}, !- Name
  {9dd86239-561e-4aa8-ab40-3cd607cf6575}, !- Source Object
  3,                                      !- Outlet Port
  {8b75b324-e5fc-4785-8637-b4717365b9c3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ea1319bd-4e8c-4d2d-9ff5-0e42453f5341}, !- Handle
  {1a4ca1e4-7ace-4d10-957a-d3ff83a1d35e}, !- Name
  {8b75b324-e5fc-4785-8637-b4717365b9c3}, !- Source Object
  13,                                     !- Outlet Port
  {b932ccfc-2b13-4658-8205-acbeea9c8258}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c821c80a-a194-4a12-8d22-7e1cc1b257f8}, !- Handle
  {b4a59886-e03a-408d-bf9d-01f77397fb25}, !- Name
  {b932ccfc-2b13-4658-8205-acbeea9c8258}, !- Source Object
  3,                                      !- Outlet Port
  {7c1ed1f2-6a8f-46d3-90cf-2f9a228e334b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {859c16b4-4c14-4be6-870c-f295550bf4d7}, !- Handle
  Node 563,                               !- Name
  {1fffcaf8-0337-447f-87f6-189d75096cdb}, !- Inlet Port
  {c0b97554-7ece-4561-848e-24df49fd0da5}; !- Outlet Port

OS:Connection,
  {1fffcaf8-0337-447f-87f6-189d75096cdb}, !- Handle
  {b8dd5c6d-09d3-45ba-9e15-32e6fb659e95}, !- Name
  {7c1ed1f2-6a8f-46d3-90cf-2f9a228e334b}, !- Source Object
  7,                                      !- Outlet Port
  {859c16b4-4c14-4be6-870c-f295550bf4d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0b97554-7ece-4561-848e-24df49fd0da5}, !- Handle
  {1c62a30e-98f0-47a5-ab00-a40b14c6b686}, !- Name
  {859c16b4-4c14-4be6-870c-f295550bf4d7}, !- Source Object
  3,                                      !- Outlet Port
  {8b75b324-e5fc-4785-8637-b4717365b9c3}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d8a6ace8-fe0e-48bf-8fcb-c2f36260793a}, !- Handle
  {4e927019-7807-4647-a01e-6430364529b6}, !- Name
  {8b75b324-e5fc-4785-8637-b4717365b9c3}, !- Source Object
  15,                                     !- Outlet Port
  {73f2f702-8b97-4551-873d-9775b7c714c3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d19b693a-8af1-44e0-9cbb-03728928b262}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2881dbf3-b558-48e9-acd3-89132ff5b0cc}, !- Reference Setpoint Node Name
  {2881dbf3-b558-48e9-acd3-89132ff5b0cc}, !- Mixed Air Stream Node Name
  {9dd86239-561e-4aa8-ab40-3cd607cf6575}, !- Outdoor Air Stream Node Name
  {d2ff27f4-b723-43c7-8a7e-1673075c3f95}, !- Return Air Stream Node Name
  {b932ccfc-2b13-4658-8205-acbeea9c8258}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e144fccc-c713-4f00-9a4f-f3422209a845}, !- Handle
  VAV_LABS ERV,                           !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8ff0014c-159c-4650-ad81-6afe4413bdc9}, !- Supply Air Inlet Node
  {f0757b0e-dfd4-4856-a770-96e18c1fea80}, !- Supply Air Outlet Node
  {69c9ab45-dba7-4471-967f-51002525d09d}, !- Exhaust Air Inlet Node
  {20b72861-be41-43c3-b9c6-a93433e2ed5d}, !- Exhaust Air Outlet Node
  493.933822840256,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {bbd7dc78-084c-40cf-a992-67ceba3f41a1}, !- Handle
  Node 564,                               !- Name
  {f0757b0e-dfd4-4856-a770-96e18c1fea80}, !- Inlet Port
  {54545c98-2109-44e2-a603-fe80f6a4951a}; !- Outlet Port

OS:Connection,
  {8ff0014c-159c-4650-ad81-6afe4413bdc9}, !- Handle
  {4bfe4c3d-d6a6-4439-911c-0846e7415cc1}, !- Name
  {02b385f1-abd9-4521-9540-bc857ac8a6b3}, !- Source Object
  3,                                      !- Outlet Port
  {e144fccc-c713-4f00-9a4f-f3422209a845}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f0757b0e-dfd4-4856-a770-96e18c1fea80}, !- Handle
  {577a1dce-0b2d-439f-bb25-243d3a285b25}, !- Name
  {e144fccc-c713-4f00-9a4f-f3422209a845}, !- Source Object
  13,                                     !- Outlet Port
  {bbd7dc78-084c-40cf-a992-67ceba3f41a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54545c98-2109-44e2-a603-fe80f6a4951a}, !- Handle
  {c7e06246-179a-47d2-9826-1bdd4932afac}, !- Name
  {bbd7dc78-084c-40cf-a992-67ceba3f41a1}, !- Source Object
  3,                                      !- Outlet Port
  {e0b33290-fcaa-430f-a4ed-d4f9e8fa0dae}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {558970c5-58c5-4899-9356-81140d6407e4}, !- Handle
  Node 565,                               !- Name
  {b5c3e341-149e-4694-818c-3a6cf051f003}, !- Inlet Port
  {69c9ab45-dba7-4471-967f-51002525d09d}; !- Outlet Port

OS:Connection,
  {b5c3e341-149e-4694-818c-3a6cf051f003}, !- Handle
  {68390c5a-a894-4fa0-b0ae-3ab6bbcc2215}, !- Name
  {e0b33290-fcaa-430f-a4ed-d4f9e8fa0dae}, !- Source Object
  7,                                      !- Outlet Port
  {558970c5-58c5-4899-9356-81140d6407e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69c9ab45-dba7-4471-967f-51002525d09d}, !- Handle
  {efb1b74f-2901-42b8-a2a3-6a9cb2cc2b9b}, !- Name
  {558970c5-58c5-4899-9356-81140d6407e4}, !- Source Object
  3,                                      !- Outlet Port
  {e144fccc-c713-4f00-9a4f-f3422209a845}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {20b72861-be41-43c3-b9c6-a93433e2ed5d}, !- Handle
  {fb9eb75b-a2a4-4290-b6e9-2fa527983a8d}, !- Name
  {e144fccc-c713-4f00-9a4f-f3422209a845}, !- Source Object
  15,                                     !- Outlet Port
  {9e253045-cc57-489a-bc49-30c067385820}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {268765e9-eaa5-412a-871d-2a35a731a1e8}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ede1f00a-711d-4fca-b984-aaefa7b69d87}, !- Reference Setpoint Node Name
  {ede1f00a-711d-4fca-b984-aaefa7b69d87}, !- Mixed Air Stream Node Name
  {02b385f1-abd9-4521-9540-bc857ac8a6b3}, !- Outdoor Air Stream Node Name
  {b2b5bdb2-0a96-45e9-91ed-d98d8a88bc72}, !- Return Air Stream Node Name
  {bbd7dc78-084c-40cf-a992-67ceba3f41a1}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d805e5c9-4ccf-431a-871e-a27adbda1502}, !- Handle
  VAV_PATRMS ERV,                         !- Name
  {cc5a13ad-4e7e-4c7d-af71-e43cfafc5b4e}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8891cc64-6801-4dc0-9d13-898869a304e9}, !- Supply Air Inlet Node
  {530b5e1b-e120-4cda-9be1-e67d0c801eec}, !- Supply Air Outlet Node
  {6857803d-d63a-470d-a085-849dc0fca477}, !- Exhaust Air Inlet Node
  {6615ed1e-73d3-4be6-85be-00d7d8cc3a9b}, !- Exhaust Air Outlet Node
  3274.63966794424,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b2ab2692-13bd-4b26-8e9a-5af2ac170f69}, !- Handle
  Node 566,                               !- Name
  {530b5e1b-e120-4cda-9be1-e67d0c801eec}, !- Inlet Port
  {d8bfc052-a938-4602-a2e5-81d98f1ff2dc}; !- Outlet Port

OS:Connection,
  {8891cc64-6801-4dc0-9d13-898869a304e9}, !- Handle
  {7be1d1d4-cbfb-47a1-b799-e0db179a3921}, !- Name
  {b549c966-7e53-4740-9f2c-34a83577729e}, !- Source Object
  3,                                      !- Outlet Port
  {d805e5c9-4ccf-431a-871e-a27adbda1502}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {530b5e1b-e120-4cda-9be1-e67d0c801eec}, !- Handle
  {0747771b-043a-4a21-9753-b54acd538585}, !- Name
  {d805e5c9-4ccf-431a-871e-a27adbda1502}, !- Source Object
  13,                                     !- Outlet Port
  {b2ab2692-13bd-4b26-8e9a-5af2ac170f69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8bfc052-a938-4602-a2e5-81d98f1ff2dc}, !- Handle
  {71470993-575b-4fbf-bbbe-074b2e71f190}, !- Name
  {b2ab2692-13bd-4b26-8e9a-5af2ac170f69}, !- Source Object
  3,                                      !- Outlet Port
  {9051230f-dfd9-4747-8b66-2a60fde3e6c9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {eeb61fb8-26f5-4a3f-87b2-8d0214132fc5}, !- Handle
  Node 567,                               !- Name
  {2bce6150-7aa6-4fb9-8183-ed5333adf921}, !- Inlet Port
  {6857803d-d63a-470d-a085-849dc0fca477}; !- Outlet Port

OS:Connection,
  {2bce6150-7aa6-4fb9-8183-ed5333adf921}, !- Handle
  {61088dca-57e0-4f8b-b2f6-508441405da9}, !- Name
  {9051230f-dfd9-4747-8b66-2a60fde3e6c9}, !- Source Object
  7,                                      !- Outlet Port
  {eeb61fb8-26f5-4a3f-87b2-8d0214132fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6857803d-d63a-470d-a085-849dc0fca477}, !- Handle
  {cdea6c66-d659-4dd4-b98d-59f71e1a6cab}, !- Name
  {eeb61fb8-26f5-4a3f-87b2-8d0214132fc5}, !- Source Object
  3,                                      !- Outlet Port
  {d805e5c9-4ccf-431a-871e-a27adbda1502}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6615ed1e-73d3-4be6-85be-00d7d8cc3a9b}, !- Handle
  {7ecb5b81-fd1e-4047-9289-3d11079234e6}, !- Name
  {d805e5c9-4ccf-431a-871e-a27adbda1502}, !- Source Object
  15,                                     !- Outlet Port
  {2d42ae4f-470d-42c6-b952-30943c06163a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {5bac17a0-40db-4f0e-b8aa-1f25c25761ea}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {3788490e-936f-4803-b5c0-4a7ad6ae7496}, !- Reference Setpoint Node Name
  {3788490e-936f-4803-b5c0-4a7ad6ae7496}, !- Mixed Air Stream Node Name
  {b549c966-7e53-4740-9f2c-34a83577729e}, !- Outdoor Air Stream Node Name
  {ae41cea5-3f86-46eb-b9d2-53c699db63ea}, !- Return Air Stream Node Name
  {b2ab2692-13bd-4b26-8e9a-5af2ac170f69}; !- Setpoint Node or NodeList Name

OS:Curve:Biquadratic,
  {8ae4c0a6-1277-4aec-a240-638b9efc8189}, !- Handle
  WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT, !- Name
  0.536234,                               !- Coefficient1 Constant
  0.005581,                               !- Coefficient2 x
  -0.0013654,                             !- Coefficient3 x**2
  0.0488966,                              !- Coefficient4 y
  -0.0012018,                             !- Coefficient5 y**2
  0.0010523,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {b3f7ff6a-15f2-48f6-b630-f4163a1840a7}, !- Handle
  WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT, !- Name
  1.0821822,                              !- Coefficient1 Constant
  0.0042977,                              !- Coefficient2 x
  -0.0013182,                             !- Coefficient3 x**2
  -0.0260781,                             !- Coefficient4 y
  0.0008256,                              !- Coefficient5 y**2
  -0.0006013,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {99114cee-1edb-4bad-9c54-f6ad42c9aac5}, !- Handle
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Name
  0.222149,                               !- Coefficient1 Constant
  0.503156,                               !- Coefficient2 x
  0.256905,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.28;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {6c05e71f-e87a-4b7d-9d21-c2307ac0c468}, !- Handle
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Daylighting:Control,
  {0f70e129-c2d5-498e-9f88-55c8420cf6d2}, !- Handle
  Office1_Flr_5 Daylt Sensor 1,           !- Name
  {75111445-9889-4e0e-bf8b-33e4ad0474cb}, !- Space Name
  4.572,                                  !- Position X-Coordinate {m}
  1.405008,                               !- Position Y-Coordinate {m}
  17.8352,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e4d7b2bb-7782-4c4a-a329-1497b788ab5c}, !- Handle
  Office1_Flr_5 Daylt Sensor 2,           !- Name
  {75111445-9889-4e0e-bf8b-33e4ad0474cb}, !- Space Name
  4.572,                                  !- Position X-Coordinate {m}
  2.831304,                               !- Position Y-Coordinate {m}
  17.8352,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {22bd3eb8-f27e-4c85-bc02-99720eb8aef5}, !- Handle
  Office3_Flr_5 Daylt Sensor 1,           !- Name
  {e02691e9-a447-40e1-aa67-039878424ae6}, !- Space Name
  1.405008,                               !- Position X-Coordinate {m}
  49.53,                                  !- Position Y-Coordinate {m}
  17.8352,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {aac5a966-85ac-49bf-8318-eaf2fbe24481}, !- Handle
  Office3_Flr_5 Daylt Sensor 2,           !- Name
  {e02691e9-a447-40e1-aa67-039878424ae6}, !- Space Name
  2.831304,                               !- Position X-Coordinate {m}
  49.53,                                  !- Position Y-Coordinate {m}
  17.8352,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c90b5e20-efbd-453b-8489-4648212e882f}, !- Handle
  Lobby_Records_Flr_1 Daylt Sensor 1,     !- Name
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}, !- Space Name
  1.40844,                                !- Position X-Coordinate {m}
  26.67,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3c0bb031-0f71-4912-8320-ba4c5dcdeabd}, !- Handle
  Lobby_Records_Flr_1 Daylt Sensor 2,     !- Name
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}, !- Space Name
  2.83822,                                !- Position X-Coordinate {m}
  26.67,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

