
OS:Version,
  {c50e39e7-80b1-4564-8e27-315718a608a8}, !- Handle
  2.2.1;                                  !- Version Identifier

OS:Site,
  {049cd132-1f0b-48ed-9334-6b1b5beefe74}, !- Handle
  Miami Intl Ap_FL_USA,                   !- Name
  25.82,                                  !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {3e503f63-414f-40ba-8251-d7f0e35f9d21}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {7681cd3f-6921-406a-a3f0-67e19578e4a6}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dd65f10-54cf-488b-8392-1bd74048d1a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c951762d-0963-4f81-8de2-f4c150e816b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {b411aca5-76fa-4f25-b009-af5bf554651a}, !- Handle
  {a67301ef-5fc1-4fa2-9fcf-1508f8930e05}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {1dd65f10-54cf-488b-8392-1bd74048d1a3}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1,          !- Name
  {5acdb0ce-9f6f-4d90-b1c9-2eb09ca0321d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b2804bd1-a448-480e-81e3-ae45bba19b89}, !- Building Story Name
  {36bbc053-f67e-467b-ae56-d355fadf1c62}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {282dacd7-f327-4981-9ebb-003f49b4007d}, !- Handle
  {e5db5fb9-a60a-464a-bdab-d606688e728b}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {33973253-86f5-45b4-8f96-16bd147f1072}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1,          !- Name
  {5acdb0ce-9f6f-4d90-b1c9-2eb09ca0321d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  12,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b2804bd1-a448-480e-81e3-ae45bba19b89}, !- Building Story Name
  {46bd19cb-2640-4c2a-9d65-2d9301e2cdff}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9684dd29-dd8e-49f4-b142-b18b4e50908e}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c170fc0-7ac8-4744-900d-4931fc965b6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {6c2c2453-da95-4669-8ea1-d51660b153f4}, !- Handle
  {4692b808-f2a8-4e8d-be59-bc7d79fcc486}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {1c170fc0-7ac8-4744-900d-4931fc965b6c}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1,          !- Name
  {5acdb0ce-9f6f-4d90-b1c9-2eb09ca0321d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b2804bd1-a448-480e-81e3-ae45bba19b89}, !- Building Story Name
  {e71c4481-5591-4165-9734-5989f007fd25}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {47b520b8-8ca5-4dcf-a381-c3d49ec8dc1b}, !- Handle
  {46ef1c29-9e15-4c77-9e1e-d8b70a7b70d8}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {d4af3d49-6d23-424d-bf74-2654d85b0cb2}, !- Handle
  Main_Corridor_ZN_1_FLR_1,               !- Name
  {0788bee4-7b99-4c85-b0f0-25c3e8ad8f74}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b2804bd1-a448-480e-81e3-ae45bba19b89}, !- Building Story Name
  {94c91437-af98-4d6a-bba1-a0f57518eaea}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {12ff2e48-d2ca-48ae-bc7a-8cffadb26c77}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f92a330-e27f-44a5-a377-b7f2e0e82d46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ac29acf-36ae-4451-ac75-5a3ce8a32213}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {20612f0c-466e-4321-8333-7211a1cc3ac8}, !- Handle
  {ee6cbc3c-88b4-4316-96cb-8eec4d0f5856}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {6f92a330-e27f-44a5-a377-b7f2e0e82d46}, !- Handle
  Cafeteria_ZN_1_FLR_1,                   !- Name
  {f30eadb5-f0f1-4492-8f83-58d9921508f9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  46,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b2804bd1-a448-480e-81e3-ae45bba19b89}, !- Building Story Name
  {53ae7699-7907-46a0-aa95-857e438fec38}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Output:Meter,
  {1250f7f3-ca57-4042-9a9f-06579ab3989d}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Connection,
  {e4b5ae83-ecbb-4f11-a624-03e94d35bb4a}, !- Handle
  {94ccc928-917d-4e0b-97e4-c413870afab4}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {1e89c292-14af-46d6-acf3-7d6999f75752}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1,          !- Name
  {5acdb0ce-9f6f-4d90-b1c9-2eb09ca0321d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  42,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b2804bd1-a448-480e-81e3-ae45bba19b89}, !- Building Story Name
  {3e77e628-ea4f-427b-b572-a394cea2783a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {48d82bcb-6785-4759-a7e6-8c224ea11d5b}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7945ebda-29cd-48c0-b3b9-9f47c3eb3c31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1554a4c-fe93-4114-9b91-ec8c58cb5af5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {2a0e2fdb-4ce7-4167-9d6e-c427aedb571c}, !- Handle
  {5c29dd85-6948-49b3-b3d0-e822f8c38f0f}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {7945ebda-29cd-48c0-b3b9-9f47c3eb3c31}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1,        !- Name
  {5acdb0ce-9f6f-4d90-b1c9-2eb09ca0321d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  42,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b2804bd1-a448-480e-81e3-ae45bba19b89}, !- Building Story Name
  {3aaf2b7e-64e6-466e-be58-2288691e41e7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {3ad5299f-6045-40c7-b403-3ccd1b62e16b}, !- Handle
  {e9f00148-b619-45d3-8bf3-931c7d52011d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {088f05a3-cbc5-4944-b22e-bf93898b13bb}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1,          !- Name
  {5acdb0ce-9f6f-4d90-b1c9-2eb09ca0321d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  61,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b2804bd1-a448-480e-81e3-ae45bba19b89}, !- Building Story Name
  {511af3d5-8298-4710-be8f-68ffd3d8342b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Output:Meter,
  {9b8d6536-f506-4502-b833-853a4b690c59}, !- Handle
  WaterSystems:Gas,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:RunPeriod,
  {6fedbd7e-8cb1-4a81-a4ab-4fc74305bf25}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {043539c1-c5cd-44c5-bee2-e3f53041d5df}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Connection,
  {42a6c68c-75e3-4b80-bbaa-6c23255b45d5}, !- Handle
  {729642b9-24ae-45a9-9e2a-beda9414bb46}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {a2b9324d-f87c-455f-9a99-ba9e62385caa}, !- Handle
  Computer_Class_ZN_1_FLR_1,              !- Name
  {5acdb0ce-9f6f-4d90-b1c9-2eb09ca0321d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -18,                                    !- X Origin {m}
  73,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b2804bd1-a448-480e-81e3-ae45bba19b89}, !- Building Story Name
  {ec5b3e1d-0809-43d4-88d1-bf0801f5436c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Building,
  {7ff83cae-b8c0-45c2-96d3-1a5681aaeb1f}, !- Handle
  -PrimarySchool-ASHRAE 169-2006-1A created: 2017-11-09 21:51:56 +0000, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {7ef09cd9-4102-48f4-8913-1c882d1c88bb}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  0,                                      !- Standards Number of Above Ground Stories
  PrimarySchool,                          !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Surface,
  {1fa9c531-6874-4ed6-9564-2c99089a5331}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfb446e1-866e-4b1a-8f33-842215992271}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b9d14cf-b23a-4e97-a355-d299f55e6ae7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3363d6f7-9f99-4f65-81f9-6bd7e439b55f}, !- Handle
  {3d0f1916-7d31-4125-a81f-8a0f57015438}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {cfb446e1-866e-4b1a-8f33-842215992271}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1,              !- Name
  {0788bee4-7b99-4c85-b0f0-25c3e8ad8f74}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  70,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b2804bd1-a448-480e-81e3-ae45bba19b89}, !- Building Story Name
  {37e2cc3b-49d9-4b01-80b4-15d0da7491b3}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {8395065a-5d45-4593-b774-046fe7fa6330}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6ddd3152-d528-4503-a159-be049954fbea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ddd3152-d528-4503-a159-be049954fbea}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52c845d0-288b-41eb-87ef-86adf82b6688}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {eed9d803-8d34-4f01-a2c9-a9e7a30e4727}, !- Handle
  {adb95844-8f61-4086-a49d-a66af7d0da23}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {52c845d0-288b-41eb-87ef-86adf82b6688}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1,        !- Name
  {5acdb0ce-9f6f-4d90-b1c9-2eb09ca0321d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  61,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b2804bd1-a448-480e-81e3-ae45bba19b89}, !- Building Story Name
  {744d20b0-93ee-4d11-8793-f0d6c4927d48}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {9d5533b7-9148-4983-b708-e68acf97a4ad}, !- Handle
  {120dda7c-0b88-4270-b3bd-77738810ea93}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {a46fb877-96b3-40c7-ab5c-8b187f529f93}, !- Handle
  Lobby_ZN_1_FLR_1,                       !- Name
  {b91fcbe2-3c74-43e0-89d5-31b23e2cb8cd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b2804bd1-a448-480e-81e3-ae45bba19b89}, !- Building Story Name
  {66ec60ee-dde5-461f-a43b-fafc925f3bad}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c6d318e7-fc60-4b98-b4ce-0ca9004182e8}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dd65f10-54cf-488b-8392-1bd74048d1a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03f186b1-e0e2-4786-98da-e68c8afa1129}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96a93b93-5596-4508-9cbc-29c7f2050126}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {076fb881-a19b-4129-b898-6d6377a8232c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 21, 0,                              !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 21, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {5edd4dbf-b402-4264-89eb-8dac45fd1402}, !- Handle
  {8f967526-3cc6-4834-b3a7-ea524c2e9634}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {076fb881-a19b-4129-b898-6d6377a8232c}, !- Handle
  Library_Media_Center_ZN_1_FLR_1,        !- Name
  {5acdb0ce-9f6f-4d90-b1c9-2eb09ca0321d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  61,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b2804bd1-a448-480e-81e3-ae45bba19b89}, !- Building Story Name
  {da9f2baa-bc34-45ba-8927-bc5200c8105c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ShadowCalculation,
  {949a8abc-0b39-4f9c-925e-5fc6ada93319}, !- Handle
  15000,                                  !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Connection,
  {26b65190-b8d3-4adb-8244-56f23e5d49d4}, !- Handle
  {691e1180-ecd7-4f2b-9ad9-6aaf72405cc8}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {a6bd9b24-b446-4b7c-9675-b8ff3ef4a3b8}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1,          !- Name
  {5acdb0ce-9f6f-4d90-b1c9-2eb09ca0321d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  73,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b2804bd1-a448-480e-81e3-ae45bba19b89}, !- Building Story Name
  {40d58e4b-9e3d-425e-a975-2bc88cda0e9b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {de8872f6-be65-4b6f-8375-68ce2a7d4cd9}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2b9324d-f87c-455f-9a99-ba9e62385caa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f0ef16a-4576-425d-95cb-60925607ef98}, !- Handle
  Mech_ZN_1_FLR_1_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bfebda56-d187-41ae-a4fe-a83d3594b63f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 42, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 42, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d24416fe-e743-4ce7-8278-640e326de9ef}, !- Handle
  {4b5bcb49-b264-4c0a-97cf-3cad00bb1db6}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {bfebda56-d187-41ae-a4fe-a83d3594b63f}, !- Handle
  Mech_ZN_1_FLR_1,                        !- Name
  {1a65b7c3-954b-4b4c-9932-b142c815c06f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  13,                                     !- X Origin {m}
  9,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b2804bd1-a448-480e-81e3-ae45bba19b89}, !- Building Story Name
  {1546cf3b-2edb-4299-bb19-b5c3d1c3c999}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {7a2f2b60-8dd3-400c-9551-24e3d4c2b893}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5b91c710-08c5-4320-81c1-bd88f2ebf8f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5026,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.5026;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b91c710-08c5-4320-81c1-bd88f2ebf8f5}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {088f05a3-cbc5-4944-b22e-bf93898b13bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6422af84-7691-47a4-82df-53c36745928c}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f8d360fe-4bdc-4351-b4c8-1fdffd9d0bde}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8d360fe-4bdc-4351-b4c8-1fdffd9d0bde}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9032471a-73b0-4cf0-8ac2-56f1dc54f024}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {e988a1b7-ed85-477d-b1f6-41ac7be2bc53}, !- Handle
  {e5033f17-ed59-455a-b0ff-d58e1c20a512}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {9032471a-73b0-4cf0-8ac2-56f1dc54f024}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1,        !- Name
  {5acdb0ce-9f6f-4d90-b1c9-2eb09ca0321d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  73,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b2804bd1-a448-480e-81e3-ae45bba19b89}, !- Building Story Name
  {320b20d2-c38c-4486-814e-f21fd4762f5e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {eec03c57-5d87-44a4-8719-b00da6dfaf3c}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52c845d0-288b-41eb-87ef-86adf82b6688}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7e448b6-dadd-4b22-b952-121a80a2f4e7}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b4379e5c-aab4-4a86-bf2d-e51640f3eaac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.5026,                       !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5026;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4379e5c-aab4-4a86-bf2d-e51640f3eaac}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33973253-86f5-45b4-8f96-16bd147f1072}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {e032d96e-ac14-4058-ae66-25007d6a74a8}, !- Handle
  {5f6a3c85-ba50-4a85-85a3-15de36cedba0}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {9e128f1f-9df2-4420-8ec2-86f9e13228dd}, !- Handle
  Gym_ZN_1_FLR_1,                         !- Name
  {9cd7cd65-c2a9-4377-a9fb-f389e53c8a1a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  21,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b2804bd1-a448-480e-81e3-ae45bba19b89}, !- Building Story Name
  {4f9a5b3c-c723-4278-adb2-22dcd7837cc4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {747d8b08-7d01-467e-9e65-c5b41889e7bd}, !- Handle
  {9aec458a-3adc-4a33-90ca-5537c78df3ee}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {e1e5f338-99c8-4811-b657-1e5be3a86e3f}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1,        !- Name
  {5acdb0ce-9f6f-4d90-b1c9-2eb09ca0321d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b2804bd1-a448-480e-81e3-ae45bba19b89}, !- Building Story Name
  {8ad4d7a0-fbc4-4eb2-84f9-9c228cc4686c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7d790548-f676-488a-b5c4-e45636493b9c}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1e5f338-99c8-4811-b657-1e5be3a86e3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51973a16-5369-4deb-84f5-22021f12d2f8}, !- Handle
  Bath_ZN_1_FLR_1_Wall_2,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {687f76c8-dc04-4d93-85fb-42d89eb2476d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1e0dbe5-e742-420a-9d43-a782e54853ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {521fa506-ffbb-472a-878e-8d181d199e7b}, !- Handle
  {3a6fa172-82e7-4fc7-9fa0-db6a64f324c7}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {687f76c8-dc04-4d93-85fb-42d89eb2476d}, !- Handle
  Bath_ZN_1_FLR_1,                        !- Name
  {67cf5a26-47cc-402f-9936-5d38c8411d8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  51,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b2804bd1-a448-480e-81e3-ae45bba19b89}, !- Building Story Name
  {c7d47ed5-d66e-4d87-b022-bf443af380ca}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5f1f2fbb-274f-48a7-afa9-ee72ba47a347}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c74b390b-570a-4d01-bef1-987b7672baa9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {343b5d4c-9387-4b4a-9a4c-f2779688804e}, !- Handle
  {0561bda6-b4fa-47f7-a289-f2f74ee9119a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {c74b390b-570a-4d01-bef1-987b7672baa9}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1,              !- Name
  {0788bee4-7b99-4c85-b0f0-25c3e8ad8f74}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  9,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b2804bd1-a448-480e-81e3-ae45bba19b89}, !- Building Story Name
  {26a8a8ba-8eb9-4dd1-88c8-63bb18549ad4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {95555307-1a42-433f-90f7-d685a29e7c00}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_7_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8a8d645c-22ee-4c2f-a72e-94ef4914ac61}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.95, 2.5483,                        !- X,Y,Z Vertex 1 {m}
  0, 2.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5483;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a8d645c-22ee-4c2f-a72e-94ef4914ac61}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_7,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfb446e1-866e-4b1a-8f33-842215992271}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {b569d24f-13c6-4548-9e65-d3b13c652aca}, !- Handle
  {4e942a8b-8f8d-4405-bfad-3401e900a276}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {00f87a4b-7af9-437a-b88c-d47dcb62b86d}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1,              !- Name
  {0788bee4-7b99-4c85-b0f0-25c3e8ad8f74}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  39,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b2804bd1-a448-480e-81e3-ae45bba19b89}, !- Building Story Name
  {e5d6ac83-e445-4d8a-ba82-5518885dea53}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {4f9e3f5b-cc7a-4cd8-a5c7-ae7b6330234e}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_3_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5919b558-0d70-4744-ad9b-b1e6a21842b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.95, 15, 2.5067,                      !- X,Y,Z Vertex 1 {m}
  20.95, 15, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.05, 15, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0.05, 15, 2.5067;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5919b558-0d70-4744-ad9b-b1e6a21842b5}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f92a330-e27f-44a5-a377-b7f2e0e82d46}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 15, 4,                              !- X,Y,Z Vertex 1 {m}
  21, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4509c4f2-8ba1-4d3e-a93a-b18ac9d08ce0}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cfb446e1-866e-4b1a-8f33-842215992271}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00945b89-97a1-4a3e-aec3-fb96e5218cc3}, !- Handle
  Mech_ZN_1_FLR_1_Wall_2,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfebda56-d187-41ae-a4fe-a83d3594b63f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26631f6f-e433-4053-aee7-6df008f50aa0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 12, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbb7f4d6-d3aa-4f73-b28c-f8991473a741}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {33973253-86f5-45b4-8f96-16bd147f1072}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {7d9c8e4e-fcbc-40c8-a49e-6617dd5fa912}, !- Handle
  {58125ae4-aef3-4a62-8c5f-e88cd7532cf2}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {2705afc5-7ae9-4bd8-9999-8a6c2ec26c9d}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1,        !- Name
  {5acdb0ce-9f6f-4d90-b1c9-2eb09ca0321d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b2804bd1-a448-480e-81e3-ae45bba19b89}, !- Building Story Name
  {708a875f-8572-4a72-a39d-8f647cb7b21e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Output:Meter,
  {29593a1b-544d-44d3-80a9-297142cbc38b}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {c1301285-02de-4585-9836-464508cb55e4}, !- Handle
  Mech_ZN_1_FLR_1_Wall_1,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfebda56-d187-41ae-a4fe-a83d3594b63f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f16e459-821b-4bbe-9028-66a1655c988d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd0b44b7-c824-43a2-bb0c-f63d01188d1e}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9032471a-73b0-4cf0-8ac2-56f1dc54f024}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b5808f8-c6e6-40d1-aa4a-95e3c68481f1}, !- Handle
  Cafeteria_ZN_1_FLR_1_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f92a330-e27f-44a5-a377-b7f2e0e82d46}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 15, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {596e0e1b-450a-4ad0-9b93-ede50a88243f}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {950f3bcc-d910-48a0-913c-cd57ce96af05}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.05, 2.5094,                       !- X,Y,Z Vertex 1 {m}
  21, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  21, 14.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  21, 14.95, 2.5094;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {950f3bcc-d910-48a0-913c-cd57ce96af05}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f92a330-e27f-44a5-a377-b7f2e0e82d46}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 15, 4;                              !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {d13d88bb-0852-4c35-b35e-f4cd4d2c19b0}, !- Handle
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:Surface,
  {896db845-2205-42b7-8926-9c369e8c0fc1}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2b9324d-f87c-455f-9a99-ba9e62385caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a535434-9c82-4f09-b97c-193e76ce8bc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {349d2fbc-04cd-42bb-a8d9-a814b5aa7f40}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cec6ecc7-2556-4fa7-9cd0-5f151507cadf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.95, 2.5483,                        !- X,Y,Z Vertex 1 {m}
  0, 2.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5483;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cec6ecc7-2556-4fa7-9cd0-5f151507cadf}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c74b390b-570a-4d01-bef1-987b7672baa9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a56b421-5597-44a7-a2b6-750976f5f804}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cc57f0bb-51ec-4209-a281-c6128ab1153a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.5026,                       !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5026;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc57f0bb-51ec-4209-a281-c6128ab1153a}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e89c292-14af-46d6-acf3-7d6999f75752}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50911fe0-5a1d-4a28-bd6c-d5d697e0f8fc}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00f87a4b-7af9-437a-b88c-d47dcb62b86d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cf22d96-b920-426e-91ca-44e850536eb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e89da50e-33d1-44fe-8f25-57a59aa013b0}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7945ebda-29cd-48c0-b3b9-9f47c3eb3c31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eefa83ae-76ff-4949-bc27-77ebf95d3c8f}, !- Handle
  Bath_ZN_1_FLR_1_Wall_4,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {687f76c8-dc04-4d93-85fb-42d89eb2476d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82af071d-0a8e-42f2-969c-c723a2f7ab1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 10, 4,                              !- X,Y,Z Vertex 1 {m}
  19, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00ec946e-b809-45ed-b0ca-6ad19ddede08}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2b32481-2ad3-4a0f-81b7-c802df397de4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {c7fe683c-25af-4a0b-b122-c8e32febde88}, !- Handle
  {dd02db6e-f1f0-4564-95a1-470b2218bf3e}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {f2b32481-2ad3-4a0f-81b7-c802df397de4}, !- Handle
  Kitchen_ZN_1_FLR_1,                     !- Name
  {8dc3e02c-73d6-4734-9fb2-13bb28fbde6f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  38,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b2804bd1-a448-480e-81e3-ae45bba19b89}, !- Building Story Name
  {b726f58c-f9e6-4b46-b214-1e6e635eb420}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {2ba7fecb-7be4-4cbf-bc50-66e0da127ac0}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60013863-d232-4c6b-ab71-db39f2409ce1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60013863-d232-4c6b-ab71-db39f2409ce1}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2705afc5-7ae9-4bd8-9999-8a6c2ec26c9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daaed01b-90e9-4fba-af82-9a1ad84c6f00}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_2,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4af3d49-6d23-424d-bf74-2654d85b0cb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9220f5fe-54b7-4f7e-8d82-5b1205d27d4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  13, 42, 0,                              !- X,Y,Z Vertex 3 {m}
  13, 42, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b91e7239-cc94-486b-aac3-202b1ba4e1d3}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4af3d49-6d23-424d-bf74-2654d85b0cb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 12, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7111319b-6120-40fd-9d58-91771ab09db0}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {93386867-4909-4ae1-9b9c-28674d29cb08}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.95, 21, 2.5074,                      !- X,Y,Z Vertex 1 {m}
  18.95, 21, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.05, 21, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0.05, 21, 2.5074;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93386867-4909-4ae1-9b9c-28674d29cb08}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {076fb881-a19b-4129-b898-6d6377a8232c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 21, 4,                              !- X,Y,Z Vertex 1 {m}
  19, 21, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 21, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a02aedd6-b005-4c6f-8305-f81a34af0d22}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {088f05a3-cbc5-4944-b22e-bf93898b13bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15187b32-4471-4e55-a412-76e9de0634fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3c5f925-3ec0-48ae-a397-3d3448763285}, !- Handle
  Offices_ZN_1_FLR_1_Wall_2_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9c24dd34-e80e-4f06-bf18-3332341b2291}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.05, 2.5067,                       !- X,Y,Z Vertex 1 {m}
  21, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  21, 20.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  21, 20.95, 2.5067;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c24dd34-e80e-4f06-bf18-3332341b2291}, !- Handle
  Offices_ZN_1_FLR_1_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb20a553-f5ac-462d-8381-e35f59926b5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 21, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 21, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {95d90b09-40f3-4f79-a7b3-ce76fcf52959}, !- Handle
  {f2e08c1f-f3b0-4b7d-8822-07fecb3c2653}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {cb20a553-f5ac-462d-8381-e35f59926b5f}, !- Handle
  Offices_ZN_1_FLR_1,                     !- Name
  {49707286-7e24-4b0d-a1f5-9647091cc072}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b2804bd1-a448-480e-81e3-ae45bba19b89}, !- Building Story Name
  {5385452d-2f3b-4b51-a602-d14067be0c33}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c951762d-0963-4f81-8de2-f4c150e816b6}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00f87a4b-7af9-437a-b88c-d47dcb62b86d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7681cd3f-6921-406a-a3f0-67e19578e4a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {5c69cedd-cd47-4a20-807b-25ebdcb60757}, !- Handle
  Heating:Gas,                            !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {50f68890-c2e0-42a8-b16a-44759dc4cf87}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {076fb881-a19b-4129-b898-6d6377a8232c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff669951-3f5f-40cf-a6c7-52a13f6ec841}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 12, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c167d199-29de-4bd5-95e5-4043717f5db8}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c75bd3d9-eefb-4ce0-9b90-94d8c1c26c91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c75bd3d9-eefb-4ce0-9b90-94d8c1c26c91}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea5e41e1-b117-4360-a455-662e413a6081}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {4c8f0662-9bd0-4fd7-a459-5918fdf72ea4}, !- Handle
  {35fb92eb-9140-45bc-98b1-f4efd27e4750}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {ea5e41e1-b117-4360-a455-662e413a6081}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1,        !- Name
  {5acdb0ce-9f6f-4d90-b1c9-2eb09ca0321d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  12,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b2804bd1-a448-480e-81e3-ae45bba19b89}, !- Building Story Name
  {08b7e140-5829-4a35-a904-6c27c3c2c2d9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {ad951e18-f3b8-4ca7-9757-310660a10364}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {94229c0a-df74-45d4-9782-15c2a7b0af9d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94229c0a-df74-45d4-9782-15c2a7b0af9d}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9032471a-73b0-4cf0-8ac2-56f1dc54f024}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6386d243-ddaa-47ca-b52a-9afd2b4c9f56}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {076fb881-a19b-4129-b898-6d6377a8232c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 21, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {308df5ef-cba8-468c-94a9-ad8031a9115d}, !- Handle
  Offices_ZN_1_FLR_1_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb20a553-f5ac-462d-8381-e35f59926b5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b5df3a9-91fb-4255-bf33-eac9c1c92763}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 21, 4,                              !- X,Y,Z Vertex 1 {m}
  21, 21, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 21, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {151ce29b-9653-4be9-8bfa-43bf91e824a1}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7d790548-f676-488a-b5c4-e45636493b9c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dde50701-92c0-4cbb-ba79-6569dfddf876}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6bd9b24-b446-4b7c-9675-b8ff3ef4a3b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  35, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff669951-3f5f-40cf-a6c7-52a13f6ec841}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2b9324d-f87c-455f-9a99-ba9e62385caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50f68890-c2e0-42a8-b16a-44759dc4cf87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  18, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac7a1667-9a01-4fe2-b9ce-607969587a26}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52c845d0-288b-41eb-87ef-86adf82b6688}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0687ddd1-a424-4ee9-b861-ae608e29cee1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf9fb510-9271-4e94-899e-cd9c9d8cdb53}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c170fc0-7ac8-4744-900d-4931fc965b6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3e84fa5-56e0-4be7-8d85-94b0e344d396}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0687ddd1-a424-4ee9-b861-ae608e29cee1}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfb446e1-866e-4b1a-8f33-842215992271}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac7a1667-9a01-4fe2-b9ce-607969587a26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24fd407d-6542-4f3c-8d8a-19b87fa32da0}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_6,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4af3d49-6d23-424d-bf74-2654d85b0cb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c768039-c145-49db-87d0-63a05c4f5118}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 21, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55715640-f0d0-4483-84e6-565a870d78d4}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9684dd29-dd8e-49f4-b142-b18b4e50908e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5026,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.5026;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {824449c9-5c7d-495d-b815-93b2b95f6fad}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52c845d0-288b-41eb-87ef-86adf82b6688}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa2ec6ff-0db5-43f8-8d03-f7c66552ae66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f21f0679-c76b-4379-94e7-e3b770d440cf}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfb446e1-866e-4b1a-8f33-842215992271}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68b1e25b-1d9c-4675-90d7-94ac754aa24c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84a723a5-2d56-4f5e-8f79-34276aa2972b}, !- Handle
  Bath_ZN_1_FLR_1_Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {687f76c8-dc04-4d93-85fb-42d89eb2476d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 10, 0,                              !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2a74905-9dce-4a9d-9f79-d8f69d0b4b47}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4ab85daa-1d49-4b9b-af93-cf9860a524b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ab85daa-1d49-4b9b-af93-cf9860a524b4}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea5e41e1-b117-4360-a455-662e413a6081}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cdb9b65-52b7-45a4-a3b8-fdc1be808a22}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7945ebda-29cd-48c0-b3b9-9f47c3eb3c31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f160a624-f1f5-41f3-aca6-ff381482bf56}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1dd65f10-54cf-488b-8392-1bd74048d1a3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1e0dbe5-e742-420a-9d43-a782e54853ca}, !- Handle
  Mech_ZN_1_FLR_1_Wall_6,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfebda56-d187-41ae-a4fe-a83d3594b63f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51973a16-5369-4deb-84f5-22021f12d2f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 42, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 42, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 42, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b862b66b-3741-43cc-8730-fb6c4f1a6363}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c170fc0-7ac8-4744-900d-4931fc965b6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f3a76e0-41e8-4364-86d1-c4bd7cbac875}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {f94834f8-376a-4cfc-a70a-ef65dce28cb9}, !- Handle
  Refrigeration:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {ad2213f1-b59f-4704-a61d-add4f81e884e}, !- Handle
  Gym_ZN_1_FLR_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9e128f1f-9df2-4420-8ec2-86f9e13228dd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 17, 0,                              !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 17, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {be71d3f7-94bf-44b7-9b54-053c9ca110d7}, !- Handle
  Humidifier:Electricity,                 !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {790e7654-cbff-43bd-a3f3-04f1f08a03b2}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00f87a4b-7af9-437a-b88c-d47dcb62b86d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e86cd15d-cf05-4abb-8e0d-1ec824293cad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cef9922f-e9a6-4fbd-a6fc-0831ca0e498d}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dd65f10-54cf-488b-8392-1bd74048d1a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {9feb68ea-a011-4a55-b283-f19fe05dbf2a}, !- Handle
  InteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {867bbd2d-9f00-42ce-8d27-a42afe75f162}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c74b390b-570a-4d01-bef1-987b7672baa9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16f34ed1-c115-4604-bbbd-3e1d3f67f100}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c7431fa-e847-4280-8f0a-b19d0e57a63e}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {088f05a3-cbc5-4944-b22e-bf93898b13bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12bc383f-c63f-43c6-837e-3e3e7772a1b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13669e9a-e7eb-40ad-8a50-3cbaed65e22d}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1e5f338-99c8-4811-b657-1e5be3a86e3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1163e3ce-25be-486e-b567-93e190f18c12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cf22d96-b920-426e-91ca-44e850536eb4}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e89c292-14af-46d6-acf3-7d6999f75752}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50911fe0-5a1d-4a28-bd6c-d5d697e0f8fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5485881b-8191-43c7-a735-c89207f004f3}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9032471a-73b0-4cf0-8ac2-56f1dc54f024}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddccfb81-ada2-486a-94aa-74c003b574ea}, !- Handle
  Cafeteria_ZN_1_FLR_1_Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6f92a330-e27f-44a5-a377-b7f2e0e82d46}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 15, 0,                              !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 15, 0;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55163134-7143-484c-a15f-d4a535ef4824}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3eb18665-ab93-4d3b-b26f-54d85e053ba0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.95, 2.5483,                        !- X,Y,Z Vertex 1 {m}
  0, 2.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5483;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eb18665-ab93-4d3b-b26f-54d85e053ba0}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00f87a4b-7af9-437a-b88c-d47dcb62b86d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef4bcaa3-916b-4a11-8b31-7e7d0f31af7a}, !- Handle
  Gym_ZN_1_FLR_1_Wall_4,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e128f1f-9df2-4420-8ec2-86f9e13228dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {921a60eb-9517-4394-8da7-86bf27e983e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 17, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c39f126e-a9ce-4414-98d7-1a53f404ab6f}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9e128f1f-9df2-4420-8ec2-86f9e13228dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 17, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 17, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67cca74a-169f-40fc-b143-558cc34fc431}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb20a553-f5ac-462d-8381-e35f59926b5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1554a4c-fe93-4114-9b91-ec8c58cb5af5}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00f87a4b-7af9-437a-b88c-d47dcb62b86d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48d82bcb-6785-4759-a7e6-8c224ea11d5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9f71788-76a1-48b9-92e8-5d1dd0868c18}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e89c292-14af-46d6-acf3-7d6999f75752}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa2ec6ff-0db5-43f8-8d03-f7c66552ae66}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {088f05a3-cbc5-4944-b22e-bf93898b13bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {824449c9-5c7d-495d-b815-93b2b95f6fad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {943ea11c-42ed-4a15-8e42-00ba5c5af5a8}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7945ebda-29cd-48c0-b3b9-9f47c3eb3c31}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e01eb180-0d01-4383-bc10-327b1fbc08fd}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_3,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4af3d49-6d23-424d-bf74-2654d85b0cb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39228ddc-4aef-4294-9762-fbf3ca46d179}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 42, 4,                              !- X,Y,Z Vertex 1 {m}
  13, 42, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 42, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {999d2c8a-f47e-4deb-9c71-0c6abbcb84da}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {52c845d0-288b-41eb-87ef-86adf82b6688}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6785fa4d-4777-43d6-b008-bf875792f03c}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33973253-86f5-45b4-8f96-16bd147f1072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48dffd7d-b23f-44fa-8822-3422cb0c292d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {921a60eb-9517-4394-8da7-86bf27e983e1}, !- Handle
  Mech_ZN_1_FLR_1_Wall_3,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfebda56-d187-41ae-a4fe-a83d3594b63f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef4bcaa3-916b-4a11-8b31-7e7d0f31af7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 12, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 29, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 29, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f16e459-821b-4bbe-9028-66a1655c988d}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_3,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a46fb877-96b3-40c7-ab5c-8b187f529f93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1301285-02de-4585-9836-464508cb55e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  13, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4695c8dd-01af-413c-ba13-c0f77d4753b3}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {09229464-1b9a-4e90-a5f3-c410fa921ccb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.95, 9, 2.504,                        !- X,Y,Z Vertex 1 {m}
  34.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.504;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09229464-1b9a-4e90-a5f3-c410fa921ccb}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6bd9b24-b446-4b7c-9675-b8ff3ef4a3b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  35, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3e84fa5-56e0-4be7-8d85-94b0e344d396}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_5,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a46fb877-96b3-40c7-ab5c-8b187f529f93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf9fb510-9271-4e94-899e-cd9c9d8cdb53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12bc383f-c63f-43c6-837e-3e3e7772a1b5}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfb446e1-866e-4b1a-8f33-842215992271}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c7431fa-e847-4280-8f0a-b19d0e57a63e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86b2e625-b585-448f-8ce2-c89e93a38832}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1c170fc0-7ac8-4744-900d-4931fc965b6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba234e04-992f-4d97-89bb-0d5e02f598de}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1c170fc0-7ac8-4744-900d-4931fc965b6c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2a5e61a-0b56-49da-aa96-26fa345c1aa7}, !- Handle
  Lobby_ZN_1_FLR_1_Ceiling,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a46fb877-96b3-40c7-ab5c-8b187f529f93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e614e964-6b7d-4398-beb2-af2b7cf5f3be}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {088f05a3-cbc5-4944-b22e-bf93898b13bb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a662d124-1e43-407f-879d-c020e0a61b91}, !- Handle
  Mech_ZN_1_FLR_1_Wall_5,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfebda56-d187-41ae-a4fe-a83d3594b63f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40d35788-ecb2-4cbc-933e-7e33c91f0283}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 37, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 37, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 42, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 42, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7833f799-2571-41ed-8915-c32997141795}, !- Handle
  Gym_ZN_1_FLR_1_Wall_2_window_1,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3a9f4629-a5a3-429f-9910-3cfc60c85140}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.05, 2.5083,                       !- X,Y,Z Vertex 1 {m}
  21, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  21, 16.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  21, 16.95, 2.5083;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a9f4629-a5a3-429f-9910-3cfc60c85140}, !- Handle
  Gym_ZN_1_FLR_1_Wall_2,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e128f1f-9df2-4420-8ec2-86f9e13228dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 17, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 17, 4;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef260f0e-9a1e-430a-bd91-8bfa6eca8204}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eec03c57-5d87-44a4-8719-b00da6dfaf3c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e86cd15d-cf05-4abb-8e0d-1ec824293cad}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_5,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4af3d49-6d23-424d-bf74-2654d85b0cb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {790e7654-cbff-43bd-a3f3-04f1f08a03b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 33, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 30, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {22cc1204-f74e-432a-b364-0d136ed277b8}, !- Handle
  InteriorEquipment:Gas,                  !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {d8b47f7a-b5b9-4bb0-b31f-68758632cdda}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2705afc5-7ae9-4bd8-9999-8a6c2ec26c9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b285c5d5-086a-4123-a6f1-b28d8bc00fd2}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33973253-86f5-45b4-8f96-16bd147f1072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce7f14df-0ae8-48e9-bfe1-12fe48454023}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {537b2c46-bbd5-4a46-8110-ba0158f5bfa9}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c74b390b-570a-4d01-bef1-987b7672baa9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96388f0c-f7e3-464c-b6da-198bbb3194d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00ef7829-ff8c-4ecc-81c7-6c8d77b4d637}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cfb446e1-866e-4b1a-8f33-842215992271}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e1398fb-448b-43b7-9e5f-2d1428e20b04}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {33973253-86f5-45b4-8f96-16bd147f1072}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ae1cdf4-de88-4083-99fe-3d245514e9e1}, !- Handle
  Lobby_ZN_1_FLR_1_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a46fb877-96b3-40c7-ab5c-8b187f529f93}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26631f6f-e433-4053-aee7-6df008f50aa0}, !- Handle
  Offices_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb20a553-f5ac-462d-8381-e35f59926b5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00945b89-97a1-4a3e-aec3-fb96e5218cc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb1ba5f6-9f01-47b8-a120-a5f089034cf8}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e89da50e-33d1-44fe-8f25-57a59aa013b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {cbd22381-35d7-45a9-898c-2d36833bab16}, !- Handle
  Pumps:Electricity,                      !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {16f34ed1-c115-4604-bbbd-3e1d3f67f100}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_9,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4af3d49-6d23-424d-bf74-2654d85b0cb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {867bbd2d-9f00-42ce-8d27-a42afe75f162}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {9285c15a-41be-47b1-ab02-ebd48964378b}, !- Handle
  Fans:Electricity,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {aebaf02e-72ec-4517-8465-0c3daa344730}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1dd65f10-54cf-488b-8392-1bd74048d1a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b3a25ea-bb15-46db-8f43-3f7898ec2923}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Ceiling,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d4af3d49-6d23-424d-bf74-2654d85b0cb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 42, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 42, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {316a6dad-4e8a-4716-92ae-06d7b2984e84}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2705afc5-7ae9-4bd8-9999-8a6c2ec26c9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55c8f815-80e8-427e-98af-fe149f18396c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {4ddb545b-283e-4e33-bd58-ba44392f2595}, !- Handle
  WaterSystems:Electricity,               !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {9ec8f8da-3532-4501-a515-282d13705478}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_4,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4af3d49-6d23-424d-bf74-2654d85b0cb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dce159da-9e22-4130-8c37-de159b7fff58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 42, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 33, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 33, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08c6479d-db97-47a5-8fee-f90a9a88ba70}, !- Handle
  Gym_ZN_1_FLR_1_Wall_3,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e128f1f-9df2-4420-8ec2-86f9e13228dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94b70c54-8d44-406f-a1a9-66bc81406174}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 17, 4,                              !- X,Y,Z Vertex 1 {m}
  21, 17, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 17, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 17, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e892e1fd-766d-4d3d-b92c-e96ee291b06d}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2b32481-2ad3-4a0f-81b7-c802df397de4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17d2cb8c-bcef-4e88-99d9-de9f8535773a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {538f31fb-dd4e-4b2a-a24e-c99541c7ccc4}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cef9922f-e9a6-4fbd-a6fc-0831ca0e498d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5026,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.5026;                       !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {3f6e1f3d-51aa-4047-8ad0-c9943e32d590}, !- Handle
  Gas:Facility,                           !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {3abd0e7c-547a-4221-bf0d-f3d76adadc63}, !- Handle
  Computer_Class_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a2b9324d-f87c-455f-9a99-ba9e62385caa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e846ce8-cdbd-4ab1-9e46-95e0f3395b89}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6bd9b24-b446-4b7c-9675-b8ff3ef4a3b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db55096b-3ffb-4dbf-8c91-998fc701f3a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  35, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0185c3af-c516-48d9-bc49-ec69c31515b8}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd48d9f3-8e61-4680-83ca-5fc185fe1348}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd48d9f3-8e61-4680-83ca-5fc185fe1348}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2705afc5-7ae9-4bd8-9999-8a6c2ec26c9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9220f5fe-54b7-4f7e-8d82-5b1205d27d4e}, !- Handle
  Mech_ZN_1_FLR_1_Wall_7,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfebda56-d187-41ae-a4fe-a83d3594b63f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {daaed01b-90e9-4fba-af82-9a1ad84c6f00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 42, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0f94152-d2e2-41df-992a-a0a84a0cd5cd}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ea5e41e1-b117-4360-a455-662e413a6081}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b5df3a9-91fb-4255-bf33-eac9c1c92763}, !- Handle
  Gym_ZN_1_FLR_1_Wall_1,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e128f1f-9df2-4420-8ec2-86f9e13228dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {308df5ef-cba8-468c-94a9-ad8031a9115d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ac29acf-36ae-4451-ac75-5a3ce8a32213}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2b32481-2ad3-4a0f-81b7-c802df397de4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12ff2e48-d2ca-48ae-bc7a-8cffadb26c77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68b1e25b-1d9c-4675-90d7-94ac754aa24c}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9032471a-73b0-4cf0-8ac2-56f1dc54f024}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f21f0679-c76b-4379-94e7-e3b770d440cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68fe59b7-dde0-4e89-b9a3-3c1930b723f0}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2705afc5-7ae9-4bd8-9999-8a6c2ec26c9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5eb7cfb2-4f90-484d-8a66-41e249cd7291}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2342cb7-fcde-4dbb-8fcc-5c70d7ce8998}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {088f05a3-cbc5-4944-b22e-bf93898b13bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60802c50-f9e2-4c21-954b-eddbfe3f6da5}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7945ebda-29cd-48c0-b3b9-9f47c3eb3c31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a93f4fc-3a19-423a-b5e0-8bb280a22292}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2b9324d-f87c-455f-9a99-ba9e62385caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d5d999e-6d3a-45c5-ad3c-6a57766cf8f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b0324e4-d027-40ca-8a9a-4fec177e73bb}, !- Handle
  Offices_ZN_1_FLR_1_Wall_5,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb20a553-f5ac-462d-8381-e35f59926b5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3edbaf2b-e64a-4fd9-b0c3-a677db149cea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17d2cb8c-bcef-4e88-99d9-de9f8535773a}, !- Handle
  Mech_ZN_1_FLR_1_Wall_4,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfebda56-d187-41ae-a4fe-a83d3594b63f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e892e1fd-766d-4d3d-b92c-e96ee291b06d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 29, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 29, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 37, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 37, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5c25968-d534-4f26-a9e3-a59cac37320e}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67cca74a-169f-40fc-b143-558cc34fc431}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5067,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  20.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  20.95, 0, 2.5067;                       !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {331117d1-0651-46ae-bdc9-e48ac3708b33}, !- Handle
  Heating:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {aa6870a1-3978-4074-bdb2-366d31dd26b7}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_2_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {00ec946e-b809-45ed-b0ca-6ad19ddede08}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.05, 2.5177,                       !- X,Y,Z Vertex 1 {m}
  21, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  21, 7.95, 1.1,                          !- X,Y,Z Vertex 3 {m}
  21, 7.95, 2.5177;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdb3a68a-4229-4d1b-80ba-f9a9220b9a0c}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7945ebda-29cd-48c0-b3b9-9f47c3eb3c31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b10c60d-966e-449c-8779-aa7a84f05791}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {be97db57-c3fd-4f39-9962-1d919ca7bfc9}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {25e5f132-8ad7-4551-ae80-76313097a1e1}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {00f87a4b-7af9-437a-b88c-d47dcb62b86d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acb764aa-00e8-4184-b1e5-93bc07238a06}, !- Handle
  Kitchen_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f2b32481-2ad3-4a0f-81b7-c802df397de4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccdf35dc-4c1b-42e8-8c95-a7e47f5c7994}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e1e5f338-99c8-4811-b657-1e5be3a86e3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4058d9de-665a-4f53-a129-7ef2e50857cf}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33973253-86f5-45b4-8f96-16bd147f1072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c96ce51-533b-4681-bdf5-b34928b0da1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94b70c54-8d44-406f-a1a9-66bc81406174}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2b32481-2ad3-4a0f-81b7-c802df397de4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08c6479d-db97-47a5-8fee-f90a9a88ba70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7779e3aa-807b-4e8a-b092-95e10e77817f}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_4,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a46fb877-96b3-40c7-ab5c-8b187f529f93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bb1443c-11e5-4059-b0ab-504f7a9b834f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f083188b-b456-4f07-bb9f-f7c40e4c9db1}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6bd9b24-b446-4b7c-9675-b8ff3ef4a3b8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f76f2f00-4e6a-4a80-aff4-0c2c1fcb54cd}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9032471a-73b0-4cf0-8ac2-56f1dc54f024}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12e2050f-3a50-44d1-9b73-32a472e3d517}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8971e31f-0ae3-4f69-859d-f7a2a188e5a7}, !- Handle
  Offices_ZN_1_FLR_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb20a553-f5ac-462d-8381-e35f59926b5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 21, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21242fb6-e959-48cc-a9d1-e5a25845fbb3}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c74b390b-570a-4d01-bef1-987b7672baa9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c555b311-6bec-43d6-9fef-c163f08c716d}, !- Handle
  Offices_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cb20a553-f5ac-462d-8381-e35f59926b5f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 21, 0,                              !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 21, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48dffd7d-b23f-44fa-8822-3422cb0c292d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea5e41e1-b117-4360-a455-662e413a6081}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6785fa4d-4777-43d6-b008-bf875792f03c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {a55e8dc5-62cc-47dc-aed4-2b49ef66e6d1}, !- Handle
  Cooling:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {15187b32-4471-4e55-a412-76e9de0634fa}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_6, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {076fb881-a19b-4129-b898-6d6377a8232c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a02aedd6-b005-4c6f-8305-f81a34af0d22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c768039-c145-49db-87d0-63a05c4f5118}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dd65f10-54cf-488b-8392-1bd74048d1a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24fd407d-6542-4f3c-8d8a-19b87fa32da0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8752656-236b-452b-9ada-43372b058e24}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {52c845d0-288b-41eb-87ef-86adf82b6688}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40d35788-ecb2-4cbc-933e-7e33c91f0283}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_5,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f92a330-e27f-44a5-a377-b7f2e0e82d46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a662d124-1e43-407f-879d-c020e0a61b91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db55096b-3ffb-4dbf-8c91-998fc701f3a1}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfb446e1-866e-4b1a-8f33-842215992271}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e846ce8-cdbd-4ab1-9e46-95e0f3395b89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  46, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7fece6bf-50df-40a4-91da-e12a0811dffb}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1_window_1,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {70556bab-6e9e-4717-be4a-2bda6ec443bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5074,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  18.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  18.95, 0, 2.5074;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70556bab-6e9e-4717-be4a-2bda6ec443bf}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a46fb877-96b3-40c7-ab5c-8b187f529f93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38df1298-75a3-4cec-ac02-847f46518ae6}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_2_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8714ab13-edee-4198-8f58-66c86365a14d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19, 0.05, 2.5067,                       !- X,Y,Z Vertex 1 {m}
  19, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  19, 20.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  19, 20.95, 2.5067;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8714ab13-edee-4198-8f58-66c86365a14d}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {076fb881-a19b-4129-b898-6d6377a8232c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 21, 0,                              !- X,Y,Z Vertex 3 {m}
  19, 21, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b98c5a4b-b1cb-46ef-b13a-56cb5825509c}, !- Handle
  Bath_ZN_1_FLR_1_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {687f76c8-dc04-4d93-85fb-42d89eb2476d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 10, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40440f2a-482d-475f-b441-72561e5f8092}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e89c292-14af-46d6-acf3-7d6999f75752}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcb25c8d-f41f-4084-81ff-6f219ad43b67}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1e5f338-99c8-4811-b657-1e5be3a86e3f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3edbaf2b-e64a-4fd9-b0c3-a677db149cea}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a46fb877-96b3-40c7-ab5c-8b187f529f93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b0324e4-d027-40ca-8a9a-4fec177e73bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bb1443c-11e5-4059-b0ab-504f7a9b834f}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_1,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4af3d49-6d23-424d-bf74-2654d85b0cb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7779e3aa-807b-4e8a-b092-95e10e77817f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39228ddc-4aef-4294-9762-fbf3ca46d179}, !- Handle
  Bath_ZN_1_FLR_1_Wall_1,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {687f76c8-dc04-4d93-85fb-42d89eb2476d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e01eb180-0d01-4383-bc10-327b1fbc08fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f3a76e0-41e8-4364-86d1-c4bd7cbac875}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c74b390b-570a-4d01-bef1-987b7672baa9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b862b66b-3741-43cc-8730-fb6c4f1a6363}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82af071d-0a8e-42f2-969c-c723a2f7ab1e}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {076fb881-a19b-4129-b898-6d6377a8232c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eefa83ae-76ff-4949-bc27-77ebf95d3c8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c96ce51-533b-4681-bdf5-b34928b0da1b}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c74b390b-570a-4d01-bef1-987b7672baa9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4058d9de-665a-4f53-a129-7ef2e50857cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96388f0c-f7e3-464c-b6da-198bbb3194d1}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea5e41e1-b117-4360-a455-662e413a6081}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {537b2c46-bbd5-4a46-8110-ba0158f5bfa9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d5d999e-6d3a-45c5-ad3c-6a57766cf8f6}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6bd9b24-b446-4b7c-9675-b8ff3ef4a3b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a93f4fc-3a19-423a-b5e0-8bb280a22292}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  35, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  35, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26f74006-b4e1-4765-82fd-e3597d15dc6b}, !- Handle
  Bath_ZN_1_FLR_1_Wall_5,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {687f76c8-dc04-4d93-85fb-42d89eb2476d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fcd5a61f-f73c-43e3-9aa1-ad89e3ad2324}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8894f0f2-7b83-4396-aa0a-8b79b4662b86}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8894f0f2-7b83-4396-aa0a-8b79b4662b86}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1e5f338-99c8-4811-b657-1e5be3a86e3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f85883ed-2771-4ba4-9c38-6a26a0a67fdf}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ea5e41e1-b117-4360-a455-662e413a6081}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58e97882-2e14-4784-a742-b65d53394cc7}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2cdb9b65-52b7-45a4-a3b8-fdc1be808a22}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {36127be1-8a28-4622-be39-3c0c34308972}, !- Handle
  ExteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {c1f1acb2-f598-4fc0-9803-8fd2af1cb9d3}, !- Handle
  Bath_ZN_1_FLR_1_Wall_3,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {687f76c8-dc04-4d93-85fb-42d89eb2476d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f9a0a89-f098-4438-bf39-603753b2b993}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  19, 10, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03f186b1-e0e2-4786-98da-e68c8afa1129}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1e5f338-99c8-4811-b657-1e5be3a86e3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6d318e7-fc60-4b98-b4ce-0ca9004182e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe72b370-873d-4579-bb96-7d5c07b3ed74}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {de8872f6-be65-4b6f-8375-68ce2a7d4cd9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.95, 9, 2.5078,                       !- X,Y,Z Vertex 1 {m}
  17.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5078;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1e402ba-9cc8-4a1d-b0ae-57c81b97054d}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b91e7239-cc94-486b-aac3-202b1ba4e1d3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 20.95, 2.5157,                       !- X,Y,Z Vertex 1 {m}
  0, 20.95, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0, 12.05, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0, 12.05, 2.5157;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {945e4692-2fed-4413-9448-ce29c0aeab35}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {00f87a4b-7af9-437a-b88c-d47dcb62b86d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57540c8e-fc50-49e6-b2c1-e06b71e8da61}, !- Handle
  Kitchen_ZN_1_FLR_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f2b32481-2ad3-4a0f-81b7-c802df397de4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 8, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 8, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b9d14cf-b23a-4e97-a355-d299f55e6ae7}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_5, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {076fb881-a19b-4129-b898-6d6377a8232c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fa9c531-6874-4ed6-9564-2c99089a5331}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d080bf23-bf95-48a3-82bc-aaccd4c2eda8}, !- Handle
  Bath_ZN_1_FLR_1_Wall_5_window_1,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26f74006-b4e1-4765-82fd-e3597d15dc6b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.95, 2.5141,                        !- X,Y,Z Vertex 1 {m}
  0, 9.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5141;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eb7cfb2-4f90-484d-8a66-41e249cd7291}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c170fc0-7ac8-4744-900d-4931fc965b6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68fe59b7-dde0-4e89-b9a3-3c1930b723f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {6c6cf105-0bdf-46b4-95db-ffe5a9d5b87b}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {3b10c60d-966e-449c-8779-aa7a84f05791}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e89c292-14af-46d6-acf3-7d6999f75752}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdb3a68a-4229-4d1b-80ba-f9a9220b9a0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b32ffc5-fe0d-4247-8f24-d9b149612f1c}, !- Handle
  Mech_ZN_1_FLR_1_Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bfebda56-d187-41ae-a4fe-a83d3594b63f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 42, 0,                               !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 42, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eb457be-7277-4efc-9b32-db66690de87c}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2705afc5-7ae9-4bd8-9999-8a6c2ec26c9d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dce159da-9e22-4130-8c37-de159b7fff58}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e89c292-14af-46d6-acf3-7d6999f75752}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ec8f8da-3532-4501-a515-282d13705478}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0622a642-e9ee-469b-bc09-ab337341c804}, !- Handle
  Computer_Class_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a2b9324d-f87c-455f-9a99-ba9e62385caa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce7f14df-0ae8-48e9-bfe1-12fe48454023}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_8,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4af3d49-6d23-424d-bf74-2654d85b0cb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b285c5d5-086a-4123-a6f1-b28d8bc00fd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc715d19-20c3-4980-ac0a-e354ab8b6ae0}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Floor,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d4af3d49-6d23-424d-bf74-2654d85b0cb2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 42, 0,                              !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 42, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1163e3ce-25be-486e-b567-93e190f18c12}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00f87a4b-7af9-437a-b88c-d47dcb62b86d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13669e9a-e7eb-40ad-8a50-3cbaed65e22d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {8a42e447-3f75-43d4-a4a7-5e3cc45810a2}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {12e2050f-3a50-44d1-9b73-32a472e3d517}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6bd9b24-b446-4b7c-9675-b8ff3ef4a3b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f76f2f00-4e6a-4a80-aff4-0c2c1fcb54cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f9a0a89-f098-4438-bf39-603753b2b993}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_4,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f92a330-e27f-44a5-a377-b7f2e0e82d46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1f1acb2-f598-4fc0-9803-8fd2af1cb9d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a535434-9c82-4f09-b97c-193e76ce8bc7}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfb446e1-866e-4b1a-8f33-842215992271}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {896db845-2205-42b7-8926-9c369e8c0fc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  46, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  46, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {59fb93e3-e704-45d1-bf83-a415ade4f856}, !- Handle
  HeatRejection:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {55c8f815-80e8-427e-98af-fe149f18396c}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c74b390b-570a-4d01-bef1-987b7672baa9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {316a6dad-4e8a-4716-92ae-06d7b2984e84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {6e4ca741-9500-457e-a867-df5c5d6bc0d6}; !- Handle

OS:BuildingStory,
  {b2804bd1-a448-480e-81e3-ae45bba19b89}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {49707286-7e24-4b0d-a1f5-9647091cc072}, !- Handle
  PrimarySchool Office,                   !- Name
  ,                                       !- Default Construction Set Name
  {3ef9a56d-501d-4796-8b60-6d8c4d7b8a50}, !- Default Schedule Set Name
  {5cd556ab-1f36-4100-a7c4-6a2f0d66027c}, !- Group Rendering Name
  {dd673bc5-b3a2-40ba-944d-56773c355d4a}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {460ddad3-a35b-48f4-bdca-c92662474089}, !- Handle
  PrimarySchool Office,                   !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {b91fcbe2-3c74-43e0-89d5-31b23e2cb8cd}, !- Handle
  PrimarySchool Lobby,                    !- Name
  ,                                       !- Default Construction Set Name
  {17365705-cd71-409d-a5ea-8abd1f65bf97}, !- Default Schedule Set Name
  {771fb61c-b4aa-4950-9ddf-571c0bd3ce97}, !- Group Rendering Name
  {bef8a648-cefe-4a64-8641-c5af5c23ea1a}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {5e74401a-3c35-4573-ae52-4ec8a49fbf74}, !- Handle
  PrimarySchool Lobby,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {9cd7cd65-c2a9-4377-a9fb-f389e53c8a1a}, !- Handle
  PrimarySchool Gym,                      !- Name
  ,                                       !- Default Construction Set Name
  {47605cd7-0df5-446d-907e-c5af8434f053}, !- Default Schedule Set Name
  {c42c15e8-a750-44b1-abd4-7e85e460c0af}, !- Group Rendering Name
  {12343b3e-573e-4b3a-a844-e0de42d616bc}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {55ce6e4f-0a7f-41ca-8076-8d5d78b7ddc0}, !- Handle
  PrimarySchool Gym,                      !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {1a65b7c3-954b-4b4c-9932-b142c815c06f}, !- Handle
  PrimarySchool Mechanical,               !- Name
  ,                                       !- Default Construction Set Name
  {06f29ac0-ab45-4b5b-8b63-501717123e4f}, !- Default Schedule Set Name
  {517ab414-4769-47d3-8fd1-7dbf889ea010}, !- Group Rendering Name
  {2672efef-49f9-4adc-b050-e50e90495ad9}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {94009dde-99d7-4a8e-9589-fbecc420170b}, !- Handle
  PrimarySchool Mechanical,               !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {f30eadb5-f0f1-4492-8f83-58d9921508f9}, !- Handle
  PrimarySchool Cafeteria,                !- Name
  ,                                       !- Default Construction Set Name
  {c5fa78a7-3489-4847-a9ee-7be16bd344bd}, !- Default Schedule Set Name
  {69cec539-1fe5-4f46-9f53-36d633c328ca}, !- Group Rendering Name
  {e9f51d08-3cfc-4ba8-824e-5f695ad530e9}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {c6fefbf7-950b-437f-8db6-4de8e052a47d}, !- Handle
  PrimarySchool Cafeteria,                !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {8dc3e02c-73d6-4734-9fb2-13bb28fbde6f}, !- Handle
  PrimarySchool Kitchen,                  !- Name
  ,                                       !- Default Construction Set Name
  {8b5ba472-5fd6-4201-b972-0aa59a532ae4}, !- Default Schedule Set Name
  {211cdabe-2421-4be0-9884-f680fe00494e}, !- Group Rendering Name
  {cd501817-0075-4056-a15f-da7233709bad}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {4b9ee73a-0e2d-4fc9-a842-c02b3c570b69}, !- Handle
  PrimarySchool Kitchen,                  !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {67cf5a26-47cc-402f-9936-5d38c8411d8c}, !- Handle
  PrimarySchool Restroom,                 !- Name
  ,                                       !- Default Construction Set Name
  {286fe749-c0c4-4cde-896b-2b1b4035d92a}, !- Default Schedule Set Name
  {6c7b624a-a2fb-451e-a3cb-643d602fe888}, !- Group Rendering Name
  {9030340f-7c08-418d-b5fb-cb393e5d60d0}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {b0ebf970-ceda-4fcd-8d21-435a8b2edd2e}, !- Handle
  PrimarySchool Restroom,                 !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {0788bee4-7b99-4c85-b0f0-25c3e8ad8f74}, !- Handle
  PrimarySchool Corridor,                 !- Name
  ,                                       !- Default Construction Set Name
  {7f012ca7-b0c4-4167-93c1-34f81b5f0342}, !- Default Schedule Set Name
  {670581a3-0e51-40bb-b8de-7ca04293018c}, !- Group Rendering Name
  {fbac6370-c977-4b30-b0b5-1deeb0a61891}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {b16c9eee-026f-43b3-bcfd-178491c54b7d}, !- Handle
  PrimarySchool Corridor,                 !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {5acdb0ce-9f6f-4d90-b1c9-2eb09ca0321d}, !- Handle
  PrimarySchool Classroom,                !- Name
  ,                                       !- Default Construction Set Name
  {91b185af-0485-459c-935b-c09f34f796ff}, !- Default Schedule Set Name
  {4e142566-9f53-41bc-b625-7eeb9ad470d4}, !- Group Rendering Name
  {e3d66346-0cbf-4009-a670-2ec273e7da17}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {c3c2f2f1-9c8d-4746-88ad-736cdb92cf7e}, !- Handle
  PrimarySchool Classroom,                !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {69cec539-1fe5-4f46-9f53-36d633c328ca}, !- Handle
  PrimarySchool Cafeteria 1,              !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:People:Definition,
  {62a83b5c-1da9-4549-894f-b4326744c500}, !- Handle
  PrimarySchool Cafeteria People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.717629907482037,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {30313675-8b37-438e-bc60-c692ab5f2671}, !- Handle
  PrimarySchool Cafeteria People,         !- Name
  {62a83b5c-1da9-4549-894f-b4326744c500}, !- People Definition Name
  {f30eadb5-f0f1-4492-8f83-58d9921508f9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {76f0a55e-700e-428b-9745-3340208a1ef4}, !- Work Efficiency Schedule Name
  {b34d739e-e1cb-422d-a810-0a104d954317}, !- Clothing Insulation Schedule Name
  {ca12e8ff-9327-4dbe-a49c-63a59af4e3e4}; !- Air Velocity Schedule Name

OS:Schedule:Ruleset,
  {b34d739e-e1cb-422d-a810-0a104d954317}, !- Handle
  Clothing Schedule,                      !- Name
  {5578d52e-223b-4735-a47a-aba4d1b34813}, !- Schedule Type Limits Name
  {f5efe5f0-bed0-4f58-ac71-de7618c301dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5efe5f0-bed0-4f58-ac71-de7618c301dd}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {5578d52e-223b-4735-a47a-aba4d1b34813}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1ed1d5b8-3df2-47e0-bafc-eb5a163640b6}, !- Handle
  Schedule Rule 1,                        !- Name
  {b34d739e-e1cb-422d-a810-0a104d954317}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {edab08a6-3e13-45bb-858e-a96d92f4ca1a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {edab08a6-3e13-45bb-858e-a96d92f4ca1a}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {5578d52e-223b-4735-a47a-aba4d1b34813}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5578d52e-223b-4735-a47a-aba4d1b34813}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {ca12e8ff-9327-4dbe-a49c-63a59af4e3e4}, !- Handle
  Air Velocity Schedule,                  !- Name
  {c8044a29-12e0-448d-a1b9-38777e2716ba}, !- Schedule Type Limits Name
  {a441c7c0-18cb-4f2b-8bd0-dafcceb0d109}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a441c7c0-18cb-4f2b-8bd0-dafcceb0d109}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {c8044a29-12e0-448d-a1b9-38777e2716ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c8044a29-12e0-448d-a1b9-38777e2716ba}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {76f0a55e-700e-428b-9745-3340208a1ef4}, !- Handle
  Work Efficiency Schedule,               !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  {45576225-bbcb-498b-81fc-2ad35cd81556}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45576225-bbcb-498b-81fc-2ad35cd81556}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {8fcff209-a6f8-4d11-903e-d025e69feb3f}, !- Handle
  PrimarySchool Cafeteria Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {58a330fc-b12c-4ee0-a791-e6500cfcfcfa}, !- Handle
  PrimarySchool Cafeteria Lights,         !- Name
  {8fcff209-a6f8-4d11-903e-d025e69feb3f}, !- Lights Definition Name
  {f30eadb5-f0f1-4492-8f83-58d9921508f9}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {c0bdfac6-34c2-4e78-89a3-c4b78b216528}, !- Handle
  PrimarySchool Cafeteria Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  25.4028285834349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2736bbcc-e751-4128-84e6-71dd8d8061c5}, !- Handle
  PrimarySchool Cafeteria Elec Equip,     !- Name
  {c0bdfac6-34c2-4e78-89a3-c4b78b216528}, !- Electric Equipment Definition Name
  {f30eadb5-f0f1-4492-8f83-58d9921508f9}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e9f51d08-3cfc-4ba8-824e-5f695ad530e9}, !- Handle
  PrimarySchool Cafeteria Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.006773672,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {1cb30cfd-9327-4939-a6af-e650f320f837}, !- Handle
  PrimarySchool Cafeteria Infiltration,   !- Name
  {f30eadb5-f0f1-4492-8f83-58d9921508f9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {c5fa78a7-3489-4847-a9ee-7be16bd344bd}, !- Handle
  PrimarySchool Cafeteria Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {feefdcad-be6a-40a8-95d3-29a49fada89e}, !- Number of People Schedule Name
  {ec74d423-56ff-49d2-9d01-d554ba1d717c}, !- People Activity Level Schedule Name
  {9138db7d-98ce-444e-8e8b-2c438fc947b0}, !- Lighting Schedule Name
  {1d9bf245-96a1-468d-802a-63b30c0c842a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a634b017-4c49-4537-955d-8b9b9b3a3ae5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {feefdcad-be6a-40a8-95d3-29a49fada89e}, !- Handle
  PrimarySchool Cafeteria Occ,            !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  {ede764cc-a784-4cee-aa1e-e9dff537c1c0}, !- Default Day Schedule Name
  {8c4d5f42-ad70-4bfa-9eac-421bdd8a994d}, !- Summer Design Day Schedule Name
  {34af590b-57ed-427c-a89a-2670682b5807}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ede764cc-a784-4cee-aa1e-e9dff537c1c0}, !- Handle
  PrimarySchool Cafeteria Occ Default,    !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {6a6ec15f-348e-4fff-aa71-116f216527e2}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c4d5f42-ad70-4bfa-9eac-421bdd8a994d}, !- Handle
  PrimarySchool Cafeteria Occ Summer Design Day, !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {7599150d-4569-4297-adf0-c058e9ac3f3f}, !- Handle
  Schedule Rule 2,                        !- Name
  {feefdcad-be6a-40a8-95d3-29a49fada89e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c6e07b85-7259-4a23-b7cb-48e56630c9f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c6e07b85-7259-4a23-b7cb-48e56630c9f0}, !- Handle
  PrimarySchool Cafeteria Occ Wknd Day,   !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed057b29-5dbf-4118-8833-bb18160e9236}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34af590b-57ed-427c-a89a-2670682b5807}, !- Handle
  PrimarySchool Cafeteria Occ Winter Design Day, !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d6e991a8-7200-4e53-9258-9f76bfd64bfe}, !- Handle
  Schedule Rule 3,                        !- Name
  {feefdcad-be6a-40a8-95d3-29a49fada89e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f7e62d9c-4081-4f91-8f90-2ccc95c84a2b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {f7e62d9c-4081-4f91-8f90-2ccc95c84a2b}, !- Handle
  PrimarySchool Cafeteria Occ Wkdy Day,   !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d58992fb-6c07-4a01-8eda-3ae59b906cd3}, !- Handle
  Schedule Rule 4,                        !- Name
  {feefdcad-be6a-40a8-95d3-29a49fada89e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {36ca3486-f12c-4b3a-99f8-28aedf42e3d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {36ca3486-f12c-4b3a-99f8-28aedf42e3d5}, !- Handle
  PrimarySchool Cafeteria Occ Wknd Day 1, !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3a81a903-f65c-4f6f-95f5-aff53bc13121}, !- Handle
  Schedule Rule 5,                        !- Name
  {feefdcad-be6a-40a8-95d3-29a49fada89e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4a3c57d8-bbd3-4af4-872c-ffe11ca13e67}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a3c57d8-bbd3-4af4-872c-ffe11ca13e67}, !- Handle
  PrimarySchool Cafeteria Occ Wkdy Day 1, !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {662fac44-9990-4304-a933-301ff95f7932}, !- Handle
  Schedule Rule 6,                        !- Name
  {feefdcad-be6a-40a8-95d3-29a49fada89e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5c066edf-c864-4bbb-9a49-c20780a9a8a5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c066edf-c864-4bbb-9a49-c20780a9a8a5}, !- Handle
  PrimarySchool Cafeteria Occ Wknd Day 2, !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ec74d423-56ff-49d2-9d01-d554ba1d717c}, !- Handle
  PrimarySchool Activity,                 !- Name
  {e7285394-e5d3-4627-b843-149a519799ce}, !- Schedule Type Limits Name
  {6b19bfe9-0a69-4e2d-a243-7ee5448657e2}, !- Default Day Schedule Name
  {d07a13ef-be07-4db7-8102-e30d1250448a}, !- Summer Design Day Schedule Name
  {ed20b880-c394-4b8b-884a-8338714c0de9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6b19bfe9-0a69-4e2d-a243-7ee5448657e2}, !- Handle
  PrimarySchool Activity Default,         !- Name
  {e7285394-e5d3-4627-b843-149a519799ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {63fa8eb0-595e-49d1-a68e-06024a07fe36}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed20b880-c394-4b8b-884a-8338714c0de9}, !- Handle
  PrimarySchool Activity Winter Design Day, !- Name
  {e7285394-e5d3-4627-b843-149a519799ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4d9a5c25-4135-46ba-b3f0-645f4087cf49}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d07a13ef-be07-4db7-8102-e30d1250448a}, !- Handle
  PrimarySchool Activity Summer Design Day, !- Name
  {e7285394-e5d3-4627-b843-149a519799ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e7285394-e5d3-4627-b843-149a519799ce}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {9138db7d-98ce-444e-8e8b-2c438fc947b0}, !- Handle
  PrimarySchool Bldg Light,               !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  {048c600b-d8a6-43a8-a9bb-fb60224b6cd1}, !- Default Day Schedule Name
  {b2245ceb-4322-45e4-9bf8-1d5a54e6e859}, !- Summer Design Day Schedule Name
  {0a66ed87-89fd-4354-a3fe-b9024f417fdc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {048c600b-d8a6-43a8-a9bb-fb60224b6cd1}, !- Handle
  PrimarySchool Bldg Light Default,       !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Day,
  {82adfd4d-dc52-46f7-937a-da5b99c4f20a}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b2245ceb-4322-45e4-9bf8-1d5a54e6e859}, !- Handle
  PrimarySchool Bldg Light Summer Design Day, !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {1d106e7d-a0d0-4894-9364-3f24c53ec2ce}, !- Handle
  Schedule Rule 7,                        !- Name
  {9138db7d-98ce-444e-8e8b-2c438fc947b0}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9f73b41a-815f-4748-aedb-d61d04f640eb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9f73b41a-815f-4748-aedb-d61d04f640eb}, !- Handle
  PrimarySchool Bldg Light Wknd Day,      !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {67e06a55-a49f-4217-bd86-65471d88fa77}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a66ed87-89fd-4354-a3fe-b9024f417fdc}, !- Handle
  PrimarySchool Bldg Light Winter Design Day, !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {e5f4b623-ee9b-46b1-bd50-44e4fd0eb738}, !- Handle
  Schedule Rule 8,                        !- Name
  {9138db7d-98ce-444e-8e8b-2c438fc947b0}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0ce86e39-0248-4fc9-9de4-c55c78d2fe87}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {0ce86e39-0248-4fc9-9de4-c55c78d2fe87}, !- Handle
  PrimarySchool Bldg Light Wkdy Day,      !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {0f0617a6-b95a-407f-9cf3-2c27b510b67a}, !- Handle
  Schedule Rule 9,                        !- Name
  {9138db7d-98ce-444e-8e8b-2c438fc947b0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e0ac4f40-718f-482a-8f1d-4c3355db589d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {e0ac4f40-718f-482a-8f1d-4c3355db589d}, !- Handle
  PrimarySchool Bldg Light Wknd Day 1,    !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {fd913a4a-d9bb-48d8-ab3b-7f6c41dfe875}, !- Handle
  Schedule Rule 10,                       !- Name
  {9138db7d-98ce-444e-8e8b-2c438fc947b0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ea83d0f4-9cfe-4826-90cd-88ca537714e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea83d0f4-9cfe-4826-90cd-88ca537714e0}, !- Handle
  PrimarySchool Bldg Light Wkdy Day 1,    !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {9cbe895d-20a4-4fbc-8228-5b01b8e65fd2}, !- Handle
  Schedule Rule 11,                       !- Name
  {9138db7d-98ce-444e-8e8b-2c438fc947b0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d3c2cf32-f6b4-44e4-a89e-3c33b4264781}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d3c2cf32-f6b4-44e4-a89e-3c33b4264781}, !- Handle
  PrimarySchool Bldg Light Wknd Day 2,    !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Ruleset,
  {1d9bf245-96a1-468d-802a-63b30c0c842a}, !- Handle
  PrimarySchool Bldg Equip,               !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  {e90cf0fd-bf8a-4fde-a4a0-c911cdd30df0}, !- Default Day Schedule Name
  {d98805ac-1402-465d-845a-6bc3c9849b3f}, !- Summer Design Day Schedule Name
  {5da7631c-855f-4e29-80f3-e8e0f1d4fbe9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e90cf0fd-bf8a-4fde-a4a0-c911cdd30df0}, !- Handle
  PrimarySchool Bldg Equip Default,       !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Day,
  {097966b7-3f99-4ca9-b7b1-5f51bc2df7bc}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d98805ac-1402-465d-845a-6bc3c9849b3f}, !- Handle
  PrimarySchool Bldg Equip Summer Design Day, !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {a364c5f4-6609-4ec0-8898-3f14a867d5bb}, !- Handle
  Schedule Rule 12,                       !- Name
  {1d9bf245-96a1-468d-802a-63b30c0c842a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8c9c29b3-578f-459e-aec4-d863352327a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8c9c29b3-578f-459e-aec4-d863352327a3}, !- Handle
  PrimarySchool Bldg Equip Wknd Day,      !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Day,
  {70387498-2be2-4160-a73e-625d060840f4}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5da7631c-855f-4e29-80f3-e8e0f1d4fbe9}, !- Handle
  PrimarySchool Bldg Equip Winter Design Day, !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {aacbcbcd-8649-492f-9743-8d5fa421689a}, !- Handle
  Schedule Rule 13,                       !- Name
  {1d9bf245-96a1-468d-802a-63b30c0c842a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7a7959e7-cb95-4a64-ac91-8415dfa34441}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {7a7959e7-cb95-4a64-ac91-8415dfa34441}, !- Handle
  PrimarySchool Bldg Equip Wkdy Day,      !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {7cc8b31a-e94e-4eb8-9781-4a4ff1c1ba99}, !- Handle
  Schedule Rule 14,                       !- Name
  {1d9bf245-96a1-468d-802a-63b30c0c842a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a8616a11-1865-420a-9bd2-700276096568}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {a8616a11-1865-420a-9bd2-700276096568}, !- Handle
  PrimarySchool Bldg Equip Wknd Day 1,    !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {b7eb56fa-209c-4c95-9b1f-9d30300d5441}, !- Handle
  Schedule Rule 15,                       !- Name
  {1d9bf245-96a1-468d-802a-63b30c0c842a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5221178d-bb47-475e-be5c-92874216a06f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5221178d-bb47-475e-be5c-92874216a06f}, !- Handle
  PrimarySchool Bldg Equip Wkdy Day 1,    !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {e03297e1-917b-417a-9ded-0bf4de10779a}, !- Handle
  Schedule Rule 16,                       !- Name
  {1d9bf245-96a1-468d-802a-63b30c0c842a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d7b6f4dc-dbc1-4e87-b4bb-ca6b544b473f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7b6f4dc-dbc1-4e87-b4bb-ca6b544b473f}, !- Handle
  PrimarySchool Bldg Equip Wknd Day 2,    !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a634b017-4c49-4537-955d-8b9b9b3a3ae5}, !- Handle
  PrimarySchool Infil,                    !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  {15dd0124-aa78-44b5-b777-b3cb54838542}, !- Default Day Schedule Name
  {b7593525-4ea0-4618-8b92-71b7ead6405f}, !- Summer Design Day Schedule Name
  {ea5d3aee-08c0-43bf-9c3d-c33b1d2d087c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {15dd0124-aa78-44b5-b777-b3cb54838542}, !- Handle
  PrimarySchool Infil Default,            !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {847c8a24-cea2-4a24-92ac-e8f511478e78}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea5d3aee-08c0-43bf-9c3d-c33b1d2d087c}, !- Handle
  PrimarySchool Infil Winter Design Day,  !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {35013ce2-f44e-40ff-b21c-c1231f625070}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7593525-4ea0-4618-8b92-71b7ead6405f}, !- Handle
  PrimarySchool Infil Summer Design Day,  !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {07bbe521-7af7-4a41-92cd-c0459c70df07}, !- Handle
  PrimarySchool Cafeteria Thermostat,     !- Name
  {7e7e09a3-2f6d-4167-ae00-a13d226b8784}, !- Heating Setpoint Temperature Schedule Name
  {a95dba4e-6ff1-4eed-837b-8023ee52cf66}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {7e7e09a3-2f6d-4167-ae00-a13d226b8784}, !- Handle
  PrimarySchool HtgSetp,                  !- Name
  {ede48669-d246-4adc-8da9-874cb31fe869}, !- Schedule Type Limits Name
  {222ee837-2da9-48c2-9b16-d1e480f9a12a}, !- Default Day Schedule Name
  {3840eff1-e418-4664-a057-21125d7993a4}, !- Summer Design Day Schedule Name
  {4f9e8594-ba32-4ab9-a918-f9514f054e99}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {222ee837-2da9-48c2-9b16-d1e480f9a12a}, !- Handle
  PrimarySchool HtgSetp Default,          !- Name
  {ede48669-d246-4adc-8da9-874cb31fe869}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:Schedule:Day,
  {e8eecaba-549b-4ac2-bbe3-2554c6649c98}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3840eff1-e418-4664-a057-21125d7993a4}, !- Handle
  PrimarySchool HtgSetp Summer Design Day, !- Name
  {ede48669-d246-4adc-8da9-874cb31fe869}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Day,
  {995c9d6e-c6b5-4275-9fb1-31eb74cdac8e}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f9e8594-ba32-4ab9-a918-f9514f054e99}, !- Handle
  PrimarySchool HtgSetp Winter Design Day, !- Name
  {ede48669-d246-4adc-8da9-874cb31fe869}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {ef9e51c6-c8bc-4124-bcfa-f92486964056}, !- Handle
  Schedule Rule 17,                       !- Name
  {7e7e09a3-2f6d-4167-ae00-a13d226b8784}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e6047052-75ce-45ca-bc66-9a2746b71d20}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {e6047052-75ce-45ca-bc66-9a2746b71d20}, !- Handle
  PrimarySchool HtgSetp Wknd|Wkdy Day,    !- Name
  {ede48669-d246-4adc-8da9-874cb31fe869}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {45c3c758-fa28-47b2-a82b-055a77f1f877}, !- Handle
  Schedule Rule 18,                       !- Name
  {7e7e09a3-2f6d-4167-ae00-a13d226b8784}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {528747c8-89d4-494e-b777-b9fb7ad06850}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {528747c8-89d4-494e-b777-b9fb7ad06850}, !- Handle
  PrimarySchool HtgSetp Wknd|Wkdy Day 1,  !- Name
  {ede48669-d246-4adc-8da9-874cb31fe869}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {ede48669-d246-4adc-8da9-874cb31fe869}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {a95dba4e-6ff1-4eed-837b-8023ee52cf66}, !- Handle
  PrimarySchool ClgSetp,                  !- Name
  {ede48669-d246-4adc-8da9-874cb31fe869}, !- Schedule Type Limits Name
  {c2b1fcf6-4c65-4973-9caa-8928ee3feba2}, !- Default Day Schedule Name
  {af3abc9d-0bf6-4147-8acb-a64728cdd1bf}, !- Summer Design Day Schedule Name
  {8cf7131c-e56c-4dd3-9c18-38e180fccc38}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c2b1fcf6-4c65-4973-9caa-8928ee3feba2}, !- Handle
  PrimarySchool ClgSetp Default,          !- Name
  {ede48669-d246-4adc-8da9-874cb31fe869}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27;                                     !- Value Until Time 3

OS:Schedule:Day,
  {db58f619-6980-4607-9597-3b4af419fed2}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af3abc9d-0bf6-4147-8acb-a64728cdd1bf}, !- Handle
  PrimarySchool ClgSetp Summer Design Day, !- Name
  {ede48669-d246-4adc-8da9-874cb31fe869}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {e3b414ad-3760-4e2b-a1e5-7e1c0bf12828}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8cf7131c-e56c-4dd3-9c18-38e180fccc38}, !- Handle
  PrimarySchool ClgSetp Winter Design Day, !- Name
  {ede48669-d246-4adc-8da9-874cb31fe869}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {0ccdf3b8-73fb-42f0-a527-8f3d00e186aa}, !- Handle
  Schedule Rule 19,                       !- Name
  {a95dba4e-6ff1-4eed-837b-8023ee52cf66}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7895f37a-f110-4727-aaf1-b8ebc859b6b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {7895f37a-f110-4727-aaf1-b8ebc859b6b7}, !- Handle
  PrimarySchool ClgSetp Wknd|Wkdy Day,    !- Name
  {ede48669-d246-4adc-8da9-874cb31fe869}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {dccb39d1-d0b6-4547-9146-54a1dc9c1974}, !- Handle
  Schedule Rule 20,                       !- Name
  {a95dba4e-6ff1-4eed-837b-8023ee52cf66}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1eff6a7f-7095-4b8d-9ee4-19c8356d7939}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1eff6a7f-7095-4b8d-9ee4-19c8356d7939}, !- Handle
  PrimarySchool ClgSetp Wknd|Wkdy Day 1,  !- Name
  {ede48669-d246-4adc-8da9-874cb31fe869}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27;                                     !- Value Until Time 3

OS:Rendering:Color,
  {4e142566-9f53-41bc-b625-7eeb9ad470d4}, !- Handle
  PrimarySchool Classroom 1,              !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {c38f7d1c-b5f9-4418-8ecf-9d8061bfd833}, !- Handle
  PrimarySchool Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.249937999876,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {da5d5c9d-a4f7-4eae-9f5b-5dc15953a5ae}, !- Handle
  PrimarySchool Classroom People,         !- Name
  {c38f7d1c-b5f9-4418-8ecf-9d8061bfd833}, !- People Definition Name
  {5acdb0ce-9f6f-4d90-b1c9-2eb09ca0321d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {76f0a55e-700e-428b-9745-3340208a1ef4}, !- Work Efficiency Schedule Name
  {b34d739e-e1cb-422d-a810-0a104d954317}, !- Clothing Insulation Schedule Name
  {ca12e8ff-9327-4dbe-a49c-63a59af4e3e4}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {22ae9696-7606-49e7-8846-8bf9c9a8d979}, !- Handle
  PrimarySchool Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {bbac2f6d-0853-4fa8-9f9f-c6c9dca281e8}, !- Handle
  PrimarySchool Classroom Lights,         !- Name
  {22ae9696-7606-49e7-8846-8bf9c9a8d979}, !- Lights Definition Name
  {5acdb0ce-9f6f-4d90-b1c9-2eb09ca0321d}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {7c190a66-47c9-4126-8a6f-f7f2da620c92}, !- Handle
  PrimarySchool Classroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.9618354792265,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c99a8c1e-3807-40e1-a760-04bfddb9c16a}, !- Handle
  PrimarySchool Classroom Elec Equip,     !- Name
  {7c190a66-47c9-4126-8a6f-f7f2da620c92}, !- Electric Equipment Definition Name
  {5acdb0ce-9f6f-4d90-b1c9-2eb09ca0321d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e3d66346-0cbf-4009-a670-2ec273e7da17}, !- Handle
  PrimarySchool Classroom Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00199938132,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {8483b0ef-09b2-48e3-b98a-d14a67a6c53e}, !- Handle
  PrimarySchool Classroom Infiltration,   !- Name
  {5acdb0ce-9f6f-4d90-b1c9-2eb09ca0321d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {91b185af-0485-459c-935b-c09f34f796ff}, !- Handle
  PrimarySchool Classroom Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1a035daa-d27b-4c32-939e-49c62ffbe84b}, !- Number of People Schedule Name
  {ec74d423-56ff-49d2-9d01-d554ba1d717c}, !- People Activity Level Schedule Name
  {9138db7d-98ce-444e-8e8b-2c438fc947b0}, !- Lighting Schedule Name
  {1d9bf245-96a1-468d-802a-63b30c0c842a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a634b017-4c49-4537-955d-8b9b9b3a3ae5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1a035daa-d27b-4c32-939e-49c62ffbe84b}, !- Handle
  PrimarySchool Bldg Occ,                 !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  {498f8c2b-faf4-4414-996a-ead8cfb01142}, !- Default Day Schedule Name
  {a19f0e39-eedc-4954-a8bd-b3865a017c3d}, !- Summer Design Day Schedule Name
  {23ba88af-dbca-4eae-b9f4-e63c4b43a4f8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {498f8c2b-faf4-4414-996a-ead8cfb01142}, !- Handle
  PrimarySchool Bldg Occ Default,         !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {403243c6-3a59-4943-b9f8-bfdefb5a7f0b}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a19f0e39-eedc-4954-a8bd-b3865a017c3d}, !- Handle
  PrimarySchool Bldg Occ Summer Design Day, !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {47c07b1d-c5d5-447e-8b3f-b11b1ce7bb12}, !- Handle
  Schedule Rule 21,                       !- Name
  {1a035daa-d27b-4c32-939e-49c62ffbe84b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {804bc85d-1c88-4c4a-9d22-df76d2fed37b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {804bc85d-1c88-4c4a-9d22-df76d2fed37b}, !- Handle
  PrimarySchool Bldg Occ Wknd Day,        !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21bfa461-4f91-4ef0-b04c-4015c5fd07c1}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {23ba88af-dbca-4eae-b9f4-e63c4b43a4f8}, !- Handle
  PrimarySchool Bldg Occ Winter Design Day, !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b16c892c-cb65-4f3b-99cf-f43dddda2a0d}, !- Handle
  Schedule Rule 22,                       !- Name
  {1a035daa-d27b-4c32-939e-49c62ffbe84b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {42e1f88c-1cc1-4136-9175-224d1f508045}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {42e1f88c-1cc1-4136-9175-224d1f508045}, !- Handle
  PrimarySchool Bldg Occ Wkdy Day,        !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cba768e9-5cd4-473e-a7da-347b0884ea76}, !- Handle
  Schedule Rule 23,                       !- Name
  {1a035daa-d27b-4c32-939e-49c62ffbe84b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a677e55d-2758-4738-8eaf-54420185fd2e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {a677e55d-2758-4738-8eaf-54420185fd2e}, !- Handle
  PrimarySchool Bldg Occ Wknd Day 1,      !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0079f59d-299d-4421-b941-58edbd88808c}, !- Handle
  Schedule Rule 24,                       !- Name
  {1a035daa-d27b-4c32-939e-49c62ffbe84b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {10a58419-f6e1-4b6e-839b-80b08833c8c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10a58419-f6e1-4b6e-839b-80b08833c8c0}, !- Handle
  PrimarySchool Bldg Occ Wkdy Day 1,      !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {01e07d95-529d-4732-9d5d-8f1b09a282a5}, !- Handle
  Schedule Rule 25,                       !- Name
  {1a035daa-d27b-4c32-939e-49c62ffbe84b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d049cd8d-0771-47af-bfe9-a5fe658c4457}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d049cd8d-0771-47af-bfe9-a5fe658c4457}, !- Handle
  PrimarySchool Bldg Occ Wknd Day 2,      !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {fb59f74e-2a9b-4bf4-adb8-28b515c5ddc9}, !- Handle
  PrimarySchool Classroom Thermostat,     !- Name
  {7e7e09a3-2f6d-4167-ae00-a13d226b8784}, !- Heating Setpoint Temperature Schedule Name
  {a95dba4e-6ff1-4eed-837b-8023ee52cf66}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {670581a3-0e51-40bb-b8de-7ca04293018c}, !- Handle
  PrimarySchool Corridor 1,               !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:People:Definition,
  {ef302e07-45b8-42a3-ab86-08f887957033}, !- Handle
  PrimarySchool Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f73887b0-0fdc-4462-abcf-ff592be895d6}, !- Handle
  PrimarySchool Corridor People,          !- Name
  {ef302e07-45b8-42a3-ab86-08f887957033}, !- People Definition Name
  {0788bee4-7b99-4c85-b0f0-25c3e8ad8f74}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {76f0a55e-700e-428b-9745-3340208a1ef4}, !- Work Efficiency Schedule Name
  {b34d739e-e1cb-422d-a810-0a104d954317}, !- Clothing Insulation Schedule Name
  {ca12e8ff-9327-4dbe-a49c-63a59af4e3e4}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {f44bdd20-0826-4388-9c75-bb930f395036}, !- Handle
  PrimarySchool Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {5295d461-d248-490e-aac4-79c0cc4c775b}, !- Handle
  PrimarySchool Corridor Lights,          !- Name
  {f44bdd20-0826-4388-9c75-bb930f395036}, !- Lights Definition Name
  {0788bee4-7b99-4c85-b0f0-25c3e8ad8f74}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {9d9c63af-283c-48eb-865a-ef3ceab39ae9}, !- Handle
  PrimarySchool Corridor Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {bba3ce36-3e2c-42bd-996e-e0c69b43be21}, !- Handle
  PrimarySchool Corridor Elec Equip,      !- Name
  {9d9c63af-283c-48eb-865a-ef3ceab39ae9}, !- Electric Equipment Definition Name
  {0788bee4-7b99-4c85-b0f0-25c3e8ad8f74}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {fbac6370-c977-4b30-b0b5-1deeb0a61891}, !- Handle
  PrimarySchool Corridor Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {5875171a-09d8-481d-b51d-e15911b361e1}, !- Handle
  PrimarySchool Corridor Infiltration,    !- Name
  {0788bee4-7b99-4c85-b0f0-25c3e8ad8f74}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {7f012ca7-b0c4-4167-93c1-34f81b5f0342}, !- Handle
  PrimarySchool Corridor Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1a035daa-d27b-4c32-939e-49c62ffbe84b}, !- Number of People Schedule Name
  {ec74d423-56ff-49d2-9d01-d554ba1d717c}, !- People Activity Level Schedule Name
  {9138db7d-98ce-444e-8e8b-2c438fc947b0}, !- Lighting Schedule Name
  {1d9bf245-96a1-468d-802a-63b30c0c842a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a634b017-4c49-4537-955d-8b9b9b3a3ae5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d19f6aec-2087-4402-a8be-7f4cc84919ad}, !- Handle
  PrimarySchool Corridor Thermostat,      !- Name
  {433f2994-2b5e-438c-be6d-16e4e6b14d41}, !- Heating Setpoint Temperature Schedule Name
  {1c96729c-2d8e-459f-ba3d-31a686137bfa}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {433f2994-2b5e-438c-be6d-16e4e6b14d41}, !- Handle
  PrimarySchool BathCorrMechKitchen HtgSetp, !- Name
  {ede48669-d246-4adc-8da9-874cb31fe869}, !- Schedule Type Limits Name
  {429ff176-ab24-4275-9288-481e33d6c47a}, !- Default Day Schedule Name
  {771f2239-d932-4e39-8144-3696f1ddfcf2}, !- Summer Design Day Schedule Name
  {8d0a2a1b-bbab-403f-aa24-1565ee36cd7f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {429ff176-ab24-4275-9288-481e33d6c47a}, !- Handle
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- Name
  {ede48669-d246-4adc-8da9-874cb31fe869}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b71203b1-6d2d-41e8-8a3f-1f08d8492e32}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {771f2239-d932-4e39-8144-3696f1ddfcf2}, !- Handle
  PrimarySchool BathCorrMechKitchen HtgSetp Summer Design Day, !- Name
  {ede48669-d246-4adc-8da9-874cb31fe869}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Day,
  {039d461a-5b5b-4484-8149-ede7c80b03db}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8d0a2a1b-bbab-403f-aa24-1565ee36cd7f}, !- Handle
  PrimarySchool BathCorrMechKitchen HtgSetp Winter Design Day, !- Name
  {ede48669-d246-4adc-8da9-874cb31fe869}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:Schedule:Ruleset,
  {1c96729c-2d8e-459f-ba3d-31a686137bfa}, !- Handle
  PrimarySchool BathCorrMechKitchen ClgSetp, !- Name
  {ede48669-d246-4adc-8da9-874cb31fe869}, !- Schedule Type Limits Name
  {06a5adbc-0621-4568-8da4-ebeea7e59529}, !- Default Day Schedule Name
  {b33fcf09-984b-4aed-b1b8-213c50f92b52}, !- Summer Design Day Schedule Name
  {a35286ba-36a9-4059-9395-980917e6ecc8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {06a5adbc-0621-4568-8da4-ebeea7e59529}, !- Handle
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- Name
  {ede48669-d246-4adc-8da9-874cb31fe869}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {198a7a82-9ec0-4e41-a842-e1ba312d00e5}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a35286ba-36a9-4059-9395-980917e6ecc8}, !- Handle
  PrimarySchool BathCorrMechKitchen ClgSetp Winter Design Day, !- Name
  {ede48669-d246-4adc-8da9-874cb31fe869}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {d032d44a-a9f7-4b78-b4b0-f7e013c1ca1a}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b33fcf09-984b-4aed-b1b8-213c50f92b52}, !- Handle
  PrimarySchool BathCorrMechKitchen ClgSetp Summer Design Day, !- Name
  {ede48669-d246-4adc-8da9-874cb31fe869}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27;                                     !- Value Until Time 3

OS:Rendering:Color,
  {c42c15e8-a750-44b1-abd4-7e85e460c0af}, !- Handle
  PrimarySchool Gym 1,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {d6c4359c-1b7a-4876-ab6c-69258aaabfc2}, !- Handle
  PrimarySchool Gym People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {28e18a32-0e65-478a-bbf7-b5abc71da8b9}, !- Handle
  PrimarySchool Gym People,               !- Name
  {d6c4359c-1b7a-4876-ab6c-69258aaabfc2}, !- People Definition Name
  {9cd7cd65-c2a9-4377-a9fb-f389e53c8a1a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {76f0a55e-700e-428b-9745-3340208a1ef4}, !- Work Efficiency Schedule Name
  {b34d739e-e1cb-422d-a810-0a104d954317}, !- Clothing Insulation Schedule Name
  {ca12e8ff-9327-4dbe-a49c-63a59af4e3e4}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {ae3c9d27-4dd2-4471-b767-6c6684a77bb6}, !- Handle
  PrimarySchool Gym Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.5173841458794,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {3595e2f1-e191-4eda-8ab5-dcf057819ff3}, !- Handle
  PrimarySchool Gym Lights,               !- Name
  {ae3c9d27-4dd2-4471-b767-6c6684a77bb6}, !- Lights Definition Name
  {9cd7cd65-c2a9-4377-a9fb-f389e53c8a1a}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {2f700b5c-c719-4b86-8ddd-f21b1ececc87}, !- Handle
  PrimarySchool Gym Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.95139879168647,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {b07b038a-89ff-4c90-ab94-08c50bcde9c9}, !- Handle
  PrimarySchool Gym Elec Equip,           !- Name
  {2f700b5c-c719-4b86-8ddd-f21b1ececc87}, !- Electric Equipment Definition Name
  {9cd7cd65-c2a9-4377-a9fb-f389e53c8a1a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {12343b3e-573e-4b3a-a844-e0de42d616bc}, !- Handle
  PrimarySchool Gym Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00283464,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {4142014e-c9a0-4a8f-8976-26753cb50b7e}, !- Handle
  PrimarySchool Gym Infiltration,         !- Name
  {9cd7cd65-c2a9-4377-a9fb-f389e53c8a1a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {47605cd7-0df5-446d-907e-c5af8434f053}, !- Handle
  PrimarySchool Gym Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f148d060-1f7c-4315-803e-8c1c97f0b8f7}, !- Number of People Schedule Name
  {ec74d423-56ff-49d2-9d01-d554ba1d717c}, !- People Activity Level Schedule Name
  {9138db7d-98ce-444e-8e8b-2c438fc947b0}, !- Lighting Schedule Name
  {1d9bf245-96a1-468d-802a-63b30c0c842a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a634b017-4c49-4537-955d-8b9b9b3a3ae5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f148d060-1f7c-4315-803e-8c1c97f0b8f7}, !- Handle
  PrimarySchool Gym Occ,                  !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  {303638fb-2b54-435f-9580-6721f02f1b8b}, !- Default Day Schedule Name
  {cb1214fd-abff-4752-8a83-38d8d006d262}, !- Summer Design Day Schedule Name
  {d5496553-0f99-4e66-8fa8-1777ed30d79c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {303638fb-2b54-435f-9580-6721f02f1b8b}, !- Handle
  PrimarySchool Gym Occ Default,          !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {e73d2d76-be4c-4a0a-a2aa-5830dd136e96}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb1214fd-abff-4752-8a83-38d8d006d262}, !- Handle
  PrimarySchool Gym Occ Summer Design Day, !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {e5b58d69-bcda-4e99-b3d4-2f1ce6994810}, !- Handle
  Schedule Rule 26,                       !- Name
  {f148d060-1f7c-4315-803e-8c1c97f0b8f7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8f37d453-8868-484a-a0ce-77b9b9422f03}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8f37d453-8868-484a-a0ce-77b9b9422f03}, !- Handle
  PrimarySchool Gym Occ Wknd Day,         !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a6c00a21-a54a-4dcf-a350-ed35ca51e23f}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5496553-0f99-4e66-8fa8-1777ed30d79c}, !- Handle
  PrimarySchool Gym Occ Winter Design Day, !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {76a6bda9-49e1-4198-b591-cf2b74446bca}, !- Handle
  Schedule Rule 27,                       !- Name
  {f148d060-1f7c-4315-803e-8c1c97f0b8f7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {daa5bc4d-99e9-40f1-9d46-9f739818b9ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {daa5bc4d-99e9-40f1-9d46-9f739818b9ed}, !- Handle
  PrimarySchool Gym Occ Wkdy Day,         !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {baae190b-a4bb-4e84-aa7d-d95e9de8fd01}, !- Handle
  Schedule Rule 28,                       !- Name
  {f148d060-1f7c-4315-803e-8c1c97f0b8f7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {284e4ae1-bcb7-4cbe-81b8-871dc8aacf9c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {284e4ae1-bcb7-4cbe-81b8-871dc8aacf9c}, !- Handle
  PrimarySchool Gym Occ Wknd Day 1,       !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9aa496c8-fdaa-4eb4-bfdf-65c08869b586}, !- Handle
  Schedule Rule 29,                       !- Name
  {f148d060-1f7c-4315-803e-8c1c97f0b8f7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98af43b1-9a6b-4293-9bed-62c2e8e01486}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98af43b1-9a6b-4293-9bed-62c2e8e01486}, !- Handle
  PrimarySchool Gym Occ Wkdy Day 1,       !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {b22b671b-e47c-4116-a541-4001d2419f31}, !- Handle
  Schedule Rule 30,                       !- Name
  {f148d060-1f7c-4315-803e-8c1c97f0b8f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {90dd4040-f513-470a-b57e-7e008c13bc4a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90dd4040-f513-470a-b57e-7e008c13bc4a}, !- Handle
  PrimarySchool Gym Occ Wknd Day 2,       !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {06c38e54-c141-4c6f-b529-e4931490ae34}, !- Handle
  PrimarySchool Gym Thermostat,           !- Name
  {7e7e09a3-2f6d-4167-ae00-a13d226b8784}, !- Heating Setpoint Temperature Schedule Name
  {a95dba4e-6ff1-4eed-837b-8023ee52cf66}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {211cdabe-2421-4be0-9884-f680fe00494e}, !- Handle
  PrimarySchool Kitchen 1,                !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:People:Definition,
  {d7997eee-04ac-4ec8-8176-ed3aa0725e07}, !- Handle
  PrimarySchool Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.149941272104766,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c33f155d-0fc6-4d19-bf1b-60dbc9ddff03}, !- Handle
  PrimarySchool Kitchen People,           !- Name
  {d7997eee-04ac-4ec8-8176-ed3aa0725e07}, !- People Definition Name
  {8dc3e02c-73d6-4734-9fb2-13bb28fbde6f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {76f0a55e-700e-428b-9745-3340208a1ef4}, !- Work Efficiency Schedule Name
  {b34d739e-e1cb-422d-a810-0a104d954317}, !- Clothing Insulation Schedule Name
  {ca12e8ff-9327-4dbe-a49c-63a59af4e3e4}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {e96e564f-d71c-4f35-879b-9104e95f9308}, !- Handle
  PrimarySchool Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {73166ea2-dbe4-4e5d-b245-886dd46146c5}, !- Handle
  PrimarySchool Kitchen Lights,           !- Name
  {e96e564f-d71c-4f35-879b-9104e95f9308}, !- Lights Definition Name
  {8dc3e02c-73d6-4734-9fb2-13bb28fbde6f}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {ec7b4f8f-9e67-40f0-be58-efc674891ae2}, !- Handle
  PrimarySchool Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  190.521214375762,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {0db4e724-ba55-45a8-b60b-fead084aadf1}, !- Handle
  PrimarySchool Kitchen Elec Equip,       !- Name
  {ec7b4f8f-9e67-40f0-be58-efc674891ae2}, !- Electric Equipment Definition Name
  {8dc3e02c-73d6-4734-9fb2-13bb28fbde6f}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {2a862ba1-5949-444a-8d8c-73254e67b7ad}, !- Handle
  PrimarySchool Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  954.579159456079,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {a56a3907-a436-4133-8bab-bb78fe625ca2}, !- Handle
  PrimarySchool Kitchen Gas Equip,        !- Name
  {2a862ba1-5949-444a-8d8c-73254e67b7ad}, !- Gas Equipment Definition Name
  {8dc3e02c-73d6-4734-9fb2-13bb28fbde6f}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {cd501817-0075-4056-a15f-da7233709bad}, !- Handle
  PrimarySchool Kitchen Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {31d93c2e-a769-49bc-abe9-eb2be03b5b29}, !- Handle
  PrimarySchool Kitchen Infiltration,     !- Name
  {8dc3e02c-73d6-4734-9fb2-13bb28fbde6f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {8b5ba472-5fd6-4201-b972-0aa59a532ae4}, !- Handle
  PrimarySchool Kitchen Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1a035daa-d27b-4c32-939e-49c62ffbe84b}, !- Number of People Schedule Name
  {ec74d423-56ff-49d2-9d01-d554ba1d717c}, !- People Activity Level Schedule Name
  {9138db7d-98ce-444e-8e8b-2c438fc947b0}, !- Lighting Schedule Name
  {931774ca-857b-4c12-a1c1-0942d032cedd}, !- Electric Equipment Schedule Name
  {7aa8f440-8c89-4762-ab38-a044df6ffbc9}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a634b017-4c49-4537-955d-8b9b9b3a3ae5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {931774ca-857b-4c12-a1c1-0942d032cedd}, !- Handle
  PrimarySchool Kitchen Equip,            !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  {c005bf63-3d72-45bc-97b4-6b228ddd40c2}, !- Default Day Schedule Name
  {e6f4833d-97da-4c38-84a3-edb3d681de6d}, !- Summer Design Day Schedule Name
  {6d599645-7781-4242-a91c-2201bc7437bf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c005bf63-3d72-45bc-97b4-6b228ddd40c2}, !- Handle
  PrimarySchool Kitchen Equip Default,    !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {b1f6a247-3610-4467-96cb-9671cd38a188}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6f4833d-97da-4c38-84a3-edb3d681de6d}, !- Handle
  PrimarySchool Kitchen Equip Summer Design Day, !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {59b5ab58-ad0e-4055-951b-7c8de0e25a40}, !- Handle
  Schedule Rule 31,                       !- Name
  {931774ca-857b-4c12-a1c1-0942d032cedd}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5fe699d1-62df-422a-ba39-5bf4b84a2382}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5fe699d1-62df-422a-ba39-5bf4b84a2382}, !- Handle
  PrimarySchool Kitchen Equip Wknd Day,   !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ff7ec44d-8a43-4936-a1bc-cd8096d55e04}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6d599645-7781-4242-a91c-2201bc7437bf}, !- Handle
  PrimarySchool Kitchen Equip Winter Design Day, !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {1e4110b2-2105-4761-bce7-d987fb7dd1ab}, !- Handle
  Schedule Rule 32,                       !- Name
  {931774ca-857b-4c12-a1c1-0942d032cedd}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {47c92f4a-d140-4590-afcd-62ab2c19d45a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {47c92f4a-d140-4590-afcd-62ab2c19d45a}, !- Handle
  PrimarySchool Kitchen Equip Wkdy Day,   !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.13,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.13,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {78d886da-b70b-4e8a-8887-ad4d25735847}, !- Handle
  Schedule Rule 33,                       !- Name
  {931774ca-857b-4c12-a1c1-0942d032cedd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bdcb7189-a7de-4056-8edb-47ea6f9ff002}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {bdcb7189-a7de-4056-8edb-47ea6f9ff002}, !- Handle
  PrimarySchool Kitchen Equip Wknd Day 1, !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {ac8afa80-493f-4609-a2cf-0e6872665543}, !- Handle
  Schedule Rule 34,                       !- Name
  {931774ca-857b-4c12-a1c1-0942d032cedd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b2859f39-1fab-4c96-94c3-70a3ddbf1f80}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2859f39-1fab-4c96-94c3-70a3ddbf1f80}, !- Handle
  PrimarySchool Kitchen Equip Wkdy Day 1, !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {46d9e3cb-2dc0-486e-a257-777e8b009864}, !- Handle
  Schedule Rule 35,                       !- Name
  {931774ca-857b-4c12-a1c1-0942d032cedd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3e80decb-b813-4322-ad7d-60f4d1e7c044}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e80decb-b813-4322-ad7d-60f4d1e7c044}, !- Handle
  PrimarySchool Kitchen Equip Wknd Day 2, !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7aa8f440-8c89-4762-ab38-a044df6ffbc9}, !- Handle
  PrimarySchool Kitchen Gas,              !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  {e3972937-2706-40c4-904b-50e5cc688174}, !- Default Day Schedule Name
  {923b83f1-4c51-40aa-a0b4-6fc89819d2d7}, !- Summer Design Day Schedule Name
  {532763a5-4df9-4923-aa28-f45eb160df7d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e3972937-2706-40c4-904b-50e5cc688174}, !- Handle
  PrimarySchool Kitchen Gas Default,      !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Day,
  {6e58df89-59ba-4594-a1fb-dc408386c22a}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {923b83f1-4c51-40aa-a0b4-6fc89819d2d7}, !- Handle
  PrimarySchool Kitchen Gas Summer Design Day, !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {0dc30820-33cb-42fd-bfbe-198460f3ac51}, !- Handle
  Schedule Rule 36,                       !- Name
  {7aa8f440-8c89-4762-ab38-a044df6ffbc9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a764afd7-5ece-4931-8d7f-3277fe9e2140}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a764afd7-5ece-4931-8d7f-3277fe9e2140}, !- Handle
  PrimarySchool Kitchen Gas Wknd Day,     !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Day,
  {25ecc83c-6aba-4808-a373-500ac4dcf742}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {532763a5-4df9-4923-aa28-f45eb160df7d}, !- Handle
  PrimarySchool Kitchen Gas Winter Design Day, !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {42c032ed-37f9-4e79-bf1d-d7e2e22b5a8d}, !- Handle
  Schedule Rule 37,                       !- Name
  {7aa8f440-8c89-4762-ab38-a044df6ffbc9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2bbf7904-6fed-4eb0-9728-09152abf3604}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {2bbf7904-6fed-4eb0-9728-09152abf3604}, !- Handle
  PrimarySchool Kitchen Gas Wkdy Day,     !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {320a941a-5025-4d14-8aaf-62a67b634e24}, !- Handle
  Schedule Rule 38,                       !- Name
  {7aa8f440-8c89-4762-ab38-a044df6ffbc9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {320e3f7d-b991-4f46-9892-faf75742374d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {320e3f7d-b991-4f46-9892-faf75742374d}, !- Handle
  PrimarySchool Kitchen Gas Wknd Day 1,   !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {81b7a0c4-2653-4cfb-8ebf-ab59e27b0299}, !- Handle
  Schedule Rule 39,                       !- Name
  {7aa8f440-8c89-4762-ab38-a044df6ffbc9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {af430792-ce3b-44d4-a380-6e28c585c5a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af430792-ce3b-44d4-a380-6e28c585c5a2}, !- Handle
  PrimarySchool Kitchen Gas Wkdy Day 1,   !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {20c8bdd0-49b8-4202-9ac0-0c3f1be83f9d}, !- Handle
  Schedule Rule 40,                       !- Name
  {7aa8f440-8c89-4762-ab38-a044df6ffbc9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c287b8dd-8558-47cf-a1bd-f4a0267ba337}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c287b8dd-8558-47cf-a1bd-f4a0267ba337}, !- Handle
  PrimarySchool Kitchen Gas Wknd Day 2,   !- Name
  {3d7db422-d4b7-4b6a-8ad5-674b488fbe7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d937b37b-f533-401d-bd3e-e2d05d5379b7}, !- Handle
  PrimarySchool Kitchen Thermostat,       !- Name
  {433f2994-2b5e-438c-be6d-16e4e6b14d41}, !- Heating Setpoint Temperature Schedule Name
  {1c96729c-2d8e-459f-ba3d-31a686137bfa}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {771fb61c-b4aa-4950-9ddf-571c0bd3ce97}, !- Handle
  PrimarySchool Lobby 1,                  !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {e9641c90-3fdd-4a53-9aaa-d94ea73b8bb6}, !- Handle
  PrimarySchool Lobby Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.2708578750491,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {913105f2-2d7e-45f9-b757-c6fd441f38b7}, !- Handle
  PrimarySchool Lobby Lights,             !- Name
  {e9641c90-3fdd-4a53-9aaa-d94ea73b8bb6}, !- Lights Definition Name
  {b91fcbe2-3c74-43e0-89d5-31b23e2cb8cd}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {ca76509c-1022-437c-959d-0edb2ee90ab5}, !- Handle
  PrimarySchool Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3609d17a-23fd-438f-9cdb-f8bc42c3eb16}, !- Handle
  PrimarySchool Lobby Elec Equip,         !- Name
  {ca76509c-1022-437c-959d-0edb2ee90ab5}, !- Electric Equipment Definition Name
  {b91fcbe2-3c74-43e0-89d5-31b23e2cb8cd}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {bef8a648-cefe-4a64-8641-c5af5c23ea1a}, !- Handle
  PrimarySchool Lobby Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {37a03b38-d882-4dda-a6a2-f55b9658427e}, !- Handle
  PrimarySchool Lobby Infiltration,       !- Name
  {b91fcbe2-3c74-43e0-89d5-31b23e2cb8cd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {17365705-cd71-409d-a5ea-8abd1f65bf97}, !- Handle
  PrimarySchool Lobby Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1a035daa-d27b-4c32-939e-49c62ffbe84b}, !- Number of People Schedule Name
  {ec74d423-56ff-49d2-9d01-d554ba1d717c}, !- People Activity Level Schedule Name
  {9138db7d-98ce-444e-8e8b-2c438fc947b0}, !- Lighting Schedule Name
  {1d9bf245-96a1-468d-802a-63b30c0c842a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a634b017-4c49-4537-955d-8b9b9b3a3ae5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7ece2f21-c156-4ac1-b9b4-fa09cc1266f8}, !- Handle
  PrimarySchool Lobby Thermostat,         !- Name
  {7e7e09a3-2f6d-4167-ae00-a13d226b8784}, !- Heating Setpoint Temperature Schedule Name
  {a95dba4e-6ff1-4eed-837b-8023ee52cf66}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {517ab414-4769-47d3-8fd1-7dbf889ea010}, !- Handle
  PrimarySchool Mechanical 1,             !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
  {587a2c3e-aa2e-49eb-85e7-d375b5778796}, !- Handle
  PrimarySchool Mechanical People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {84f51ed7-3330-4a39-996a-9140d3688dbc}, !- Handle
  PrimarySchool Mechanical People,        !- Name
  {587a2c3e-aa2e-49eb-85e7-d375b5778796}, !- People Definition Name
  {1a65b7c3-954b-4b4c-9932-b142c815c06f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {76f0a55e-700e-428b-9745-3340208a1ef4}, !- Work Efficiency Schedule Name
  {b34d739e-e1cb-422d-a810-0a104d954317}, !- Clothing Insulation Schedule Name
  {ca12e8ff-9327-4dbe-a49c-63a59af4e3e4}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {c3b03bad-42c9-403b-9517-4bf2e8387123}, !- Handle
  PrimarySchool Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.28821102086649,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {2474c017-eb0c-43c2-850c-7957bab1434a}, !- Handle
  PrimarySchool Mechanical Lights,        !- Name
  {c3b03bad-42c9-403b-9517-4bf2e8387123}, !- Lights Definition Name
  {1a65b7c3-954b-4b4c-9932-b142c815c06f}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {25ea5861-364b-4c5d-af7e-2e38dc2d566f}, !- Handle
  PrimarySchool Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {5a1429d1-305a-4ecb-8f27-4cfa025b3a63}, !- Handle
  PrimarySchool Mechanical Elec Equip,    !- Name
  {25ea5861-364b-4c5d-af7e-2e38dc2d566f}, !- Electric Equipment Definition Name
  {1a65b7c3-954b-4b4c-9932-b142c815c06f}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2672efef-49f9-4adc-b050-e50e90495ad9}, !- Handle
  PrimarySchool Mechanical Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {df7daf6c-f2c9-46c4-a0a6-54ffbc12a1f6}, !- Handle
  PrimarySchool Mechanical Infiltration,  !- Name
  {1a65b7c3-954b-4b4c-9932-b142c815c06f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {06f29ac0-ab45-4b5b-8b63-501717123e4f}, !- Handle
  PrimarySchool Mechanical Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1a035daa-d27b-4c32-939e-49c62ffbe84b}, !- Number of People Schedule Name
  {ec74d423-56ff-49d2-9d01-d554ba1d717c}, !- People Activity Level Schedule Name
  {9138db7d-98ce-444e-8e8b-2c438fc947b0}, !- Lighting Schedule Name
  {1d9bf245-96a1-468d-802a-63b30c0c842a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a634b017-4c49-4537-955d-8b9b9b3a3ae5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a3dccd84-c5f3-4772-a7d7-2019a8743fe1}, !- Handle
  PrimarySchool Mechanical Thermostat,    !- Name
  {433f2994-2b5e-438c-be6d-16e4e6b14d41}, !- Heating Setpoint Temperature Schedule Name
  {1c96729c-2d8e-459f-ba3d-31a686137bfa}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5cd556ab-1f36-4100-a7c4-6a2f0d66027c}, !- Handle
  PrimarySchool Office 1,                 !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {d8ec4405-83fe-4f70-aaa5-448090185ecf}, !- Handle
  PrimarySchool Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {387357bb-ee50-4722-bfea-d1ec12388213}, !- Handle
  PrimarySchool Office People,            !- Name
