  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cd8bc49d-c3fa-43f7-8acf-cfdbeb55cbde}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8455b7af-8db1-4736-9c51-9cdb610da03c}, !- Handle
  SmallHotel Laundry Light Summer Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4fe8144b-3e47-48c8-9dc3-8620e9d4c7a9}, !- Handle
  SmallHotel Laundry Equip,               !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  {fdea70aa-b032-4913-bf41-51e137fa12ca}, !- Default Day Schedule Name
  {62ee9c1b-8068-45f5-a7b5-c836a103b755}, !- Summer Design Day Schedule Name
  {e23bbd6b-4208-4800-90b8-336e2fd37cf0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fdea70aa-b032-4913-bf41-51e137fa12ca}, !- Handle
  SmallHotel Laundry Equip Default,       !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5d27f8af-2dce-41f7-a3b1-8d34daee77db}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {62ee9c1b-8068-45f5-a7b5-c836a103b755}, !- Handle
  SmallHotel Laundry Equip Summer Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5ba3fd60-7f2c-490d-ab7d-f789e16e9f30}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e23bbd6b-4208-4800-90b8-336e2fd37cf0}, !- Handle
  SmallHotel Laundry Equip Winter Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ffdf0d04-dd10-4ec8-aec5-9594d08d4949}, !- Handle
  SmallHotel Laundry Gas,                 !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  {15712f70-a6dc-4d25-8f10-79abdaf2ed9e}, !- Default Day Schedule Name
  {a7b8a599-a08a-48d5-96a7-3a6e102b7be0}, !- Summer Design Day Schedule Name
  {31bfe442-9de5-44ba-99a9-2ffa0a6be91d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {15712f70-a6dc-4d25-8f10-79abdaf2ed9e}, !- Handle
  SmallHotel Laundry Gas Default,         !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {96cdd8f8-e0ae-4bcc-944a-7b256861f1a9}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a7b8a599-a08a-48d5-96a7-3a6e102b7be0}, !- Handle
  SmallHotel Laundry Gas Summer Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c8303b36-e083-4398-b578-abb6b1998cf5}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {31bfe442-9de5-44ba-99a9-2ffa0a6be91d}, !- Handle
  SmallHotel Laundry Gas Winter Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {a2baa247-b3b5-401a-a0c4-2fb6f5ff290d}, !- Handle
  SmallHotel Laundry Thermostat,          !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {afbbb243-fe56-4f07-9d10-e0524cc2a05e}, !- Handle
  SmallHotel Mechanical 1,                !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {b2f0fa14-7381-4ca5-8168-0692130863d1}, !- Handle
  SmallHotel Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.3333540000413,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4d520f2f-b479-4129-9f2f-94ca3cb68eee}, !- Handle
  SmallHotel Mechanical Lights,           !- Name
  {b2f0fa14-7381-4ca5-8168-0692130863d1}, !- Lights Definition Name
  {990662bc-78de-48fe-aa8e-168d7fa83d68}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {34a37dc9-1824-4db4-ab23-4f0978f7f052}, !- Handle
  SmallHotel Mechanical Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3400bda0-6ce6-4917-b1d3-efb62eec7926}, !- Handle
  SmallHotel Mechanical Infiltration,     !- Name
  {990662bc-78de-48fe-aa8e-168d7fa83d68}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {b14de6f6-e12f-42a9-b07d-3e24b53a8a1e}, !- Handle
  SmallHotel Mechanical Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ba574119-21f5-4b80-aadb-eccd36328cdb}, !- Number of People Schedule Name
  {0067af58-55f2-4a3d-9fed-9370622795c7}, !- People Activity Level Schedule Name
  {a0790c42-16fd-40ff-b28c-0526007f9274}, !- Lighting Schedule Name
  {d8a33991-5c05-4a3c-9979-58fb76d29f0a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d12a458b-0421-44a6-97a9-ff3a0d1033a8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a0790c42-16fd-40ff-b28c-0526007f9274}, !- Handle
  SmallHotel Bldg Light,                  !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  {660ffbd3-00cc-41bf-8e05-7adc77f78c08}, !- Default Day Schedule Name
  {134d9bce-cff4-4361-bbf0-80d4f73f3268}, !- Summer Design Day Schedule Name
  {d7a7e7fc-b1c0-49d0-9ead-7ba6b15e66a4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {660ffbd3-00cc-41bf-8e05-7adc77f78c08}, !- Handle
  SmallHotel Bldg Light Default,          !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {eb58258f-7d78-48f6-9d31-5c969c6220af}, !- Handle
  Schedule Rule 11,                       !- Name
  {a0790c42-16fd-40ff-b28c-0526007f9274}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {30c5e66e-0690-434a-b210-981bb923ad59}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {30c5e66e-0690-434a-b210-981bb923ad59}, !- Handle
  SmallHotel Bldg Light Sat Day,          !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3;                                    !- Value Until Time 10

OS:Schedule:Day,
  {a2e05ee2-785f-4960-b013-da1fa3cf64bc}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {134d9bce-cff4-4361-bbf0-80d4f73f3268}, !- Handle
  SmallHotel Bldg Light Summer Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d01d183d-5e28-49f9-89bc-89c1da70e03e}, !- Handle
  Schedule Rule 12,                       !- Name
  {a0790c42-16fd-40ff-b28c-0526007f9274}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {540ca73b-aa58-4621-a5da-d8fa39d318d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {540ca73b-aa58-4621-a5da-d8fa39d318d2}, !- Handle
  SmallHotel Bldg Light Sun Day,          !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3;                                    !- Value Until Time 12

OS:Schedule:Day,
  {42f327c8-4f32-40dc-bc67-ba53249886cf}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7a7e7fc-b1c0-49d0-9ead-7ba6b15e66a4}, !- Handle
  SmallHotel Bldg Light Winter Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {5da21e60-9035-4264-a621-bd12136f7db4}, !- Handle
  SmallHotel Mechanical Thermostat,       !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {26fbda3c-600f-425c-97cf-cb9cf9d59f46}, !- Handle
  SmallHotel Meeting 1,                   !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {e3bfcb00-042c-486d-b5ff-2fd37e30c35f}, !- Handle
  SmallHotel Meeting People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {93da2929-e2a1-4db8-b8ff-373209242567}, !- Handle
  SmallHotel Meeting People,              !- Name
  {e3bfcb00-042c-486d-b5ff-2fd37e30c35f}, !- People Definition Name
  {eddbc2c4-222b-450e-9e71-03c095351116}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2c7f110f-01e9-4eef-9f43-ea618e62fbdf}, !- Work Efficiency Schedule Name
  {99db8e7d-8633-4fda-aace-a3010978f775}, !- Clothing Insulation Schedule Name
  {50c77dcc-a9be-44fe-8a42-9e5de9da537b}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {40d50f2a-0910-4574-ae78-dd52a544b6ab}, !- Handle
  SmallHotel Meeting Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.9271291875917,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {abc203b0-2fdd-44c1-8b84-b1da69d56404}, !- Handle
  SmallHotel Meeting Lights,              !- Name
  {40d50f2a-0910-4574-ae78-dd52a544b6ab}, !- Lights Definition Name
  {eddbc2c4-222b-450e-9e71-03c095351116}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {0c896f92-77ff-499d-ada9-08e7000a8537}, !- Handle
  SmallHotel Meeting Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {6e0b567e-69dd-4b8b-b3b4-2bed61e52165}, !- Handle
  SmallHotel Meeting Elec Equip,          !- Name
  {0c896f92-77ff-499d-ada9-08e7000a8537}, !- Electric Equipment Definition Name
  {eddbc2c4-222b-450e-9e71-03c095351116}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {41ecb039-73e5-48a5-9904-c386673a80d5}, !- Handle
  SmallHotel Meeting Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00508,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {065787a9-7138-4a26-86ed-29bb330932f3}, !- Handle
  SmallHotel Meeting Infiltration,        !- Name
  {eddbc2c4-222b-450e-9e71-03c095351116}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {aba0d3ec-ce00-449b-b40f-45f8b37dd9e6}, !- Handle
  SmallHotel Meeting Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {85829e58-b062-4a2f-96ce-62cffdb8f5af}, !- Number of People Schedule Name
  {0067af58-55f2-4a3d-9fed-9370622795c7}, !- People Activity Level Schedule Name
  {4599ea22-bcc2-4aba-b531-05726d9cd30b}, !- Lighting Schedule Name
  {ca72ee8b-9b3f-4dde-9c89-fd9fdaee45da}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d12a458b-0421-44a6-97a9-ff3a0d1033a8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {85829e58-b062-4a2f-96ce-62cffdb8f5af}, !- Handle
  SmallHotel Meeting Occ,                 !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  {a65b846b-1ed3-433f-8362-99537117eec8}, !- Default Day Schedule Name
  {11066df8-9926-4654-b384-70987d27703f}, !- Summer Design Day Schedule Name
  {3f8ae2c0-ba6e-4c7f-8221-669772733007}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a65b846b-1ed3-433f-8362-99537117eec8}, !- Handle
  SmallHotel Meeting Occ Default,         !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {75fe11f9-49e9-416c-967c-00a13c954e2d}, !- Handle
  Schedule Rule 13,                       !- Name
  {85829e58-b062-4a2f-96ce-62cffdb8f5af}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5c9520bf-5125-4db0-a2da-565f2cd30dea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c9520bf-5125-4db0-a2da-565f2cd30dea}, !- Handle
  SmallHotel Meeting Occ Default|Wknd Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {688db188-d0b7-4881-a488-472fb63b2369}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11066df8-9926-4654-b384-70987d27703f}, !- Handle
  SmallHotel Meeting Occ Summer Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3fefb171-42cb-4fe8-a4bc-104ee62c953f}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f8ae2c0-ba6e-4c7f-8221-669772733007}, !- Handle
  SmallHotel Meeting Occ Winter Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4599ea22-bcc2-4aba-b531-05726d9cd30b}, !- Handle
  SmallHotel Meeting Light,               !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  {3742e769-9208-4f85-bbfa-d5796a4244c5}, !- Default Day Schedule Name
  {d3d0c6f7-5ef9-4ff6-a7cb-91943b5ef3a3}, !- Summer Design Day Schedule Name
  {8ce4bfd2-3623-4c40-ae27-d0fbac3982a7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3742e769-9208-4f85-bbfa-d5796a4244c5}, !- Handle
  SmallHotel Meeting Light Default,       !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {e12393b0-0282-4e58-a639-3d3456893b65}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3d0c6f7-5ef9-4ff6-a7cb-91943b5ef3a3}, !- Handle
  SmallHotel Meeting Light Summer Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2bbee62b-02a6-4a7d-ae2b-8e372c2b8e2b}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ce4bfd2-3623-4c40-ae27-d0fbac3982a7}, !- Handle
  SmallHotel Meeting Light Winter Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ca72ee8b-9b3f-4dde-9c89-fd9fdaee45da}, !- Handle
  SmallHotel Meeting Equip,               !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  {f4d95e01-c6d5-4c28-9729-529db5774ae2}, !- Default Day Schedule Name
  {de3245c6-bb5d-4f29-907f-9d5e32b7e749}, !- Summer Design Day Schedule Name
  {4f29835d-c9e6-4110-9247-8ed47b9929ab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f4d95e01-c6d5-4c28-9729-529db5774ae2}, !- Handle
  SmallHotel Meeting Equip Default,       !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.54,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {77f604b1-162d-46ea-b0c7-779260a7b953}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f29835d-c9e6-4110-9247-8ed47b9929ab}, !- Handle
  SmallHotel Meeting Equip Winter Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.54,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {f28f94cb-b11b-4f71-8262-b2568a187334}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de3245c6-bb5d-4f29-907f-9d5e32b7e749}, !- Handle
  SmallHotel Meeting Equip Summer Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.54,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ThermostatSetpoint:DualSetpoint,
  {baba39fe-b6f4-41fa-912e-0a97f92895a8}, !- Handle
  SmallHotel Meeting Thermostat,          !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8f28c960-f8cf-46bc-8991-e7bcf4c61493}, !- Handle
  SmallHotel Office 1,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {fe87fea4-f790-42e0-aba3-4856ac0da31c}, !- Handle
  SmallHotel Office People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {770c00f1-c4b1-4855-80b4-43e5321e7f72}, !- Handle
  SmallHotel Office People,               !- Name
  {fe87fea4-f790-42e0-aba3-4856ac0da31c}, !- People Definition Name
  {b9c3060e-4fa6-4669-a370-e4df1a49acfd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2c7f110f-01e9-4eef-9f43-ea618e62fbdf}, !- Work Efficiency Schedule Name
  {99db8e7d-8633-4fda-aace-a3010978f775}, !- Clothing Insulation Schedule Name
  {50c77dcc-a9be-44fe-8a42-9e5de9da537b}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {b2866b75-c52a-4f51-9a98-8e7781cc0e48}, !- Handle
  SmallHotel Office Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.6354599375865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4b512ca8-350b-4867-ad84-13e61ede6a00}, !- Handle
  SmallHotel Office Lights,               !- Name
  {b2866b75-c52a-4f51-9a98-8e7781cc0e48}, !- Lights Definition Name
  {b9c3060e-4fa6-4669-a370-e4df1a49acfd}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {2824cb10-dd3b-47f9-967c-c6c698f544c9}, !- Handle
  SmallHotel Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {6b52b374-0add-4596-ae67-f0690f9b4232}, !- Handle
  SmallHotel Office Elec Equip,           !- Name
  {2824cb10-dd3b-47f9-967c-c6c698f544c9}, !- Electric Equipment Definition Name
  {b9c3060e-4fa6-4669-a370-e4df1a49acfd}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3f2d5930-96b5-4e7f-b665-ac50be3e6944}, !- Handle
  SmallHotel Office Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000725424,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {e85f0f0b-d364-489d-9292-e76a43953227}, !- Handle
  SmallHotel Office Infiltration,         !- Name
  {b9c3060e-4fa6-4669-a370-e4df1a49acfd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {2754bf07-5350-4285-90e6-1ec3e8f932c6}, !- Handle
  SmallHotel Office Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9fd6bc6f-524d-4d1b-bb62-d820da19c8d2}, !- Number of People Schedule Name
  {0067af58-55f2-4a3d-9fed-9370622795c7}, !- People Activity Level Schedule Name
  {ed48cfd3-7f3d-4adc-af8e-cc6c30ca090b}, !- Lighting Schedule Name
  {5f62c429-edc6-410f-9c12-d671f4b360e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d12a458b-0421-44a6-97a9-ff3a0d1033a8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9fd6bc6f-524d-4d1b-bb62-d820da19c8d2}, !- Handle
  SmallHotel Office Occ,                  !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  {5b4ac9e4-557a-4b91-8624-d75aa61acee7}, !- Default Day Schedule Name
  {7156f717-c1aa-4b05-8a4e-5ddfe4dce005}, !- Summer Design Day Schedule Name
  {edba57d5-5567-493e-8dd6-a21aeee2fcd9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5b4ac9e4-557a-4b91-8624-d75aa61acee7}, !- Handle
  SmallHotel Office Occ Default,          !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2;                                    !- Value Until Time 9

OS:Schedule:Day,
  {c5ad6d13-f8a4-4437-a50f-a9844408eb7b}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7156f717-c1aa-4b05-8a4e-5ddfe4dce005}, !- Handle
  SmallHotel Office Occ Summer Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {433f015b-b836-4a53-b3e5-973eec72f65b}, !- Handle
  Schedule Rule 14,                       !- Name
  {9fd6bc6f-524d-4d1b-bb62-d820da19c8d2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {df9d482d-d712-43e1-9ed5-abe9983d0460}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df9d482d-d712-43e1-9ed5-abe9983d0460}, !- Handle
  SmallHotel Office Occ Wknd Day,         !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2;                                    !- Value Until Time 5

OS:Schedule:Day,
  {b720e828-4248-42f5-91c6-21cd7f2456a6}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {edba57d5-5567-493e-8dd6-a21aeee2fcd9}, !- Handle
  SmallHotel Office Occ Winter Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ed48cfd3-7f3d-4adc-af8e-cc6c30ca090b}, !- Handle
  SmallHotel Office Light,                !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  {9f691891-27d7-404f-aaf5-77518bc17712}, !- Default Day Schedule Name
  {f5b4e2ef-2447-4345-9a93-5d581588595c}, !- Summer Design Day Schedule Name
  {79af3563-9848-4af8-b386-ee31b858186d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f691891-27d7-404f-aaf5-77518bc17712}, !- Handle
  SmallHotel Office Light Default,        !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.61,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.61,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5;                                    !- Value Until Time 7

OS:Schedule:Day,
  {f5f55522-6ce9-4773-b117-67e92bd49ef7}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5b4e2ef-2447-4345-9a93-5d581588595c}, !- Handle
  SmallHotel Office Light Summer Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf2a7b9e-045f-4ff7-873f-7eec32a7be47}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {79af3563-9848-4af8-b386-ee31b858186d}, !- Handle
  SmallHotel Office Light Winter Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f62c429-edc6-410f-9c12-d671f4b360e4}, !- Handle
  SmallHotel Office Equip,                !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  {7d78c647-c761-4d93-984c-6a2b98adc419}, !- Default Day Schedule Name
  {a441615e-eb2d-48be-a6d7-3dd3ae6ab675}, !- Summer Design Day Schedule Name
  {99e5542c-6164-4357-b833-ed034b9cf690}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7d78c647-c761-4d93-984c-6a2b98adc419}, !- Handle
  SmallHotel Office Equip Default,        !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.33,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.38,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.43,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.94,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.75,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.33;                                   !- Value Until Time 10

OS:Schedule:Day,
  {507fe1e8-54b3-4020-af71-ae64f6bd9e9b}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a441615e-eb2d-48be-a6d7-3dd3ae6ab675}, !- Handle
  SmallHotel Office Equip Summer Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ce37acca-e523-4fcf-983a-e36996a5e054}, !- Handle
  Schedule Rule 15,                       !- Name
  {5f62c429-edc6-410f-9c12-d671f4b360e4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {99d8c3eb-989b-43c7-b25a-6201a6154a08}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99d8c3eb-989b-43c7-b25a-6201a6154a08}, !- Handle
  SmallHotel Office Equip Wknd Day,       !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.33,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.38,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.43,                                   !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.48,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.33;                                   !- Value Until Time 6

OS:Schedule:Day,
  {46c078d8-8dfb-41e2-8cfd-5b34fd855ca9}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {99e5542c-6164-4357-b833-ed034b9cf690}, !- Handle
  SmallHotel Office Equip Winter Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {db23cb47-f65b-4d97-b246-dac1e386ad89}, !- Handle
  SmallHotel Office Thermostat,           !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {885c54ff-e8c6-447c-96d0-66d299e6d44b}, !- Handle
  SmallHotel PublicRestroom 1,            !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:People:Definition,
  {1ae27a66-3968-4507-a815-b6ada2e05cb7}, !- Handle
  SmallHotel PublicRestroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0306771446876227,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b24cd00d-530a-4020-b625-66218cc1e224}, !- Handle
  SmallHotel PublicRestroom People,       !- Name
  {1ae27a66-3968-4507-a815-b6ada2e05cb7}, !- People Definition Name
  {96fc0199-2536-403e-bcf4-4466c52dbc7e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2c7f110f-01e9-4eef-9f43-ea618e62fbdf}, !- Work Efficiency Schedule Name
  {99db8e7d-8633-4fda-aace-a3010978f775}, !- Clothing Insulation Schedule Name
  {50c77dcc-a9be-44fe-8a42-9e5de9da537b}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {4e5cc3f2-0fa7-4bbc-9daa-345251026540}, !- Handle
  SmallHotel PublicRestroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7b01a49f-bcf8-43d5-a3b7-19c4fc7130a4}, !- Handle
  SmallHotel PublicRestroom Lights,       !- Name
  {4e5cc3f2-0fa7-4bbc-9daa-345251026540}, !- Lights Definition Name
  {96fc0199-2536-403e-bcf4-4466c52dbc7e}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {b176e0c5-9aaa-493e-8594-f92fdfd9ebce}, !- Handle
  SmallHotel PublicRestroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {73bc2bf0-96b8-49fe-8734-4676e392e63c}, !- Handle
  SmallHotel PublicRestroom Elec Equip,   !- Name
  {b176e0c5-9aaa-493e-8594-f92fdfd9ebce}, !- Electric Equipment Definition Name
  {96fc0199-2536-403e-bcf4-4466c52dbc7e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c011634a-9c09-4c02-a3af-72d82ef7d4a1}, !- Handle
  SmallHotel PublicRestroom Ventilation,  !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {4e4f83aa-3db0-4886-ad75-3e50feb50989}, !- Handle
  SmallHotel PublicRestroom Infiltration, !- Name
  {96fc0199-2536-403e-bcf4-4466c52dbc7e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {59f77079-dfe6-4cbd-bbb0-be4a1b9c91a9}, !- Handle
  SmallHotel PublicRestroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ba574119-21f5-4b80-aadb-eccd36328cdb}, !- Number of People Schedule Name
  {0067af58-55f2-4a3d-9fed-9370622795c7}, !- People Activity Level Schedule Name
  {a0790c42-16fd-40ff-b28c-0526007f9274}, !- Lighting Schedule Name
  {d8a33991-5c05-4a3c-9979-58fb76d29f0a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d12a458b-0421-44a6-97a9-ff3a0d1033a8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0320a2d3-cad8-4876-87c0-b0a42b0fc145}, !- Handle
  SmallHotel PublicRestroom Thermostat,   !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {97c4ada0-36b1-491b-83ab-c5be154cdfb3}, !- Handle
  SmallHotel StaffLounge 1,               !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:People:Definition,
  {db2fe41e-5a1a-4c07-96f0-2fee1178cfb6}, !- Handle
  SmallHotel StaffLounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.337340952459683,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0e73305b-a60b-4141-99d9-347bc914349e}, !- Handle
  SmallHotel StaffLounge People,          !- Name
  {db2fe41e-5a1a-4c07-96f0-2fee1178cfb6}, !- People Definition Name
  {760f49f5-2098-4970-9662-d0d0fa6a434d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2c7f110f-01e9-4eef-9f43-ea618e62fbdf}, !- Work Efficiency Schedule Name
  {99db8e7d-8633-4fda-aace-a3010978f775}, !- Clothing Insulation Schedule Name
  {50c77dcc-a9be-44fe-8a42-9e5de9da537b}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {23dff54a-6d88-4d6e-8140-942285ef9864}, !- Handle
  SmallHotel StaffLounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.760452187571,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {87631f2c-f0f2-42d7-9dc4-1101b51505a4}, !- Handle
  SmallHotel StaffLounge Lights,          !- Name
  {23dff54a-6d88-4d6e-8140-942285ef9864}, !- Lights Definition Name
  {760f49f5-2098-4970-9662-d0d0fa6a434d}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {96e3561a-e2a2-40c1-8b23-5c32b18360a9}, !- Handle
  SmallHotel StaffLounge Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  77.1772376878087,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {84b62b94-abad-4e15-885f-055f7d1943a4}, !- Handle
  SmallHotel StaffLounge Elec Equip,      !- Name
  {96e3561a-e2a2-40c1-8b23-5c32b18360a9}, !- Electric Equipment Definition Name
  {760f49f5-2098-4970-9662-d0d0fa6a434d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d2ff011d-4eab-44c5-aa69-46e5ad7ceab0}, !- Handle
  SmallHotel StaffLounge Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.002388108,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {0c42d380-aeec-452d-a9e2-608351930f34}, !- Handle
  SmallHotel StaffLounge Infiltration,    !- Name
  {760f49f5-2098-4970-9662-d0d0fa6a434d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {5716dd54-1fd4-4b9e-821d-cb89979f4f7b}, !- Handle
  SmallHotel StaffLounge Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {35d1012c-e43c-48b2-95b0-fa5b86fbf886}, !- Number of People Schedule Name
  {0067af58-55f2-4a3d-9fed-9370622795c7}, !- People Activity Level Schedule Name
  {eb6d258b-8061-4abd-9dc1-d7f8e625da95}, !- Lighting Schedule Name
  {7869b880-0e8b-49ec-8cd2-590a6b78c96e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d12a458b-0421-44a6-97a9-ff3a0d1033a8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {35d1012c-e43c-48b2-95b0-fa5b86fbf886}, !- Handle
  SmallHotel StaffLounge Occ,             !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  {3021e8a0-dcaa-4682-a58a-5e6cb5ebfb42}, !- Default Day Schedule Name
  {84e7ad26-2a60-41bd-9d83-af4e5ba066fa}, !- Summer Design Day Schedule Name
  {8983af05-3da3-4937-9dfe-9e71bb20ea4d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3021e8a0-dcaa-4682-a58a-5e6cb5ebfb42}, !- Handle
  SmallHotel StaffLounge Occ Default,     !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {b87a9d47-7ab3-4843-87d7-87a523f36930}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {84e7ad26-2a60-41bd-9d83-af4e5ba066fa}, !- Handle
  SmallHotel StaffLounge Occ Summer Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a6254ed4-ecf7-4d65-9ab8-a8cc14f0ee83}, !- Handle
  Schedule Rule 16,                       !- Name
  {35d1012c-e43c-48b2-95b0-fa5b86fbf886}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {15745260-d520-47bf-aafb-d7b160b0a3e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15745260-d520-47bf-aafb-d7b160b0a3e3}, !- Handle
  SmallHotel StaffLounge Occ Wknd Day,    !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {48e76b43-5e7a-434d-af79-86fb941c1e8b}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8983af05-3da3-4937-9dfe-9e71bb20ea4d}, !- Handle
  SmallHotel StaffLounge Occ Winter Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7869b880-0e8b-49ec-8cd2-590a6b78c96e}, !- Handle
  SmallHotel StaffLounge Equip,           !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  {e3361810-c613-402a-ae0c-c832faae84b7}, !- Default Day Schedule Name
  {2d3de87c-6a81-4866-9e79-2eb95ee19392}, !- Summer Design Day Schedule Name
  {d39e4500-a718-4ba4-a72b-0d2d8418bcc5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e3361810-c613-402a-ae0c-c832faae84b7}, !- Handle
  SmallHotel StaffLounge Equip Default,   !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.11,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.19,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.86,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.86,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.11;                                   !- Value Until Time 10

OS:Schedule:Rule,
  {107132e2-0288-46f1-b4df-f8106dd547b5}, !- Handle
  Schedule Rule 17,                       !- Name
  {7869b880-0e8b-49ec-8cd2-590a6b78c96e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6d45ba21-59fb-40f9-a0c0-8dfd88d344b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d45ba21-59fb-40f9-a0c0-8dfd88d344b0}, !- Handle
  SmallHotel StaffLounge Equip Default|Wknd Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.11,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.19,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.86,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.86,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.11;                                   !- Value Until Time 10

OS:Schedule:Day,
  {c514c9f4-1095-4b01-8f00-7dbf72a316db}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2d3de87c-6a81-4866-9e79-2eb95ee19392}, !- Handle
  SmallHotel StaffLounge Equip Summer Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b781b6e-1def-46aa-9e39-406d954d35ef}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d39e4500-a718-4ba4-a72b-0d2d8418bcc5}, !- Handle
  SmallHotel StaffLounge Equip Winter Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {9bdf6d76-a7e6-4c93-b383-a78b32642eb2}, !- Handle
  SmallHotel StaffLounge Thermostat,      !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8d60cb5f-6e48-4ca8-a3db-d6e9c7eb00cd}, !- Handle
  SmallHotel Stair 1,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {a2875b48-4161-4cb2-875a-f66623290d24}, !- Handle
  SmallHotel Stair Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {e2776357-6646-4776-8b04-34996c6e06d3}, !- Handle
  SmallHotel Stair Lights,                !- Name
  {a2875b48-4161-4cb2-875a-f66623290d24}, !- Lights Definition Name
  {c8dbcf4d-c62e-46e7-8ec2-177787ebadf5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f889039c-3ee0-4ffd-9213-0f47d5d0e283}, !- Handle
  SmallHotel Stair Ventilation,           !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f485721d-ef64-433c-aef6-60427a83f2ec}, !- Handle
  SmallHotel Stair Infiltration,          !- Name
  {c8dbcf4d-c62e-46e7-8ec2-177787ebadf5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {08981646-5093-4ce9-b229-8de191c94264}, !- Handle
  SmallHotel Stair Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ba574119-21f5-4b80-aadb-eccd36328cdb}, !- Number of People Schedule Name
  {0067af58-55f2-4a3d-9fed-9370622795c7}, !- People Activity Level Schedule Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Lighting Schedule Name
  {d8a33991-5c05-4a3c-9979-58fb76d29f0a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d12a458b-0421-44a6-97a9-ff3a0d1033a8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {117b78f6-c4cd-4481-a485-9f459a50015b}, !- Handle
  SmallHotel Stair Thermostat,            !- Name
  {85f12ca3-b754-47d4-abb3-233a6fe0724e}, !- Heating Setpoint Temperature Schedule Name
  {9fb5ad3f-914f-4dc6-8a52-ee71ddce2409}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {85f12ca3-b754-47d4-abb3-233a6fe0724e}, !- Handle
  SmallHotel UnitHeater HtgSP Sch,        !- Name
  {102638f5-7685-4fb6-9391-0db1013f6c26}, !- Schedule Type Limits Name
  {a9e42488-871d-4270-bab5-a6ff12462f7b}, !- Default Day Schedule Name
  {e195f966-2740-4487-984f-06a0107e1ae9}, !- Summer Design Day Schedule Name
  {428f9b90-e88f-4782-b833-ed0c9e6e8dd3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a9e42488-871d-4270-bab5-a6ff12462f7b}, !- Handle
  SmallHotel UnitHeater HtgSP Sch Default, !- Name
  {102638f5-7685-4fb6-9391-0db1013f6c26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {31c0cf11-4844-4289-ab45-1702897ca3dc}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {428f9b90-e88f-4782-b833-ed0c9e6e8dd3}, !- Handle
  SmallHotel UnitHeater HtgSP Sch Winter Design Day, !- Name
  {102638f5-7685-4fb6-9391-0db1013f6c26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e6487cdb-4b31-4aae-8716-98a818edd3c9}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e195f966-2740-4487-984f-06a0107e1ae9}, !- Handle
  SmallHotel UnitHeater HtgSP Sch Summer Design Day, !- Name
  {102638f5-7685-4fb6-9391-0db1013f6c26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9fb5ad3f-914f-4dc6-8a52-ee71ddce2409}, !- Handle
  SmallHotel UnitHeater ClgSP Sch,        !- Name
  {102638f5-7685-4fb6-9391-0db1013f6c26}, !- Schedule Type Limits Name
  {d0106c66-2547-45dc-8316-f42b1f67bb43}, !- Default Day Schedule Name
  {ceb0ae91-e701-45b9-ab56-e26fd20595a1}, !- Summer Design Day Schedule Name
  {847d3229-ecd8-4de2-830f-7a8f3bcf77b3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d0106c66-2547-45dc-8316-f42b1f67bb43}, !- Handle
  SmallHotel UnitHeater ClgSP Sch Default, !- Name
  {102638f5-7685-4fb6-9391-0db1013f6c26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f959de21-1d10-451a-947d-898226684cc9}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {847d3229-ecd8-4de2-830f-7a8f3bcf77b3}, !- Handle
  SmallHotel UnitHeater ClgSP Sch Winter Design Day, !- Name
  {102638f5-7685-4fb6-9391-0db1013f6c26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {be479f3f-9dd0-4021-970f-65a5f78ffecb}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ceb0ae91-e701-45b9-ab56-e26fd20595a1}, !- Handle
  SmallHotel UnitHeater ClgSP Sch Summer Design Day, !- Name
  {102638f5-7685-4fb6-9391-0db1013f6c26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Rendering:Color,
  {59628a54-cb26-468f-804e-4a73bceba4e2}, !- Handle
  SmallHotel Storage 1,                   !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {87d9f8b2-803b-4d86-987f-5cc057b7b1a3}, !- Handle
  SmallHotel Storage Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {0dde9a26-ca94-4061-9ce3-8d35f8b522f1}, !- Handle
  SmallHotel Storage Lights,              !- Name
  {87d9f8b2-803b-4d86-987f-5cc057b7b1a3}, !- Lights Definition Name
  {6e6202c0-da17-4299-9d6f-33c1185fa5c6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ad71ab24-cbe5-448b-ab61-9f085ea59838}, !- Handle
  SmallHotel Storage Ventilation,         !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {d20537a7-71b2-4642-aadf-868e55e443d6}, !- Handle
  SmallHotel Storage Infiltration,        !- Name
  {6e6202c0-da17-4299-9d6f-33c1185fa5c6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {9c668c4b-3fb6-429c-be9b-b99c4de13ff0}, !- Handle
  SmallHotel Storage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ba574119-21f5-4b80-aadb-eccd36328cdb}, !- Number of People Schedule Name
  {0067af58-55f2-4a3d-9fed-9370622795c7}, !- People Activity Level Schedule Name
  {e3422334-bc22-48ce-9b8a-fa0db8fcc85c}, !- Lighting Schedule Name
  {d8a33991-5c05-4a3c-9979-58fb76d29f0a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d12a458b-0421-44a6-97a9-ff3a0d1033a8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e3422334-bc22-48ce-9b8a-fa0db8fcc85c}, !- Handle
  SmallHotel Storage Light,               !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  {b81954d4-fe17-4503-a09c-33a34ab1e957}, !- Default Day Schedule Name
  {e6ac109b-6b84-4d1d-b401-dac0a03f3195}, !- Summer Design Day Schedule Name
  {b35da5c1-d143-4689-9147-47f7c6e479f7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b81954d4-fe17-4503-a09c-33a34ab1e957}, !- Handle
  SmallHotel Storage Light Default,       !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {2a2454e7-d0d0-4451-90ed-5bcd608536de}, !- Handle
  Schedule Rule 18,                       !- Name
  {e3422334-bc22-48ce-9b8a-fa0db8fcc85c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {afb4d07f-fee6-4d42-8fce-75dbc18ce3dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {afb4d07f-fee6-4d42-8fce-75dbc18ce3dd}, !- Handle
  SmallHotel Storage Light Default|Wknd Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {46def411-b18e-42f2-94bc-910a7c17cea8}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6ac109b-6b84-4d1d-b401-dac0a03f3195}, !- Handle
  SmallHotel Storage Light Summer Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04dadbb3-7da4-4dd8-8a36-bc738a82a1d9}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b35da5c1-d143-4689-9147-47f7c6e479f7}, !- Handle
  SmallHotel Storage Light Winter Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {fee30d97-864b-4643-ac1d-34f315ab1c33}, !- Handle
  SmallHotel Storage Thermostat,          !- Name
  {85f12ca3-b754-47d4-abb3-233a6fe0724e}, !- Heating Setpoint Temperature Schedule Name
  {9fb5ad3f-914f-4dc6-8a52-ee71ddce2409}; !- Cooling Setpoint Temperature Schedule Name

OS:SurfaceConvectionAlgorithm:Inside,
  {ded33048-6109-4196-84a2-a0d0a0ab4ec0}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {3b6f7eec-ee86-411d-bac4-2ce93f8c45f1}, !- Handle
  DOE-2;                                  !- Algorithm

OS:Material:NoMass,
  {1482f508-88fc-4500-8013-5e602988e8fb}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {f7c70e9e-3bd8-4a7e-9998-7c49ad0b9704}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {1f399cb1-166c-4208-b078-8f7247ed7e24}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4888f392-9da1-43da-b3f2-eab120ec8b48}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {1482f508-88fc-4500-8013-5e602988e8fb}, !- Layer 1
  {f7c70e9e-3bd8-4a7e-9998-7c49ad0b9704}, !- Layer 2
  {1f399cb1-166c-4208-b078-8f7247ed7e24}; !- Layer 3

OS:Material,
  {1e49294b-3bfa-435b-9445-3b55c93cccfc}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {e06525aa-5a64-49ea-911c-cdf37bd38b3f}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {1e49294b-3bfa-435b-9445-3b55c93cccfc}, !- Layer 1
  {1e49294b-3bfa-435b-9445-3b55c93cccfc}; !- Layer 2

OS:Material,
  {bf4c3e57-1b1f-4eb2-961e-423e10cd7fb4}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {9137ed97-0048-4b67-be13-319f4fa31804}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {bf4c3e57-1b1f-4eb2-961e-423e10cd7fb4}; !- Layer 1

OS:Construction,
  {0de9f7da-8ea9-4467-84ee-1c682873c5d7}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {bf4c3e57-1b1f-4eb2-961e-423e10cd7fb4}, !- Layer 1
  {1482f508-88fc-4500-8013-5e602988e8fb}; !- Layer 2

OS:DefaultConstructionSet,
  {f9b36aad-481e-4fd0-a3fd-e042c435cd80}, !- Handle
  DOE Ref 1980-2004 - SmHotel - ASHRAE 169-2006-1A, !- Name
  {aedeedc1-f50a-4f72-87f1-c94b81e23d87}, !- Default Exterior Surface Constructions Name
  {13f33dd4-34e3-4276-8c32-f14577d21e07}, !- Default Interior Surface Constructions Name
  {14440f98-3703-44d2-b7d2-6cbb63cb5048}, !- Default Ground Contact Surface Constructions Name
  {a92493cd-dffe-4356-8a3b-5e4ccded33df}, !- Default Exterior SubSurface Constructions Name
  {35c83d30-b47a-452a-a0c5-0da5701dbd86}, !- Default Interior SubSurface Constructions Name
  {8cd9eeae-b748-47e2-a57e-1dc5a367925c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {aedeedc1-f50a-4f72-87f1-c94b81e23d87}, !- Handle
  Default Surface Constructions 1,        !- Name
  {fab539b3-78a2-4396-8e98-6d8fc8aff9b5}, !- Floor Construction Name
  {e9bf560a-a657-404e-b5dc-909da07ed785}, !- Wall Construction Name
  {bac49a32-a023-4735-a5b4-8ce00c41b5ea}; !- Roof Ceiling Construction Name

OS:Construction,
  {fab539b3-78a2-4396-8e98-6d8fc8aff9b5}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {921be003-a929-45a2-8552-745702cb8239}, !- Layer 1
  {da1b398b-8349-48e6-97b9-babeacaa2297}, !- Layer 2
  {81efb059-bdd2-40e8-8989-a12d744c1ddd}; !- Layer 3

OS:StandardsInformation:Construction,
  {07e3a2ee-19b6-4a70-8013-f2a234688c27}, !- Handle
  {fab539b3-78a2-4396-8e98-6d8fc8aff9b5}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {921be003-a929-45a2-8552-745702cb8239}, !- Handle
  Typical Insulation R-11.88,             !- Name
  Smooth,                                 !- Roughness
  2.09205445051812,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {da1b398b-8349-48e6-97b9-babeacaa2297}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {81efb059-bdd2-40e8-8989-a12d744c1ddd}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {e9bf560a-a657-404e-b5dc-909da07ed785}, !- Handle
  Typical Insulated Steel Framed Exterior Wall, !- Name
  ,                                       !- Surface Rendering Name
  {ec8f8e13-bd13-45e1-aa1a-91a4676acfaf}, !- Layer 1
  {44cc9e77-8afc-493e-b1fd-ecf4e0c90f07}, !- Layer 2
  {921be003-a929-45a2-8552-745702cb8239}, !- Layer 3
  {44cc9e77-8afc-493e-b1fd-ecf4e0c90f07}; !- Layer 4

OS:StandardsInformation:Construction,
  {e76c585b-a1ef-46ef-94db-9ec30bddf4e2}, !- Handle
  {e9bf560a-a657-404e-b5dc-909da07ed785}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {ec8f8e13-bd13-45e1-aa1a-91a4676acfaf}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {44cc9e77-8afc-493e-b1fd-ecf4e0c90f07}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bac49a32-a023-4735-a5b4-8ce00c41b5ea}, !- Handle
  Typical Wood Joist Attic Floor R-13.51, !- Name
  ,                                       !- Surface Rendering Name
  {44cc9e77-8afc-493e-b1fd-ecf4e0c90f07}, !- Layer 1
  {921be003-a929-45a2-8552-745702cb8239}; !- Layer 2

OS:StandardsInformation:Construction,
  {f01500df-143a-4dbf-a8ab-45770b08ca12}, !- Handle
  {bac49a32-a023-4735-a5b4-8ce00c41b5ea}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {13f33dd4-34e3-4276-8c32-f14577d21e07}, !- Handle
  Default Surface Constructions 2,        !- Name
  {f04eb165-c0e6-4657-a2d9-29006d5f17af}, !- Floor Construction Name
  {04346909-6b20-4267-a722-072fa47b2f36}, !- Wall Construction Name
  {6de4d522-91e7-4106-b5d8-3521449e7b0d}; !- Roof Ceiling Construction Name

OS:Construction,
  {f04eb165-c0e6-4657-a2d9-29006d5f17af}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {f7c70e9e-3bd8-4a7e-9998-7c49ad0b9704}, !- Layer 1
  {1482f508-88fc-4500-8013-5e602988e8fb}; !- Layer 2

OS:StandardsInformation:Construction,
  {bc439aeb-0e8d-4f1f-9167-9bffe46f35ca}, !- Handle
  {f04eb165-c0e6-4657-a2d9-29006d5f17af}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {04346909-6b20-4267-a722-072fa47b2f36}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {1e49294b-3bfa-435b-9445-3b55c93cccfc}, !- Layer 1
  {1e49294b-3bfa-435b-9445-3b55c93cccfc}; !- Layer 2

OS:StandardsInformation:Construction,
  {fe01e049-5b69-4eeb-b3e1-4df182ee1ba9}, !- Handle
  {04346909-6b20-4267-a722-072fa47b2f36}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6de4d522-91e7-4106-b5d8-3521449e7b0d}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {1482f508-88fc-4500-8013-5e602988e8fb}, !- Layer 1
  {f7c70e9e-3bd8-4a7e-9998-7c49ad0b9704}; !- Layer 2

OS:StandardsInformation:Construction,
  {ed39795e-07e9-4bc7-9a15-c2649f6359ef}, !- Handle
  {6de4d522-91e7-4106-b5d8-3521449e7b0d}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {14440f98-3703-44d2-b7d2-6cbb63cb5048}, !- Handle
  Default Surface Constructions 3,        !- Name
  {7de14397-89b4-4b19-b61e-d6272f310a71}, !- Floor Construction Name
  {94e1f184-f84a-47ca-91cf-5620ad81503c}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {7de14397-89b4-4b19-b61e-d6272f310a71}, !- Handle
  ext-slab-mass,                          !- Name
  ,                                       !- Surface Rendering Name
  {01610503-caea-46f6-9ce6-057855abdcac}, !- Layer 1
  {1482f508-88fc-4500-8013-5e602988e8fb}; !- Layer 2

OS:StandardsInformation:Construction,
  {63ec9334-3437-4a43-9edb-7910155691fa}, !- Handle
  {7de14397-89b4-4b19-b61e-d6272f310a71}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {01610503-caea-46f6-9ce6-057855abdcac}, !- Handle
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.31125355293807,                       !- Conductivity {W/m-K}
  2240.00141458147,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {94e1f184-f84a-47ca-91cf-5620ad81503c}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {0c81ef55-6c7c-4764-9931-69d09319d800}; !- Layer 1

OS:StandardsInformation:Construction,
  {3912b845-fb79-4024-a2c0-b5a0c7a16710}, !- Handle
  {94e1f184-f84a-47ca-91cf-5620ad81503c}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {6cee6671-107d-4436-a7b5-f577b44b9400}, !- Handle
  Typical Insulation R-11.88 1,           !- Name
  Smooth,                                 !- Roughness
  2.09205445051812,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0c81ef55-6c7c-4764-9931-69d09319d800}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {a92493cd-dffe-4356-8a3b-5e4ccded33df}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {75b6d228-9c72-434e-a2d9-e5b1e278fcbb}, !- Fixed Window Construction Name
  {75b6d228-9c72-434e-a2d9-e5b1e278fcbb}, !- Operable Window Construction Name
  {7cc2dd0b-5624-427a-bb83-05df844c3035}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {c0cd89f7-6189-48ee-bd2d-ae26172e1f0c}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {86885eb7-b1e4-43f8-92dd-e814f1c40aa6}, !- Tubular Daylight Dome Construction Name
  {86885eb7-b1e4-43f8-92dd-e814f1c40aa6}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {75b6d228-9c72-434e-a2d9-e5b1e278fcbb}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing Window, !- Name
  ,                                       !- Surface Rendering Name
  {f7a1eab3-2099-4db1-8fae-b4c20885cde0}; !- Layer 1

OS:StandardsInformation:Construction,
  {9df53c62-003d-44f6-956b-c918f9a10a5e}, !- Handle
  {75b6d228-9c72-434e-a2d9-e5b1e278fcbb}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {f7a1eab3-2099-4db1-8fae-b4c20885cde0}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing,        !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:Construction,
  {7cc2dd0b-5624-427a-bb83-05df844c3035}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {72da8152-4c8a-4dcc-9389-e93d47421e94}, !- Layer 1
  {6cee6671-107d-4436-a7b5-f577b44b9400}; !- Layer 2

OS:StandardsInformation:Construction,
  {89111d93-7003-4bf8-8364-edd5bf822fc7}, !- Handle
  {7cc2dd0b-5624-427a-bb83-05df844c3035}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {72da8152-4c8a-4dcc-9389-e93d47421e94}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c0cd89f7-6189-48ee-bd2d-ae26172e1f0c}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {6cee6671-107d-4436-a7b5-f577b44b9400}; !- Layer 1

OS:StandardsInformation:Construction,
  {76ade59b-8e45-42f4-8e43-f9ef6b5ecacd}, !- Handle
  {c0cd89f7-6189-48ee-bd2d-ae26172e1f0c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {86885eb7-b1e4-43f8-92dd-e814f1c40aa6}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {866b1fe3-6f45-4a42-92fd-dffd85e1ad75}; !- Layer 1

OS:StandardsInformation:Construction,
  {a5e338ba-3855-48c6-b74d-4da925a47400}, !- Handle
  {86885eb7-b1e4-43f8-92dd-e814f1c40aa6}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {866b1fe3-6f45-4a42-92fd-dffd85e1ad75}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {35c83d30-b47a-452a-a0c5-0da5701dbd86}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {86885eb7-b1e4-43f8-92dd-e814f1c40aa6}, !- Fixed Window Construction Name
  {86885eb7-b1e4-43f8-92dd-e814f1c40aa6}, !- Operable Window Construction Name
  {fd4593db-af0c-4152-a5bf-2bca85634127}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {fd4593db-af0c-4152-a5bf-2bca85634127}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {a762bc1b-e821-4490-8325-58fae28dafda}; !- Layer 1

OS:StandardsInformation:Construction,
  {96890c51-5e9a-440d-893d-df471283e6f8}, !- Handle
  {fd4593db-af0c-4152-a5bf-2bca85634127}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {a762bc1b-e821-4490-8325-58fae28dafda}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {8cd9eeae-b748-47e2-a57e-1dc5a367925c}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {a762bc1b-e821-4490-8325-58fae28dafda}; !- Layer 1

OS:StandardsInformation:Construction,
  {4fcce9e8-4f86-4625-a5a0-b305dac8db2b}, !- Handle
  {8cd9eeae-b748-47e2-a57e-1dc5a367925c}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {b1e0b032-c7c9-4d28-b10b-92729b0cbb5f}, !- Handle
  DOE Ref 1980-2004 - SmHotel - ASHRAE 169-2006-1A 1, !- Name
  {d8d8aad3-ddb5-47bb-b582-f7cb623685b1}, !- Default Exterior Surface Constructions Name
  {87398e7c-9416-47f8-bcfc-0a041e821551}, !- Default Interior Surface Constructions Name
  {5acbffcf-b1a7-47a1-9094-3567160a071e}, !- Default Ground Contact Surface Constructions Name
  {36b11025-37d7-42fb-97b4-de53464d1b08}, !- Default Exterior SubSurface Constructions Name
  {8b8dffe8-199e-4546-b557-1cbfc065fed9}, !- Default Interior SubSurface Constructions Name
  {8cd9eeae-b748-47e2-a57e-1dc5a367925c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {d8d8aad3-ddb5-47bb-b582-f7cb623685b1}, !- Handle
  Default Surface Constructions 4,        !- Name
  {fab539b3-78a2-4396-8e98-6d8fc8aff9b5}, !- Floor Construction Name
  {e9bf560a-a657-404e-b5dc-909da07ed785}, !- Wall Construction Name
  {7d365784-7c95-41ba-b68b-fa1efe2be8d4}; !- Roof Ceiling Construction Name

OS:Construction,
  {7d365784-7c95-41ba-b68b-fa1efe2be8d4}, !- Handle
  Typical Wood Joist Attic Floor R-13.51 1, !- Name
  ,                                       !- Surface Rendering Name
  {44cc9e77-8afc-493e-b1fd-ecf4e0c90f07}, !- Layer 1
  {6cee6671-107d-4436-a7b5-f577b44b9400}; !- Layer 2

OS:StandardsInformation:Construction,
  {7a989d91-4ff9-4d7e-9efe-cbc3f54aa16f}, !- Handle
  {7d365784-7c95-41ba-b68b-fa1efe2be8d4}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {87398e7c-9416-47f8-bcfc-0a041e821551}, !- Handle
  Default Surface Constructions 5,        !- Name
  {f04eb165-c0e6-4657-a2d9-29006d5f17af}, !- Floor Construction Name
  {04346909-6b20-4267-a722-072fa47b2f36}, !- Wall Construction Name
  {6de4d522-91e7-4106-b5d8-3521449e7b0d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5acbffcf-b1a7-47a1-9094-3567160a071e}, !- Handle
  Default Surface Constructions 6,        !- Name
  {7de14397-89b4-4b19-b61e-d6272f310a71}, !- Floor Construction Name
  {94e1f184-f84a-47ca-91cf-5620ad81503c}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {36b11025-37d7-42fb-97b4-de53464d1b08}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {75b6d228-9c72-434e-a2d9-e5b1e278fcbb}, !- Fixed Window Construction Name
  {75b6d228-9c72-434e-a2d9-e5b1e278fcbb}, !- Operable Window Construction Name
  {7cc2dd0b-5624-427a-bb83-05df844c3035}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {c0cd89f7-6189-48ee-bd2d-ae26172e1f0c}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {86885eb7-b1e4-43f8-92dd-e814f1c40aa6}, !- Tubular Daylight Dome Construction Name
  {86885eb7-b1e4-43f8-92dd-e814f1c40aa6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {8b8dffe8-199e-4546-b557-1cbfc065fed9}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {86885eb7-b1e4-43f8-92dd-e814f1c40aa6}, !- Fixed Window Construction Name
  {86885eb7-b1e4-43f8-92dd-e814f1c40aa6}, !- Operable Window Construction Name
  {fd4593db-af0c-4152-a5bf-2bca85634127}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {56a873d1-684a-4b43-92ae-208421a29dc5}, !- Handle
  DOE Ref 1980-2004 - SmHotel - ASHRAE 169-2006-1A 2, !- Name
  {6c71142c-5921-4a7b-a7bf-501d93333e4b}, !- Default Exterior Surface Constructions Name
  {e047db49-8e67-454b-9ac6-247a90c41c8b}, !- Default Interior Surface Constructions Name
  {988af388-c305-4001-a648-e9496db1dfe1}, !- Default Ground Contact Surface Constructions Name
  {788c5018-5b3c-45ed-98d0-4cc47029aaa7}, !- Default Exterior SubSurface Constructions Name
  {329cb3e1-2d50-4d45-82c0-c1364c809bea}, !- Default Interior SubSurface Constructions Name
  {8cd9eeae-b748-47e2-a57e-1dc5a367925c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {6c71142c-5921-4a7b-a7bf-501d93333e4b}, !- Handle
  Default Surface Constructions 7,        !- Name
  {fab539b3-78a2-4396-8e98-6d8fc8aff9b5}, !- Floor Construction Name
  {e9bf560a-a657-404e-b5dc-909da07ed785}, !- Wall Construction Name
  {5a81de1d-c7df-46e7-8388-cacf6dc648f7}; !- Roof Ceiling Construction Name

OS:Construction,
  {5a81de1d-c7df-46e7-8388-cacf6dc648f7}, !- Handle
  Typical Wood Joist Attic Floor R-13.51 2, !- Name
  ,                                       !- Surface Rendering Name
  {44cc9e77-8afc-493e-b1fd-ecf4e0c90f07}, !- Layer 1
  {6ddcf13d-9765-4e03-8262-44e52e0015ab}; !- Layer 2

OS:StandardsInformation:Construction,
  {d136edc9-cae0-4915-896c-c70fb223af1c}, !- Handle
  {5a81de1d-c7df-46e7-8388-cacf6dc648f7}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {6ddcf13d-9765-4e03-8262-44e52e0015ab}, !- Handle
  Typical Insulation R-11.88 2,           !- Name
  Smooth,                                 !- Roughness
  2.09205445051812,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {e047db49-8e67-454b-9ac6-247a90c41c8b}, !- Handle
  Default Surface Constructions 8,        !- Name
  {f04eb165-c0e6-4657-a2d9-29006d5f17af}, !- Floor Construction Name
  {04346909-6b20-4267-a722-072fa47b2f36}, !- Wall Construction Name
  {6de4d522-91e7-4106-b5d8-3521449e7b0d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {988af388-c305-4001-a648-e9496db1dfe1}, !- Handle
  Default Surface Constructions 9,        !- Name
  {7de14397-89b4-4b19-b61e-d6272f310a71}, !- Floor Construction Name
  {94e1f184-f84a-47ca-91cf-5620ad81503c}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {788c5018-5b3c-45ed-98d0-4cc47029aaa7}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {75b6d228-9c72-434e-a2d9-e5b1e278fcbb}, !- Fixed Window Construction Name
  {75b6d228-9c72-434e-a2d9-e5b1e278fcbb}, !- Operable Window Construction Name
  {7cc2dd0b-5624-427a-bb83-05df844c3035}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {c0cd89f7-6189-48ee-bd2d-ae26172e1f0c}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {86885eb7-b1e4-43f8-92dd-e814f1c40aa6}, !- Tubular Daylight Dome Construction Name
  {86885eb7-b1e4-43f8-92dd-e814f1c40aa6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {329cb3e1-2d50-4d45-82c0-c1364c809bea}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {86885eb7-b1e4-43f8-92dd-e814f1c40aa6}, !- Fixed Window Construction Name
  {86885eb7-b1e4-43f8-92dd-e814f1c40aa6}, !- Operable Window Construction Name
  {fd4593db-af0c-4152-a5bf-2bca85634127}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {71cd078c-08a5-4379-8125-dbaec6fde5ea}, !- Handle
  DOE Ref 1980-2004 - SmHotel - ASHRAE 169-2006-1A 3, !- Name
  {bccaa97c-2f2d-4893-a8e3-f7110b018650}, !- Default Exterior Surface Constructions Name
  {1dbcc322-2024-482f-955c-a8abb04c8de8}, !- Default Interior Surface Constructions Name
  {afd7d7e3-63f7-430b-bcee-79a4df6a1bb0}, !- Default Ground Contact Surface Constructions Name
  {ea7b61bf-44c3-4db7-a189-d9524c5830c1}, !- Default Exterior SubSurface Constructions Name
  {cfa6293c-c018-4a42-8482-ba128bc6968a}, !- Default Interior SubSurface Constructions Name
  {8cd9eeae-b748-47e2-a57e-1dc5a367925c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {bccaa97c-2f2d-4893-a8e3-f7110b018650}, !- Handle
  Default Surface Constructions 10,       !- Name
  {fab539b3-78a2-4396-8e98-6d8fc8aff9b5}, !- Floor Construction Name
  {e9bf560a-a657-404e-b5dc-909da07ed785}, !- Wall Construction Name
  {f73d45a7-c54a-4bda-96b4-1a263d952843}; !- Roof Ceiling Construction Name

OS:Construction,
  {f73d45a7-c54a-4bda-96b4-1a263d952843}, !- Handle
  Typical Wood Joist Attic Floor R-13.51 3, !- Name
  ,                                       !- Surface Rendering Name
  {44cc9e77-8afc-493e-b1fd-ecf4e0c90f07}, !- Layer 1
  {830236cb-478b-4f5d-8e92-18d1317ed231}; !- Layer 2

OS:StandardsInformation:Construction,
  {88378175-bac6-4f46-951a-efef898535a1}, !- Handle
  {f73d45a7-c54a-4bda-96b4-1a263d952843}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {830236cb-478b-4f5d-8e92-18d1317ed231}, !- Handle
  Typical Insulation R-11.88 3,           !- Name
  Smooth,                                 !- Roughness
  2.09205445051812,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {1dbcc322-2024-482f-955c-a8abb04c8de8}, !- Handle
  Default Surface Constructions 11,       !- Name
  {f04eb165-c0e6-4657-a2d9-29006d5f17af}, !- Floor Construction Name
  {04346909-6b20-4267-a722-072fa47b2f36}, !- Wall Construction Name
  {6de4d522-91e7-4106-b5d8-3521449e7b0d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {afd7d7e3-63f7-430b-bcee-79a4df6a1bb0}, !- Handle
  Default Surface Constructions 12,       !- Name
  {7de14397-89b4-4b19-b61e-d6272f310a71}, !- Floor Construction Name
  {94e1f184-f84a-47ca-91cf-5620ad81503c}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ea7b61bf-44c3-4db7-a189-d9524c5830c1}, !- Handle
  Default Sub Surface Constructions 7,    !- Name
  {75b6d228-9c72-434e-a2d9-e5b1e278fcbb}, !- Fixed Window Construction Name
  {75b6d228-9c72-434e-a2d9-e5b1e278fcbb}, !- Operable Window Construction Name
  {7cc2dd0b-5624-427a-bb83-05df844c3035}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {c0cd89f7-6189-48ee-bd2d-ae26172e1f0c}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {86885eb7-b1e4-43f8-92dd-e814f1c40aa6}, !- Tubular Daylight Dome Construction Name
  {86885eb7-b1e4-43f8-92dd-e814f1c40aa6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {cfa6293c-c018-4a42-8482-ba128bc6968a}, !- Handle
  Default Sub Surface Constructions 8,    !- Name
  {86885eb7-b1e4-43f8-92dd-e814f1c40aa6}, !- Fixed Window Construction Name
  {86885eb7-b1e4-43f8-92dd-e814f1c40aa6}, !- Operable Window Construction Name
  {fd4593db-af0c-4152-a5bf-2bca85634127}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material,
  {dcb9d8f5-d527-4677-b85c-d5564ddfb0c7}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1b533c62-bec6-47ef-9137-aabd0e8b077d}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {dcb9d8f5-d527-4677-b85c-d5564ddfb0c7}; !- Layer 1

OS:InternalMass:Definition,
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Handle
  Internal Mass Definition 1,             !- Name
  {1b533c62-bec6-47ef-9137-aabd0e8b077d}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {1af3ce33-71b0-4b91-acca-99a21108ecb8}, !- Handle
  GuestRoom101 Mass,                      !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {303fa087-8515-448a-a486-acb78a49749d}; !- Space or SpaceType Name

OS:InternalMass,
  {34757891-4307-446f-bdb0-9328bcde9582}, !- Handle
  GuestRoom102 Mass,                      !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {28d53fff-3d85-4beb-8d14-d51fa08963d5}; !- Space or SpaceType Name

OS:InternalMass,
  {0bbb10f1-93d6-4c33-9ea1-e3a84bf3ffb3}, !- Handle
  GuestRoom103 Mass,                      !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {9f1c2712-bf05-48b6-8ae4-eed2343fd938}; !- Space or SpaceType Name

OS:InternalMass,
  {58c215fb-e2b2-4832-9000-6b2c450ecf8e}, !- Handle
  GuestRoom104 Mass,                      !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {c862e6a3-2630-4e56-82ee-d0f05f77cdd8}; !- Space or SpaceType Name

OS:InternalMass,
  {3dd6c8dd-d07c-4d7e-b2db-0535d15068c4}, !- Handle
  GuestRoom105 Mass,                      !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {19dc1b60-2770-49df-802f-99eea44ee736}; !- Space or SpaceType Name

OS:InternalMass,
  {41b97631-d315-494a-9a0f-618a7a68e68b}, !- Handle
  GuestRoom201 Mass,                      !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {86fb838f-7f0a-4431-a67b-9a1fef7a3277}; !- Space or SpaceType Name

OS:InternalMass,
  {ea89dee1-c1df-479c-be9e-23be00e1aac8}, !- Handle
  GuestRoom202_205 Mass,                  !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {582e4b93-52cb-429c-8724-d58ed99dd1f0}; !- Space or SpaceType Name

OS:InternalMass,
  {65636fb0-3f77-491a-a66d-526e66901b48}, !- Handle
  GuestRoom206_208 Mass,                  !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {e0402d76-e0c4-4d4c-9a31-692f8f88bc94}; !- Space or SpaceType Name

OS:InternalMass,
  {e9554977-02f6-4f10-aeca-ce2ce4418977}, !- Handle
  GuestRoom209_212 Mass,                  !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {faa12cde-18ee-4fb1-b9e0-72faea6dd77c}; !- Space or SpaceType Name

OS:InternalMass,
  {718db116-3fe1-484c-9020-bf7568a1e9ac}, !- Handle
  GuestRoom213 Mass,                      !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {01c9535f-fbbd-4f42-b424-4c72d6a48011}; !- Space or SpaceType Name

OS:InternalMass,
  {67fe1216-6044-410c-817b-e51b5f558962}, !- Handle
  GuestRoom214 Mass,                      !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {f4d752fb-c00f-47df-94fa-1411bf4602d3}; !- Space or SpaceType Name

OS:InternalMass,
  {18c11b98-0f39-41dc-91ef-000e1c57a1c8}, !- Handle
  GuestRoom215_218 Mass,                  !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {8c1d64f9-4683-472b-933c-b7ed80826020}; !- Space or SpaceType Name

OS:InternalMass,
  {4a8dfc25-01bd-4307-a329-528c12e0fde7}, !- Handle
  GuestRoom219 Mass,                      !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {90c875c4-e400-4228-93e6-a0c11876e2b8}; !- Space or SpaceType Name

OS:InternalMass,
  {7403097e-d139-43b2-aea8-cde193431523}, !- Handle
  GuestRoom220_223 Mass,                  !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {22325c20-9a98-46ad-9ea9-37a1a67d1999}; !- Space or SpaceType Name

OS:InternalMass,
  {d0d473db-cff9-4331-a04d-4bbce58df0e2}, !- Handle
  GuestRoom224 Mass,                      !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {2356c7a1-ac1c-451e-ba0b-34440d88c95d}; !- Space or SpaceType Name

OS:InternalMass,
  {c9a44507-0f1a-4f48-9920-706fa7c7db8e}, !- Handle
  GuestRoom301 Mass,                      !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {7b939ddc-7e5f-482c-a57d-e83f870625ee}; !- Space or SpaceType Name

OS:InternalMass,
  {87f2d495-ef38-4bd5-a8be-ee2f9a0aa622}, !- Handle
  GuestRoom302_305 Mass,                  !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {32a4d79c-875b-447c-aa2f-1264eea0e5db}; !- Space or SpaceType Name

OS:InternalMass,
  {0bb4420d-db2a-4ea4-8454-7bc6a9e69ed2}, !- Handle
  GuestRoom306_308 Mass,                  !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {148fac09-1e45-4dfc-9a54-d0872874ef3d}; !- Space or SpaceType Name

OS:InternalMass,
  {7eb68141-af6d-4ff1-bd50-9a2ab05f443e}, !- Handle
  GuestRoom309_312 Mass,                  !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {672755bf-0190-47b9-9bc0-98fda36b2e91}; !- Space or SpaceType Name

OS:InternalMass,
  {8a882312-3938-4e50-b50c-df0b4ba51619}, !- Handle
  GuestRoom313 Mass,                      !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {d71a8455-ae5d-43dd-87f3-695feb4386dc}; !- Space or SpaceType Name

OS:InternalMass,
  {fabf6a9d-8ae4-42b3-93b9-9bd4a650e61a}, !- Handle
  GuestRoom314 Mass,                      !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {25459642-60fa-49f1-9bfd-660b9c67bf6c}; !- Space or SpaceType Name

OS:InternalMass,
  {b4ce4270-97af-4db0-ad49-c5647fe39b7d}, !- Handle
  GuestRoom315_318 Mass,                  !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {4e073a18-6d9a-4ca2-bf62-29b05dee4af4}; !- Space or SpaceType Name

OS:InternalMass,
  {505f913e-40b4-4151-b371-86f35bb08307}, !- Handle
  GuestRoom319 Mass,                      !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {4def3ff4-6fb9-44b0-963c-8396a64c8c4e}; !- Space or SpaceType Name

OS:InternalMass,
  {12c4368d-63ff-4abd-8024-c0f6c677d6df}, !- Handle
  GuestRoom320_323 Mass,                  !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {5ebd0d65-8afa-4f6c-b80f-bdf6fb8740da}; !- Space or SpaceType Name

OS:InternalMass,
  {256e3df5-b247-4af5-a244-61f373154c3d}, !- Handle
  GuestRoom324 Mass,                      !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {80b1f943-c95f-4c93-8e8e-53f13c9cb4bb}; !- Space or SpaceType Name

OS:InternalMass,
  {0803c9c5-1863-4fb6-8f9f-0418c89fb671}, !- Handle
  GuestRoom401 Mass,                      !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {6f9a429e-9e1f-4e95-a234-cfb46757af27}; !- Space or SpaceType Name

OS:InternalMass,
  {68d0bcfc-36f5-40d3-b95d-97de55734d90}, !- Handle
  GuestRoom402_405 Mass,                  !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {32cf2b0d-773d-4299-a8e2-2065efff6ccf}; !- Space or SpaceType Name

OS:InternalMass,
  {bf1d7d4c-9dbb-4fd9-be0f-46da809bad32}, !- Handle
  GuestRoom406_408 Mass,                  !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {02a4968e-2121-4303-bf03-50b2fa5f3a6e}; !- Space or SpaceType Name

OS:InternalMass,
  {129f6309-133a-4ba5-93bf-5e063e73812c}, !- Handle
  GuestRoom409_412 Mass,                  !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {8aae8868-a9e4-48af-bede-f236282d50fa}; !- Space or SpaceType Name

OS:InternalMass,
  {a13b238c-2c74-485f-acfd-351664113ffe}, !- Handle
  GuestRoom413 Mass,                      !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {f5126321-7ca3-40cf-83bf-28f335b64926}; !- Space or SpaceType Name

OS:InternalMass,
  {87d8b0b7-1352-4804-bd2d-c05dcbb27414}, !- Handle
  GuestRoom414 Mass,                      !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {4e5eda92-cf7d-4637-a91c-832b5282d790}; !- Space or SpaceType Name

OS:InternalMass,
  {53e17ace-0d02-4f3f-ab35-49b537ff71a7}, !- Handle
  GuestRoom415_418 Mass,                  !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {eccb5b45-a415-48c7-8f2a-3af6f9de256c}; !- Space or SpaceType Name

OS:InternalMass,
  {7d8a07dc-b50c-4a72-8010-9c409149a600}, !- Handle
  GuestRoom419 Mass,                      !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {848e7871-7041-40ab-a028-ce38f36d7476}; !- Space or SpaceType Name

OS:InternalMass,
  {aedc7e85-41d8-49ca-ae7a-a5ab04f5f9aa}, !- Handle
  GuestRoom420_423 Mass,                  !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {ccbd1cb5-1f5e-4827-9c06-6d68a6dcdd14}; !- Space or SpaceType Name

OS:InternalMass,
  {d247f8da-a48a-45d3-abb8-672914c1665f}, !- Handle
  GuestRoom424 Mass,                      !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {f29eb214-ef7e-4625-8f11-d1bceabfd3b0}; !- Space or SpaceType Name

OS:InternalMass,
  {248f27ce-f3cd-4206-b64b-fff8d69d7f1a}, !- Handle
  CorridorFlr1 Mass,                      !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {3bae0081-b7be-44af-8ec5-bbbfa7470737}; !- Space or SpaceType Name

OS:InternalMass,
  {eaa926a4-2a79-41c5-90f4-2a0b391a0065}, !- Handle
  CorridorFlr2 Mass,                      !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {7d8eceee-c825-45df-aab4-549eb5b4c1cc}; !- Space or SpaceType Name

OS:InternalMass,
  {6cc4a2d2-6535-43a9-81dc-f8fe7904e03c}, !- Handle
  CorridorFlr3 Mass,                      !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {be98726e-deca-4330-809d-0baa157e24e3}; !- Space or SpaceType Name

OS:InternalMass,
  {337f95c7-67d7-46d4-86e7-f1621119e9e9}, !- Handle
  CorridorFlr4 Mass,                      !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {03ba371d-4cc1-4e87-b72e-d6302700e6e1}; !- Space or SpaceType Name

OS:InternalMass,
  {bfd43b2f-850b-4a9b-a84a-9ee44605acb3}, !- Handle
  EmployeeLoungeFlr1 Mass,                !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {96542fd0-9574-4a84-baac-4ec38b5c82aa}; !- Space or SpaceType Name

OS:InternalMass,
  {5c6d3cf6-dcc9-4d97-8136-da70f661e8c3}, !- Handle
  ExerciseCenterFlr1 Mass,                !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {2a505c8a-c0b6-4757-ad05-537e723464cc}; !- Space or SpaceType Name

OS:InternalMass,
  {e8682b0f-28d9-4558-b517-bf1346f2bf1a}, !- Handle
  FrontLoungeFlr1 Mass,                   !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {c287c8da-f9bb-4c60-91d7-9deff6e528b9}; !- Space or SpaceType Name

OS:InternalMass,
  {30986350-66b7-4549-9dd4-17ee1e9bf9ab}, !- Handle
  FrontOfficeFlr1 Mass,                   !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {19dc3c6a-b443-45e6-aa20-b487e31f82cd}; !- Space or SpaceType Name

OS:InternalMass,
  {0a5d8be8-e7c0-4d3e-9d0e-218096786d8c}, !- Handle
  LaundryRoomFlr1 Mass,                   !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {a82238cc-e82b-422c-b7dd-91d98b5d350f}; !- Space or SpaceType Name

OS:InternalMass,
  {2b732ab0-c122-4698-bd55-0bdd05aeadb7}, !- Handle
  MechanicalRoomFlr1 Mass,                !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {f6b07cdb-a59b-480b-b490-4e68dea90169}; !- Space or SpaceType Name

OS:InternalMass,
  {7305cb98-e468-4c3f-84d2-b59e03a1273f}, !- Handle
  MeetingRoomFlr1 Mass,                   !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {e8de2361-b7b4-47d9-9eee-89fd87fd9338}; !- Space or SpaceType Name

OS:InternalMass,
  {b8fd8e26-1c7e-4429-b4fc-2c9bf90a6316}, !- Handle
  RestroomFlr1 Mass,                      !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {e3fa0126-4578-432e-b037-386d2979d41c}; !- Space or SpaceType Name

OS:InternalMass,
  {2fd5b0c6-1f78-493b-b58f-73d984a22197}, !- Handle
  FrontStairsFlr1 Mass,                   !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {16e54dec-6a42-40e4-b085-735ec05ac32f}; !- Space or SpaceType Name

OS:InternalMass,
  {de4f6457-473a-45fd-bedc-a7a2659f1943}, !- Handle
  FrontStairsFlr2 Mass,                   !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {2312ff0e-2661-4f4f-9166-bfe8ed80b85c}; !- Space or SpaceType Name

OS:InternalMass,
  {4c9d887f-721e-4c5f-911d-d0e58965a4e3}, !- Handle
  FrontStairsFlr3 Mass,                   !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {b958e4bc-df12-47a2-b5f7-105806adbf8e}; !- Space or SpaceType Name

OS:InternalMass,
  {5d8b94bb-3f45-415c-98d2-6652a30942b5}, !- Handle
  FrontStairsFlr4 Mass,                   !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {e504af5a-59b7-47ed-8b73-43807e759e23}; !- Space or SpaceType Name

OS:InternalMass,
  {cbe3021b-8319-48cb-8b25-b8a7b815839f}, !- Handle
  RearStairsFlr1 Mass,                    !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {06a03098-699a-48ff-b5de-862f1096eef3}; !- Space or SpaceType Name

OS:InternalMass,
  {a93e082c-1a62-4a6e-9867-4e2c99fe1ff5}, !- Handle
  RearStairsFlr2 Mass,                    !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {62fff86b-2843-46f5-bfb0-fde1a488e327}; !- Space or SpaceType Name

OS:InternalMass,
  {9ab76eef-b622-4189-bdfb-eadd23a847e6}, !- Handle
  RearStairsFlr3 Mass,                    !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {166dfba3-6ca5-4ecf-9f01-3e31ac21ee61}; !- Space or SpaceType Name

OS:InternalMass,
  {395ba77f-ae00-41f3-ae1c-b3eec03cdfc3}, !- Handle
  RearStairsFlr4 Mass,                    !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {009c5a19-f2fb-494b-ba7b-b8729feb247c}; !- Space or SpaceType Name

OS:InternalMass,
  {20c818a1-936b-4a7b-89fc-3740941b04bb}, !- Handle
  FrontStorageFlr1 Mass,                  !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {d7fd3884-3d01-4c41-934b-c8e9dd0ad426}; !- Space or SpaceType Name

OS:InternalMass,
  {b0e446e8-f667-4f96-a465-ce3a7ab7e273}, !- Handle
  FrontStorageFlr2 Mass,                  !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {63384626-e248-49ca-8263-d79c9c8fff87}; !- Space or SpaceType Name

OS:InternalMass,
  {f097ec0b-cd07-4031-b0bf-c8cac319ef5a}, !- Handle
  FrontStorageFlr3 Mass,                  !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {af650cc0-c8f8-4c34-89b0-6d27be672934}; !- Space or SpaceType Name

OS:InternalMass,
  {519d0752-da7a-47a4-9a5c-69bb95941ed3}, !- Handle
  FrontStorageFlr4 Mass,                  !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {1e2a9850-5bb1-4051-a25a-0f1217a9342c}; !- Space or SpaceType Name

OS:InternalMass,
  {fd368f28-eee5-42ee-a500-cab73842dcb1}, !- Handle
  RearStorageFlr1 Mass,                   !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {b078f88c-2a29-4962-bb8a-2745c2952ca5}; !- Space or SpaceType Name

OS:InternalMass,
  {3c71a1b9-5524-4f5b-aded-36464dfd5767}, !- Handle
  RearStorageFlr2 Mass,                   !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {cfdce7ad-ebc8-4b0a-b4f2-4495c762f3a3}; !- Space or SpaceType Name

OS:InternalMass,
  {8fed25e5-78a0-4351-8975-02e2e190f728}, !- Handle
  RearStorageFlr3 Mass,                   !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {cce0ecba-a13c-4e3f-b335-39e2028ffc04}; !- Space or SpaceType Name

OS:InternalMass,
  {ac703235-00a6-4b83-b636-f17e2c5898d6}, !- Handle
  RearStorageFlr4 Mass,                   !- Name
  {cdd0a8de-ee63-41f7-b0e7-2b56e928f106}, !- Internal Mass Definition Name
  {cde37d94-0d8f-4be9-b503-792001487e8a}; !- Space or SpaceType Name

OS:ThermalZone,
  {2fd602b1-d191-44de-b54e-78724685596b}, !- Handle
  Attic ZN,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e56a167d-2776-4c7e-b1c4-95cdbd344e0d}, !- Zone Air Inlet Port List
  {f83c530f-cab2-465a-a1e1-ab12426e504c}, !- Zone Air Exhaust Port List
  {de0715cc-16f9-403e-8eb1-1e754657f628}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {56ae038e-234c-4c63-bf9d-95c03d8d54fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f7dfb85-5221-4e75-97af-2e57aca5ce78}, !- Handle
  Node 1,                                 !- Name
  {de0715cc-16f9-403e-8eb1-1e754657f628}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de0715cc-16f9-403e-8eb1-1e754657f628}, !- Handle
  {a36cd7cd-efce-4fd3-a4a2-1e217822f12e}, !- Name
  {2fd602b1-d191-44de-b54e-78724685596b}, !- Source Object
  11,                                     !- Outlet Port
  {7f7dfb85-5221-4e75-97af-2e57aca5ce78}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e56a167d-2776-4c7e-b1c4-95cdbd344e0d}, !- Handle
  {97a9fb5b-8aed-4167-9c9b-d323e739dec2}, !- Name
  {2fd602b1-d191-44de-b54e-78724685596b}; !- HVAC Component

OS:PortList,
  {f83c530f-cab2-465a-a1e1-ab12426e504c}, !- Handle
  {68aae477-f89d-4185-aaac-f926cc06c2ff}, !- Name
  {2fd602b1-d191-44de-b54e-78724685596b}; !- HVAC Component

OS:Sizing:Zone,
  {b78617b5-bb88-483e-bc6e-4f3c2a86b238}, !- Handle
  {2fd602b1-d191-44de-b54e-78724685596b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d2ebeddc-4faa-4434-adf4-14316e21b6b9}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {2fd602b1-d191-44de-b54e-78724685596b}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {56ae038e-234c-4c63-bf9d-95c03d8d54fe}, !- Handle
  SmallHotel Attic Thermostat 1;          !- Name

OS:ThermalZone,
  {e786a6e3-7809-46bb-9dd8-6872ca9954d3}, !- Handle
  CorridorFlr1 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58e8f0a5-5e34-4690-9107-3ab19da547a5}, !- Zone Air Inlet Port List
  {ccc0829f-2527-4b89-b611-a0335318a69d}, !- Zone Air Exhaust Port List
  {0f7bbf64-d2a2-4907-828b-61078cca310c}, !- Zone Air Node Name
  {6166b708-a50c-410b-93df-edb0cb2b4fa6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d66cc369-e5e4-4fb6-a8b6-cb22f94d3694}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {449536e6-3c5f-46a9-920d-b19e006f5ec7}, !- Handle
  Node 2,                                 !- Name
  {0f7bbf64-d2a2-4907-828b-61078cca310c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f7bbf64-d2a2-4907-828b-61078cca310c}, !- Handle
  {d8ce705d-15c1-4487-98ed-cd8d2fffd329}, !- Name
  {e786a6e3-7809-46bb-9dd8-6872ca9954d3}, !- Source Object
  11,                                     !- Outlet Port
  {449536e6-3c5f-46a9-920d-b19e006f5ec7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58e8f0a5-5e34-4690-9107-3ab19da547a5}, !- Handle
  {a4ae90c9-4084-4fcc-9ec1-0977feb515ee}, !- Name
  {e786a6e3-7809-46bb-9dd8-6872ca9954d3}, !- HVAC Component
  {49c85d23-b05d-42be-9b67-2c87798e8219}; !- Port 1

OS:PortList,
  {ccc0829f-2527-4b89-b611-a0335318a69d}, !- Handle
  {bdbe9f9a-7bad-4ceb-9374-37f8a40e97bb}, !- Name
  {e786a6e3-7809-46bb-9dd8-6872ca9954d3}; !- HVAC Component

OS:Sizing:Zone,
  {0c1368ca-d296-432e-8334-a15065e3a719}, !- Handle
  {e786a6e3-7809-46bb-9dd8-6872ca9954d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a581da66-daa2-42e5-b014-5a2aa175c991}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {e786a6e3-7809-46bb-9dd8-6872ca9954d3}, !- Thermal Zone
  {7b2b20b3-a0d9-4722-83a2-13f9ab2504d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d66cc369-e5e4-4fb6-a8b6-cb22f94d3694}, !- Handle
  SmallHotel Corridor Thermostat 1,       !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {41c8df0c-b67b-44e4-bfce-6d6142951029}, !- Handle
  CorridorFlr2 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13df2a37-dad4-4464-bf83-339bbbcfb760}, !- Zone Air Inlet Port List
  {4a00a5a4-71f8-4f8e-b546-ec44898dfd74}, !- Zone Air Exhaust Port List
  {d73a9516-34bf-40eb-94b8-a65a6ebfec6d}, !- Zone Air Node Name
  {8a8d7331-6163-4ff6-b64b-0095ad044a6c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {66a0f36a-898c-496f-9d77-3268cac652fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {330d9a5e-3786-44b4-a249-f5885d586df8}, !- Handle
  Node 3,                                 !- Name
  {d73a9516-34bf-40eb-94b8-a65a6ebfec6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d73a9516-34bf-40eb-94b8-a65a6ebfec6d}, !- Handle
  {e1b6971f-9660-46db-8709-ad4d7abeb7e0}, !- Name
  {41c8df0c-b67b-44e4-bfce-6d6142951029}, !- Source Object
  11,                                     !- Outlet Port
  {330d9a5e-3786-44b4-a249-f5885d586df8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13df2a37-dad4-4464-bf83-339bbbcfb760}, !- Handle
  {69c1eff9-19bf-4c4f-b229-a68b5bb5556b}, !- Name
  {41c8df0c-b67b-44e4-bfce-6d6142951029}, !- HVAC Component
  {e0497b2b-3cde-412b-8192-4224d6410ee7}; !- Port 1

OS:PortList,
  {4a00a5a4-71f8-4f8e-b546-ec44898dfd74}, !- Handle
  {e5d5a167-5736-4a4a-b5b4-9991d053417a}, !- Name
  {41c8df0c-b67b-44e4-bfce-6d6142951029}; !- HVAC Component

OS:Sizing:Zone,
  {a5f0ff9e-494c-4ffc-ba0d-714896b5f189}, !- Handle
  {41c8df0c-b67b-44e4-bfce-6d6142951029}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {25e37636-0282-49e2-9127-4a94cc2dbb39}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {41c8df0c-b67b-44e4-bfce-6d6142951029}, !- Thermal Zone
  {0036da61-d25e-44d8-8264-8844b5dcd13b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {66a0f36a-898c-496f-9d77-3268cac652fa}, !- Handle
  SmallHotel Corridor Thermostat 2,       !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {01c51eee-18be-45d1-8a8a-0c313676ead5}, !- Handle
  CorridorFlr3 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {802f267d-40c9-47b7-a856-b24ca8588329}, !- Zone Air Inlet Port List
  {3e879346-7133-4ddb-b419-8eff3b6d0de5}, !- Zone Air Exhaust Port List
  {8176cb57-7438-4844-989a-e01622c6890a}, !- Zone Air Node Name
  {fc3dfa2a-b574-4980-bc52-e15a16117d2f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e878a74b-bda2-4b0a-84f8-d0ed6bdbb7aa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6def99e2-909e-4c79-b8e3-ddd9a1bd5acc}, !- Handle
  Node 4,                                 !- Name
  {8176cb57-7438-4844-989a-e01622c6890a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8176cb57-7438-4844-989a-e01622c6890a}, !- Handle
  {85474cfb-6581-4a5c-b28e-b0db22b196a2}, !- Name
  {01c51eee-18be-45d1-8a8a-0c313676ead5}, !- Source Object
  11,                                     !- Outlet Port
  {6def99e2-909e-4c79-b8e3-ddd9a1bd5acc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {802f267d-40c9-47b7-a856-b24ca8588329}, !- Handle
  {c24969e4-e84d-484a-bdb2-4fecd9ce4311}, !- Name
  {01c51eee-18be-45d1-8a8a-0c313676ead5}, !- HVAC Component
  {8f1d2dd7-5d1d-4c37-aeb3-f716c21c257d}; !- Port 1

OS:PortList,
  {3e879346-7133-4ddb-b419-8eff3b6d0de5}, !- Handle
  {a0d13df1-e03a-4288-8d0d-12c08935191c}, !- Name
  {01c51eee-18be-45d1-8a8a-0c313676ead5}; !- HVAC Component

OS:Sizing:Zone,
  {07d377d5-2105-49a7-971e-ebd430062478}, !- Handle
  {01c51eee-18be-45d1-8a8a-0c313676ead5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c5c3b9c5-adde-4a2a-a7a1-63ec172ecbb3}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {01c51eee-18be-45d1-8a8a-0c313676ead5}, !- Thermal Zone
  {22a7fb51-4e61-4c2a-a35c-c1e24884dd50}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {e878a74b-bda2-4b0a-84f8-d0ed6bdbb7aa}, !- Handle
  SmallHotel Corridor Thermostat 3,       !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {74a1164c-ca23-4d93-8004-3c749d689550}, !- Handle
  CorridorFlr4 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30a744c9-c3a9-4d74-85e8-f1a62e7defca}, !- Zone Air Inlet Port List
  {ae587e5a-f763-4ff1-8444-49116f03fca1}, !- Zone Air Exhaust Port List
  {0d5a9728-f742-45f5-91ec-7c3305e2a685}, !- Zone Air Node Name
  {fcc246ee-5cfa-4270-8b7a-5e87c20ff5b3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {75c2460e-b1bc-4647-9164-f47ea197bffa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad86dae8-7240-4de0-a298-638dae68a6d5}, !- Handle
  Node 5,                                 !- Name
  {0d5a9728-f742-45f5-91ec-7c3305e2a685}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d5a9728-f742-45f5-91ec-7c3305e2a685}, !- Handle
  {caffefed-08e5-4e9b-b6fe-a583d015555c}, !- Name
  {74a1164c-ca23-4d93-8004-3c749d689550}, !- Source Object
  11,                                     !- Outlet Port
  {ad86dae8-7240-4de0-a298-638dae68a6d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30a744c9-c3a9-4d74-85e8-f1a62e7defca}, !- Handle
  {51496c63-c23e-4270-8df4-73e3b1096e31}, !- Name
  {74a1164c-ca23-4d93-8004-3c749d689550}, !- HVAC Component
  {598c5fdd-40a4-4603-87da-22d0a89da07f}; !- Port 1

OS:PortList,
  {ae587e5a-f763-4ff1-8444-49116f03fca1}, !- Handle
  {902edccf-7382-42ba-b3ca-5f59d48537ec}, !- Name
  {74a1164c-ca23-4d93-8004-3c749d689550}; !- HVAC Component

OS:Sizing:Zone,
  {f688b753-f057-4b92-9865-1b31a382a6b8}, !- Handle
  {74a1164c-ca23-4d93-8004-3c749d689550}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6e732655-40b9-40fa-b88d-0f9dd8d08d4d}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {74a1164c-ca23-4d93-8004-3c749d689550}, !- Thermal Zone
  {50f95183-4c29-4c14-ae62-698b1f8726ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {75c2460e-b1bc-4647-9164-f47ea197bffa}, !- Handle
  SmallHotel Corridor Thermostat 4,       !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e04e854d-9083-42f5-b467-a3a4c3957a98}, !- Handle
  ElevatorCoreFlr1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7733b57-032b-4fad-8e4b-f62c7c89b815}, !- Zone Air Inlet Port List
  {85804733-9a7d-4afd-a725-47670a8031a7}, !- Zone Air Exhaust Port List
  {a6d957ee-c29f-424e-aabd-59d1f1d39ca2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {da79299a-9121-48c6-8030-aa680c05befe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99b27c02-014a-463d-9a4f-efe2339671ad}, !- Handle
  Node 6,                                 !- Name
  {a6d957ee-c29f-424e-aabd-59d1f1d39ca2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6d957ee-c29f-424e-aabd-59d1f1d39ca2}, !- Handle
  {df4a7ae4-3969-4091-9eeb-8f0338e1d135}, !- Name
  {e04e854d-9083-42f5-b467-a3a4c3957a98}, !- Source Object
  11,                                     !- Outlet Port
  {99b27c02-014a-463d-9a4f-efe2339671ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7733b57-032b-4fad-8e4b-f62c7c89b815}, !- Handle
  {0443e5c6-b908-4bd9-aaad-db93a4d13c96}, !- Name
  {e04e854d-9083-42f5-b467-a3a4c3957a98}; !- HVAC Component

OS:PortList,
  {85804733-9a7d-4afd-a725-47670a8031a7}, !- Handle
  {7c23d2c3-b7ac-4970-863e-1207d7c3ee44}, !- Name
  {e04e854d-9083-42f5-b467-a3a4c3957a98}; !- HVAC Component

OS:Sizing:Zone,
  {fb1e9b7b-8c36-4b04-b63a-637e30b23d59}, !- Handle
  {e04e854d-9083-42f5-b467-a3a4c3957a98}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {be249b6c-8606-4065-9303-88898c31054d}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {e04e854d-9083-42f5-b467-a3a4c3957a98}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {da79299a-9121-48c6-8030-aa680c05befe}, !- Handle
  SmallHotel Elec/MechRoom Thermostat 1;  !- Name

OS:ThermalZone,
  {c8796c7f-73f2-4338-91bc-2c7ade802846}, !- Handle
  ElevatorCoreFlr2 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {906ba7bc-63e9-4679-8f44-616f64508e68}, !- Zone Air Inlet Port List
  {a6b4ea4e-1d13-44a9-b754-c2072982a8cf}, !- Zone Air Exhaust Port List
  {683fbf58-8e25-4f10-a6c2-1a175c26469b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1af8bc42-ee36-4a19-89b5-bd85a49dba39}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59ad7ec5-6837-44a3-b0e5-771da490c749}, !- Handle
  Node 7,                                 !- Name
  {683fbf58-8e25-4f10-a6c2-1a175c26469b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {683fbf58-8e25-4f10-a6c2-1a175c26469b}, !- Handle
  {9f3eecea-8648-4e82-a292-d44220489ad9}, !- Name
  {c8796c7f-73f2-4338-91bc-2c7ade802846}, !- Source Object
  11,                                     !- Outlet Port
  {59ad7ec5-6837-44a3-b0e5-771da490c749}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {906ba7bc-63e9-4679-8f44-616f64508e68}, !- Handle
  {e1a962f4-b160-4cac-9568-4d8cd34ec69b}, !- Name
  {c8796c7f-73f2-4338-91bc-2c7ade802846}; !- HVAC Component

OS:PortList,
  {a6b4ea4e-1d13-44a9-b754-c2072982a8cf}, !- Handle
  {a7f75a4e-d1db-4351-9b37-cebc69b65426}, !- Name
  {c8796c7f-73f2-4338-91bc-2c7ade802846}; !- HVAC Component

OS:Sizing:Zone,
  {0cbfcb3a-f946-406e-b1a2-77cde80af881}, !- Handle
  {c8796c7f-73f2-4338-91bc-2c7ade802846}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e5829c3e-0dee-4c1a-bf71-2f82e21cf520}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {c8796c7f-73f2-4338-91bc-2c7ade802846}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {1af8bc42-ee36-4a19-89b5-bd85a49dba39}, !- Handle
  SmallHotel ElevatorCore Thermostat 1;   !- Name

OS:ThermalZone,
  {a2cce5ce-7c9a-453b-b8a7-0841900ebf6a}, !- Handle
  ElevatorCoreFlr3 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7dc5a93-fc63-47c8-8fbe-1bfbf2a225e5}, !- Zone Air Inlet Port List
  {ff2e6a38-a250-4840-83e2-94619039112c}, !- Zone Air Exhaust Port List
  {3e43ef09-8caf-427b-9fed-f0d21968b311}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9c8ffaa1-72b8-48ae-8a43-31e736e1fcf8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb0fbe85-efdc-4c2e-81d9-f05cf169f320}, !- Handle
  Node 8,                                 !- Name
  {3e43ef09-8caf-427b-9fed-f0d21968b311}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e43ef09-8caf-427b-9fed-f0d21968b311}, !- Handle
  {797d9623-8807-462a-9da1-e3cc5d4a05ce}, !- Name
  {a2cce5ce-7c9a-453b-b8a7-0841900ebf6a}, !- Source Object
  11,                                     !- Outlet Port
  {eb0fbe85-efdc-4c2e-81d9-f05cf169f320}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7dc5a93-fc63-47c8-8fbe-1bfbf2a225e5}, !- Handle
  {641d4dee-0d18-4eb1-a7ac-e7b79227c0c8}, !- Name
  {a2cce5ce-7c9a-453b-b8a7-0841900ebf6a}; !- HVAC Component

OS:PortList,
  {ff2e6a38-a250-4840-83e2-94619039112c}, !- Handle
  {95f2ee12-e53d-471c-a0ab-ca8528bd2172}, !- Name
  {a2cce5ce-7c9a-453b-b8a7-0841900ebf6a}; !- HVAC Component

OS:Sizing:Zone,
  {68b3b9db-a8bc-49ca-a6f4-1215c65b2645}, !- Handle
  {a2cce5ce-7c9a-453b-b8a7-0841900ebf6a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {02714c83-c9bb-4e82-bd68-441608646e34}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {a2cce5ce-7c9a-453b-b8a7-0841900ebf6a}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {9c8ffaa1-72b8-48ae-8a43-31e736e1fcf8}, !- Handle
  SmallHotel ElevatorCore Thermostat 2;   !- Name

OS:ThermalZone,
  {a5bc9a7c-8e94-4940-9fd2-60eaea72087c}, !- Handle
  ElevatorCoreFlr4 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8ab0c88-0e09-4974-891b-ccdc585fb457}, !- Zone Air Inlet Port List
  {279e21e5-df01-48e9-9fec-897077415193}, !- Zone Air Exhaust Port List
  {b17f0332-19d6-4c07-9f02-a1f9bc01ed5f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9f8fd721-fbb5-487b-8719-3e1a37facdfa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e93bac0-1a4a-4d5b-8cbb-96c2f6d99bf8}, !- Handle
  Node 9,                                 !- Name
  {b17f0332-19d6-4c07-9f02-a1f9bc01ed5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b17f0332-19d6-4c07-9f02-a1f9bc01ed5f}, !- Handle
  {f7217cd2-44a4-4705-aafe-f1bf7963cf71}, !- Name
  {a5bc9a7c-8e94-4940-9fd2-60eaea72087c}, !- Source Object
  11,                                     !- Outlet Port
  {6e93bac0-1a4a-4d5b-8cbb-96c2f6d99bf8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8ab0c88-0e09-4974-891b-ccdc585fb457}, !- Handle
  {dc2a190f-33ff-4164-9410-f8199bb8d3c2}, !- Name
  {a5bc9a7c-8e94-4940-9fd2-60eaea72087c}; !- HVAC Component

OS:PortList,
  {279e21e5-df01-48e9-9fec-897077415193}, !- Handle
  {f3c4fe6e-c045-4286-804b-7adb2fcd5239}, !- Name
  {a5bc9a7c-8e94-4940-9fd2-60eaea72087c}; !- HVAC Component

OS:Sizing:Zone,
  {4d282b03-0535-4134-81e3-341815498556}, !- Handle
  {a5bc9a7c-8e94-4940-9fd2-60eaea72087c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {573c5c8d-4e4c-48a1-971b-1d044b90e883}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {a5bc9a7c-8e94-4940-9fd2-60eaea72087c}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {9f8fd721-fbb5-487b-8719-3e1a37facdfa}, !- Handle
  SmallHotel ElevatorCore Thermostat 3;   !- Name

OS:ThermalZone,
  {50eccff1-f7c4-4afe-bd8e-871631d4c199}, !- Handle
  EmployeeLoungeFlr1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76a2fa0d-3ce8-4adb-acf6-948460bc053b}, !- Zone Air Inlet Port List
  {6bf90cf2-55b0-4855-92a7-00639c5364fc}, !- Zone Air Exhaust Port List
  {7ed216bd-5b69-4f55-a78d-89655d7c67d9}, !- Zone Air Node Name
  {5932a268-25b3-4bb5-ac7e-1c14abcdc368}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c2ceb998-0dd9-40b6-9945-f25fe1eb9a20}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9601b786-e72c-4e79-8983-056e1e239b2f}, !- Handle
  Node 10,                                !- Name
  {7ed216bd-5b69-4f55-a78d-89655d7c67d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ed216bd-5b69-4f55-a78d-89655d7c67d9}, !- Handle
  {6d896ac9-3fcd-4d9e-a85a-f1aee92e8efa}, !- Name
  {50eccff1-f7c4-4afe-bd8e-871631d4c199}, !- Source Object
  11,                                     !- Outlet Port
  {9601b786-e72c-4e79-8983-056e1e239b2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76a2fa0d-3ce8-4adb-acf6-948460bc053b}, !- Handle
  {5f7495a2-cd34-4b99-b2da-32f1f3c6b43f}, !- Name
  {50eccff1-f7c4-4afe-bd8e-871631d4c199}, !- HVAC Component
  {91000bac-338a-42ea-b7db-84cb04d78f5d}; !- Port 1

OS:PortList,
  {6bf90cf2-55b0-4855-92a7-00639c5364fc}, !- Handle
  {782e36b8-d06e-403c-a653-f2950579967e}, !- Name
  {50eccff1-f7c4-4afe-bd8e-871631d4c199}; !- HVAC Component

OS:Sizing:Zone,
  {38a69bc7-0dcc-43e9-ac53-453b16bc8367}, !- Handle
  {50eccff1-f7c4-4afe-bd8e-871631d4c199}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e9949dd8-5df4-4126-8bd6-931a8e0da8f3}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {50eccff1-f7c4-4afe-bd8e-871631d4c199}, !- Thermal Zone
  {a848c077-3ee3-4460-91b3-0e70d0cd90e7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c2ceb998-0dd9-40b6-9945-f25fe1eb9a20}, !- Handle
  SmallHotel StaffLounge Thermostat 1,    !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2f33f931-0f85-4b58-9de6-0e313e1b53ab}, !- Handle
  ExerciseCenterFlr1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b84b66da-9ef3-46c6-bf32-4b20ce992233}, !- Zone Air Inlet Port List
  {23f7b8d5-7d1e-46da-a724-d31313752637}, !- Zone Air Exhaust Port List
  {9ca690e8-636c-4793-842e-db77bdcea314}, !- Zone Air Node Name
  {73e8497e-8544-4b97-a05e-83e02a8cb22d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8a52a2e4-359d-4126-b2e5-eea9b76044ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de573874-2fd6-4c8a-a955-0fd8d7ac1580}, !- Handle
  Node 11,                                !- Name
  {9ca690e8-636c-4793-842e-db77bdcea314}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ca690e8-636c-4793-842e-db77bdcea314}, !- Handle
  {a29e66ba-6de0-4b6e-9820-9815871856d4}, !- Name
  {2f33f931-0f85-4b58-9de6-0e313e1b53ab}, !- Source Object
  11,                                     !- Outlet Port
  {de573874-2fd6-4c8a-a955-0fd8d7ac1580}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b84b66da-9ef3-46c6-bf32-4b20ce992233}, !- Handle
  {b7efad05-ad36-4953-b625-efa0e1d53034}, !- Name
  {2f33f931-0f85-4b58-9de6-0e313e1b53ab}, !- HVAC Component
  {d6ab2aa1-ba4c-4dba-b4f9-5bae572c2a6b}; !- Port 1

OS:PortList,
  {23f7b8d5-7d1e-46da-a724-d31313752637}, !- Handle
  {0946b319-0239-492c-98a4-002651561e11}, !- Name
  {2f33f931-0f85-4b58-9de6-0e313e1b53ab}; !- HVAC Component

OS:Sizing:Zone,
  {0a0a3774-9fca-45f3-9718-cbad3567ee8d}, !- Handle
  {2f33f931-0f85-4b58-9de6-0e313e1b53ab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b00cbe53-88d4-42f0-86c4-119f85fefcfd}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {2f33f931-0f85-4b58-9de6-0e313e1b53ab}, !- Thermal Zone
  {de4cf42c-4f77-4ce8-b7b7-ad48026bc073}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {8a52a2e4-359d-4126-b2e5-eea9b76044ce}, !- Handle
  SmallHotel Exercise Thermostat 1,       !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9ac7947b-031f-4180-991a-190f665bb994}, !- Handle
  FrontLoungeFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {27f9a801-226d-4fba-bbc7-b88f962ce259}, !- Zone Air Inlet Port List
  {add4e806-ca86-4b09-a78e-092f209d6c24}, !- Zone Air Exhaust Port List
  {0eb7a52e-2c65-42ba-99ce-4d06d10198b4}, !- Zone Air Node Name
  {2d038a35-4153-4b6c-87e5-ce040c6f636f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {29b750cf-036b-4d03-bde9-d7fb65f2e8bb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {569474c0-337d-465e-9e10-32ca1eed7a0a}, !- Handle
  Node 12,                                !- Name
  {0eb7a52e-2c65-42ba-99ce-4d06d10198b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0eb7a52e-2c65-42ba-99ce-4d06d10198b4}, !- Handle
  {3651dfb5-9669-4f6e-8f7a-e725cd957622}, !- Name
  {9ac7947b-031f-4180-991a-190f665bb994}, !- Source Object
  11,                                     !- Outlet Port
  {569474c0-337d-465e-9e10-32ca1eed7a0a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {27f9a801-226d-4fba-bbc7-b88f962ce259}, !- Handle
  {2b606923-9ca8-4f8a-83b1-3d922b05072a}, !- Name
  {9ac7947b-031f-4180-991a-190f665bb994}, !- HVAC Component
  {2f725f7b-81aa-44f6-8c7f-568d2339bc4e}; !- Port 1

OS:PortList,
  {add4e806-ca86-4b09-a78e-092f209d6c24}, !- Handle
  {fb543678-bbde-42c3-afd1-2b8fffdc7acd}, !- Name
  {9ac7947b-031f-4180-991a-190f665bb994}; !- HVAC Component

OS:Sizing:Zone,
  {efd63661-8656-4abf-9892-8ed5a6122ca3}, !- Handle
  {9ac7947b-031f-4180-991a-190f665bb994}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2d574b93-16ea-4504-a3d6-7404cf97caf0}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {9ac7947b-031f-4180-991a-190f665bb994}, !- Thermal Zone
  {cf9cebc6-0883-4134-a21e-027a1dd7e6e1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {29b750cf-036b-4d03-bde9-d7fb65f2e8bb}, !- Handle
  SmallHotel GuestLounge Thermostat 1,    !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {40bb6e55-0fbd-4c42-9cec-7be940d3b08a}, !- Handle
  FrontOfficeFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {332b737e-4775-4941-869c-4f029b433633}, !- Zone Air Inlet Port List
  {729abe46-2b15-47ea-9b11-be76e90c6e80}, !- Zone Air Exhaust Port List
  {a4dceece-ba7f-42c9-acc2-88055f18341d}, !- Zone Air Node Name
  {06a05e99-f448-40c4-bce2-38004dff294d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1112f281-19bd-4b3d-bd8d-67ca169221fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cecb94b1-2348-4711-8092-efd65ba9015d}, !- Handle
  Node 13,                                !- Name
  {a4dceece-ba7f-42c9-acc2-88055f18341d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4dceece-ba7f-42c9-acc2-88055f18341d}, !- Handle
  {ff85beae-d697-47e2-9dd6-a4e468e43319}, !- Name
  {40bb6e55-0fbd-4c42-9cec-7be940d3b08a}, !- Source Object
  11,                                     !- Outlet Port
  {cecb94b1-2348-4711-8092-efd65ba9015d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {332b737e-4775-4941-869c-4f029b433633}, !- Handle
  {850266f8-3903-49dc-b256-59425c0c99d9}, !- Name
  {40bb6e55-0fbd-4c42-9cec-7be940d3b08a}, !- HVAC Component
  {0e4df4aa-34c9-4bab-9384-ba97f3b8a9ae}; !- Port 1

OS:PortList,
  {729abe46-2b15-47ea-9b11-be76e90c6e80}, !- Handle
  {dba81189-349e-41b9-9156-489f2eafcb78}, !- Name
  {40bb6e55-0fbd-4c42-9cec-7be940d3b08a}; !- HVAC Component

OS:Sizing:Zone,
  {ab900e8d-decd-4551-8597-70bf9754f22e}, !- Handle
  {40bb6e55-0fbd-4c42-9cec-7be940d3b08a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f98138e0-fff1-4cbb-b199-a45e71e23089}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {40bb6e55-0fbd-4c42-9cec-7be940d3b08a}, !- Thermal Zone
  {91a4afbe-cd87-4a39-8389-d0c5c7507014}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {1112f281-19bd-4b3d-bd8d-67ca169221fa}, !- Handle
  SmallHotel Office Thermostat 1,         !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1840ea5c-6222-4588-9013-8aaa1d15287f}, !- Handle
  FrontStairsFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39ebb23b-274c-495e-b8b6-bdf11e2727f4}, !- Zone Air Inlet Port List
  {05859059-b63a-4a17-bb2d-cd4bf0147af6}, !- Zone Air Exhaust Port List
  {6d156b90-6892-421f-bc01-b190a5826d23}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {824aa73a-eeae-4dab-a9b9-9de5dd904c06}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28aa4fb3-9759-4f98-88af-c41c89b44e08}, !- Handle
  Node 14,                                !- Name
  {6d156b90-6892-421f-bc01-b190a5826d23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d156b90-6892-421f-bc01-b190a5826d23}, !- Handle
  {03f570a4-f487-4edd-8a9c-45fb4a63f5d3}, !- Name
  {1840ea5c-6222-4588-9013-8aaa1d15287f}, !- Source Object
  11,                                     !- Outlet Port
  {28aa4fb3-9759-4f98-88af-c41c89b44e08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39ebb23b-274c-495e-b8b6-bdf11e2727f4}, !- Handle
  {4ad52f6c-ec55-4cef-b289-58fd036ec97d}, !- Name
  {1840ea5c-6222-4588-9013-8aaa1d15287f}, !- HVAC Component
  {63bc3ba9-412f-46a4-96e6-f6844316b0e0}; !- Port 1

OS:PortList,
  {05859059-b63a-4a17-bb2d-cd4bf0147af6}, !- Handle
  {19da8b17-a6a4-462f-8d16-def66aa68d3e}, !- Name
  {1840ea5c-6222-4588-9013-8aaa1d15287f}, !- HVAC Component
  {8d8cb058-82e1-44c5-a412-0340b0e8803b}; !- Port 1

OS:Sizing:Zone,
  {7f74b667-38aa-4e11-950c-0c4f2a2e7bfb}, !- Handle
  {1840ea5c-6222-4588-9013-8aaa1d15287f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b1fe948b-a85a-4376-8484-10ca0f03ea97}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {1840ea5c-6222-4588-9013-8aaa1d15287f}, !- Thermal Zone
  {8bfdbf2d-bc4f-4d9a-ab71-83afdbebd53a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {824aa73a-eeae-4dab-a9b9-9de5dd904c06}, !- Handle
  SmallHotel Stair Thermostat 1,          !- Name
  {85f12ca3-b754-47d4-abb3-233a6fe0724e}, !- Heating Setpoint Temperature Schedule Name
  {9fb5ad3f-914f-4dc6-8a52-ee71ddce2409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {453c4a8f-a6c0-46c8-8bed-894b67aedf50}, !- Handle
  FrontStairsFlr2 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71949b70-b4b3-4fe7-91a3-572334f64d35}, !- Zone Air Inlet Port List
  {c64d6303-7864-47d2-a14b-86b421f6ee60}, !- Zone Air Exhaust Port List
  {81145eeb-3d6e-4d39-b531-37b2f0f65f19}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {74832a06-327f-4fa0-9a8d-88bf674353e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ebf726fe-963d-4331-972c-99545239a6c5}, !- Handle
  Node 15,                                !- Name
  {81145eeb-3d6e-4d39-b531-37b2f0f65f19}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81145eeb-3d6e-4d39-b531-37b2f0f65f19}, !- Handle
  {c378bd2b-3efc-4cf7-9844-6413f48f5cda}, !- Name
  {453c4a8f-a6c0-46c8-8bed-894b67aedf50}, !- Source Object
  11,                                     !- Outlet Port
  {ebf726fe-963d-4331-972c-99545239a6c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71949b70-b4b3-4fe7-91a3-572334f64d35}, !- Handle
  {719e27d7-85bd-4e17-be74-86b7edf33a06}, !- Name
  {453c4a8f-a6c0-46c8-8bed-894b67aedf50}, !- HVAC Component
  {73b8cb82-561c-4fe7-a315-8cfc5e218e52}; !- Port 1

OS:PortList,
  {c64d6303-7864-47d2-a14b-86b421f6ee60}, !- Handle
  {c2578552-b9a0-4a13-b9eb-9c86ed50a2ee}, !- Name
  {453c4a8f-a6c0-46c8-8bed-894b67aedf50}, !- HVAC Component
  {fa009b0f-59db-46c3-8a68-d4b6c3068a5a}; !- Port 1

OS:Sizing:Zone,
  {24a40219-9df6-43a6-bbee-7af986fd630e}, !- Handle
  {453c4a8f-a6c0-46c8-8bed-894b67aedf50}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a74b88f1-31a5-4874-9180-400a9833933a}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {453c4a8f-a6c0-46c8-8bed-894b67aedf50}, !- Thermal Zone
  {2a5d19e9-13a2-4bb4-b3cd-d1c02214936d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {74832a06-327f-4fa0-9a8d-88bf674353e9}, !- Handle
  SmallHotel Stair Thermostat 2,          !- Name
  {85f12ca3-b754-47d4-abb3-233a6fe0724e}, !- Heating Setpoint Temperature Schedule Name
  {9fb5ad3f-914f-4dc6-8a52-ee71ddce2409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d605ce86-06f1-4651-9dd2-753cffa4a124}, !- Handle
  FrontStairsFlr3 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a89a356-e7fa-40cf-b4dd-5b4586f92fb7}, !- Zone Air Inlet Port List
  {f462377b-d454-4966-a831-061a226983eb}, !- Zone Air Exhaust Port List
  {5430f27e-ca21-4850-a2e8-31ff5a6d8043}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f5133d90-9d17-495c-aef3-0fb56fb4c314}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d547123-ba9e-4b34-af79-0341d603ec09}, !- Handle
  Node 16,                                !- Name
  {5430f27e-ca21-4850-a2e8-31ff5a6d8043}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5430f27e-ca21-4850-a2e8-31ff5a6d8043}, !- Handle
  {a6db8ea9-7f07-4d2c-a4cd-a0ca6b03b79a}, !- Name
  {d605ce86-06f1-4651-9dd2-753cffa4a124}, !- Source Object
  11,                                     !- Outlet Port
  {5d547123-ba9e-4b34-af79-0341d603ec09}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a89a356-e7fa-40cf-b4dd-5b4586f92fb7}, !- Handle
  {5eccbc4f-b764-4cd0-8613-9ba80e116f56}, !- Name
  {d605ce86-06f1-4651-9dd2-753cffa4a124}, !- HVAC Component
  {068988c6-89a1-48f6-92c3-ee99c444f8c1}; !- Port 1

OS:PortList,
  {f462377b-d454-4966-a831-061a226983eb}, !- Handle
  {0b8c3079-9f91-4ba7-8ceb-ee3367238218}, !- Name
  {d605ce86-06f1-4651-9dd2-753cffa4a124}, !- HVAC Component
  {40b645a9-2aa6-4934-8bb7-2319897b56e7}; !- Port 1

OS:Sizing:Zone,
  {4d63f129-524d-4999-9b5c-0dc3bd407b61}, !- Handle
  {d605ce86-06f1-4651-9dd2-753cffa4a124}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {39240e1f-936f-4fdc-b543-222aaf19f2cb}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {d605ce86-06f1-4651-9dd2-753cffa4a124}, !- Thermal Zone
  {80e10b2f-26cc-44c8-9311-2b1fd5ae1bb9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f5133d90-9d17-495c-aef3-0fb56fb4c314}, !- Handle
  SmallHotel Stair Thermostat 3,          !- Name
  {85f12ca3-b754-47d4-abb3-233a6fe0724e}, !- Heating Setpoint Temperature Schedule Name
  {9fb5ad3f-914f-4dc6-8a52-ee71ddce2409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {238c2ff0-6e09-4918-96ef-ac20e63efe67}, !- Handle
  FrontStairsFlr4 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {254c656d-b1de-48c1-9e79-07f298859153}, !- Zone Air Inlet Port List
  {cdb214f3-2257-42c2-bfda-8c1eb62cf078}, !- Zone Air Exhaust Port List
  {d5361c27-e86d-4d9e-8706-14ffdff652eb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {31b2ad91-f21b-4b72-9bd7-39150d16e9e6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {365a6cae-521d-471b-b195-eafa108eb968}, !- Handle
  Node 17,                                !- Name
  {d5361c27-e86d-4d9e-8706-14ffdff652eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5361c27-e86d-4d9e-8706-14ffdff652eb}, !- Handle
  {9743a4c0-74e6-4cfd-a295-13ea4cdf6f41}, !- Name
  {238c2ff0-6e09-4918-96ef-ac20e63efe67}, !- Source Object
  11,                                     !- Outlet Port
  {365a6cae-521d-471b-b195-eafa108eb968}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {254c656d-b1de-48c1-9e79-07f298859153}, !- Handle
  {2ddcaf3d-59d2-4d80-9fe7-08498d9280a5}, !- Name
  {238c2ff0-6e09-4918-96ef-ac20e63efe67}, !- HVAC Component
  {713c55bc-02b7-406b-a54c-29ef3224f69c}; !- Port 1

OS:PortList,
  {cdb214f3-2257-42c2-bfda-8c1eb62cf078}, !- Handle
  {7f9b7adf-0181-452d-b910-f65050f3bd11}, !- Name
  {238c2ff0-6e09-4918-96ef-ac20e63efe67}, !- HVAC Component
  {51c94736-5a69-4219-86a3-38de69546b38}; !- Port 1

OS:Sizing:Zone,
  {b8a3d1b9-2335-4a83-927a-635425086cdc}, !- Handle
  {238c2ff0-6e09-4918-96ef-ac20e63efe67}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dbc8fd1a-e894-4bf5-b0c4-59625feae8d4}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {238c2ff0-6e09-4918-96ef-ac20e63efe67}, !- Thermal Zone
  {98f3d74f-2532-44e2-8043-3a4a1b2b2c31}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {31b2ad91-f21b-4b72-9bd7-39150d16e9e6}, !- Handle
  SmallHotel Stair Thermostat 4,          !- Name
  {85f12ca3-b754-47d4-abb3-233a6fe0724e}, !- Heating Setpoint Temperature Schedule Name
  {9fb5ad3f-914f-4dc6-8a52-ee71ddce2409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {16011bc9-b304-4d13-9779-e4118a6d4b27}, !- Handle
  FrontStorageFlr1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd50c494-da88-430c-958c-d75104310bac}, !- Zone Air Inlet Port List
  {30e6872e-9d43-4672-9bf6-762c273b3162}, !- Zone Air Exhaust Port List
  {2cf7f416-4312-492f-8e8c-abae3c2efbd4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36337e6f-6a8c-4102-a479-5c7a3b9da9ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {082b35d0-e552-46c2-a4ad-03c0d5512a18}, !- Handle
  Node 18,                                !- Name
  {2cf7f416-4312-492f-8e8c-abae3c2efbd4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2cf7f416-4312-492f-8e8c-abae3c2efbd4}, !- Handle
  {a4ff6974-c175-4894-9704-f593e0b62ad6}, !- Name
  {16011bc9-b304-4d13-9779-e4118a6d4b27}, !- Source Object
  11,                                     !- Outlet Port
  {082b35d0-e552-46c2-a4ad-03c0d5512a18}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd50c494-da88-430c-958c-d75104310bac}, !- Handle
  {3857ede0-1fcf-43b0-a766-aee775c3caef}, !- Name
  {16011bc9-b304-4d13-9779-e4118a6d4b27}, !- HVAC Component
  {26d92824-b231-4266-9a4f-1f016ef872c9}; !- Port 1

OS:PortList,
  {30e6872e-9d43-4672-9bf6-762c273b3162}, !- Handle
  {cdc6ecf2-3b54-42f8-b2a5-6b7e33e19b1f}, !- Name
  {16011bc9-b304-4d13-9779-e4118a6d4b27}, !- HVAC Component
  {7046d1db-704b-49d3-ba65-33dd5c16e632}; !- Port 1

OS:Sizing:Zone,
  {a41e23a5-705a-41cc-827b-65c9a16eb08e}, !- Handle
  {16011bc9-b304-4d13-9779-e4118a6d4b27}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {20182d86-56af-44cc-98fb-10e549af46af}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {16011bc9-b304-4d13-9779-e4118a6d4b27}, !- Thermal Zone
  {2cbb77a3-e254-4644-b8c1-1710fec14911}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {36337e6f-6a8c-4102-a479-5c7a3b9da9ce}, !- Handle
  SmallHotel Storage Thermostat 1,        !- Name
  {85f12ca3-b754-47d4-abb3-233a6fe0724e}, !- Heating Setpoint Temperature Schedule Name
  {9fb5ad3f-914f-4dc6-8a52-ee71ddce2409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2382021b-4a6b-4660-9a72-151d77c6dcdf}, !- Handle
  FrontStorageFlr2 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74440705-8259-493e-b94f-e588f3500e22}, !- Zone Air Inlet Port List
  {f5301329-c9ec-431b-a70d-29fc870420ad}, !- Zone Air Exhaust Port List
  {da625437-6aab-4975-ada1-a6ff158e005f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5d344cf7-c8c5-481d-b76f-3b61dde2f044}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79c1b7f2-c5b3-48eb-bc37-fb3de0ac13dc}, !- Handle
  Node 19,                                !- Name
  {da625437-6aab-4975-ada1-a6ff158e005f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da625437-6aab-4975-ada1-a6ff158e005f}, !- Handle
  {b7b27054-60bd-4d35-b0ae-8d850a1a8b68}, !- Name
  {2382021b-4a6b-4660-9a72-151d77c6dcdf}, !- Source Object
  11,                                     !- Outlet Port
  {79c1b7f2-c5b3-48eb-bc37-fb3de0ac13dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74440705-8259-493e-b94f-e588f3500e22}, !- Handle
  {c12daecd-62a1-443e-b493-cb81c9261ed9}, !- Name
  {2382021b-4a6b-4660-9a72-151d77c6dcdf}, !- HVAC Component
  {1d912652-e219-4206-a74c-0d2c0bbda759}; !- Port 1

OS:PortList,
  {f5301329-c9ec-431b-a70d-29fc870420ad}, !- Handle
  {ea9f8dc2-438b-45a3-a408-255cec92e38b}, !- Name
  {2382021b-4a6b-4660-9a72-151d77c6dcdf}, !- HVAC Component
  {52c91c41-f703-4fab-926b-13c320352674}; !- Port 1

OS:Sizing:Zone,
  {54690374-82b4-4b61-b372-795164308ed1}, !- Handle
  {2382021b-4a6b-4660-9a72-151d77c6dcdf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {339b539c-ff8c-4eca-9dbd-f6b31540c914}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {2382021b-4a6b-4660-9a72-151d77c6dcdf}, !- Thermal Zone
  {59fe4674-e6e1-4daa-879b-8968d2799835}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {5d344cf7-c8c5-481d-b76f-3b61dde2f044}, !- Handle
  SmallHotel Storage Thermostat 2,        !- Name
  {85f12ca3-b754-47d4-abb3-233a6fe0724e}, !- Heating Setpoint Temperature Schedule Name
  {9fb5ad3f-914f-4dc6-8a52-ee71ddce2409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {75378904-08f9-4f9a-9c50-74f174313733}, !- Handle
  FrontStorageFlr3 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5daf1377-bdd1-4255-9e9d-9de2d4eb228c}, !- Zone Air Inlet Port List
  {90ef9945-c3d4-43e7-a3d1-8b63418d9535}, !- Zone Air Exhaust Port List
  {44334961-03a5-4dcc-be11-1dca5cabb60d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f09b2a16-d5ec-4b27-ba2b-6bdc67082966}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96f2ddda-e132-4dad-b6b2-4a7313ea31a7}, !- Handle
  Node 20,                                !- Name
  {44334961-03a5-4dcc-be11-1dca5cabb60d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44334961-03a5-4dcc-be11-1dca5cabb60d}, !- Handle
  {93e2fbda-6be6-4c30-adc2-7db6d98096cf}, !- Name
  {75378904-08f9-4f9a-9c50-74f174313733}, !- Source Object
  11,                                     !- Outlet Port
  {96f2ddda-e132-4dad-b6b2-4a7313ea31a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5daf1377-bdd1-4255-9e9d-9de2d4eb228c}, !- Handle
  {035f8719-b4f7-40bf-aeed-df82de18f06a}, !- Name
  {75378904-08f9-4f9a-9c50-74f174313733}, !- HVAC Component
  {66dc5d0b-27b7-4093-9501-442fbcface3a}; !- Port 1

OS:PortList,
  {90ef9945-c3d4-43e7-a3d1-8b63418d9535}, !- Handle
  {75a858b7-34ae-496b-ad38-72d8f19ad15f}, !- Name
  {75378904-08f9-4f9a-9c50-74f174313733}, !- HVAC Component
  {4df59781-6296-4d88-beb0-db455edfe92b}; !- Port 1

OS:Sizing:Zone,
  {70cc3a55-5a28-4bb8-a127-c7aea7f6083b}, !- Handle
  {75378904-08f9-4f9a-9c50-74f174313733}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8c5d3d23-67fc-47da-81e9-6b148ee32d48}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {75378904-08f9-4f9a-9c50-74f174313733}, !- Thermal Zone
  {7b36e200-faa4-4fb9-8b39-b45d3037cec9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f09b2a16-d5ec-4b27-ba2b-6bdc67082966}, !- Handle
  SmallHotel Storage Thermostat 3,        !- Name
  {85f12ca3-b754-47d4-abb3-233a6fe0724e}, !- Heating Setpoint Temperature Schedule Name
  {9fb5ad3f-914f-4dc6-8a52-ee71ddce2409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6e3418c1-973e-4e88-a312-3420375df45b}, !- Handle
  FrontStorageFlr4 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05939d03-3b09-4db6-973e-7135790933f6}, !- Zone Air Inlet Port List
  {d2259289-c4e5-4a31-bf86-a6219afc7b1f}, !- Zone Air Exhaust Port List
  {869e70e9-db18-4362-931f-331efeb68923}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {60f9f6fd-5c21-485f-b244-5c1375ee6c97}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a023091-2070-4a38-927f-961a3ad2fef6}, !- Handle
  Node 21,                                !- Name
  {869e70e9-db18-4362-931f-331efeb68923}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {869e70e9-db18-4362-931f-331efeb68923}, !- Handle
  {fa880f06-7b47-4aae-bdff-4ade11c40ea9}, !- Name
  {6e3418c1-973e-4e88-a312-3420375df45b}, !- Source Object
  11,                                     !- Outlet Port
  {7a023091-2070-4a38-927f-961a3ad2fef6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05939d03-3b09-4db6-973e-7135790933f6}, !- Handle
  {437586ca-2d09-49d5-9b7f-0b693a0f1fe0}, !- Name
  {6e3418c1-973e-4e88-a312-3420375df45b}, !- HVAC Component
  {9414969a-a912-4319-9ab4-7f106a568ad5}; !- Port 1

OS:PortList,
  {d2259289-c4e5-4a31-bf86-a6219afc7b1f}, !- Handle
  {c0617935-e6e2-4a16-bb4e-72b8c8059a63}, !- Name
  {6e3418c1-973e-4e88-a312-3420375df45b}, !- HVAC Component
  {5dd20620-6112-47d2-985f-724f58f61d6c}; !- Port 1

OS:Sizing:Zone,
  {47dde868-bb00-4127-82e4-c0a9fffc22e8}, !- Handle
  {6e3418c1-973e-4e88-a312-3420375df45b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0a13a2b7-afc2-4c4d-8080-f82b268f6986}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {6e3418c1-973e-4e88-a312-3420375df45b}, !- Thermal Zone
  {80b1b19e-34d4-4bbb-b5b5-a30be3439cd5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {60f9f6fd-5c21-485f-b244-5c1375ee6c97}, !- Handle
  SmallHotel Storage Thermostat 4,        !- Name
  {85f12ca3-b754-47d4-abb3-233a6fe0724e}, !- Heating Setpoint Temperature Schedule Name
  {9fb5ad3f-914f-4dc6-8a52-ee71ddce2409}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {25c1cc57-a0c1-4491-88dc-1879d8ec33b2}, !- Handle
  GuestRoom101 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4157db2d-a159-41fa-bdec-c9913efda782}, !- Zone Air Inlet Port List
  {0ed9dac2-8c91-4aa8-aac5-77c7edd1cde4}, !- Zone Air Exhaust Port List
  {12c4892d-e1fd-4447-823c-1989b604e5d3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f8cc80ab-9cfa-4a76-8e54-076995a09f83}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4303955-0c8e-4914-8afb-817270e03c81}, !- Handle
  Node 22,                                !- Name
  {12c4892d-e1fd-4447-823c-1989b604e5d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12c4892d-e1fd-4447-823c-1989b604e5d3}, !- Handle
  {68724a3f-8b21-458b-84ce-0219d42a790d}, !- Name
  {25c1cc57-a0c1-4491-88dc-1879d8ec33b2}, !- Source Object
  11,                                     !- Outlet Port
  {c4303955-0c8e-4914-8afb-817270e03c81}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4157db2d-a159-41fa-bdec-c9913efda782}, !- Handle
  {2de5681f-9e3c-424d-9a5e-81d56efa975f}, !- Name
  {25c1cc57-a0c1-4491-88dc-1879d8ec33b2}, !- HVAC Component
  {1158f49d-a467-4faf-b677-37cd542bd3fc}; !- Port 1

OS:PortList,
  {0ed9dac2-8c91-4aa8-aac5-77c7edd1cde4}, !- Handle
  {65f030df-e925-4943-a9fc-ee60c1d2da64}, !- Name
  {25c1cc57-a0c1-4491-88dc-1879d8ec33b2}, !- HVAC Component
  {a19a9e1d-e8fa-4eb4-ba2f-577a1c552a03}; !- Port 1

OS:Sizing:Zone,
  {22bb7869-f21f-444b-ad8a-84dee68dc323}, !- Handle
  {25c1cc57-a0c1-4491-88dc-1879d8ec33b2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {52ee2bf5-dbb6-4063-ad4b-a4f2f46ad168}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {25c1cc57-a0c1-4491-88dc-1879d8ec33b2}, !- Thermal Zone
  {9af00b56-95c2-4209-bca6-a6de8e8dc928}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f8cc80ab-9cfa-4a76-8e54-076995a09f83}, !- Handle
  SmallHotel GuestRoom Thermostat 1,      !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {478dcbc8-ed57-4dcb-bcf5-4f2d9f82e1c2}, !- Handle
  GuestRoom102 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {002fa1c6-fe8d-4302-998f-03f2eb99c390}, !- Zone Air Inlet Port List
  {fcb1f90f-3a66-495d-9895-776b60260485}, !- Zone Air Exhaust Port List
  {8f6762fd-394e-4dfc-8a0b-c45c1e254f37}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5f3186c1-b0fc-4244-a09d-0662dff796cb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {924b13bb-3dfc-45bc-8c53-89b9065fa524}, !- Handle
  Node 23,                                !- Name
  {8f6762fd-394e-4dfc-8a0b-c45c1e254f37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f6762fd-394e-4dfc-8a0b-c45c1e254f37}, !- Handle
  {00c210cc-5495-488f-b668-24e68f994437}, !- Name
  {478dcbc8-ed57-4dcb-bcf5-4f2d9f82e1c2}, !- Source Object
  11,                                     !- Outlet Port
  {924b13bb-3dfc-45bc-8c53-89b9065fa524}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {002fa1c6-fe8d-4302-998f-03f2eb99c390}, !- Handle
  {2e4ba8e2-7802-4893-910d-a97a18b1053d}, !- Name
  {478dcbc8-ed57-4dcb-bcf5-4f2d9f82e1c2}, !- HVAC Component
  {20f3a5f2-73b3-476b-bcf0-22ae5efc0ff2}; !- Port 1

OS:PortList,
  {fcb1f90f-3a66-495d-9895-776b60260485}, !- Handle
  {2328c4f7-4436-46f9-b016-3df74b5092de}, !- Name
  {478dcbc8-ed57-4dcb-bcf5-4f2d9f82e1c2}, !- HVAC Component
  {5cea6abd-b06b-465b-8238-90339fec98c8}; !- Port 1

OS:Sizing:Zone,
  {b8c7870c-1d21-48d0-a6d1-1575bd1ee07a}, !- Handle
  {478dcbc8-ed57-4dcb-bcf5-4f2d9f82e1c2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e4de5edf-f29d-4781-8998-a78c7ff82efa}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {478dcbc8-ed57-4dcb-bcf5-4f2d9f82e1c2}, !- Thermal Zone
  {d9a95b6c-49fe-4a4c-8d03-44d2a25d6ce6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {5f3186c1-b0fc-4244-a09d-0662dff796cb}, !- Handle
  SmallHotel GuestRoom Thermostat 2,      !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3538d063-c6fe-49ae-ad65-a578230a098e}, !- Handle
  GuestRoom103 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b2a6e76-de7a-4164-b9a7-a62c81934bd6}, !- Zone Air Inlet Port List
  {5d88200b-6576-47e9-9ed9-192ff4d4d4e8}, !- Zone Air Exhaust Port List
  {5d66163c-3c1b-4f2e-97ab-221ae1e6c31a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {de17fa28-9c46-43bb-9868-932c468f901c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2e24b614-e6f5-4f67-ae5b-06705b5af0ff}, !- Handle
  Node 24,                                !- Name
  {5d66163c-3c1b-4f2e-97ab-221ae1e6c31a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d66163c-3c1b-4f2e-97ab-221ae1e6c31a}, !- Handle
  {08cbaa7a-604b-45f6-98cb-3a026d911193}, !- Name
  {3538d063-c6fe-49ae-ad65-a578230a098e}, !- Source Object
  11,                                     !- Outlet Port
  {2e24b614-e6f5-4f67-ae5b-06705b5af0ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b2a6e76-de7a-4164-b9a7-a62c81934bd6}, !- Handle
  {4a52d2d9-f89a-4699-aa0b-1d9b10131823}, !- Name
  {3538d063-c6fe-49ae-ad65-a578230a098e}, !- HVAC Component
  {c9ecee79-cdc5-405a-9129-6d22914d5efa}; !- Port 1

OS:PortList,
  {5d88200b-6576-47e9-9ed9-192ff4d4d4e8}, !- Handle
  {d7f6691e-7480-4d1a-93a0-abdc10175ef8}, !- Name
  {3538d063-c6fe-49ae-ad65-a578230a098e}, !- HVAC Component
  {d6a799b9-3e1a-4ade-9ef3-8dcabd4a269b}; !- Port 1

OS:Sizing:Zone,
  {6097be9f-9fd9-4d3b-bf9d-a89f50298823}, !- Handle
  {3538d063-c6fe-49ae-ad65-a578230a098e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d925fdcb-26ad-4b19-8449-acddae0119fe}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {3538d063-c6fe-49ae-ad65-a578230a098e}, !- Thermal Zone
  {012f1c13-16c2-4658-9dc8-fdcfcbfdd7d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {de17fa28-9c46-43bb-9868-932c468f901c}, !- Handle
  SmallHotel GuestRoom Thermostat 3,      !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {01219148-5ebb-46ea-adcf-80b51b73432b}, !- Handle
  GuestRoom104 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce03431b-5e81-4ea6-886f-7bf5a0624a88}, !- Zone Air Inlet Port List
  {b26b4a21-7b57-4216-a48c-4bda64b2ea31}, !- Zone Air Exhaust Port List
  {e3b2f419-5fc3-4942-895b-5fcf539c3b33}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6b92ffec-30e9-4398-8c0e-2b19da55c812}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {17b1cc2d-938b-4e89-8850-060f4aac0702}, !- Handle
  Node 25,                                !- Name
  {e3b2f419-5fc3-4942-895b-5fcf539c3b33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3b2f419-5fc3-4942-895b-5fcf539c3b33}, !- Handle
  {6596824e-5a27-4d3c-9e19-311d97934b83}, !- Name
  {01219148-5ebb-46ea-adcf-80b51b73432b}, !- Source Object
  11,                                     !- Outlet Port
  {17b1cc2d-938b-4e89-8850-060f4aac0702}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce03431b-5e81-4ea6-886f-7bf5a0624a88}, !- Handle
  {328387ac-34a2-4837-b32b-9d4fb7d9b5eb}, !- Name
  {01219148-5ebb-46ea-adcf-80b51b73432b}, !- HVAC Component
  {085563e3-1ed7-43b3-b7c0-28fa68aa7c77}; !- Port 1

OS:PortList,
  {b26b4a21-7b57-4216-a48c-4bda64b2ea31}, !- Handle
  {448a20f4-1d7d-4959-b68e-9a3314a5ebb0}, !- Name
  {01219148-5ebb-46ea-adcf-80b51b73432b}, !- HVAC Component
  {82ce98c4-6dea-4526-b895-5bedb36b13f1}; !- Port 1

OS:Sizing:Zone,
  {cfa1859a-f262-489d-922f-84a310fab6a4}, !- Handle
  {01219148-5ebb-46ea-adcf-80b51b73432b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dd1486f6-e29f-42cb-9d78-53628b8b4fd9}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {01219148-5ebb-46ea-adcf-80b51b73432b}, !- Thermal Zone
  {e1800a3d-9684-4cca-8b4c-48588c846188}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {6b92ffec-30e9-4398-8c0e-2b19da55c812}, !- Handle
  SmallHotel GuestRoom Thermostat 4,      !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d18b6860-f1f2-43a9-a7b7-926fc1a75cf7}, !- Handle
  GuestRoom105 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {997434d7-5462-45cf-89bd-df34d9d35d66}, !- Zone Air Inlet Port List
  {c21755a9-5bf6-4ea0-a9fc-2f1895a6f85d}, !- Zone Air Exhaust Port List
  {60e1b22e-d836-404a-a647-c0bf0202f607}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {132e694e-c241-4854-8843-c44383f187bc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71f5678e-6514-4b30-b133-ab99c43bdeba}, !- Handle
  Node 26,                                !- Name
  {60e1b22e-d836-404a-a647-c0bf0202f607}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60e1b22e-d836-404a-a647-c0bf0202f607}, !- Handle
  {bf3db1c6-b6b3-430d-afbc-686699994ad0}, !- Name
  {d18b6860-f1f2-43a9-a7b7-926fc1a75cf7}, !- Source Object
  11,                                     !- Outlet Port
  {71f5678e-6514-4b30-b133-ab99c43bdeba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {997434d7-5462-45cf-89bd-df34d9d35d66}, !- Handle
  {7ddabf41-71b9-46f6-80e4-63957cc23789}, !- Name
  {d18b6860-f1f2-43a9-a7b7-926fc1a75cf7}, !- HVAC Component
  {215a5851-a4db-477a-968f-d100c13e3edf}; !- Port 1

OS:PortList,
  {c21755a9-5bf6-4ea0-a9fc-2f1895a6f85d}, !- Handle
  {a65dd2ea-b2eb-4f66-ab85-c267cc46e6fe}, !- Name
  {d18b6860-f1f2-43a9-a7b7-926fc1a75cf7}, !- HVAC Component
  {28e97318-bcdb-40d3-b396-a2cf9e4beb64}; !- Port 1

OS:Sizing:Zone,
  {76cc5642-52b8-4afc-9041-c5c41eb65854}, !- Handle
  {d18b6860-f1f2-43a9-a7b7-926fc1a75cf7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c5d7afbb-9822-4ccc-a4eb-1f09a99a06f7}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {d18b6860-f1f2-43a9-a7b7-926fc1a75cf7}, !- Thermal Zone
  {a4a4388d-aaa7-454c-b319-c92b9db90a68}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {132e694e-c241-4854-8843-c44383f187bc}, !- Handle
  SmallHotel GuestRoom Thermostat 5,      !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {889cd20f-cb90-41fb-8c12-081fa6225843}, !- Handle
  GuestRoom201 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74dffe2c-75bb-4413-a329-bdbe98924b0e}, !- Zone Air Inlet Port List
  {c1416e03-e0d6-43da-81dc-f74ff9d6518c}, !- Zone Air Exhaust Port List
  {23dd35b7-3f3d-4ad1-a106-efcc5aa244ab}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c09dc68a-1ffd-4b5b-a842-2f0dbffe4863}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {58dc64f7-690e-41f5-a3d1-adbfa914840a}, !- Handle
  Node 27,                                !- Name
  {23dd35b7-3f3d-4ad1-a106-efcc5aa244ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23dd35b7-3f3d-4ad1-a106-efcc5aa244ab}, !- Handle
  {7b776f8a-7983-4e16-b6e8-ce3f0751b354}, !- Name
  {889cd20f-cb90-41fb-8c12-081fa6225843}, !- Source Object
  11,                                     !- Outlet Port
  {58dc64f7-690e-41f5-a3d1-adbfa914840a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74dffe2c-75bb-4413-a329-bdbe98924b0e}, !- Handle
  {07248ad3-06df-4311-b58e-0c6a1b1a63d6}, !- Name
  {889cd20f-cb90-41fb-8c12-081fa6225843}, !- HVAC Component
  {4a89f687-c7ff-4308-a3da-085a118459bb}; !- Port 1

OS:PortList,
  {c1416e03-e0d6-43da-81dc-f74ff9d6518c}, !- Handle
  {77b9f22d-d832-4c78-8ca9-b2a1ebc97e83}, !- Name
  {889cd20f-cb90-41fb-8c12-081fa6225843}, !- HVAC Component
  {0c70802b-1d54-4023-a9b0-0a7e61b66257}; !- Port 1

OS:Sizing:Zone,
  {51d3994c-0f09-460c-8375-3b074fbc2959}, !- Handle
  {889cd20f-cb90-41fb-8c12-081fa6225843}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fe85bac3-130c-4ef2-8a17-42bae22036c0}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {889cd20f-cb90-41fb-8c12-081fa6225843}, !- Thermal Zone
  {50a6215c-68c2-4ce3-b373-e1ad4945fccc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c09dc68a-1ffd-4b5b-a842-2f0dbffe4863}, !- Handle
  SmallHotel GuestRoom Thermostat 6,      !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7b2a3ae3-bc4e-433f-a9bd-c6bd523571a6}, !- Handle
  GuestRoom202_205 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f386973d-57a8-4265-ae4a-4744cbe13bf4}, !- Zone Air Inlet Port List
  {63ff796d-fdeb-4f4a-96b6-f9c95b70accf}, !- Zone Air Exhaust Port List
  {09e4dbd5-efad-4c30-8c63-852de9d5d482}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5ea25908-351c-46e9-8b9d-e2195a2bbe6c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7dcf22c0-02ea-490e-a8ab-8cf7ead7f745}, !- Handle
  Node 28,                                !- Name
  {09e4dbd5-efad-4c30-8c63-852de9d5d482}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09e4dbd5-efad-4c30-8c63-852de9d5d482}, !- Handle
  {a534e83f-6e30-40d9-b34e-b6805d1b3dc4}, !- Name
  {7b2a3ae3-bc4e-433f-a9bd-c6bd523571a6}, !- Source Object
  11,                                     !- Outlet Port
  {7dcf22c0-02ea-490e-a8ab-8cf7ead7f745}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f386973d-57a8-4265-ae4a-4744cbe13bf4}, !- Handle
  {84c5344e-6844-4588-921b-79b8ec2f087f}, !- Name
  {7b2a3ae3-bc4e-433f-a9bd-c6bd523571a6}, !- HVAC Component
  {b819de05-879d-4c9a-9c72-a822151c2ac9}; !- Port 1

OS:PortList,
  {63ff796d-fdeb-4f4a-96b6-f9c95b70accf}, !- Handle
  {a2e4a9d4-8108-4b3f-8c9e-3bffbbccbb27}, !- Name
  {7b2a3ae3-bc4e-433f-a9bd-c6bd523571a6}, !- HVAC Component
  {f99d74a1-c174-418d-ad5f-cd5b738a4221}; !- Port 1

OS:Sizing:Zone,
  {4ad5fc88-a36d-46d5-a4fd-783bb0cdc101}, !- Handle
  {7b2a3ae3-bc4e-433f-a9bd-c6bd523571a6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ad4434e2-acdd-4d1c-8d4a-0d171c5b6b58}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {7b2a3ae3-bc4e-433f-a9bd-c6bd523571a6}, !- Thermal Zone
  {ba8094cc-4dd8-4212-a3b9-057212a3294c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {5ea25908-351c-46e9-8b9d-e2195a2bbe6c}, !- Handle
  SmallHotel GuestRoom Thermostat 7,      !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3f361763-a67f-40ad-815b-a4099bd89312}, !- Handle
  GuestRoom206_208 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1c050c8-0acc-4963-afac-b3798fd1a770}, !- Zone Air Inlet Port List
  {6927f3b9-2d7a-4ff8-ab88-c8e1cefbc639}, !- Zone Air Exhaust Port List
  {c2707065-201c-49ef-9f44-348d76d7a5b9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {892ab637-ce8b-425f-96c5-9115b2f8b970}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc46fb92-f5e0-4475-8b46-89c5de8b61f0}, !- Handle
  Node 29,                                !- Name
  {c2707065-201c-49ef-9f44-348d76d7a5b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2707065-201c-49ef-9f44-348d76d7a5b9}, !- Handle
  {4bef624c-d29e-4091-aac7-85777849182c}, !- Name
  {3f361763-a67f-40ad-815b-a4099bd89312}, !- Source Object
  11,                                     !- Outlet Port
  {dc46fb92-f5e0-4475-8b46-89c5de8b61f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1c050c8-0acc-4963-afac-b3798fd1a770}, !- Handle
  {1e20bb6c-0d56-4dec-92f8-df07eb14ffcd}, !- Name
  {3f361763-a67f-40ad-815b-a4099bd89312}, !- HVAC Component
  {e9bbccb7-0bc1-4037-a31b-6a3f435329b5}; !- Port 1

OS:PortList,
  {6927f3b9-2d7a-4ff8-ab88-c8e1cefbc639}, !- Handle
  {29afddbf-520e-45a6-82ad-ba19050a2b29}, !- Name
  {3f361763-a67f-40ad-815b-a4099bd89312}, !- HVAC Component
  {64c65935-49bd-4995-92cd-f57b9e18a8fb}; !- Port 1

OS:Sizing:Zone,
  {a5e29d33-149f-4dd8-a89f-acb6df2069dc}, !- Handle
  {3f361763-a67f-40ad-815b-a4099bd89312}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9b6384f0-d5b9-49a8-b92c-b4728b2bb30b}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {3f361763-a67f-40ad-815b-a4099bd89312}, !- Thermal Zone
  {7f3f0e4d-dd5e-49ae-a2c6-f67fbc9e2d3e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {892ab637-ce8b-425f-96c5-9115b2f8b970}, !- Handle
  SmallHotel GuestRoom Thermostat 8,      !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fa7a6b3a-3bd4-4483-85ed-363d1e63d937}, !- Handle
  GuestRoom209_212 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4dc4a316-e63f-4698-9456-6b63e69daeeb}, !- Zone Air Inlet Port List
  {560c774f-60df-4a0e-9c63-00ef208ed551}, !- Zone Air Exhaust Port List
  {85402a85-de9a-4930-bbf1-83e4c209e3b3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ca86cd02-6e6f-412c-a052-aafd2bdc18f1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {676daa05-dcda-47f1-aa39-1934421aeac2}, !- Handle
  Node 30,                                !- Name
  {85402a85-de9a-4930-bbf1-83e4c209e3b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85402a85-de9a-4930-bbf1-83e4c209e3b3}, !- Handle
  {d62a9a59-d792-4796-919a-47ba0a504d45}, !- Name
  {fa7a6b3a-3bd4-4483-85ed-363d1e63d937}, !- Source Object
  11,                                     !- Outlet Port
  {676daa05-dcda-47f1-aa39-1934421aeac2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4dc4a316-e63f-4698-9456-6b63e69daeeb}, !- Handle
  {2da4534b-dd11-4a8a-a113-960a9fe477eb}, !- Name
  {fa7a6b3a-3bd4-4483-85ed-363d1e63d937}, !- HVAC Component
  {49adaf19-955e-4b57-998c-4090b7f5d6a4}; !- Port 1

OS:PortList,
  {560c774f-60df-4a0e-9c63-00ef208ed551}, !- Handle
  {389e76f0-89d6-40bc-a362-e361727012f8}, !- Name
  {fa7a6b3a-3bd4-4483-85ed-363d1e63d937}, !- HVAC Component
  {9640e132-6dcd-4124-9a78-0c6037b335e9}; !- Port 1

OS:Sizing:Zone,
  {8f56c762-782e-4928-937a-66e74446cfc8}, !- Handle
  {fa7a6b3a-3bd4-4483-85ed-363d1e63d937}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {77c6e168-1c84-447c-82de-eb2bde0a3e2f}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {fa7a6b3a-3bd4-4483-85ed-363d1e63d937}, !- Thermal Zone
  {98c1c0c2-6af4-498f-8687-fb145e2011fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ca86cd02-6e6f-412c-a052-aafd2bdc18f1}, !- Handle
  SmallHotel GuestRoom Thermostat 9,      !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8f3b8c84-798b-4309-92e0-902fa6171b4b}, !- Handle
  GuestRoom213 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca3ce151-5b1b-40a9-bec5-00c4a6dd6e56}, !- Zone Air Inlet Port List
  {e63fe310-2379-4268-90e2-3093354b0f90}, !- Zone Air Exhaust Port List
  {a449183d-8b1f-41a2-add2-03de77b770ad}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4b79ee40-b8dd-4dab-afa7-f7f45df3c159}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e2d3581-0f19-4d43-baf4-85fb7c9722fc}, !- Handle
  Node 31,                                !- Name
  {a449183d-8b1f-41a2-add2-03de77b770ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a449183d-8b1f-41a2-add2-03de77b770ad}, !- Handle
  {6c13134f-a158-4c55-9c09-88140c3901ba}, !- Name
  {8f3b8c84-798b-4309-92e0-902fa6171b4b}, !- Source Object
  11,                                     !- Outlet Port
  {5e2d3581-0f19-4d43-baf4-85fb7c9722fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca3ce151-5b1b-40a9-bec5-00c4a6dd6e56}, !- Handle
  {db8003cf-0b05-4e35-9b2b-0228b57d3b68}, !- Name
  {8f3b8c84-798b-4309-92e0-902fa6171b4b}, !- HVAC Component
  {097dd17d-53ea-4fd3-b9f9-b6ebefe8eaca}; !- Port 1

OS:PortList,
  {e63fe310-2379-4268-90e2-3093354b0f90}, !- Handle
  {82aa0029-754a-4a0d-9f0c-486c73d6fb63}, !- Name
  {8f3b8c84-798b-4309-92e0-902fa6171b4b}, !- HVAC Component
  {b57e7aa1-74ce-4b9d-b27b-999aa9e4a3dd}; !- Port 1

OS:Sizing:Zone,
  {61dc569d-e18f-4d28-b739-adcdc304bda5}, !- Handle
  {8f3b8c84-798b-4309-92e0-902fa6171b4b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b40aaf71-c3fd-4bc0-ba4c-cede4c347b73}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {8f3b8c84-798b-4309-92e0-902fa6171b4b}, !- Thermal Zone
  {100e2d05-3c20-402e-a1a4-c2e07846a1bd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {4b79ee40-b8dd-4dab-afa7-f7f45df3c159}, !- Handle
  SmallHotel GuestRoom Thermostat 10,     !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c7581504-5400-43cd-89d2-d43787357538}, !- Handle
  GuestRoom214 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3290838b-3eda-426c-8a7d-d9dd88d1ba84}, !- Zone Air Inlet Port List
  {df84c51a-7ef2-45ef-81f7-b6f6db7b1c7a}, !- Zone Air Exhaust Port List
  {4fde09d8-7165-40ed-80bc-a72ea61ee66d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {243ab47d-370e-415c-afca-acab8ca43524}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c735386-cb28-4529-a96c-d4e84280b43a}, !- Handle
  Node 32,                                !- Name
  {4fde09d8-7165-40ed-80bc-a72ea61ee66d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fde09d8-7165-40ed-80bc-a72ea61ee66d}, !- Handle
  {0f5f49ab-5032-4b69-9faf-2fefa01c1745}, !- Name
  {c7581504-5400-43cd-89d2-d43787357538}, !- Source Object
  11,                                     !- Outlet Port
  {4c735386-cb28-4529-a96c-d4e84280b43a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3290838b-3eda-426c-8a7d-d9dd88d1ba84}, !- Handle
  {3d473340-2ba7-411e-b69b-8bbea4dc8a45}, !- Name
  {c7581504-5400-43cd-89d2-d43787357538}, !- HVAC Component
  {80352ffb-fe7e-4c9a-8cb8-8f51ac563c49}; !- Port 1

OS:PortList,
  {df84c51a-7ef2-45ef-81f7-b6f6db7b1c7a}, !- Handle
  {5e1f6d5b-5a1c-4778-b5e6-a0d6fe6f3eb8}, !- Name
  {c7581504-5400-43cd-89d2-d43787357538}, !- HVAC Component
  {e652e5ae-7e87-4cca-9297-4dcb0b635cc2}; !- Port 1

OS:Sizing:Zone,
  {fb9ac0f6-c117-447a-a8ec-fe501fb4911a}, !- Handle
  {c7581504-5400-43cd-89d2-d43787357538}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ba56541a-6f63-49cf-a1fc-91b8e50f556f}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {c7581504-5400-43cd-89d2-d43787357538}, !- Thermal Zone
  {2f567418-a67a-487b-b56f-1c3e2038d1da}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {243ab47d-370e-415c-afca-acab8ca43524}, !- Handle
  SmallHotel GuestRoom Thermostat 11,     !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9707b6f9-0a25-412e-ae37-ffc0b473ec60}, !- Handle
  GuestRoom215_218 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e20833b2-3cfa-4798-963a-26641589e8db}, !- Zone Air Inlet Port List
  {daf739a6-fe62-4564-8b5d-f2ccc345063c}, !- Zone Air Exhaust Port List
  {d8fc8ff3-7ff0-4c6f-a067-df157c23f664}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f85d9a3f-9b0f-4c77-9b07-b54e3787e4c5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {abc9658d-981b-48d2-bc5a-568e9531740f}, !- Handle
  Node 33,                                !- Name
  {d8fc8ff3-7ff0-4c6f-a067-df157c23f664}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8fc8ff3-7ff0-4c6f-a067-df157c23f664}, !- Handle
  {49543a67-65ca-4d83-a206-68a8c8d8ab45}, !- Name
  {9707b6f9-0a25-412e-ae37-ffc0b473ec60}, !- Source Object
  11,                                     !- Outlet Port
  {abc9658d-981b-48d2-bc5a-568e9531740f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e20833b2-3cfa-4798-963a-26641589e8db}, !- Handle
  {b820118c-9a07-4840-8d0f-b20188a1d015}, !- Name
  {9707b6f9-0a25-412e-ae37-ffc0b473ec60}, !- HVAC Component
  {7691bb3f-4483-45ca-b687-f475a3d54c35}; !- Port 1

OS:PortList,
  {daf739a6-fe62-4564-8b5d-f2ccc345063c}, !- Handle
  {9182d063-cdd7-4052-90f8-50bb1418a5b6}, !- Name
  {9707b6f9-0a25-412e-ae37-ffc0b473ec60}, !- HVAC Component
  {9e14986b-0813-44dc-831f-3163e5cce935}; !- Port 1

OS:Sizing:Zone,
  {ed04252a-a593-471a-b832-5ffb62b32541}, !- Handle
  {9707b6f9-0a25-412e-ae37-ffc0b473ec60}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1188ba73-146f-4b90-9ad2-db2b8e7c9475}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {9707b6f9-0a25-412e-ae37-ffc0b473ec60}, !- Thermal Zone
  {41b1d4c3-2f3f-41b2-873a-0f349ffcd12c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f85d9a3f-9b0f-4c77-9b07-b54e3787e4c5}, !- Handle
  SmallHotel GuestRoom Thermostat 12,     !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4cae34e7-4a18-4248-988a-46ebfaf8ebf4}, !- Handle
  GuestRoom219 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4a5be44d-6bc3-451d-aa3f-94582feb8cd5}, !- Zone Air Inlet Port List
  {017b5504-de0c-413f-9e4f-7440ed385f3b}, !- Zone Air Exhaust Port List
  {06ace065-7964-40cb-8b72-3e451b331680}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {74d9259d-3469-4b05-87d3-7e8f0d38ac70}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b70c611-aed9-45bf-9146-71c514537699}, !- Handle
  Node 34,                                !- Name
  {06ace065-7964-40cb-8b72-3e451b331680}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06ace065-7964-40cb-8b72-3e451b331680}, !- Handle
  {58dfbe1e-cd4e-48b7-83d5-a78eee499f66}, !- Name
  {4cae34e7-4a18-4248-988a-46ebfaf8ebf4}, !- Source Object
  11,                                     !- Outlet Port
  {9b70c611-aed9-45bf-9146-71c514537699}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4a5be44d-6bc3-451d-aa3f-94582feb8cd5}, !- Handle
  {e0e5c65c-4ff6-46d6-b603-dc46d27e7a41}, !- Name
  {4cae34e7-4a18-4248-988a-46ebfaf8ebf4}, !- HVAC Component
  {121a63c0-df06-41c4-bc6c-922bf03a48e3}; !- Port 1

OS:PortList,
  {017b5504-de0c-413f-9e4f-7440ed385f3b}, !- Handle
  {d0ac4578-4b14-4194-98cd-816fb0f22193}, !- Name
  {4cae34e7-4a18-4248-988a-46ebfaf8ebf4}, !- HVAC Component
  {51f2486e-4222-4c72-8758-37ac5090d22f}; !- Port 1

OS:Sizing:Zone,
  {91fc4456-14e1-4cd3-a0c9-bfaa5af9b74f}, !- Handle
  {4cae34e7-4a18-4248-988a-46ebfaf8ebf4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {67d6aba6-b5fe-42cb-bfd2-619bd4de0fd3}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {4cae34e7-4a18-4248-988a-46ebfaf8ebf4}, !- Thermal Zone
  {a3ea2edf-4ba3-4ac7-b049-14c803e5a575}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {74d9259d-3469-4b05-87d3-7e8f0d38ac70}, !- Handle
  SmallHotel GuestRoom Thermostat 13,     !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9a92fc17-f26d-4497-b860-ae2a5cef69ec}, !- Handle
  GuestRoom220_223 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54de44d9-02b2-41d7-a996-0b96d9c2df3b}, !- Zone Air Inlet Port List
  {2fe09a4b-6e30-4a2a-82e3-3eecba86845c}, !- Zone Air Exhaust Port List
  {0c5ca259-f9d3-4847-81fe-169125c56e17}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {78aef294-1d01-4187-b8ff-f6e087eadc73}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c575440f-5a32-44a7-8159-476d60c66073}, !- Handle
  Node 35,                                !- Name
  {0c5ca259-f9d3-4847-81fe-169125c56e17}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c5ca259-f9d3-4847-81fe-169125c56e17}, !- Handle
  {9617b27f-135e-4852-8ca0-ff5096177c98}, !- Name
  {9a92fc17-f26d-4497-b860-ae2a5cef69ec}, !- Source Object
  11,                                     !- Outlet Port
  {c575440f-5a32-44a7-8159-476d60c66073}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54de44d9-02b2-41d7-a996-0b96d9c2df3b}, !- Handle
  {c716fa0c-d53d-41a4-be39-d1572fceeb8e}, !- Name
  {9a92fc17-f26d-4497-b860-ae2a5cef69ec}, !- HVAC Component
  {c2ae7cfa-fcfa-4286-a3e7-8b3a609a465e}; !- Port 1

OS:PortList,
  {2fe09a4b-6e30-4a2a-82e3-3eecba86845c}, !- Handle
  {240de952-8b2d-4684-bfcd-622d99a2ac83}, !- Name
  {9a92fc17-f26d-4497-b860-ae2a5cef69ec}, !- HVAC Component
  {cbf756c8-e437-42fd-8273-6a13fb33fd69}; !- Port 1

OS:Sizing:Zone,
  {71fae0cf-0c3b-4325-8d2b-56c2eebdb504}, !- Handle
  {9a92fc17-f26d-4497-b860-ae2a5cef69ec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ffcad8c8-1929-4b2e-a82e-31e448885151}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {9a92fc17-f26d-4497-b860-ae2a5cef69ec}, !- Thermal Zone
  {1d3c458b-4bd9-49a2-a87c-247c73164691}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {78aef294-1d01-4187-b8ff-f6e087eadc73}, !- Handle
  SmallHotel GuestRoom Thermostat 14,     !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {88f2f712-396f-4bc2-bbee-9ff54c930829}, !- Handle
  GuestRoom224 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb3eced1-d43c-4733-a359-3d6dc4ba5e63}, !- Zone Air Inlet Port List
  {0981e4dc-16ab-412f-8763-26b6916ed65d}, !- Zone Air Exhaust Port List
  {b194fb66-7d53-40dd-a65b-e043818771dc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fa12d89f-ae96-47a4-ba01-fe100cf62dae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4a92158-0f77-4290-a928-8518fe54e60a}, !- Handle
  Node 36,                                !- Name
  {b194fb66-7d53-40dd-a65b-e043818771dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b194fb66-7d53-40dd-a65b-e043818771dc}, !- Handle
  {5fe3368c-106d-4f28-a375-a26afd6ce474}, !- Name
  {88f2f712-396f-4bc2-bbee-9ff54c930829}, !- Source Object
  11,                                     !- Outlet Port
  {c4a92158-0f77-4290-a928-8518fe54e60a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb3eced1-d43c-4733-a359-3d6dc4ba5e63}, !- Handle
  {5ad10724-21c4-4b41-8fe7-9bcd9559ce66}, !- Name
  {88f2f712-396f-4bc2-bbee-9ff54c930829}, !- HVAC Component
  {76b709f9-db3d-4afb-9c0f-a07741433a04}; !- Port 1

OS:PortList,
  {0981e4dc-16ab-412f-8763-26b6916ed65d}, !- Handle
  {dd88776c-8888-4475-89c6-9f619d3d10a3}, !- Name
  {88f2f712-396f-4bc2-bbee-9ff54c930829}, !- HVAC Component
  {630bd349-f1cb-462c-8abb-e3333d6c96b2}; !- Port 1

OS:Sizing:Zone,
  {77958332-6337-43e5-bcfe-16b5559cb6f9}, !- Handle
  {88f2f712-396f-4bc2-bbee-9ff54c930829}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {acdae9c1-8b46-482c-92fc-0350e4dbb56d}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {88f2f712-396f-4bc2-bbee-9ff54c930829}, !- Thermal Zone
  {c24a74db-7ac2-4e33-b0ee-1d84babd1ca5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {fa12d89f-ae96-47a4-ba01-fe100cf62dae}, !- Handle
  SmallHotel GuestRoom Thermostat 15,     !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c174a7d8-4cea-4d06-8730-4b2191da4629}, !- Handle
  GuestRoom301 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {845eddf8-30d8-4d22-83bc-90640b2e541b}, !- Zone Air Inlet Port List
  {c499b76b-b96e-4660-8dd0-bed506d5e413}, !- Zone Air Exhaust Port List
  {beae9431-f671-4def-a407-0b710532ce82}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ea8d52be-0451-4b81-b142-d36364ef00a8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15e49890-d04f-48a6-b14d-d1edce0002e2}, !- Handle
  Node 37,                                !- Name
  {beae9431-f671-4def-a407-0b710532ce82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {beae9431-f671-4def-a407-0b710532ce82}, !- Handle
  {ace51119-cdcb-4ccc-ad89-c523026731c1}, !- Name
  {c174a7d8-4cea-4d06-8730-4b2191da4629}, !- Source Object
  11,                                     !- Outlet Port
  {15e49890-d04f-48a6-b14d-d1edce0002e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {845eddf8-30d8-4d22-83bc-90640b2e541b}, !- Handle
  {016bf764-eace-45b7-bb25-de4528a7bad0}, !- Name
  {c174a7d8-4cea-4d06-8730-4b2191da4629}, !- HVAC Component
  {a0ac91a3-73cf-42f8-bcca-dbfcb0019ede}; !- Port 1

OS:PortList,
  {c499b76b-b96e-4660-8dd0-bed506d5e413}, !- Handle
  {437e6943-c1a6-4b9a-b50d-f795aec71114}, !- Name
  {c174a7d8-4cea-4d06-8730-4b2191da4629}, !- HVAC Component
  {27b7216d-165a-4069-a7e5-94c72064c42c}; !- Port 1

OS:Sizing:Zone,
  {c2b7754e-b626-4a25-a107-2efaf48766bf}, !- Handle
  {c174a7d8-4cea-4d06-8730-4b2191da4629}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e8717c5d-3785-4ba1-a026-a49f715854c2}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {c174a7d8-4cea-4d06-8730-4b2191da4629}, !- Thermal Zone
  {3b29c77b-4e72-4adb-acec-498f341fcc05}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ea8d52be-0451-4b81-b142-d36364ef00a8}, !- Handle
  SmallHotel GuestRoom Thermostat 16,     !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {15db1930-c329-4e02-8e5d-7393bb425271}, !- Handle
  GuestRoom302_305 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9fc55410-e77f-4040-840e-713d03b7bbe9}, !- Zone Air Inlet Port List
  {d352c8a0-6877-4480-b955-a0aa292367d8}, !- Zone Air Exhaust Port List
  {eca1140e-f6a5-4a75-be0f-9471fb7c6b6b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d74523ad-c30e-4411-85dd-150eeb917ad2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ccbb7008-85cf-4202-96e7-7ee74a8bdee2}, !- Handle
  Node 38,                                !- Name
  {eca1140e-f6a5-4a75-be0f-9471fb7c6b6b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eca1140e-f6a5-4a75-be0f-9471fb7c6b6b}, !- Handle
  {2fb449a0-d366-4dfe-bbcb-06b97cab829d}, !- Name
  {15db1930-c329-4e02-8e5d-7393bb425271}, !- Source Object
  11,                                     !- Outlet Port
  {ccbb7008-85cf-4202-96e7-7ee74a8bdee2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9fc55410-e77f-4040-840e-713d03b7bbe9}, !- Handle
  {aff6a1e4-0178-44d6-9b9e-0a463ea7949b}, !- Name
  {15db1930-c329-4e02-8e5d-7393bb425271}, !- HVAC Component
  {fd834a79-db05-42b9-85f8-3bf07d9840f4}; !- Port 1

OS:PortList,
  {d352c8a0-6877-4480-b955-a0aa292367d8}, !- Handle
  {6a3102fa-400e-4d44-bf67-b4bcc756294c}, !- Name
  {15db1930-c329-4e02-8e5d-7393bb425271}, !- HVAC Component
  {9a3c8669-58a0-442c-9294-55685c67d294}; !- Port 1

OS:Sizing:Zone,
  {2a299df3-982b-46cb-ad37-39e47c0e7e78}, !- Handle
  {15db1930-c329-4e02-8e5d-7393bb425271}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f570b8af-0326-441c-88eb-4fbabeed093c}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {15db1930-c329-4e02-8e5d-7393bb425271}, !- Thermal Zone
  {661ea063-e028-4d89-aef1-261b4a72ad04}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d74523ad-c30e-4411-85dd-150eeb917ad2}, !- Handle
  SmallHotel GuestRoom Thermostat 17,     !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d2e897cf-9802-4d63-836c-1314d3a10b58}, !- Handle
  GuestRoom306_308 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0702d76c-87d5-4f65-bd57-3bcbf3630b76}, !- Zone Air Inlet Port List
  {0325fb2c-d98a-4ab2-a806-024a9e6d4d50}, !- Zone Air Exhaust Port List
  {e0f0afe1-d362-4f62-97cc-ae06a5ba53ec}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {34e0a50d-ebb1-48df-b768-115e53d9fb46}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c0d327f3-cb97-4a6e-8577-4e5203bf3c6f}, !- Handle
  Node 39,                                !- Name
  {e0f0afe1-d362-4f62-97cc-ae06a5ba53ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0f0afe1-d362-4f62-97cc-ae06a5ba53ec}, !- Handle
  {5e591bac-c855-4ba7-91ab-feff88b6ebcc}, !- Name
  {d2e897cf-9802-4d63-836c-1314d3a10b58}, !- Source Object
  11,                                     !- Outlet Port
  {c0d327f3-cb97-4a6e-8577-4e5203bf3c6f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0702d76c-87d5-4f65-bd57-3bcbf3630b76}, !- Handle
  {0bd0af54-a1b4-49fb-8e38-40b63734fc4d}, !- Name
  {d2e897cf-9802-4d63-836c-1314d3a10b58}, !- HVAC Component
  {af4b3c29-d877-4c3f-9ee2-2542924c24a9}; !- Port 1

OS:PortList,
  {0325fb2c-d98a-4ab2-a806-024a9e6d4d50}, !- Handle
  {87c7fabf-2514-4181-8942-51bf04f47442}, !- Name
  {d2e897cf-9802-4d63-836c-1314d3a10b58}, !- HVAC Component
  {bf48845d-33e2-469c-abb8-b307bc1f6aae}; !- Port 1

OS:Sizing:Zone,
  {8c9c1928-22c2-4548-8edc-ab141688f7d9}, !- Handle
  {d2e897cf-9802-4d63-836c-1314d3a10b58}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {37fe6029-9705-4d5e-8f1b-92fdf7e3068e}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {d2e897cf-9802-4d63-836c-1314d3a10b58}, !- Thermal Zone
  {83cc8de1-b0df-4efa-a0b0-8a81fb63e2b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {34e0a50d-ebb1-48df-b768-115e53d9fb46}, !- Handle
  SmallHotel GuestRoom Thermostat 18,     !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f0f8e775-3a6d-4430-b672-5a7107317ac7}, !- Handle
  GuestRoom309_312 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bab34ad9-0358-4dbd-9432-0a7159009b5c}, !- Zone Air Inlet Port List
  {4fead39b-a504-499a-9750-64da6b0fbd97}, !- Zone Air Exhaust Port List
  {dd09d87e-c541-4698-bc37-a278ab81c1cd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {451348d8-ac16-4a2a-abfd-d26a0072cb4f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c885615-d2aa-4989-96ec-7ef0227104fa}, !- Handle
  Node 40,                                !- Name
  {dd09d87e-c541-4698-bc37-a278ab81c1cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd09d87e-c541-4698-bc37-a278ab81c1cd}, !- Handle
  {6c8bdded-dff0-4ce1-85d2-4d1dead44d8f}, !- Name
  {f0f8e775-3a6d-4430-b672-5a7107317ac7}, !- Source Object
  11,                                     !- Outlet Port
  {8c885615-d2aa-4989-96ec-7ef0227104fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bab34ad9-0358-4dbd-9432-0a7159009b5c}, !- Handle
  {5a6f6c24-5e1f-44a1-a688-7e45b654c717}, !- Name
  {f0f8e775-3a6d-4430-b672-5a7107317ac7}, !- HVAC Component
  {9c49f6d9-a326-4bca-bd8c-c7118d85bb59}; !- Port 1

OS:PortList,
  {4fead39b-a504-499a-9750-64da6b0fbd97}, !- Handle
  {56c310b8-c7ca-494b-a42e-e1473091d9a3}, !- Name
  {f0f8e775-3a6d-4430-b672-5a7107317ac7}, !- HVAC Component
  {0fca306b-f88c-49aa-b21a-0db4625294e3}; !- Port 1

OS:Sizing:Zone,
  {7b6a6dbf-2293-404a-858a-13561ba41f12}, !- Handle
  {f0f8e775-3a6d-4430-b672-5a7107317ac7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fc9164a4-bc45-45b9-9803-b3ff1a4dbe99}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {f0f8e775-3a6d-4430-b672-5a7107317ac7}, !- Thermal Zone
  {d9573529-1c74-40de-b56d-c1efc20544ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {451348d8-ac16-4a2a-abfd-d26a0072cb4f}, !- Handle
  SmallHotel GuestRoom Thermostat 19,     !- Name
  {68f2bbc2-6615-45e6-a90e-4c3bc506894a}, !- Heating Setpoint Temperature Schedule Name
  {30b704b8-73fc-4e61-a5b2-8dbc158bced7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2612c522-51da-4a7a-950b-50a992ac5e02}, !- Handle
  GuestRoom313 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {969cc999-2d88-463b-9e7d-6b48413a3127}, !- Zone Air Inlet Port List
  {8ef9870c-773a-460f-9711-90114bec04d2}, !- Zone Air Exhaust Port List
  {9ef6ad8d-8f0d-4143-90e3-cc85ffc51bb0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {99c935d9-abb1-43c8-81f7-4d5334b8c575}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92ebd662-a28d-454e-af09-6c2f31a7ee47}, !- Handle
  Node 41,                                !- Name
  {9ef6ad8d-8f0d-4143-90e3-cc85ffc51bb0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ef6ad8d-8f0d-4143-90e3-cc85ffc51bb0}, !- Handle
  {13c0281a-1eba-4ff4-a466-8ac82036e3c0}, !- Name
  {2612c522-51da-4a7a-950b-50a992ac5e02}, !- Source Object
  11,                                     !- Outlet Port
  {92ebd662-a28d-454e-af09-6c2f31a7ee47}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {969cc999-2d88-463b-9e7d-6b48413a3127}, !- Handle
  {790ebb7a-719c-4e98-a679-07913c1b9e7d}, !- Name
  {2612c522-51da-4a7a-950b-50a992ac5e02}, !- HVAC Component
  {ac780404-a45c-4c64-99c0-e9012e809cea}; !- Port 1

OS:PortList,
  {8ef9870c-773a-460f-9711-90114bec04d2}, !- Handle
  {b65f5a36-8847-4049-82b6-2edec23de1e8}, !- Name
  {2612c522-51da-4a7a-950b-50a992ac5e02}, !- HVAC Component
  {dcae6500-acdd-4f24-a3c8-d245b807045c}; !- Port 1

OS:Sizing:Zone,
  {64460d41-dbd4-40ae-b6b9-5bfaa91787d1}, !- Handle
  {2612c522-51da-4a7a-950b-50a992ac5e02}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c3b7fe70-e5bd-49ff-a214-4fb09d2e2799}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {2612c522-51da-4a7a-950b-50a992ac5e02}, !- Thermal Zone
  {741f1f91-9a6e-43ac-8b44-8f907460a8fa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
