  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {67392795-639d-4304-9d7b-0025da0aa523}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {882c88ba-18fa-42b1-9298-12647bab9c46}, !- Handle
  Curve Quadratic 56,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c933aa36-a1a5-47be-a670-38a9c6746571}, !- Handle
  Curve Quadratic 57,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {3fcdab3e-d579-4606-9bf9-fe09a632b37a}, !- Handle
  GuestRoom309_312 ZN PTAC 1spd DX AC Clg Coil 33kBtu/hr 7.6EER, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.58818906020959,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5b89df07-4c19-4f1a-a6fc-bb2de77ea520}, !- Total Cooling Capacity Function of Temperature Curve Name
  {93b98cd2-6479-4ad5-9365-807fc4e749a5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7e51aacb-6b0f-4997-9962-6c5a92e8a2e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {862a2748-9450-4672-9a35-ab2bdc206931}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b94234e3-2f13-49cb-aec3-37087d2a31d4}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d9573529-1c74-40de-b56d-c1efc20544ac}, !- Handle
  GuestRoom309_312 ZN PTAC,               !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  {e78da92d-49b4-43d0-ae27-16ba23bd00c8}, !- Air Inlet Node Name
  {51ba3857-73bf-49b5-a77d-5efa49c78cec}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e3a03bf9-2311-42e6-b690-7dab696f74e6}, !- Supply Air Fan Name
  {69c4246e-35d2-4ca5-a6fd-c5c4f5b69fcd}, !- Heating Coil Name
  {3fcdab3e-d579-4606-9bf9-fe09a632b37a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {066a6381-27eb-4411-a42b-0bbb8c87304f}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3c8a1d83-cd2f-47eb-aaa9-725e1e3a1908}, !- Handle
  Node 105,                               !- Name
  {0fca306b-f88c-49aa-b21a-0db4625294e3}, !- Inlet Port
  {e78da92d-49b4-43d0-ae27-16ba23bd00c8}; !- Outlet Port

OS:Connection,
  {0fca306b-f88c-49aa-b21a-0db4625294e3}, !- Handle
  {b82bd963-fc9d-4cb7-ad91-9f3f1ffe5680}, !- Name
  {4fead39b-a504-499a-9750-64da6b0fbd97}, !- Source Object
  3,                                      !- Outlet Port
  {3c8a1d83-cd2f-47eb-aaa9-725e1e3a1908}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e78da92d-49b4-43d0-ae27-16ba23bd00c8}, !- Handle
  {482fd735-e4f6-4196-a3c8-d1929a4862a8}, !- Name
  {3c8a1d83-cd2f-47eb-aaa9-725e1e3a1908}, !- Source Object
  3,                                      !- Outlet Port
  {d9573529-1c74-40de-b56d-c1efc20544ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cb3e84cc-22c3-4ae2-a8ca-a85404adb78b}, !- Handle
  Node 106,                               !- Name
  {51ba3857-73bf-49b5-a77d-5efa49c78cec}, !- Inlet Port
  {9c49f6d9-a326-4bca-bd8c-c7118d85bb59}; !- Outlet Port

OS:Connection,
  {9c49f6d9-a326-4bca-bd8c-c7118d85bb59}, !- Handle
  {cdc0ebad-a0fd-4c9f-b929-f3c35aa2766a}, !- Name
  {cb3e84cc-22c3-4ae2-a8ca-a85404adb78b}, !- Source Object
  3,                                      !- Outlet Port
  {bab34ad9-0358-4dbd-9432-0a7159009b5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51ba3857-73bf-49b5-a77d-5efa49c78cec}, !- Handle
  {a899ae9f-e05d-4099-a45a-b1c6f1542e10}, !- Name
  {d9573529-1c74-40de-b56d-c1efc20544ac}, !- Source Object
  4,                                      !- Outlet Port
  {cb3e84cc-22c3-4ae2-a8ca-a85404adb78b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7aa19c94-a42b-4d63-8133-910d0eb81c5b}, !- Handle
  ALWAYS_OFF 19,                          !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  {b5dd3ace-5a39-4316-97a3-8c0ec791428e}, !- Default Day Schedule Name
  {fc28ba56-0f55-46cd-9fba-30cf0e1173d2}, !- Summer Design Day Schedule Name
  {c7b0b074-5334-4b22-b9e2-ecc213fa81c5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b5dd3ace-5a39-4316-97a3-8c0ec791428e}, !- Handle
  ALWAYS_OFF day 57,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc28ba56-0f55-46cd-9fba-30cf0e1173d2}, !- Handle
  ALWAYS_OFF day 58,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c7b0b074-5334-4b22-b9e2-ecc213fa81c5}, !- Handle
  ALWAYS_OFF day 59,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {3cb94ee1-72dc-4167-b19a-e9f180633b4d}, !- Handle
  GuestRoom313 ZN PTAC Fan,               !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b8a32296-4ab6-4004-b44a-cee9efde2800}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {adc94107-89de-41e9-943f-12be0ca73396}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b8a32296-4ab6-4004-b44a-cee9efde2800}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {adc94107-89de-41e9-943f-12be0ca73396}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {941e32fc-9533-42a3-8168-34712b14f44e}, !- Handle
  GuestRoom313 ZN PTAC Electric Htg Coil, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f31e71d8-2814-4575-8714-81abb0386c1a}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {acb734a5-4b08-4cf7-9ca2-8acfb005708a}, !- Handle
  Curve Quadratic 58,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {275192cf-fc1c-43d7-ba40-87709295631c}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f5d47886-c32c-4549-8f6c-414da4e8d845}, !- Handle
  Curve Quadratic 59,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9a2842cc-2cc0-49ea-8101-90343f793b08}, !- Handle
  Curve Quadratic 60,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {b58cc8d0-8aa6-4470-ade7-b32a84d9f801}, !- Handle
  GuestRoom313 ZN PTAC 1spd DX AC Clg Coil 9kBtu/hr 8.6EER, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.90680281739119,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {80f312a2-f355-4413-8ab3-7c76e556857b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a01489a-a0cd-4f1f-ab17-403488f8c718}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0b482915-26c2-4a3f-9468-f42ddf11626d}, !- Energy Input Ratio Function of Temperature Curve Name
  {72c52695-4e12-47dd-a29c-e5cf41ce446c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ba673819-d107-419b-81eb-05998e6d5431}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {741f1f91-9a6e-43ac-8b44-8f907460a8fa}, !- Handle
  GuestRoom313 ZN PTAC,                   !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  {f49550e7-e827-4b6a-8302-9715e1850046}, !- Air Inlet Node Name
  {21b36ec3-d07f-4c34-bff9-5b8d538b8e09}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3cb94ee1-72dc-4167-b19a-e9f180633b4d}, !- Supply Air Fan Name
  {941e32fc-9533-42a3-8168-34712b14f44e}, !- Heating Coil Name
  {b58cc8d0-8aa6-4470-ade7-b32a84d9f801}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7aa19c94-a42b-4d63-8133-910d0eb81c5b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {42165d36-1fcf-4192-801a-671a45258944}, !- Handle
  Node 107,                               !- Name
  {dcae6500-acdd-4f24-a3c8-d245b807045c}, !- Inlet Port
  {f49550e7-e827-4b6a-8302-9715e1850046}; !- Outlet Port

OS:Connection,
  {dcae6500-acdd-4f24-a3c8-d245b807045c}, !- Handle
  {c6cf57f3-a63d-4a58-8160-e303ab989a2a}, !- Name
  {8ef9870c-773a-460f-9711-90114bec04d2}, !- Source Object
  3,                                      !- Outlet Port
  {42165d36-1fcf-4192-801a-671a45258944}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f49550e7-e827-4b6a-8302-9715e1850046}, !- Handle
  {7550bffe-466a-47bf-b8d8-705b190e6726}, !- Name
  {42165d36-1fcf-4192-801a-671a45258944}, !- Source Object
  3,                                      !- Outlet Port
  {741f1f91-9a6e-43ac-8b44-8f907460a8fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f74a50f8-4347-4b04-b3be-3a2df363a46f}, !- Handle
  Node 108,                               !- Name
  {21b36ec3-d07f-4c34-bff9-5b8d538b8e09}, !- Inlet Port
  {ac780404-a45c-4c64-99c0-e9012e809cea}; !- Outlet Port

OS:Connection,
  {ac780404-a45c-4c64-99c0-e9012e809cea}, !- Handle
  {db789a4b-f0e4-47b8-814f-f74b02addb93}, !- Name
  {f74a50f8-4347-4b04-b3be-3a2df363a46f}, !- Source Object
  3,                                      !- Outlet Port
  {969cc999-2d88-463b-9e7d-6b48413a3127}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21b36ec3-d07f-4c34-bff9-5b8d538b8e09}, !- Handle
  {e0e3b5ee-81b4-489a-b31a-95d916ec1470}, !- Name
  {741f1f91-9a6e-43ac-8b44-8f907460a8fa}, !- Source Object
  4,                                      !- Outlet Port
  {f74a50f8-4347-4b04-b3be-3a2df363a46f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {61c3cb7d-027f-422c-b61a-3a957243c237}, !- Handle
  ALWAYS_OFF 20,                          !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  {92acd7e6-b442-4ff7-b321-02abb4dbd3f4}, !- Default Day Schedule Name
  {a422d65d-4a42-4084-896f-3e0c7bb7b1cd}, !- Summer Design Day Schedule Name
  {52ffe15a-a9ff-4455-9e2a-d30e38c709eb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {92acd7e6-b442-4ff7-b321-02abb4dbd3f4}, !- Handle
  ALWAYS_OFF day 60,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a422d65d-4a42-4084-896f-3e0c7bb7b1cd}, !- Handle
  ALWAYS_OFF day 61,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {52ffe15a-a9ff-4455-9e2a-d30e38c709eb}, !- Handle
  ALWAYS_OFF day 62,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {93b8e3c9-11d9-4340-bbce-c318d19a5aa3}, !- Handle
  GuestRoom314 ZN PTAC Fan,               !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {67e8d409-9aae-4d88-a581-646975080641}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {47bc899a-e6df-4662-be63-895fd9a86bba}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {67e8d409-9aae-4d88-a581-646975080641}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {47bc899a-e6df-4662-be63-895fd9a86bba}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {1fe608b8-5b6f-46cd-b4da-a8962ae5ed1a}, !- Handle
  GuestRoom314 ZN PTAC Electric Htg Coil, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e5bc0dc4-9816-4d30-a7d2-4dd31f8ca863}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {26661fe1-b8d8-4e79-98d3-956e31a29da7}, !- Handle
  Curve Quadratic 61,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0c37b315-211a-4b45-80d5-016b0be6e14c}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {fbb764b5-6259-46cf-9a8b-2130d2ad1d12}, !- Handle
  Curve Quadratic 62,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {515c80d3-3aa0-4cc4-b8b4-7c2b04d7260a}, !- Handle
  Curve Quadratic 63,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {4881f246-6ab2-4ba3-8636-947ef4aa8c03}, !- Handle
  GuestRoom314 ZN PTAC 1spd DX AC Clg Coil 9kBtu/hr 8.6EER, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.89609644986642,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e6a9b668-fd9d-44f5-902a-ca9a784d751b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e9c516e2-bb04-49ce-9312-55a429f24d14}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e18673e6-8099-43f9-80c6-6611f5332130}, !- Energy Input Ratio Function of Temperature Curve Name
  {2c369e84-fada-42f3-a7a3-5f3f4b207d78}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a90b4161-0f58-4290-9a55-9b02052ea8a0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {adf3cfbc-8ddb-4d2b-a621-bb5712131614}, !- Handle
  GuestRoom314 ZN PTAC,                   !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  {9b58ab96-8ece-4329-ad56-085a0733348b}, !- Air Inlet Node Name
  {8575209f-1241-4707-8f43-b23b70cffde4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {93b8e3c9-11d9-4340-bbce-c318d19a5aa3}, !- Supply Air Fan Name
  {1fe608b8-5b6f-46cd-b4da-a8962ae5ed1a}, !- Heating Coil Name
  {4881f246-6ab2-4ba3-8636-947ef4aa8c03}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {61c3cb7d-027f-422c-b61a-3a957243c237}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {727481df-3bfe-4e5e-8b25-cc5e430fbdff}, !- Handle
  Node 109,                               !- Name
  {eab59dcb-0caa-4419-861a-d98b089c9e2d}, !- Inlet Port
  {9b58ab96-8ece-4329-ad56-085a0733348b}; !- Outlet Port

OS:Connection,
  {eab59dcb-0caa-4419-861a-d98b089c9e2d}, !- Handle
  {4f56936b-7b52-44f6-82c0-ea716c60481f}, !- Name
  {1a7d79b6-a2de-4154-a205-07b5c0bf186d}, !- Source Object
  3,                                      !- Outlet Port
  {727481df-3bfe-4e5e-8b25-cc5e430fbdff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b58ab96-8ece-4329-ad56-085a0733348b}, !- Handle
  {d2988557-060d-4697-a7d6-79ac973a2e7b}, !- Name
  {727481df-3bfe-4e5e-8b25-cc5e430fbdff}, !- Source Object
  3,                                      !- Outlet Port
  {adf3cfbc-8ddb-4d2b-a621-bb5712131614}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3c281c1a-75db-4da9-b64b-b088b919552b}, !- Handle
  Node 110,                               !- Name
  {8575209f-1241-4707-8f43-b23b70cffde4}, !- Inlet Port
  {d3487c7c-56d3-43a6-8df1-0bccb1349d3d}; !- Outlet Port

OS:Connection,
  {d3487c7c-56d3-43a6-8df1-0bccb1349d3d}, !- Handle
  {29b00b80-1533-4882-9a04-66f04334c920}, !- Name
  {3c281c1a-75db-4da9-b64b-b088b919552b}, !- Source Object
  3,                                      !- Outlet Port
  {3340aaab-17d1-4502-94d5-b6bb975fe985}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8575209f-1241-4707-8f43-b23b70cffde4}, !- Handle
  {04fdc9ac-d000-4f78-adf3-d8901b8b8db9}, !- Name
  {adf3cfbc-8ddb-4d2b-a621-bb5712131614}, !- Source Object
  4,                                      !- Outlet Port
  {3c281c1a-75db-4da9-b64b-b088b919552b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {59352dd8-d568-4164-9758-df43eea4b1c2}, !- Handle
  ALWAYS_OFF 21,                          !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  {3f9f703b-375f-4f1f-963d-2e91e0685b2d}, !- Default Day Schedule Name
  {c7496895-b074-4693-a664-41c810df5dc3}, !- Summer Design Day Schedule Name
  {82364b6b-1ef4-4d0b-9c69-54e27441d4a1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3f9f703b-375f-4f1f-963d-2e91e0685b2d}, !- Handle
  ALWAYS_OFF day 63,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c7496895-b074-4693-a664-41c810df5dc3}, !- Handle
  ALWAYS_OFF day 64,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82364b6b-1ef4-4d0b-9c69-54e27441d4a1}, !- Handle
  ALWAYS_OFF day 65,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {e2a4d88a-6587-4a7a-8765-d96f68f5a887}, !- Handle
  GuestRoom315_318 ZN PTAC Fan,           !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8b856936-cdb0-4a8d-8a89-5b96bab46ef4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {42b86a51-f28f-4e4e-8254-ef2d5655824b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8b856936-cdb0-4a8d-8a89-5b96bab46ef4}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {42b86a51-f28f-4e4e-8254-ef2d5655824b}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {216daaf4-e1a3-490c-8db4-00329ab9ea1a}, !- Handle
  GuestRoom315_318 ZN PTAC Electric Htg Coil, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9d35f66d-2127-45dc-ac51-ebd6e266e108}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {47ad9726-e381-4904-bcaf-51ed9b038a83}, !- Handle
  Curve Quadratic 64,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9f3ccf51-8697-49b6-b90c-6611866903bc}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2eca97f7-7ff0-44ab-a980-b773ae5e185f}, !- Handle
  Curve Quadratic 65,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {30fd924b-0c84-484a-a4ef-fd0f61172b15}, !- Handle
  Curve Quadratic 66,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {ffea7ce5-ab32-41b9-9130-5c52c909ce55}, !- Handle
  GuestRoom315_318 ZN PTAC 1spd DX AC Clg Coil 33kBtu/hr 7.6EER, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.58833755150844,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {32bfc24c-bb03-44b7-9ec8-3dbd3f46e1f7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a6fa2bdf-b0c5-4e78-8a41-baba30dd10bf}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {acd9630b-3583-4d4c-b4af-81eb87acd1c5}, !- Energy Input Ratio Function of Temperature Curve Name
  {e7f6242a-0652-40cf-a5df-4cc68d600df5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {571121e9-199e-4fd3-9430-db4c2afafc27}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2d15bf7b-8aa9-48b6-8e90-89a55d0bc1f4}, !- Handle
  GuestRoom315_318 ZN PTAC,               !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  {a91730a9-88d7-408a-a62a-451febdfe367}, !- Air Inlet Node Name
  {8bb6a3ff-c518-446a-a654-ff7cc81f6369}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e2a4d88a-6587-4a7a-8765-d96f68f5a887}, !- Supply Air Fan Name
  {216daaf4-e1a3-490c-8db4-00329ab9ea1a}, !- Heating Coil Name
  {ffea7ce5-ab32-41b9-9130-5c52c909ce55}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {59352dd8-d568-4164-9758-df43eea4b1c2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {22d34870-95ba-4231-b8fe-b838bd12acd4}, !- Handle
  Node 111,                               !- Name
  {efd296cf-ddad-48a8-b149-1577ba7ae0a6}, !- Inlet Port
  {a91730a9-88d7-408a-a62a-451febdfe367}; !- Outlet Port

OS:Connection,
  {efd296cf-ddad-48a8-b149-1577ba7ae0a6}, !- Handle
  {f91dd65a-cf9d-4b46-8292-523afb8056c4}, !- Name
  {4c335c4d-8152-482e-88bf-377657d6a254}, !- Source Object
  3,                                      !- Outlet Port
  {22d34870-95ba-4231-b8fe-b838bd12acd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a91730a9-88d7-408a-a62a-451febdfe367}, !- Handle
  {1c9d3cef-ee55-4998-a465-f9a0edcb1940}, !- Name
  {22d34870-95ba-4231-b8fe-b838bd12acd4}, !- Source Object
  3,                                      !- Outlet Port
  {2d15bf7b-8aa9-48b6-8e90-89a55d0bc1f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fa036ca2-7a78-470a-8c71-b5874a4c4e7b}, !- Handle
  Node 112,                               !- Name
  {8bb6a3ff-c518-446a-a654-ff7cc81f6369}, !- Inlet Port
  {844ea718-2973-40ad-a888-0d140ba3cae3}; !- Outlet Port

OS:Connection,
  {844ea718-2973-40ad-a888-0d140ba3cae3}, !- Handle
  {a569a287-2b02-4b41-b2c1-a12f9206d861}, !- Name
  {fa036ca2-7a78-470a-8c71-b5874a4c4e7b}, !- Source Object
  3,                                      !- Outlet Port
  {6af47a1d-66ea-4786-94b0-5f3379b49de5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8bb6a3ff-c518-446a-a654-ff7cc81f6369}, !- Handle
  {32bbdb48-ed5e-4e6c-9f67-658632bbbfad}, !- Name
  {2d15bf7b-8aa9-48b6-8e90-89a55d0bc1f4}, !- Source Object
  4,                                      !- Outlet Port
  {fa036ca2-7a78-470a-8c71-b5874a4c4e7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fedb43fa-9bde-4d64-ac52-d0f3ff956a1c}, !- Handle
  ALWAYS_OFF 22,                          !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  {55623ff5-5852-4728-9df9-a1e967b60f26}, !- Default Day Schedule Name
  {ff9f0b5c-5b67-4b2b-833c-36f2574eeb81}, !- Summer Design Day Schedule Name
  {232e8b04-4767-4faf-a360-e9cf73790057}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {55623ff5-5852-4728-9df9-a1e967b60f26}, !- Handle
  ALWAYS_OFF day 66,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff9f0b5c-5b67-4b2b-833c-36f2574eeb81}, !- Handle
  ALWAYS_OFF day 67,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {232e8b04-4767-4faf-a360-e9cf73790057}, !- Handle
  ALWAYS_OFF day 68,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {5af04a9d-3f78-4693-8fd4-3a82cd429bb8}, !- Handle
  GuestRoom319 ZN PTAC Fan,               !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {692bd1ef-11e9-4e9f-a5b1-0afa8442786e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0d1a02e7-e43a-42c4-8e87-89103048b36c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {692bd1ef-11e9-4e9f-a5b1-0afa8442786e}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0d1a02e7-e43a-42c4-8e87-89103048b36c}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {c28c105f-ffab-4149-ab37-c4ec63a44f5d}, !- Handle
  GuestRoom319 ZN PTAC Electric Htg Coil, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {315fec1b-f470-454e-8ad3-8d47a1c73465}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {0d067789-5034-4ad8-b568-5853c69d793a}, !- Handle
  Curve Quadratic 67,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {961912e4-5e53-45fc-9b27-cae44ecb5ecf}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {36b39eee-f4af-43cd-8411-031146ac0282}, !- Handle
  Curve Quadratic 68,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {de6e53a7-4e65-4232-97bf-330ac1ba6089}, !- Handle
  Curve Quadratic 69,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {47baac48-739c-4aaa-8b8d-f9de8f986f32}, !- Handle
  GuestRoom319 ZN PTAC 1spd DX AC Clg Coil 9kBtu/hr 8.6EER, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.92002459140531,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bb5913c4-685e-4834-b417-ec478374fabf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {16cb3b13-0812-459d-8938-efc99a18727b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3263af32-411b-42e1-b604-7bbb03e341d2}, !- Energy Input Ratio Function of Temperature Curve Name
  {158d7815-c6bc-40eb-90d2-c152db5df16d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {20f8c824-c218-4b20-bcd1-9bd450bd194e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b7bc4f7e-f2d2-480a-bc9b-f3038ed20849}, !- Handle
  GuestRoom319 ZN PTAC,                   !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  {cbc5480f-2f03-42e9-b2e1-6674d1d41ecb}, !- Air Inlet Node Name
  {fedee422-c7e8-44a4-b87c-726a85d109a9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5af04a9d-3f78-4693-8fd4-3a82cd429bb8}, !- Supply Air Fan Name
  {c28c105f-ffab-4149-ab37-c4ec63a44f5d}, !- Heating Coil Name
  {47baac48-739c-4aaa-8b8d-f9de8f986f32}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fedb43fa-9bde-4d64-ac52-d0f3ff956a1c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ba2bc072-1d1c-4a57-b7fd-092e41839a18}, !- Handle
  Node 113,                               !- Name
  {90b22256-a1ac-45d1-a45b-757eeef84fd0}, !- Inlet Port
  {cbc5480f-2f03-42e9-b2e1-6674d1d41ecb}; !- Outlet Port

OS:Connection,
  {90b22256-a1ac-45d1-a45b-757eeef84fd0}, !- Handle
  {da283d68-bd8d-46e0-a2a1-f7b17eeaf00d}, !- Name
  {af0449a5-47fd-458b-b0b8-6d687f1616de}, !- Source Object
  3,                                      !- Outlet Port
  {ba2bc072-1d1c-4a57-b7fd-092e41839a18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbc5480f-2f03-42e9-b2e1-6674d1d41ecb}, !- Handle
  {93e92dd2-2185-4843-b1d7-8f4b49d9410e}, !- Name
  {ba2bc072-1d1c-4a57-b7fd-092e41839a18}, !- Source Object
  3,                                      !- Outlet Port
  {b7bc4f7e-f2d2-480a-bc9b-f3038ed20849}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ca5f5235-985e-487b-8474-c38d6f2c9d7a}, !- Handle
  Node 114,                               !- Name
  {fedee422-c7e8-44a4-b87c-726a85d109a9}, !- Inlet Port
  {93cac764-b6c4-4d71-9f5d-a44b051797ba}; !- Outlet Port

OS:Connection,
  {93cac764-b6c4-4d71-9f5d-a44b051797ba}, !- Handle
  {7119e56e-7b98-46f7-9b9a-8d0cee9368de}, !- Name
  {ca5f5235-985e-487b-8474-c38d6f2c9d7a}, !- Source Object
  3,                                      !- Outlet Port
  {36bbdb44-65e1-4b3b-b2bd-48df24fcb149}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fedee422-c7e8-44a4-b87c-726a85d109a9}, !- Handle
  {f630c770-f77c-4d8e-91e9-68a5461573bb}, !- Name
  {b7bc4f7e-f2d2-480a-bc9b-f3038ed20849}, !- Source Object
  4,                                      !- Outlet Port
  {ca5f5235-985e-487b-8474-c38d6f2c9d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {1d12b939-4d2b-4341-bec1-ab9939e6d538}, !- Handle
  ALWAYS_OFF 23,                          !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  {0160a8b6-2cac-4aca-850f-2af33a46fa2b}, !- Default Day Schedule Name
  {e130d64a-178d-48f4-adbe-3433be9c91b7}, !- Summer Design Day Schedule Name
  {19d371c9-49fa-4927-a4c5-cd29841c3292}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0160a8b6-2cac-4aca-850f-2af33a46fa2b}, !- Handle
  ALWAYS_OFF day 69,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e130d64a-178d-48f4-adbe-3433be9c91b7}, !- Handle
  ALWAYS_OFF day 70,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {19d371c9-49fa-4927-a4c5-cd29841c3292}, !- Handle
  ALWAYS_OFF day 71,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {856a42e0-d526-4491-90e7-d1531e4fc351}, !- Handle
  GuestRoom320_323 ZN PTAC Fan,           !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3b14fe6a-8377-4557-85ce-d0d5e06b176e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f096d2e0-4d48-4986-af85-0ae3322003c7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3b14fe6a-8377-4557-85ce-d0d5e06b176e}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f096d2e0-4d48-4986-af85-0ae3322003c7}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {ec3d27ff-83df-4da5-a103-d18bb49853b1}, !- Handle
  GuestRoom320_323 ZN PTAC Electric Htg Coil, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d3d292fc-76ad-4ef8-8dff-962b5ad07ad6}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d0bbce0d-de59-47a2-8407-266d847f3f30}, !- Handle
  Curve Quadratic 70,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8ce70157-e875-401e-b277-c7e149d13bef}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {fe6b2947-c521-4898-90ed-f91982ff3111}, !- Handle
  Curve Quadratic 71,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a670747e-f614-40d2-849c-c615313ac311}, !- Handle
  Curve Quadratic 72,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {e52353e0-eee5-45f2-b17f-dd03109b5a57}, !- Handle
  GuestRoom320_323 ZN PTAC 1spd DX AC Clg Coil 32kBtu/hr 7.6EER, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.58810471376574,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f3f97567-ae4f-4604-b603-eb3b00cc76a2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {72df3f02-8406-431f-b9a9-0f1e95b027af}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {19afa973-b011-4ec5-a466-9fff8c2010ee}, !- Energy Input Ratio Function of Temperature Curve Name
  {319af2e1-1ec7-4e59-abf6-a7a9cb446bee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {26f14e0e-9b79-4116-be55-f99b4b2034b3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {22e8eb8b-03ff-4ed5-9bac-a400e7e27715}, !- Handle
  GuestRoom320_323 ZN PTAC,               !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  {f23211c5-f931-4658-9e0f-2b21fc9f4e51}, !- Air Inlet Node Name
  {07f1cd9a-3fab-4433-a6aa-80ba1eac2076}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {856a42e0-d526-4491-90e7-d1531e4fc351}, !- Supply Air Fan Name
  {ec3d27ff-83df-4da5-a103-d18bb49853b1}, !- Heating Coil Name
  {e52353e0-eee5-45f2-b17f-dd03109b5a57}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d12b939-4d2b-4341-bec1-ab9939e6d538}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d014fdf7-9ac2-482b-b7fb-62c67a2c9dde}, !- Handle
  Node 115,                               !- Name
  {6e89fb53-5175-4a85-85bf-d177e35b82cb}, !- Inlet Port
  {f23211c5-f931-4658-9e0f-2b21fc9f4e51}; !- Outlet Port

OS:Connection,
  {6e89fb53-5175-4a85-85bf-d177e35b82cb}, !- Handle
  {4795327d-5b0d-4f09-b416-328e532898fc}, !- Name
  {5bcd4afe-26e7-4e5b-a2db-07bccd03fe9e}, !- Source Object
  3,                                      !- Outlet Port
  {d014fdf7-9ac2-482b-b7fb-62c67a2c9dde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f23211c5-f931-4658-9e0f-2b21fc9f4e51}, !- Handle
  {40d0a305-095f-4c79-b667-8782b75c190e}, !- Name
  {d014fdf7-9ac2-482b-b7fb-62c67a2c9dde}, !- Source Object
  3,                                      !- Outlet Port
  {22e8eb8b-03ff-4ed5-9bac-a400e7e27715}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {301a89b5-e0be-4aaa-99c9-a08835afeedf}, !- Handle
  Node 116,                               !- Name
  {07f1cd9a-3fab-4433-a6aa-80ba1eac2076}, !- Inlet Port
  {f114cb78-7e38-449b-b407-81ba5cae1165}; !- Outlet Port

OS:Connection,
  {f114cb78-7e38-449b-b407-81ba5cae1165}, !- Handle
  {5516f59c-2fe9-467d-acbd-7bc40cbcaa66}, !- Name
  {301a89b5-e0be-4aaa-99c9-a08835afeedf}, !- Source Object
  3,                                      !- Outlet Port
  {39e7ce69-271b-4f40-b646-d73e425593ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07f1cd9a-3fab-4433-a6aa-80ba1eac2076}, !- Handle
  {22444d06-25bc-4bbe-bb2e-aed32481819f}, !- Name
  {22e8eb8b-03ff-4ed5-9bac-a400e7e27715}, !- Source Object
  4,                                      !- Outlet Port
  {301a89b5-e0be-4aaa-99c9-a08835afeedf}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ca1fb6bf-4517-4f4b-b9e0-8ba27ee6e67a}, !- Handle
  ALWAYS_OFF 24,                          !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  {94c03c40-01e5-4827-b7f9-8e8ab55b60c8}, !- Default Day Schedule Name
  {131fcfe1-f1e7-4214-a26c-4360321ba509}, !- Summer Design Day Schedule Name
  {f4e29cb9-35d3-4b2e-ae84-b5daee0a3f95}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {94c03c40-01e5-4827-b7f9-8e8ab55b60c8}, !- Handle
  ALWAYS_OFF day 72,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {131fcfe1-f1e7-4214-a26c-4360321ba509}, !- Handle
  ALWAYS_OFF day 73,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f4e29cb9-35d3-4b2e-ae84-b5daee0a3f95}, !- Handle
  ALWAYS_OFF day 74,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {aaa148e9-7d3b-4185-8c9a-3fd3afbe2c4e}, !- Handle
  GuestRoom324 ZN PTAC Fan,               !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0849aff6-9be6-41be-a27c-586508392fed}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e51d91f6-61cc-4c5c-b75b-d9db6e6fdb25}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0849aff6-9be6-41be-a27c-586508392fed}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e51d91f6-61cc-4c5c-b75b-d9db6e6fdb25}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {5735a980-0f0c-42f7-b354-c795b7e5f2df}, !- Handle
  GuestRoom324 ZN PTAC Electric Htg Coil, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6dd533ce-56a3-4dd0-9e2b-a4f225da6fd6}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4cafcec9-90ab-4107-a407-e7194315905e}, !- Handle
  Curve Quadratic 73,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {aaa8c16c-e44b-4d24-828d-92e70c665499}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {165c42bd-a8c2-401c-98a9-19e68302c064}, !- Handle
  Curve Quadratic 74,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2936f567-1384-4ba6-8a3c-45c47a77ab01}, !- Handle
  Curve Quadratic 75,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {bd487399-7ae9-40a9-8bf2-7ddcc95421ec}, !- Handle
  GuestRoom324 ZN PTAC 1spd DX AC Clg Coil 9kBtu/hr 8.6EER, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.91682898198527,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3a11be60-4913-4c05-8aa1-23ca81555907}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e7856c83-5798-4b6a-8766-276b97f7a7de}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {52caaa15-efd7-4ee8-af2d-144f5e70363e}, !- Energy Input Ratio Function of Temperature Curve Name
  {426ad999-a6ba-4e08-b530-317a87d1d065}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a859b66a-fac4-480b-a142-c3205298cd53}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e38d5338-f676-417d-b95a-9ddbe61d75f9}, !- Handle
  GuestRoom324 ZN PTAC,                   !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  {6b33a3ac-ef8c-4fab-8bbf-8095453964d3}, !- Air Inlet Node Name
  {c08b9bd3-ce2f-498e-be7d-e30c3b15229a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {aaa148e9-7d3b-4185-8c9a-3fd3afbe2c4e}, !- Supply Air Fan Name
  {5735a980-0f0c-42f7-b354-c795b7e5f2df}, !- Heating Coil Name
  {bd487399-7ae9-40a9-8bf2-7ddcc95421ec}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ca1fb6bf-4517-4f4b-b9e0-8ba27ee6e67a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5d5b2a95-e6d1-4223-a922-b3183f974287}, !- Handle
  Node 117,                               !- Name
  {cbb09446-c27c-430d-8a24-ddad051061e3}, !- Inlet Port
  {6b33a3ac-ef8c-4fab-8bbf-8095453964d3}; !- Outlet Port

OS:Connection,
  {cbb09446-c27c-430d-8a24-ddad051061e3}, !- Handle
  {be7dcf47-6f34-4843-b7bf-f9f0f1f68a42}, !- Name
  {6ebba76e-55b4-4ab1-a04a-7c861e9e38a4}, !- Source Object
  3,                                      !- Outlet Port
  {5d5b2a95-e6d1-4223-a922-b3183f974287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b33a3ac-ef8c-4fab-8bbf-8095453964d3}, !- Handle
  {95c1574c-6704-4c3d-a9b4-8933d4927a58}, !- Name
  {5d5b2a95-e6d1-4223-a922-b3183f974287}, !- Source Object
  3,                                      !- Outlet Port
  {e38d5338-f676-417d-b95a-9ddbe61d75f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0d9384f0-bab0-4cc6-90ba-974bb68fce0a}, !- Handle
  Node 118,                               !- Name
  {c08b9bd3-ce2f-498e-be7d-e30c3b15229a}, !- Inlet Port
  {b3341559-64d7-4eb2-a987-54303295e98c}; !- Outlet Port

OS:Connection,
  {b3341559-64d7-4eb2-a987-54303295e98c}, !- Handle
  {7ac8d083-4ffa-48ad-adc7-29c0c69b07fa}, !- Name
  {0d9384f0-bab0-4cc6-90ba-974bb68fce0a}, !- Source Object
  3,                                      !- Outlet Port
  {1301c07d-dd50-49d7-a254-6d148be3c459}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c08b9bd3-ce2f-498e-be7d-e30c3b15229a}, !- Handle
  {98fc7ebb-ed24-4658-ab3f-a22cdcb14bd1}, !- Name
  {e38d5338-f676-417d-b95a-9ddbe61d75f9}, !- Source Object
  4,                                      !- Outlet Port
  {0d9384f0-bab0-4cc6-90ba-974bb68fce0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {60d7d5b9-a548-4b97-96d9-65322d445bd3}, !- Handle
  ALWAYS_OFF 25,                          !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  {b9bbdb6a-c1ee-429f-9e6f-273385072bae}, !- Default Day Schedule Name
  {b7d0cec9-6611-4901-8592-ed6890771f9d}, !- Summer Design Day Schedule Name
  {304e0a15-2103-47cb-aa75-0a7db98d70a0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b9bbdb6a-c1ee-429f-9e6f-273385072bae}, !- Handle
  ALWAYS_OFF day 75,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7d0cec9-6611-4901-8592-ed6890771f9d}, !- Handle
  ALWAYS_OFF day 76,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {304e0a15-2103-47cb-aa75-0a7db98d70a0}, !- Handle
  ALWAYS_OFF day 77,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {5d1849f2-59e4-4e80-bc1d-6702bb6f805a}, !- Handle
  GuestRoom401 ZN PTAC Fan,               !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9a99009c-676b-4792-8b94-1b324336e538}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3c749e1e-0938-4116-a5b5-3128650c2862}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9a99009c-676b-4792-8b94-1b324336e538}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3c749e1e-0938-4116-a5b5-3128650c2862}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {997303b4-cff6-49d4-9ba9-38bd06dd8977}, !- Handle
  GuestRoom401 ZN PTAC Electric Htg Coil, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {bf5abb86-099a-4370-be46-a0054e424f9e}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {811a673d-2a76-4888-bfe2-e8d0b53f5fb0}, !- Handle
  Curve Quadratic 76,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0af05a6d-dc30-47f5-b4a5-91e73e6d2b06}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {1889d9b2-c81a-4e59-91cd-8f3091af9a57}, !- Handle
  Curve Quadratic 77,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d227220b-953d-42ac-974a-6cd3ab795997}, !- Handle
  Curve Quadratic 78,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {1e33cd3c-094f-413b-8fa9-4e9ab976ce21}, !- Handle
  GuestRoom401 ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 8.2EER, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.77718236521395,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6877f696-7fb4-4927-b834-5b9a3ae431f3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d099f924-103c-437a-a976-77db327ea53c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {996d66f8-9a88-4d58-86d2-e5e69acf3442}, !- Energy Input Ratio Function of Temperature Curve Name
  {bfb33615-034e-4241-9fe2-94a989f5b5a7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {179ab939-aa86-4a56-943e-cf9b6b856a09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d0f2a68d-263c-49cf-b0a1-609925ac28be}, !- Handle
  GuestRoom401 ZN PTAC,                   !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  {5b2b19ac-a9b9-4f94-bf93-85d6c41cfbdc}, !- Air Inlet Node Name
  {1d29e763-4b1a-4dc4-b5bd-f837ca151668}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5d1849f2-59e4-4e80-bc1d-6702bb6f805a}, !- Supply Air Fan Name
  {997303b4-cff6-49d4-9ba9-38bd06dd8977}, !- Heating Coil Name
  {1e33cd3c-094f-413b-8fa9-4e9ab976ce21}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {60d7d5b9-a548-4b97-96d9-65322d445bd3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8e6c5cfe-d501-4e83-a2fb-2fc350bcd0da}, !- Handle
  Node 119,                               !- Name
  {5975780d-4c49-4878-82df-c11290f33761}, !- Inlet Port
  {5b2b19ac-a9b9-4f94-bf93-85d6c41cfbdc}; !- Outlet Port

OS:Connection,
  {5975780d-4c49-4878-82df-c11290f33761}, !- Handle
  {e5270abb-89c2-4e93-93d9-9e3dcb76dd25}, !- Name
  {86f8e8aa-4a0d-4a0b-a12d-5698afd6f85c}, !- Source Object
  3,                                      !- Outlet Port
  {8e6c5cfe-d501-4e83-a2fb-2fc350bcd0da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b2b19ac-a9b9-4f94-bf93-85d6c41cfbdc}, !- Handle
  {53ff5e3c-566c-445d-be9e-1934d3ad8aa4}, !- Name
  {8e6c5cfe-d501-4e83-a2fb-2fc350bcd0da}, !- Source Object
  3,                                      !- Outlet Port
  {d0f2a68d-263c-49cf-b0a1-609925ac28be}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bf7fdae5-73ac-4341-8962-681e04e7a935}, !- Handle
  Node 120,                               !- Name
  {1d29e763-4b1a-4dc4-b5bd-f837ca151668}, !- Inlet Port
  {c27632eb-9825-4cba-995b-5c72aa0023be}; !- Outlet Port

OS:Connection,
  {c27632eb-9825-4cba-995b-5c72aa0023be}, !- Handle
  {0b247003-3239-495a-8a94-93807d3029de}, !- Name
  {bf7fdae5-73ac-4341-8962-681e04e7a935}, !- Source Object
  3,                                      !- Outlet Port
  {48a42949-11f9-40ad-93ac-84074304e4dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d29e763-4b1a-4dc4-b5bd-f837ca151668}, !- Handle
  {40a4452b-0bfb-4939-99c0-e30d71756caf}, !- Name
  {d0f2a68d-263c-49cf-b0a1-609925ac28be}, !- Source Object
  4,                                      !- Outlet Port
  {bf7fdae5-73ac-4341-8962-681e04e7a935}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {84e9d70f-70ae-4ce8-bc15-f2dce5c53354}, !- Handle
  ALWAYS_OFF 26,                          !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  {026d65ae-2b76-4f91-a488-cd1a3ea42777}, !- Default Day Schedule Name
  {6a178a78-c204-41eb-8eea-5ad42e633400}, !- Summer Design Day Schedule Name
  {ab52b52f-e752-406f-8c95-4bf9e36f5545}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {026d65ae-2b76-4f91-a488-cd1a3ea42777}, !- Handle
  ALWAYS_OFF day 78,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a178a78-c204-41eb-8eea-5ad42e633400}, !- Handle
  ALWAYS_OFF day 79,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab52b52f-e752-406f-8c95-4bf9e36f5545}, !- Handle
  ALWAYS_OFF day 80,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {2314b191-efe0-4f48-b895-d87086eecf02}, !- Handle
  GuestRoom402_405 ZN PTAC Fan,           !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5a1479f6-25fc-4daa-b66b-29b27bd5286e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6b80349b-ff25-4e02-8999-d62dd23602ad}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5a1479f6-25fc-4daa-b66b-29b27bd5286e}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6b80349b-ff25-4e02-8999-d62dd23602ad}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {ab07eee0-1f10-4e99-89d9-6e094d8c7359}, !- Handle
  GuestRoom402_405 ZN PTAC Electric Htg Coil, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {acb0948c-6478-4ae8-8b07-0f28a9f32548}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ea08a66e-7193-42d3-af0c-b48b8b7cfcdc}, !- Handle
  Curve Quadratic 79,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {91ef65af-0454-4cdb-99f8-2b561c60f264}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {3375bd80-2438-42a2-8117-7c968dd729b4}, !- Handle
  Curve Quadratic 80,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {069883ff-726f-48b0-a10e-edef7e748381}, !- Handle
  Curve Quadratic 81,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {94df2716-870b-4704-89e2-a6dc4e56b203}, !- Handle
  GuestRoom402_405 ZN PTAC 1spd DX AC Clg Coil 36kBtu/hr 7.6EER, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.59017342615276,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e901a9e-71b0-4192-b6bd-48537d904648}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4e9095b5-cec3-45a1-810c-3df6b7b998d7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {434f9ace-a418-40ca-8be4-ab312fd13357}, !- Energy Input Ratio Function of Temperature Curve Name
  {d3b7035c-b1b0-48a7-a659-3d229fd853d3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {944f5edf-9969-48c8-a53a-76e2a9b81f61}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8f838927-38de-40e3-badf-1af977f726b6}, !- Handle
  GuestRoom402_405 ZN PTAC,               !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  {e281e07b-a063-4956-aaf8-ffc206c30fbd}, !- Air Inlet Node Name
  {366d5b07-c5f3-44d8-9134-4c4ce549e5d8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2314b191-efe0-4f48-b895-d87086eecf02}, !- Supply Air Fan Name
  {ab07eee0-1f10-4e99-89d9-6e094d8c7359}, !- Heating Coil Name
  {94df2716-870b-4704-89e2-a6dc4e56b203}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84e9d70f-70ae-4ce8-bc15-f2dce5c53354}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f0abaf36-c51e-4f12-8d86-3fc1c5d95cee}, !- Handle
  Node 121,                               !- Name
  {9287defe-4919-4aae-b48e-45434d143780}, !- Inlet Port
  {e281e07b-a063-4956-aaf8-ffc206c30fbd}; !- Outlet Port

OS:Connection,
  {9287defe-4919-4aae-b48e-45434d143780}, !- Handle
  {d38f0f37-a3cc-46c9-8e71-f98fc2b83256}, !- Name
  {1091b190-952e-48b9-b04e-04badcbd6aa8}, !- Source Object
  3,                                      !- Outlet Port
  {f0abaf36-c51e-4f12-8d86-3fc1c5d95cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e281e07b-a063-4956-aaf8-ffc206c30fbd}, !- Handle
  {4c9db3ef-52f6-46f6-bcd8-fae6ef676fac}, !- Name
  {f0abaf36-c51e-4f12-8d86-3fc1c5d95cee}, !- Source Object
  3,                                      !- Outlet Port
  {8f838927-38de-40e3-badf-1af977f726b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {747ca0ec-5001-41d1-9a6e-73ca12246ef0}, !- Handle
  Node 122,                               !- Name
  {366d5b07-c5f3-44d8-9134-4c4ce549e5d8}, !- Inlet Port
  {800359cb-454b-47ff-9aa6-db79496242f1}; !- Outlet Port

OS:Connection,
  {800359cb-454b-47ff-9aa6-db79496242f1}, !- Handle
  {a1882dd9-1c3b-4f4b-8731-a2f6b633bca0}, !- Name
  {747ca0ec-5001-41d1-9a6e-73ca12246ef0}, !- Source Object
  3,                                      !- Outlet Port
  {9cc37143-94d9-40c6-9a04-cb06803706c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {366d5b07-c5f3-44d8-9134-4c4ce549e5d8}, !- Handle
  {1673853d-691a-4a0a-8b12-ec940eb43d86}, !- Name
  {8f838927-38de-40e3-badf-1af977f726b6}, !- Source Object
  4,                                      !- Outlet Port
  {747ca0ec-5001-41d1-9a6e-73ca12246ef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {bf7a97d6-8f4f-4244-b77f-6396f3f2bb52}, !- Handle
  ALWAYS_OFF 27,                          !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  {fe70aeba-f3c1-4c0d-a2e7-a188e6b00372}, !- Default Day Schedule Name
  {3ddff69e-69ee-4edf-b458-605e8681a8eb}, !- Summer Design Day Schedule Name
  {46415f3a-b617-4537-9bb1-0d2cf6f15a81}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fe70aeba-f3c1-4c0d-a2e7-a188e6b00372}, !- Handle
  ALWAYS_OFF day 81,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ddff69e-69ee-4edf-b458-605e8681a8eb}, !- Handle
  ALWAYS_OFF day 82,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {46415f3a-b617-4537-9bb1-0d2cf6f15a81}, !- Handle
  ALWAYS_OFF day 83,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {dcf9b8c0-3ceb-4ea6-a4fd-45dc628b1918}, !- Handle
  GuestRoom406_408 ZN PTAC Fan,           !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {115a7a33-344e-4bbe-a67c-f1fd3c81399e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {576e03eb-7606-45d1-ba38-3f9a03804124}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {115a7a33-344e-4bbe-a67c-f1fd3c81399e}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {576e03eb-7606-45d1-ba38-3f9a03804124}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {91bce23b-796e-450b-a3a1-52b6ac724dd4}, !- Handle
  GuestRoom406_408 ZN PTAC Electric Htg Coil, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4750232e-c88e-4da7-ba28-59d1d4405d04}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {7b93f511-626e-4565-8c4f-ec146c6593be}, !- Handle
  Curve Quadratic 82,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {76907a0f-3879-4f83-b68c-d57d89083b3d}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f1a259d4-5b1f-4703-9baa-02ea72dd89f4}, !- Handle
  Curve Quadratic 83,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f635e568-a812-45e2-9602-f00a9de6d1ba}, !- Handle
  Curve Quadratic 84,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {997dfdff-3382-4de8-9d78-7c54649080aa}, !- Handle
  GuestRoom406_408 ZN PTAC 1spd DX AC Clg Coil 29kBtu/hr 7.6EER, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.58623095658718,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {47646c48-e472-4e65-9c22-85397ada4059}, !- Total Cooling Capacity Function of Temperature Curve Name
  {12d09411-f14d-4774-b71b-85acd59da2cc}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {61da0c15-8cba-47a6-816b-f37e8e52af48}, !- Energy Input Ratio Function of Temperature Curve Name
  {254afcd6-7176-448c-9899-9e00d1f021c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {99001baf-02b4-4577-9fda-19ff7a599983}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4bdd5329-7114-4cd5-a005-6f2b0f166d81}, !- Handle
  GuestRoom406_408 ZN PTAC,               !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  {ca64459a-dd4a-4f14-b053-8cf3abe2059f}, !- Air Inlet Node Name
  {efcbcb4c-49a4-4947-82f7-59a79f88cb7a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {dcf9b8c0-3ceb-4ea6-a4fd-45dc628b1918}, !- Supply Air Fan Name
  {91bce23b-796e-450b-a3a1-52b6ac724dd4}, !- Heating Coil Name
  {997dfdff-3382-4de8-9d78-7c54649080aa}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {bf7a97d6-8f4f-4244-b77f-6396f3f2bb52}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4a88078a-e07f-48fb-9d82-966f97dba849}, !- Handle
  Node 123,                               !- Name
  {4d71fe92-c253-4ca2-857f-76adc90bf4c7}, !- Inlet Port
  {ca64459a-dd4a-4f14-b053-8cf3abe2059f}; !- Outlet Port

OS:Connection,
  {4d71fe92-c253-4ca2-857f-76adc90bf4c7}, !- Handle
  {5e170e58-c779-4e5b-ae69-05e268d0a143}, !- Name
  {902b5e27-61c5-4786-a079-f1d2919f98e4}, !- Source Object
  3,                                      !- Outlet Port
  {4a88078a-e07f-48fb-9d82-966f97dba849}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca64459a-dd4a-4f14-b053-8cf3abe2059f}, !- Handle
  {a20c6598-1738-4e29-a0a0-fb74163ea738}, !- Name
  {4a88078a-e07f-48fb-9d82-966f97dba849}, !- Source Object
  3,                                      !- Outlet Port
  {4bdd5329-7114-4cd5-a005-6f2b0f166d81}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ebbe4461-41b4-44dc-8742-ef168c230312}, !- Handle
  Node 124,                               !- Name
  {efcbcb4c-49a4-4947-82f7-59a79f88cb7a}, !- Inlet Port
  {c70c74ef-312b-43b0-835d-162d0fa9842f}; !- Outlet Port

OS:Connection,
  {c70c74ef-312b-43b0-835d-162d0fa9842f}, !- Handle
  {d3946707-47c9-49a4-a261-a5c052c7930f}, !- Name
  {ebbe4461-41b4-44dc-8742-ef168c230312}, !- Source Object
  3,                                      !- Outlet Port
  {8d43c65f-ff3f-4e47-ab33-8a44dcfcd464}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {efcbcb4c-49a4-4947-82f7-59a79f88cb7a}, !- Handle
  {67203486-89fa-430a-a470-7c23dff94035}, !- Name
  {4bdd5329-7114-4cd5-a005-6f2b0f166d81}, !- Source Object
  4,                                      !- Outlet Port
  {ebbe4461-41b4-44dc-8742-ef168c230312}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {778bbaaf-56fe-4884-9848-5b335e980b59}, !- Handle
  ALWAYS_OFF 28,                          !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  {378262c7-0da2-4cde-b0a8-6876b55285f5}, !- Default Day Schedule Name
  {3f5c938c-d58e-43b1-ab57-3dce55dab19a}, !- Summer Design Day Schedule Name
  {df8c7405-aa03-45e5-b459-75884906c146}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {378262c7-0da2-4cde-b0a8-6876b55285f5}, !- Handle
  ALWAYS_OFF day 84,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f5c938c-d58e-43b1-ab57-3dce55dab19a}, !- Handle
  ALWAYS_OFF day 85,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df8c7405-aa03-45e5-b459-75884906c146}, !- Handle
  ALWAYS_OFF day 86,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {a92afdab-97a7-4982-bb89-4ad537dbeb23}, !- Handle
  GuestRoom409_412 ZN PTAC Fan,           !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cb3348b1-d6b4-4616-8cd6-7c91fa99f753}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e1fc3da6-044e-4902-b030-6ef24be521bd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cb3348b1-d6b4-4616-8cd6-7c91fa99f753}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e1fc3da6-044e-4902-b030-6ef24be521bd}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {6347d2e5-126e-4fb2-b6b1-22ccff1c314d}, !- Handle
  GuestRoom409_412 ZN PTAC Electric Htg Coil, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5a7fc48d-4ac3-4b3b-890a-41773efd6c02}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {98b58458-8e33-4a5e-9630-f95415834dc0}, !- Handle
  Curve Quadratic 85,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {097ae987-d5e2-4c8d-bb0e-cecfe44744e2}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {fba024cb-5153-4a18-837d-3808b2ea1762}, !- Handle
  Curve Quadratic 86,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a6ff84f3-91da-4c7a-9a8f-e2ba3175f9de}, !- Handle
  Curve Quadratic 87,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {b6704990-0a41-41e6-b136-d07b77273118}, !- Handle
  GuestRoom409_412 ZN PTAC 1spd DX AC Clg Coil 36kBtu/hr 7.6EER, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.59017372098533,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {857435b7-2b37-4117-88c1-9724a5057dc9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5d76b3f0-bfd9-4bed-83be-b9e7783efb00}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {19c213a7-e0b7-406b-a6f9-c7140fdf9648}, !- Energy Input Ratio Function of Temperature Curve Name
  {3f32317c-3e35-4850-aad1-4405f7afa868}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {28b1532a-f561-4820-bc69-bf88552e2b03}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {46f99549-bbec-44db-beb2-a1af3fc76590}, !- Handle
  GuestRoom409_412 ZN PTAC,               !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  {703ac281-8ae7-42ba-983f-46a35ac71525}, !- Air Inlet Node Name
  {82beb3dc-a629-4e5d-941d-f1a9b67cb890}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a92afdab-97a7-4982-bb89-4ad537dbeb23}, !- Supply Air Fan Name
  {6347d2e5-126e-4fb2-b6b1-22ccff1c314d}, !- Heating Coil Name
  {b6704990-0a41-41e6-b136-d07b77273118}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {778bbaaf-56fe-4884-9848-5b335e980b59}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0e7b36ad-9b69-438a-8794-581593ad0155}, !- Handle
  Node 125,                               !- Name
  {6812d10f-43b4-43a5-995c-e91f3af1e568}, !- Inlet Port
  {703ac281-8ae7-42ba-983f-46a35ac71525}; !- Outlet Port

OS:Connection,
  {6812d10f-43b4-43a5-995c-e91f3af1e568}, !- Handle
  {c18829ed-ffc0-4068-a74c-dccf94264036}, !- Name
  {2d57aaea-51aa-42c0-8c0e-314470ad8ef6}, !- Source Object
  3,                                      !- Outlet Port
  {0e7b36ad-9b69-438a-8794-581593ad0155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {703ac281-8ae7-42ba-983f-46a35ac71525}, !- Handle
  {5ac89ca7-db78-4653-88e2-44b5e4ba287a}, !- Name
  {0e7b36ad-9b69-438a-8794-581593ad0155}, !- Source Object
  3,                                      !- Outlet Port
  {46f99549-bbec-44db-beb2-a1af3fc76590}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {23d098f4-c95a-445f-a707-562e8620d219}, !- Handle
  Node 126,                               !- Name
  {82beb3dc-a629-4e5d-941d-f1a9b67cb890}, !- Inlet Port
  {c151f4fc-e87a-498a-af31-c049c90adc4b}; !- Outlet Port

OS:Connection,
  {c151f4fc-e87a-498a-af31-c049c90adc4b}, !- Handle
  {9d11244b-d059-4057-8b4f-ec874cbbdcf8}, !- Name
  {23d098f4-c95a-445f-a707-562e8620d219}, !- Source Object
  3,                                      !- Outlet Port
  {ffc9e370-5456-4340-a235-552cd712c2cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82beb3dc-a629-4e5d-941d-f1a9b67cb890}, !- Handle
  {faad9dc2-ef4d-431e-b8ca-9601e65e3b64}, !- Name
  {46f99549-bbec-44db-beb2-a1af3fc76590}, !- Source Object
  4,                                      !- Outlet Port
  {23d098f4-c95a-445f-a707-562e8620d219}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fdac341e-8d61-4c34-8f63-e576c22b4dc4}, !- Handle
  ALWAYS_OFF 29,                          !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  {c0d3804d-df03-4b47-9b5a-9abca9a147b6}, !- Default Day Schedule Name
  {c536eda4-580d-44fe-9807-0120d5ed76fb}, !- Summer Design Day Schedule Name
  {da1a0bb4-0ee7-4f96-81de-106c945f16b0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c0d3804d-df03-4b47-9b5a-9abca9a147b6}, !- Handle
  ALWAYS_OFF day 87,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c536eda4-580d-44fe-9807-0120d5ed76fb}, !- Handle
  ALWAYS_OFF day 88,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {da1a0bb4-0ee7-4f96-81de-106c945f16b0}, !- Handle
  ALWAYS_OFF day 89,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {5ba30f2b-e8db-40b3-82c0-1211dece5300}, !- Handle
  GuestRoom413 ZN PTAC Fan,               !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {657e8df2-6948-4892-b62b-2e85a3c43467}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {09f0f7cb-88a4-4c4b-9793-72ed2d9a2707}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {657e8df2-6948-4892-b62b-2e85a3c43467}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {09f0f7cb-88a4-4c4b-9793-72ed2d9a2707}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {71094ed9-2115-49a3-a16b-79f82607242d}, !- Handle
  GuestRoom413 ZN PTAC Electric Htg Coil, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a156b69b-c790-4e1d-925a-e99dccfab07e}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f77b4ed2-9b11-4717-8b5b-234e66bbcfd3}, !- Handle
  Curve Quadratic 88,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5d7b85c0-3bbb-4e94-9b6e-3da1d6591e62}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {67b27fda-86d0-466a-b1d5-fc6afa551a20}, !- Handle
  Curve Quadratic 89,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3c258f21-623f-4e9c-94c5-a0c612fd6384}, !- Handle
  Curve Quadratic 90,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {22f9c5e1-e4d9-4d1c-828e-7f646d129487}, !- Handle
  GuestRoom413 ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 8.4EER, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.85997526735947,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7ad60874-59ad-4e72-8fc6-de923a7b6fea}, !- Total Cooling Capacity Function of Temperature Curve Name
  {03fc213f-465c-425f-bf7f-9dae1b254d96}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9c89dfe5-bd57-4cf2-94ae-69b42bbbdbfd}, !- Energy Input Ratio Function of Temperature Curve Name
  {bd9a8b27-acce-4dcb-b112-1f4cfc2aecf3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {92e250b6-109f-4632-8956-84752184b803}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f1aed026-c428-461c-8b05-1cf37aa2160f}, !- Handle
  GuestRoom413 ZN PTAC,                   !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  {82cc1df6-45d9-4169-a0ac-62e6b245f9e2}, !- Air Inlet Node Name
  {7837cf72-0641-4c6e-9355-4d8fb98c89da}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5ba30f2b-e8db-40b3-82c0-1211dece5300}, !- Supply Air Fan Name
  {71094ed9-2115-49a3-a16b-79f82607242d}, !- Heating Coil Name
  {22f9c5e1-e4d9-4d1c-828e-7f646d129487}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fdac341e-8d61-4c34-8f63-e576c22b4dc4}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8f7fec28-0da4-40e3-9d74-618619473266}, !- Handle
  Node 127,                               !- Name
  {04fcfb09-a6cd-481c-93e2-66834ffc5e68}, !- Inlet Port
  {82cc1df6-45d9-4169-a0ac-62e6b245f9e2}; !- Outlet Port

OS:Connection,
  {04fcfb09-a6cd-481c-93e2-66834ffc5e68}, !- Handle
  {741e9e87-a5f1-42d2-9cc1-0ef7459ebe21}, !- Name
  {76479ce5-225f-4c12-a36d-315408324dd0}, !- Source Object
  3,                                      !- Outlet Port
  {8f7fec28-0da4-40e3-9d74-618619473266}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82cc1df6-45d9-4169-a0ac-62e6b245f9e2}, !- Handle
  {ea229ba9-abcc-4a8f-9f1d-33ee07f2a475}, !- Name
  {8f7fec28-0da4-40e3-9d74-618619473266}, !- Source Object
  3,                                      !- Outlet Port
  {f1aed026-c428-461c-8b05-1cf37aa2160f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6b570307-3aea-4703-a397-0ce8b1b6f100}, !- Handle
  Node 128,                               !- Name
  {7837cf72-0641-4c6e-9355-4d8fb98c89da}, !- Inlet Port
  {c41ac465-2afb-46ad-b7a2-c38f8339ed6a}; !- Outlet Port

OS:Connection,
  {c41ac465-2afb-46ad-b7a2-c38f8339ed6a}, !- Handle
  {44436281-0653-487d-a0a5-f23c9a54192d}, !- Name
  {6b570307-3aea-4703-a397-0ce8b1b6f100}, !- Source Object
  3,                                      !- Outlet Port
  {f3eb6e78-43bd-43b3-b6dc-19e1170ba4ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7837cf72-0641-4c6e-9355-4d8fb98c89da}, !- Handle
  {24fa8a27-4032-4288-af52-4de0d80ab7b9}, !- Name
  {f1aed026-c428-461c-8b05-1cf37aa2160f}, !- Source Object
  4,                                      !- Outlet Port
  {6b570307-3aea-4703-a397-0ce8b1b6f100}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {55c8d7f3-b619-4015-9596-409dcfeb4ea3}, !- Handle
  ALWAYS_OFF 30,                          !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  {82fadc1f-532a-4f8e-818e-7235daf471d8}, !- Default Day Schedule Name
  {b6adb8e5-b07f-41ce-9d4b-7b3dfe65597d}, !- Summer Design Day Schedule Name
  {6e13ee01-ffa3-49e6-9f52-5ec0273cb152}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {82fadc1f-532a-4f8e-818e-7235daf471d8}, !- Handle
  ALWAYS_OFF day 90,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b6adb8e5-b07f-41ce-9d4b-7b3dfe65597d}, !- Handle
  ALWAYS_OFF day 91,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e13ee01-ffa3-49e6-9f52-5ec0273cb152}, !- Handle
  ALWAYS_OFF day 92,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {7d2a1bd8-10f3-4371-9eaf-bcc3f4e57a48}, !- Handle
  GuestRoom414 ZN PTAC Fan,               !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {edf0083c-65b2-40c1-a4fc-d1fa5aa85eca}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a3607368-5789-4991-b2d6-037fe9d09469}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {edf0083c-65b2-40c1-a4fc-d1fa5aa85eca}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a3607368-5789-4991-b2d6-037fe9d09469}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {5351cb8a-ea68-410c-aaa5-b92708b8651b}, !- Handle
  GuestRoom414 ZN PTAC Electric Htg Coil, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {da9b20f9-2090-43e3-8e19-dddbf678f45f}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {244cda4e-0086-41bd-8349-2b82cdef4dda}, !- Handle
  Curve Quadratic 91,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7e128141-474a-488f-9a7d-fae8fb0e671a}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d801144d-0b87-46e4-98d5-c9f012bbb7e7}, !- Handle
  Curve Quadratic 92,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5ceb10fa-bad5-4364-a181-125ecf0c1dd3}, !- Handle
  Curve Quadratic 93,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {50751d40-1a81-4d1b-b262-b25ceeba8a2b}, !- Handle
  GuestRoom414 ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 8.4EER, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.85585964936114,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0bf47b49-2937-453a-9763-2b2181dd7d25}, !- Total Cooling Capacity Function of Temperature Curve Name
  {03c56910-6fa6-45e8-9f83-1d55eee4db1e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a945a88b-b067-462b-8555-d2bcec126bf2}, !- Energy Input Ratio Function of Temperature Curve Name
  {1235a51c-6be0-49f9-9e0b-2f0627999da4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {85dd789c-e0c3-471b-b8be-3af4ac9fbc1d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e6f86c0b-6255-44ed-b8c6-c84a0e4f0616}, !- Handle
  GuestRoom414 ZN PTAC,                   !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  {b9147297-a89f-43b3-bdf0-496aa8503a7e}, !- Air Inlet Node Name
  {807c30e4-3437-4715-9df1-eb2eddb78642}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7d2a1bd8-10f3-4371-9eaf-bcc3f4e57a48}, !- Supply Air Fan Name
  {5351cb8a-ea68-410c-aaa5-b92708b8651b}, !- Heating Coil Name
  {50751d40-1a81-4d1b-b262-b25ceeba8a2b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {55c8d7f3-b619-4015-9596-409dcfeb4ea3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3cab0e47-3621-41bd-bb6f-1187bb06f0b9}, !- Handle
  Node 129,                               !- Name
  {91d73b59-01e9-43b9-a59a-1b6cac95dba5}, !- Inlet Port
  {b9147297-a89f-43b3-bdf0-496aa8503a7e}; !- Outlet Port

OS:Connection,
  {91d73b59-01e9-43b9-a59a-1b6cac95dba5}, !- Handle
  {53f11334-3ca2-4d25-9b5a-8bb5c9a77034}, !- Name
  {2c88d628-dd8d-4836-b9a1-61062a3743bd}, !- Source Object
  3,                                      !- Outlet Port
  {3cab0e47-3621-41bd-bb6f-1187bb06f0b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9147297-a89f-43b3-bdf0-496aa8503a7e}, !- Handle
  {ca890b64-68b1-49de-947d-e7325dc0dd70}, !- Name
  {3cab0e47-3621-41bd-bb6f-1187bb06f0b9}, !- Source Object
  3,                                      !- Outlet Port
  {e6f86c0b-6255-44ed-b8c6-c84a0e4f0616}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {05b1817d-f776-44a5-aa40-c6daabbdba27}, !- Handle
  Node 130,                               !- Name
  {807c30e4-3437-4715-9df1-eb2eddb78642}, !- Inlet Port
  {35752c8b-61e0-4355-a302-befd7fc6a5a3}; !- Outlet Port

OS:Connection,
  {35752c8b-61e0-4355-a302-befd7fc6a5a3}, !- Handle
  {116f1434-c10d-4777-9127-de768ddd5285}, !- Name
  {05b1817d-f776-44a5-aa40-c6daabbdba27}, !- Source Object
  3,                                      !- Outlet Port
  {9cc9edc5-e9a9-48e1-810a-919c8525dc2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {807c30e4-3437-4715-9df1-eb2eddb78642}, !- Handle
  {e7a58e83-0cea-4cc3-b874-e83ecead9617}, !- Name
  {e6f86c0b-6255-44ed-b8c6-c84a0e4f0616}, !- Source Object
  4,                                      !- Outlet Port
  {05b1817d-f776-44a5-aa40-c6daabbdba27}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {621ece81-1e4f-45f6-b6c2-089da3df5742}, !- Handle
  ALWAYS_OFF 31,                          !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  {a1fcdbb5-f0c9-48ee-885f-df2eef0b37ff}, !- Default Day Schedule Name
  {80e04e3d-9db8-4dfd-a533-d2c09ba7462c}, !- Summer Design Day Schedule Name
  {72dacd45-0d4c-47d1-8544-df3596652af0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a1fcdbb5-f0c9-48ee-885f-df2eef0b37ff}, !- Handle
  ALWAYS_OFF day 93,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {80e04e3d-9db8-4dfd-a533-d2c09ba7462c}, !- Handle
  ALWAYS_OFF day 94,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {72dacd45-0d4c-47d1-8544-df3596652af0}, !- Handle
  ALWAYS_OFF day 95,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {7f65891f-38bf-4eb7-9e1d-58e613bd80b2}, !- Handle
  GuestRoom415_418 ZN PTAC Fan,           !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {701aeed8-e9e3-4ac3-9437-04e3097f69a8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4ea19869-516d-4f6d-adb0-bc215ccf712b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {701aeed8-e9e3-4ac3-9437-04e3097f69a8}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4ea19869-516d-4f6d-adb0-bc215ccf712b}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {df6b5def-0140-46d1-b4d6-9ef480c6613b}, !- Handle
  GuestRoom415_418 ZN PTAC Electric Htg Coil, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d3b8b3ee-6264-4c61-968e-8a2236a5091a}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c99a5077-88f8-4f10-8499-839ea63ad1c4}, !- Handle
  Curve Quadratic 94,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {442e30fe-0cce-4abf-8a44-c6b1668e0468}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {672f90ad-9f77-4861-820f-f9d4f2c55747}, !- Handle
  Curve Quadratic 95,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a7e2abca-9385-43a5-9f34-5c1860afabcd}, !- Handle
  Curve Quadratic 96,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {cc2ff5ef-f73b-42f1-8932-b64bbec3b1e5}, !- Handle
  GuestRoom415_418 ZN PTAC 1spd DX AC Clg Coil 35kBtu/hr 7.6EER, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.58994232004097,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2fe1c9c3-e2d1-489e-8fbb-04fb1b128ab9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ec6e2b9b-7367-49c7-b125-18bb86d1f6f6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8cc0875a-eb67-44cd-a1e4-a8193e1745a7}, !- Energy Input Ratio Function of Temperature Curve Name
  {1dced0b5-5e7f-4e99-bcb7-674e17a0104e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {401195e2-fab3-4699-ae54-299dbdd4f4d8}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {41e039dc-4d66-4079-b9e6-ba635a811856}, !- Handle
  GuestRoom415_418 ZN PTAC,               !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  {79e7506f-8598-4b19-a547-5d815314157c}, !- Air Inlet Node Name
  {c3efaa76-82ca-48d5-978d-fe16c2e1a7f5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7f65891f-38bf-4eb7-9e1d-58e613bd80b2}, !- Supply Air Fan Name
  {df6b5def-0140-46d1-b4d6-9ef480c6613b}, !- Heating Coil Name
  {cc2ff5ef-f73b-42f1-8932-b64bbec3b1e5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {621ece81-1e4f-45f6-b6c2-089da3df5742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {75b67540-8e00-49f6-81e0-1faa065500dc}, !- Handle
  Node 131,                               !- Name
  {04a0a642-3881-4d3c-a214-2221779f240b}, !- Inlet Port
  {79e7506f-8598-4b19-a547-5d815314157c}; !- Outlet Port

OS:Connection,
  {04a0a642-3881-4d3c-a214-2221779f240b}, !- Handle
  {34b36ed2-8016-441e-be6e-8fbe053454fb}, !- Name
  {0e2af754-6e02-486a-ae2a-844f4a1d4854}, !- Source Object
  3,                                      !- Outlet Port
  {75b67540-8e00-49f6-81e0-1faa065500dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79e7506f-8598-4b19-a547-5d815314157c}, !- Handle
  {eddab848-f279-4cac-a78f-147ecd10a811}, !- Name
  {75b67540-8e00-49f6-81e0-1faa065500dc}, !- Source Object
  3,                                      !- Outlet Port
  {41e039dc-4d66-4079-b9e6-ba635a811856}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4e8349a6-f98d-42cc-99f9-a186f955b2c8}, !- Handle
  Node 132,                               !- Name
  {c3efaa76-82ca-48d5-978d-fe16c2e1a7f5}, !- Inlet Port
  {06c31546-c29f-41bf-abed-0b1bc807ff2e}; !- Outlet Port

OS:Connection,
  {06c31546-c29f-41bf-abed-0b1bc807ff2e}, !- Handle
  {5b9c6554-b1e9-49d3-ba78-227b3b03606b}, !- Name
  {4e8349a6-f98d-42cc-99f9-a186f955b2c8}, !- Source Object
  3,                                      !- Outlet Port
  {ea47adf1-80f6-4ce4-8dd9-f7e70344bb84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3efaa76-82ca-48d5-978d-fe16c2e1a7f5}, !- Handle
  {a700adad-de31-4ea1-a50f-a28b3a12df6f}, !- Name
  {41e039dc-4d66-4079-b9e6-ba635a811856}, !- Source Object
  4,                                      !- Outlet Port
  {4e8349a6-f98d-42cc-99f9-a186f955b2c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c89b177d-7c9b-4b59-b73d-a9faef935200}, !- Handle
  ALWAYS_OFF 32,                          !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  {71548f17-d8b1-4ed3-9183-b6c75e2dae2f}, !- Default Day Schedule Name
  {50b07ed7-0b85-4333-99a6-e8faeaf31189}, !- Summer Design Day Schedule Name
  {8e5807c5-418b-466d-a4eb-82731287b70b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {71548f17-d8b1-4ed3-9183-b6c75e2dae2f}, !- Handle
  ALWAYS_OFF day 96,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50b07ed7-0b85-4333-99a6-e8faeaf31189}, !- Handle
  ALWAYS_OFF day 97,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e5807c5-418b-466d-a4eb-82731287b70b}, !- Handle
  ALWAYS_OFF day 98,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {5d3292c9-8520-4815-a490-44b12dc1c55b}, !- Handle
  GuestRoom419 ZN PTAC Fan,               !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c8de69d6-ce90-4ba8-8cc8-32b509107911}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3bd60aa3-8778-4233-a64e-c3a2e6607796}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c8de69d6-ce90-4ba8-8cc8-32b509107911}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3bd60aa3-8778-4233-a64e-c3a2e6607796}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {0b51fdf1-dcc7-4272-88dd-81bc23cc5380}, !- Handle
  GuestRoom419 ZN PTAC Electric Htg Coil, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a9c8a968-4be8-4ff7-b543-f988c586ecfe}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {bbc548e0-d483-4396-b916-59e2bb8eaec9}, !- Handle
  Curve Quadratic 97,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5f726892-e575-467c-825c-237fe75523e1}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {18b447f5-5a7b-407e-91bc-2432bc0d0d74}, !- Handle
  Curve Quadratic 98,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b8b396c3-3d5c-4b5d-864c-f1bb7a91533b}, !- Handle
  Curve Quadratic 99,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {f9dba28e-1aa0-4ee7-8489-8504ffbbe4f1}, !- Handle
  GuestRoom419 ZN PTAC 1spd DX AC Clg Coil 9kBtu/hr 8.5EER, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.88619533442039,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2dd01c3a-7d05-403e-9571-8c73b6643cb3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a35d28ca-bbc9-4f2c-9365-b3837e8a8f9f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ce9c1d46-c8e0-4de2-9518-c2bc870e3a90}, !- Energy Input Ratio Function of Temperature Curve Name
  {2bbf6620-68c0-4945-9767-10ff36358099}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {546e2eba-db59-4564-adb6-b7b3c3f7ec43}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6014bc4b-d8df-4677-949b-728590fdd712}, !- Handle
  GuestRoom419 ZN PTAC,                   !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  {e9ae5ad4-c894-4f76-9311-d43d3655a75e}, !- Air Inlet Node Name
  {669e7348-7011-43fc-9557-9f03c6055b6b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5d3292c9-8520-4815-a490-44b12dc1c55b}, !- Supply Air Fan Name
  {0b51fdf1-dcc7-4272-88dd-81bc23cc5380}, !- Heating Coil Name
  {f9dba28e-1aa0-4ee7-8489-8504ffbbe4f1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {c89b177d-7c9b-4b59-b73d-a9faef935200}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {13aadb28-51ba-41de-8eb3-eeb6c7a490f2}, !- Handle
  Node 133,                               !- Name
  {8b3da269-b99e-4ee0-85a1-08532b577270}, !- Inlet Port
  {e9ae5ad4-c894-4f76-9311-d43d3655a75e}; !- Outlet Port

OS:Connection,
  {8b3da269-b99e-4ee0-85a1-08532b577270}, !- Handle
  {b6ee94ec-b2b3-4fed-ad2f-fa297f4bf0c3}, !- Name
  {75cb017c-87cb-48c8-bd90-f40494699f87}, !- Source Object
  3,                                      !- Outlet Port
  {13aadb28-51ba-41de-8eb3-eeb6c7a490f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9ae5ad4-c894-4f76-9311-d43d3655a75e}, !- Handle
  {8c44df48-e4ab-4c3c-98a2-396da429f22e}, !- Name
  {13aadb28-51ba-41de-8eb3-eeb6c7a490f2}, !- Source Object
  3,                                      !- Outlet Port
  {6014bc4b-d8df-4677-949b-728590fdd712}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b81333ea-8f2a-4572-bcc4-2917835a1357}, !- Handle
  Node 134,                               !- Name
  {669e7348-7011-43fc-9557-9f03c6055b6b}, !- Inlet Port
  {9a40a147-eef3-47ca-ac40-a77a88edfd2b}; !- Outlet Port

OS:Connection,
  {9a40a147-eef3-47ca-ac40-a77a88edfd2b}, !- Handle
  {6492e18f-8f9d-44a2-9603-f225728fa3b2}, !- Name
  {b81333ea-8f2a-4572-bcc4-2917835a1357}, !- Source Object
  3,                                      !- Outlet Port
  {eb262218-e32d-49c8-a268-e6447a1f8583}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {669e7348-7011-43fc-9557-9f03c6055b6b}, !- Handle
  {41e76ba2-b6ba-4aa1-ae70-19a840450e0f}, !- Name
  {6014bc4b-d8df-4677-949b-728590fdd712}, !- Source Object
  4,                                      !- Outlet Port
  {b81333ea-8f2a-4572-bcc4-2917835a1357}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {df608aec-a1c5-4bf8-9b6a-83f2972737a0}, !- Handle
  ALWAYS_OFF 33,                          !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  {815d174a-22e7-4e32-9153-fe10c9e2a186}, !- Default Day Schedule Name
  {f2e29f38-c469-40a3-840a-6f940e841638}, !- Summer Design Day Schedule Name
  {347d6ce8-85a1-4c3b-8e72-e66284558c30}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {815d174a-22e7-4e32-9153-fe10c9e2a186}, !- Handle
  ALWAYS_OFF day 99,                      !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2e29f38-c469-40a3-840a-6f940e841638}, !- Handle
  ALWAYS_OFF day 100,                     !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {347d6ce8-85a1-4c3b-8e72-e66284558c30}, !- Handle
  ALWAYS_OFF day 101,                     !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {08b89934-429b-462b-808d-faecdc4323df}, !- Handle
  GuestRoom420_423 ZN PTAC Fan,           !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e33035b7-d033-4b85-8a81-c6c1db75c4fa}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e08879a2-b657-4b79-971e-687d141ce05a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e33035b7-d033-4b85-8a81-c6c1db75c4fa}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e08879a2-b657-4b79-971e-687d141ce05a}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {a68a34a1-579e-4493-a20e-39d67ef750d6}, !- Handle
  GuestRoom420_423 ZN PTAC Electric Htg Coil, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6f03d1f9-1d21-47c4-bdf4-7d1dbb3247ae}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4df16314-bd99-4cee-91f4-b799a756a1e9}, !- Handle
  Curve Quadratic 100,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {49c02ade-82e7-4284-845d-ecb046abec18}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {02929fbb-8e54-4855-9249-6fefde2d1ef0}, !- Handle
  Curve Quadratic 101,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {80fae559-d62c-4947-b91e-7209ee59f465}, !- Handle
  Curve Quadratic 102,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {19ed7d9a-5c08-4b95-96bf-4e66612d2969}, !- Handle
  GuestRoom420_423 ZN PTAC 1spd DX AC Clg Coil 35kBtu/hr 7.6EER, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.58981022992705,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c92b4bde-9156-4923-95cc-0977e09a932b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3737bd04-ce91-4cf7-9630-55d57a0b9209}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c2f31cb4-a681-4e55-94c6-ee086ad7807f}, !- Energy Input Ratio Function of Temperature Curve Name
  {faa31e1d-013d-4dcb-b382-bf5bf1937ff8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {49875673-627a-45f0-acd9-d9e9030bc64e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {83c5e992-2fa8-4750-af99-2dcb3fe1dd4e}, !- Handle
  GuestRoom420_423 ZN PTAC,               !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  {148643c8-b42b-4e3f-8e1b-2a161eae2de0}, !- Air Inlet Node Name
  {2726cd8a-3887-4ff0-815e-cdf3940a1291}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {08b89934-429b-462b-808d-faecdc4323df}, !- Supply Air Fan Name
  {a68a34a1-579e-4493-a20e-39d67ef750d6}, !- Heating Coil Name
  {19ed7d9a-5c08-4b95-96bf-4e66612d2969}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {df608aec-a1c5-4bf8-9b6a-83f2972737a0}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8f18fc5e-53b0-4853-8443-66685bd6360c}, !- Handle
  Node 135,                               !- Name
  {926cfbf0-c1d3-469e-a1de-821b25802ac0}, !- Inlet Port
  {148643c8-b42b-4e3f-8e1b-2a161eae2de0}; !- Outlet Port

OS:Connection,
  {926cfbf0-c1d3-469e-a1de-821b25802ac0}, !- Handle
  {4fec6188-b934-4440-b3d6-a02334936ac7}, !- Name
  {ce36f763-8d37-440c-a461-defd2d8306ea}, !- Source Object
  3,                                      !- Outlet Port
  {8f18fc5e-53b0-4853-8443-66685bd6360c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {148643c8-b42b-4e3f-8e1b-2a161eae2de0}, !- Handle
  {a6667641-1231-4241-b2b0-a880405176e2}, !- Name
  {8f18fc5e-53b0-4853-8443-66685bd6360c}, !- Source Object
  3,                                      !- Outlet Port
  {83c5e992-2fa8-4750-af99-2dcb3fe1dd4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b5334feb-05c7-456d-a674-de2c6296047f}, !- Handle
  Node 136,                               !- Name
  {2726cd8a-3887-4ff0-815e-cdf3940a1291}, !- Inlet Port
  {a3a25937-f463-465e-9a41-ecef48ab7565}; !- Outlet Port

OS:Connection,
  {a3a25937-f463-465e-9a41-ecef48ab7565}, !- Handle
  {e78f43ce-12f9-40cb-aa5f-0fdb1d2dabca}, !- Name
  {b5334feb-05c7-456d-a674-de2c6296047f}, !- Source Object
  3,                                      !- Outlet Port
  {ae78abd7-3d0f-4664-aef7-ee151bde2432}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2726cd8a-3887-4ff0-815e-cdf3940a1291}, !- Handle
  {07a1384e-dec3-4673-8201-41949cbc3187}, !- Name
  {83c5e992-2fa8-4750-af99-2dcb3fe1dd4e}, !- Source Object
  4,                                      !- Outlet Port
  {b5334feb-05c7-456d-a674-de2c6296047f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3b51eb20-a31f-4b90-bb6a-a4bed72a39bb}, !- Handle
  ALWAYS_OFF 34,                          !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  {1845c353-5a7e-4e83-8e42-926cb03c2816}, !- Default Day Schedule Name
  {98b25ca3-168f-4929-ab2c-1c020ce27467}, !- Summer Design Day Schedule Name
  {9b902a76-7564-4012-9dd9-f845c46becce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1845c353-5a7e-4e83-8e42-926cb03c2816}, !- Handle
  ALWAYS_OFF day 102,                     !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98b25ca3-168f-4929-ab2c-1c020ce27467}, !- Handle
  ALWAYS_OFF day 103,                     !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9b902a76-7564-4012-9dd9-f845c46becce}, !- Handle
  ALWAYS_OFF day 104,                     !- Name
  {3ad0ed31-7917-4c58-b4c9-ad9bf3f2c875}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {d1279995-7098-4555-b726-40e3d23409b5}, !- Handle
  GuestRoom424 ZN PTAC Fan,               !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b762bd74-248d-4b2c-a3ea-b8c5daa97c0c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {631cd1c7-3189-4587-893b-4d8e430efded}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b762bd74-248d-4b2c-a3ea-b8c5daa97c0c}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {631cd1c7-3189-4587-893b-4d8e430efded}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {18472f1f-ee7e-4dff-aac6-c0e781541dc2}, !- Handle
  GuestRoom424 ZN PTAC Electric Htg Coil, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4d157f31-6819-498d-8646-f08ef47e0edf}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {8e1e751c-659f-48e5-857e-501cad045541}, !- Handle
  Curve Quadratic 103,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {57d090c7-b3d4-40c2-ac5d-242994eb3b40}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {614b7461-c9af-4269-b58f-f5f253d78d95}, !- Handle
  Curve Quadratic 104,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {47f8a58e-eb42-457b-91ea-ad419b7695e0}, !- Handle
  Curve Quadratic 105,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {2306ec18-3d8d-4448-89f6-f4a804c9418c}, !- Handle
  GuestRoom424 ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 8.5EER, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.86498127304042,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e68a29c-b7b3-4a98-b582-fdb2387eeeaf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f86adb78-0ae0-443c-9b00-d1914f18e636}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e76355d5-fdcf-478a-8a7f-b76762cc1985}, !- Energy Input Ratio Function of Temperature Curve Name
  {4bef1f8d-f8ec-479d-b533-613515ff4011}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e7ca3104-1498-43b5-9641-da97b37b1dd9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b0217a9f-6138-4cf8-9cbd-885688fbfea6}, !- Handle
  GuestRoom424 ZN PTAC,                   !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  {618b109e-2d71-40a8-94fe-84ccc17875ce}, !- Air Inlet Node Name
  {7a986712-e0a4-4d91-a1a6-75af76e99131}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d1279995-7098-4555-b726-40e3d23409b5}, !- Supply Air Fan Name
  {18472f1f-ee7e-4dff-aac6-c0e781541dc2}, !- Heating Coil Name
  {2306ec18-3d8d-4448-89f6-f4a804c9418c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3b51eb20-a31f-4b90-bb6a-a4bed72a39bb}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {32bedd48-402a-4099-942f-22d1e63ad182}, !- Handle
  Node 137,                               !- Name
  {9c596759-f0f7-4fd1-95ba-43b18a0c4db6}, !- Inlet Port
  {618b109e-2d71-40a8-94fe-84ccc17875ce}; !- Outlet Port

OS:Connection,
  {9c596759-f0f7-4fd1-95ba-43b18a0c4db6}, !- Handle
  {35106b0e-7424-419d-aaa4-487950e5ed33}, !- Name
  {fdbe65bc-8d45-4f4f-9fe3-1f17faef4f7b}, !- Source Object
  3,                                      !- Outlet Port
  {32bedd48-402a-4099-942f-22d1e63ad182}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {618b109e-2d71-40a8-94fe-84ccc17875ce}, !- Handle
  {4eda67fb-8a2c-494e-b363-06ab848d18b0}, !- Name
  {32bedd48-402a-4099-942f-22d1e63ad182}, !- Source Object
  3,                                      !- Outlet Port
  {b0217a9f-6138-4cf8-9cbd-885688fbfea6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b904c6ae-a2ed-456c-b668-d21ab12de8ff}, !- Handle
  Node 138,                               !- Name
  {7a986712-e0a4-4d91-a1a6-75af76e99131}, !- Inlet Port
  {337fe6e8-f50b-4081-be10-91b6ce707ef8}; !- Outlet Port

OS:Connection,
  {337fe6e8-f50b-4081-be10-91b6ce707ef8}, !- Handle
  {64c81dc5-2118-488a-8d5e-6dff51644e83}, !- Name
  {b904c6ae-a2ed-456c-b668-d21ab12de8ff}, !- Source Object
  3,                                      !- Outlet Port
  {93147d4f-30fd-4869-8e48-86ad085a12a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a986712-e0a4-4d91-a1a6-75af76e99131}, !- Handle
  {208816bf-dc31-4c84-b225-d87022941ff6}, !- Name
  {b0217a9f-6138-4cf8-9cbd-885688fbfea6}, !- Source Object
  4,                                      !- Outlet Port
  {b904c6ae-a2ed-456c-b668-d21ab12de8ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {8c389e71-4802-437c-8e6c-8c3e3ba6d63a}, !- Handle
  SmallHotel PSZ-AC Operation,            !- Name
  {4f99eb4c-d3b2-48b9-83f7-41b44de1fee8}, !- Schedule Type Limits Name
  {47342808-670c-4b28-a906-9f29ffb64da2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47342808-670c-4b28-a906-9f29ffb64da2}, !- Handle
  SmallHotel PSZ-AC Operation Default,    !- Name
  {4f99eb4c-d3b2-48b9-83f7-41b44de1fee8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {aa04c4fb-ffa6-4a33-9bec-91e34039202e}, !- Handle
  SmallHotel PSZ-AC OA Damper,            !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  {3097b608-cacb-43d7-99de-e35fb2e69f2e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3097b608-cacb-43d7-99de-e35fb2e69f2e}, !- Handle
  SmallHotel PSZ-AC OA Damper Default,    !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AirLoopHVAC,
  {7f56c284-4c6a-4a2d-bc82-82b5a48d0ec1}, !- Handle
  CorridorFlr1 ZN PSZ-AC,                 !- Name
  ,                                       !- Controller List Name
  {8c389e71-4802-437c-8e6c-8c3e3ba6d63a}, !- Availability Schedule
  {a6542b55-fd58-4dad-92a4-603a2d081d05}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1ff7334b-378e-4cdd-9466-3c47778855ba}, !- Supply Side Inlet Node Name
  {6a76d7b3-891f-4ff4-aaa1-bafc482fedf5}, !- Demand Side Outlet Node Name
  {56af240d-334f-4166-93be-6b5346b8ad7a}, !- Demand Side Inlet Node A
  {e6ebb170-7291-4dfc-80b4-1c68a1751f11}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dcd8ac03-c961-4837-8387-ae057f640c95}, !- Demand Mixer Name
  {a02d1f2a-487e-4314-9993-7ac6e0b429c5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {753e0ce2-d017-4d1c-9ac9-bc618b5963dd}, !- Handle
  Node 139,                               !- Name
  {1ff7334b-378e-4cdd-9466-3c47778855ba}, !- Inlet Port
  {057fc3db-5cf8-496c-8536-6fc09401299a}; !- Outlet Port

OS:Node,
  {a2f96753-e70c-4d56-bc64-206fa4213188}, !- Handle
  Node 140,                               !- Name
  {4d6885d4-3ad3-4963-836d-6469116002e7}, !- Inlet Port
  {e6ebb170-7291-4dfc-80b4-1c68a1751f11}; !- Outlet Port

OS:Connection,
  {1ff7334b-378e-4cdd-9466-3c47778855ba}, !- Handle
  {c4bb2f77-ca40-42a3-8aef-062b9b00eeca}, !- Name
  {7f56c284-4c6a-4a2d-bc82-82b5a48d0ec1}, !- Source Object
  8,                                      !- Outlet Port
  {753e0ce2-d017-4d1c-9ac9-bc618b5963dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6ebb170-7291-4dfc-80b4-1c68a1751f11}, !- Handle
  {64783441-323f-4e80-97f7-ae4d1a76adff}, !- Name
  {a2f96753-e70c-4d56-bc64-206fa4213188}, !- Source Object
  3,                                      !- Outlet Port
  {7f56c284-4c6a-4a2d-bc82-82b5a48d0ec1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c8565353-e15f-4648-b2d5-ff02a64cb5bc}, !- Handle
  Node 141,                               !- Name
  {56af240d-334f-4166-93be-6b5346b8ad7a}, !- Inlet Port
  {cb8159a6-9d6a-4f17-a585-f92c748510c4}; !- Outlet Port

OS:Node,
  {8783d12e-7d69-43af-b21a-6288a459c4ae}, !- Handle
  Node 142,                               !- Name
  {ef5e79ca-8df2-4197-aec0-82491b9fa8c0}, !- Inlet Port
  {6a76d7b3-891f-4ff4-aaa1-bafc482fedf5}; !- Outlet Port

OS:Node,
  {f294792d-a7b3-4cad-a03f-a7369449011f}, !- Handle
  Node 143,                               !- Name
  {b8cbb21a-2fa9-4190-beb2-21c85500228f}, !- Inlet Port
  {49c85d23-b05d-42be-9b67-2c87798e8219}; !- Outlet Port

OS:Connection,
  {56af240d-334f-4166-93be-6b5346b8ad7a}, !- Handle
  {c80887e7-d8b8-40c9-b975-6542851f7c54}, !- Name
  {7f56c284-4c6a-4a2d-bc82-82b5a48d0ec1}, !- Source Object
  10,                                     !- Outlet Port
  {c8565353-e15f-4648-b2d5-ff02a64cb5bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a76d7b3-891f-4ff4-aaa1-bafc482fedf5}, !- Handle
  {a06ae301-0ec7-494d-8cd1-30d637a4df47}, !- Name
  {8783d12e-7d69-43af-b21a-6288a459c4ae}, !- Source Object
  3,                                      !- Outlet Port
  {7f56c284-4c6a-4a2d-bc82-82b5a48d0ec1}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a02d1f2a-487e-4314-9993-7ac6e0b429c5}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {cb8159a6-9d6a-4f17-a585-f92c748510c4}, !- Inlet Node Name
  {34a143c6-7c02-47bc-ae51-d0d05b4e1466}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dcd8ac03-c961-4837-8387-ae057f640c95}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {ef5e79ca-8df2-4197-aec0-82491b9fa8c0}, !- Outlet Node Name
  {e2f40d0a-ebb7-42ae-8c7a-4afbd5961749}; !- Inlet Node Name 1

OS:Connection,
  {cb8159a6-9d6a-4f17-a585-f92c748510c4}, !- Handle
  {42640d8b-5289-4587-8e0c-14d09ee1979f}, !- Name
  {c8565353-e15f-4648-b2d5-ff02a64cb5bc}, !- Source Object
  3,                                      !- Outlet Port
  {a02d1f2a-487e-4314-9993-7ac6e0b429c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef5e79ca-8df2-4197-aec0-82491b9fa8c0}, !- Handle
  {52bb85e2-4242-42c7-a79a-3806ee45ca60}, !- Name
  {dcd8ac03-c961-4837-8387-ae057f640c95}, !- Source Object
  2,                                      !- Outlet Port
  {8783d12e-7d69-43af-b21a-6288a459c4ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {84a49fa4-b236-4ee3-8945-8db3607ae7ce}, !- Handle
  {7f56c284-4c6a-4a2d-bc82-82b5a48d0ec1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {51b9fbe6-6157-4a0d-a0fd-2a53552efbd1}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e786a6e3-7809-46bb-9dd8-6872ca9954d3}, !- Control Zone Name
  {a2f96753-e70c-4d56-bc64-206fa4213188}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {41c8d937-35ec-4a6a-a95b-02c32e328698}, !- Handle
  CorridorFlr1 ZN PSZ-AC Fan,             !- Name
  {8c389e71-4802-437c-8e6c-8c3e3ba6d63a}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {97989285-2abc-4066-bf78-7b72506b366e}, !- Air Inlet Node Name
  {4d6885d4-3ad3-4963-836d-6469116002e7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {dabe1d0e-f3ee-4a60-a7b4-a1fe16eb7222}, !- Handle
  CorridorFlr1 ZN PSZ-AC Gas Htg Coil,    !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {57a32047-7f65-4b8f-b856-0868ee5bb17f}, !- Air Inlet Node Name
  {b3e4b366-e8ab-4a0e-92be-b87e830abe39}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Schedule:Constant,
  {a2f9f651-ed8b-49dd-80f3-842b40dc2e2f}, !- Handle
  Always Off Discrete,                    !- Name
  {8b4ee996-8252-4657-93e2-78a516362029}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {8b4ee996-8252-4657-93e2-78a516362029}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {407a2e32-f291-48bf-8f53-63590b91ea70}, !- Handle
  CorridorFlr1 ZN PSZ-AC No Backup Heat,  !- Name
  {a2f9f651-ed8b-49dd-80f3-842b40dc2e2f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {cb1ac748-bc4b-41c3-ae54-8272ac7e11f8}, !- Air Inlet Node Name
  {2e6222ce-6b7b-4117-a925-f4cad28456a7}, !- Air Outlet Node Name
  {0f6f51c2-f0d2-4250-9aa9-d15f4d8e2a3b}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {05d0d923-e7a7-45bc-9dde-ff18b1571fc6}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c4270c92-7e76-4716-b19f-2be153617a14}, !- Handle
  Curve Quadratic 106,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1ea51cae-cfae-4b6b-8600-41137077f67d}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {52c7d58e-2031-4cd3-bfcf-e59652e57d4b}, !- Handle
  Curve Quadratic 107,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {664e9133-b094-42c9-b00a-c6d56b056bf4}, !- Handle
  Curve Quadratic 108,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {57e2a810-941c-45f6-b22c-dd66b5955678}, !- Handle
  CorridorFlr1 ZN PSZ-AC 1spd DX AC Clg Coil 33kBtu/hr 9.7SEER, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f9a6f251-62e8-449e-b8f6-ade4dd9e9d16}, !- Air Inlet Node Name
  {f7d35b01-bebc-4469-a72a-98a3e9f4aba2}, !- Air Outlet Node Name
  {1bb1530b-60e6-41e0-87f6-88a93ca23056}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0739fab7-2a4f-47b0-98f8-03e09ca158ce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5a08ab11-e285-4074-884f-4f84ccfbbcd2}, !- Energy Input Ratio Function of Temperature Curve Name
  {b79df4f7-f11c-4263-8f7f-567890ef7728}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a419214b-5829-4388-86c0-ec3cd22110b0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {5ff00092-4c07-42b2-bffb-cdca6ada900a}, !- Handle
  CorridorFlr1 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7a4e4890-98b4-4368-bcd2-1db007aac79d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7a4e4890-98b4-4368-bcd2-1db007aac79d}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7aa60137-7065-42b1-b06d-50f0578a14a5}, !- Handle
  CorridorFlr1 ZN PSZ-AC OA Sys,          !- Name
  {5ff00092-4c07-42b2-bffb-cdca6ada900a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ee11637a-8185-4de1-aaab-c9414be736fa}, !- Mixed Air Node Name
  {31795694-cf41-47cf-83c9-65cb5f15060c}, !- Outdoor Air Stream Node Name
  {28d7fac0-7499-4abc-a251-164164616f37}, !- Relief Air Stream Node Name
  {057fc3db-5cf8-496c-8536-6fc09401299a}; !- Return Air Stream Node Name

OS:Node,
  {8f5986a9-4c68-49aa-9adb-f9cdffaaa29c}, !- Handle
  Node 144,                               !- Name
  ,                                       !- Inlet Port
  {31795694-cf41-47cf-83c9-65cb5f15060c}; !- Outlet Port

OS:Connection,
  {31795694-cf41-47cf-83c9-65cb5f15060c}, !- Handle
  {25f7e0f8-572b-42d2-8497-441b8dcd635a}, !- Name
  {8f5986a9-4c68-49aa-9adb-f9cdffaaa29c}, !- Source Object
  3,                                      !- Outlet Port
  {7aa60137-7065-42b1-b06d-50f0578a14a5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {105e40e3-1531-48c9-b1be-81b148f15910}, !- Handle
  Node 145,                               !- Name
  {28d7fac0-7499-4abc-a251-164164616f37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28d7fac0-7499-4abc-a251-164164616f37}, !- Handle
  {c83a696e-7918-4fa9-97d8-834e5b5bc26a}, !- Name
  {7aa60137-7065-42b1-b06d-50f0578a14a5}, !- Source Object
  7,                                      !- Outlet Port
  {105e40e3-1531-48c9-b1be-81b148f15910}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fc92cd86-993e-4449-86ec-67bd0ce264f6}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {a67fe26e-218f-49d1-bd4b-757de2851f8a}, !- Default Day Schedule Name
  {d472cf08-7b0d-4c82-872e-ebf0b1d82a4e}, !- Summer Design Day Schedule Name
  {0edec5e9-cba3-4c9d-b676-e4668db17bd7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a67fe26e-218f-49d1-bd4b-757de2851f8a}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8adcc8be-35d9-496f-bbd4-940670da519d}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0edec5e9-cba3-4c9d-b676-e4668db17bd7}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f0e60d22-f77b-4a9e-99fc-5486ec560b4c}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d472cf08-7b0d-4c82-872e-ebf0b1d82a4e}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Connection,
  {4d6885d4-3ad3-4963-836d-6469116002e7}, !- Handle
  {224d17d8-9d40-4e23-b0ac-3ecc58c423d6}, !- Name
  {41c8d937-35ec-4a6a-a95b-02c32e328698}, !- Source Object
  9,                                      !- Outlet Port
  {a2f96753-e70c-4d56-bc64-206fa4213188}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f6f51c2-f0d2-4250-9aa9-d15f4d8e2a3b}, !- Handle
  Node 146,                               !- Name
  {2e6222ce-6b7b-4117-a925-f4cad28456a7}, !- Inlet Port
  {97989285-2abc-4066-bf78-7b72506b366e}; !- Outlet Port

OS:Connection,
  {2e6222ce-6b7b-4117-a925-f4cad28456a7}, !- Handle
  {75d37adb-30c9-4b11-b0c5-9a441ea1e409}, !- Name
  {407a2e32-f291-48bf-8f53-63590b91ea70}, !- Source Object
  6,                                      !- Outlet Port
  {0f6f51c2-f0d2-4250-9aa9-d15f4d8e2a3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97989285-2abc-4066-bf78-7b72506b366e}, !- Handle
  {0fd809ee-80f5-4036-811e-d8412f315eeb}, !- Name
  {0f6f51c2-f0d2-4250-9aa9-d15f4d8e2a3b}, !- Source Object
  3,                                      !- Outlet Port
  {41c8d937-35ec-4a6a-a95b-02c32e328698}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e576fe62-7ba0-45b2-85fc-2daed0efda02}, !- Handle
  Node 147,                               !- Name
  {b3e4b366-e8ab-4a0e-92be-b87e830abe39}, !- Inlet Port
  {cb1ac748-bc4b-41c3-ae54-8272ac7e11f8}; !- Outlet Port

OS:Connection,
  {b3e4b366-e8ab-4a0e-92be-b87e830abe39}, !- Handle
  {6c400db8-1152-4bd6-85b2-a1949a5105bc}, !- Name
  {dabe1d0e-f3ee-4a60-a7b4-a1fe16eb7222}, !- Source Object
  6,                                      !- Outlet Port
  {e576fe62-7ba0-45b2-85fc-2daed0efda02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb1ac748-bc4b-41c3-ae54-8272ac7e11f8}, !- Handle
  {fdfe9750-6c7c-4057-9164-a46b810b9a17}, !- Name
  {e576fe62-7ba0-45b2-85fc-2daed0efda02}, !- Source Object
  3,                                      !- Outlet Port
  {407a2e32-f291-48bf-8f53-63590b91ea70}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d1c6cb73-53f8-401f-acc1-630786a7ad72}, !- Handle
  Node 148,                               !- Name
  {f7d35b01-bebc-4469-a72a-98a3e9f4aba2}, !- Inlet Port
  {57a32047-7f65-4b8f-b856-0868ee5bb17f}; !- Outlet Port

OS:Connection,
  {f7d35b01-bebc-4469-a72a-98a3e9f4aba2}, !- Handle
  {80a73cd8-dfb4-47d1-9d15-8c04845e23de}, !- Name
  {57e2a810-941c-45f6-b22c-dd66b5955678}, !- Source Object
  9,                                      !- Outlet Port
  {d1c6cb73-53f8-401f-acc1-630786a7ad72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57a32047-7f65-4b8f-b856-0868ee5bb17f}, !- Handle
  {6f2597ac-6712-4d4d-9dd9-3cefb6c18a62}, !- Name
  {d1c6cb73-53f8-401f-acc1-630786a7ad72}, !- Source Object
  3,                                      !- Outlet Port
  {dabe1d0e-f3ee-4a60-a7b4-a1fe16eb7222}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e52d4f7b-48ed-4891-8721-aa5d522610c1}, !- Handle
  Node 149,                               !- Name
  {ee11637a-8185-4de1-aaab-c9414be736fa}, !- Inlet Port
  {f9a6f251-62e8-449e-b8f6-ade4dd9e9d16}; !- Outlet Port

OS:Connection,
  {057fc3db-5cf8-496c-8536-6fc09401299a}, !- Handle
  {b36c8981-4d56-4d81-aa70-c395b8debad2}, !- Name
  {753e0ce2-d017-4d1c-9ac9-bc618b5963dd}, !- Source Object
  3,                                      !- Outlet Port
  {7aa60137-7065-42b1-b06d-50f0578a14a5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ee11637a-8185-4de1-aaab-c9414be736fa}, !- Handle
  {fc9c9fe4-b1d4-4e5c-b40f-f54515ec1fce}, !- Name
  {7aa60137-7065-42b1-b06d-50f0578a14a5}, !- Source Object
  5,                                      !- Outlet Port
  {e52d4f7b-48ed-4891-8721-aa5d522610c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9a6f251-62e8-449e-b8f6-ade4dd9e9d16}, !- Handle
  {78c4a559-c2bb-4e02-9454-e57f6f1dc5c1}, !- Name
  {e52d4f7b-48ed-4891-8721-aa5d522610c1}, !- Source Object
  3,                                      !- Outlet Port
  {57e2a810-941c-45f6-b22c-dd66b5955678}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a6542b55-fd58-4dad-92a4-603a2d081d05}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7b2b20b3-a0d9-4722-83a2-13f9ab2504d6}, !- Handle
  CorridorFlr1 ZN PSZ-AC Diffuser,        !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  {34a143c6-7c02-47bc-ae51-d0d05b4e1466}, !- Inlet Air Node Name
  {b8cbb21a-2fa9-4190-beb2-21c85500228f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f20100ce-bc3f-4b39-84de-9dffcf8fbe16}, !- Handle
  Node 150,                               !- Name
  {6166b708-a50c-410b-93df-edb0cb2b4fa6}, !- Inlet Port
  {e2f40d0a-ebb7-42ae-8c7a-4afbd5961749}; !- Outlet Port

OS:Connection,
  {49c85d23-b05d-42be-9b67-2c87798e8219}, !- Handle
  {07528eef-9d30-4511-bf8d-119317dac9e8}, !- Name
  {f294792d-a7b3-4cad-a03f-a7369449011f}, !- Source Object
  3,                                      !- Outlet Port
  {58e8f0a5-5e34-4690-9107-3ab19da547a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6166b708-a50c-410b-93df-edb0cb2b4fa6}, !- Handle
  {ae702d12-0bbd-442c-8dd1-fd8b931fc089}, !- Name
  {e786a6e3-7809-46bb-9dd8-6872ca9954d3}, !- Source Object
  12,                                     !- Outlet Port
  {f20100ce-bc3f-4b39-84de-9dffcf8fbe16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2f40d0a-ebb7-42ae-8c7a-4afbd5961749}, !- Handle
  {61544360-0410-4969-a64e-5f4f7f7ba80d}, !- Name
  {f20100ce-bc3f-4b39-84de-9dffcf8fbe16}, !- Source Object
  3,                                      !- Outlet Port
  {dcd8ac03-c961-4837-8387-ae057f640c95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34a143c6-7c02-47bc-ae51-d0d05b4e1466}, !- Handle
  {f3a135ca-0443-4f6d-89cd-e03d79f948a0}, !- Name
  {a02d1f2a-487e-4314-9993-7ac6e0b429c5}, !- Source Object
  3,                                      !- Outlet Port
  {7b2b20b3-a0d9-4722-83a2-13f9ab2504d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8cbb21a-2fa9-4190-beb2-21c85500228f}, !- Handle
  {747f8774-b4a1-4dd1-a15e-b0dd9c70baf5}, !- Name
  {7b2b20b3-a0d9-4722-83a2-13f9ab2504d6}, !- Source Object
  4,                                      !- Outlet Port
  {f294792d-a7b3-4cad-a03f-a7369449011f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4543dec4-5d44-4e9b-b84a-2e6bfafc39d1}, !- Handle
  CorridorFlr2 ZN PSZ-AC,                 !- Name
  ,                                       !- Controller List Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule
  {1336272e-1692-4721-8324-27e0d467156c}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bb01923e-7f7b-4e55-a71f-80fada21e8f1}, !- Supply Side Inlet Node Name
  {7c6e31b8-9e48-4113-abb9-66cb5092fb66}, !- Demand Side Outlet Node Name
  {9c6f3eae-cc25-4b56-ab1e-a38f576ef7c8}, !- Demand Side Inlet Node A
  {cac6fe4f-4c13-49c6-9561-21efb2b8708e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c7e95aa5-a2f9-4876-873b-faaf883f3268}, !- Demand Mixer Name
  {6f3b920f-6115-43a2-bac6-d05dc78fdb3a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c89ad5b8-38f3-4a59-b1bb-18f255457f5a}, !- Handle
  Node 151,                               !- Name
  {bb01923e-7f7b-4e55-a71f-80fada21e8f1}, !- Inlet Port
  {cfe6e6e5-00ca-4fd9-8c0a-d3b2b538eb43}; !- Outlet Port

OS:Node,
  {2599ac3a-1c68-4d66-a1ea-9225bb68c1fa}, !- Handle
  Node 152,                               !- Name
  {18c1a16d-7d3b-423e-b249-05e5fac28d94}, !- Inlet Port
  {cac6fe4f-4c13-49c6-9561-21efb2b8708e}; !- Outlet Port

OS:Connection,
  {bb01923e-7f7b-4e55-a71f-80fada21e8f1}, !- Handle
  {7af1f297-427d-496d-a1d0-314d6378909f}, !- Name
  {4543dec4-5d44-4e9b-b84a-2e6bfafc39d1}, !- Source Object
  8,                                      !- Outlet Port
  {c89ad5b8-38f3-4a59-b1bb-18f255457f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cac6fe4f-4c13-49c6-9561-21efb2b8708e}, !- Handle
  {c66a9672-4969-4f4d-9ee7-6cf10b5664a4}, !- Name
  {2599ac3a-1c68-4d66-a1ea-9225bb68c1fa}, !- Source Object
  3,                                      !- Outlet Port
  {4543dec4-5d44-4e9b-b84a-2e6bfafc39d1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {21819f6f-41fe-40b4-9ea5-b12086548886}, !- Handle
  Node 153,                               !- Name
  {9c6f3eae-cc25-4b56-ab1e-a38f576ef7c8}, !- Inlet Port
  {e39fc1fe-3d7d-495a-835d-b9b4e3bb834e}; !- Outlet Port

OS:Node,
  {70184562-3bcf-4e50-af4c-8195c9e59b69}, !- Handle
  Node 154,                               !- Name
  {51c41b62-75a6-4ea7-a333-40ef6ee0a76c}, !- Inlet Port
  {7c6e31b8-9e48-4113-abb9-66cb5092fb66}; !- Outlet Port

OS:Node,
  {686b4f50-088d-4750-a661-bfb25e0ec026}, !- Handle
  Node 155,                               !- Name
  {166e279b-eb8e-4db3-806a-77b1794c1118}, !- Inlet Port
  {e0497b2b-3cde-412b-8192-4224d6410ee7}; !- Outlet Port

OS:Connection,
  {9c6f3eae-cc25-4b56-ab1e-a38f576ef7c8}, !- Handle
  {010a01a5-85db-472c-9c50-4690033525c4}, !- Name
  {4543dec4-5d44-4e9b-b84a-2e6bfafc39d1}, !- Source Object
  10,                                     !- Outlet Port
  {21819f6f-41fe-40b4-9ea5-b12086548886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c6e31b8-9e48-4113-abb9-66cb5092fb66}, !- Handle
  {7dff06ce-3b82-46a6-aac3-6cd8d410d94d}, !- Name
  {70184562-3bcf-4e50-af4c-8195c9e59b69}, !- Source Object
  3,                                      !- Outlet Port
  {4543dec4-5d44-4e9b-b84a-2e6bfafc39d1}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6f3b920f-6115-43a2-bac6-d05dc78fdb3a}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {e39fc1fe-3d7d-495a-835d-b9b4e3bb834e}, !- Inlet Node Name
  {f5fab7eb-e193-4aaf-b6cc-f380ebabba8b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c7e95aa5-a2f9-4876-873b-faaf883f3268}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {51c41b62-75a6-4ea7-a333-40ef6ee0a76c}, !- Outlet Node Name
  {6554c297-ea4b-4c12-9de6-4c7ec9172409}; !- Inlet Node Name 1

OS:Connection,
  {e39fc1fe-3d7d-495a-835d-b9b4e3bb834e}, !- Handle
  {af490e8b-ca69-49ee-bb96-86fe7bffc0bc}, !- Name
  {21819f6f-41fe-40b4-9ea5-b12086548886}, !- Source Object
  3,                                      !- Outlet Port
  {6f3b920f-6115-43a2-bac6-d05dc78fdb3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51c41b62-75a6-4ea7-a333-40ef6ee0a76c}, !- Handle
  {c4589e01-dc4b-4cec-9211-314450213717}, !- Name
  {c7e95aa5-a2f9-4876-873b-faaf883f3268}, !- Source Object
  2,                                      !- Outlet Port
  {70184562-3bcf-4e50-af4c-8195c9e59b69}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fa527915-a9b1-414d-942e-58614e345540}, !- Handle
  {4543dec4-5d44-4e9b-b84a-2e6bfafc39d1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {e6b0d0ea-a65f-448c-9a2f-7c44a5f19a40}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {41c8df0c-b67b-44e4-bfce-6d6142951029}, !- Control Zone Name
  {2599ac3a-1c68-4d66-a1ea-9225bb68c1fa}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {d1cadf91-ffe9-40ed-ae83-8accdeede85f}, !- Handle
  CorridorFlr2 ZN PSZ-AC Fan,             !- Name
  {8c389e71-4802-437c-8e6c-8c3e3ba6d63a}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {be22ce53-8c11-4042-ac26-f4ee87c3f93c}, !- Air Inlet Node Name
  {18c1a16d-7d3b-423e-b249-05e5fac28d94}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {63d02d7c-cf53-4c1a-96f1-276a09c04a27}, !- Handle
  CorridorFlr2 ZN PSZ-AC Gas Htg Coil,    !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {bbfd666c-26a8-43bf-a6af-d5d81a3dbb81}, !- Air Inlet Node Name
  {cb16d099-e3cb-40f9-b8a1-ca1506fbf883}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {3a183f88-f991-4171-8589-7cb521ca1709}, !- Handle
  CorridorFlr2 ZN PSZ-AC No Backup Heat,  !- Name
  {a2f9f651-ed8b-49dd-80f3-842b40dc2e2f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {e27206f8-51a6-4d6e-8a98-e1c498818983}, !- Air Inlet Node Name
  {1af83edc-0b22-419d-84d4-d1ed26743b8a}, !- Air Outlet Node Name
  {5ee7ad54-15ca-43e5-9df1-46aece88c6df}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {43e5a48d-fc68-4d15-989f-a44d41a6c41a}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e7e79b38-ef07-4c8a-b04e-29c094bb2685}, !- Handle
  Curve Quadratic 109,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {594e5a1b-7db8-4eee-804b-3d63b495dd5c}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e689b824-21d9-417e-a75f-9167821546c8}, !- Handle
  Curve Quadratic 110,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ce346607-e02e-4d82-9bbd-c8b5ec94c0b5}, !- Handle
  Curve Quadratic 111,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {7cc0f884-eee0-4679-a029-91ad050422b4}, !- Handle
  CorridorFlr2 ZN PSZ-AC 1spd DX AC Clg Coil 19kBtu/hr 9.7SEER, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a6d089c6-409a-40fb-a583-a1d6090dce31}, !- Air Inlet Node Name
  {0543d549-2098-4858-b5d1-f8aa03816c93}, !- Air Outlet Node Name
  {be359838-5924-4fa3-869d-d458c4c7481e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fe59c8e2-576c-4926-87c8-9b2bdae422c6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e7ee9b30-ec6c-412e-a153-c22c037908af}, !- Energy Input Ratio Function of Temperature Curve Name
  {b0fe0fcc-db8e-4329-a5a1-41a126d0b624}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95a2a5ce-4e14-4134-b028-b0ee89169e78}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {17b9896c-8a44-4536-914f-093dcdf7ff65}, !- Handle
  CorridorFlr2 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5a371e79-215b-40d6-b258-377363019f74}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5a371e79-215b-40d6-b258-377363019f74}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ca202655-139f-46b6-84ed-24a4e69b6e42}, !- Handle
  CorridorFlr2 ZN PSZ-AC OA Sys,          !- Name
  {17b9896c-8a44-4536-914f-093dcdf7ff65}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {632a99a9-8af0-4e7d-a92d-5b0cbbb42a17}, !- Mixed Air Node Name
  {c369fe63-9c23-4fd7-af87-7622e8f69be2}, !- Outdoor Air Stream Node Name
  {f652a500-ed36-4f8c-991e-7c6c542bbd70}, !- Relief Air Stream Node Name
  {cfe6e6e5-00ca-4fd9-8c0a-d3b2b538eb43}; !- Return Air Stream Node Name

OS:Node,
  {683c94f2-eb91-4903-9520-f4cee2b805a2}, !- Handle
  Node 156,                               !- Name
  ,                                       !- Inlet Port
  {c369fe63-9c23-4fd7-af87-7622e8f69be2}; !- Outlet Port

OS:Connection,
  {c369fe63-9c23-4fd7-af87-7622e8f69be2}, !- Handle
  {0fc73871-2a8c-467e-8cb0-5bdb41316a14}, !- Name
  {683c94f2-eb91-4903-9520-f4cee2b805a2}, !- Source Object
  3,                                      !- Outlet Port
  {ca202655-139f-46b6-84ed-24a4e69b6e42}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {75ca8e33-e621-4fd6-9721-d3bc1b373f18}, !- Handle
  Node 157,                               !- Name
  {f652a500-ed36-4f8c-991e-7c6c542bbd70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f652a500-ed36-4f8c-991e-7c6c542bbd70}, !- Handle
  {887d1648-b916-4f12-b8ff-6c372b5d4f18}, !- Name
  {ca202655-139f-46b6-84ed-24a4e69b6e42}, !- Source Object
  7,                                      !- Outlet Port
  {75ca8e33-e621-4fd6-9721-d3bc1b373f18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18c1a16d-7d3b-423e-b249-05e5fac28d94}, !- Handle
  {4cf1fb91-ca1c-41fd-a3f1-311f77bc4d2d}, !- Name
  {d1cadf91-ffe9-40ed-ae83-8accdeede85f}, !- Source Object
  9,                                      !- Outlet Port
  {2599ac3a-1c68-4d66-a1ea-9225bb68c1fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ee7ad54-15ca-43e5-9df1-46aece88c6df}, !- Handle
  Node 158,                               !- Name
  {1af83edc-0b22-419d-84d4-d1ed26743b8a}, !- Inlet Port
  {be22ce53-8c11-4042-ac26-f4ee87c3f93c}; !- Outlet Port

OS:Connection,
  {1af83edc-0b22-419d-84d4-d1ed26743b8a}, !- Handle
  {a8ac56f0-4aef-4489-bb48-65aef92cfc73}, !- Name
  {3a183f88-f991-4171-8589-7cb521ca1709}, !- Source Object
  6,                                      !- Outlet Port
  {5ee7ad54-15ca-43e5-9df1-46aece88c6df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be22ce53-8c11-4042-ac26-f4ee87c3f93c}, !- Handle
  {45165434-3e4e-4ebd-b267-033430ac55c5}, !- Name
  {5ee7ad54-15ca-43e5-9df1-46aece88c6df}, !- Source Object
  3,                                      !- Outlet Port
  {d1cadf91-ffe9-40ed-ae83-8accdeede85f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6e05d5fc-a66e-46cf-96f0-9db1a037c522}, !- Handle
  Node 159,                               !- Name
  {cb16d099-e3cb-40f9-b8a1-ca1506fbf883}, !- Inlet Port
  {e27206f8-51a6-4d6e-8a98-e1c498818983}; !- Outlet Port

OS:Connection,
  {cb16d099-e3cb-40f9-b8a1-ca1506fbf883}, !- Handle
  {675a2167-7545-48c1-a604-f53c8b299ec3}, !- Name
  {63d02d7c-cf53-4c1a-96f1-276a09c04a27}, !- Source Object
  6,                                      !- Outlet Port
  {6e05d5fc-a66e-46cf-96f0-9db1a037c522}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e27206f8-51a6-4d6e-8a98-e1c498818983}, !- Handle
  {15280bfc-11cd-4d3e-b9b0-aa1bd85ec117}, !- Name
  {6e05d5fc-a66e-46cf-96f0-9db1a037c522}, !- Source Object
  3,                                      !- Outlet Port
  {3a183f88-f991-4171-8589-7cb521ca1709}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7da1e413-d2a6-4d1b-953a-f5f1de0e6126}, !- Handle
  Node 160,                               !- Name
  {0543d549-2098-4858-b5d1-f8aa03816c93}, !- Inlet Port
  {bbfd666c-26a8-43bf-a6af-d5d81a3dbb81}; !- Outlet Port

OS:Connection,
  {0543d549-2098-4858-b5d1-f8aa03816c93}, !- Handle
  {5474cf10-e23b-4e2f-8a3e-dac3c0a605bc}, !- Name
  {7cc0f884-eee0-4679-a029-91ad050422b4}, !- Source Object
  9,                                      !- Outlet Port
  {7da1e413-d2a6-4d1b-953a-f5f1de0e6126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbfd666c-26a8-43bf-a6af-d5d81a3dbb81}, !- Handle
  {fccb7479-ea4b-4aa5-8e9e-15e3de1a399b}, !- Name
  {7da1e413-d2a6-4d1b-953a-f5f1de0e6126}, !- Source Object
  3,                                      !- Outlet Port
  {63d02d7c-cf53-4c1a-96f1-276a09c04a27}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {59a4e92a-330d-49a7-9591-49662a5cb860}, !- Handle
  Node 161,                               !- Name
  {632a99a9-8af0-4e7d-a92d-5b0cbbb42a17}, !- Inlet Port
  {a6d089c6-409a-40fb-a583-a1d6090dce31}; !- Outlet Port

OS:Connection,
  {cfe6e6e5-00ca-4fd9-8c0a-d3b2b538eb43}, !- Handle
  {7708fed8-f4a7-4c61-ae4e-770a4803a6dd}, !- Name
  {c89ad5b8-38f3-4a59-b1bb-18f255457f5a}, !- Source Object
  3,                                      !- Outlet Port
  {ca202655-139f-46b6-84ed-24a4e69b6e42}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {632a99a9-8af0-4e7d-a92d-5b0cbbb42a17}, !- Handle
  {af04e538-c0fa-42bc-9191-c3b5704b4b66}, !- Name
  {ca202655-139f-46b6-84ed-24a4e69b6e42}, !- Source Object
  5,                                      !- Outlet Port
  {59a4e92a-330d-49a7-9591-49662a5cb860}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6d089c6-409a-40fb-a583-a1d6090dce31}, !- Handle
  {90376d08-3b53-41bb-88a7-a0dc9231c492}, !- Name
  {59a4e92a-330d-49a7-9591-49662a5cb860}, !- Source Object
  3,                                      !- Outlet Port
  {7cc0f884-eee0-4679-a029-91ad050422b4}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1336272e-1692-4721-8324-27e0d467156c}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0036da61-d25e-44d8-8264-8844b5dcd13b}, !- Handle
  CorridorFlr2 ZN PSZ-AC Diffuser,        !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  {f5fab7eb-e193-4aaf-b6cc-f380ebabba8b}, !- Inlet Air Node Name
  {166e279b-eb8e-4db3-806a-77b1794c1118}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {321e7b14-eb9b-46f2-8361-1ccd43d0cbe9}, !- Handle
  Node 162,                               !- Name
  {8a8d7331-6163-4ff6-b64b-0095ad044a6c}, !- Inlet Port
  {6554c297-ea4b-4c12-9de6-4c7ec9172409}; !- Outlet Port

OS:Connection,
  {e0497b2b-3cde-412b-8192-4224d6410ee7}, !- Handle
  {aa1b2431-478e-4618-8a38-908cbb822957}, !- Name
  {686b4f50-088d-4750-a661-bfb25e0ec026}, !- Source Object
  3,                                      !- Outlet Port
  {13df2a37-dad4-4464-bf83-339bbbcfb760}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a8d7331-6163-4ff6-b64b-0095ad044a6c}, !- Handle
  {af631ad4-e413-44e5-8d62-788e67899f46}, !- Name
  {41c8df0c-b67b-44e4-bfce-6d6142951029}, !- Source Object
  12,                                     !- Outlet Port
  {321e7b14-eb9b-46f2-8361-1ccd43d0cbe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6554c297-ea4b-4c12-9de6-4c7ec9172409}, !- Handle
  {fbfa804a-614b-42b2-aef0-b2f465ba2d38}, !- Name
  {321e7b14-eb9b-46f2-8361-1ccd43d0cbe9}, !- Source Object
  3,                                      !- Outlet Port
  {c7e95aa5-a2f9-4876-873b-faaf883f3268}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5fab7eb-e193-4aaf-b6cc-f380ebabba8b}, !- Handle
  {e959f5bb-5de5-440d-9764-8c53041b8a17}, !- Name
  {6f3b920f-6115-43a2-bac6-d05dc78fdb3a}, !- Source Object
  3,                                      !- Outlet Port
  {0036da61-d25e-44d8-8264-8844b5dcd13b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {166e279b-eb8e-4db3-806a-77b1794c1118}, !- Handle
  {8ff1b0c7-6114-459e-90a6-ff88f86f49d3}, !- Name
  {0036da61-d25e-44d8-8264-8844b5dcd13b}, !- Source Object
  4,                                      !- Outlet Port
  {686b4f50-088d-4750-a661-bfb25e0ec026}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f9cbcd42-73df-416d-9352-af204b5697c4}, !- Handle
  CorridorFlr3 ZN PSZ-AC,                 !- Name
  ,                                       !- Controller List Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule
  {d05d68ad-d9d0-439e-9522-f0fecbc6f679}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9f335363-be4b-43d2-9ea8-6cd18fa0b970}, !- Supply Side Inlet Node Name
  {90f05660-fbab-4be0-b9f7-e2c6766925ac}, !- Demand Side Outlet Node Name
  {97aa08f3-2821-4332-8907-963d52c610db}, !- Demand Side Inlet Node A
  {9723b42b-abea-4605-a420-c592e2b0b7aa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {82c3b9cf-b718-474d-bc8a-85f0f2e3466a}, !- Demand Mixer Name
  {c8c2c0ed-ce83-4c18-9539-99a612b66acb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2015b381-2dcf-4284-bea1-d83b9f1247b1}, !- Handle
  Node 163,                               !- Name
  {9f335363-be4b-43d2-9ea8-6cd18fa0b970}, !- Inlet Port
  {b05375fc-981a-4529-ba61-2bab6d40153b}; !- Outlet Port

OS:Node,
  {95dff570-6978-4dd5-9066-7ab57e69b955}, !- Handle
  Node 164,                               !- Name
  {7f3b8263-46a2-408e-a3bb-958e5868ac6a}, !- Inlet Port
  {9723b42b-abea-4605-a420-c592e2b0b7aa}; !- Outlet Port

OS:Connection,
  {9f335363-be4b-43d2-9ea8-6cd18fa0b970}, !- Handle
  {dc64d8ac-b283-416f-b372-a60bea2e8356}, !- Name
  {f9cbcd42-73df-416d-9352-af204b5697c4}, !- Source Object
  8,                                      !- Outlet Port
  {2015b381-2dcf-4284-bea1-d83b9f1247b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9723b42b-abea-4605-a420-c592e2b0b7aa}, !- Handle
  {5d07ede4-b818-46df-82c5-69c30da944cc}, !- Name
  {95dff570-6978-4dd5-9066-7ab57e69b955}, !- Source Object
  3,                                      !- Outlet Port
  {f9cbcd42-73df-416d-9352-af204b5697c4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a48c919c-fa81-499e-aaff-1073ac34eb14}, !- Handle
  Node 165,                               !- Name
  {97aa08f3-2821-4332-8907-963d52c610db}, !- Inlet Port
  {52a0e702-4f83-4d9c-8f92-9cfaf898cb70}; !- Outlet Port

OS:Node,
  {d8962855-147f-4c7d-a782-3bb1ce1f8289}, !- Handle
  Node 166,                               !- Name
  {8007b8f2-b405-424d-9176-78e5f90fe8f1}, !- Inlet Port
  {90f05660-fbab-4be0-b9f7-e2c6766925ac}; !- Outlet Port

OS:Node,
  {e4d1f1b5-d062-43cc-87eb-5045703121e8}, !- Handle
  Node 167,                               !- Name
  {d339c0e6-6917-4ecf-9d97-558720dc877a}, !- Inlet Port
  {8f1d2dd7-5d1d-4c37-aeb3-f716c21c257d}; !- Outlet Port

OS:Connection,
  {97aa08f3-2821-4332-8907-963d52c610db}, !- Handle
  {a47416f5-a014-456d-bf67-024f62ce3821}, !- Name
  {f9cbcd42-73df-416d-9352-af204b5697c4}, !- Source Object
  10,                                     !- Outlet Port
  {a48c919c-fa81-499e-aaff-1073ac34eb14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90f05660-fbab-4be0-b9f7-e2c6766925ac}, !- Handle
  {11ee6461-8b03-4c6a-8bc7-10dbf3b3e6a6}, !- Name
  {d8962855-147f-4c7d-a782-3bb1ce1f8289}, !- Source Object
  3,                                      !- Outlet Port
  {f9cbcd42-73df-416d-9352-af204b5697c4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c8c2c0ed-ce83-4c18-9539-99a612b66acb}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {52a0e702-4f83-4d9c-8f92-9cfaf898cb70}, !- Inlet Node Name
  {d5d51525-ed59-444e-94c1-21f0c1621792}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {82c3b9cf-b718-474d-bc8a-85f0f2e3466a}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {8007b8f2-b405-424d-9176-78e5f90fe8f1}, !- Outlet Node Name
  {be81c0da-e6ec-4a5d-b383-13a1c3bba155}; !- Inlet Node Name 1

OS:Connection,
  {52a0e702-4f83-4d9c-8f92-9cfaf898cb70}, !- Handle
  {5127580c-a411-4299-b510-f3744c76a4d3}, !- Name
  {a48c919c-fa81-499e-aaff-1073ac34eb14}, !- Source Object
  3,                                      !- Outlet Port
  {c8c2c0ed-ce83-4c18-9539-99a612b66acb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8007b8f2-b405-424d-9176-78e5f90fe8f1}, !- Handle
  {8a2fba62-520f-4f46-bfc0-f9fd864d6380}, !- Name
  {82c3b9cf-b718-474d-bc8a-85f0f2e3466a}, !- Source Object
  2,                                      !- Outlet Port
  {d8962855-147f-4c7d-a782-3bb1ce1f8289}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {367c5ca0-3119-479c-b77d-ea08c2477d5d}, !- Handle
  {f9cbcd42-73df-416d-9352-af204b5697c4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {29098503-659a-49da-aa14-27020aa05c8f}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {01c51eee-18be-45d1-8a8a-0c313676ead5}, !- Control Zone Name
  {95dff570-6978-4dd5-9066-7ab57e69b955}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {aeb557cd-df94-4ea2-b456-5edf0abc09ac}, !- Handle
  CorridorFlr3 ZN PSZ-AC Fan,             !- Name
  {8c389e71-4802-437c-8e6c-8c3e3ba6d63a}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b5daa463-2c90-4e2c-9f81-7242ee0a02fc}, !- Air Inlet Node Name
  {7f3b8263-46a2-408e-a3bb-958e5868ac6a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {cb9d42e1-1af2-4954-af04-b9872ee0811d}, !- Handle
  CorridorFlr3 ZN PSZ-AC Gas Htg Coil,    !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {78bda6aa-3e91-451b-ac52-e95353e70c10}, !- Air Inlet Node Name
  {15e4f181-3964-47a7-b55c-4a0c2b761bfc}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {9a471251-88f9-4f96-a577-457720d3223a}, !- Handle
  CorridorFlr3 ZN PSZ-AC No Backup Heat,  !- Name
  {a2f9f651-ed8b-49dd-80f3-842b40dc2e2f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {b617947f-740f-469d-96c4-9de10a990828}, !- Air Inlet Node Name
  {75e034e2-dfb2-4c57-873e-3dbf63a46393}, !- Air Outlet Node Name
  {f72cc10a-e844-46ca-9392-9af6a670c69e}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {cfdd896b-9590-4eed-8807-88f1e7e6af66}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {78c544c2-75e4-42c5-a94d-bebca5845812}, !- Handle
  Curve Quadratic 112,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {51046dd9-b011-4386-ae09-e108b5add403}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f7668f4c-3dc5-4571-98b6-c4141c62e67e}, !- Handle
  Curve Quadratic 113,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e177530a-ac9a-45e4-9859-00c66224768f}, !- Handle
  Curve Quadratic 114,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {e456f092-3ccf-4e30-bc80-dbe7ae937a77}, !- Handle
  CorridorFlr3 ZN PSZ-AC 1spd DX AC Clg Coil 18kBtu/hr 9.7SEER, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6e528ee3-c79e-433b-8ea6-d624523ffe87}, !- Air Inlet Node Name
  {d8ad9a9e-9c2e-4826-8791-0293080eda5f}, !- Air Outlet Node Name
  {dc07ae62-0413-4d21-a03a-c16cba3925c3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31347f1e-d6aa-4f17-a7bb-fca7ce071cd5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183ee564-b9af-4419-8b69-c13e8366a405}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4393c24-737b-4784-968e-9a973b985afa}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7427de41-b580-44b3-a40e-446720f9b1b5}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {3b90e485-c5cd-42bc-9fdc-1a12af2ef8ed}, !- Handle
  CorridorFlr3 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d18a232f-81c7-4028-9b65-1797cb2c30fd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d18a232f-81c7-4028-9b65-1797cb2c30fd}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2fd607f0-f7aa-4e7b-b483-e25efb3a3b0f}, !- Handle
  CorridorFlr3 ZN PSZ-AC OA Sys,          !- Name
  {3b90e485-c5cd-42bc-9fdc-1a12af2ef8ed}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dfa29323-7cc2-4025-97eb-efd6daf51d88}, !- Mixed Air Node Name
  {0c83e282-7ad5-46dc-9cfb-7ac21602910c}, !- Outdoor Air Stream Node Name
  {1d3631a6-3d64-47c8-95d0-4aec6bbcf617}, !- Relief Air Stream Node Name
  {b05375fc-981a-4529-ba61-2bab6d40153b}; !- Return Air Stream Node Name

OS:Node,
  {cd8d7278-1cdf-4c99-8017-bb8d8025a684}, !- Handle
  Node 168,                               !- Name
  ,                                       !- Inlet Port
  {0c83e282-7ad5-46dc-9cfb-7ac21602910c}; !- Outlet Port

OS:Connection,
  {0c83e282-7ad5-46dc-9cfb-7ac21602910c}, !- Handle
  {4950bceb-354c-4e57-8f09-dd444d9de8a9}, !- Name
  {cd8d7278-1cdf-4c99-8017-bb8d8025a684}, !- Source Object
  3,                                      !- Outlet Port
  {2fd607f0-f7aa-4e7b-b483-e25efb3a3b0f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4002b81e-07c4-4f24-be49-9234fac375ba}, !- Handle
  Node 169,                               !- Name
  {1d3631a6-3d64-47c8-95d0-4aec6bbcf617}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d3631a6-3d64-47c8-95d0-4aec6bbcf617}, !- Handle
  {d8a3cb5b-d199-480c-84c9-19b0d9b49293}, !- Name
  {2fd607f0-f7aa-4e7b-b483-e25efb3a3b0f}, !- Source Object
  7,                                      !- Outlet Port
  {4002b81e-07c4-4f24-be49-9234fac375ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f3b8263-46a2-408e-a3bb-958e5868ac6a}, !- Handle
  {76f16c12-49aa-4c53-ac2c-c272400ed6a3}, !- Name
  {aeb557cd-df94-4ea2-b456-5edf0abc09ac}, !- Source Object
  9,                                      !- Outlet Port
  {95dff570-6978-4dd5-9066-7ab57e69b955}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f72cc10a-e844-46ca-9392-9af6a670c69e}, !- Handle
  Node 170,                               !- Name
  {75e034e2-dfb2-4c57-873e-3dbf63a46393}, !- Inlet Port
  {b5daa463-2c90-4e2c-9f81-7242ee0a02fc}; !- Outlet Port

OS:Connection,
  {75e034e2-dfb2-4c57-873e-3dbf63a46393}, !- Handle
  {022017b7-2abe-424f-83cc-bea08fde4fe2}, !- Name
  {9a471251-88f9-4f96-a577-457720d3223a}, !- Source Object
  6,                                      !- Outlet Port
  {f72cc10a-e844-46ca-9392-9af6a670c69e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5daa463-2c90-4e2c-9f81-7242ee0a02fc}, !- Handle
  {9c949c3d-ef7b-4873-b54b-96840d7d581f}, !- Name
  {f72cc10a-e844-46ca-9392-9af6a670c69e}, !- Source Object
  3,                                      !- Outlet Port
  {aeb557cd-df94-4ea2-b456-5edf0abc09ac}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1928ad33-6ca4-4835-915c-8461fa1cd7eb}, !- Handle
  Node 171,                               !- Name
  {15e4f181-3964-47a7-b55c-4a0c2b761bfc}, !- Inlet Port
  {b617947f-740f-469d-96c4-9de10a990828}; !- Outlet Port

OS:Connection,
  {15e4f181-3964-47a7-b55c-4a0c2b761bfc}, !- Handle
  {9f38b408-6a97-491a-a9dd-34ce322f926d}, !- Name
  {cb9d42e1-1af2-4954-af04-b9872ee0811d}, !- Source Object
  6,                                      !- Outlet Port
  {1928ad33-6ca4-4835-915c-8461fa1cd7eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b617947f-740f-469d-96c4-9de10a990828}, !- Handle
  {2588f37c-b63a-4d53-bf0c-6c179cd72d11}, !- Name
  {1928ad33-6ca4-4835-915c-8461fa1cd7eb}, !- Source Object
  3,                                      !- Outlet Port
  {9a471251-88f9-4f96-a577-457720d3223a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6b6d54b5-4beb-43f4-bbf0-d9d15eefc64d}, !- Handle
  Node 172,                               !- Name
  {d8ad9a9e-9c2e-4826-8791-0293080eda5f}, !- Inlet Port
  {78bda6aa-3e91-451b-ac52-e95353e70c10}; !- Outlet Port

OS:Connection,
  {d8ad9a9e-9c2e-4826-8791-0293080eda5f}, !- Handle
  {cee547d9-e69a-41ad-b92a-e6d99c3b4b94}, !- Name
  {e456f092-3ccf-4e30-bc80-dbe7ae937a77}, !- Source Object
  9,                                      !- Outlet Port
  {6b6d54b5-4beb-43f4-bbf0-d9d15eefc64d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78bda6aa-3e91-451b-ac52-e95353e70c10}, !- Handle
  {14ece841-a14a-4c01-bca8-1fe6fbe4f541}, !- Name
  {6b6d54b5-4beb-43f4-bbf0-d9d15eefc64d}, !- Source Object
  3,                                      !- Outlet Port
  {cb9d42e1-1af2-4954-af04-b9872ee0811d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e4bab2ca-aff7-4b09-a571-17f2ea96ae36}, !- Handle
  Node 173,                               !- Name
  {dfa29323-7cc2-4025-97eb-efd6daf51d88}, !- Inlet Port
  {6e528ee3-c79e-433b-8ea6-d624523ffe87}; !- Outlet Port

OS:Connection,
  {b05375fc-981a-4529-ba61-2bab6d40153b}, !- Handle
  {e36656c9-1d9b-41b8-ad2d-3dfacbc20835}, !- Name
  {2015b381-2dcf-4284-bea1-d83b9f1247b1}, !- Source Object
  3,                                      !- Outlet Port
  {2fd607f0-f7aa-4e7b-b483-e25efb3a3b0f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dfa29323-7cc2-4025-97eb-efd6daf51d88}, !- Handle
  {181da657-8214-421a-9e8a-fc6c76c6f28d}, !- Name
  {2fd607f0-f7aa-4e7b-b483-e25efb3a3b0f}, !- Source Object
  5,                                      !- Outlet Port
  {e4bab2ca-aff7-4b09-a571-17f2ea96ae36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e528ee3-c79e-433b-8ea6-d624523ffe87}, !- Handle
  {72a012fd-fbec-4c56-9edb-bdb4c78ced5e}, !- Name
  {e4bab2ca-aff7-4b09-a571-17f2ea96ae36}, !- Source Object
  3,                                      !- Outlet Port
  {e456f092-3ccf-4e30-bc80-dbe7ae937a77}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d05d68ad-d9d0-439e-9522-f0fecbc6f679}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {22a7fb51-4e61-4c2a-a35c-c1e24884dd50}, !- Handle
  CorridorFlr3 ZN PSZ-AC Diffuser,        !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  {d5d51525-ed59-444e-94c1-21f0c1621792}, !- Inlet Air Node Name
  {d339c0e6-6917-4ecf-9d97-558720dc877a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0abca639-db6c-40df-90d9-31dbc3ea54a2}, !- Handle
  Node 174,                               !- Name
  {fc3dfa2a-b574-4980-bc52-e15a16117d2f}, !- Inlet Port
  {be81c0da-e6ec-4a5d-b383-13a1c3bba155}; !- Outlet Port

OS:Connection,
  {8f1d2dd7-5d1d-4c37-aeb3-f716c21c257d}, !- Handle
  {2dca7918-b439-452b-bcc9-a93e99a9e616}, !- Name
  {e4d1f1b5-d062-43cc-87eb-5045703121e8}, !- Source Object
  3,                                      !- Outlet Port
  {802f267d-40c9-47b7-a856-b24ca8588329}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc3dfa2a-b574-4980-bc52-e15a16117d2f}, !- Handle
  {6545c47d-ae95-4c75-955f-a3c23b8b9eb7}, !- Name
  {01c51eee-18be-45d1-8a8a-0c313676ead5}, !- Source Object
  12,                                     !- Outlet Port
  {0abca639-db6c-40df-90d9-31dbc3ea54a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be81c0da-e6ec-4a5d-b383-13a1c3bba155}, !- Handle
  {89f270f1-e150-4e12-940f-0d318e057423}, !- Name
  {0abca639-db6c-40df-90d9-31dbc3ea54a2}, !- Source Object
  3,                                      !- Outlet Port
  {82c3b9cf-b718-474d-bc8a-85f0f2e3466a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5d51525-ed59-444e-94c1-21f0c1621792}, !- Handle
  {2bf05d3e-dbea-4a69-9855-ad7a93101008}, !- Name
  {c8c2c0ed-ce83-4c18-9539-99a612b66acb}, !- Source Object
  3,                                      !- Outlet Port
  {22a7fb51-4e61-4c2a-a35c-c1e24884dd50}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d339c0e6-6917-4ecf-9d97-558720dc877a}, !- Handle
  {7f518ca1-4423-43d8-aa11-838f2ad944a8}, !- Name
  {22a7fb51-4e61-4c2a-a35c-c1e24884dd50}, !- Source Object
  4,                                      !- Outlet Port
  {e4d1f1b5-d062-43cc-87eb-5045703121e8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {37a7471d-7d0d-45db-a946-6177c4568364}, !- Handle
  CorridorFlr4 ZN PSZ-AC,                 !- Name
  ,                                       !- Controller List Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule
  {e8af7125-e8a7-4765-a9d8-15de387e0033}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2d877f84-fcdd-4a39-b522-fbf9d7b3c602}, !- Supply Side Inlet Node Name
  {1be9ec78-c54e-4b92-97ed-037386917086}, !- Demand Side Outlet Node Name
  {036e1757-aa15-479c-8ae6-1c8165adc7d6}, !- Demand Side Inlet Node A
  {a16e5fd2-3aab-4891-b446-6cf24f0c98c7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {30f912c1-4ea2-4b92-9c52-42179645c350}, !- Demand Mixer Name
  {327f11eb-0685-4340-a5d2-40dbd8ef60f4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8fa289bf-d078-4080-810b-18535a6fd3f1}, !- Handle
  Node 175,                               !- Name
  {2d877f84-fcdd-4a39-b522-fbf9d7b3c602}, !- Inlet Port
  {c4d1e18b-3e2b-4f84-aed4-5185fd200f64}; !- Outlet Port

OS:Node,
  {54ea0f49-9f0e-4b2d-9c97-b00d1bf8bcb3}, !- Handle
  Node 176,                               !- Name
  {696bf760-d0e9-4b28-8c29-a4cb48b9ed8e}, !- Inlet Port
  {a16e5fd2-3aab-4891-b446-6cf24f0c98c7}; !- Outlet Port

OS:Connection,
  {2d877f84-fcdd-4a39-b522-fbf9d7b3c602}, !- Handle
  {38fb2f59-ea92-4fd0-ba22-e1b3ecd6d290}, !- Name
  {37a7471d-7d0d-45db-a946-6177c4568364}, !- Source Object
  8,                                      !- Outlet Port
  {8fa289bf-d078-4080-810b-18535a6fd3f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a16e5fd2-3aab-4891-b446-6cf24f0c98c7}, !- Handle
  {ef5279a6-16b6-4e2d-b5af-c80ec289b7e7}, !- Name
  {54ea0f49-9f0e-4b2d-9c97-b00d1bf8bcb3}, !- Source Object
  3,                                      !- Outlet Port
  {37a7471d-7d0d-45db-a946-6177c4568364}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4573ab6a-ee97-4c81-b628-d0b8dc805ba6}, !- Handle
  Node 177,                               !- Name
  {036e1757-aa15-479c-8ae6-1c8165adc7d6}, !- Inlet Port
  {78dc0f77-3815-424e-b616-c90b7f4cffc9}; !- Outlet Port

OS:Node,
  {c69e273c-2b48-46e6-9068-5c2dbefee512}, !- Handle
  Node 178,                               !- Name
  {0e7293ea-29c4-4308-857f-8c9c9f96596d}, !- Inlet Port
  {1be9ec78-c54e-4b92-97ed-037386917086}; !- Outlet Port

OS:Node,
  {527e8827-d0ce-483d-b5ce-c3b4604149b3}, !- Handle
  Node 179,                               !- Name
  {5773b1d5-2035-483d-9681-da3398faeb72}, !- Inlet Port
  {598c5fdd-40a4-4603-87da-22d0a89da07f}; !- Outlet Port

OS:Connection,
  {036e1757-aa15-479c-8ae6-1c8165adc7d6}, !- Handle
  {1dfd1f07-8bce-4653-9c4e-4fe8ef030b9f}, !- Name
  {37a7471d-7d0d-45db-a946-6177c4568364}, !- Source Object
  10,                                     !- Outlet Port
  {4573ab6a-ee97-4c81-b628-d0b8dc805ba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1be9ec78-c54e-4b92-97ed-037386917086}, !- Handle
  {ef8cd26c-2aac-41b7-88b2-b06bb40814a4}, !- Name
  {c69e273c-2b48-46e6-9068-5c2dbefee512}, !- Source Object
  3,                                      !- Outlet Port
  {37a7471d-7d0d-45db-a946-6177c4568364}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {327f11eb-0685-4340-a5d2-40dbd8ef60f4}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {78dc0f77-3815-424e-b616-c90b7f4cffc9}, !- Inlet Node Name
  {791f1e3a-5c3a-4db9-89c0-334225cc58f3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {30f912c1-4ea2-4b92-9c52-42179645c350}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {0e7293ea-29c4-4308-857f-8c9c9f96596d}, !- Outlet Node Name
  {85d2bbaf-427a-4eb5-b367-1888f9ba6cf2}; !- Inlet Node Name 1

OS:Connection,
  {78dc0f77-3815-424e-b616-c90b7f4cffc9}, !- Handle
  {f61e6d78-4482-40f7-b5ad-3022ce5c7f87}, !- Name
  {4573ab6a-ee97-4c81-b628-d0b8dc805ba6}, !- Source Object
  3,                                      !- Outlet Port
  {327f11eb-0685-4340-a5d2-40dbd8ef60f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e7293ea-29c4-4308-857f-8c9c9f96596d}, !- Handle
  {83d939ee-1b7a-4b00-973a-7a3a8f23b6b7}, !- Name
  {30f912c1-4ea2-4b92-9c52-42179645c350}, !- Source Object
  2,                                      !- Outlet Port
  {c69e273c-2b48-46e6-9068-5c2dbefee512}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {412821c8-0ac7-451d-83aa-15cbb717bdf5}, !- Handle
  {37a7471d-7d0d-45db-a946-6177c4568364}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {355686f3-833a-448e-b33d-9d5d2decf0b5}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {74a1164c-ca23-4d93-8004-3c749d689550}, !- Control Zone Name
  {54ea0f49-9f0e-4b2d-9c97-b00d1bf8bcb3}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {f8c87c8f-67d7-459d-8d82-11f7742f4365}, !- Handle
  CorridorFlr4 ZN PSZ-AC Fan,             !- Name
  {8c389e71-4802-437c-8e6c-8c3e3ba6d63a}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1e21d838-45a6-4749-821a-808378b62510}, !- Air Inlet Node Name
  {696bf760-d0e9-4b28-8c29-a4cb48b9ed8e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {aad63bdb-9e34-4075-ab4e-9d844e9cb79f}, !- Handle
  CorridorFlr4 ZN PSZ-AC Gas Htg Coil,    !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {7ef82a45-f52c-4216-91bc-24bcb0969051}, !- Air Inlet Node Name
  {9ed0df92-e388-4ffd-b763-9990841647f7}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {f35fd5c4-f00f-4a30-9eb6-34bf445f5dbf}, !- Handle
  CorridorFlr4 ZN PSZ-AC No Backup Heat,  !- Name
  {a2f9f651-ed8b-49dd-80f3-842b40dc2e2f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {ffe6cf2b-ea0f-4e3d-8bfd-a11c71a60d4b}, !- Air Inlet Node Name
  {789b1034-30f2-4241-9f11-f75c86a8b7a7}, !- Air Outlet Node Name
  {a03bf792-fc5d-41b3-a9b6-18ec65f9dd3d}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {c7d67fdd-32a7-437d-9999-4d44c5dec37d}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {fa0df0fb-eaff-4752-92f5-1cc7f81ada8a}, !- Handle
  Curve Quadratic 115,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {022495df-53fe-48d7-b713-f09ce05101ff}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {af817a2b-212b-4612-9524-8b6e3b335d0a}, !- Handle
  Curve Quadratic 116,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8b62dd88-da7a-47ba-8be2-7cc2cfda65c8}, !- Handle
  Curve Quadratic 117,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {55e89da9-d8c0-4c2b-8eb0-12d713e3b112}, !- Handle
  CorridorFlr4 ZN PSZ-AC 1spd DX AC Clg Coil 22kBtu/hr 9.7SEER, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8f8f5d99-2d67-45a0-9a6c-da445b64bb87}, !- Air Inlet Node Name
  {46aec55b-1dc1-4ebc-ba90-d788e6d2cc91}, !- Air Outlet Node Name
  {3c7001f6-c06e-436e-829a-3f8fb112d235}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77451627-5f6b-4711-ba67-2fcb9ced0262}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6512dae4-7f8c-42bf-9370-cd9cb6540603}, !- Energy Input Ratio Function of Temperature Curve Name
  {d102eac1-34f2-44d0-a5f6-17ba04fc5c01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {404d18af-1233-4a73-94d9-f4b9068deddf}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {01fabf52-836a-41c7-9c86-c4f1a6c23a98}, !- Handle
  CorridorFlr4 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {49846bf3-4461-452d-8ef5-0c2749443c39}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {49846bf3-4461-452d-8ef5-0c2749443c39}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bf3bf5de-d1e0-4b11-b20b-f0c1f9abbb30}, !- Handle
  CorridorFlr4 ZN PSZ-AC OA Sys,          !- Name
  {01fabf52-836a-41c7-9c86-c4f1a6c23a98}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3c80881c-36fd-461f-b659-b23216e3c01e}, !- Mixed Air Node Name
  {960f5b99-1695-491b-b723-174e55dd9216}, !- Outdoor Air Stream Node Name
  {418b7740-7415-4b7c-8048-db83aef2e74a}, !- Relief Air Stream Node Name
  {c4d1e18b-3e2b-4f84-aed4-5185fd200f64}; !- Return Air Stream Node Name

OS:Node,
  {94f54692-ba48-4daa-a9ec-7d00ca7e8ee4}, !- Handle
  Node 180,                               !- Name
  ,                                       !- Inlet Port
  {960f5b99-1695-491b-b723-174e55dd9216}; !- Outlet Port

OS:Connection,
  {960f5b99-1695-491b-b723-174e55dd9216}, !- Handle
  {c99b849e-d109-4c86-9e2c-aee38cae91bb}, !- Name
  {94f54692-ba48-4daa-a9ec-7d00ca7e8ee4}, !- Source Object
  3,                                      !- Outlet Port
  {bf3bf5de-d1e0-4b11-b20b-f0c1f9abbb30}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {da6f59e1-8c36-4d0b-b8e1-3ecded643d8b}, !- Handle
  Node 181,                               !- Name
  {418b7740-7415-4b7c-8048-db83aef2e74a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {418b7740-7415-4b7c-8048-db83aef2e74a}, !- Handle
  {4c8c547b-6cb6-4f08-b5c7-07bdc734d734}, !- Name
  {bf3bf5de-d1e0-4b11-b20b-f0c1f9abbb30}, !- Source Object
  7,                                      !- Outlet Port
  {da6f59e1-8c36-4d0b-b8e1-3ecded643d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {696bf760-d0e9-4b28-8c29-a4cb48b9ed8e}, !- Handle
  {9b42e11d-cde8-47a4-9f3f-93ffad118752}, !- Name
  {f8c87c8f-67d7-459d-8d82-11f7742f4365}, !- Source Object
  9,                                      !- Outlet Port
  {54ea0f49-9f0e-4b2d-9c97-b00d1bf8bcb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a03bf792-fc5d-41b3-a9b6-18ec65f9dd3d}, !- Handle
  Node 182,                               !- Name
  {789b1034-30f2-4241-9f11-f75c86a8b7a7}, !- Inlet Port
  {1e21d838-45a6-4749-821a-808378b62510}; !- Outlet Port

OS:Connection,
  {789b1034-30f2-4241-9f11-f75c86a8b7a7}, !- Handle
  {b941f4bb-f288-40a3-80f4-c8b2608a73c8}, !- Name
  {f35fd5c4-f00f-4a30-9eb6-34bf445f5dbf}, !- Source Object
  6,                                      !- Outlet Port
  {a03bf792-fc5d-41b3-a9b6-18ec65f9dd3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e21d838-45a6-4749-821a-808378b62510}, !- Handle
  {098d412f-ae20-491b-be57-414ffc94b2c8}, !- Name
  {a03bf792-fc5d-41b3-a9b6-18ec65f9dd3d}, !- Source Object
  3,                                      !- Outlet Port
  {f8c87c8f-67d7-459d-8d82-11f7742f4365}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4a49403c-76f6-4214-af06-dcd1c32fc3c4}, !- Handle
  Node 183,                               !- Name
  {9ed0df92-e388-4ffd-b763-9990841647f7}, !- Inlet Port
  {ffe6cf2b-ea0f-4e3d-8bfd-a11c71a60d4b}; !- Outlet Port

OS:Connection,
  {9ed0df92-e388-4ffd-b763-9990841647f7}, !- Handle
  {5b89f869-3413-42d1-99a6-4ea7c69d80f3}, !- Name
  {aad63bdb-9e34-4075-ab4e-9d844e9cb79f}, !- Source Object
  6,                                      !- Outlet Port
  {4a49403c-76f6-4214-af06-dcd1c32fc3c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffe6cf2b-ea0f-4e3d-8bfd-a11c71a60d4b}, !- Handle
  {754ca823-d504-4af5-a755-0f947ad2f1a4}, !- Name
  {4a49403c-76f6-4214-af06-dcd1c32fc3c4}, !- Source Object
  3,                                      !- Outlet Port
  {f35fd5c4-f00f-4a30-9eb6-34bf445f5dbf}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {34b8fc3f-6039-4a0c-9ee2-e043fa6bba96}, !- Handle
  Node 184,                               !- Name
  {46aec55b-1dc1-4ebc-ba90-d788e6d2cc91}, !- Inlet Port
  {7ef82a45-f52c-4216-91bc-24bcb0969051}; !- Outlet Port

OS:Connection,
  {46aec55b-1dc1-4ebc-ba90-d788e6d2cc91}, !- Handle
  {ae5148c2-534a-4749-8063-8d62968278e0}, !- Name
  {55e89da9-d8c0-4c2b-8eb0-12d713e3b112}, !- Source Object
  9,                                      !- Outlet Port
  {34b8fc3f-6039-4a0c-9ee2-e043fa6bba96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ef82a45-f52c-4216-91bc-24bcb0969051}, !- Handle
  {a880049e-327d-4b2b-8a35-875875333c2a}, !- Name
  {34b8fc3f-6039-4a0c-9ee2-e043fa6bba96}, !- Source Object
  3,                                      !- Outlet Port
  {aad63bdb-9e34-4075-ab4e-9d844e9cb79f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9cbcfbf2-723f-42ae-bfc3-14d24f766786}, !- Handle
  Node 185,                               !- Name
  {3c80881c-36fd-461f-b659-b23216e3c01e}, !- Inlet Port
  {8f8f5d99-2d67-45a0-9a6c-da445b64bb87}; !- Outlet Port

OS:Connection,
  {c4d1e18b-3e2b-4f84-aed4-5185fd200f64}, !- Handle
  {a232dd9a-33e2-42ee-82e8-08a5a7398cf5}, !- Name
  {8fa289bf-d078-4080-810b-18535a6fd3f1}, !- Source Object
  3,                                      !- Outlet Port
  {bf3bf5de-d1e0-4b11-b20b-f0c1f9abbb30}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3c80881c-36fd-461f-b659-b23216e3c01e}, !- Handle
  {015267c3-2f03-4856-9689-3e2db710bb6d}, !- Name
  {bf3bf5de-d1e0-4b11-b20b-f0c1f9abbb30}, !- Source Object
  5,                                      !- Outlet Port
  {9cbcfbf2-723f-42ae-bfc3-14d24f766786}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f8f5d99-2d67-45a0-9a6c-da445b64bb87}, !- Handle
  {f580dfc0-6197-41dc-99a9-12a18d84ab75}, !- Name
  {9cbcfbf2-723f-42ae-bfc3-14d24f766786}, !- Source Object
  3,                                      !- Outlet Port
  {55e89da9-d8c0-4c2b-8eb0-12d713e3b112}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e8af7125-e8a7-4765-a9d8-15de387e0033}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {50f95183-4c29-4c14-ae62-698b1f8726ac}, !- Handle
  CorridorFlr4 ZN PSZ-AC Diffuser,        !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  {791f1e3a-5c3a-4db9-89c0-334225cc58f3}, !- Inlet Air Node Name
  {5773b1d5-2035-483d-9681-da3398faeb72}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {281eeea6-9548-424c-bf85-7ca0635849d2}, !- Handle
  Node 186,                               !- Name
  {fcc246ee-5cfa-4270-8b7a-5e87c20ff5b3}, !- Inlet Port
  {85d2bbaf-427a-4eb5-b367-1888f9ba6cf2}; !- Outlet Port

OS:Connection,
  {598c5fdd-40a4-4603-87da-22d0a89da07f}, !- Handle
  {8453be7c-9b2f-4e77-a86f-d05e425b867d}, !- Name
  {527e8827-d0ce-483d-b5ce-c3b4604149b3}, !- Source Object
  3,                                      !- Outlet Port
  {30a744c9-c3a9-4d74-85e8-f1a62e7defca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fcc246ee-5cfa-4270-8b7a-5e87c20ff5b3}, !- Handle
  {528d1672-9cfe-4bfa-9f95-f5327a51242c}, !- Name
  {74a1164c-ca23-4d93-8004-3c749d689550}, !- Source Object
  12,                                     !- Outlet Port
  {281eeea6-9548-424c-bf85-7ca0635849d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85d2bbaf-427a-4eb5-b367-1888f9ba6cf2}, !- Handle
  {2038d0b8-8fa8-4038-9261-a80f172c026c}, !- Name
  {281eeea6-9548-424c-bf85-7ca0635849d2}, !- Source Object
  3,                                      !- Outlet Port
  {30f912c1-4ea2-4b92-9c52-42179645c350}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {791f1e3a-5c3a-4db9-89c0-334225cc58f3}, !- Handle
  {edb3c030-85e4-464f-b22a-e30ea5d0e7f3}, !- Name
  {327f11eb-0685-4340-a5d2-40dbd8ef60f4}, !- Source Object
  3,                                      !- Outlet Port
  {50f95183-4c29-4c14-ae62-698b1f8726ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5773b1d5-2035-483d-9681-da3398faeb72}, !- Handle
  {260d8e90-0259-4cda-a646-c143c2cba668}, !- Name
  {50f95183-4c29-4c14-ae62-698b1f8726ac}, !- Source Object
  4,                                      !- Outlet Port
  {527e8827-d0ce-483d-b5ce-c3b4604149b3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {47f46293-21d3-416e-9d85-6ffe8a88962d}, !- Handle
  EmployeeLoungeFlr1 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule
  {22c7b784-a5ad-427b-9210-07633360eccf}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {190253a0-68bc-4836-bd04-ec03085e9853}, !- Supply Side Inlet Node Name
  {259d45a0-2375-4a26-b036-e43e46d229eb}, !- Demand Side Outlet Node Name
  {4e289337-d82e-4b16-a66e-e811b04a5584}, !- Demand Side Inlet Node A
  {6a809ee2-c1a1-4bd8-a0ae-00a9ab2be149}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ab57c083-8c20-423d-b7bb-6cdfcc61e080}, !- Demand Mixer Name
  {4cb1e1e0-e890-4ee8-9860-344dee23db6a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1d0f40c1-4b23-41aa-a775-0a6d0db34539}, !- Handle
  Node 187,                               !- Name
  {190253a0-68bc-4836-bd04-ec03085e9853}, !- Inlet Port
  {917bff57-8dbb-4347-b9f3-b69773174022}; !- Outlet Port

OS:Node,
  {e4ab05d6-8af0-4107-9caf-247ea8731493}, !- Handle
  Node 188,                               !- Name
  {7d44873f-9c0b-4e28-aeaf-bd6335b56dc1}, !- Inlet Port
  {6a809ee2-c1a1-4bd8-a0ae-00a9ab2be149}; !- Outlet Port

OS:Connection,
  {190253a0-68bc-4836-bd04-ec03085e9853}, !- Handle
  {faf4aec8-71cc-474f-bf1c-14e056faa8c3}, !- Name
  {47f46293-21d3-416e-9d85-6ffe8a88962d}, !- Source Object
  8,                                      !- Outlet Port
  {1d0f40c1-4b23-41aa-a775-0a6d0db34539}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a809ee2-c1a1-4bd8-a0ae-00a9ab2be149}, !- Handle
  {34d922ba-04e3-4613-94a7-c8e9d6e7354e}, !- Name
  {e4ab05d6-8af0-4107-9caf-247ea8731493}, !- Source Object
  3,                                      !- Outlet Port
  {47f46293-21d3-416e-9d85-6ffe8a88962d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {76a5d27e-d63f-4f2e-a2b6-03dcb58c72c6}, !- Handle
  Node 189,                               !- Name
  {4e289337-d82e-4b16-a66e-e811b04a5584}, !- Inlet Port
  {c0e001a9-ea7e-4efc-94ac-421cec547623}; !- Outlet Port

OS:Node,
  {aad621c7-6ade-4f98-ba52-2493ff7c7621}, !- Handle
  Node 190,                               !- Name
  {11d2345c-a86e-410b-aa61-8505faed0a60}, !- Inlet Port
  {259d45a0-2375-4a26-b036-e43e46d229eb}; !- Outlet Port

OS:Node,
  {e66f31b1-6564-4db2-801f-b78585f792b8}, !- Handle
  Node 191,                               !- Name
  {2607d327-159a-4a9c-9433-3500ac553b06}, !- Inlet Port
  {91000bac-338a-42ea-b7db-84cb04d78f5d}; !- Outlet Port

OS:Connection,
  {4e289337-d82e-4b16-a66e-e811b04a5584}, !- Handle
  {fa63c729-679c-457c-b9d3-a505b49254e6}, !- Name
  {47f46293-21d3-416e-9d85-6ffe8a88962d}, !- Source Object
  10,                                     !- Outlet Port
  {76a5d27e-d63f-4f2e-a2b6-03dcb58c72c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {259d45a0-2375-4a26-b036-e43e46d229eb}, !- Handle
  {7a4b4427-028e-4516-9fc5-91aa6347b236}, !- Name
  {aad621c7-6ade-4f98-ba52-2493ff7c7621}, !- Source Object
  3,                                      !- Outlet Port
  {47f46293-21d3-416e-9d85-6ffe8a88962d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4cb1e1e0-e890-4ee8-9860-344dee23db6a}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {c0e001a9-ea7e-4efc-94ac-421cec547623}, !- Inlet Node Name
  {db648a7d-84b2-4f3f-b2f0-03cb5472c223}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ab57c083-8c20-423d-b7bb-6cdfcc61e080}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {11d2345c-a86e-410b-aa61-8505faed0a60}, !- Outlet Node Name
  {0f1c1927-def5-4329-9e50-54589f913d3f}; !- Inlet Node Name 1

OS:Connection,
  {c0e001a9-ea7e-4efc-94ac-421cec547623}, !- Handle
  {4d6e1f5a-8d2f-4797-b8a3-f87aa6231bec}, !- Name
  {76a5d27e-d63f-4f2e-a2b6-03dcb58c72c6}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1e1e0-e890-4ee8-9860-344dee23db6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11d2345c-a86e-410b-aa61-8505faed0a60}, !- Handle
  {05ba5ade-c6d2-482c-a1fe-3af615738aac}, !- Name
  {ab57c083-8c20-423d-b7bb-6cdfcc61e080}, !- Source Object
  2,                                      !- Outlet Port
  {aad621c7-6ade-4f98-ba52-2493ff7c7621}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9589bf36-be71-49d6-ad84-5a193f275655}, !- Handle
  {47f46293-21d3-416e-9d85-6ffe8a88962d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {e3116f7e-65a0-40b2-b5f0-8af05288f376}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {50eccff1-f7c4-4afe-bd8e-871631d4c199}, !- Control Zone Name
  {e4ab05d6-8af0-4107-9caf-247ea8731493}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {182ca513-6445-4119-84dc-d31d482fb38d}, !- Handle
  EmployeeLoungeFlr1 ZN PSZ-AC Fan,       !- Name
  {8c389e71-4802-437c-8e6c-8c3e3ba6d63a}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {55f14390-c76c-4020-bc6b-5bed70e977cb}, !- Air Inlet Node Name
  {7d44873f-9c0b-4e28-aeaf-bd6335b56dc1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {d20fba43-c7fb-413a-a6a2-b0c29ae20b71}, !- Handle
  EmployeeLoungeFlr1 ZN PSZ-AC Gas Htg Coil, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {4e0c248e-e2c9-4d86-b1c0-1bab0ed4d4f9}, !- Air Inlet Node Name
  {85501ed7-357a-4e0e-be74-15665b2cbc4d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {05c2ae76-da5d-46b9-9392-50e7bf30e775}, !- Handle
  EmployeeLoungeFlr1 ZN PSZ-AC No Backup Heat, !- Name
  {a2f9f651-ed8b-49dd-80f3-842b40dc2e2f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {042074f5-b8c9-47a0-9c52-23f6a03169f1}, !- Air Inlet Node Name
  {53bf5c8d-4a21-4934-9e43-71ebebcf717e}, !- Air Outlet Node Name
  {caf67d05-1301-4ba4-895a-db84b2530010}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {7df98d9e-24f4-4621-82c6-2226a4e7bbb8}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e468dd8f-a486-468c-8b9c-a64c7f6c2b4d}, !- Handle
  Curve Quadratic 118,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {020cb304-2b92-4465-a3cc-7ddd67506971}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {eb52131c-8bf6-4669-838b-e3ec47697cc5}, !- Handle
  Curve Quadratic 119,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {65c3f65a-93b1-4cef-b02f-11495059aa6d}, !- Handle
  Curve Quadratic 120,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {cfa6c73e-4035-4118-8511-bfa8f8c09afa}, !- Handle
  EmployeeLoungeFlr1 ZN PSZ-AC 1spd DX AC Clg Coil 25kBtu/hr 9.7SEER, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {01d23193-f2b6-4fa6-8996-6c7419ede32e}, !- Air Inlet Node Name
  {b73db8cb-45ca-4b8e-be80-5129d6322b58}, !- Air Outlet Node Name
  {84a7c5c5-d11f-4af3-8ace-10a7f2b3bfdf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5a7fbca2-3373-4937-a035-7233067c779a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {12684b2a-7907-4326-90aa-a137026309c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9769c6a-c9c4-416e-abc2-1a5a7da02ba9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {251ee1c6-dada-4534-a021-e96529650d4b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {6c8faa56-2299-404d-a353-f8e40c60b480}, !- Handle
  EmployeeLoungeFlr1 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {693e4af1-6c7a-4011-a8e8-e1601ddc1173}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {693e4af1-6c7a-4011-a8e8-e1601ddc1173}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f8ebb720-3802-46ba-8b57-37b13ed888cd}, !- Handle
  EmployeeLoungeFlr1 ZN PSZ-AC OA Sys,    !- Name
  {6c8faa56-2299-404d-a353-f8e40c60b480}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {551e2c7f-a46e-4bd5-8f08-e016fc98ca6a}, !- Mixed Air Node Name
  {21ff5cc1-f54a-49e2-81f9-8c9602913ae5}, !- Outdoor Air Stream Node Name
  {275e28fa-03bc-4e17-baee-71c2852f2150}, !- Relief Air Stream Node Name
  {917bff57-8dbb-4347-b9f3-b69773174022}; !- Return Air Stream Node Name

OS:Node,
  {5205d860-2d59-428e-800f-b465ea235b72}, !- Handle
  Node 192,                               !- Name
  ,                                       !- Inlet Port
  {21ff5cc1-f54a-49e2-81f9-8c9602913ae5}; !- Outlet Port

OS:Connection,
  {21ff5cc1-f54a-49e2-81f9-8c9602913ae5}, !- Handle
  {dee0c201-f56c-4ba2-a972-fa14acce7cf5}, !- Name
  {5205d860-2d59-428e-800f-b465ea235b72}, !- Source Object
  3,                                      !- Outlet Port
  {f8ebb720-3802-46ba-8b57-37b13ed888cd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {289db1a1-d66d-4f29-97a6-1aa853446e11}, !- Handle
  Node 193,                               !- Name
  {275e28fa-03bc-4e17-baee-71c2852f2150}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {275e28fa-03bc-4e17-baee-71c2852f2150}, !- Handle
  {aa1d619c-735e-4a21-9508-1418d2bbb790}, !- Name
  {f8ebb720-3802-46ba-8b57-37b13ed888cd}, !- Source Object
  7,                                      !- Outlet Port
  {289db1a1-d66d-4f29-97a6-1aa853446e11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d44873f-9c0b-4e28-aeaf-bd6335b56dc1}, !- Handle
  {bb3683a8-7721-4910-b64f-db3493858087}, !- Name
  {182ca513-6445-4119-84dc-d31d482fb38d}, !- Source Object
  9,                                      !- Outlet Port
  {e4ab05d6-8af0-4107-9caf-247ea8731493}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {caf67d05-1301-4ba4-895a-db84b2530010}, !- Handle
  Node 194,                               !- Name
  {53bf5c8d-4a21-4934-9e43-71ebebcf717e}, !- Inlet Port
  {55f14390-c76c-4020-bc6b-5bed70e977cb}; !- Outlet Port

OS:Connection,
  {53bf5c8d-4a21-4934-9e43-71ebebcf717e}, !- Handle
  {db46abdc-1447-4204-9572-bd2aa4c48a53}, !- Name
  {05c2ae76-da5d-46b9-9392-50e7bf30e775}, !- Source Object
  6,                                      !- Outlet Port
  {caf67d05-1301-4ba4-895a-db84b2530010}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55f14390-c76c-4020-bc6b-5bed70e977cb}, !- Handle
  {08d0158c-5ca2-4f66-9dcd-ff6cd791b617}, !- Name
  {caf67d05-1301-4ba4-895a-db84b2530010}, !- Source Object
  3,                                      !- Outlet Port
  {182ca513-6445-4119-84dc-d31d482fb38d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {91a978b9-e8fa-4443-acd4-188da836c978}, !- Handle
  Node 195,                               !- Name
  {85501ed7-357a-4e0e-be74-15665b2cbc4d}, !- Inlet Port
  {042074f5-b8c9-47a0-9c52-23f6a03169f1}; !- Outlet Port

OS:Connection,
  {85501ed7-357a-4e0e-be74-15665b2cbc4d}, !- Handle
  {4804d374-4743-4bf7-9280-5592e544aa6a}, !- Name
  {d20fba43-c7fb-413a-a6a2-b0c29ae20b71}, !- Source Object
  6,                                      !- Outlet Port
  {91a978b9-e8fa-4443-acd4-188da836c978}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {042074f5-b8c9-47a0-9c52-23f6a03169f1}, !- Handle
  {646f75e5-4ff3-48f6-9863-a126f2b719b8}, !- Name
  {91a978b9-e8fa-4443-acd4-188da836c978}, !- Source Object
  3,                                      !- Outlet Port
  {05c2ae76-da5d-46b9-9392-50e7bf30e775}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a9d46a3b-db67-4978-b20b-6defd8eb244a}, !- Handle
  Node 196,                               !- Name
  {b73db8cb-45ca-4b8e-be80-5129d6322b58}, !- Inlet Port
  {4e0c248e-e2c9-4d86-b1c0-1bab0ed4d4f9}; !- Outlet Port

OS:Connection,
  {b73db8cb-45ca-4b8e-be80-5129d6322b58}, !- Handle
  {7a50d7a3-f5af-4a3e-8b7e-cc42b5517459}, !- Name
  {cfa6c73e-4035-4118-8511-bfa8f8c09afa}, !- Source Object
  9,                                      !- Outlet Port
  {a9d46a3b-db67-4978-b20b-6defd8eb244a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e0c248e-e2c9-4d86-b1c0-1bab0ed4d4f9}, !- Handle
  {f90f585d-51b3-4a24-b907-406c995758aa}, !- Name
  {a9d46a3b-db67-4978-b20b-6defd8eb244a}, !- Source Object
  3,                                      !- Outlet Port
  {d20fba43-c7fb-413a-a6a2-b0c29ae20b71}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c493b12b-3aa9-4811-a1b0-eecaf510b8d9}, !- Handle
  Node 197,                               !- Name
  {551e2c7f-a46e-4bd5-8f08-e016fc98ca6a}, !- Inlet Port
  {01d23193-f2b6-4fa6-8996-6c7419ede32e}; !- Outlet Port

OS:Connection,
  {917bff57-8dbb-4347-b9f3-b69773174022}, !- Handle
  {bdc396a0-4243-4ed2-bfd3-f6c85dd69d70}, !- Name
  {1d0f40c1-4b23-41aa-a775-0a6d0db34539}, !- Source Object
  3,                                      !- Outlet Port
  {f8ebb720-3802-46ba-8b57-37b13ed888cd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {551e2c7f-a46e-4bd5-8f08-e016fc98ca6a}, !- Handle
  {09b4d8cb-aa3f-445b-bac0-6c172e72c4fa}, !- Name
  {f8ebb720-3802-46ba-8b57-37b13ed888cd}, !- Source Object
  5,                                      !- Outlet Port
  {c493b12b-3aa9-4811-a1b0-eecaf510b8d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01d23193-f2b6-4fa6-8996-6c7419ede32e}, !- Handle
  {0fffc126-b1f8-4db2-88d4-00c790f0aa86}, !- Name
  {c493b12b-3aa9-4811-a1b0-eecaf510b8d9}, !- Source Object
  3,                                      !- Outlet Port
  {cfa6c73e-4035-4118-8511-bfa8f8c09afa}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {22c7b784-a5ad-427b-9210-07633360eccf}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a848c077-3ee3-4460-91b3-0e70d0cd90e7}, !- Handle
  EmployeeLoungeFlr1 ZN PSZ-AC Diffuser,  !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  {db648a7d-84b2-4f3f-b2f0-03cb5472c223}, !- Inlet Air Node Name
  {2607d327-159a-4a9c-9433-3500ac553b06}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a49b075a-037a-423e-a973-8cf000e14c85}, !- Handle
  Node 198,                               !- Name
  {5932a268-25b3-4bb5-ac7e-1c14abcdc368}, !- Inlet Port
  {0f1c1927-def5-4329-9e50-54589f913d3f}; !- Outlet Port

OS:Connection,
  {91000bac-338a-42ea-b7db-84cb04d78f5d}, !- Handle
  {8c1a6cc0-96e5-44b8-b051-488cd1bf9a6d}, !- Name
  {e66f31b1-6564-4db2-801f-b78585f792b8}, !- Source Object
  3,                                      !- Outlet Port
  {76a2fa0d-3ce8-4adb-acf6-948460bc053b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5932a268-25b3-4bb5-ac7e-1c14abcdc368}, !- Handle
  {df2dcb55-5273-452e-bb47-f1ee29ecb92d}, !- Name
  {50eccff1-f7c4-4afe-bd8e-871631d4c199}, !- Source Object
  12,                                     !- Outlet Port
  {a49b075a-037a-423e-a973-8cf000e14c85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f1c1927-def5-4329-9e50-54589f913d3f}, !- Handle
  {7dc489ab-3254-4cf6-aaf5-4abbd2cbb385}, !- Name
  {a49b075a-037a-423e-a973-8cf000e14c85}, !- Source Object
  3,                                      !- Outlet Port
  {ab57c083-8c20-423d-b7bb-6cdfcc61e080}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db648a7d-84b2-4f3f-b2f0-03cb5472c223}, !- Handle
  {fbdb0828-d87c-4e84-90e0-40e3e91dbdbd}, !- Name
  {4cb1e1e0-e890-4ee8-9860-344dee23db6a}, !- Source Object
  3,                                      !- Outlet Port
  {a848c077-3ee3-4460-91b3-0e70d0cd90e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2607d327-159a-4a9c-9433-3500ac553b06}, !- Handle
  {5038c2f8-85cb-4c4f-a6a1-803be4aa3bf1}, !- Name
  {a848c077-3ee3-4460-91b3-0e70d0cd90e7}, !- Source Object
  4,                                      !- Outlet Port
  {e66f31b1-6564-4db2-801f-b78585f792b8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f9d5c5c4-d1fb-429e-be77-9196209c9ff2}, !- Handle
  ExerciseCenterFlr1 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule
  {69fd9165-a095-4118-9c9b-2ceb809530f8}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6b11b428-2031-4ce9-8477-376bf4daead7}, !- Supply Side Inlet Node Name
  {bcf6e86a-f097-4f37-8ff5-37ee2adcf460}, !- Demand Side Outlet Node Name
  {75d0ae1d-faf8-4148-83ac-b6b70b21434b}, !- Demand Side Inlet Node A
  {52a8e889-ef1c-4d42-a82a-655a307749b3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f4e05d32-737e-47b1-a904-7c15276ebdbb}, !- Demand Mixer Name
  {8854a426-8e84-4c1c-8dc2-14f49c99ba2c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b192fc3a-c7d6-4621-8461-d7105e627c19}, !- Handle
  Node 199,                               !- Name
  {6b11b428-2031-4ce9-8477-376bf4daead7}, !- Inlet Port
  {1258c5e3-1b08-4ad9-9cb8-0d0ab8a7bc27}; !- Outlet Port

OS:Node,
  {a06d4b98-7bfa-4cd0-afed-dbbaddb53ed6}, !- Handle
  Node 200,                               !- Name
  {379dc678-db44-43c7-a389-82c1a45b53ec}, !- Inlet Port
  {52a8e889-ef1c-4d42-a82a-655a307749b3}; !- Outlet Port

OS:Connection,
  {6b11b428-2031-4ce9-8477-376bf4daead7}, !- Handle
  {25ec0e7e-b462-4f69-b279-01785fc04627}, !- Name
  {f9d5c5c4-d1fb-429e-be77-9196209c9ff2}, !- Source Object
  8,                                      !- Outlet Port
  {b192fc3a-c7d6-4621-8461-d7105e627c19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52a8e889-ef1c-4d42-a82a-655a307749b3}, !- Handle
  {67199b76-e803-4863-8edd-089f5ba625a8}, !- Name
  {a06d4b98-7bfa-4cd0-afed-dbbaddb53ed6}, !- Source Object
  3,                                      !- Outlet Port
  {f9d5c5c4-d1fb-429e-be77-9196209c9ff2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {19825547-c657-45a1-9212-fd1e9496e38b}, !- Handle
  Node 201,                               !- Name
  {75d0ae1d-faf8-4148-83ac-b6b70b21434b}, !- Inlet Port
  {1b760aef-2845-4270-ac38-b75d4bb96502}; !- Outlet Port

OS:Node,
  {2f8f49e0-7a08-4816-b682-5663fb91d03c}, !- Handle
  Node 202,                               !- Name
  {6511d91c-70f3-406d-9249-ba401d6a8c4f}, !- Inlet Port
  {bcf6e86a-f097-4f37-8ff5-37ee2adcf460}; !- Outlet Port

OS:Node,
  {15de0e15-20c5-458e-afbb-687cc78ab027}, !- Handle
  Node 203,                               !- Name
  {72e65ad9-45ac-4b2b-94d5-e5ac497a222f}, !- Inlet Port
  {d6ab2aa1-ba4c-4dba-b4f9-5bae572c2a6b}; !- Outlet Port

OS:Connection,
  {75d0ae1d-faf8-4148-83ac-b6b70b21434b}, !- Handle
  {f2825bdd-ab19-4201-b293-db6673db4a9f}, !- Name
  {f9d5c5c4-d1fb-429e-be77-9196209c9ff2}, !- Source Object
  10,                                     !- Outlet Port
  {19825547-c657-45a1-9212-fd1e9496e38b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcf6e86a-f097-4f37-8ff5-37ee2adcf460}, !- Handle
  {71dae6fe-83cb-4266-9768-cec7874ca886}, !- Name
  {2f8f49e0-7a08-4816-b682-5663fb91d03c}, !- Source Object
  3,                                      !- Outlet Port
  {f9d5c5c4-d1fb-429e-be77-9196209c9ff2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8854a426-8e84-4c1c-8dc2-14f49c99ba2c}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {1b760aef-2845-4270-ac38-b75d4bb96502}, !- Inlet Node Name
  {6707d2cd-0414-43d8-9567-211027c06809}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f4e05d32-737e-47b1-a904-7c15276ebdbb}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {6511d91c-70f3-406d-9249-ba401d6a8c4f}, !- Outlet Node Name
  {f429f1ae-9b42-42c2-8b13-380475b8f0dd}; !- Inlet Node Name 1

OS:Connection,
  {1b760aef-2845-4270-ac38-b75d4bb96502}, !- Handle
  {63122220-2c9b-403f-aa50-21695d8356c9}, !- Name
  {19825547-c657-45a1-9212-fd1e9496e38b}, !- Source Object
  3,                                      !- Outlet Port
  {8854a426-8e84-4c1c-8dc2-14f49c99ba2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6511d91c-70f3-406d-9249-ba401d6a8c4f}, !- Handle
  {d788980e-541f-4f7c-9815-d9e41822fb1e}, !- Name
  {f4e05d32-737e-47b1-a904-7c15276ebdbb}, !- Source Object
  2,                                      !- Outlet Port
  {2f8f49e0-7a08-4816-b682-5663fb91d03c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1c616bb3-8351-4bc5-937b-78199e54679a}, !- Handle
  {f9d5c5c4-d1fb-429e-be77-9196209c9ff2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {01f822af-f2e6-43e8-9904-afc201013c87}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2f33f931-0f85-4b58-9de6-0e313e1b53ab}, !- Control Zone Name
  {a06d4b98-7bfa-4cd0-afed-dbbaddb53ed6}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {a296b400-404d-4b07-9de6-a045791074b6}, !- Handle
  ExerciseCenterFlr1 ZN PSZ-AC Fan,       !- Name
  {8c389e71-4802-437c-8e6c-8c3e3ba6d63a}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4134c607-7f50-4ba4-9a40-43db76d21558}, !- Air Inlet Node Name
  {379dc678-db44-43c7-a389-82c1a45b53ec}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {6db3ad7b-7df5-4157-8227-9529b267bd06}, !- Handle
  ExerciseCenterFlr1 ZN PSZ-AC Gas Htg Coil, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3afc34da-e135-4596-9908-bdec5d0128cc}, !- Air Inlet Node Name
  {7d806c6a-1b70-4fcb-93c5-72783ce3f048}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {c3409c93-5f7b-4f0a-8349-78863f755118}, !- Handle
  ExerciseCenterFlr1 ZN PSZ-AC No Backup Heat, !- Name
  {a2f9f651-ed8b-49dd-80f3-842b40dc2e2f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {ade987cf-d30d-4321-928b-f566f714cb4b}, !- Air Inlet Node Name
  {1ce0ef86-0f75-4c09-81fe-e991d0b7dd91}, !- Air Outlet Node Name
  {a86e40a5-ee76-4301-9a1b-aecc2b7312da}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {1e85f28f-4e17-4dd1-ae19-fbf0012ccbfd}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {aa185f03-4dfe-49b0-a16e-a422f710c4f9}, !- Handle
  Curve Quadratic 121,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {445f6070-ef92-45cb-8026-0808b326a289}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {77c24519-1558-4608-8087-6ec6c875aaa5}, !- Handle
  Curve Quadratic 122,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5812b371-536c-427d-83db-1a1649662f3a}, !- Handle
  Curve Quadratic 123,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {4318af9d-0c7b-4b37-bbf1-e6422b104b13}, !- Handle
  ExerciseCenterFlr1 ZN PSZ-AC 1spd DX AC Clg Coil 11kBtu/hr 9.7SEER, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7565ed19-b5e1-40cd-94dc-d9ed898d44fb}, !- Air Inlet Node Name
  {49a291e3-04ed-479f-bfa0-cb71f195110d}, !- Air Outlet Node Name
  {c718e136-0999-48b8-afb3-519b8177e84a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d3576fe2-26d2-467e-8048-0e80798fca12}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {356d3aa6-1f1b-4bf4-a597-b94ea1e3f94b}, !- Energy Input Ratio Function of Temperature Curve Name
  {d04560ce-80be-472d-804e-b486b366a4cd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fb058bcd-4a81-4463-ab95-c67a579b750f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {f3407df5-08fb-4e90-a4aa-19f86f9c543d}, !- Handle
  ExerciseCenterFlr1 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bce4d96c-da8a-45d5-8fa9-7d86dddbf722}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bce4d96c-da8a-45d5-8fa9-7d86dddbf722}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a0651798-d00b-4c93-b151-e801ee36dcb4}, !- Handle
  ExerciseCenterFlr1 ZN PSZ-AC OA Sys,    !- Name
  {f3407df5-08fb-4e90-a4aa-19f86f9c543d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b2b1a0b1-beb9-4436-b13c-732d2055fd45}, !- Mixed Air Node Name
  {fb7c9093-92c1-4385-8481-badc93e965d3}, !- Outdoor Air Stream Node Name
  {ab893eb3-db51-4fa5-b3a4-4471d6fec027}, !- Relief Air Stream Node Name
  {1258c5e3-1b08-4ad9-9cb8-0d0ab8a7bc27}; !- Return Air Stream Node Name

OS:Node,
  {e9b64898-c807-4911-ac4f-64fb6e451689}, !- Handle
  Node 204,                               !- Name
  ,                                       !- Inlet Port
  {fb7c9093-92c1-4385-8481-badc93e965d3}; !- Outlet Port

OS:Connection,
  {fb7c9093-92c1-4385-8481-badc93e965d3}, !- Handle
  {d201300a-f8c1-4020-94a0-a261b6971d54}, !- Name
  {e9b64898-c807-4911-ac4f-64fb6e451689}, !- Source Object
  3,                                      !- Outlet Port
  {a0651798-d00b-4c93-b151-e801ee36dcb4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ca5e365f-6532-4e7c-9075-24e6f184d33f}, !- Handle
  Node 205,                               !- Name
  {ab893eb3-db51-4fa5-b3a4-4471d6fec027}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab893eb3-db51-4fa5-b3a4-4471d6fec027}, !- Handle
  {ae6e9c9b-c0c5-4767-b669-e3152b94a28e}, !- Name
  {a0651798-d00b-4c93-b151-e801ee36dcb4}, !- Source Object
  7,                                      !- Outlet Port
  {ca5e365f-6532-4e7c-9075-24e6f184d33f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {379dc678-db44-43c7-a389-82c1a45b53ec}, !- Handle
  {0f7e50cd-ecfe-4894-8542-1fcb392a8b4c}, !- Name
  {a296b400-404d-4b07-9de6-a045791074b6}, !- Source Object
  9,                                      !- Outlet Port
  {a06d4b98-7bfa-4cd0-afed-dbbaddb53ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a86e40a5-ee76-4301-9a1b-aecc2b7312da}, !- Handle
  Node 206,                               !- Name
  {1ce0ef86-0f75-4c09-81fe-e991d0b7dd91}, !- Inlet Port
  {4134c607-7f50-4ba4-9a40-43db76d21558}; !- Outlet Port

OS:Connection,
  {1ce0ef86-0f75-4c09-81fe-e991d0b7dd91}, !- Handle
  {c1a0db7a-3613-41d7-a436-695276ce1113}, !- Name
  {c3409c93-5f7b-4f0a-8349-78863f755118}, !- Source Object
  6,                                      !- Outlet Port
  {a86e40a5-ee76-4301-9a1b-aecc2b7312da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4134c607-7f50-4ba4-9a40-43db76d21558}, !- Handle
  {2bef19e0-df49-4c62-94e3-5829654dc65c}, !- Name
  {a86e40a5-ee76-4301-9a1b-aecc2b7312da}, !- Source Object
  3,                                      !- Outlet Port
  {a296b400-404d-4b07-9de6-a045791074b6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3a5cf252-26e4-4d8a-9003-23974de49817}, !- Handle
  Node 207,                               !- Name
  {7d806c6a-1b70-4fcb-93c5-72783ce3f048}, !- Inlet Port
  {ade987cf-d30d-4321-928b-f566f714cb4b}; !- Outlet Port

OS:Connection,
  {7d806c6a-1b70-4fcb-93c5-72783ce3f048}, !- Handle
  {498953b4-df8a-42b0-b024-0ce2d0d7543d}, !- Name
  {6db3ad7b-7df5-4157-8227-9529b267bd06}, !- Source Object
  6,                                      !- Outlet Port
  {3a5cf252-26e4-4d8a-9003-23974de49817}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ade987cf-d30d-4321-928b-f566f714cb4b}, !- Handle
  {5555d64c-113d-469b-ab31-815c0f7c2537}, !- Name
  {3a5cf252-26e4-4d8a-9003-23974de49817}, !- Source Object
  3,                                      !- Outlet Port
  {c3409c93-5f7b-4f0a-8349-78863f755118}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b28cefef-f44f-46c4-8517-60806d3f4c7b}, !- Handle
  Node 208,                               !- Name
  {49a291e3-04ed-479f-bfa0-cb71f195110d}, !- Inlet Port
  {3afc34da-e135-4596-9908-bdec5d0128cc}; !- Outlet Port

OS:Connection,
  {49a291e3-04ed-479f-bfa0-cb71f195110d}, !- Handle
  {ea01d200-2d6e-4cc1-b1f3-c00e1583dd25}, !- Name
  {4318af9d-0c7b-4b37-bbf1-e6422b104b13}, !- Source Object
  9,                                      !- Outlet Port
  {b28cefef-f44f-46c4-8517-60806d3f4c7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3afc34da-e135-4596-9908-bdec5d0128cc}, !- Handle
  {fd5f24ca-b9a1-4973-99af-18b4599cabbf}, !- Name
  {b28cefef-f44f-46c4-8517-60806d3f4c7b}, !- Source Object
  3,                                      !- Outlet Port
  {6db3ad7b-7df5-4157-8227-9529b267bd06}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e0f61737-9024-407b-9e6d-b44126c514f9}, !- Handle
  Node 209,                               !- Name
  {b2b1a0b1-beb9-4436-b13c-732d2055fd45}, !- Inlet Port
  {7565ed19-b5e1-40cd-94dc-d9ed898d44fb}; !- Outlet Port

OS:Connection,
  {1258c5e3-1b08-4ad9-9cb8-0d0ab8a7bc27}, !- Handle
  {b3338b87-e551-4376-9d30-4ffeaa4b6479}, !- Name
  {b192fc3a-c7d6-4621-8461-d7105e627c19}, !- Source Object
  3,                                      !- Outlet Port
  {a0651798-d00b-4c93-b151-e801ee36dcb4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b2b1a0b1-beb9-4436-b13c-732d2055fd45}, !- Handle
  {4f5e2c74-11ec-4684-810c-80fd9f5bda27}, !- Name
  {a0651798-d00b-4c93-b151-e801ee36dcb4}, !- Source Object
  5,                                      !- Outlet Port
  {e0f61737-9024-407b-9e6d-b44126c514f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7565ed19-b5e1-40cd-94dc-d9ed898d44fb}, !- Handle
  {087fa4ec-5f07-4a03-ab75-44843bc7dd2b}, !- Name
  {e0f61737-9024-407b-9e6d-b44126c514f9}, !- Source Object
  3,                                      !- Outlet Port
  {4318af9d-0c7b-4b37-bbf1-e6422b104b13}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {69fd9165-a095-4118-9c9b-2ceb809530f8}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {de4cf42c-4f77-4ce8-b7b7-ad48026bc073}, !- Handle
  ExerciseCenterFlr1 ZN PSZ-AC Diffuser,  !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  {6707d2cd-0414-43d8-9567-211027c06809}, !- Inlet Air Node Name
  {72e65ad9-45ac-4b2b-94d5-e5ac497a222f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {101131c6-2a19-41c0-bafa-74511683db5e}, !- Handle
  Node 210,                               !- Name
  {73e8497e-8544-4b97-a05e-83e02a8cb22d}, !- Inlet Port
  {f429f1ae-9b42-42c2-8b13-380475b8f0dd}; !- Outlet Port

OS:Connection,
  {d6ab2aa1-ba4c-4dba-b4f9-5bae572c2a6b}, !- Handle
  {a95c0265-d7bc-4797-bfe6-ecda30ceabd7}, !- Name
  {15de0e15-20c5-458e-afbb-687cc78ab027}, !- Source Object
  3,                                      !- Outlet Port
  {b84b66da-9ef3-46c6-bf32-4b20ce992233}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73e8497e-8544-4b97-a05e-83e02a8cb22d}, !- Handle
  {caeca838-aa34-4eeb-b892-57db92540925}, !- Name
  {2f33f931-0f85-4b58-9de6-0e313e1b53ab}, !- Source Object
  12,                                     !- Outlet Port
  {101131c6-2a19-41c0-bafa-74511683db5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f429f1ae-9b42-42c2-8b13-380475b8f0dd}, !- Handle
  {ff0e4493-bed9-4d54-ab48-0f28aff30685}, !- Name
  {101131c6-2a19-41c0-bafa-74511683db5e}, !- Source Object
  3,                                      !- Outlet Port
  {f4e05d32-737e-47b1-a904-7c15276ebdbb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6707d2cd-0414-43d8-9567-211027c06809}, !- Handle
  {03d1a047-cd1c-4a43-853e-0206707ae48e}, !- Name
  {8854a426-8e84-4c1c-8dc2-14f49c99ba2c}, !- Source Object
  3,                                      !- Outlet Port
  {de4cf42c-4f77-4ce8-b7b7-ad48026bc073}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72e65ad9-45ac-4b2b-94d5-e5ac497a222f}, !- Handle
  {18a9d9f8-20fd-4156-8960-0e15e4daffbf}, !- Name
  {de4cf42c-4f77-4ce8-b7b7-ad48026bc073}, !- Source Object
  4,                                      !- Outlet Port
  {15de0e15-20c5-458e-afbb-687cc78ab027}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2973e98a-07e3-4707-88da-2e3f25ddb09b}, !- Handle
  FrontLoungeFlr1 ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {8c389e71-4802-437c-8e6c-8c3e3ba6d63a}, !- Availability Schedule
  {861c61fb-27c9-489a-80a6-24a17ad05520}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {513d2f16-ba3e-4183-99a6-6cbe0c9407b1}, !- Supply Side Inlet Node Name
  {3c6eae15-6d5c-4503-bb96-236db6d80144}, !- Demand Side Outlet Node Name
  {1f883686-d505-4589-8e59-bb8de122d314}, !- Demand Side Inlet Node A
  {9ed1a95c-8132-49e7-8842-93e7257da25f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8fe45855-abc5-49ce-a15c-022b53cc3bff}, !- Demand Mixer Name
  {44612786-416e-4912-96e7-f60008793e6c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {392f3275-b5f4-47f1-a733-99b6ed1637d9}, !- Handle
  Node 211,                               !- Name
  {513d2f16-ba3e-4183-99a6-6cbe0c9407b1}, !- Inlet Port
  {d1ae7cf7-28f9-4796-9deb-642564f9fa42}; !- Outlet Port

OS:Node,
  {e750fd0c-4c32-4ffe-be3a-65f762e70328}, !- Handle
  Node 212,                               !- Name
  {6eb9f4f0-82bf-414a-b60c-ceabc7dfe64d}, !- Inlet Port
  {9ed1a95c-8132-49e7-8842-93e7257da25f}; !- Outlet Port

OS:Connection,
  {513d2f16-ba3e-4183-99a6-6cbe0c9407b1}, !- Handle
  {98ac1fdc-7b0b-43dc-982e-fea1d3ff901b}, !- Name
  {2973e98a-07e3-4707-88da-2e3f25ddb09b}, !- Source Object
  8,                                      !- Outlet Port
  {392f3275-b5f4-47f1-a733-99b6ed1637d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ed1a95c-8132-49e7-8842-93e7257da25f}, !- Handle
  {d823052f-bead-44bc-940d-38eb96bf2a2c}, !- Name
  {e750fd0c-4c32-4ffe-be3a-65f762e70328}, !- Source Object
  3,                                      !- Outlet Port
  {2973e98a-07e3-4707-88da-2e3f25ddb09b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f4cc54a0-db66-48cd-ae34-b85862f95a9b}, !- Handle
  Node 213,                               !- Name
  {1f883686-d505-4589-8e59-bb8de122d314}, !- Inlet Port
  {2f119e51-fc54-4757-ae9b-f0f8464d7f4b}; !- Outlet Port

OS:Node,
  {872b72fe-f5db-49a0-be51-e02ed49915c6}, !- Handle
  Node 214,                               !- Name
  {038133b7-93b6-418d-a9b4-429edce59194}, !- Inlet Port
  {3c6eae15-6d5c-4503-bb96-236db6d80144}; !- Outlet Port

OS:Node,
  {938679ab-1e2d-47bb-9bbf-1a8fd640c67b}, !- Handle
  Node 215,                               !- Name
  {738f14e2-c335-4b95-8bd9-df522f9d9c92}, !- Inlet Port
  {2f725f7b-81aa-44f6-8c7f-568d2339bc4e}; !- Outlet Port

OS:Connection,
  {1f883686-d505-4589-8e59-bb8de122d314}, !- Handle
  {6339d3d1-4505-4f56-88ce-6cb6a60bbb7e}, !- Name
  {2973e98a-07e3-4707-88da-2e3f25ddb09b}, !- Source Object
  10,                                     !- Outlet Port
  {f4cc54a0-db66-48cd-ae34-b85862f95a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c6eae15-6d5c-4503-bb96-236db6d80144}, !- Handle
  {b50b8c00-82df-40ea-86d7-fe123f6523b7}, !- Name
  {872b72fe-f5db-49a0-be51-e02ed49915c6}, !- Source Object
  3,                                      !- Outlet Port
  {2973e98a-07e3-4707-88da-2e3f25ddb09b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {44612786-416e-4912-96e7-f60008793e6c}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {2f119e51-fc54-4757-ae9b-f0f8464d7f4b}, !- Inlet Node Name
  {87d4f31b-1341-4e6c-a2ca-67aa91ee3aac}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8fe45855-abc5-49ce-a15c-022b53cc3bff}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {038133b7-93b6-418d-a9b4-429edce59194}, !- Outlet Node Name
  {6bee6808-7021-4c4b-83d1-61c70f759a68}; !- Inlet Node Name 1

OS:Connection,
  {2f119e51-fc54-4757-ae9b-f0f8464d7f4b}, !- Handle
  {bbbfb208-57d8-4c16-b7fa-e339e68f309e}, !- Name
  {f4cc54a0-db66-48cd-ae34-b85862f95a9b}, !- Source Object
  3,                                      !- Outlet Port
  {44612786-416e-4912-96e7-f60008793e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {038133b7-93b6-418d-a9b4-429edce59194}, !- Handle
  {578b4560-9079-4852-9226-3ebedbcad320}, !- Name
  {8fe45855-abc5-49ce-a15c-022b53cc3bff}, !- Source Object
  2,                                      !- Outlet Port
  {872b72fe-f5db-49a0-be51-e02ed49915c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c35ff854-38c0-4247-a702-1c7b93507e48}, !- Handle
  {2973e98a-07e3-4707-88da-2e3f25ddb09b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {9e479cd7-7a0d-4275-8715-a027235467a6}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9ac7947b-031f-4180-991a-190f665bb994}, !- Control Zone Name
  {e750fd0c-4c32-4ffe-be3a-65f762e70328}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {e63a73ec-d506-4555-b704-a166cfbd5f24}, !- Handle
  FrontLoungeFlr1 ZN PSZ-AC Fan,          !- Name
  {8c389e71-4802-437c-8e6c-8c3e3ba6d63a}, !- Availability Schedule Name
