  0.53625,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a3338202-7c3a-4f25-8cab-cbbc03e47c2c}, !- Air Inlet Node Name
  {6eb9f4f0-82bf-414a-b60c-ceabc7dfe64d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {fc657e51-b472-444e-8767-80722f99a852}, !- Handle
  FrontLoungeFlr1 ZN PSZ-AC Gas Htg Coil, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {efe72fb5-128c-46be-a8b2-cf268d097478}, !- Air Inlet Node Name
  {cd7dd246-fd3d-4d6a-a96a-013e5fdd8bec}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {3a41d66a-8cd5-48a4-acc9-7a8b5b4c96d0}, !- Handle
  FrontLoungeFlr1 ZN PSZ-AC No Backup Heat, !- Name
  {a2f9f651-ed8b-49dd-80f3-842b40dc2e2f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {98adf8c1-022f-44fe-acc0-0a9dfcd124af}, !- Air Inlet Node Name
  {5a372684-6390-4305-a540-a9b97f9a9fae}, !- Air Outlet Node Name
  {981ae62d-1ace-4470-a20a-599e0124cb7a}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {eec9bb40-9349-4229-81d5-41fc5a8c0708}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {036cd209-faf0-46bf-84b3-424ea72bd3fe}, !- Handle
  Curve Quadratic 124,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a52284d2-503a-4f27-9008-8119ec41f28f}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c83c67a7-7112-43ff-a6d6-3157878d75f9}, !- Handle
  Curve Quadratic 125,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8c12877e-ecd7-4e9f-80f7-3e33f87d4b6c}, !- Handle
  Curve Quadratic 126,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {d716621e-a5a2-4afa-8fec-a74e340a4964}, !- Handle
  FrontLoungeFlr1 ZN PSZ-AC 1spd DX AC Clg Coil 63kBtu/hr 9.7SEER, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1e62f5c0-8326-4af1-bac4-c12dae2a87d0}, !- Air Inlet Node Name
  {a243c7f7-cccb-4ab7-ab18-e18c67a7c28d}, !- Air Outlet Node Name
  {2d0f93e1-8cf4-4e3e-9544-bc387478b555}, !- Total Cooling Capacity Function of Temperature Curve Name
  {23125dcb-ad6a-4cd9-89fe-0878ae228d0d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {545ee1ba-523d-49ef-a706-f1116832889e}, !- Energy Input Ratio Function of Temperature Curve Name
  {d018574d-b2cb-4332-b4f7-fbd095b54041}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d9b94f4d-4208-406b-af17-b9e87ec6e5cc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {f73c0a20-0cd0-4909-891f-c35a934151a2}, !- Handle
  FrontLoungeFlr1 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7c55d2a1-e7ef-42bf-8e80-c632b4aafc29}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7c55d2a1-e7ef-42bf-8e80-c632b4aafc29}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {40a41986-3c2e-4bbb-945a-73faa52a962b}, !- Handle
  FrontLoungeFlr1 ZN PSZ-AC OA Sys,       !- Name
  {f73c0a20-0cd0-4909-891f-c35a934151a2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4172dbf6-c840-485c-8186-c71610bcdf16}, !- Mixed Air Node Name
  {e1aa14d3-0f15-48f0-a48b-ee66a0a430be}, !- Outdoor Air Stream Node Name
  {16aa5bda-ac2b-4406-80b2-aceb22be9740}, !- Relief Air Stream Node Name
  {d1ae7cf7-28f9-4796-9deb-642564f9fa42}; !- Return Air Stream Node Name

OS:Node,
  {78016c8d-2c9e-4567-a79b-fbc93c55bb82}, !- Handle
  Node 216,                               !- Name
  ,                                       !- Inlet Port
  {e1aa14d3-0f15-48f0-a48b-ee66a0a430be}; !- Outlet Port

OS:Connection,
  {e1aa14d3-0f15-48f0-a48b-ee66a0a430be}, !- Handle
  {e0290934-74c8-4b77-9016-978a653d0fc5}, !- Name
  {78016c8d-2c9e-4567-a79b-fbc93c55bb82}, !- Source Object
  3,                                      !- Outlet Port
  {40a41986-3c2e-4bbb-945a-73faa52a962b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f057498b-7f01-4c01-92f5-aa5443db130d}, !- Handle
  Node 217,                               !- Name
  {16aa5bda-ac2b-4406-80b2-aceb22be9740}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16aa5bda-ac2b-4406-80b2-aceb22be9740}, !- Handle
  {510a1d2c-7294-4193-b3b5-7b7c37280611}, !- Name
  {40a41986-3c2e-4bbb-945a-73faa52a962b}, !- Source Object
  7,                                      !- Outlet Port
  {f057498b-7f01-4c01-92f5-aa5443db130d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eb9f4f0-82bf-414a-b60c-ceabc7dfe64d}, !- Handle
  {3ce56e10-fcb8-42ce-9c04-74142e7fdd49}, !- Name
  {e63a73ec-d506-4555-b704-a166cfbd5f24}, !- Source Object
  9,                                      !- Outlet Port
  {e750fd0c-4c32-4ffe-be3a-65f762e70328}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {981ae62d-1ace-4470-a20a-599e0124cb7a}, !- Handle
  Node 218,                               !- Name
  {5a372684-6390-4305-a540-a9b97f9a9fae}, !- Inlet Port
  {a3338202-7c3a-4f25-8cab-cbbc03e47c2c}; !- Outlet Port

OS:Connection,
  {5a372684-6390-4305-a540-a9b97f9a9fae}, !- Handle
  {8720b3b6-890b-4f8d-9194-ee87ba2f1af9}, !- Name
  {3a41d66a-8cd5-48a4-acc9-7a8b5b4c96d0}, !- Source Object
  6,                                      !- Outlet Port
  {981ae62d-1ace-4470-a20a-599e0124cb7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3338202-7c3a-4f25-8cab-cbbc03e47c2c}, !- Handle
  {fd219e30-d37b-4251-8d26-5be561e58635}, !- Name
  {981ae62d-1ace-4470-a20a-599e0124cb7a}, !- Source Object
  3,                                      !- Outlet Port
  {e63a73ec-d506-4555-b704-a166cfbd5f24}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6fb584d9-5abc-497a-9d71-8027e578cae0}, !- Handle
  Node 219,                               !- Name
  {cd7dd246-fd3d-4d6a-a96a-013e5fdd8bec}, !- Inlet Port
  {98adf8c1-022f-44fe-acc0-0a9dfcd124af}; !- Outlet Port

OS:Connection,
  {cd7dd246-fd3d-4d6a-a96a-013e5fdd8bec}, !- Handle
  {0c86a46a-ad02-448f-a9ef-4f8b90f0a666}, !- Name
  {fc657e51-b472-444e-8767-80722f99a852}, !- Source Object
  6,                                      !- Outlet Port
  {6fb584d9-5abc-497a-9d71-8027e578cae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98adf8c1-022f-44fe-acc0-0a9dfcd124af}, !- Handle
  {3946dba1-c2b3-40e9-b6bc-f04ec7a5948e}, !- Name
  {6fb584d9-5abc-497a-9d71-8027e578cae0}, !- Source Object
  3,                                      !- Outlet Port
  {3a41d66a-8cd5-48a4-acc9-7a8b5b4c96d0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a2a64c9e-81c8-489e-8ecf-1cf94e03dfd3}, !- Handle
  Node 220,                               !- Name
  {a243c7f7-cccb-4ab7-ab18-e18c67a7c28d}, !- Inlet Port
  {efe72fb5-128c-46be-a8b2-cf268d097478}; !- Outlet Port

OS:Connection,
  {a243c7f7-cccb-4ab7-ab18-e18c67a7c28d}, !- Handle
  {00d6bf6f-e1a2-42a0-9857-6e56e6612af8}, !- Name
  {d716621e-a5a2-4afa-8fec-a74e340a4964}, !- Source Object
  9,                                      !- Outlet Port
  {a2a64c9e-81c8-489e-8ecf-1cf94e03dfd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efe72fb5-128c-46be-a8b2-cf268d097478}, !- Handle
  {43e5111f-f7fb-4b1f-9f20-7d32046d1b55}, !- Name
  {a2a64c9e-81c8-489e-8ecf-1cf94e03dfd3}, !- Source Object
  3,                                      !- Outlet Port
  {fc657e51-b472-444e-8767-80722f99a852}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bdbf2b57-9104-42cb-ac44-66c5bf1828e7}, !- Handle
  Node 221,                               !- Name
  {4172dbf6-c840-485c-8186-c71610bcdf16}, !- Inlet Port
  {1e62f5c0-8326-4af1-bac4-c12dae2a87d0}; !- Outlet Port

OS:Connection,
  {d1ae7cf7-28f9-4796-9deb-642564f9fa42}, !- Handle
  {5383f061-d6fd-4081-84af-87fc39f1273d}, !- Name
  {392f3275-b5f4-47f1-a733-99b6ed1637d9}, !- Source Object
  3,                                      !- Outlet Port
  {40a41986-3c2e-4bbb-945a-73faa52a962b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4172dbf6-c840-485c-8186-c71610bcdf16}, !- Handle
  {e609c31e-a3e7-4afa-85ee-810b90f1df71}, !- Name
  {40a41986-3c2e-4bbb-945a-73faa52a962b}, !- Source Object
  5,                                      !- Outlet Port
  {bdbf2b57-9104-42cb-ac44-66c5bf1828e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e62f5c0-8326-4af1-bac4-c12dae2a87d0}, !- Handle
  {493a3ad2-7187-4e02-bb43-564eaf588994}, !- Name
  {bdbf2b57-9104-42cb-ac44-66c5bf1828e7}, !- Source Object
  3,                                      !- Outlet Port
  {d716621e-a5a2-4afa-8fec-a74e340a4964}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {861c61fb-27c9-489a-80a6-24a17ad05520}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {cf9cebc6-0883-4134-a21e-027a1dd7e6e1}, !- Handle
  FrontLoungeFlr1 ZN PSZ-AC Diffuser,     !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  {87d4f31b-1341-4e6c-a2ca-67aa91ee3aac}, !- Inlet Air Node Name
  {738f14e2-c335-4b95-8bd9-df522f9d9c92}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {253aedbd-8c7e-4f92-b12d-05d5ef53a45c}, !- Handle
  Node 222,                               !- Name
  {2d038a35-4153-4b6c-87e5-ce040c6f636f}, !- Inlet Port
  {6bee6808-7021-4c4b-83d1-61c70f759a68}; !- Outlet Port

OS:Connection,
  {2f725f7b-81aa-44f6-8c7f-568d2339bc4e}, !- Handle
  {05a22b32-3b11-4fc5-8a1f-59fa4eedec61}, !- Name
  {938679ab-1e2d-47bb-9bbf-1a8fd640c67b}, !- Source Object
  3,                                      !- Outlet Port
  {27f9a801-226d-4fba-bbc7-b88f962ce259}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d038a35-4153-4b6c-87e5-ce040c6f636f}, !- Handle
  {e0ef26db-790d-49c1-9af0-95f3c4985f0d}, !- Name
  {9ac7947b-031f-4180-991a-190f665bb994}, !- Source Object
  12,                                     !- Outlet Port
  {253aedbd-8c7e-4f92-b12d-05d5ef53a45c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bee6808-7021-4c4b-83d1-61c70f759a68}, !- Handle
  {dbc90661-9f32-4d99-9d00-69b311be25cf}, !- Name
  {253aedbd-8c7e-4f92-b12d-05d5ef53a45c}, !- Source Object
  3,                                      !- Outlet Port
  {8fe45855-abc5-49ce-a15c-022b53cc3bff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87d4f31b-1341-4e6c-a2ca-67aa91ee3aac}, !- Handle
  {01a3fdad-33da-4dbd-84b2-834572bae44e}, !- Name
  {44612786-416e-4912-96e7-f60008793e6c}, !- Source Object
  3,                                      !- Outlet Port
  {cf9cebc6-0883-4134-a21e-027a1dd7e6e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {738f14e2-c335-4b95-8bd9-df522f9d9c92}, !- Handle
  {bc46e308-a9af-4854-8907-8a41cf74a668}, !- Name
  {cf9cebc6-0883-4134-a21e-027a1dd7e6e1}, !- Source Object
  4,                                      !- Outlet Port
  {938679ab-1e2d-47bb-9bbf-1a8fd640c67b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0a26ddda-1add-4dd4-8d69-1bc39b4918b7}, !- Handle
  FrontOfficeFlr1 ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule
  {99a6bf57-af23-4b76-8858-d20a27b5a679}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {08dc06f7-0ebc-4406-8a72-2282f644fe16}, !- Supply Side Inlet Node Name
  {ce98d06d-316c-4433-8cad-f51937c4c05d}, !- Demand Side Outlet Node Name
  {2a5e0fff-3fd3-480d-bfe3-852d84db3f8c}, !- Demand Side Inlet Node A
  {2586c856-9f28-4c44-b207-483bb9ad3750}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {034ea6e8-5f10-433e-b735-f66702ea26f5}, !- Demand Mixer Name
  {4e2e0e66-da46-4a06-ab33-b67e94f34503}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {58cb7284-a1b0-4d90-9b39-df1e5cd44ed8}, !- Handle
  Node 223,                               !- Name
  {08dc06f7-0ebc-4406-8a72-2282f644fe16}, !- Inlet Port
  {033cc19b-4ec9-4d9e-a6f3-70a76a9772ce}; !- Outlet Port

OS:Node,
  {e98b05ec-04ba-42a3-b4fe-f2e91acbfabb}, !- Handle
  Node 224,                               !- Name
  {5fa4b75d-2845-455b-ab14-4c5c95a1cc95}, !- Inlet Port
  {2586c856-9f28-4c44-b207-483bb9ad3750}; !- Outlet Port

OS:Connection,
  {08dc06f7-0ebc-4406-8a72-2282f644fe16}, !- Handle
  {3b38b71d-3341-4d71-a3e8-259cae28c85a}, !- Name
  {0a26ddda-1add-4dd4-8d69-1bc39b4918b7}, !- Source Object
  8,                                      !- Outlet Port
  {58cb7284-a1b0-4d90-9b39-df1e5cd44ed8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2586c856-9f28-4c44-b207-483bb9ad3750}, !- Handle
  {42f78da5-4bf7-4929-b32b-8e5aef57d7de}, !- Name
  {e98b05ec-04ba-42a3-b4fe-f2e91acbfabb}, !- Source Object
  3,                                      !- Outlet Port
  {0a26ddda-1add-4dd4-8d69-1bc39b4918b7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5ba5b33d-2067-461b-845b-6e4417d890fa}, !- Handle
  Node 225,                               !- Name
  {2a5e0fff-3fd3-480d-bfe3-852d84db3f8c}, !- Inlet Port
  {4cd90c44-5167-426d-87c7-977b65ea1d75}; !- Outlet Port

OS:Node,
  {4cbb7792-58ae-4740-b214-b817b2a06bdc}, !- Handle
  Node 226,                               !- Name
  {dcfd8f33-ff77-4a79-becf-1482ba116596}, !- Inlet Port
  {ce98d06d-316c-4433-8cad-f51937c4c05d}; !- Outlet Port

OS:Node,
  {2e16698c-0f4e-4274-9a97-977e559de650}, !- Handle
  Node 227,                               !- Name
  {1ab8ee47-dc8b-4a29-8bda-76fa7e374803}, !- Inlet Port
  {0e4df4aa-34c9-4bab-9384-ba97f3b8a9ae}; !- Outlet Port

OS:Connection,
  {2a5e0fff-3fd3-480d-bfe3-852d84db3f8c}, !- Handle
  {54fdfff3-3de5-4a3e-9865-b81a1784d70a}, !- Name
  {0a26ddda-1add-4dd4-8d69-1bc39b4918b7}, !- Source Object
  10,                                     !- Outlet Port
  {5ba5b33d-2067-461b-845b-6e4417d890fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce98d06d-316c-4433-8cad-f51937c4c05d}, !- Handle
  {5b86417c-48ed-4934-a00f-2495d7818a76}, !- Name
  {4cbb7792-58ae-4740-b214-b817b2a06bdc}, !- Source Object
  3,                                      !- Outlet Port
  {0a26ddda-1add-4dd4-8d69-1bc39b4918b7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4e2e0e66-da46-4a06-ab33-b67e94f34503}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {4cd90c44-5167-426d-87c7-977b65ea1d75}, !- Inlet Node Name
  {881ee32f-f436-4355-8526-665f84ea06d9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {034ea6e8-5f10-433e-b735-f66702ea26f5}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {dcfd8f33-ff77-4a79-becf-1482ba116596}, !- Outlet Node Name
  {25f88d67-d096-433e-8046-cc840b829c71}; !- Inlet Node Name 1

OS:Connection,
  {4cd90c44-5167-426d-87c7-977b65ea1d75}, !- Handle
  {35f77301-d249-4b92-884c-96c1eabf61a1}, !- Name
  {5ba5b33d-2067-461b-845b-6e4417d890fa}, !- Source Object
  3,                                      !- Outlet Port
  {4e2e0e66-da46-4a06-ab33-b67e94f34503}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcfd8f33-ff77-4a79-becf-1482ba116596}, !- Handle
  {992a532d-bde7-4df5-8258-64c658aa303d}, !- Name
  {034ea6e8-5f10-433e-b735-f66702ea26f5}, !- Source Object
  2,                                      !- Outlet Port
  {4cbb7792-58ae-4740-b214-b817b2a06bdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {994ecbc2-89db-408b-80ff-fd28c098a608}, !- Handle
  {0a26ddda-1add-4dd4-8d69-1bc39b4918b7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {e39c0cfb-c114-4f21-85ae-8cf08a9fa17c}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {40bb6e55-0fbd-4c42-9cec-7be940d3b08a}, !- Control Zone Name
  {e98b05ec-04ba-42a3-b4fe-f2e91acbfabb}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {2f23b954-5a29-4da2-ab6e-2947404c28e9}, !- Handle
  FrontOfficeFlr1 ZN PSZ-AC Fan,          !- Name
  {8c389e71-4802-437c-8e6c-8c3e3ba6d63a}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a94cb61d-2b02-49ae-8190-f0056ffc0bdc}, !- Air Inlet Node Name
  {5fa4b75d-2845-455b-ab14-4c5c95a1cc95}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {be1ba1b2-141d-45be-8b77-d87e41f9cc5e}, !- Handle
  FrontOfficeFlr1 ZN PSZ-AC Gas Htg Coil, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {823db228-590d-4724-8121-c475f60704ac}, !- Air Inlet Node Name
  {7e5bf155-4e41-420b-ab67-e7d573aa3345}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {d7115631-8a6d-4496-b240-571e3d6577fa}, !- Handle
  FrontOfficeFlr1 ZN PSZ-AC No Backup Heat, !- Name
  {a2f9f651-ed8b-49dd-80f3-842b40dc2e2f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {a1cc66df-f8a5-4af1-ae63-c53cbec82628}, !- Air Inlet Node Name
  {f5734772-a1e6-4ec6-b613-7a6922ee4638}, !- Air Outlet Node Name
  {31402262-a3ca-4401-8665-b69e13f6a560}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {04fa70c7-cd67-4e9f-a7d4-c8b89e207256}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {b897df26-62f8-4c70-9b58-97576bf67155}, !- Handle
  Curve Quadratic 127,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6eaf71ed-c880-4da2-8bb9-edb8585a9c7e}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {487aabd3-1e75-43bb-b840-fb3391e56fb9}, !- Handle
  Curve Quadratic 128,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b88f3264-9362-4c34-a506-000c5a5372e7}, !- Handle
  Curve Quadratic 129,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {2382a723-cc66-4d00-b883-26427d368f3c}, !- Handle
  FrontOfficeFlr1 ZN PSZ-AC 1spd DX AC Clg Coil 35kBtu/hr 9.7SEER, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {bdbd011f-a283-437a-9b81-a1e96c43be3f}, !- Air Inlet Node Name
  {669e332a-befd-422f-8de0-62b81144df8b}, !- Air Outlet Node Name
  {98591c2f-eb91-4f8e-b30a-971e4737bdfb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e38068e0-5c30-4b7c-81f1-8d5807709b52}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0ec7687f-051e-452b-9a54-30c7ecd1344b}, !- Energy Input Ratio Function of Temperature Curve Name
  {36dc5e70-0cf3-4ee7-a4d0-fe0dfdec2570}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5ad166ab-d494-4b70-8376-22d90f4ef435}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {427eb280-6b55-41f9-b8fa-353ea90569f1}, !- Handle
  FrontOfficeFlr1 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {89451026-ab55-4f79-8ae2-c8c7ec217046}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {89451026-ab55-4f79-8ae2-c8c7ec217046}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {91381cf4-9ef1-4913-9a77-2b5cc9738e6d}, !- Handle
  FrontOfficeFlr1 ZN PSZ-AC OA Sys,       !- Name
  {427eb280-6b55-41f9-b8fa-353ea90569f1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4b217c1c-b8ac-4937-9668-34dbe9452d1e}, !- Mixed Air Node Name
  {e4d3fcd8-7a6d-46da-8c9a-eb233ea250da}, !- Outdoor Air Stream Node Name
  {712c552f-5a2a-4a40-b8ff-d9f6267a2b8b}, !- Relief Air Stream Node Name
  {033cc19b-4ec9-4d9e-a6f3-70a76a9772ce}; !- Return Air Stream Node Name

OS:Node,
  {b3b54ea7-6994-4ea9-ab15-8b631ca034d9}, !- Handle
  Node 228,                               !- Name
  ,                                       !- Inlet Port
  {e4d3fcd8-7a6d-46da-8c9a-eb233ea250da}; !- Outlet Port

OS:Connection,
  {e4d3fcd8-7a6d-46da-8c9a-eb233ea250da}, !- Handle
  {73a92c7f-8555-482e-975e-fada80e7fbbe}, !- Name
  {b3b54ea7-6994-4ea9-ab15-8b631ca034d9}, !- Source Object
  3,                                      !- Outlet Port
  {91381cf4-9ef1-4913-9a77-2b5cc9738e6d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {51e9af40-f9a9-45cb-ac0d-d88f40c3e780}, !- Handle
  Node 229,                               !- Name
  {712c552f-5a2a-4a40-b8ff-d9f6267a2b8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {712c552f-5a2a-4a40-b8ff-d9f6267a2b8b}, !- Handle
  {115e6640-1532-42b7-a37c-7b8df23c820c}, !- Name
  {91381cf4-9ef1-4913-9a77-2b5cc9738e6d}, !- Source Object
  7,                                      !- Outlet Port
  {51e9af40-f9a9-45cb-ac0d-d88f40c3e780}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fa4b75d-2845-455b-ab14-4c5c95a1cc95}, !- Handle
  {b3888020-d5f6-4697-bca9-0994d2e3eb59}, !- Name
  {2f23b954-5a29-4da2-ab6e-2947404c28e9}, !- Source Object
  9,                                      !- Outlet Port
  {e98b05ec-04ba-42a3-b4fe-f2e91acbfabb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31402262-a3ca-4401-8665-b69e13f6a560}, !- Handle
  Node 230,                               !- Name
  {f5734772-a1e6-4ec6-b613-7a6922ee4638}, !- Inlet Port
  {a94cb61d-2b02-49ae-8190-f0056ffc0bdc}; !- Outlet Port

OS:Connection,
  {f5734772-a1e6-4ec6-b613-7a6922ee4638}, !- Handle
  {5a127968-f230-45a1-9eb7-97bc5e24fd0f}, !- Name
  {d7115631-8a6d-4496-b240-571e3d6577fa}, !- Source Object
  6,                                      !- Outlet Port
  {31402262-a3ca-4401-8665-b69e13f6a560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a94cb61d-2b02-49ae-8190-f0056ffc0bdc}, !- Handle
  {80c50c0b-b577-4e77-be97-9c65e668a6fc}, !- Name
  {31402262-a3ca-4401-8665-b69e13f6a560}, !- Source Object
  3,                                      !- Outlet Port
  {2f23b954-5a29-4da2-ab6e-2947404c28e9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {deac3f53-7e75-4384-899c-42df2e6b205b}, !- Handle
  Node 231,                               !- Name
  {7e5bf155-4e41-420b-ab67-e7d573aa3345}, !- Inlet Port
  {a1cc66df-f8a5-4af1-ae63-c53cbec82628}; !- Outlet Port

OS:Connection,
  {7e5bf155-4e41-420b-ab67-e7d573aa3345}, !- Handle
  {4bf6bda0-1550-43c1-909d-a8b80cb79310}, !- Name
  {be1ba1b2-141d-45be-8b77-d87e41f9cc5e}, !- Source Object
  6,                                      !- Outlet Port
  {deac3f53-7e75-4384-899c-42df2e6b205b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1cc66df-f8a5-4af1-ae63-c53cbec82628}, !- Handle
  {1c5246e3-9042-4f53-af9a-a09fdf60d5e5}, !- Name
  {deac3f53-7e75-4384-899c-42df2e6b205b}, !- Source Object
  3,                                      !- Outlet Port
  {d7115631-8a6d-4496-b240-571e3d6577fa}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {04aeed96-349b-4905-8176-df9d86a2c1eb}, !- Handle
  Node 232,                               !- Name
  {669e332a-befd-422f-8de0-62b81144df8b}, !- Inlet Port
  {823db228-590d-4724-8121-c475f60704ac}; !- Outlet Port

OS:Connection,
  {669e332a-befd-422f-8de0-62b81144df8b}, !- Handle
  {bd38e69b-125a-48e3-9cfc-36ad2fd76d8f}, !- Name
  {2382a723-cc66-4d00-b883-26427d368f3c}, !- Source Object
  9,                                      !- Outlet Port
  {04aeed96-349b-4905-8176-df9d86a2c1eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {823db228-590d-4724-8121-c475f60704ac}, !- Handle
  {25221097-59fb-47d8-acdd-fe51e0cca9c0}, !- Name
  {04aeed96-349b-4905-8176-df9d86a2c1eb}, !- Source Object
  3,                                      !- Outlet Port
  {be1ba1b2-141d-45be-8b77-d87e41f9cc5e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f7f02556-91bf-4c6e-b836-246dcb00d0ae}, !- Handle
  Node 233,                               !- Name
  {4b217c1c-b8ac-4937-9668-34dbe9452d1e}, !- Inlet Port
  {bdbd011f-a283-437a-9b81-a1e96c43be3f}; !- Outlet Port

OS:Connection,
  {033cc19b-4ec9-4d9e-a6f3-70a76a9772ce}, !- Handle
  {7c8274b0-1da0-43a4-a25d-672cd0785eff}, !- Name
  {58cb7284-a1b0-4d90-9b39-df1e5cd44ed8}, !- Source Object
  3,                                      !- Outlet Port
  {91381cf4-9ef1-4913-9a77-2b5cc9738e6d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4b217c1c-b8ac-4937-9668-34dbe9452d1e}, !- Handle
  {a032eabd-45bd-439e-891c-21f708c700ce}, !- Name
  {91381cf4-9ef1-4913-9a77-2b5cc9738e6d}, !- Source Object
  5,                                      !- Outlet Port
  {f7f02556-91bf-4c6e-b836-246dcb00d0ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdbd011f-a283-437a-9b81-a1e96c43be3f}, !- Handle
  {5994340d-eef2-4e53-a207-6c5fa1f8b4d3}, !- Name
  {f7f02556-91bf-4c6e-b836-246dcb00d0ae}, !- Source Object
  3,                                      !- Outlet Port
  {2382a723-cc66-4d00-b883-26427d368f3c}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {99a6bf57-af23-4b76-8858-d20a27b5a679}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {91a4afbe-cd87-4a39-8389-d0c5c7507014}, !- Handle
  FrontOfficeFlr1 ZN PSZ-AC Diffuser,     !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  {881ee32f-f436-4355-8526-665f84ea06d9}, !- Inlet Air Node Name
  {1ab8ee47-dc8b-4a29-8bda-76fa7e374803}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aef7eb2a-adf0-44f6-b925-546b5a61bba8}, !- Handle
  Node 234,                               !- Name
  {06a05e99-f448-40c4-bce2-38004dff294d}, !- Inlet Port
  {25f88d67-d096-433e-8046-cc840b829c71}; !- Outlet Port

OS:Connection,
  {0e4df4aa-34c9-4bab-9384-ba97f3b8a9ae}, !- Handle
  {1caacf61-2736-4d1c-8da7-a281b8fa8479}, !- Name
  {2e16698c-0f4e-4274-9a97-977e559de650}, !- Source Object
  3,                                      !- Outlet Port
  {332b737e-4775-4941-869c-4f029b433633}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06a05e99-f448-40c4-bce2-38004dff294d}, !- Handle
  {06067b58-5b33-4afb-a60c-79942fa4c99d}, !- Name
  {40bb6e55-0fbd-4c42-9cec-7be940d3b08a}, !- Source Object
  12,                                     !- Outlet Port
  {aef7eb2a-adf0-44f6-b925-546b5a61bba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25f88d67-d096-433e-8046-cc840b829c71}, !- Handle
  {3bc59476-b5e1-4f1a-972e-00cfeb431b7e}, !- Name
  {aef7eb2a-adf0-44f6-b925-546b5a61bba8}, !- Source Object
  3,                                      !- Outlet Port
  {034ea6e8-5f10-433e-b735-f66702ea26f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {881ee32f-f436-4355-8526-665f84ea06d9}, !- Handle
  {ea87e6fc-d92b-451c-9891-715d92e6246a}, !- Name
  {4e2e0e66-da46-4a06-ab33-b67e94f34503}, !- Source Object
  3,                                      !- Outlet Port
  {91a4afbe-cd87-4a39-8389-d0c5c7507014}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ab8ee47-dc8b-4a29-8bda-76fa7e374803}, !- Handle
  {01565165-dfa3-459e-9cab-59892e89d6ff}, !- Name
  {91a4afbe-cd87-4a39-8389-d0c5c7507014}, !- Source Object
  4,                                      !- Outlet Port
  {2e16698c-0f4e-4274-9a97-977e559de650}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7e19f689-8e99-4dcc-b6a8-7eacddfb6ecd}, !- Handle
  LaundryRoomFlr1 ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {8c389e71-4802-437c-8e6c-8c3e3ba6d63a}, !- Availability Schedule
  {2eef0858-dc07-4f20-8911-3c423660bf6b}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ce243160-6ed2-45dc-b66a-396755e4303c}, !- Supply Side Inlet Node Name
  {7beb4aef-e157-4d1a-b6da-636816ab5d1e}, !- Demand Side Outlet Node Name
  {ea5d28e1-54f2-4984-bf02-dedf7a0e1cec}, !- Demand Side Inlet Node A
  {92b0e1f0-cb75-4c83-8d3e-daeb4333747d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c0b87147-bdfe-4d2b-8e30-e42824f17eab}, !- Demand Mixer Name
  {6278e4f0-cd73-4948-867e-95429c7a0c25}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cb52c7d3-245f-4ce0-9883-28a146c2c789}, !- Handle
  Node 235,                               !- Name
  {ce243160-6ed2-45dc-b66a-396755e4303c}, !- Inlet Port
  {2d45b662-b967-4e1d-9627-bf1282820ee3}; !- Outlet Port

OS:Node,
  {2db037f7-b2a0-4dc8-b219-db672250b818}, !- Handle
  Node 236,                               !- Name
  {acf45d47-7cb1-405e-82fe-bf72522e4498}, !- Inlet Port
  {92b0e1f0-cb75-4c83-8d3e-daeb4333747d}; !- Outlet Port

OS:Connection,
  {ce243160-6ed2-45dc-b66a-396755e4303c}, !- Handle
  {59bb0e43-d049-4d79-98f4-6159aa3dde3d}, !- Name
  {7e19f689-8e99-4dcc-b6a8-7eacddfb6ecd}, !- Source Object
  8,                                      !- Outlet Port
  {cb52c7d3-245f-4ce0-9883-28a146c2c789}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92b0e1f0-cb75-4c83-8d3e-daeb4333747d}, !- Handle
  {e4b89c95-d80a-4c7d-8602-6369d22ad5c4}, !- Name
  {2db037f7-b2a0-4dc8-b219-db672250b818}, !- Source Object
  3,                                      !- Outlet Port
  {7e19f689-8e99-4dcc-b6a8-7eacddfb6ecd}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4c951208-7ada-4a54-903e-433ed3017506}, !- Handle
  Node 237,                               !- Name
  {ea5d28e1-54f2-4984-bf02-dedf7a0e1cec}, !- Inlet Port
  {9de3a36e-6ca4-4d1b-ba7e-99bdeeacbf25}; !- Outlet Port

OS:Node,
  {f4661820-6c63-47c9-8902-6532e61c9cc2}, !- Handle
  Node 238,                               !- Name
  {fc8e1d86-83dd-4483-986e-bcddaf4c7dbe}, !- Inlet Port
  {7beb4aef-e157-4d1a-b6da-636816ab5d1e}; !- Outlet Port

OS:Node,
  {c3caa867-61d1-4e9a-b1b5-71fac1c15f87}, !- Handle
  Node 239,                               !- Name
  {e13c6e1d-2a22-40fc-b6d7-9f66aa93fe99}, !- Inlet Port
  {0af44217-e565-4573-bfbe-96fd567a4f79}; !- Outlet Port

OS:Connection,
  {ea5d28e1-54f2-4984-bf02-dedf7a0e1cec}, !- Handle
  {5c038740-4156-4073-a78d-d1e793083d94}, !- Name
  {7e19f689-8e99-4dcc-b6a8-7eacddfb6ecd}, !- Source Object
  10,                                     !- Outlet Port
  {4c951208-7ada-4a54-903e-433ed3017506}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7beb4aef-e157-4d1a-b6da-636816ab5d1e}, !- Handle
  {9c9748d7-3619-4b43-9231-faf745a19de5}, !- Name
  {f4661820-6c63-47c9-8902-6532e61c9cc2}, !- Source Object
  3,                                      !- Outlet Port
  {7e19f689-8e99-4dcc-b6a8-7eacddfb6ecd}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6278e4f0-cd73-4948-867e-95429c7a0c25}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {9de3a36e-6ca4-4d1b-ba7e-99bdeeacbf25}, !- Inlet Node Name
  {60e44b3d-e1c6-4aff-89eb-edce8602b6d9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c0b87147-bdfe-4d2b-8e30-e42824f17eab}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {fc8e1d86-83dd-4483-986e-bcddaf4c7dbe}, !- Outlet Node Name
  {2cf017a6-ce30-4c49-8fc2-0ed574f14efa}; !- Inlet Node Name 1

OS:Connection,
  {9de3a36e-6ca4-4d1b-ba7e-99bdeeacbf25}, !- Handle
  {9f0ed324-9d98-4312-a9d5-a67cd60b6f3c}, !- Name
  {4c951208-7ada-4a54-903e-433ed3017506}, !- Source Object
  3,                                      !- Outlet Port
  {6278e4f0-cd73-4948-867e-95429c7a0c25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc8e1d86-83dd-4483-986e-bcddaf4c7dbe}, !- Handle
  {afe48a29-74a1-4129-adb0-08f216b6f182}, !- Name
  {c0b87147-bdfe-4d2b-8e30-e42824f17eab}, !- Source Object
  2,                                      !- Outlet Port
  {f4661820-6c63-47c9-8902-6532e61c9cc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ca7b184e-5930-4de2-805c-72df6b3fb794}, !- Handle
  {7e19f689-8e99-4dcc-b6a8-7eacddfb6ecd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {e5a5df12-c01b-45e4-a403-a3cb259fe30c}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {58f8bcb0-b9cc-473b-91fd-59347689a432}, !- Control Zone Name
  {2db037f7-b2a0-4dc8-b219-db672250b818}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {aeee159c-11cf-4d37-97a0-18baa55fd033}, !- Handle
  LaundryRoomFlr1 ZN PSZ-AC Fan,          !- Name
  {8c389e71-4802-437c-8e6c-8c3e3ba6d63a}, !- Availability Schedule Name
  0.546,                                  !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8bac2759-7326-4163-a3a2-8abaf10c3a32}, !- Air Inlet Node Name
  {acf45d47-7cb1-405e-82fe-bf72522e4498}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {cc313639-faf7-4c95-b68a-0ba74b303c25}, !- Handle
  LaundryRoomFlr1 ZN PSZ-AC Gas Htg Coil, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b3b82d78-9af4-435c-8f0a-9292b15c2ee8}, !- Air Inlet Node Name
  {a959bd79-2e7a-4067-a0dc-2ff897295087}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {d026041f-4d42-470d-a4e6-e887d5a83c82}, !- Handle
  LaundryRoomFlr1 ZN PSZ-AC No Backup Heat, !- Name
  {a2f9f651-ed8b-49dd-80f3-842b40dc2e2f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {22a1cf22-bc52-43e4-b947-dc01bbabaeb4}, !- Air Inlet Node Name
  {e9beb6e2-2f6b-48aa-a2c9-899a6486e34a}, !- Air Outlet Node Name
  {d091bf24-2b90-483c-bc2a-1197974ad726}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {b86b8b4a-8741-49bf-a8f8-2c67710855af}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0ba112b1-40d5-4338-a40a-46b430976a73}, !- Handle
  Curve Quadratic 130,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1caea290-e2e1-456b-8c7f-08e265714b07}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {71fd5431-4e96-4b4d-a86f-124ff19052a5}, !- Handle
  Curve Quadratic 131,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8a61995f-7081-419a-931b-83c91bf92940}, !- Handle
  Curve Quadratic 132,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {c9579025-308b-48ed-bc7a-34204f1c6510}, !- Handle
  LaundryRoomFlr1 ZN PSZ-AC 1spd DX AC Clg Coil 80kBtu/hr 8.9EER, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.06412135979426,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {5e530e28-2ca7-4a2a-b33d-0d2b965d6645}, !- Air Inlet Node Name
  {ff05cdb7-fd30-4607-bf5d-25586917c6ef}, !- Air Outlet Node Name
  {1d03f64a-66f2-4e90-bf0e-8b75424b44fe}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cb05e5ea-3117-4d31-92b0-3c51e7650e38}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f1f5b8-f0b0-4be1-8a6d-5872abe17009}, !- Energy Input Ratio Function of Temperature Curve Name
  {341bb66b-7cb9-48b3-a69a-1fdccca72946}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2512419f-6c57-45f1-a37f-3009ba205e66}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {6aaaf163-3bf0-4e0d-8921-0922328d1e67}, !- Handle
  LaundryRoomFlr1 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {640b6978-4247-4298-9f48-427bdbdc6525}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {640b6978-4247-4298-9f48-427bdbdc6525}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3de757bb-ff56-4b33-9ffc-079d6da0fbb4}, !- Handle
  LaundryRoomFlr1 ZN PSZ-AC OA Sys,       !- Name
  {6aaaf163-3bf0-4e0d-8921-0922328d1e67}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5ecb6cc6-7f7f-408d-b5f5-95e864942cea}, !- Mixed Air Node Name
  {79489c1b-c690-45ad-8cee-0c2264f75a2c}, !- Outdoor Air Stream Node Name
  {002d5634-0b48-4390-9a4b-7df879f38779}, !- Relief Air Stream Node Name
  {2d45b662-b967-4e1d-9627-bf1282820ee3}; !- Return Air Stream Node Name

OS:Node,
  {7ae8f04c-6b3e-47b5-9d5a-ff66d7c2d920}, !- Handle
  Node 240,                               !- Name
  ,                                       !- Inlet Port
  {79489c1b-c690-45ad-8cee-0c2264f75a2c}; !- Outlet Port

OS:Connection,
  {79489c1b-c690-45ad-8cee-0c2264f75a2c}, !- Handle
  {9ea7cae0-6e0e-425c-ba9f-19eb44d181e4}, !- Name
  {7ae8f04c-6b3e-47b5-9d5a-ff66d7c2d920}, !- Source Object
  3,                                      !- Outlet Port
  {3de757bb-ff56-4b33-9ffc-079d6da0fbb4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {de8179d5-2d64-463c-9265-917eae1b30b7}, !- Handle
  Node 241,                               !- Name
  {002d5634-0b48-4390-9a4b-7df879f38779}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {002d5634-0b48-4390-9a4b-7df879f38779}, !- Handle
  {eff4c34c-365d-4936-9870-45fcc72bf319}, !- Name
  {3de757bb-ff56-4b33-9ffc-079d6da0fbb4}, !- Source Object
  7,                                      !- Outlet Port
  {de8179d5-2d64-463c-9265-917eae1b30b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acf45d47-7cb1-405e-82fe-bf72522e4498}, !- Handle
  {06fa8c5c-a942-4dce-9b96-99451f0612f9}, !- Name
  {aeee159c-11cf-4d37-97a0-18baa55fd033}, !- Source Object
  9,                                      !- Outlet Port
  {2db037f7-b2a0-4dc8-b219-db672250b818}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d091bf24-2b90-483c-bc2a-1197974ad726}, !- Handle
  Node 242,                               !- Name
  {e9beb6e2-2f6b-48aa-a2c9-899a6486e34a}, !- Inlet Port
  {8bac2759-7326-4163-a3a2-8abaf10c3a32}; !- Outlet Port

OS:Connection,
  {e9beb6e2-2f6b-48aa-a2c9-899a6486e34a}, !- Handle
  {bba7fdbe-bb9f-40bb-855f-3b6a9f951c0b}, !- Name
  {d026041f-4d42-470d-a4e6-e887d5a83c82}, !- Source Object
  6,                                      !- Outlet Port
  {d091bf24-2b90-483c-bc2a-1197974ad726}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bac2759-7326-4163-a3a2-8abaf10c3a32}, !- Handle
  {fe74672a-b9f7-49bb-8c88-048e53dc1032}, !- Name
  {d091bf24-2b90-483c-bc2a-1197974ad726}, !- Source Object
  3,                                      !- Outlet Port
  {aeee159c-11cf-4d37-97a0-18baa55fd033}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {47c9e0d9-0583-4ac1-a8e1-eec513515537}, !- Handle
  Node 243,                               !- Name
  {a959bd79-2e7a-4067-a0dc-2ff897295087}, !- Inlet Port
  {22a1cf22-bc52-43e4-b947-dc01bbabaeb4}; !- Outlet Port

OS:Connection,
  {a959bd79-2e7a-4067-a0dc-2ff897295087}, !- Handle
  {b1c545e7-9be4-42a1-ac1e-26728ef746ee}, !- Name
  {cc313639-faf7-4c95-b68a-0ba74b303c25}, !- Source Object
  6,                                      !- Outlet Port
  {47c9e0d9-0583-4ac1-a8e1-eec513515537}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22a1cf22-bc52-43e4-b947-dc01bbabaeb4}, !- Handle
  {d8777562-27ba-4ce7-a476-ad179a61ace1}, !- Name
  {47c9e0d9-0583-4ac1-a8e1-eec513515537}, !- Source Object
  3,                                      !- Outlet Port
  {d026041f-4d42-470d-a4e6-e887d5a83c82}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {20cde29c-6215-4bd9-822e-14c79a669bee}, !- Handle
  Node 244,                               !- Name
  {ff05cdb7-fd30-4607-bf5d-25586917c6ef}, !- Inlet Port
  {b3b82d78-9af4-435c-8f0a-9292b15c2ee8}; !- Outlet Port

OS:Connection,
  {ff05cdb7-fd30-4607-bf5d-25586917c6ef}, !- Handle
  {0b619148-c241-46f6-a7dc-8c00ca46a9e1}, !- Name
  {c9579025-308b-48ed-bc7a-34204f1c6510}, !- Source Object
  9,                                      !- Outlet Port
  {20cde29c-6215-4bd9-822e-14c79a669bee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3b82d78-9af4-435c-8f0a-9292b15c2ee8}, !- Handle
  {f3231f56-cbd0-4401-90d3-25a4767be14c}, !- Name
  {20cde29c-6215-4bd9-822e-14c79a669bee}, !- Source Object
  3,                                      !- Outlet Port
  {cc313639-faf7-4c95-b68a-0ba74b303c25}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a7813894-a875-47f5-b681-a91abaa6e7ed}, !- Handle
  Node 245,                               !- Name
  {5ecb6cc6-7f7f-408d-b5f5-95e864942cea}, !- Inlet Port
  {5e530e28-2ca7-4a2a-b33d-0d2b965d6645}; !- Outlet Port

OS:Connection,
  {2d45b662-b967-4e1d-9627-bf1282820ee3}, !- Handle
  {9ba2a37e-8a18-45ce-bc7d-ecdf49539743}, !- Name
  {cb52c7d3-245f-4ce0-9883-28a146c2c789}, !- Source Object
  3,                                      !- Outlet Port
  {3de757bb-ff56-4b33-9ffc-079d6da0fbb4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5ecb6cc6-7f7f-408d-b5f5-95e864942cea}, !- Handle
  {bf29f091-bb68-403c-bd34-7b3a2141c0cb}, !- Name
  {3de757bb-ff56-4b33-9ffc-079d6da0fbb4}, !- Source Object
  5,                                      !- Outlet Port
  {a7813894-a875-47f5-b681-a91abaa6e7ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e530e28-2ca7-4a2a-b33d-0d2b965d6645}, !- Handle
  {e6f187ca-a228-46fe-bc4a-de9176ea0a74}, !- Name
  {a7813894-a875-47f5-b681-a91abaa6e7ed}, !- Source Object
  3,                                      !- Outlet Port
  {c9579025-308b-48ed-bc7a-34204f1c6510}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2eef0858-dc07-4f20-8911-3c423660bf6b}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6837f21c-00d0-4f2d-88f0-8ad428ce2000}, !- Handle
  LaundryRoomFlr1 ZN PSZ-AC Diffuser,     !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  {60e44b3d-e1c6-4aff-89eb-edce8602b6d9}, !- Inlet Air Node Name
  {e13c6e1d-2a22-40fc-b6d7-9f66aa93fe99}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e8049ced-1bbf-4495-80d3-54beea0833bc}, !- Handle
  Node 246,                               !- Name
  {789a3bef-bdb3-49bb-845f-cc075a7ac4d5}, !- Inlet Port
  {2cf017a6-ce30-4c49-8fc2-0ed574f14efa}; !- Outlet Port

OS:Connection,
  {0af44217-e565-4573-bfbe-96fd567a4f79}, !- Handle
  {64dabb32-30f1-467d-9ef3-368386473daa}, !- Name
  {c3caa867-61d1-4e9a-b1b5-71fac1c15f87}, !- Source Object
  3,                                      !- Outlet Port
  {4da19b76-6833-4c5c-9b7d-09ac61c49e9f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {789a3bef-bdb3-49bb-845f-cc075a7ac4d5}, !- Handle
  {20117637-eeed-4b7a-afc9-b4f974029a3e}, !- Name
  {58f8bcb0-b9cc-473b-91fd-59347689a432}, !- Source Object
  12,                                     !- Outlet Port
  {e8049ced-1bbf-4495-80d3-54beea0833bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cf017a6-ce30-4c49-8fc2-0ed574f14efa}, !- Handle
  {bf739234-bb73-43db-add8-8fbadec89125}, !- Name
  {e8049ced-1bbf-4495-80d3-54beea0833bc}, !- Source Object
  3,                                      !- Outlet Port
  {c0b87147-bdfe-4d2b-8e30-e42824f17eab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60e44b3d-e1c6-4aff-89eb-edce8602b6d9}, !- Handle
  {3643e370-fcc7-4ff2-ad55-d60eedc25bb5}, !- Name
  {6278e4f0-cd73-4948-867e-95429c7a0c25}, !- Source Object
  3,                                      !- Outlet Port
  {6837f21c-00d0-4f2d-88f0-8ad428ce2000}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e13c6e1d-2a22-40fc-b6d7-9f66aa93fe99}, !- Handle
  {500276dc-453f-414e-a7a0-3459efd90b5c}, !- Name
  {6837f21c-00d0-4f2d-88f0-8ad428ce2000}, !- Source Object
  4,                                      !- Outlet Port
  {c3caa867-61d1-4e9a-b1b5-71fac1c15f87}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {58bfb974-216f-4f33-9916-9f37e6821ffe}, !- Handle
  MechanicalRoomFlr1 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule
  {3940a17b-0d9e-488f-b1ac-e911421d2c06}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c5419822-b157-4999-98a8-c54e034a4c22}, !- Supply Side Inlet Node Name
  {c757a0dc-ba67-4d39-bc59-c6de19ffe97a}, !- Demand Side Outlet Node Name
  {e85ff182-164b-4ea7-9bf8-4fcdb4634646}, !- Demand Side Inlet Node A
  {fc1d864a-87ec-42b4-b84a-006125e5979b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {60ca881a-ae87-459b-a25b-a4d39ea325a1}, !- Demand Mixer Name
  {59fc9384-a327-4215-bc4e-5d5557f0e4e0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {832af16d-6a5e-4fdb-840a-064b8b20dc7c}, !- Handle
  Node 247,                               !- Name
  {c5419822-b157-4999-98a8-c54e034a4c22}, !- Inlet Port
  {95c582f6-8e97-417e-817d-2eee9ba83ded}; !- Outlet Port

OS:Node,
  {eee87120-c9ad-4187-8695-8be60ad2a3ba}, !- Handle
  Node 248,                               !- Name
  {67a77bf3-d374-4d35-8b19-2791adaf8660}, !- Inlet Port
  {fc1d864a-87ec-42b4-b84a-006125e5979b}; !- Outlet Port

OS:Connection,
  {c5419822-b157-4999-98a8-c54e034a4c22}, !- Handle
  {f59f76e9-f58b-4087-bd8a-f038fb74eb75}, !- Name
  {58bfb974-216f-4f33-9916-9f37e6821ffe}, !- Source Object
  8,                                      !- Outlet Port
  {832af16d-6a5e-4fdb-840a-064b8b20dc7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc1d864a-87ec-42b4-b84a-006125e5979b}, !- Handle
  {1936edb7-707b-4a06-a6ee-da71d8f573af}, !- Name
  {eee87120-c9ad-4187-8695-8be60ad2a3ba}, !- Source Object
  3,                                      !- Outlet Port
  {58bfb974-216f-4f33-9916-9f37e6821ffe}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8a1ce6a7-d482-4bc0-a4aa-20052332ae2b}, !- Handle
  Node 249,                               !- Name
  {e85ff182-164b-4ea7-9bf8-4fcdb4634646}, !- Inlet Port
  {27dc715b-3a58-4501-a4a1-31e40f771897}; !- Outlet Port

OS:Node,
  {32747150-6ddd-463c-8a80-04c411e55ccf}, !- Handle
  Node 250,                               !- Name
  {6ca4b6ec-e2e1-441a-a5f4-94ce8b133a2c}, !- Inlet Port
  {c757a0dc-ba67-4d39-bc59-c6de19ffe97a}; !- Outlet Port

OS:Node,
  {be95721c-e1f7-429b-9f2b-4544b4caba7c}, !- Handle
  Node 251,                               !- Name
  {80135734-9559-4a68-8d82-4aaf455dbb86}, !- Inlet Port
  {0e61e05b-ec7d-4c4d-8cfb-de80696b5b06}; !- Outlet Port

OS:Connection,
  {e85ff182-164b-4ea7-9bf8-4fcdb4634646}, !- Handle
  {5d60e779-b778-4be0-8162-f481c3ce5af4}, !- Name
  {58bfb974-216f-4f33-9916-9f37e6821ffe}, !- Source Object
  10,                                     !- Outlet Port
  {8a1ce6a7-d482-4bc0-a4aa-20052332ae2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c757a0dc-ba67-4d39-bc59-c6de19ffe97a}, !- Handle
  {d0781bd9-4b92-4ee1-aee3-5c62029d7160}, !- Name
  {32747150-6ddd-463c-8a80-04c411e55ccf}, !- Source Object
  3,                                      !- Outlet Port
  {58bfb974-216f-4f33-9916-9f37e6821ffe}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {59fc9384-a327-4215-bc4e-5d5557f0e4e0}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {27dc715b-3a58-4501-a4a1-31e40f771897}, !- Inlet Node Name
  {96f9ab11-c8d0-41da-a281-c8caf5e8994b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {60ca881a-ae87-459b-a25b-a4d39ea325a1}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {6ca4b6ec-e2e1-441a-a5f4-94ce8b133a2c}, !- Outlet Node Name
  {5fde5e48-1012-4816-a61d-b051c1f705f8}; !- Inlet Node Name 1

OS:Connection,
  {27dc715b-3a58-4501-a4a1-31e40f771897}, !- Handle
  {285d66e5-2475-4597-b7d5-df5e880c1171}, !- Name
  {8a1ce6a7-d482-4bc0-a4aa-20052332ae2b}, !- Source Object
  3,                                      !- Outlet Port
  {59fc9384-a327-4215-bc4e-5d5557f0e4e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ca4b6ec-e2e1-441a-a5f4-94ce8b133a2c}, !- Handle
  {a60e0eb5-dc29-4ce6-84ba-8ed81063ead9}, !- Name
  {60ca881a-ae87-459b-a25b-a4d39ea325a1}, !- Source Object
  2,                                      !- Outlet Port
  {32747150-6ddd-463c-8a80-04c411e55ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {49254c8f-12c1-46cd-844d-11e52e5d030f}, !- Handle
  {58bfb974-216f-4f33-9916-9f37e6821ffe}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {70f72e9c-52be-4d23-8839-2f703cfef6ad}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {89650737-7cdd-4e62-a335-4bec6aa6c184}, !- Control Zone Name
  {eee87120-c9ad-4187-8695-8be60ad2a3ba}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {944392e5-8f06-4d5b-bcc7-1fb59e7f9cde}, !- Handle
  MechanicalRoomFlr1 ZN PSZ-AC Fan,       !- Name
  {8c389e71-4802-437c-8e6c-8c3e3ba6d63a}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6bf7a547-7def-41a7-b998-6a4dba52f48d}, !- Air Inlet Node Name
  {67a77bf3-d374-4d35-8b19-2791adaf8660}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {2488afaa-3de7-49f1-a7d5-1f92e9e4994e}, !- Handle
  MechanicalRoomFlr1 ZN PSZ-AC Gas Htg Coil, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {6ae40a47-dae6-4197-b40e-e273232cdffe}, !- Air Inlet Node Name
  {81be20e4-0ecf-407c-8b5a-ed8af5d352ec}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {49ed035e-eb31-4c12-beb3-b704c63bb651}, !- Handle
  MechanicalRoomFlr1 ZN PSZ-AC No Backup Heat, !- Name
  {a2f9f651-ed8b-49dd-80f3-842b40dc2e2f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {205fd7dd-2aa4-4369-89ba-77292bd123b3}, !- Air Inlet Node Name
  {4820f6b7-a86b-4594-8abd-a2118e2131cf}, !- Air Outlet Node Name
  {9ef238e5-8454-4ac1-bbd5-c57361560bb7}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {d9bc83af-0698-41f1-b3dc-e967abd8a895}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {872cd925-55fd-4ed4-b70a-19eb6a82cbb3}, !- Handle
  Curve Quadratic 133,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8d180a95-d91a-49a5-9074-8cc6dd44110b}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {8a115243-315d-48ec-89f3-2493b764e988}, !- Handle
  Curve Quadratic 134,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e00bf14a-941b-49c2-a9ab-64dfd9b714c8}, !- Handle
  Curve Quadratic 135,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {fa303445-e14a-4df1-a37f-c10ec48f55d4}, !- Handle
  MechanicalRoomFlr1 ZN PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 9.7SEER, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {20f5a8a9-89cf-4d16-ab50-52f0e324eb4c}, !- Air Inlet Node Name
  {dc3141cd-be94-4aaa-aee3-d0ace79e46c8}, !- Air Outlet Node Name
  {2a00c145-989a-408f-b72f-75c9fec19fcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {490bd9c2-550c-4344-8cc9-321aa60b7e3b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {886daa3f-25f9-4f54-b96a-8ad8e4d51272}, !- Energy Input Ratio Function of Temperature Curve Name
  {69b37104-1e56-4b71-a9bd-5bdf46cf752f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8d657f2d-26a4-499a-8444-6bb2eb8c28c3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {ca3e0f6d-c510-443a-b711-9ff713ddf1e4}, !- Handle
  MechanicalRoomFlr1 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {48d6217e-49d5-4855-975c-62116d3ba2c1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {48d6217e-49d5-4855-975c-62116d3ba2c1}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ad90aa5a-7434-44ca-a0b9-79c131490e83}, !- Handle
  MechanicalRoomFlr1 ZN PSZ-AC OA Sys,    !- Name
  {ca3e0f6d-c510-443a-b711-9ff713ddf1e4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {081037eb-204d-4356-935b-fbbef39fbb06}, !- Mixed Air Node Name
  {2885abdc-284e-47cc-a4d8-982ee62780e1}, !- Outdoor Air Stream Node Name
  {b91e0b98-0db7-4f88-803e-1756f02735c1}, !- Relief Air Stream Node Name
  {95c582f6-8e97-417e-817d-2eee9ba83ded}; !- Return Air Stream Node Name

OS:Node,
  {5a471493-1718-441f-89c0-ff7415ba1dd5}, !- Handle
  Node 252,                               !- Name
  ,                                       !- Inlet Port
  {2885abdc-284e-47cc-a4d8-982ee62780e1}; !- Outlet Port

OS:Connection,
  {2885abdc-284e-47cc-a4d8-982ee62780e1}, !- Handle
  {0a54c63f-31fa-44a1-859e-a0c712e17879}, !- Name
  {5a471493-1718-441f-89c0-ff7415ba1dd5}, !- Source Object
  3,                                      !- Outlet Port
  {ad90aa5a-7434-44ca-a0b9-79c131490e83}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1f2bab4c-72f7-45a7-b7bf-cc6ed8ef1bb4}, !- Handle
  Node 253,                               !- Name
  {b91e0b98-0db7-4f88-803e-1756f02735c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b91e0b98-0db7-4f88-803e-1756f02735c1}, !- Handle
  {c5e667dd-51ea-4cfc-8ca9-81e37d87268e}, !- Name
  {ad90aa5a-7434-44ca-a0b9-79c131490e83}, !- Source Object
  7,                                      !- Outlet Port
  {1f2bab4c-72f7-45a7-b7bf-cc6ed8ef1bb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67a77bf3-d374-4d35-8b19-2791adaf8660}, !- Handle
  {3358fc54-262c-4404-af89-4e15f0e92034}, !- Name
  {944392e5-8f06-4d5b-bcc7-1fb59e7f9cde}, !- Source Object
  9,                                      !- Outlet Port
  {eee87120-c9ad-4187-8695-8be60ad2a3ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ef238e5-8454-4ac1-bbd5-c57361560bb7}, !- Handle
  Node 254,                               !- Name
  {4820f6b7-a86b-4594-8abd-a2118e2131cf}, !- Inlet Port
  {6bf7a547-7def-41a7-b998-6a4dba52f48d}; !- Outlet Port

OS:Connection,
  {4820f6b7-a86b-4594-8abd-a2118e2131cf}, !- Handle
  {20b05d39-0a9b-400d-84b3-b4c64ebb9ee6}, !- Name
  {49ed035e-eb31-4c12-beb3-b704c63bb651}, !- Source Object
  6,                                      !- Outlet Port
  {9ef238e5-8454-4ac1-bbd5-c57361560bb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bf7a547-7def-41a7-b998-6a4dba52f48d}, !- Handle
  {b1d46357-5973-4e7c-b326-592078bd4138}, !- Name
  {9ef238e5-8454-4ac1-bbd5-c57361560bb7}, !- Source Object
  3,                                      !- Outlet Port
  {944392e5-8f06-4d5b-bcc7-1fb59e7f9cde}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3943de2f-c814-4bdc-8806-6c628ca22e32}, !- Handle
  Node 255,                               !- Name
  {81be20e4-0ecf-407c-8b5a-ed8af5d352ec}, !- Inlet Port
  {205fd7dd-2aa4-4369-89ba-77292bd123b3}; !- Outlet Port

OS:Connection,
  {81be20e4-0ecf-407c-8b5a-ed8af5d352ec}, !- Handle
  {77dbbec3-6f6b-4ec2-9ff3-2359a751e50e}, !- Name
  {2488afaa-3de7-49f1-a7d5-1f92e9e4994e}, !- Source Object
  6,                                      !- Outlet Port
  {3943de2f-c814-4bdc-8806-6c628ca22e32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {205fd7dd-2aa4-4369-89ba-77292bd123b3}, !- Handle
  {2cddbf59-a334-4790-aa5c-b561683bf9b4}, !- Name
  {3943de2f-c814-4bdc-8806-6c628ca22e32}, !- Source Object
  3,                                      !- Outlet Port
  {49ed035e-eb31-4c12-beb3-b704c63bb651}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {36f818d1-c3d7-4445-a413-7d0599a52d84}, !- Handle
  Node 256,                               !- Name
  {dc3141cd-be94-4aaa-aee3-d0ace79e46c8}, !- Inlet Port
  {6ae40a47-dae6-4197-b40e-e273232cdffe}; !- Outlet Port

OS:Connection,
  {dc3141cd-be94-4aaa-aee3-d0ace79e46c8}, !- Handle
  {8ea77073-ea48-45e0-9732-7cadd58afc9d}, !- Name
  {fa303445-e14a-4df1-a37f-c10ec48f55d4}, !- Source Object
  9,                                      !- Outlet Port
  {36f818d1-c3d7-4445-a413-7d0599a52d84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ae40a47-dae6-4197-b40e-e273232cdffe}, !- Handle
  {2a2369aa-6ce0-4edf-b0f7-ca3a19066f69}, !- Name
  {36f818d1-c3d7-4445-a413-7d0599a52d84}, !- Source Object
  3,                                      !- Outlet Port
  {2488afaa-3de7-49f1-a7d5-1f92e9e4994e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9c127a40-1335-45f7-ba45-b3f4cc6d01f2}, !- Handle
  Node 257,                               !- Name
  {081037eb-204d-4356-935b-fbbef39fbb06}, !- Inlet Port
  {20f5a8a9-89cf-4d16-ab50-52f0e324eb4c}; !- Outlet Port

OS:Connection,
  {95c582f6-8e97-417e-817d-2eee9ba83ded}, !- Handle
  {555f5604-660d-4c38-9c36-9d60f50178da}, !- Name
  {832af16d-6a5e-4fdb-840a-064b8b20dc7c}, !- Source Object
  3,                                      !- Outlet Port
  {ad90aa5a-7434-44ca-a0b9-79c131490e83}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {081037eb-204d-4356-935b-fbbef39fbb06}, !- Handle
  {557a6123-1bd5-4fa3-88b1-97f2dd070dce}, !- Name
  {ad90aa5a-7434-44ca-a0b9-79c131490e83}, !- Source Object
  5,                                      !- Outlet Port
  {9c127a40-1335-45f7-ba45-b3f4cc6d01f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20f5a8a9-89cf-4d16-ab50-52f0e324eb4c}, !- Handle
  {ae3f4c8f-ae82-4d4e-9eb6-27140dfb71dd}, !- Name
  {9c127a40-1335-45f7-ba45-b3f4cc6d01f2}, !- Source Object
  3,                                      !- Outlet Port
  {fa303445-e14a-4df1-a37f-c10ec48f55d4}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3940a17b-0d9e-488f-b1ac-e911421d2c06}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d0eb6a0c-cd66-4656-afe6-5b4f8621f768}, !- Handle
  MechanicalRoomFlr1 ZN PSZ-AC Diffuser,  !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  {96f9ab11-c8d0-41da-a281-c8caf5e8994b}, !- Inlet Air Node Name
  {80135734-9559-4a68-8d82-4aaf455dbb86}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aad9622a-9824-4947-a7c8-d84201b589e0}, !- Handle
  Node 258,                               !- Name
  {f8977a83-3761-4e97-b124-345a91a516c9}, !- Inlet Port
  {5fde5e48-1012-4816-a61d-b051c1f705f8}; !- Outlet Port

OS:Connection,
  {0e61e05b-ec7d-4c4d-8cfb-de80696b5b06}, !- Handle
  {88a4176d-578c-40cf-8e77-480775bc3e0e}, !- Name
  {be95721c-e1f7-429b-9f2b-4544b4caba7c}, !- Source Object
  3,                                      !- Outlet Port
  {c316b79e-0b49-485b-9c7c-17a0de195039}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8977a83-3761-4e97-b124-345a91a516c9}, !- Handle
  {9fb5be55-12ab-461b-be3b-80211f5cfe7e}, !- Name
  {89650737-7cdd-4e62-a335-4bec6aa6c184}, !- Source Object
  12,                                     !- Outlet Port
  {aad9622a-9824-4947-a7c8-d84201b589e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fde5e48-1012-4816-a61d-b051c1f705f8}, !- Handle
  {d8260649-955b-4d69-9b07-4811a7f424b1}, !- Name
  {aad9622a-9824-4947-a7c8-d84201b589e0}, !- Source Object
  3,                                      !- Outlet Port
  {60ca881a-ae87-459b-a25b-a4d39ea325a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96f9ab11-c8d0-41da-a281-c8caf5e8994b}, !- Handle
  {d67d9553-eced-4c08-8311-5fe17beb5397}, !- Name
  {59fc9384-a327-4215-bc4e-5d5557f0e4e0}, !- Source Object
  3,                                      !- Outlet Port
  {d0eb6a0c-cd66-4656-afe6-5b4f8621f768}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80135734-9559-4a68-8d82-4aaf455dbb86}, !- Handle
  {7a544432-4d5c-4e69-80d1-188ee5e95c29}, !- Name
  {d0eb6a0c-cd66-4656-afe6-5b4f8621f768}, !- Source Object
  4,                                      !- Outlet Port
  {be95721c-e1f7-429b-9f2b-4544b4caba7c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ff221e18-52f0-42e2-b077-668aa5ab079b}, !- Handle
  MeetingRoomFlr1 ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule
  {2fa4f0a5-5ea8-49ec-bcc2-b2f2d355897a}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b13101b4-b169-40c8-af8d-a42b9316cac7}, !- Supply Side Inlet Node Name
  {48577fab-b16f-442c-a6a9-26046d20a226}, !- Demand Side Outlet Node Name
  {5617a2a3-d16d-45e5-89e6-1e6e03b6eb89}, !- Demand Side Inlet Node A
  {994635ed-1d4b-4b37-b08c-a8e4d593b1d2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3bdc25f9-5047-4c45-85eb-f6de8539d9da}, !- Demand Mixer Name
  {eaafb1bc-357b-4fff-a77b-2cf3047ce81b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7c73aa79-f57c-4756-ae1b-7831589c28cf}, !- Handle
  Node 259,                               !- Name
  {b13101b4-b169-40c8-af8d-a42b9316cac7}, !- Inlet Port
  {ae2e9776-acd2-42e5-99d1-710d45cddb77}; !- Outlet Port

OS:Node,
  {0f89c53f-d690-490d-a566-b8acf230e6e5}, !- Handle
  Node 260,                               !- Name
  {6cfa9108-5f6c-402c-9385-2d7425ab1a82}, !- Inlet Port
  {994635ed-1d4b-4b37-b08c-a8e4d593b1d2}; !- Outlet Port

OS:Connection,
  {b13101b4-b169-40c8-af8d-a42b9316cac7}, !- Handle
  {a29e3008-4cd9-4add-8293-e08d7fe97e2f}, !- Name
  {ff221e18-52f0-42e2-b077-668aa5ab079b}, !- Source Object
  8,                                      !- Outlet Port
  {7c73aa79-f57c-4756-ae1b-7831589c28cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {994635ed-1d4b-4b37-b08c-a8e4d593b1d2}, !- Handle
  {7ef05be7-21be-4133-b7f5-c45fd4d11ef2}, !- Name
  {0f89c53f-d690-490d-a566-b8acf230e6e5}, !- Source Object
  3,                                      !- Outlet Port
  {ff221e18-52f0-42e2-b077-668aa5ab079b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {911b3f53-9b49-4563-97ce-7660db093997}, !- Handle
  Node 261,                               !- Name
  {5617a2a3-d16d-45e5-89e6-1e6e03b6eb89}, !- Inlet Port
  {0766ef88-bb61-44ad-a399-6f03cc7942cd}; !- Outlet Port

OS:Node,
  {c3dca8b7-4658-40ea-9584-7163208eb69a}, !- Handle
  Node 262,                               !- Name
  {10dca6b6-ee08-451d-b469-8e9fbda75d70}, !- Inlet Port
  {48577fab-b16f-442c-a6a9-26046d20a226}; !- Outlet Port

OS:Node,
  {5b425a2c-4323-4759-a8b6-99ddc673cbc8}, !- Handle
  Node 263,                               !- Name
  {0899e3f8-76c3-497f-997f-378239405038}, !- Inlet Port
  {23f3671e-2f21-4100-a507-767cc0a34424}; !- Outlet Port

OS:Connection,
  {5617a2a3-d16d-45e5-89e6-1e6e03b6eb89}, !- Handle
  {82e9e09b-7963-49e2-84f0-a11702e081e4}, !- Name
  {ff221e18-52f0-42e2-b077-668aa5ab079b}, !- Source Object
  10,                                     !- Outlet Port
  {911b3f53-9b49-4563-97ce-7660db093997}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48577fab-b16f-442c-a6a9-26046d20a226}, !- Handle
  {42706522-c3a0-4c6e-8260-276296991ab4}, !- Name
  {c3dca8b7-4658-40ea-9584-7163208eb69a}, !- Source Object
  3,                                      !- Outlet Port
  {ff221e18-52f0-42e2-b077-668aa5ab079b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {eaafb1bc-357b-4fff-a77b-2cf3047ce81b}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {0766ef88-bb61-44ad-a399-6f03cc7942cd}, !- Inlet Node Name
  {664cf88f-e471-4cd9-9cd3-923ae327d277}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3bdc25f9-5047-4c45-85eb-f6de8539d9da}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {10dca6b6-ee08-451d-b469-8e9fbda75d70}, !- Outlet Node Name
  {bb98ef54-3db0-4257-b17c-8109d137f8cf}; !- Inlet Node Name 1

OS:Connection,
  {0766ef88-bb61-44ad-a399-6f03cc7942cd}, !- Handle
  {8b42334a-1366-4809-86dc-b2fd65b95d6e}, !- Name
  {911b3f53-9b49-4563-97ce-7660db093997}, !- Source Object
  3,                                      !- Outlet Port
  {eaafb1bc-357b-4fff-a77b-2cf3047ce81b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10dca6b6-ee08-451d-b469-8e9fbda75d70}, !- Handle
  {4894dd22-f042-413d-aa06-e9a6c5ba9944}, !- Name
  {3bdc25f9-5047-4c45-85eb-f6de8539d9da}, !- Source Object
  2,                                      !- Outlet Port
  {c3dca8b7-4658-40ea-9584-7163208eb69a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {13824c1d-0871-460f-8a2a-4aecbd8025a5}, !- Handle
  {ff221e18-52f0-42e2-b077-668aa5ab079b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {78bea873-620c-4273-9eba-d7874830c1d3}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7ed8f9ab-213b-46a6-bb4a-76aaffd67b7b}, !- Control Zone Name
  {0f89c53f-d690-490d-a566-b8acf230e6e5}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {91551660-2292-4073-a30f-ef26b6ed86f8}, !- Handle
  MeetingRoomFlr1 ZN PSZ-AC Fan,          !- Name
  {8c389e71-4802-437c-8e6c-8c3e3ba6d63a}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ee450a98-e47b-4128-a206-99bb07c18959}, !- Air Inlet Node Name
  {6cfa9108-5f6c-402c-9385-2d7425ab1a82}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f8de5a59-fa00-40b8-b5e3-56c19fc30e8c}, !- Handle
  MeetingRoomFlr1 ZN PSZ-AC Gas Htg Coil, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {1984f118-18d0-4e88-9d59-48e675b55ba9}, !- Air Inlet Node Name
  {1628b0d4-c3a2-4af9-bce2-b3ec17849fdb}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {2b4512eb-04f8-4620-b5dd-1b6f0c3e50bd}, !- Handle
  MeetingRoomFlr1 ZN PSZ-AC No Backup Heat, !- Name
  {a2f9f651-ed8b-49dd-80f3-842b40dc2e2f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {4a731a1e-88ce-4c8c-9d16-421f69770a2c}, !- Air Inlet Node Name
  {ecd1f103-6b96-4b49-b4cc-ee911297459b}, !- Air Outlet Node Name
  {7b56aa25-00bc-46fe-93c3-d7ea54265647}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {eddc7395-6c0b-4470-8cb7-08d4545716ed}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4de22fe8-63b4-4296-b0fd-1d2f614e10e6}, !- Handle
  Curve Quadratic 136,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {893cf3df-813d-453c-9a45-5ecebca180e8}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4cea989f-3e6b-4f76-a6a1-c4a01c20257d}, !- Handle
  Curve Quadratic 137,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ce9d530c-b019-4ae8-b158-fd0d8da57bbb}, !- Handle
  Curve Quadratic 138,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {ab3e3c4c-0a68-4519-86a5-a4c2ce2d021d}, !- Handle
  MeetingRoomFlr1 ZN PSZ-AC 1spd DX AC Clg Coil 36kBtu/hr 9.7SEER, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c1cea4df-6474-4a25-889f-da51571f92b5}, !- Air Inlet Node Name
  {2d6f88fe-c29e-4dc9-9a0d-6ab6d81d0824}, !- Air Outlet Node Name
  {2305ba97-937d-45f2-b1e6-a2406a97ecc9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e0315519-a3ea-4f31-a871-3710a4943702}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5051352d-47a5-4015-ad7c-274186c77ee3}, !- Energy Input Ratio Function of Temperature Curve Name
  {b9e6d570-aefc-4b16-89a5-0c26e48f6196}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2277082d-dd92-462f-9a89-8ed09df36753}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {c03b2406-0dfd-4aaf-b405-6fe8dcfc9133}, !- Handle
  MeetingRoomFlr1 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {35d51e91-6a72-46a2-bd78-9d9bf051a34d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {35d51e91-6a72-46a2-bd78-9d9bf051a34d}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2f5e5e9a-e16e-4df8-8514-078be78d8255}, !- Handle
  MeetingRoomFlr1 ZN PSZ-AC OA Sys,       !- Name
  {c03b2406-0dfd-4aaf-b405-6fe8dcfc9133}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bad03db7-fc5e-409a-8be8-e64ff71a1133}, !- Mixed Air Node Name
  {63bc2f39-c899-4772-9af3-89489e2d324e}, !- Outdoor Air Stream Node Name
  {60682b05-003e-4a43-b727-9a25c69104fc}, !- Relief Air Stream Node Name
  {ae2e9776-acd2-42e5-99d1-710d45cddb77}; !- Return Air Stream Node Name

OS:Node,
  {7c756ee6-d33a-41e9-b33f-ad70d14a4736}, !- Handle
  Node 264,                               !- Name
  ,                                       !- Inlet Port
  {63bc2f39-c899-4772-9af3-89489e2d324e}; !- Outlet Port

OS:Connection,
  {63bc2f39-c899-4772-9af3-89489e2d324e}, !- Handle
  {d7593dea-9c5f-49dd-81e8-dc42ee440336}, !- Name
  {7c756ee6-d33a-41e9-b33f-ad70d14a4736}, !- Source Object
  3,                                      !- Outlet Port
  {2f5e5e9a-e16e-4df8-8514-078be78d8255}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9c8c0b75-c6aa-4b3a-97b1-323e7abf6265}, !- Handle
  Node 265,                               !- Name
  {60682b05-003e-4a43-b727-9a25c69104fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60682b05-003e-4a43-b727-9a25c69104fc}, !- Handle
  {cdab28bb-eaf2-4df8-af9f-3aa3d7174724}, !- Name
  {2f5e5e9a-e16e-4df8-8514-078be78d8255}, !- Source Object
  7,                                      !- Outlet Port
  {9c8c0b75-c6aa-4b3a-97b1-323e7abf6265}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cfa9108-5f6c-402c-9385-2d7425ab1a82}, !- Handle
  {50982e97-7095-4beb-bc6c-261046892b67}, !- Name
  {91551660-2292-4073-a30f-ef26b6ed86f8}, !- Source Object
  9,                                      !- Outlet Port
  {0f89c53f-d690-490d-a566-b8acf230e6e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b56aa25-00bc-46fe-93c3-d7ea54265647}, !- Handle
  Node 266,                               !- Name
  {ecd1f103-6b96-4b49-b4cc-ee911297459b}, !- Inlet Port
  {ee450a98-e47b-4128-a206-99bb07c18959}; !- Outlet Port

OS:Connection,
  {ecd1f103-6b96-4b49-b4cc-ee911297459b}, !- Handle
  {c06792d3-25e7-4e31-bff7-641b3a31e3c0}, !- Name
  {2b4512eb-04f8-4620-b5dd-1b6f0c3e50bd}, !- Source Object
  6,                                      !- Outlet Port
  {7b56aa25-00bc-46fe-93c3-d7ea54265647}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee450a98-e47b-4128-a206-99bb07c18959}, !- Handle
  {808b6bc6-c1d0-4cd0-8db8-e65027643311}, !- Name
  {7b56aa25-00bc-46fe-93c3-d7ea54265647}, !- Source Object
  3,                                      !- Outlet Port
  {91551660-2292-4073-a30f-ef26b6ed86f8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {030bca5e-010b-47b4-99f3-3706164b7b3b}, !- Handle
  Node 267,                               !- Name
  {1628b0d4-c3a2-4af9-bce2-b3ec17849fdb}, !- Inlet Port
  {4a731a1e-88ce-4c8c-9d16-421f69770a2c}; !- Outlet Port

OS:Connection,
  {1628b0d4-c3a2-4af9-bce2-b3ec17849fdb}, !- Handle
  {7654c263-7166-421e-9805-138803dd956f}, !- Name
  {f8de5a59-fa00-40b8-b5e3-56c19fc30e8c}, !- Source Object
  6,                                      !- Outlet Port
  {030bca5e-010b-47b4-99f3-3706164b7b3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a731a1e-88ce-4c8c-9d16-421f69770a2c}, !- Handle
  {615718f7-691b-4728-8fac-c4bf10d8e6a2}, !- Name
  {030bca5e-010b-47b4-99f3-3706164b7b3b}, !- Source Object
  3,                                      !- Outlet Port
  {2b4512eb-04f8-4620-b5dd-1b6f0c3e50bd}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {258d37d2-5564-422c-817b-1e4b037c4e43}, !- Handle
  Node 268,                               !- Name
  {2d6f88fe-c29e-4dc9-9a0d-6ab6d81d0824}, !- Inlet Port
  {1984f118-18d0-4e88-9d59-48e675b55ba9}; !- Outlet Port

OS:Connection,
  {2d6f88fe-c29e-4dc9-9a0d-6ab6d81d0824}, !- Handle
  {7c905a63-defb-4fb5-8441-d9d56b186281}, !- Name
  {ab3e3c4c-0a68-4519-86a5-a4c2ce2d021d}, !- Source Object
  9,                                      !- Outlet Port
  {258d37d2-5564-422c-817b-1e4b037c4e43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1984f118-18d0-4e88-9d59-48e675b55ba9}, !- Handle
  {8b670eab-fea7-4b26-b3b9-246bd0a78dc0}, !- Name
  {258d37d2-5564-422c-817b-1e4b037c4e43}, !- Source Object
  3,                                      !- Outlet Port
  {f8de5a59-fa00-40b8-b5e3-56c19fc30e8c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3e0d2285-a7a3-4bcd-b3c2-cd2c9b4a04e2}, !- Handle
  Node 269,                               !- Name
  {bad03db7-fc5e-409a-8be8-e64ff71a1133}, !- Inlet Port
  {c1cea4df-6474-4a25-889f-da51571f92b5}; !- Outlet Port

OS:Connection,
  {ae2e9776-acd2-42e5-99d1-710d45cddb77}, !- Handle
  {7d660e56-e203-4f52-a226-43ebc6ae4048}, !- Name
  {7c73aa79-f57c-4756-ae1b-7831589c28cf}, !- Source Object
  3,                                      !- Outlet Port
  {2f5e5e9a-e16e-4df8-8514-078be78d8255}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bad03db7-fc5e-409a-8be8-e64ff71a1133}, !- Handle
  {0785adc5-7e1a-4cf6-a270-02252163e792}, !- Name
  {2f5e5e9a-e16e-4df8-8514-078be78d8255}, !- Source Object
  5,                                      !- Outlet Port
  {3e0d2285-a7a3-4bcd-b3c2-cd2c9b4a04e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1cea4df-6474-4a25-889f-da51571f92b5}, !- Handle
  {7830d92a-3a9e-41fa-8f33-5ac772fb7536}, !- Name
  {3e0d2285-a7a3-4bcd-b3c2-cd2c9b4a04e2}, !- Source Object
  3,                                      !- Outlet Port
  {ab3e3c4c-0a68-4519-86a5-a4c2ce2d021d}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2fa4f0a5-5ea8-49ec-bcc2-b2f2d355897a}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b2a281dc-7db3-44da-8c9b-2c9ef5b2e4a8}, !- Handle
  MeetingRoomFlr1 ZN PSZ-AC Diffuser,     !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  {664cf88f-e471-4cd9-9cd3-923ae327d277}, !- Inlet Air Node Name
  {0899e3f8-76c3-497f-997f-378239405038}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3de9379f-855b-44e1-92e5-e4c0b3ce9a41}, !- Handle
  Node 270,                               !- Name
  {c99089a1-1098-482e-8997-e291f29b0497}, !- Inlet Port
  {bb98ef54-3db0-4257-b17c-8109d137f8cf}; !- Outlet Port

OS:Connection,
  {23f3671e-2f21-4100-a507-767cc0a34424}, !- Handle
  {3435879c-f313-4225-97c9-25d5c6a66764}, !- Name
  {5b425a2c-4323-4759-a8b6-99ddc673cbc8}, !- Source Object
  3,                                      !- Outlet Port
  {1a8f7a5f-f75b-4ec1-87ea-cf15123861cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c99089a1-1098-482e-8997-e291f29b0497}, !- Handle
  {a01cb1ad-a755-4e8c-80a7-f99b5addb9ec}, !- Name
  {7ed8f9ab-213b-46a6-bb4a-76aaffd67b7b}, !- Source Object
  12,                                     !- Outlet Port
  {3de9379f-855b-44e1-92e5-e4c0b3ce9a41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb98ef54-3db0-4257-b17c-8109d137f8cf}, !- Handle
  {0ed3a99c-a6d6-402a-acfa-b038bfff7e66}, !- Name
  {3de9379f-855b-44e1-92e5-e4c0b3ce9a41}, !- Source Object
  3,                                      !- Outlet Port
  {3bdc25f9-5047-4c45-85eb-f6de8539d9da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {664cf88f-e471-4cd9-9cd3-923ae327d277}, !- Handle
  {2da11e06-737d-49bb-a857-d502afb21ce8}, !- Name
  {eaafb1bc-357b-4fff-a77b-2cf3047ce81b}, !- Source Object
  3,                                      !- Outlet Port
  {b2a281dc-7db3-44da-8c9b-2c9ef5b2e4a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0899e3f8-76c3-497f-997f-378239405038}, !- Handle
  {f5f5a896-1291-44ac-958a-a52bd62d7d92}, !- Name
  {b2a281dc-7db3-44da-8c9b-2c9ef5b2e4a8}, !- Source Object
  4,                                      !- Outlet Port
  {5b425a2c-4323-4759-a8b6-99ddc673cbc8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0c335e78-ec9b-49bf-827d-e46c4f505a1c}, !- Handle
  RestroomFlr1 ZN PSZ-AC,                 !- Name
  ,                                       !- Controller List Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule
  {5ddd6e4c-5e56-47bf-beca-5e8f0e3d0fe7}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c631f05c-8ed9-4fea-9080-dcf8668f7df4}, !- Supply Side Inlet Node Name
  {877c8d45-1f80-437c-a804-a91fd8132e85}, !- Demand Side Outlet Node Name
  {d8c02d87-d1b1-45d4-baf0-57d23834c8da}, !- Demand Side Inlet Node A
  {9e3ba2d2-3df9-4494-88c7-284260213ad2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {abc6392c-dd09-45e8-8191-524c02089bb7}, !- Demand Mixer Name
  {d9c494d1-fd13-4a68-b9b3-2c4412b7d3b2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {439fe1a5-45eb-44b4-b5b6-26aade599ba4}, !- Handle
  Node 271,                               !- Name
  {c631f05c-8ed9-4fea-9080-dcf8668f7df4}, !- Inlet Port
  {8856a56e-ce80-43cb-946b-8076e7156d6c}; !- Outlet Port

OS:Node,
  {aa04f49b-0f71-468d-8ecc-f614b480acdf}, !- Handle
  Node 272,                               !- Name
  {c3a70cfa-d3a3-4fe0-abe1-63f4cb3d9f20}, !- Inlet Port
  {9e3ba2d2-3df9-4494-88c7-284260213ad2}; !- Outlet Port

OS:Connection,
  {c631f05c-8ed9-4fea-9080-dcf8668f7df4}, !- Handle
  {4f33931c-df7c-4b59-8947-f15beeedc839}, !- Name
  {0c335e78-ec9b-49bf-827d-e46c4f505a1c}, !- Source Object
  8,                                      !- Outlet Port
  {439fe1a5-45eb-44b4-b5b6-26aade599ba4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e3ba2d2-3df9-4494-88c7-284260213ad2}, !- Handle
  {abdbfa42-68b6-4f84-bf1f-64e1f023c3f8}, !- Name
  {aa04f49b-0f71-468d-8ecc-f614b480acdf}, !- Source Object
  3,                                      !- Outlet Port
  {0c335e78-ec9b-49bf-827d-e46c4f505a1c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {dbf34944-931e-4b80-8490-9d2e7503ccca}, !- Handle
  Node 273,                               !- Name
  {d8c02d87-d1b1-45d4-baf0-57d23834c8da}, !- Inlet Port
  {63229915-7283-417f-b76d-0ab7b8d63f07}; !- Outlet Port

OS:Node,
  {2f54f41e-67bf-412a-a3e0-bbaddce47cd0}, !- Handle
  Node 274,                               !- Name
  {3a84676a-1cae-4547-bc91-63087e929e78}, !- Inlet Port
  {877c8d45-1f80-437c-a804-a91fd8132e85}; !- Outlet Port

OS:Node,
  {060db0ba-3dcf-4d55-819b-e143e5519d71}, !- Handle
  Node 275,                               !- Name
  {3e095943-0d70-42f9-924f-f500a6b5434f}, !- Inlet Port
  {72c0e0ea-f051-4f17-9619-2cb9bf7a5c72}; !- Outlet Port

OS:Connection,
  {d8c02d87-d1b1-45d4-baf0-57d23834c8da}, !- Handle
  {58d00739-b0e7-409e-b4b3-880d532970c4}, !- Name
  {0c335e78-ec9b-49bf-827d-e46c4f505a1c}, !- Source Object
  10,                                     !- Outlet Port
  {dbf34944-931e-4b80-8490-9d2e7503ccca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {877c8d45-1f80-437c-a804-a91fd8132e85}, !- Handle
  {1d7ddafb-7c2a-4943-aef9-b309622ea4e4}, !- Name
  {2f54f41e-67bf-412a-a3e0-bbaddce47cd0}, !- Source Object
  3,                                      !- Outlet Port
  {0c335e78-ec9b-49bf-827d-e46c4f505a1c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d9c494d1-fd13-4a68-b9b3-2c4412b7d3b2}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {63229915-7283-417f-b76d-0ab7b8d63f07}, !- Inlet Node Name
  {92b8ba8e-562d-4da3-a337-5469eaaecbbb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {abc6392c-dd09-45e8-8191-524c02089bb7}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {3a84676a-1cae-4547-bc91-63087e929e78}, !- Outlet Node Name
  {f2a686f3-3c32-4219-89ef-0195891733b1}; !- Inlet Node Name 1

OS:Connection,
  {63229915-7283-417f-b76d-0ab7b8d63f07}, !- Handle
  {5ec4a6bf-dea2-498e-80f7-15d0bc66a168}, !- Name
  {dbf34944-931e-4b80-8490-9d2e7503ccca}, !- Source Object
  3,                                      !- Outlet Port
  {d9c494d1-fd13-4a68-b9b3-2c4412b7d3b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a84676a-1cae-4547-bc91-63087e929e78}, !- Handle
  {68e98ee4-7da3-41f5-8479-03be609cfbbc}, !- Name
  {abc6392c-dd09-45e8-8191-524c02089bb7}, !- Source Object
  2,                                      !- Outlet Port
  {2f54f41e-67bf-412a-a3e0-bbaddce47cd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dc8f115d-3477-4668-b806-6077afce8ce9}, !- Handle
  {0c335e78-ec9b-49bf-827d-e46c4f505a1c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {8bac2a64-2b7c-4e2a-bc86-520195bc839e}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {af3403fb-ea32-4d42-bdc3-7d6d09d606a5}, !- Control Zone Name
  {aa04f49b-0f71-468d-8ecc-f614b480acdf}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {08654060-e6b1-4e2c-8d36-988eb02d3c75}, !- Handle
  RestroomFlr1 ZN PSZ-AC Fan,             !- Name
  {8c389e71-4802-437c-8e6c-8c3e3ba6d63a}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {831511f2-468d-43e2-a2ca-e1797d86ddbf}, !- Air Inlet Node Name
  {c3a70cfa-d3a3-4fe0-abe1-63f4cb3d9f20}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f3b256eb-8ee2-4827-b892-2ce34cd619c2}, !- Handle
  RestroomFlr1 ZN PSZ-AC Gas Htg Coil,    !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {49dafd48-1622-4bad-ac56-62985b71e6a0}, !- Air Inlet Node Name
  {1002765a-770b-4a92-b9f8-b174d99b91e5}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {742bfa18-74c6-4699-8388-82b1620bee1b}, !- Handle
  RestroomFlr1 ZN PSZ-AC No Backup Heat,  !- Name
  {a2f9f651-ed8b-49dd-80f3-842b40dc2e2f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {3ee0991a-cd0e-4586-b1c8-ae9280a17b6e}, !- Air Inlet Node Name
  {22b35b63-8ae3-407b-b884-8d50813be961}, !- Air Outlet Node Name
  {098b798b-e744-4643-8b48-14d1ab1960f5}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {25a56110-9e38-4875-8bd6-002a55bfc5ce}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {72434d4b-34af-463f-92ff-6be131e91327}, !- Handle
  Curve Quadratic 139,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1fe5debf-fed8-4e2f-8659-5f7008305344}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {ab3ce7ea-9867-4d34-a21f-a2370829cdd8}, !- Handle
  Curve Quadratic 140,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ef13bab2-0302-4f91-ad88-f35fc2bb9ab9}, !- Handle
  Curve Quadratic 141,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {001de347-097b-4cad-a710-45676b1dec58}, !- Handle
  RestroomFlr1 ZN PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 9.7SEER, !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a9fcb012-6726-4a5d-8c15-161898d63d72}, !- Air Inlet Node Name
  {260c99f5-e12e-4f8f-aef5-aeca1d3397a0}, !- Air Outlet Node Name
  {af473f2d-0d35-4b3a-ae2d-af6808281adc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {01b3d916-d008-4392-adba-ce06447b9ad4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3e41faa-0f83-4677-bb07-9055ff6757a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {19aa23c4-532c-44f2-852f-081923a6bf51}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b80ce6b-a75b-431d-b066-cf9ff17ceb11}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {f3098cf4-8ca7-46f1-a747-d68056f05de9}, !- Handle
  RestroomFlr1 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {67d5a415-4962-4e14-872c-db96d96b74b5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {67d5a415-4962-4e14-872c-db96d96b74b5}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f7389831-ff21-4f94-93f7-3f7ae4064c79}, !- Handle
  RestroomFlr1 ZN PSZ-AC OA Sys,          !- Name
  {f3098cf4-8ca7-46f1-a747-d68056f05de9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {06190fed-d180-473a-be8f-aca61b09f9f4}, !- Mixed Air Node Name
  {8537198b-3f00-4739-a18b-2bde962e08f4}, !- Outdoor Air Stream Node Name
  {9e5e8377-e4eb-4949-bdca-35e5b19e881b}, !- Relief Air Stream Node Name
  {8856a56e-ce80-43cb-946b-8076e7156d6c}; !- Return Air Stream Node Name

OS:Node,
  {dc8b6894-f183-415b-b80c-fb50f595e149}, !- Handle
  Node 276,                               !- Name
  ,                                       !- Inlet Port
  {8537198b-3f00-4739-a18b-2bde962e08f4}; !- Outlet Port

OS:Connection,
  {8537198b-3f00-4739-a18b-2bde962e08f4}, !- Handle
  {8e6e8c9d-3dd4-43e3-914c-923c05a68fb9}, !- Name
  {dc8b6894-f183-415b-b80c-fb50f595e149}, !- Source Object
  3,                                      !- Outlet Port
  {f7389831-ff21-4f94-93f7-3f7ae4064c79}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7d292cbe-4c67-479e-972b-525745dcf198}, !- Handle
  Node 277,                               !- Name
  {9e5e8377-e4eb-4949-bdca-35e5b19e881b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e5e8377-e4eb-4949-bdca-35e5b19e881b}, !- Handle
  {fb4166d8-f6d5-47f0-81e2-38d07abf0e30}, !- Name
  {f7389831-ff21-4f94-93f7-3f7ae4064c79}, !- Source Object
  7,                                      !- Outlet Port
  {7d292cbe-4c67-479e-972b-525745dcf198}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3a70cfa-d3a3-4fe0-abe1-63f4cb3d9f20}, !- Handle
  {061233ca-4052-461f-b11d-7e16a71224e0}, !- Name
  {08654060-e6b1-4e2c-8d36-988eb02d3c75}, !- Source Object
  9,                                      !- Outlet Port
  {aa04f49b-0f71-468d-8ecc-f614b480acdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {098b798b-e744-4643-8b48-14d1ab1960f5}, !- Handle
  Node 278,                               !- Name
  {22b35b63-8ae3-407b-b884-8d50813be961}, !- Inlet Port
  {831511f2-468d-43e2-a2ca-e1797d86ddbf}; !- Outlet Port

OS:Connection,
  {22b35b63-8ae3-407b-b884-8d50813be961}, !- Handle
  {6b5ac14e-2b30-429a-8ced-6340be0c9d0e}, !- Name
  {742bfa18-74c6-4699-8388-82b1620bee1b}, !- Source Object
  6,                                      !- Outlet Port
  {098b798b-e744-4643-8b48-14d1ab1960f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {831511f2-468d-43e2-a2ca-e1797d86ddbf}, !- Handle
  {a950a217-2a69-4f82-9bf8-7c022441f866}, !- Name
  {098b798b-e744-4643-8b48-14d1ab1960f5}, !- Source Object
  3,                                      !- Outlet Port
  {08654060-e6b1-4e2c-8d36-988eb02d3c75}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a7abf978-9871-42fd-b7be-636993a81d7f}, !- Handle
  Node 279,                               !- Name
  {1002765a-770b-4a92-b9f8-b174d99b91e5}, !- Inlet Port
  {3ee0991a-cd0e-4586-b1c8-ae9280a17b6e}; !- Outlet Port

OS:Connection,
  {1002765a-770b-4a92-b9f8-b174d99b91e5}, !- Handle
  {21e77416-1325-4ab0-9007-6db62ed5918d}, !- Name
  {f3b256eb-8ee2-4827-b892-2ce34cd619c2}, !- Source Object
  6,                                      !- Outlet Port
  {a7abf978-9871-42fd-b7be-636993a81d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ee0991a-cd0e-4586-b1c8-ae9280a17b6e}, !- Handle
  {c50e03d4-bff8-4109-9d05-0d4e63307a57}, !- Name
  {a7abf978-9871-42fd-b7be-636993a81d7f}, !- Source Object
  3,                                      !- Outlet Port
  {742bfa18-74c6-4699-8388-82b1620bee1b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {35824a63-ed96-47cb-9f4d-4b21e77e01d8}, !- Handle
  Node 280,                               !- Name
  {260c99f5-e12e-4f8f-aef5-aeca1d3397a0}, !- Inlet Port
  {49dafd48-1622-4bad-ac56-62985b71e6a0}; !- Outlet Port

OS:Connection,
  {260c99f5-e12e-4f8f-aef5-aeca1d3397a0}, !- Handle
  {15dcfdae-d008-430b-a53b-79efd2ef041f}, !- Name
  {001de347-097b-4cad-a710-45676b1dec58}, !- Source Object
  9,                                      !- Outlet Port
  {35824a63-ed96-47cb-9f4d-4b21e77e01d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49dafd48-1622-4bad-ac56-62985b71e6a0}, !- Handle
  {2ff6eb7c-fc76-4f2c-9591-890889985279}, !- Name
  {35824a63-ed96-47cb-9f4d-4b21e77e01d8}, !- Source Object
  3,                                      !- Outlet Port
  {f3b256eb-8ee2-4827-b892-2ce34cd619c2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {25592505-ee6d-4fb4-baba-9b3524a6f904}, !- Handle
  Node 281,                               !- Name
  {06190fed-d180-473a-be8f-aca61b09f9f4}, !- Inlet Port
  {a9fcb012-6726-4a5d-8c15-161898d63d72}; !- Outlet Port

OS:Connection,
  {8856a56e-ce80-43cb-946b-8076e7156d6c}, !- Handle
  {bac4193a-995b-43f4-bea4-9d7057e128a8}, !- Name
  {439fe1a5-45eb-44b4-b5b6-26aade599ba4}, !- Source Object
  3,                                      !- Outlet Port
  {f7389831-ff21-4f94-93f7-3f7ae4064c79}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {06190fed-d180-473a-be8f-aca61b09f9f4}, !- Handle
  {8c672234-0d92-4c1d-90f2-2e7e9cb4ed44}, !- Name
  {f7389831-ff21-4f94-93f7-3f7ae4064c79}, !- Source Object
  5,                                      !- Outlet Port
  {25592505-ee6d-4fb4-baba-9b3524a6f904}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9fcb012-6726-4a5d-8c15-161898d63d72}, !- Handle
  {6b327843-87dc-4e07-bc10-3b0db4fb4d78}, !- Name
  {25592505-ee6d-4fb4-baba-9b3524a6f904}, !- Source Object
  3,                                      !- Outlet Port
  {001de347-097b-4cad-a710-45676b1dec58}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5ddd6e4c-5e56-47bf-beca-5e8f0e3d0fe7}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {cb3a3524-68fb-47e3-b526-73f2fd934a71}, !- Handle
  RestroomFlr1 ZN PSZ-AC Diffuser,        !- Name
  {3d128fa2-8ad9-4d31-997e-97825a268621}, !- Availability Schedule Name
  {92b8ba8e-562d-4da3-a337-5469eaaecbbb}, !- Inlet Air Node Name
  {3e095943-0d70-42f9-924f-f500a6b5434f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d077262a-7e48-4082-9047-44b6d49265a2}, !- Handle
  Node 282,                               !- Name
  {ec81a622-4bcf-4b31-b7ac-d8336145f32b}, !- Inlet Port
  {f2a686f3-3c32-4219-89ef-0195891733b1}; !- Outlet Port

OS:Connection,
  {72c0e0ea-f051-4f17-9619-2cb9bf7a5c72}, !- Handle
  {d33117ac-cfd3-4abe-860f-65311b909a1c}, !- Name
  {060db0ba-3dcf-4d55-819b-e143e5519d71}, !- Source Object
  3,                                      !- Outlet Port
  {e0ba6d8a-6a40-4203-8406-0c0258c3a167}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec81a622-4bcf-4b31-b7ac-d8336145f32b}, !- Handle
  {183b3b97-b0e1-490e-84e8-b9e75557723b}, !- Name
  {af3403fb-ea32-4d42-bdc3-7d6d09d606a5}, !- Source Object
  12,                                     !- Outlet Port
  {d077262a-7e48-4082-9047-44b6d49265a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2a686f3-3c32-4219-89ef-0195891733b1}, !- Handle
  {6fb8f93b-6361-4e9f-bf30-653879930714}, !- Name
  {d077262a-7e48-4082-9047-44b6d49265a2}, !- Source Object
  3,                                      !- Outlet Port
  {abc6392c-dd09-45e8-8191-524c02089bb7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92b8ba8e-562d-4da3-a337-5469eaaecbbb}, !- Handle
  {e00c3c8d-ad9f-4545-b2a9-f1c8745ed1e3}, !- Name
  {d9c494d1-fd13-4a68-b9b3-2c4412b7d3b2}, !- Source Object
  3,                                      !- Outlet Port
  {cb3a3524-68fb-47e3-b526-73f2fd934a71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e095943-0d70-42f9-924f-f500a6b5434f}, !- Handle
  {97c6404a-bcb0-40bf-9db9-871eee361bc2}, !- Name
  {cb3a3524-68fb-47e3-b526-73f2fd934a71}, !- Source Object
  4,                                      !- Outlet Port
  {060db0ba-3dcf-4d55-819b-e143e5519d71}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {fde45f52-6d06-4888-882b-76248eb7bf58}, !- Handle
  FrontStairsFlr1 ZN UnitHeater Fan,      !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {fdd0a050-30da-456f-bbbe-9f7327b3bbd5}, !- Handle
  FrontStairsFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {8bfdbf2d-bc4f-4d9a-ab71-83afdbebd53a}, !- Handle
  FrontStairsFlr1 ZN UnitHeater,          !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  {b8b497c3-8091-4c93-88f4-be4d54c89aec}, !- Air Inlet Node Name
  {dfaf8617-ba25-4e08-9890-ff2e6f2e5f0c}, !- Air Outlet Node Name
  {fde45f52-6d06-4888-882b-76248eb7bf58}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {fdd0a050-30da-456f-bbbe-9f7327b3bbd5}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {591a4355-f195-481c-89ce-97a3d54ff524}, !- Handle
  Node 283,                               !- Name
  {8d8cb058-82e1-44c5-a412-0340b0e8803b}, !- Inlet Port
  {b8b497c3-8091-4c93-88f4-be4d54c89aec}; !- Outlet Port

OS:Connection,
  {8d8cb058-82e1-44c5-a412-0340b0e8803b}, !- Handle
  {a03b212c-40cf-4fe2-8523-a5baa75e22e5}, !- Name
  {05859059-b63a-4a17-bb2d-cd4bf0147af6}, !- Source Object
  3,                                      !- Outlet Port
  {591a4355-f195-481c-89ce-97a3d54ff524}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8b497c3-8091-4c93-88f4-be4d54c89aec}, !- Handle
  {7ea1d878-474f-483c-9fde-787995e9b14e}, !- Name
  {591a4355-f195-481c-89ce-97a3d54ff524}, !- Source Object
  3,                                      !- Outlet Port
  {8bfdbf2d-bc4f-4d9a-ab71-83afdbebd53a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b4648fa9-c3ce-4000-9581-26ab11bc3b6d}, !- Handle
  Node 284,                               !- Name
  {dfaf8617-ba25-4e08-9890-ff2e6f2e5f0c}, !- Inlet Port
  {63bc3ba9-412f-46a4-96e6-f6844316b0e0}; !- Outlet Port

OS:Connection,
  {63bc3ba9-412f-46a4-96e6-f6844316b0e0}, !- Handle
  {be0cb2ba-ca69-4a44-aef1-84cf4b3655c2}, !- Name
  {b4648fa9-c3ce-4000-9581-26ab11bc3b6d}, !- Source Object
  3,                                      !- Outlet Port
  {39ebb23b-274c-495e-b8b6-bdf11e2727f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dfaf8617-ba25-4e08-9890-ff2e6f2e5f0c}, !- Handle
  {5c469e2c-b96f-4abc-b687-1b1b9b1669f8}, !- Name
  {8bfdbf2d-bc4f-4d9a-ab71-83afdbebd53a}, !- Source Object
  4,                                      !- Outlet Port
  {b4648fa9-c3ce-4000-9581-26ab11bc3b6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {38818d81-5661-46a4-9a3a-872a7a704250}, !- Handle
  FrontStairsFlr2 ZN UnitHeater Fan,      !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {64b9050b-b27c-4afb-894e-d8c12290080c}, !- Handle
  FrontStairsFlr2 ZN UnitHeater Electric Htg Coil, !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {2a5d19e9-13a2-4bb4-b3cd-d1c02214936d}, !- Handle
  FrontStairsFlr2 ZN UnitHeater,          !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  {9d3cde69-cc8b-4057-98b7-a447deded188}, !- Air Inlet Node Name
  {b148b2a0-c5c1-4cc1-980b-7a026e02a5c7}, !- Air Outlet Node Name
  {38818d81-5661-46a4-9a3a-872a7a704250}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {64b9050b-b27c-4afb-894e-d8c12290080c}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {2d0f1933-3312-4c33-aea2-f80ab37a472c}, !- Handle
  Node 285,                               !- Name
  {fa009b0f-59db-46c3-8a68-d4b6c3068a5a}, !- Inlet Port
  {9d3cde69-cc8b-4057-98b7-a447deded188}; !- Outlet Port

OS:Connection,
  {fa009b0f-59db-46c3-8a68-d4b6c3068a5a}, !- Handle
  {6cbb53d2-f8d0-4817-8df3-485b059f5ff5}, !- Name
  {c64d6303-7864-47d2-a14b-86b421f6ee60}, !- Source Object
  3,                                      !- Outlet Port
  {2d0f1933-3312-4c33-aea2-f80ab37a472c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d3cde69-cc8b-4057-98b7-a447deded188}, !- Handle
  {25281452-b1a7-4097-b7f1-aea92e918861}, !- Name
  {2d0f1933-3312-4c33-aea2-f80ab37a472c}, !- Source Object
  3,                                      !- Outlet Port
  {2a5d19e9-13a2-4bb4-b3cd-d1c02214936d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f2aed1d6-68c0-4e12-855f-ea63a0383013}, !- Handle
  Node 286,                               !- Name
  {b148b2a0-c5c1-4cc1-980b-7a026e02a5c7}, !- Inlet Port
  {73b8cb82-561c-4fe7-a315-8cfc5e218e52}; !- Outlet Port

OS:Connection,
  {73b8cb82-561c-4fe7-a315-8cfc5e218e52}, !- Handle
  {a0ee51a2-6b39-40d2-a719-b558b31f374b}, !- Name
  {f2aed1d6-68c0-4e12-855f-ea63a0383013}, !- Source Object
  3,                                      !- Outlet Port
  {71949b70-b4b3-4fe7-91a3-572334f64d35}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b148b2a0-c5c1-4cc1-980b-7a026e02a5c7}, !- Handle
  {7ff8abfa-e811-4346-ba5f-b3eb90922847}, !- Name
  {2a5d19e9-13a2-4bb4-b3cd-d1c02214936d}, !- Source Object
  4,                                      !- Outlet Port
  {f2aed1d6-68c0-4e12-855f-ea63a0383013}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e1682bb3-550e-47d3-9aa4-a1f7f5d0ca26}, !- Handle
  FrontStairsFlr3 ZN UnitHeater Fan,      !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {de52b248-e0ba-4e70-b5ea-3aaa38a725a3}, !- Handle
  FrontStairsFlr3 ZN UnitHeater Electric Htg Coil, !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {80e10b2f-26cc-44c8-9311-2b1fd5ae1bb9}, !- Handle
  FrontStairsFlr3 ZN UnitHeater,          !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  {35fe3930-e7f3-4a92-834a-128c62755ae3}, !- Air Inlet Node Name
  {c82246b8-d29d-4703-be02-6eeb716ae6d4}, !- Air Outlet Node Name
  {e1682bb3-550e-47d3-9aa4-a1f7f5d0ca26}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {de52b248-e0ba-4e70-b5ea-3aaa38a725a3}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {4318f144-94eb-46bd-b286-6bca61410a51}, !- Handle
  Node 287,                               !- Name
  {40b645a9-2aa6-4934-8bb7-2319897b56e7}, !- Inlet Port
  {35fe3930-e7f3-4a92-834a-128c62755ae3}; !- Outlet Port

OS:Connection,
  {40b645a9-2aa6-4934-8bb7-2319897b56e7}, !- Handle
  {5ba57dfa-7e36-4440-94f6-3183e5895a72}, !- Name
  {f462377b-d454-4966-a831-061a226983eb}, !- Source Object
  3,                                      !- Outlet Port
  {4318f144-94eb-46bd-b286-6bca61410a51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35fe3930-e7f3-4a92-834a-128c62755ae3}, !- Handle
  {f0f252d6-8104-4c46-bccd-1aa72a617e74}, !- Name
  {4318f144-94eb-46bd-b286-6bca61410a51}, !- Source Object
  3,                                      !- Outlet Port
  {80e10b2f-26cc-44c8-9311-2b1fd5ae1bb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c90fcbf7-a359-4b92-9017-d5ff26ffa938}, !- Handle
  Node 288,                               !- Name
  {c82246b8-d29d-4703-be02-6eeb716ae6d4}, !- Inlet Port
  {068988c6-89a1-48f6-92c3-ee99c444f8c1}; !- Outlet Port

OS:Connection,
  {068988c6-89a1-48f6-92c3-ee99c444f8c1}, !- Handle
  {5fcc2e3f-0e5d-47de-b35f-b1188a5b4d95}, !- Name
  {c90fcbf7-a359-4b92-9017-d5ff26ffa938}, !- Source Object
  3,                                      !- Outlet Port
  {5a89a356-e7fa-40cf-b4dd-5b4586f92fb7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c82246b8-d29d-4703-be02-6eeb716ae6d4}, !- Handle
  {e11955de-e8c3-46f3-a860-524313ac9d33}, !- Name
  {80e10b2f-26cc-44c8-9311-2b1fd5ae1bb9}, !- Source Object
  4,                                      !- Outlet Port
  {c90fcbf7-a359-4b92-9017-d5ff26ffa938}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {c541972c-9214-4e90-b196-ded7ae985822}, !- Handle
  FrontStairsFlr4 ZN UnitHeater Fan,      !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {049ab594-ddfa-473c-8138-09d5624a7ad4}, !- Handle
  FrontStairsFlr4 ZN UnitHeater Electric Htg Coil, !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {98f3d74f-2532-44e2-8043-3a4a1b2b2c31}, !- Handle
  FrontStairsFlr4 ZN UnitHeater,          !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  {0e273a7e-e956-4704-95a3-676569420c95}, !- Air Inlet Node Name
  {cd086313-7c40-4c60-bb1a-45c466f4fbcd}, !- Air Outlet Node Name
  {c541972c-9214-4e90-b196-ded7ae985822}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {049ab594-ddfa-473c-8138-09d5624a7ad4}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {59cc3a1f-bd55-40ef-8d48-0b980e225278}, !- Handle
  Node 289,                               !- Name
  {51c94736-5a69-4219-86a3-38de69546b38}, !- Inlet Port
  {0e273a7e-e956-4704-95a3-676569420c95}; !- Outlet Port

OS:Connection,
  {51c94736-5a69-4219-86a3-38de69546b38}, !- Handle
  {3dfde874-fbd8-4ec3-a29e-523b9e5f6ab2}, !- Name
  {cdb214f3-2257-42c2-bfda-8c1eb62cf078}, !- Source Object
  3,                                      !- Outlet Port
  {59cc3a1f-bd55-40ef-8d48-0b980e225278}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e273a7e-e956-4704-95a3-676569420c95}, !- Handle
  {ad00b641-dfe1-4b18-b91d-ece2686b06df}, !- Name
  {59cc3a1f-bd55-40ef-8d48-0b980e225278}, !- Source Object
  3,                                      !- Outlet Port
  {98f3d74f-2532-44e2-8043-3a4a1b2b2c31}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e8683354-22b7-41de-9954-08bf53225508}, !- Handle
  Node 290,                               !- Name
  {cd086313-7c40-4c60-bb1a-45c466f4fbcd}, !- Inlet Port
  {713c55bc-02b7-406b-a54c-29ef3224f69c}; !- Outlet Port

OS:Connection,
  {713c55bc-02b7-406b-a54c-29ef3224f69c}, !- Handle
  {7448cb7b-e12f-482b-bdf8-d8679291052b}, !- Name
  {e8683354-22b7-41de-9954-08bf53225508}, !- Source Object
  3,                                      !- Outlet Port
  {254c656d-b1de-48c1-9e79-07f298859153}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd086313-7c40-4c60-bb1a-45c466f4fbcd}, !- Handle
  {8864831d-9db2-4c80-8126-74db0a7f143d}, !- Name
  {98f3d74f-2532-44e2-8043-3a4a1b2b2c31}, !- Source Object
  4,                                      !- Outlet Port
  {e8683354-22b7-41de-9954-08bf53225508}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {d5abecaf-a087-4788-8c10-ebf136bd4535}, !- Handle
  RearStairsFlr1 ZN UnitHeater Fan,       !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {30e76e20-dc20-4bfb-9614-9e338aa42d0d}, !- Handle
  RearStairsFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {011c3b90-53eb-4462-9cfa-9413638288ba}, !- Handle
  RearStairsFlr1 ZN UnitHeater,           !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  {45dd855b-7c0e-43cb-bd8c-7421ac429e6e}, !- Air Inlet Node Name
  {dfb14bd9-ced0-4f51-ac3c-95fcb54038ff}, !- Air Outlet Node Name
  {d5abecaf-a087-4788-8c10-ebf136bd4535}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {30e76e20-dc20-4bfb-9614-9e338aa42d0d}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {e9ac8d22-a872-4497-822e-a5761858918e}, !- Handle
  Node 291,                               !- Name
  {85f637e3-d036-473a-9616-f3327fe94c8c}, !- Inlet Port
  {45dd855b-7c0e-43cb-bd8c-7421ac429e6e}; !- Outlet Port

OS:Connection,
  {85f637e3-d036-473a-9616-f3327fe94c8c}, !- Handle
  {fb297e3f-0a50-4593-86ca-de70ffb013af}, !- Name
  {4590fac2-dfbc-48c6-bb99-f3605c014fe5}, !- Source Object
  3,                                      !- Outlet Port
  {e9ac8d22-a872-4497-822e-a5761858918e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45dd855b-7c0e-43cb-bd8c-7421ac429e6e}, !- Handle
  {92dfc65f-5bb8-48ad-8bd9-20dc9d8fd8d8}, !- Name
  {e9ac8d22-a872-4497-822e-a5761858918e}, !- Source Object
  3,                                      !- Outlet Port
  {011c3b90-53eb-4462-9cfa-9413638288ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3b5c3ebb-e026-4c0f-b72e-d02a62e7f42c}, !- Handle
  Node 292,                               !- Name
  {dfb14bd9-ced0-4f51-ac3c-95fcb54038ff}, !- Inlet Port
  {41446be5-aba9-4a45-aad8-f04b547c9c02}; !- Outlet Port

OS:Connection,
  {41446be5-aba9-4a45-aad8-f04b547c9c02}, !- Handle
  {476fdb2d-f791-483f-a05e-af93e136c4a1}, !- Name
  {3b5c3ebb-e026-4c0f-b72e-d02a62e7f42c}, !- Source Object
  3,                                      !- Outlet Port
  {ab4f1e33-9210-42a1-a7d3-3c9b0fabf16b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dfb14bd9-ced0-4f51-ac3c-95fcb54038ff}, !- Handle
  {176fb76d-0025-4752-aa8e-b2c0f119e901}, !- Name
  {011c3b90-53eb-4462-9cfa-9413638288ba}, !- Source Object
  4,                                      !- Outlet Port
  {3b5c3ebb-e026-4c0f-b72e-d02a62e7f42c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {616ebaa7-56dd-4f1e-bfdf-d15d6f413827}, !- Handle
  RearStairsFlr2 ZN UnitHeater Fan,       !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {500b7fa9-e1be-4db3-91b2-d8dd1d9457ca}, !- Handle
  RearStairsFlr2 ZN UnitHeater Electric Htg Coil, !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {a5867e1e-02b3-44d5-94fd-d6bb2ef1bf90}, !- Handle
  RearStairsFlr2 ZN UnitHeater,           !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  {7974e598-5163-4a49-bdb3-5aa5fe3dd426}, !- Air Inlet Node Name
  {a499cc11-dcb3-485e-ab7e-25a9d56d6573}, !- Air Outlet Node Name
  {616ebaa7-56dd-4f1e-bfdf-d15d6f413827}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {500b7fa9-e1be-4db3-91b2-d8dd1d9457ca}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {9e726338-376c-4dac-825c-d406d58c7697}, !- Handle
  Node 293,                               !- Name
  {ade60527-aa24-489e-9049-3100f3b07d0b}, !- Inlet Port
  {7974e598-5163-4a49-bdb3-5aa5fe3dd426}; !- Outlet Port

OS:Connection,
  {ade60527-aa24-489e-9049-3100f3b07d0b}, !- Handle
  {432953e1-b78a-499b-b621-1414c7ac6f8a}, !- Name
  {e1737b3a-48ac-4f2a-833b-d5e79fd459d7}, !- Source Object
  3,                                      !- Outlet Port
  {9e726338-376c-4dac-825c-d406d58c7697}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7974e598-5163-4a49-bdb3-5aa5fe3dd426}, !- Handle
  {125b3ba4-c564-48b5-baea-55d9354e8b6c}, !- Name
  {9e726338-376c-4dac-825c-d406d58c7697}, !- Source Object
  3,                                      !- Outlet Port
  {a5867e1e-02b3-44d5-94fd-d6bb2ef1bf90}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {36e429cd-99fc-4f9e-b8a7-18437fdb8393}, !- Handle
  Node 294,                               !- Name
  {a499cc11-dcb3-485e-ab7e-25a9d56d6573}, !- Inlet Port
  {9503b627-ef83-4845-8b64-b2b205ddecdf}; !- Outlet Port

OS:Connection,
  {9503b627-ef83-4845-8b64-b2b205ddecdf}, !- Handle
  {c3f27a66-c91f-4913-8bef-af951c3d874e}, !- Name
  {36e429cd-99fc-4f9e-b8a7-18437fdb8393}, !- Source Object
  3,                                      !- Outlet Port
  {6b0a6602-e6d0-4fac-b960-ef8bd7296298}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a499cc11-dcb3-485e-ab7e-25a9d56d6573}, !- Handle
  {2376ce09-dea5-45b0-bc51-f28dbd6faf25}, !- Name
  {a5867e1e-02b3-44d5-94fd-d6bb2ef1bf90}, !- Source Object
  4,                                      !- Outlet Port
  {36e429cd-99fc-4f9e-b8a7-18437fdb8393}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b668d3f4-095e-413c-8915-8387eb29fa8e}, !- Handle
  RearStairsFlr3 ZN UnitHeater Fan,       !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {18c69eed-a599-46a6-9368-92fd9c6afe92}, !- Handle
  RearStairsFlr3 ZN UnitHeater Electric Htg Coil, !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {ed85f6e7-a509-412e-924a-6c7a3d53cf4f}, !- Handle
  RearStairsFlr3 ZN UnitHeater,           !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  {ecac9057-06a5-4097-ad32-e6e24fb00c16}, !- Air Inlet Node Name
  {0130fc8b-3a27-49fc-ae9f-f3a0ea4a379c}, !- Air Outlet Node Name
  {b668d3f4-095e-413c-8915-8387eb29fa8e}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {18c69eed-a599-46a6-9368-92fd9c6afe92}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {eae0c7a3-abeb-4f5c-aa62-68b3bd2a5edb}, !- Handle
  Node 295,                               !- Name
  {e504acbb-af58-4045-a258-e8da4dfb2600}, !- Inlet Port
  {ecac9057-06a5-4097-ad32-e6e24fb00c16}; !- Outlet Port

OS:Connection,
  {e504acbb-af58-4045-a258-e8da4dfb2600}, !- Handle
  {2bf176cd-63c8-466f-be4a-caf9cdd425e2}, !- Name
  {0da22e73-f703-4f70-8a0a-128c91aed390}, !- Source Object
  3,                                      !- Outlet Port
  {eae0c7a3-abeb-4f5c-aa62-68b3bd2a5edb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecac9057-06a5-4097-ad32-e6e24fb00c16}, !- Handle
  {d4d9b2ea-84e8-4ead-975c-b26e2379faca}, !- Name
  {eae0c7a3-abeb-4f5c-aa62-68b3bd2a5edb}, !- Source Object
  3,                                      !- Outlet Port
  {ed85f6e7-a509-412e-924a-6c7a3d53cf4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3cf2e247-4115-4e96-b349-09c528d709c9}, !- Handle
  Node 296,                               !- Name
  {0130fc8b-3a27-49fc-ae9f-f3a0ea4a379c}, !- Inlet Port
  {485a3bb1-3547-4558-86c2-57538b857863}; !- Outlet Port

OS:Connection,
  {485a3bb1-3547-4558-86c2-57538b857863}, !- Handle
  {fa7ae7c1-520b-4730-8fe1-184bd7928ed2}, !- Name
  {3cf2e247-4115-4e96-b349-09c528d709c9}, !- Source Object
  3,                                      !- Outlet Port
  {ede06391-f126-4c29-a124-e0a195ebb068}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0130fc8b-3a27-49fc-ae9f-f3a0ea4a379c}, !- Handle
  {6767949b-60ab-4798-a865-473c8af43b7a}, !- Name
  {ed85f6e7-a509-412e-924a-6c7a3d53cf4f}, !- Source Object
  4,                                      !- Outlet Port
  {3cf2e247-4115-4e96-b349-09c528d709c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {19eb4e71-83f5-4a05-bbc1-974173009b24}, !- Handle
  RearStairsFlr4 ZN UnitHeater Fan,       !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {97705254-aa32-4937-ba32-074dcaa356fd}, !- Handle
  RearStairsFlr4 ZN UnitHeater Electric Htg Coil, !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {1ea4519f-f5e0-47c7-bcd5-4f1156e10500}, !- Handle
  RearStairsFlr4 ZN UnitHeater,           !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  {46778fde-e32c-4f09-b936-7fd7d452fc6b}, !- Air Inlet Node Name
  {e292bcc1-7fcf-4ddb-8dd1-5b7c5e78d2cc}, !- Air Outlet Node Name
  {19eb4e71-83f5-4a05-bbc1-974173009b24}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {97705254-aa32-4937-ba32-074dcaa356fd}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {0c117545-f077-4ebb-96a6-600f40778523}, !- Handle
  Node 297,                               !- Name
  {be144050-def8-42a2-9bbd-46f9672600dc}, !- Inlet Port
  {46778fde-e32c-4f09-b936-7fd7d452fc6b}; !- Outlet Port

OS:Connection,
  {be144050-def8-42a2-9bbd-46f9672600dc}, !- Handle
  {ef33503b-c0ff-45ea-b6d4-c6cef771beea}, !- Name
  {c0fd3477-77b4-45ad-9a94-af94c1614d5a}, !- Source Object
  3,                                      !- Outlet Port
  {0c117545-f077-4ebb-96a6-600f40778523}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46778fde-e32c-4f09-b936-7fd7d452fc6b}, !- Handle
  {db9ae4bf-9c60-4a38-a224-c4f0f7ad5144}, !- Name
  {0c117545-f077-4ebb-96a6-600f40778523}, !- Source Object
  3,                                      !- Outlet Port
  {1ea4519f-f5e0-47c7-bcd5-4f1156e10500}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dc9a5603-3f65-4db5-80ec-28d8aa1d31f1}, !- Handle
  Node 298,                               !- Name
  {e292bcc1-7fcf-4ddb-8dd1-5b7c5e78d2cc}, !- Inlet Port
  {bccd66da-ae9e-4531-bb55-22637b95ec08}; !- Outlet Port

OS:Connection,
  {bccd66da-ae9e-4531-bb55-22637b95ec08}, !- Handle
  {b5ec0d61-ac01-4250-93f3-24e55466a310}, !- Name
  {dc9a5603-3f65-4db5-80ec-28d8aa1d31f1}, !- Source Object
  3,                                      !- Outlet Port
  {6fb9bedc-2365-4f97-a83c-87b8386d7604}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e292bcc1-7fcf-4ddb-8dd1-5b7c5e78d2cc}, !- Handle
  {9ab2f4db-335f-4726-a2bf-75e157b2dda5}, !- Name
  {1ea4519f-f5e0-47c7-bcd5-4f1156e10500}, !- Source Object
  4,                                      !- Outlet Port
  {dc9a5603-3f65-4db5-80ec-28d8aa1d31f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b3bf81cd-ee3c-4253-a766-dc7a84eadbd1}, !- Handle
  FrontStorageFlr1 ZN UnitHeater Fan,     !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {5d471d78-aca2-4d7c-9084-edb9fbe8b205}, !- Handle
  FrontStorageFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {2cbb77a3-e254-4644-b8c1-1710fec14911}, !- Handle
  FrontStorageFlr1 ZN UnitHeater,         !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  {0b29d5ff-a0a7-481b-bf02-6ee8aa53e3c1}, !- Air Inlet Node Name
  {6ccc7a49-d8a2-4f4a-af43-e801731bbebc}, !- Air Outlet Node Name
  {b3bf81cd-ee3c-4253-a766-dc7a84eadbd1}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {5d471d78-aca2-4d7c-9084-edb9fbe8b205}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {22695f6c-4a13-41b6-bb65-4abc701c1b75}, !- Handle
  Node 299,                               !- Name
  {7046d1db-704b-49d3-ba65-33dd5c16e632}, !- Inlet Port
  {0b29d5ff-a0a7-481b-bf02-6ee8aa53e3c1}; !- Outlet Port

OS:Connection,
  {7046d1db-704b-49d3-ba65-33dd5c16e632}, !- Handle
  {bb806181-f930-4a73-a637-2734f61077dd}, !- Name
  {30e6872e-9d43-4672-9bf6-762c273b3162}, !- Source Object
  3,                                      !- Outlet Port
  {22695f6c-4a13-41b6-bb65-4abc701c1b75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b29d5ff-a0a7-481b-bf02-6ee8aa53e3c1}, !- Handle
  {7e729f7e-bd0f-4252-bebe-2faa9a745c69}, !- Name
  {22695f6c-4a13-41b6-bb65-4abc701c1b75}, !- Source Object
  3,                                      !- Outlet Port
  {2cbb77a3-e254-4644-b8c1-1710fec14911}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a72b362e-c246-44fb-a445-1288e6e03af6}, !- Handle
  Node 300,                               !- Name
  {6ccc7a49-d8a2-4f4a-af43-e801731bbebc}, !- Inlet Port
  {26d92824-b231-4266-9a4f-1f016ef872c9}; !- Outlet Port

OS:Connection,
  {26d92824-b231-4266-9a4f-1f016ef872c9}, !- Handle
  {8132263f-575d-4508-88f1-3b09a0412614}, !- Name
  {a72b362e-c246-44fb-a445-1288e6e03af6}, !- Source Object
  3,                                      !- Outlet Port
  {dd50c494-da88-430c-958c-d75104310bac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ccc7a49-d8a2-4f4a-af43-e801731bbebc}, !- Handle
  {2917b4d4-3582-4371-b96a-b4c657475cf3}, !- Name
  {2cbb77a3-e254-4644-b8c1-1710fec14911}, !- Source Object
  4,                                      !- Outlet Port
  {a72b362e-c246-44fb-a445-1288e6e03af6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {de7a0b99-9e20-4628-a025-9d1874545228}, !- Handle
  FrontStorageFlr2 ZN UnitHeater Fan,     !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {aea67035-efdf-44e2-8fb1-e3ca56eff667}, !- Handle
  FrontStorageFlr2 ZN UnitHeater Electric Htg Coil, !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {59fe4674-e6e1-4daa-879b-8968d2799835}, !- Handle
  FrontStorageFlr2 ZN UnitHeater,         !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  {ffb864ee-58b2-4813-8d8c-7a75213a418a}, !- Air Inlet Node Name
  {4a281856-e98e-43e9-80ae-c87d1e967d84}, !- Air Outlet Node Name
  {de7a0b99-9e20-4628-a025-9d1874545228}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {aea67035-efdf-44e2-8fb1-e3ca56eff667}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {10d2d608-9ddb-4391-b9c6-dd3de94be667}, !- Handle
  Node 301,                               !- Name
  {52c91c41-f703-4fab-926b-13c320352674}, !- Inlet Port
  {ffb864ee-58b2-4813-8d8c-7a75213a418a}; !- Outlet Port

OS:Connection,
  {52c91c41-f703-4fab-926b-13c320352674}, !- Handle
  {da1c23cb-1bc5-4553-a53b-a2c748a0fec4}, !- Name
  {f5301329-c9ec-431b-a70d-29fc870420ad}, !- Source Object
  3,                                      !- Outlet Port
  {10d2d608-9ddb-4391-b9c6-dd3de94be667}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffb864ee-58b2-4813-8d8c-7a75213a418a}, !- Handle
  {c97c29b4-b9f6-4df0-a7aa-9e9b9bf5125e}, !- Name
  {10d2d608-9ddb-4391-b9c6-dd3de94be667}, !- Source Object
  3,                                      !- Outlet Port
  {59fe4674-e6e1-4daa-879b-8968d2799835}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e3c90d6d-d633-41c1-8a6e-1b369de08e8c}, !- Handle
  Node 302,                               !- Name
  {4a281856-e98e-43e9-80ae-c87d1e967d84}, !- Inlet Port
  {1d912652-e219-4206-a74c-0d2c0bbda759}; !- Outlet Port

OS:Connection,
  {1d912652-e219-4206-a74c-0d2c0bbda759}, !- Handle
  {cd09d2ec-af07-4e6a-9b5a-4c82d5ca2b3d}, !- Name
  {e3c90d6d-d633-41c1-8a6e-1b369de08e8c}, !- Source Object
  3,                                      !- Outlet Port
  {74440705-8259-493e-b94f-e588f3500e22}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a281856-e98e-43e9-80ae-c87d1e967d84}, !- Handle
  {aa16b085-356a-4881-bb5f-1dda4c421e5f}, !- Name
  {59fe4674-e6e1-4daa-879b-8968d2799835}, !- Source Object
  4,                                      !- Outlet Port
  {e3c90d6d-d633-41c1-8a6e-1b369de08e8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {08628f40-4c97-4206-b958-e9d919299976}, !- Handle
  FrontStorageFlr3 ZN UnitHeater Fan,     !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {51a3ba02-2e35-4a74-8733-c67a3091711d}, !- Handle
  FrontStorageFlr3 ZN UnitHeater Electric Htg Coil, !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {7b36e200-faa4-4fb9-8b39-b45d3037cec9}, !- Handle
  FrontStorageFlr3 ZN UnitHeater,         !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  {351ffcae-c03c-451e-8ea4-7709e75275cc}, !- Air Inlet Node Name
  {b6e0cca7-c25c-493f-9155-6ea7fb8897d2}, !- Air Outlet Node Name
  {08628f40-4c97-4206-b958-e9d919299976}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {51a3ba02-2e35-4a74-8733-c67a3091711d}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {c9f9b508-a372-4a90-be1c-54e4d6fabec6}, !- Handle
  Node 303,                               !- Name
  {4df59781-6296-4d88-beb0-db455edfe92b}, !- Inlet Port
  {351ffcae-c03c-451e-8ea4-7709e75275cc}; !- Outlet Port

OS:Connection,
  {4df59781-6296-4d88-beb0-db455edfe92b}, !- Handle
  {73bc9a93-6d39-435f-8f96-0b6c1c19dfe4}, !- Name
  {90ef9945-c3d4-43e7-a3d1-8b63418d9535}, !- Source Object
  3,                                      !- Outlet Port
  {c9f9b508-a372-4a90-be1c-54e4d6fabec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {351ffcae-c03c-451e-8ea4-7709e75275cc}, !- Handle
  {e6b90efd-0680-4712-b727-b6a35d58296b}, !- Name
  {c9f9b508-a372-4a90-be1c-54e4d6fabec6}, !- Source Object
  3,                                      !- Outlet Port
  {7b36e200-faa4-4fb9-8b39-b45d3037cec9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {03dacc1f-93b2-45ce-9d4a-c0c82d701ab0}, !- Handle
  Node 304,                               !- Name
  {b6e0cca7-c25c-493f-9155-6ea7fb8897d2}, !- Inlet Port
  {66dc5d0b-27b7-4093-9501-442fbcface3a}; !- Outlet Port

OS:Connection,
  {66dc5d0b-27b7-4093-9501-442fbcface3a}, !- Handle
  {df79d1b2-bb80-494e-acb6-27a5be470dc2}, !- Name
  {03dacc1f-93b2-45ce-9d4a-c0c82d701ab0}, !- Source Object
  3,                                      !- Outlet Port
  {5daf1377-bdd1-4255-9e9d-9de2d4eb228c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6e0cca7-c25c-493f-9155-6ea7fb8897d2}, !- Handle
  {f0f671d8-95a0-4f60-9f62-b90fd8db8922}, !- Name
  {7b36e200-faa4-4fb9-8b39-b45d3037cec9}, !- Source Object
  4,                                      !- Outlet Port
  {03dacc1f-93b2-45ce-9d4a-c0c82d701ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {72b3e215-f7ae-4384-ae5a-38cb2674729a}, !- Handle
  FrontStorageFlr4 ZN UnitHeater Fan,     !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {4f92c96f-4bc2-42e3-9fb6-87e60c525eb2}, !- Handle
  FrontStorageFlr4 ZN UnitHeater Electric Htg Coil, !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {80b1b19e-34d4-4bbb-b5b5-a30be3439cd5}, !- Handle
  FrontStorageFlr4 ZN UnitHeater,         !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  {94bcea43-45ef-4bd2-ab2a-c53f83c49d46}, !- Air Inlet Node Name
  {7d353664-3a71-45d0-981f-e01d64a32caf}, !- Air Outlet Node Name
  {72b3e215-f7ae-4384-ae5a-38cb2674729a}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {4f92c96f-4bc2-42e3-9fb6-87e60c525eb2}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {ce0cda75-302d-4796-ab6e-176c1fc76c13}, !- Handle
  Node 305,                               !- Name
  {5dd20620-6112-47d2-985f-724f58f61d6c}, !- Inlet Port
  {94bcea43-45ef-4bd2-ab2a-c53f83c49d46}; !- Outlet Port

OS:Connection,
  {5dd20620-6112-47d2-985f-724f58f61d6c}, !- Handle
  {ca9c87e9-c362-4a64-a932-15a05f00eb8d}, !- Name
  {d2259289-c4e5-4a31-bf86-a6219afc7b1f}, !- Source Object
  3,                                      !- Outlet Port
  {ce0cda75-302d-4796-ab6e-176c1fc76c13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94bcea43-45ef-4bd2-ab2a-c53f83c49d46}, !- Handle
  {15059a54-1608-4cae-8055-ab77cd52a1bf}, !- Name
  {ce0cda75-302d-4796-ab6e-176c1fc76c13}, !- Source Object
  3,                                      !- Outlet Port
  {80b1b19e-34d4-4bbb-b5b5-a30be3439cd5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c26a8b60-8275-46b0-9ed7-fd9eb50170b0}, !- Handle
  Node 306,                               !- Name
  {7d353664-3a71-45d0-981f-e01d64a32caf}, !- Inlet Port
  {9414969a-a912-4319-9ab4-7f106a568ad5}; !- Outlet Port

OS:Connection,
  {9414969a-a912-4319-9ab4-7f106a568ad5}, !- Handle
  {6c5979d3-b850-472a-bdaf-cd27a608a6fd}, !- Name
  {c26a8b60-8275-46b0-9ed7-fd9eb50170b0}, !- Source Object
  3,                                      !- Outlet Port
  {05939d03-3b09-4db6-973e-7135790933f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d353664-3a71-45d0-981f-e01d64a32caf}, !- Handle
  {86517bdc-f3bc-4a17-b293-49d8913ee007}, !- Name
  {80b1b19e-34d4-4bbb-b5b5-a30be3439cd5}, !- Source Object
  4,                                      !- Outlet Port
  {c26a8b60-8275-46b0-9ed7-fd9eb50170b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {5930faac-4eb8-4189-a964-f43f2d216aaa}, !- Handle
  RearStorageFlr1 ZN UnitHeater Fan,      !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f427f165-4c51-44e5-8e17-2332e2ca4b18}, !- Handle
  RearStorageFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {9297be74-9ff8-4972-9438-b168fa23a92e}, !- Handle
  RearStorageFlr1 ZN UnitHeater,          !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  {54a914df-4494-4852-a77d-052966dc0f49}, !- Air Inlet Node Name
  {ca34ca87-b494-4dec-98ee-733f6979766a}, !- Air Outlet Node Name
  {5930faac-4eb8-4189-a964-f43f2d216aaa}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {f427f165-4c51-44e5-8e17-2332e2ca4b18}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {97d91aac-f6d4-4389-8526-eddd2a1bf9b6}, !- Handle
  Node 307,                               !- Name
  {b2821e37-af27-4a86-81c8-cc86fceac4c1}, !- Inlet Port
  {54a914df-4494-4852-a77d-052966dc0f49}; !- Outlet Port

OS:Connection,
  {b2821e37-af27-4a86-81c8-cc86fceac4c1}, !- Handle
  {d31d3ac9-d911-4895-8bb5-b62bc923f944}, !- Name
  {66ba79b5-2b6e-4bea-96dd-2ecd78d02763}, !- Source Object
  3,                                      !- Outlet Port
  {97d91aac-f6d4-4389-8526-eddd2a1bf9b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54a914df-4494-4852-a77d-052966dc0f49}, !- Handle
  {7ce44745-a199-4071-81ba-7d21b2bc89cf}, !- Name
  {97d91aac-f6d4-4389-8526-eddd2a1bf9b6}, !- Source Object
  3,                                      !- Outlet Port
  {9297be74-9ff8-4972-9438-b168fa23a92e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2652ebc0-d555-4104-ba1a-3762ea82d810}, !- Handle
  Node 308,                               !- Name
  {ca34ca87-b494-4dec-98ee-733f6979766a}, !- Inlet Port
  {601a0ff6-8392-4fcd-95e7-df5b372f89f3}; !- Outlet Port

OS:Connection,
  {601a0ff6-8392-4fcd-95e7-df5b372f89f3}, !- Handle
  {abbc0f13-21fd-4214-b1c1-a41d1b45e932}, !- Name
  {2652ebc0-d555-4104-ba1a-3762ea82d810}, !- Source Object
  3,                                      !- Outlet Port
  {ce1d6a5a-e662-4c2f-9b24-583e226a7cab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ca34ca87-b494-4dec-98ee-733f6979766a}, !- Handle
  {39ecbc8f-6b30-4e22-a947-98442723268e}, !- Name
  {9297be74-9ff8-4972-9438-b168fa23a92e}, !- Source Object
  4,                                      !- Outlet Port
  {2652ebc0-d555-4104-ba1a-3762ea82d810}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {7811cfcf-ff20-49cc-9ec8-d5c69cd2167a}, !- Handle
  RearStorageFlr2 ZN UnitHeater Fan,      !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {4343532c-1b5d-40d7-a1a5-540bba9af4d3}, !- Handle
  RearStorageFlr2 ZN UnitHeater Electric Htg Coil, !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {32aeca96-c64f-4951-9c95-59fc2c8b1e5f}, !- Handle
  RearStorageFlr2 ZN UnitHeater,          !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  {9cbc9123-64ee-442e-8d9d-65dcf59f0f11}, !- Air Inlet Node Name
  {b504c141-5cb1-41e4-9b98-548b4d1dbabb}, !- Air Outlet Node Name
  {7811cfcf-ff20-49cc-9ec8-d5c69cd2167a}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {4343532c-1b5d-40d7-a1a5-540bba9af4d3}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {723b9c18-2ab9-48f4-8a7e-c60bf9558901}, !- Handle
  Node 309,                               !- Name
  {c3d98c26-96f3-4648-aca5-3e54747aa84d}, !- Inlet Port
  {9cbc9123-64ee-442e-8d9d-65dcf59f0f11}; !- Outlet Port

OS:Connection,
  {c3d98c26-96f3-4648-aca5-3e54747aa84d}, !- Handle
  {ffbaff9c-e53d-4671-92d0-a3c8f1c60fbd}, !- Name
  {09800a9b-91d6-46f4-979b-95f30aee8ae0}, !- Source Object
  3,                                      !- Outlet Port
  {723b9c18-2ab9-48f4-8a7e-c60bf9558901}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cbc9123-64ee-442e-8d9d-65dcf59f0f11}, !- Handle
  {e7c15cce-25b0-4b28-9d43-a01af2bdd070}, !- Name
  {723b9c18-2ab9-48f4-8a7e-c60bf9558901}, !- Source Object
  3,                                      !- Outlet Port
  {32aeca96-c64f-4951-9c95-59fc2c8b1e5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {44d78705-f0fc-4ecb-ad3e-17c6c202cdcf}, !- Handle
  Node 310,                               !- Name
  {b504c141-5cb1-41e4-9b98-548b4d1dbabb}, !- Inlet Port
  {e3e565d6-d791-430e-8632-058dbdf8633a}; !- Outlet Port

OS:Connection,
  {e3e565d6-d791-430e-8632-058dbdf8633a}, !- Handle
  {fa660831-68a4-4e59-b69d-fc13116ae1a6}, !- Name
  {44d78705-f0fc-4ecb-ad3e-17c6c202cdcf}, !- Source Object
  3,                                      !- Outlet Port
  {735229ab-0b35-4495-961d-1dcd8a278230}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b504c141-5cb1-41e4-9b98-548b4d1dbabb}, !- Handle
  {40349224-9344-472e-bb34-7067fe86ddb9}, !- Name
  {32aeca96-c64f-4951-9c95-59fc2c8b1e5f}, !- Source Object
  4,                                      !- Outlet Port
  {44d78705-f0fc-4ecb-ad3e-17c6c202cdcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {934f03d4-baef-4f73-bfc9-6a7affb3544e}, !- Handle
  RearStorageFlr3 ZN UnitHeater Fan,      !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {1cb00b87-2233-4a8d-93bc-73c01dc23b2e}, !- Handle
  RearStorageFlr3 ZN UnitHeater Electric Htg Coil, !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {047dee6d-cc75-445a-ae61-3509f060975d}, !- Handle
  RearStorageFlr3 ZN UnitHeater,          !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  {fa31228c-036a-4adb-8802-c69c00d1ff34}, !- Air Inlet Node Name
  {01971c4e-55ef-42f4-bcbb-b955804bb97f}, !- Air Outlet Node Name
  {934f03d4-baef-4f73-bfc9-6a7affb3544e}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {1cb00b87-2233-4a8d-93bc-73c01dc23b2e}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {f0545098-99c9-4215-8b22-a688f8b5cda0}, !- Handle
  Node 311,                               !- Name
  {d48d8521-2550-4c32-89f0-a9e0cad11a41}, !- Inlet Port
  {fa31228c-036a-4adb-8802-c69c00d1ff34}; !- Outlet Port

OS:Connection,
  {d48d8521-2550-4c32-89f0-a9e0cad11a41}, !- Handle
  {4d9a785a-e7ac-46be-aa55-ed5245c35fdc}, !- Name
  {9ccbb11a-ddc7-4d98-b7df-71d08c490a2f}, !- Source Object
  3,                                      !- Outlet Port
  {f0545098-99c9-4215-8b22-a688f8b5cda0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa31228c-036a-4adb-8802-c69c00d1ff34}, !- Handle
  {6837f11f-e31a-4bcd-af18-ead301dff4ab}, !- Name
  {f0545098-99c9-4215-8b22-a688f8b5cda0}, !- Source Object
  3,                                      !- Outlet Port
  {047dee6d-cc75-445a-ae61-3509f060975d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4ae00b1a-07e4-493f-93d8-2eca0854b200}, !- Handle
  Node 312,                               !- Name
  {01971c4e-55ef-42f4-bcbb-b955804bb97f}, !- Inlet Port
  {b9d1f49e-343e-49a5-92d4-29616d28b00e}; !- Outlet Port

OS:Connection,
  {b9d1f49e-343e-49a5-92d4-29616d28b00e}, !- Handle
  {c5e54b0b-0324-4e5c-87a7-4632e09272f6}, !- Name
  {4ae00b1a-07e4-493f-93d8-2eca0854b200}, !- Source Object
  3,                                      !- Outlet Port
  {f9a66f8d-6f73-4192-a236-9f19a52dbe0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01971c4e-55ef-42f4-bcbb-b955804bb97f}, !- Handle
  {7135f04d-a95f-4a51-b1c4-30f1046d9de9}, !- Name
  {047dee6d-cc75-445a-ae61-3509f060975d}, !- Source Object
  4,                                      !- Outlet Port
  {4ae00b1a-07e4-493f-93d8-2eca0854b200}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {1186d243-7220-47a8-a7a5-7f099ea582c1}, !- Handle
  RearStorageFlr4 ZN UnitHeater Fan,      !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {48579d69-7770-423c-af99-3d40d07107e3}, !- Handle
  RearStorageFlr4 ZN UnitHeater Electric Htg Coil, !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {37c8df99-44f6-4255-9b43-ec140e4d958e}, !- Handle
  RearStorageFlr4 ZN UnitHeater,          !- Name
  {1983c6fe-a4f8-4edf-8711-cfba2b3cddaf}, !- Availability Schedule Name
  {67633653-9929-49e7-9187-fa45842ea9ef}, !- Air Inlet Node Name
  {c8136d50-2ddc-4fc6-8533-902f2b83a43b}, !- Air Outlet Node Name
  {1186d243-7220-47a8-a7a5-7f099ea582c1}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {48579d69-7770-423c-af99-3d40d07107e3}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {34f4022a-de06-4c84-856b-552bf04fdeb2}, !- Handle
  Node 313,                               !- Name
  {373d6882-1b34-48d7-a826-7f24dacfd377}, !- Inlet Port
  {67633653-9929-49e7-9187-fa45842ea9ef}; !- Outlet Port

OS:Connection,
  {373d6882-1b34-48d7-a826-7f24dacfd377}, !- Handle
  {55e4bfe8-26e9-40d5-bce4-c9ebfdef28d9}, !- Name
  {72bdc0cd-0bf5-4942-a643-e540a91b3166}, !- Source Object
  3,                                      !- Outlet Port
  {34f4022a-de06-4c84-856b-552bf04fdeb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67633653-9929-49e7-9187-fa45842ea9ef}, !- Handle
  {babc3444-5088-48a1-ad49-aefbb9a2a3db}, !- Name
  {34f4022a-de06-4c84-856b-552bf04fdeb2}, !- Source Object
  3,                                      !- Outlet Port
  {37c8df99-44f6-4255-9b43-ec140e4d958e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e2be7e29-aca8-493d-ab90-9a67164544e7}, !- Handle
  Node 314,                               !- Name
  {c8136d50-2ddc-4fc6-8533-902f2b83a43b}, !- Inlet Port
  {e9d0ed2a-df24-4bd6-ad36-33348d74ba24}; !- Outlet Port

OS:Connection,
  {e9d0ed2a-df24-4bd6-ad36-33348d74ba24}, !- Handle
  {7ab3e2c6-8e54-4d13-a06e-aa0203ae1b94}, !- Name
  {e2be7e29-aca8-493d-ab90-9a67164544e7}, !- Source Object
  3,                                      !- Outlet Port
  {bc8a7dcb-2bc8-413e-8f9f-8ae219f0dbca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8136d50-2ddc-4fc6-8533-902f2b83a43b}, !- Handle
  {0397d21a-845d-4118-b105-cee4635b9f71}, !- Name
  {37c8df99-44f6-4255-9b43-ec140e4d958e}, !- Source Object
  4,                                      !- Outlet Port
  {e2be7e29-aca8-493d-ab90-9a67164544e7}, !- Target Object
  2;                                      !- Inlet Port

OS:ElectricEquipment:Definition,
  {043750fd-5ad9-4fb4-ae42-7a919a277d1b}, !- Handle
  Elevator CoreFlr1 Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  125,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bf79d11d-5573-480f-ae9d-632d49fc381e}, !- Handle
  Elevator Coreflr1 Elevator Lights/Fans Equipment, !- Name
  {043750fd-5ad9-4fb4-ae42-7a919a277d1b}, !- Electric Equipment Definition Name
  {fb56b567-7c00-4ec8-8bae-9c081f0bfbd8}, !- Space or SpaceType Name
  {53e458f5-4266-4334-b542-0bdafd61862e}; !- Schedule Name

OS:Schedule:Ruleset,
  {53e458f5-4266-4334-b542-0bdafd61862e}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_ADD_DF,   !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  {927bbc20-d522-4ec8-9862-dde100dd4374}, !- Default Day Schedule Name
  {87575509-c971-420f-b90d-3b0adf14109e}, !- Summer Design Day Schedule Name
  {050e8cf9-65c6-4636-b54a-98fbf93c597b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {927bbc20-d522-4ec8-9862-dde100dd4374}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {50c20b9b-4676-4fde-8023-93b6105ff4cc}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {87575509-c971-420f-b90d-3b0adf14109e}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b5389708-2898-47a5-a530-274423759857}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {050e8cf9-65c6-4636-b54a-98fbf93c597b}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:PlantLoop,
  {203c1724-a371-42d0-88ed-c37d779f417c}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {22562e03-2d80-442c-9671-d54df5740887}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {06d77bc9-e7e4-437e-afe0-4cdcbae231d3}, !- Plant Side Inlet Node Name
  {3d617d2e-0799-48b1-be4a-be3e0d59fc90}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {23044702-6ce5-4c2a-be81-2e1bee224bcf}, !- Demand Side Inlet Node Name
  {4914ff50-98ce-43b5-a8a9-3cbe46051533}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Demand Mixer Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Demand Splitter Name
  {a90e0864-7d07-4c08-836c-5a79738f755f}, !- Supply Mixer Name
  {64ed6f01-9b9d-4bad-af26-495271c9c162}; !- Supply Splitter Name

OS:Sizing:Plant,
  {f0232542-e5de-4683-ad0f-f219ea164e94}, !- Handle
  {203c1724-a371-42d0-88ed-c37d779f417c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {71898d1f-5c0f-4e18-8b44-1cfafc92ca01}, !- Handle
  Node 315,                               !- Name
  {06d77bc9-e7e4-437e-afe0-4cdcbae231d3}, !- Inlet Port
  {84136e31-3497-4c24-a844-b41c90732fbe}; !- Outlet Port

OS:Node,
  {22562e03-2d80-442c-9671-d54df5740887}, !- Handle
  Node 316,                               !- Name
  {a3fe0584-200c-4405-ab8f-bbb16a13bbb9}, !- Inlet Port
  {3d617d2e-0799-48b1-be4a-be3e0d59fc90}; !- Outlet Port

OS:Node,
  {5797ac06-964a-4ba6-b96f-9d4f5960b5d2}, !- Handle
  Node 317,                               !- Name
  {c79a2617-b00f-414a-b794-6df161768734}, !- Inlet Port
  {2945d512-a9aa-45d4-8282-6f365987309b}; !- Outlet Port

OS:Connector:Mixer,
  {a90e0864-7d07-4c08-836c-5a79738f755f}, !- Handle
  Connector Mixer 1,                      !- Name
  {8704fcdb-f3bc-4630-b17f-85801248df14}, !- Outlet Branch Name
  {c52dd481-19a3-4e8c-a6cd-63bfd44fd2c4}, !- Inlet Branch Name 1
  {22790ae2-5a7b-424b-871a-cd6478de92cc}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {64ed6f01-9b9d-4bad-af26-495271c9c162}, !- Handle
  Connector Splitter 1,                   !- Name
  {8f6da6cf-1e69-4c0f-a755-6154aa4f376f}, !- Inlet Branch Name
  {c79a2617-b00f-414a-b794-6df161768734}, !- Outlet Branch Name 1
  {929ca497-5d29-4c21-b021-d046990f7388}; !- Outlet Branch Name 2

OS:Connection,
  {06d77bc9-e7e4-437e-afe0-4cdcbae231d3}, !- Handle
  {76dcbc36-5a9a-4183-bcfe-2a4789396f7e}, !- Name
  {203c1724-a371-42d0-88ed-c37d779f417c}, !- Source Object
  14,                                     !- Outlet Port
  {71898d1f-5c0f-4e18-8b44-1cfafc92ca01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c79a2617-b00f-414a-b794-6df161768734}, !- Handle
  {35e86596-384a-4826-80c2-c95850435c75}, !- Name
  {64ed6f01-9b9d-4bad-af26-495271c9c162}, !- Source Object
  3,                                      !- Outlet Port
  {5797ac06-964a-4ba6-b96f-9d4f5960b5d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d617d2e-0799-48b1-be4a-be3e0d59fc90}, !- Handle
  {052cc770-543a-4aea-a162-14ed20ef6456}, !- Name
  {22562e03-2d80-442c-9671-d54df5740887}, !- Source Object
  3,                                      !- Outlet Port
  {203c1724-a371-42d0-88ed-c37d779f417c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5bcd6bee-507a-48a2-9b38-2cc1ccdf7277}, !- Handle
  Node 318,                               !- Name
  {23044702-6ce5-4c2a-be81-2e1bee224bcf}, !- Inlet Port
  {7817a3d4-de6e-43c3-a1c2-e4046b0f307f}; !- Outlet Port

OS:Node,
  {8050c172-0e3b-4658-8278-0d56972f24f0}, !- Handle
  Node 319,                               !- Name
  {e809e906-1c9d-42c2-ac09-4052514ce94d}, !- Inlet Port
  {4914ff50-98ce-43b5-a8a9-3cbe46051533}; !- Outlet Port

OS:Node,
  {a5e60137-0982-4729-aabd-f30b658246a3}, !- Handle
  Node 320,                               !- Name
  {79ded827-86e9-4519-9ac3-e1b671d2649a}, !- Inlet Port
  {7c4c1ac6-c122-45e6-bf59-e9ce5c6454cd}; !- Outlet Port

OS:Connector:Mixer,
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Handle
  Connector Mixer 2,                      !- Name
  {cc6c339a-79f2-462e-a2ff-278c8f2361d4}, !- Outlet Branch Name
  {c48e6440-5467-46b2-ba41-37e98206801b}, !- Inlet Branch Name 1
  {6467bb2f-87ee-445a-99d5-83fa5de70308}, !- Inlet Branch Name 2
  {d83ccf06-90dd-4db8-8f40-acee32eb96fa}, !- Inlet Branch Name 3
  {b26485a5-abba-4f29-b6c1-731cadc0d4dd}, !- Inlet Branch Name 4
  {7d5f40d5-879a-484a-aa07-ac33ab37c3ed}, !- Inlet Branch Name 5
  {434727e7-846d-490a-bdd4-12b64bfd7dcf}, !- Inlet Branch Name 6
  {c34ffb56-7fe4-432a-aebb-79e18e52a442}, !- Inlet Branch Name 7
  {776f6b15-bdb7-4113-bb0c-51929e9ebf86}, !- Inlet Branch Name 8
  {ba778b27-8c07-4ac5-8558-98774a6dd61b}, !- Inlet Branch Name 9
  {b2138bf9-b02e-4985-bbea-50153db79feb}, !- Inlet Branch Name 10
  {f2be2ff8-bc2c-4b90-a1c3-7bdf3cb0dad2}, !- Inlet Branch Name 11
  {7f640d42-fb80-46e8-ad49-280bc7ceb15c}, !- Inlet Branch Name 12
  {66d1467c-1af9-4683-a136-d305f3a2805d}, !- Inlet Branch Name 13
  {212668b0-d21f-490a-bd20-49f7808f1ca1}, !- Inlet Branch Name 14
  {9450f82d-81fd-4aee-85f8-5df2850edecd}, !- Inlet Branch Name 15
  {23fdf95a-0297-4174-a55d-f6354a9e025c}, !- Inlet Branch Name 16
  {24c1bfcd-f491-4a34-a900-a44404540684}, !- Inlet Branch Name 17
  {ae39b7e7-ad70-4631-a2c1-6a5f847a4e07}, !- Inlet Branch Name 18
  {9f6a9895-21b5-414c-9583-808cee705bd7}, !- Inlet Branch Name 19
  {ecb930c4-8170-4349-8016-d64d8915a5fd}, !- Inlet Branch Name 20
  {dfa78a86-bbab-4e87-9f84-39c58ac7189e}, !- Inlet Branch Name 21
  {1049550f-e90b-43d7-bb62-3c0aa5aaace7}, !- Inlet Branch Name 22
  {13ff84f1-18b6-485e-803a-ec25fbf383c4}, !- Inlet Branch Name 23
  {660f5827-ee7d-4ed6-b900-be34fad49898}, !- Inlet Branch Name 24
  {94899ccb-ffa8-4ef6-a9c8-4b34da0b4d49}, !- Inlet Branch Name 25
  {ed2c28af-9e29-40aa-ae40-0341e27467b3}, !- Inlet Branch Name 26
  {3c6b6599-3388-4a35-bd11-cdc5ffe82fe2}, !- Inlet Branch Name 27
  {eb318dd5-8757-4137-b5b1-b568e5b25237}, !- Inlet Branch Name 28
  {266bb037-b99a-49f5-9cd5-7c11a3ba3e57}, !- Inlet Branch Name 29
  {35129c57-ef84-4bf3-8b8c-23c8bd5c74d5}, !- Inlet Branch Name 30
  {4ec6ee41-9b28-4814-b658-65ffa7d26748}, !- Inlet Branch Name 31
  {1c5623c1-6e05-470f-891c-2921ad3945cd}, !- Inlet Branch Name 32
  {b7574410-3c81-4a4e-8845-789bd834ccfb}, !- Inlet Branch Name 33
  {b7b9f3b5-edd4-46cb-a267-7bae15a7ba4d}, !- Inlet Branch Name 34
  {0f7a2965-e835-41b4-bc72-9776a6978b00}, !- Inlet Branch Name 35
  {dafb3ebb-5764-4f13-add6-c8b33f643c17}, !- Inlet Branch Name 36
  {37d7a96a-fa33-46be-a787-be85c96883ef}; !- Inlet Branch Name 37

OS:Connector:Splitter,
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Handle
  Connector Splitter 2,                   !- Name
  {56130989-9a13-42fc-9bcc-ca2132953b94}, !- Inlet Branch Name
  {79ded827-86e9-4519-9ac3-e1b671d2649a}, !- Outlet Branch Name 1
  {c792d2c8-7616-407d-80c3-2bef3e6e5273}, !- Outlet Branch Name 2
  {48acc2ce-4909-46bd-9cf2-43d97d257da0}, !- Outlet Branch Name 3
  {2293c35a-aa41-43da-ac9f-ada738a68147}, !- Outlet Branch Name 4
  {95cf2bbf-319b-4498-809f-b9c7246fe3fc}, !- Outlet Branch Name 5
  {1f30f6d1-c76c-40a8-be30-a5e2fda5e4fd}, !- Outlet Branch Name 6
  {cd47b2db-e94d-4d0c-b29b-fcfb945d4244}, !- Outlet Branch Name 7
  {d711bc35-b6e5-4362-8f78-f1fff3bfd9c1}, !- Outlet Branch Name 8
  {911e1b4a-0d08-4688-b6a3-d12f7ceaacef}, !- Outlet Branch Name 9
  {aba2a2c8-44aa-4ca6-90a8-b33926a7ba5a}, !- Outlet Branch Name 10
  {de16b0ec-3ea0-4dea-8991-df8a84bc2ba1}, !- Outlet Branch Name 11
  {37f76b97-4e4a-4df6-bcde-6370f485f25c}, !- Outlet Branch Name 12
  {49177e91-7cb6-42ec-900a-ddbe9f21e33a}, !- Outlet Branch Name 13
  {543e4605-aa9b-46f0-966d-ac0718741c1c}, !- Outlet Branch Name 14
  {6e426198-7ba2-4105-bc30-dfca8762bf42}, !- Outlet Branch Name 15
  {f971e46a-e5ee-4e6a-9488-ad2c826e3640}, !- Outlet Branch Name 16
  {a7ace1a6-36e4-400a-88ca-4cbd632c4e0b}, !- Outlet Branch Name 17
  {3cb22c61-975c-4d80-9d9a-9ff813ca4d97}, !- Outlet Branch Name 18
  {018c4649-be6a-4062-9536-c3dc990eaef5}, !- Outlet Branch Name 19
  {d4643121-6a6a-4e98-85d5-abce474a2961}, !- Outlet Branch Name 20
  {ad7a027e-0d26-4cf7-ab86-9d0b84b27ee0}, !- Outlet Branch Name 21
  {fb54ca2c-f66c-4131-8334-d905a7ef0d57}, !- Outlet Branch Name 22
  {2a6479a2-3d00-4a2b-b9bc-162c6c4862a5}, !- Outlet Branch Name 23
  {7d1e279b-09df-425b-be2a-59d0d8b6f4e7}, !- Outlet Branch Name 24
  {36921df2-2e9e-4f93-8b12-12b2a2614e69}, !- Outlet Branch Name 25
  {518e6b8f-f533-44e0-a0d8-113337f614ca}, !- Outlet Branch Name 26
  {f21284e3-c8f9-4adc-9a2a-b23aaabb3287}, !- Outlet Branch Name 27
  {d1283c47-18af-4c01-a813-27bbf354c0b8}, !- Outlet Branch Name 28
  {13c5d35d-6898-4fd7-b1e2-4b348a081001}, !- Outlet Branch Name 29
  {60d97e29-e9a4-49bc-a8f1-afaba8d4616c}, !- Outlet Branch Name 30
  {941dab8c-4c65-4c83-9d15-c12f611ad113}, !- Outlet Branch Name 31
  {0d09a9b7-33ff-4572-b48c-4d4737c52184}, !- Outlet Branch Name 32
  {7bd0dfe2-ae9a-40e9-87f9-4c5d62e98766}, !- Outlet Branch Name 33
  {888dd10f-8fdb-49ad-9a89-3fdeae423147}, !- Outlet Branch Name 34
  {0f9ac187-267d-4eeb-b9b4-619553c86204}, !- Outlet Branch Name 35
  {26f2288f-18ff-42df-95b5-2d1e1bbfd97d}, !- Outlet Branch Name 36
  {3896643e-b6ca-44e8-9e96-7429cbb5782c}; !- Outlet Branch Name 37

OS:Connection,
  {23044702-6ce5-4c2a-be81-2e1bee224bcf}, !- Handle
  {c949b15c-c636-4ae8-92dc-8d61a4e5063d}, !- Name
  {203c1724-a371-42d0-88ed-c37d779f417c}, !- Source Object
  17,                                     !- Outlet Port
  {5bcd6bee-507a-48a2-9b38-2cc1ccdf7277}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79ded827-86e9-4519-9ac3-e1b671d2649a}, !- Handle
  {be37a2e6-123d-470d-bcd1-18c85663ed84}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  3,                                      !- Outlet Port
  {a5e60137-0982-4729-aabd-f30b658246a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4914ff50-98ce-43b5-a8a9-3cbe46051533}, !- Handle
  {a3aab3c6-71a0-4c1b-a830-0349f77999ad}, !- Name
  {8050c172-0e3b-4658-8278-0d56972f24f0}, !- Source Object
  3,                                      !- Outlet Port
  {203c1724-a371-42d0-88ed-c37d779f417c}, !- Target Object
  18;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {a73e9cef-1f9c-4a23-be24-f653252987d1}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {214290d5-dd45-422e-ab90-c5abaff99c01}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {a73e9cef-1f9c-4a23-be24-f653252987d1}, !- Schedule Type Limits Name
  {df39d7b9-1232-4add-92f1-232901359e64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df39d7b9-1232-4add-92f1-232901359e64}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {a73e9cef-1f9c-4a23-be24-f653252987d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {933867ce-e17f-4e62-9c08-43f221e7efee}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {214290d5-dd45-422e-ab90-c5abaff99c01}, !- Schedule Name
  {22562e03-2d80-442c-9671-d54df5740887}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {ff55320c-9888-4b83-9e5f-a59fe9d4f6ae}, !- Handle
  Service Water Loop Pump,                !- Name
  {84136e31-3497-4c24-a844-b41c90732fbe}, !- Inlet Node Name
  {c950f46e-5a3f-4cfc-bf34-d4e04aa20635}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {a39797ac-1113-4b3c-9acc-bbe95826373b}, !- Handle
  Node 321,                               !- Name
  {c950f46e-5a3f-4cfc-bf34-d4e04aa20635}, !- Inlet Port
  {8f6da6cf-1e69-4c0f-a755-6154aa4f376f}; !- Outlet Port

OS:Connection,
  {84136e31-3497-4c24-a844-b41c90732fbe}, !- Handle
  {91374b65-b4ae-43a0-9f8a-9479d28be23b}, !- Name
  {71898d1f-5c0f-4e18-8b44-1cfafc92ca01}, !- Source Object
  3,                                      !- Outlet Port
  {ff55320c-9888-4b83-9e5f-a59fe9d4f6ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c950f46e-5a3f-4cfc-bf34-d4e04aa20635}, !- Handle
  {53b8d81d-5de2-4e3a-aaca-cfbbbe8b0155}, !- Name
  {ff55320c-9888-4b83-9e5f-a59fe9d4f6ae}, !- Source Object
  3,                                      !- Outlet Port
  {a39797ac-1113-4b3c-9acc-bbe95826373b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f6da6cf-1e69-4c0f-a755-6154aa4f376f}, !- Handle
  {42b067dc-ed5c-478d-80a0-37d79051ac33}, !- Name
  {a39797ac-1113-4b3c-9acc-bbe95826373b}, !- Source Object
  3,                                      !- Outlet Port
  {64ed6f01-9b9d-4bad-af26-495271c9c162}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {8fbe20ee-961d-46d3-aebc-927f7179007d}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {9ac5bca2-73a1-4508-b4a6-ba6ee69def7d}, !- Handle
  528gal Natural Gas Water Heater - 2883kBtu/hr 0.78 Therm Eff, !- Name
  1.99983304547127,                       !- Tank Volume {m3}
  {214290d5-dd45-422e-ab90-c5abaff99c01}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  844923.895306517,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  19.9991698285524,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  19.9991698285524,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {f97db034-b943-44c6-bfb1-4dc56a0a19b5}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {2945d512-a9aa-45d4-8282-6f365987309b}, !- Use Side Inlet Node Name
  {1750d059-a357-4a36-91b3-015129bbd841}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {a2fc9f58-3fa6-478e-a8c6-931163213219}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {102638f5-7685-4fb6-9391-0db1013f6c26}, !- Schedule Type Limits Name
  {d96bf051-d21b-4a6c-a3be-bec88833016d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d96bf051-d21b-4a6c-a3be-bec88833016d}, !- Handle
  Schedule Day 65,                        !- Name
  {102638f5-7685-4fb6-9391-0db1013f6c26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {459ca9fd-02cf-4778-b819-ea26ca54dc23}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {102638f5-7685-4fb6-9391-0db1013f6c26}, !- Schedule Type Limits Name
  {33c9ee28-65dc-492c-a8ef-c8a32baeca21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {33c9ee28-65dc-492c-a8ef-c8a32baeca21}, !- Handle
  Schedule Day 66,                        !- Name
  {102638f5-7685-4fb6-9391-0db1013f6c26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {f97db034-b943-44c6-bfb1-4dc56a0a19b5}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {8fbe20ee-961d-46d3-aebc-927f7179007d}, !- Schedule Type Limits Name
  {76600e3f-49e4-4187-a46c-0b08603dc9b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76600e3f-49e4-4187-a46c-0b08603dc9b7}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {8fbe20ee-961d-46d3-aebc-927f7179007d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {383d3c06-d04b-4104-9589-cd8561c908b3}, !- Handle
  Node 322,                               !- Name
  {1750d059-a357-4a36-91b3-015129bbd841}, !- Inlet Port
  {c52dd481-19a3-4e8c-a6cd-63bfd44fd2c4}; !- Outlet Port

OS:Connection,
  {2945d512-a9aa-45d4-8282-6f365987309b}, !- Handle
  {e3728f26-c350-46ee-b0c4-1df053234e9e}, !- Name
  {5797ac06-964a-4ba6-b96f-9d4f5960b5d2}, !- Source Object
  3,                                      !- Outlet Port
  {9ac5bca2-73a1-4508-b4a6-ba6ee69def7d}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {1750d059-a357-4a36-91b3-015129bbd841}, !- Handle
  {3282f8c2-85a3-43cf-b5ad-6f30436baddc}, !- Name
  {9ac5bca2-73a1-4508-b4a6-ba6ee69def7d}, !- Source Object
  32,                                     !- Outlet Port
  {383d3c06-d04b-4104-9589-cd8561c908b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c52dd481-19a3-4e8c-a6cd-63bfd44fd2c4}, !- Handle
  {2505f6ee-62db-4aac-974d-12235537aa01}, !- Name
  {383d3c06-d04b-4104-9589-cd8561c908b3}, !- Source Object
  3,                                      !- Outlet Port
  {a90e0864-7d07-4c08-836c-5a79738f755f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dda3c74f-8003-4123-8d45-0ada606f422b}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {35c3d4fd-9154-4bc1-b7b0-cc685c1f4ce5}, !- Inlet Node Name
  {975f05ac-434c-440f-9891-9c21ae2a2def}; !- Outlet Node Name

OS:Node,
  {0374ac89-3068-4e16-9613-19e602debf73}, !- Handle
  Node 323,                               !- Name
  {929ca497-5d29-4c21-b021-d046990f7388}, !- Inlet Port
  {35c3d4fd-9154-4bc1-b7b0-cc685c1f4ce5}; !- Outlet Port

OS:Connection,
  {929ca497-5d29-4c21-b021-d046990f7388}, !- Handle
  {9be0dcc1-0563-446a-b4af-1dbf48c721b5}, !- Name
  {64ed6f01-9b9d-4bad-af26-495271c9c162}, !- Source Object
  4,                                      !- Outlet Port
  {0374ac89-3068-4e16-9613-19e602debf73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f423c628-f343-43ad-938f-14ad932af075}, !- Handle
  Node 324,                               !- Name
  {975f05ac-434c-440f-9891-9c21ae2a2def}, !- Inlet Port
  {22790ae2-5a7b-424b-871a-cd6478de92cc}; !- Outlet Port

OS:Connection,
  {35c3d4fd-9154-4bc1-b7b0-cc685c1f4ce5}, !- Handle
  {d3ba8f99-bb89-44f8-a4bd-f40bbf833fb7}, !- Name
  {0374ac89-3068-4e16-9613-19e602debf73}, !- Source Object
  3,                                      !- Outlet Port
  {dda3c74f-8003-4123-8d45-0ada606f422b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {975f05ac-434c-440f-9891-9c21ae2a2def}, !- Handle
  {14871c82-532a-4b60-8b6c-359422b178dd}, !- Name
  {dda3c74f-8003-4123-8d45-0ada606f422b}, !- Source Object
  3,                                      !- Outlet Port
  {f423c628-f343-43ad-938f-14ad932af075}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22790ae2-5a7b-424b-871a-cd6478de92cc}, !- Handle
  {d5f21f56-47ea-40a6-b7a2-54b0c171550c}, !- Name
  {f423c628-f343-43ad-938f-14ad932af075}, !- Source Object
  3,                                      !- Outlet Port
  {a90e0864-7d07-4c08-836c-5a79738f755f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {188991d8-0a5e-4e4b-96d2-ed607a98cb17}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {7c4c1ac6-c122-45e6-bf59-e9ce5c6454cd}, !- Inlet Node Name
  {f94817c7-752d-4368-9f07-e637cca78ecb}; !- Outlet Node Name

OS:Node,
  {b02688cc-821b-4391-94b8-896e5ad37976}, !- Handle
  Node 325,                               !- Name
  {f94817c7-752d-4368-9f07-e637cca78ecb}, !- Inlet Port
  {c48e6440-5467-46b2-ba41-37e98206801b}; !- Outlet Port

OS:Connection,
  {7c4c1ac6-c122-45e6-bf59-e9ce5c6454cd}, !- Handle
  {d1fbf829-0dfd-4f13-9e21-36b612e538a2}, !- Name
  {a5e60137-0982-4729-aabd-f30b658246a3}, !- Source Object
  3,                                      !- Outlet Port
  {188991d8-0a5e-4e4b-96d2-ed607a98cb17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f94817c7-752d-4368-9f07-e637cca78ecb}, !- Handle
  {3aec6046-6188-4c24-ab60-b70ad91ad3b9}, !- Name
  {188991d8-0a5e-4e4b-96d2-ed607a98cb17}, !- Source Object
  3,                                      !- Outlet Port
  {b02688cc-821b-4391-94b8-896e5ad37976}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c48e6440-5467-46b2-ba41-37e98206801b}, !- Handle
  {aa53df3f-c59f-4d14-a5c1-eee4195c267a}, !- Name
  {b02688cc-821b-4391-94b8-896e5ad37976}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {86aaaa59-ad7b-4b78-94cb-71676ebd48b4}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {566e6cfd-c29d-45fc-89eb-f2870f3d094c}, !- Inlet Node Name
  {a3fe0584-200c-4405-ab8f-bbb16a13bbb9}; !- Outlet Node Name

OS:Node,
  {840155c6-3130-4b23-8b12-0b2f81f60b56}, !- Handle
  Node 326,                               !- Name
  {8704fcdb-f3bc-4630-b17f-85801248df14}, !- Inlet Port
  {566e6cfd-c29d-45fc-89eb-f2870f3d094c}; !- Outlet Port

OS:Connection,
  {8704fcdb-f3bc-4630-b17f-85801248df14}, !- Handle
  {cf2f6039-1468-47cc-aeba-32b08c988235}, !- Name
  {a90e0864-7d07-4c08-836c-5a79738f755f}, !- Source Object
  2,                                      !- Outlet Port
  {840155c6-3130-4b23-8b12-0b2f81f60b56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {566e6cfd-c29d-45fc-89eb-f2870f3d094c}, !- Handle
  {9ff5d085-a131-4197-ab5f-214c2579b9b9}, !- Name
  {840155c6-3130-4b23-8b12-0b2f81f60b56}, !- Source Object
  3,                                      !- Outlet Port
  {86aaaa59-ad7b-4b78-94cb-71676ebd48b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3fe0584-200c-4405-ab8f-bbb16a13bbb9}, !- Handle
  {bd487c5b-709f-418a-bed2-b6f6e00a985a}, !- Name
  {86aaaa59-ad7b-4b78-94cb-71676ebd48b4}, !- Source Object
  3,                                      !- Outlet Port
  {22562e03-2d80-442c-9671-d54df5740887}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {05ceb220-5683-478f-b23f-b5d13b558223}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {7817a3d4-de6e-43c3-a1c2-e4046b0f307f}, !- Inlet Node Name
  {9c788850-801f-41e6-acb0-ff81de1938af}; !- Outlet Node Name

OS:Node,
  {b30c0b57-cfc1-49d6-82a6-f4e66e5df707}, !- Handle
  Node 327,                               !- Name
  {9c788850-801f-41e6-acb0-ff81de1938af}, !- Inlet Port
  {56130989-9a13-42fc-9bcc-ca2132953b94}; !- Outlet Port

OS:Connection,
  {7817a3d4-de6e-43c3-a1c2-e4046b0f307f}, !- Handle
  {af5825ff-24f6-44b4-8639-1e923ab44046}, !- Name
  {5bcd6bee-507a-48a2-9b38-2cc1ccdf7277}, !- Source Object
  3,                                      !- Outlet Port
  {05ceb220-5683-478f-b23f-b5d13b558223}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c788850-801f-41e6-acb0-ff81de1938af}, !- Handle
  {7fea574a-ccdd-4846-92a7-fc08f8a70117}, !- Name
  {05ceb220-5683-478f-b23f-b5d13b558223}, !- Source Object
  3,                                      !- Outlet Port
  {b30c0b57-cfc1-49d6-82a6-f4e66e5df707}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56130989-9a13-42fc-9bcc-ca2132953b94}, !- Handle
  {6054ee94-089f-4da5-8cb6-4b29d3ccf378}, !- Name
  {b30c0b57-cfc1-49d6-82a6-f4e66e5df707}, !- Source Object
  3,                                      !- Outlet Port
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {32e49a62-b8bb-4769-9cb7-54387722cef9}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {a0ded684-db87-41f5-9401-93f42645600b}, !- Inlet Node Name
  {e809e906-1c9d-42c2-ac09-4052514ce94d}; !- Outlet Node Name

OS:Node,
  {a7e6a2f9-3d38-4a4a-804a-1794b1807b12}, !- Handle
  Node 328,                               !- Name
  {cc6c339a-79f2-462e-a2ff-278c8f2361d4}, !- Inlet Port
  {a0ded684-db87-41f5-9401-93f42645600b}; !- Outlet Port

OS:Connection,
  {cc6c339a-79f2-462e-a2ff-278c8f2361d4}, !- Handle
  {983222de-c322-4fd9-a63f-a06e21448ca2}, !- Name
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Source Object
  2,                                      !- Outlet Port
  {a7e6a2f9-3d38-4a4a-804a-1794b1807b12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0ded684-db87-41f5-9401-93f42645600b}, !- Handle
  {44a9a588-068d-41de-9d12-247c3a32ad78}, !- Name
  {a7e6a2f9-3d38-4a4a-804a-1794b1807b12}, !- Source Object
  3,                                      !- Outlet Port
  {32e49a62-b8bb-4769-9cb7-54387722cef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e809e906-1c9d-42c2-ac09-4052514ce94d}, !- Handle
  {c225948d-2069-4504-906a-26ae3f544384}, !- Name
  {32e49a62-b8bb-4769-9cb7-54387722cef9}, !- Source Object
  3,                                      !- Outlet Port
  {8050c172-0e3b-4658-8278-0d56972f24f0}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {fb829d19-e6a2-42b5-9bdb-d0c2bac33cce}, !- Handle
  Water Use Connections 1,                !- Name
  {4914c643-f7c8-479f-b219-98326344726d}, !- Inlet Node Name
  {261fe67f-2d3c-4a78-9685-790625d7c893}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a28487cf-cbbb-46a2-81bd-3e2bbe0122f8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {625e7137-e39a-4302-90f2-c3e0f65373e5}, !- Handle
  Guestroom101 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84026488783813e-06,                   !- Peak Flow Rate {m3/s}
  {5120bccd-ece8-4213-97a6-e134e7b3d27c}, !- Target Temperature Schedule Name
  {d7d33530-c4fe-40b2-b977-f2b5f2dd5aa9}, !- Sensible Fraction Schedule Name
  {83d54f15-118b-47bb-87e0-75b0d64f8651}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d7d33530-c4fe-40b2-b977-f2b5f2dd5aa9}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {6dc7d2dc-ea23-4f95-a4c9-4326971eb2d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6dc7d2dc-ea23-4f95-a4c9-4326971eb2d5}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {83d54f15-118b-47bb-87e0-75b0d64f8651}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4fa1e43b-d0c9-4cb7-80cf-62d410d7f4e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4fa1e43b-d0c9-4cb7-80cf-62d410d7f4e7}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5120bccd-ece8-4213-97a6-e134e7b3d27c}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {68cf7197-f1cd-45d2-9966-af507c140751}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68cf7197-f1cd-45d2-9966-af507c140751}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {a28487cf-cbbb-46a2-81bd-3e2bbe0122f8}, !- Handle
  Guestroom101 Service Water Use 0.03gal/min, !- Name
  {625e7137-e39a-4302-90f2-c3e0f65373e5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}, !- Handle
  HotelSmall GuestRoom_SHW_Sch,           !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  {224718c8-2ade-42bc-b7ec-ea592c283ebc}, !- Default Day Schedule Name
  {07cc2876-43a9-473a-82dd-cdc421a1ad6a}, !- Summer Design Day Schedule Name
  {3a977253-b417-4ed9-bf87-1e4297ee279c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {224718c8-2ade-42bc-b7ec-ea592c283ebc}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Default,   !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {0365e670-1651-4031-ac28-70a1c7f1f551}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3a977253-b417-4ed9-bf87-1e4297ee279c}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Winter Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {ad0b82db-9192-4488-910d-bb55f7b4884f}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07cc2876-43a9-473a-82dd-cdc421a1ad6a}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Summer Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {96678256-4253-469d-8cec-cefe08672eda}, !- Handle
  Schedule Rule 19,                       !- Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {165b3975-5987-41e7-8bc8-16703c0debe3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {165b3975-5987-41e7-8bc8-16703c0debe3}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Wkdy Day,  !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.45,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25;                                   !- Value Until Time 16

OS:Node,
  {1a10c75d-37cb-4538-9055-c61dcd541775}, !- Handle
  Node 329,                               !- Name
  {c792d2c8-7616-407d-80c3-2bef3e6e5273}, !- Inlet Port
  {4914c643-f7c8-479f-b219-98326344726d}; !- Outlet Port

OS:Connection,
  {c792d2c8-7616-407d-80c3-2bef3e6e5273}, !- Handle
  {442ed7b3-4165-4dd5-bac6-a629cf959368}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  4,                                      !- Outlet Port
  {1a10c75d-37cb-4538-9055-c61dcd541775}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b6638c8-91cc-4d59-a20d-b552d345860f}, !- Handle
  Node 330,                               !- Name
  {261fe67f-2d3c-4a78-9685-790625d7c893}, !- Inlet Port
  {6467bb2f-87ee-445a-99d5-83fa5de70308}; !- Outlet Port

OS:Connection,
  {4914c643-f7c8-479f-b219-98326344726d}, !- Handle
  {a8a50d1c-343d-42d9-8114-939515398fe8}, !- Name
  {1a10c75d-37cb-4538-9055-c61dcd541775}, !- Source Object
  3,                                      !- Outlet Port
  {fb829d19-e6a2-42b5-9bdb-d0c2bac33cce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {261fe67f-2d3c-4a78-9685-790625d7c893}, !- Handle
  {2cbe2f27-2d9b-408a-96d5-f2b434c972ac}, !- Name
  {fb829d19-e6a2-42b5-9bdb-d0c2bac33cce}, !- Source Object
  3,                                      !- Outlet Port
  {6b6638c8-91cc-4d59-a20d-b552d345860f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6467bb2f-87ee-445a-99d5-83fa5de70308}, !- Handle
  {e3b2c8f9-5121-48e1-9aad-5aa6bdf109ff}, !- Name
  {6b6638c8-91cc-4d59-a20d-b552d345860f}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {527aa57e-ca5e-4084-897b-2cf5da5b7a4f}, !- Handle
  Water Use Connections 2,                !- Name
  {e329337d-003c-4e10-ae09-a4b0f8bff63b}, !- Inlet Node Name
  {a420ac0b-8bec-48e6-a5bf-98938d145ff0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6c6e947b-36bd-43c0-8dd5-9e28f49d2876}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a2d376a9-2784-4259-97c4-0b019dc8c9d5}, !- Handle
  Guestroom102 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84026488783812e-06,                   !- Peak Flow Rate {m3/s}
  {28c1fa12-5f7a-4dd3-95bf-6c6b3464a36f}, !- Target Temperature Schedule Name
  {b81a4acd-7a0f-4d65-90e4-4692267ed6a4}, !- Sensible Fraction Schedule Name
  {2ef740e4-a02d-426f-bec9-59c54d9c3f1c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b81a4acd-7a0f-4d65-90e4-4692267ed6a4}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {02c32dcd-7f5a-4bff-8a73-8b1c0bcb061b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02c32dcd-7f5a-4bff-8a73-8b1c0bcb061b}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ef740e4-a02d-426f-bec9-59c54d9c3f1c}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4312885a-ed58-4b0f-b9df-89b98ab66c76}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4312885a-ed58-4b0f-b9df-89b98ab66c76}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {28c1fa12-5f7a-4dd3-95bf-6c6b3464a36f}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {01929e42-f778-45ab-b044-2b022bf0f83b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01929e42-f778-45ab-b044-2b022bf0f83b}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {6c6e947b-36bd-43c0-8dd5-9e28f49d2876}, !- Handle
  Guestroom102 Service Water Use 0.03gal/min, !- Name
  {a2d376a9-2784-4259-97c4-0b019dc8c9d5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dfef9358-b584-4e39-b5bc-93b39647cc6a}, !- Handle
  Node 331,                               !- Name
  {48acc2ce-4909-46bd-9cf2-43d97d257da0}, !- Inlet Port
  {e329337d-003c-4e10-ae09-a4b0f8bff63b}; !- Outlet Port

OS:Connection,
  {48acc2ce-4909-46bd-9cf2-43d97d257da0}, !- Handle
  {f8ac85af-14d5-498c-800a-71f199bf14a5}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  5,                                      !- Outlet Port
  {dfef9358-b584-4e39-b5bc-93b39647cc6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc76f1d6-3e98-4f46-82d2-7ef66aa37d07}, !- Handle
  Node 332,                               !- Name
  {a420ac0b-8bec-48e6-a5bf-98938d145ff0}, !- Inlet Port
  {d83ccf06-90dd-4db8-8f40-acee32eb96fa}; !- Outlet Port

OS:Connection,
  {e329337d-003c-4e10-ae09-a4b0f8bff63b}, !- Handle
  {3c63cb7f-6397-4ae4-92bc-50d33a650ee5}, !- Name
  {dfef9358-b584-4e39-b5bc-93b39647cc6a}, !- Source Object
  3,                                      !- Outlet Port
  {527aa57e-ca5e-4084-897b-2cf5da5b7a4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a420ac0b-8bec-48e6-a5bf-98938d145ff0}, !- Handle
  {f2ff47b0-ad32-422b-9e6a-d004caa2c788}, !- Name
  {527aa57e-ca5e-4084-897b-2cf5da5b7a4f}, !- Source Object
  3,                                      !- Outlet Port
  {dc76f1d6-3e98-4f46-82d2-7ef66aa37d07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d83ccf06-90dd-4db8-8f40-acee32eb96fa}, !- Handle
  {86c54644-63fb-4d47-8c06-0ef2a1523267}, !- Name
  {dc76f1d6-3e98-4f46-82d2-7ef66aa37d07}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ec820098-f73f-49f4-b98a-0ae88a580f69}, !- Handle
  Water Use Connections 3,                !- Name
  {f6571c95-69bc-4e75-9fd9-515aefc3ed5d}, !- Inlet Node Name
  {a53b1268-700f-4ed2-987d-a030165659ed}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4b40fa59-391e-41de-b724-731366d12b7e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {116a1f02-dac1-4bb6-87a1-d2dc08da86eb}, !- Handle
  Guestroom103 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84026488783813e-06,                   !- Peak Flow Rate {m3/s}
  {7016d44c-1d12-4a79-962a-92385300fea9}, !- Target Temperature Schedule Name
  {41a1991b-1160-41a7-8656-ad5ba0cc3b1b}, !- Sensible Fraction Schedule Name
  {fd50ee42-26d8-406c-9a84-6c30fee7cb52}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {41a1991b-1160-41a7-8656-ad5ba0cc3b1b}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e34cd91c-a1f5-4322-8ad1-b46f6d264eaa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e34cd91c-a1f5-4322-8ad1-b46f6d264eaa}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd50ee42-26d8-406c-9a84-6c30fee7cb52}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4bade633-c90f-4e8a-b171-e6e861289529}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4bade633-c90f-4e8a-b171-e6e861289529}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7016d44c-1d12-4a79-962a-92385300fea9}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3f99385a-074f-4bad-b5dd-daf23082717a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f99385a-074f-4bad-b5dd-daf23082717a}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {4b40fa59-391e-41de-b724-731366d12b7e}, !- Handle
  Guestroom103 Service Water Use 0.03gal/min, !- Name
  {116a1f02-dac1-4bb6-87a1-d2dc08da86eb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {75d2967a-99c0-40a0-a56f-ed97c08a1433}, !- Handle
  Node 333,                               !- Name
  {2293c35a-aa41-43da-ac9f-ada738a68147}, !- Inlet Port
  {f6571c95-69bc-4e75-9fd9-515aefc3ed5d}; !- Outlet Port

OS:Connection,
  {2293c35a-aa41-43da-ac9f-ada738a68147}, !- Handle
  {16bd8184-f48b-43d2-ac92-dbb20bbf4758}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  6,                                      !- Outlet Port
  {75d2967a-99c0-40a0-a56f-ed97c08a1433}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e260b73-4ec6-4419-921f-15ed86e143f4}, !- Handle
  Node 334,                               !- Name
  {a53b1268-700f-4ed2-987d-a030165659ed}, !- Inlet Port
  {b26485a5-abba-4f29-b6c1-731cadc0d4dd}; !- Outlet Port

OS:Connection,
  {f6571c95-69bc-4e75-9fd9-515aefc3ed5d}, !- Handle
  {279da3f2-94f3-44f4-8885-524bbc7a4323}, !- Name
  {75d2967a-99c0-40a0-a56f-ed97c08a1433}, !- Source Object
  3,                                      !- Outlet Port
  {ec820098-f73f-49f4-b98a-0ae88a580f69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a53b1268-700f-4ed2-987d-a030165659ed}, !- Handle
  {15ea7ad1-948c-4400-8509-3a909f7ed573}, !- Name
  {ec820098-f73f-49f4-b98a-0ae88a580f69}, !- Source Object
  3,                                      !- Outlet Port
  {7e260b73-4ec6-4419-921f-15ed86e143f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b26485a5-abba-4f29-b6c1-731cadc0d4dd}, !- Handle
  {b8f50762-f582-4b8d-81cb-be621bb9b842}, !- Name
  {7e260b73-4ec6-4419-921f-15ed86e143f4}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c09d88b1-ea84-4c99-b883-67c4994ffda1}, !- Handle
  Water Use Connections 4,                !- Name
  {81a11ada-1ce0-4589-b3a4-b471f020b8b9}, !- Inlet Node Name
  {d6e82d85-06a8-41fc-83ed-073d5e424b19}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4d30339d-e5a0-4772-b931-f48e497370d4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {03bd704c-8c95-439e-b0b6-9c2c864c9eed}, !- Handle
  Guestroom104 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84013072840911e-06,                   !- Peak Flow Rate {m3/s}
  {1fe472de-0b88-464b-8a7b-467c3893e75e}, !- Target Temperature Schedule Name
  {d3e89f33-2ff1-48b5-92dd-d76004cd1d8d}, !- Sensible Fraction Schedule Name
  {f9326ca9-b5f3-40be-8db2-1a0b8974dab0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d3e89f33-2ff1-48b5-92dd-d76004cd1d8d}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c711e6b4-7ff7-4d88-b119-c4493686be85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c711e6b4-7ff7-4d88-b119-c4493686be85}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f9326ca9-b5f3-40be-8db2-1a0b8974dab0}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3488fe67-c2f9-47f6-8884-ad7a7f0570d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3488fe67-c2f9-47f6-8884-ad7a7f0570d7}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1fe472de-0b88-464b-8a7b-467c3893e75e}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3d65f602-506a-4877-9186-a32432c632c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d65f602-506a-4877-9186-a32432c632c6}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {4d30339d-e5a0-4772-b931-f48e497370d4}, !- Handle
  Guestroom104 Service Water Use 0.03gal/min, !- Name
  {03bd704c-8c95-439e-b0b6-9c2c864c9eed}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5c686ed6-2cb3-4aba-b8eb-baa16170d48c}, !- Handle
  Node 335,                               !- Name
  {95cf2bbf-319b-4498-809f-b9c7246fe3fc}, !- Inlet Port
  {81a11ada-1ce0-4589-b3a4-b471f020b8b9}; !- Outlet Port

OS:Connection,
  {95cf2bbf-319b-4498-809f-b9c7246fe3fc}, !- Handle
  {4dc28082-3975-4e1f-bbaf-02fb73119531}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  7,                                      !- Outlet Port
  {5c686ed6-2cb3-4aba-b8eb-baa16170d48c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {776daff5-2f7d-42f2-9483-ad6be0ac65d8}, !- Handle
  Node 336,                               !- Name
  {d6e82d85-06a8-41fc-83ed-073d5e424b19}, !- Inlet Port
  {7d5f40d5-879a-484a-aa07-ac33ab37c3ed}; !- Outlet Port

OS:Connection,
  {81a11ada-1ce0-4589-b3a4-b471f020b8b9}, !- Handle
  {877d8c1b-ef0f-417f-a249-1965cc25090d}, !- Name
  {5c686ed6-2cb3-4aba-b8eb-baa16170d48c}, !- Source Object
  3,                                      !- Outlet Port
  {c09d88b1-ea84-4c99-b883-67c4994ffda1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6e82d85-06a8-41fc-83ed-073d5e424b19}, !- Handle
  {0c7a501d-9b75-4c2c-bb45-1a514cb394fe}, !- Name
  {c09d88b1-ea84-4c99-b883-67c4994ffda1}, !- Source Object
  3,                                      !- Outlet Port
  {776daff5-2f7d-42f2-9483-ad6be0ac65d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d5f40d5-879a-484a-aa07-ac33ab37c3ed}, !- Handle
  {7388c2fe-6453-4431-b5cc-52fcf9b95413}, !- Name
  {776daff5-2f7d-42f2-9483-ad6be0ac65d8}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {99a625e3-5e15-4373-bd87-3846ccce9c5b}, !- Handle
  Water Use Connections 5,                !- Name
  {2d857d0b-3649-4ae9-98b2-88779daf2110}, !- Inlet Node Name
  {1a23560b-5bdd-45b3-b78e-a512e1992f7a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {462c3dd3-5d24-4c54-8d4d-98f08a885529}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8ef3430a-964b-4ab8-a51b-816184b1e047}, !- Handle
  Guestroom105 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.8401307284091e-06,                    !- Peak Flow Rate {m3/s}
  {76f73481-c62f-42e4-9f68-5b89d2f5578d}, !- Target Temperature Schedule Name
  {f324b0b8-9516-4e56-8deb-0891d5401d90}, !- Sensible Fraction Schedule Name
  {e3a7c638-2b9f-4e50-898c-238eb7fa97c0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f324b0b8-9516-4e56-8deb-0891d5401d90}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4bb77059-69ef-40c9-a84d-fca5fd397085}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4bb77059-69ef-40c9-a84d-fca5fd397085}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e3a7c638-2b9f-4e50-898c-238eb7fa97c0}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8b93a13b-ceec-4b87-9b2f-645fdedddb8c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b93a13b-ceec-4b87-9b2f-645fdedddb8c}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {76f73481-c62f-42e4-9f68-5b89d2f5578d}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {593b0cb5-a750-4457-85dc-50b10e3372ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {593b0cb5-a750-4457-85dc-50b10e3372ab}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {462c3dd3-5d24-4c54-8d4d-98f08a885529}, !- Handle
  Guestroom105 Service Water Use 0.03gal/min, !- Name
  {8ef3430a-964b-4ab8-a51b-816184b1e047}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0c01899f-f9a3-4af0-88c3-30c92d4dfc69}, !- Handle
  Node 337,                               !- Name
  {1f30f6d1-c76c-40a8-be30-a5e2fda5e4fd}, !- Inlet Port
  {2d857d0b-3649-4ae9-98b2-88779daf2110}; !- Outlet Port

OS:Connection,
  {1f30f6d1-c76c-40a8-be30-a5e2fda5e4fd}, !- Handle
  {7e2c02a2-fe46-4f38-9fc1-f16d5500596f}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  8,                                      !- Outlet Port
  {0c01899f-f9a3-4af0-88c3-30c92d4dfc69}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54a8690d-fb3b-4fc6-b864-971efe1d2908}, !- Handle
  Node 338,                               !- Name
  {1a23560b-5bdd-45b3-b78e-a512e1992f7a}, !- Inlet Port
  {434727e7-846d-490a-bdd4-12b64bfd7dcf}; !- Outlet Port

OS:Connection,
  {2d857d0b-3649-4ae9-98b2-88779daf2110}, !- Handle
  {8155c684-4b3c-40af-b012-ce00af709e8a}, !- Name
  {0c01899f-f9a3-4af0-88c3-30c92d4dfc69}, !- Source Object
  3,                                      !- Outlet Port
  {99a625e3-5e15-4373-bd87-3846ccce9c5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a23560b-5bdd-45b3-b78e-a512e1992f7a}, !- Handle
  {d1168022-1114-4a9a-9288-7f5f73dc38c7}, !- Name
  {99a625e3-5e15-4373-bd87-3846ccce9c5b}, !- Source Object
  3,                                      !- Outlet Port
  {54a8690d-fb3b-4fc6-b864-971efe1d2908}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {434727e7-846d-490a-bdd4-12b64bfd7dcf}, !- Handle
  {e468c27b-1479-4a6e-accc-2d5016176418}, !- Name
  {54a8690d-fb3b-4fc6-b864-971efe1d2908}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {fb27e8ef-1daf-4d2e-9bc4-bba1c0a4be9e}, !- Handle
  Water Use Connections 6,                !- Name
  {d67d9f3b-9c73-48e0-a8ae-05ef846059da}, !- Inlet Node Name
  {d533bf49-3dd0-4d93-afa9-904191036ab6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bf3f2746-ca77-460d-8c33-ed6a597337d0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {03595c21-6b6d-4d54-b073-63de4b000189}, !- Handle
  Guestroom201 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84026488783812e-06,                   !- Peak Flow Rate {m3/s}
  {0880f0c1-912b-48db-9062-1f8e9c914e15}, !- Target Temperature Schedule Name
  {5ef8a892-d1d8-44ba-9d1e-ce9997759b39}, !- Sensible Fraction Schedule Name
  {e9d0cab7-312d-41eb-89db-41f8bfe50271}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5ef8a892-d1d8-44ba-9d1e-ce9997759b39}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {87fa0f03-1206-4827-93fe-0107f12e21f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87fa0f03-1206-4827-93fe-0107f12e21f6}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e9d0cab7-312d-41eb-89db-41f8bfe50271}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {822bc21a-be6a-4363-8e74-b363d73dd005}; !- Default Day Schedule Name

OS:Schedule:Day,
  {822bc21a-be6a-4363-8e74-b363d73dd005}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0880f0c1-912b-48db-9062-1f8e9c914e15}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4b8ea43d-3a3c-48aa-b98c-d55a6d707ef0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b8ea43d-3a3c-48aa-b98c-d55a6d707ef0}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {bf3f2746-ca77-460d-8c33-ed6a597337d0}, !- Handle
  Guestroom201 Service Water Use 0.03gal/min, !- Name
  {03595c21-6b6d-4d54-b073-63de4b000189}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {aca904d6-037b-4ba6-8ddc-5cd0e319801a}, !- Handle
  Node 339,                               !- Name
  {cd47b2db-e94d-4d0c-b29b-fcfb945d4244}, !- Inlet Port
  {d67d9f3b-9c73-48e0-a8ae-05ef846059da}; !- Outlet Port

OS:Connection,
  {cd47b2db-e94d-4d0c-b29b-fcfb945d4244}, !- Handle
  {556698f7-e15d-4037-bf10-ea0826fa1002}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  9,                                      !- Outlet Port
  {aca904d6-037b-4ba6-8ddc-5cd0e319801a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b7dd326-9381-41e4-98b1-8aec9ec5b618}, !- Handle
  Node 340,                               !- Name
  {d533bf49-3dd0-4d93-afa9-904191036ab6}, !- Inlet Port
  {c34ffb56-7fe4-432a-aebb-79e18e52a442}; !- Outlet Port

OS:Connection,
  {d67d9f3b-9c73-48e0-a8ae-05ef846059da}, !- Handle
  {1395b4e7-242f-4efb-907d-9770f1b92a3b}, !- Name
  {aca904d6-037b-4ba6-8ddc-5cd0e319801a}, !- Source Object
  3,                                      !- Outlet Port
  {fb27e8ef-1daf-4d2e-9bc4-bba1c0a4be9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d533bf49-3dd0-4d93-afa9-904191036ab6}, !- Handle
  {7000f39b-3173-48c9-ba49-5a7dd7eea1ae}, !- Name
  {fb27e8ef-1daf-4d2e-9bc4-bba1c0a4be9e}, !- Source Object
  3,                                      !- Outlet Port
  {2b7dd326-9381-41e4-98b1-8aec9ec5b618}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c34ffb56-7fe4-432a-aebb-79e18e52a442}, !- Handle
  {f516333d-6123-4f11-9416-5619ad10d34b}, !- Name
  {2b7dd326-9381-41e4-98b1-8aec9ec5b618}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {27b4c3e9-8c1c-4516-bdef-f48df74af1e2}, !- Handle
  Water Use Connections 7,                !- Name
  {82fc834d-256e-40bc-b9a1-ad3f6f5159fd}, !- Inlet Node Name
  {07a26ac2-2c90-4319-b43c-c68cfa18f325}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e3fd9c9e-d042-41cf-99e2-37f0dce7a786}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8a977753-921f-48c4-bfb6-bd9d96f71a1b}, !- Handle
  Guestroom202_205 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.3610595513525e-06,                    !- Peak Flow Rate {m3/s}
  {b08f6001-97df-48b0-9d9d-d87fbffddb5a}, !- Target Temperature Schedule Name
  {d22c8a4a-ba75-47e6-8a82-9e4369e8b7b8}, !- Sensible Fraction Schedule Name
  {7c7162fb-ae46-4ca2-9561-ea5e3fab07a3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d22c8a4a-ba75-47e6-8a82-9e4369e8b7b8}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {efc249d6-520b-4e3f-b35e-8188c26eae41}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efc249d6-520b-4e3f-b35e-8188c26eae41}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c7162fb-ae46-4ca2-9561-ea5e3fab07a3}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {76d3c58d-008d-4eab-be37-e77c770c29c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76d3c58d-008d-4eab-be37-e77c770c29c0}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b08f6001-97df-48b0-9d9d-d87fbffddb5a}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e9a80932-edcd-4e7a-941b-7f6335c91504}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9a80932-edcd-4e7a-941b-7f6335c91504}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {e3fd9c9e-d042-41cf-99e2-37f0dce7a786}, !- Handle
  Guestroom202_205 Service Water Use 0.12gal/min, !- Name
  {8a977753-921f-48c4-bfb6-bd9d96f71a1b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fcc882d6-e14a-448d-bb4b-b6560d056c39}, !- Handle
  Node 341,                               !- Name
  {d711bc35-b6e5-4362-8f78-f1fff3bfd9c1}, !- Inlet Port
  {82fc834d-256e-40bc-b9a1-ad3f6f5159fd}; !- Outlet Port

OS:Connection,
  {d711bc35-b6e5-4362-8f78-f1fff3bfd9c1}, !- Handle
  {896bbdb2-8111-415b-8baa-cad73729af2e}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  10,                                     !- Outlet Port
  {fcc882d6-e14a-448d-bb4b-b6560d056c39}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a40f3ea-f691-4faf-b190-0dd06d2cf0b7}, !- Handle
  Node 342,                               !- Name
  {07a26ac2-2c90-4319-b43c-c68cfa18f325}, !- Inlet Port
  {776f6b15-bdb7-4113-bb0c-51929e9ebf86}; !- Outlet Port

OS:Connection,
  {82fc834d-256e-40bc-b9a1-ad3f6f5159fd}, !- Handle
  {0e6f1998-6430-423b-8140-cfa6134c9b73}, !- Name
  {fcc882d6-e14a-448d-bb4b-b6560d056c39}, !- Source Object
  3,                                      !- Outlet Port
  {27b4c3e9-8c1c-4516-bdef-f48df74af1e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07a26ac2-2c90-4319-b43c-c68cfa18f325}, !- Handle
  {997437df-82fb-4421-abd5-fd50eaa0400d}, !- Name
  {27b4c3e9-8c1c-4516-bdef-f48df74af1e2}, !- Source Object
  3,                                      !- Outlet Port
  {5a40f3ea-f691-4faf-b190-0dd06d2cf0b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {776f6b15-bdb7-4113-bb0c-51929e9ebf86}, !- Handle
  {a988550e-c911-4a73-b36b-0fe5cbd62e58}, !- Name
  {5a40f3ea-f691-4faf-b190-0dd06d2cf0b7}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {42dc897c-8798-4539-a289-d7d9d02b766a}, !- Handle
  Water Use Connections 8,                !- Name
  {2f5e7aa6-f5bc-42fd-8493-29fe4f02d3cb}, !- Inlet Node Name
  {7cff655b-92b4-400d-bd6b-b3ff59cd409b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {14b758b2-23d3-43ad-a63b-69825e176f5c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {998f70c6-b0f6-46db-8bd2-b0df6d0c393d}, !- Handle
  Guestroom206_208 Service Water Use Def 0.09gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.9454711760924e-06,                    !- Peak Flow Rate {m3/s}
  {812497e1-59dc-489e-9e83-b54a938f6e84}, !- Target Temperature Schedule Name
  {3ed9a0c3-5961-41eb-b55a-dfeb8d6f31f5}, !- Sensible Fraction Schedule Name
  {22de0993-6844-4444-a90c-e7482f7c854b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3ed9a0c3-5961-41eb-b55a-dfeb8d6f31f5}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ef079622-8dd8-4537-9c08-acd5855d0841}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef079622-8dd8-4537-9c08-acd5855d0841}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {22de0993-6844-4444-a90c-e7482f7c854b}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c57bd777-9c58-43a2-9181-d8e64c49e892}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c57bd777-9c58-43a2-9181-d8e64c49e892}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {812497e1-59dc-489e-9e83-b54a938f6e84}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {43c35bf6-8018-422d-8f2b-55724f3814fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43c35bf6-8018-422d-8f2b-55724f3814fb}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {14b758b2-23d3-43ad-a63b-69825e176f5c}, !- Handle
  Guestroom206_208 Service Water Use 0.09gal/min, !- Name
  {998f70c6-b0f6-46db-8bd2-b0df6d0c393d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cac5beb6-7660-4d1a-8781-e31b66f2b5b2}, !- Handle
  Node 343,                               !- Name
  {911e1b4a-0d08-4688-b6a3-d12f7ceaacef}, !- Inlet Port
  {2f5e7aa6-f5bc-42fd-8493-29fe4f02d3cb}; !- Outlet Port

OS:Connection,
  {911e1b4a-0d08-4688-b6a3-d12f7ceaacef}, !- Handle
  {90940784-8be4-4bf9-a548-9db6bbd19048}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  11,                                     !- Outlet Port
  {cac5beb6-7660-4d1a-8781-e31b66f2b5b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f216e9d0-1061-41a4-9bc3-4650e4c9447a}, !- Handle
  Node 344,                               !- Name
  {7cff655b-92b4-400d-bd6b-b3ff59cd409b}, !- Inlet Port
  {ba778b27-8c07-4ac5-8558-98774a6dd61b}; !- Outlet Port

OS:Connection,
  {2f5e7aa6-f5bc-42fd-8493-29fe4f02d3cb}, !- Handle
  {8a78d279-1bba-40b6-bb84-1d651712b7df}, !- Name
  {cac5beb6-7660-4d1a-8781-e31b66f2b5b2}, !- Source Object
  3,                                      !- Outlet Port
  {42dc897c-8798-4539-a289-d7d9d02b766a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cff655b-92b4-400d-bd6b-b3ff59cd409b}, !- Handle
  {5198c2db-ec0f-41f0-86c9-d1680a29c250}, !- Name
  {42dc897c-8798-4539-a289-d7d9d02b766a}, !- Source Object
  3,                                      !- Outlet Port
  {f216e9d0-1061-41a4-9bc3-4650e4c9447a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba778b27-8c07-4ac5-8558-98774a6dd61b}, !- Handle
  {e950dccb-81bd-463f-8410-212780b502f8}, !- Name
  {f216e9d0-1061-41a4-9bc3-4650e4c9447a}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f61112d3-24ea-42bc-b646-ab9be33e1230}, !- Handle
  Water Use Connections 9,                !- Name
  {4c0bdbab-626f-4343-99ca-e5f6ebae4409}, !- Inlet Node Name
  {dbf98761-cf6a-41c6-8f5b-8048e0bd4f25}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {60f35770-456e-4578-b1ee-137a1ec49519}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fbbb919c-a25e-4fa1-8def-4c2e0909a3eb}, !- Handle
  Guestroom209_212 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.3610595513525e-06,                    !- Peak Flow Rate {m3/s}
  {de18d277-c564-45a7-b20f-acca3a0b1bdd}, !- Target Temperature Schedule Name
  {dfac484e-f03c-49df-9366-6772ae30aa63}, !- Sensible Fraction Schedule Name
  {ec4340f5-a99a-4811-a2ef-6e0ec16d5c2f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dfac484e-f03c-49df-9366-6772ae30aa63}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5c579f59-f002-4457-b448-df024b50b964}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c579f59-f002-4457-b448-df024b50b964}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ec4340f5-a99a-4811-a2ef-6e0ec16d5c2f}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9c7a42ab-4bf5-47d8-b043-38c01b76ed85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c7a42ab-4bf5-47d8-b043-38c01b76ed85}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {de18d277-c564-45a7-b20f-acca3a0b1bdd}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3ed9c6b0-ae0b-41a1-9eb4-d24e6473643f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ed9c6b0-ae0b-41a1-9eb4-d24e6473643f}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {60f35770-456e-4578-b1ee-137a1ec49519}, !- Handle
  Guestroom209_212 Service Water Use 0.12gal/min, !- Name
  {fbbb919c-a25e-4fa1-8def-4c2e0909a3eb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5ace091b-06e0-46c5-bdb6-c76c6376a2a3}, !- Handle
  Node 345,                               !- Name
  {aba2a2c8-44aa-4ca6-90a8-b33926a7ba5a}, !- Inlet Port
  {4c0bdbab-626f-4343-99ca-e5f6ebae4409}; !- Outlet Port

OS:Connection,
  {aba2a2c8-44aa-4ca6-90a8-b33926a7ba5a}, !- Handle
  {99b93842-811b-4847-a30f-9305d2521422}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  12,                                     !- Outlet Port
  {5ace091b-06e0-46c5-bdb6-c76c6376a2a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83f343e3-7417-454f-a8fe-3d6466470b18}, !- Handle
  Node 346,                               !- Name
  {dbf98761-cf6a-41c6-8f5b-8048e0bd4f25}, !- Inlet Port
  {b2138bf9-b02e-4985-bbea-50153db79feb}; !- Outlet Port

OS:Connection,
  {4c0bdbab-626f-4343-99ca-e5f6ebae4409}, !- Handle
  {5433322d-50f0-452f-9d94-4bddcdcd04f6}, !- Name
  {5ace091b-06e0-46c5-bdb6-c76c6376a2a3}, !- Source Object
  3,                                      !- Outlet Port
  {f61112d3-24ea-42bc-b646-ab9be33e1230}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbf98761-cf6a-41c6-8f5b-8048e0bd4f25}, !- Handle
  {7ec0e6ad-5df9-4f59-ba48-76a51a4132c1}, !- Name
  {f61112d3-24ea-42bc-b646-ab9be33e1230}, !- Source Object
  3,                                      !- Outlet Port
  {83f343e3-7417-454f-a8fe-3d6466470b18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2138bf9-b02e-4985-bbea-50153db79feb}, !- Handle
  {b079f4b8-bce6-4397-bfd5-3f86074faec8}, !- Name
  {83f343e3-7417-454f-a8fe-3d6466470b18}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2be1623a-7b19-454f-a6fc-d3bac70f2726}, !- Handle
  Water Use Connections 10,               !- Name
  {6575713b-414f-4b20-b5e4-007fa818ab26}, !- Inlet Node Name
  {8990e175-62a9-4291-9c47-1e53e41424d5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {28df38dc-d98e-4cc8-b3d3-82baffd9d9e3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f28219be-db15-4876-a282-a9790b06d29f}, !- Handle
  Guestroom213 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84026488783813e-06,                   !- Peak Flow Rate {m3/s}
  {bd1a3e99-5a4f-4a4f-8737-37ccf04033dc}, !- Target Temperature Schedule Name
  {f2b79a76-0d0e-4bdf-913e-499c59a5b6cb}, !- Sensible Fraction Schedule Name
  {b2f43d87-7d99-4ca6-8d53-b4d8faa202b2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f2b79a76-0d0e-4bdf-913e-499c59a5b6cb}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {281f0d18-99e8-4047-b423-3ad1df750de8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {281f0d18-99e8-4047-b423-3ad1df750de8}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b2f43d87-7d99-4ca6-8d53-b4d8faa202b2}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {998a521f-bc8e-4f85-8340-740ef711a8e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {998a521f-bc8e-4f85-8340-740ef711a8e3}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bd1a3e99-5a4f-4a4f-8737-37ccf04033dc}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {45a429f0-5492-48bc-9b13-513ae7042a44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45a429f0-5492-48bc-9b13-513ae7042a44}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {28df38dc-d98e-4cc8-b3d3-82baffd9d9e3}, !- Handle
  Guestroom213 Service Water Use 0.03gal/min, !- Name
  {f28219be-db15-4876-a282-a9790b06d29f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a48ac663-9835-4c2f-bb48-54d4fb567248}, !- Handle
  Node 347,                               !- Name
  {de16b0ec-3ea0-4dea-8991-df8a84bc2ba1}, !- Inlet Port
  {6575713b-414f-4b20-b5e4-007fa818ab26}; !- Outlet Port

OS:Connection,
  {de16b0ec-3ea0-4dea-8991-df8a84bc2ba1}, !- Handle
  {79a9297c-6199-4931-b3ae-eb4841060ea4}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  13,                                     !- Outlet Port
  {a48ac663-9835-4c2f-bb48-54d4fb567248}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f96d086-4d32-4f6b-ae36-ab02617e8b3d}, !- Handle
  Node 348,                               !- Name
  {8990e175-62a9-4291-9c47-1e53e41424d5}, !- Inlet Port
  {f2be2ff8-bc2c-4b90-a1c3-7bdf3cb0dad2}; !- Outlet Port

OS:Connection,
  {6575713b-414f-4b20-b5e4-007fa818ab26}, !- Handle
  {da892d49-9b1f-45f8-800b-1ee3944bc86a}, !- Name
  {a48ac663-9835-4c2f-bb48-54d4fb567248}, !- Source Object
  3,                                      !- Outlet Port
  {2be1623a-7b19-454f-a6fc-d3bac70f2726}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8990e175-62a9-4291-9c47-1e53e41424d5}, !- Handle
  {550781d6-8b6a-4fb0-9dc1-f5cd94e86b4c}, !- Name
  {2be1623a-7b19-454f-a6fc-d3bac70f2726}, !- Source Object
  3,                                      !- Outlet Port
  {9f96d086-4d32-4f6b-ae36-ab02617e8b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2be2ff8-bc2c-4b90-a1c3-7bdf3cb0dad2}, !- Handle
  {d81b61f3-472b-4640-9c65-e3d27e86afff}, !- Name
  {9f96d086-4d32-4f6b-ae36-ab02617e8b3d}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6d388e54-fa4a-4d70-979a-2ef01c997bc8}, !- Handle
  Water Use Connections 11,               !- Name
  {a838f207-ec9a-4051-8a24-a0b391e62967}, !- Inlet Node Name
  {771b7ac7-d48a-4476-a7c4-0300ad8881af}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4f978cb0-3e5b-4a6a-b505-4519d8f4cae6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {99c15112-0441-4e46-9042-4a64a0898c26}, !- Handle
  Guestroom214 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84013072840911e-06,                   !- Peak Flow Rate {m3/s}
  {a31e7cce-bcb5-4b49-b16c-a6c81663e1f7}, !- Target Temperature Schedule Name
  {6a89f21e-bba4-4c94-b232-2d1888a89d18}, !- Sensible Fraction Schedule Name
  {57e47fbb-9e34-4103-b2c4-8cf425d35e21}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6a89f21e-bba4-4c94-b232-2d1888a89d18}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2e1f31c9-4f48-4ecd-806f-0709ee9774ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e1f31c9-4f48-4ecd-806f-0709ee9774ce}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {57e47fbb-9e34-4103-b2c4-8cf425d35e21}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {248f67c8-5dd9-465c-a83b-5b1e112ae616}; !- Default Day Schedule Name

OS:Schedule:Day,
  {248f67c8-5dd9-465c-a83b-5b1e112ae616}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a31e7cce-bcb5-4b49-b16c-a6c81663e1f7}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9ffc9d52-72f4-403c-bb96-c01454079cfd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ffc9d52-72f4-403c-bb96-c01454079cfd}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {4f978cb0-3e5b-4a6a-b505-4519d8f4cae6}, !- Handle
  Guestroom214 Service Water Use 0.03gal/min, !- Name
  {99c15112-0441-4e46-9042-4a64a0898c26}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6fee45cf-bc71-406f-811d-94cfe375d222}, !- Handle
  Node 349,                               !- Name
  {37f76b97-4e4a-4df6-bcde-6370f485f25c}, !- Inlet Port
  {a838f207-ec9a-4051-8a24-a0b391e62967}; !- Outlet Port

OS:Connection,
  {37f76b97-4e4a-4df6-bcde-6370f485f25c}, !- Handle
  {98eba713-36bc-475c-9c60-7f9bdf55fb72}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  14,                                     !- Outlet Port
  {6fee45cf-bc71-406f-811d-94cfe375d222}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e655243-9033-46ba-881c-fc0c688ca002}, !- Handle
  Node 350,                               !- Name
  {771b7ac7-d48a-4476-a7c4-0300ad8881af}, !- Inlet Port
  {7f640d42-fb80-46e8-ad49-280bc7ceb15c}; !- Outlet Port

OS:Connection,
  {a838f207-ec9a-4051-8a24-a0b391e62967}, !- Handle
  {95b9229b-89af-40b1-a2cf-7f83d64c8efd}, !- Name
  {6fee45cf-bc71-406f-811d-94cfe375d222}, !- Source Object
  3,                                      !- Outlet Port
  {6d388e54-fa4a-4d70-979a-2ef01c997bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {771b7ac7-d48a-4476-a7c4-0300ad8881af}, !- Handle
  {48d6634d-9ec4-450d-b399-99b1de47960a}, !- Name
  {6d388e54-fa4a-4d70-979a-2ef01c997bc8}, !- Source Object
  3,                                      !- Outlet Port
  {0e655243-9033-46ba-881c-fc0c688ca002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f640d42-fb80-46e8-ad49-280bc7ceb15c}, !- Handle
  {c245a823-78e6-4bd5-b484-61038c37df8a}, !- Name
  {0e655243-9033-46ba-881c-fc0c688ca002}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cd1f27f8-f71a-4495-905c-11d9d8a406d7}, !- Handle
  Water Use Connections 12,               !- Name
  {10d14cc2-da53-46f8-b323-72f789283ed8}, !- Inlet Node Name
  {827a0e27-c902-4af7-9f00-478f356deacd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e74b9485-1086-4ba7-b720-64e4ba488275}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ff429eaa-a2e7-4e94-b7b4-acf037270e20}, !- Handle
  Guestroom215_218 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.36052291363643e-06,                   !- Peak Flow Rate {m3/s}
  {2382b1a3-756f-4711-a2bd-0356ff8bbfec}, !- Target Temperature Schedule Name
  {ab608223-a9ca-41c3-8ae3-e9c92cec1ec4}, !- Sensible Fraction Schedule Name
  {24b43deb-fe22-416b-8853-0c70a78d7687}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ab608223-a9ca-41c3-8ae3-e9c92cec1ec4}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e1655e0e-0a17-4bda-bd5e-ea7480206d56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1655e0e-0a17-4bda-bd5e-ea7480206d56}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {24b43deb-fe22-416b-8853-0c70a78d7687}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0f5699a6-b36d-4d79-bbe3-3e55c8fdd585}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f5699a6-b36d-4d79-bbe3-3e55c8fdd585}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2382b1a3-756f-4711-a2bd-0356ff8bbfec}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ee0b87be-64a3-4c8b-a466-03fdbe6a2490}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee0b87be-64a3-4c8b-a466-03fdbe6a2490}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {e74b9485-1086-4ba7-b720-64e4ba488275}, !- Handle
  Guestroom215_218 Service Water Use 0.12gal/min, !- Name
  {ff429eaa-a2e7-4e94-b7b4-acf037270e20}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f849f4b4-1b8b-4ceb-ad3e-56920270f791}, !- Handle
  Node 351,                               !- Name
  {49177e91-7cb6-42ec-900a-ddbe9f21e33a}, !- Inlet Port
  {10d14cc2-da53-46f8-b323-72f789283ed8}; !- Outlet Port

OS:Connection,
  {49177e91-7cb6-42ec-900a-ddbe9f21e33a}, !- Handle
  {2fb37866-2b39-482e-9f16-417f4ab7226f}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  15,                                     !- Outlet Port
  {f849f4b4-1b8b-4ceb-ad3e-56920270f791}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {940ed72f-9c02-4c93-a586-eb223a2616ad}, !- Handle
  Node 352,                               !- Name
  {827a0e27-c902-4af7-9f00-478f356deacd}, !- Inlet Port
  {66d1467c-1af9-4683-a136-d305f3a2805d}; !- Outlet Port

OS:Connection,
  {10d14cc2-da53-46f8-b323-72f789283ed8}, !- Handle
  {512e60cd-362e-4a94-add6-43a62837fadb}, !- Name
  {f849f4b4-1b8b-4ceb-ad3e-56920270f791}, !- Source Object
  3,                                      !- Outlet Port
  {cd1f27f8-f71a-4495-905c-11d9d8a406d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {827a0e27-c902-4af7-9f00-478f356deacd}, !- Handle
  {4fc46813-8a47-45ee-9cca-ad8581878f54}, !- Name
  {cd1f27f8-f71a-4495-905c-11d9d8a406d7}, !- Source Object
  3,                                      !- Outlet Port
  {940ed72f-9c02-4c93-a586-eb223a2616ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66d1467c-1af9-4683-a136-d305f3a2805d}, !- Handle
  {11b6a9c0-4647-44e8-af35-9b6f5fca5bef}, !- Name
  {940ed72f-9c02-4c93-a586-eb223a2616ad}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6cdbb843-d731-4751-a18c-9ae488082513}, !- Handle
  Water Use Connections 13,               !- Name
  {472d3da0-d945-41d1-b1e7-15cdc01476fc}, !- Inlet Node Name
  {725d6484-c956-42fa-8a19-dc469fe47bf4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4568d925-e0b1-4244-a509-488ecb1af2c1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {79b3d8f2-4d4e-4350-ad58-f83ce0520e00}, !- Handle
  Guestroom219 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84013072840911e-06,                   !- Peak Flow Rate {m3/s}
  {698bd566-574a-462b-8835-e06b2221c231}, !- Target Temperature Schedule Name
  {adad47b2-693d-4fea-86b6-d732f13271c8}, !- Sensible Fraction Schedule Name
  {04253069-f692-42ab-9edb-84f17f07e407}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {adad47b2-693d-4fea-86b6-d732f13271c8}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3aa5322e-2079-4802-bb71-6c2b606a2c03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3aa5322e-2079-4802-bb71-6c2b606a2c03}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {04253069-f692-42ab-9edb-84f17f07e407}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {25996a27-a982-48b8-8ce4-4b6a02053827}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25996a27-a982-48b8-8ce4-4b6a02053827}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {698bd566-574a-462b-8835-e06b2221c231}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cd5b6cba-f5e7-430c-bba9-c9c5c1c1841e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd5b6cba-f5e7-430c-bba9-c9c5c1c1841e}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {4568d925-e0b1-4244-a509-488ecb1af2c1}, !- Handle
  Guestroom219 Service Water Use 0.03gal/min, !- Name
  {79b3d8f2-4d4e-4350-ad58-f83ce0520e00}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4dc7f753-02c4-4e38-a0fd-c80b11cdc14c}, !- Handle
  Node 353,                               !- Name
  {543e4605-aa9b-46f0-966d-ac0718741c1c}, !- Inlet Port
  {472d3da0-d945-41d1-b1e7-15cdc01476fc}; !- Outlet Port

OS:Connection,
  {543e4605-aa9b-46f0-966d-ac0718741c1c}, !- Handle
  {d0cc7163-ecea-463d-8ae7-93839b206be6}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  16,                                     !- Outlet Port
  {4dc7f753-02c4-4e38-a0fd-c80b11cdc14c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dde2de3d-0bfb-4abf-a3d0-d17fff632086}, !- Handle
  Node 354,                               !- Name
  {725d6484-c956-42fa-8a19-dc469fe47bf4}, !- Inlet Port
  {212668b0-d21f-490a-bd20-49f7808f1ca1}; !- Outlet Port

OS:Connection,
  {472d3da0-d945-41d1-b1e7-15cdc01476fc}, !- Handle
  {c5cf7c6d-2f0a-4959-9d86-33cab962f756}, !- Name
  {4dc7f753-02c4-4e38-a0fd-c80b11cdc14c}, !- Source Object
  3,                                      !- Outlet Port
  {6cdbb843-d731-4751-a18c-9ae488082513}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {725d6484-c956-42fa-8a19-dc469fe47bf4}, !- Handle
  {1380dd27-472a-49fb-a786-e380e04efd4a}, !- Name
  {6cdbb843-d731-4751-a18c-9ae488082513}, !- Source Object
  3,                                      !- Outlet Port
  {dde2de3d-0bfb-4abf-a3d0-d17fff632086}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {212668b0-d21f-490a-bd20-49f7808f1ca1}, !- Handle
  {d700db39-66db-44e2-a99f-b0a0fd70bbbf}, !- Name
  {dde2de3d-0bfb-4abf-a3d0-d17fff632086}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1c844168-664e-4d7b-9574-a4c735ef6fb9}, !- Handle
  Water Use Connections 14,               !- Name
  {0ffa4f31-74df-4373-990c-65bcd278de3e}, !- Inlet Node Name
  {6c934e4c-6a76-453e-be7d-b27695d2549e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {efac2c7d-ca39-47e9-82c2-a916283db97b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ee51d108-fd48-436e-b9dc-baac9ff3e840}, !- Handle
  Guestroom220_223 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.36052291363643e-06,                   !- Peak Flow Rate {m3/s}
  {8a538f98-c1f7-4cd4-aee1-ef30e37892df}, !- Target Temperature Schedule Name
  {0ab0aebb-553f-4306-be08-c3993e5b0547}, !- Sensible Fraction Schedule Name
  {25a1bbf8-6522-44d0-b2e5-175d1377369c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0ab0aebb-553f-4306-be08-c3993e5b0547}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {37350fcd-8424-401b-b3e1-029449027a49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37350fcd-8424-401b-b3e1-029449027a49}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {25a1bbf8-6522-44d0-b2e5-175d1377369c}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e420c5de-ea59-4c1b-aef9-63d403903831}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e420c5de-ea59-4c1b-aef9-63d403903831}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8a538f98-c1f7-4cd4-aee1-ef30e37892df}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e091d8d1-5543-4b2a-a742-ae094cde7b68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e091d8d1-5543-4b2a-a742-ae094cde7b68}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {efac2c7d-ca39-47e9-82c2-a916283db97b}, !- Handle
  Guestroom220_223 Service Water Use 0.12gal/min, !- Name
  {ee51d108-fd48-436e-b9dc-baac9ff3e840}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9b952048-dba0-439a-8dd4-4340793f4eba}, !- Handle
  Node 355,                               !- Name
  {6e426198-7ba2-4105-bc30-dfca8762bf42}, !- Inlet Port
  {0ffa4f31-74df-4373-990c-65bcd278de3e}; !- Outlet Port

OS:Connection,
  {6e426198-7ba2-4105-bc30-dfca8762bf42}, !- Handle
  {110a3cb7-f004-498e-b706-06647e1a8b7e}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  17,                                     !- Outlet Port
  {9b952048-dba0-439a-8dd4-4340793f4eba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb57b016-3007-4d2c-8d95-7347a70421ad}, !- Handle
  Node 356,                               !- Name
  {6c934e4c-6a76-453e-be7d-b27695d2549e}, !- Inlet Port
  {9450f82d-81fd-4aee-85f8-5df2850edecd}; !- Outlet Port

OS:Connection,
  {0ffa4f31-74df-4373-990c-65bcd278de3e}, !- Handle
  {992fe3c3-87c1-4437-83a7-b6cd0ce9ed0f}, !- Name
  {9b952048-dba0-439a-8dd4-4340793f4eba}, !- Source Object
  3,                                      !- Outlet Port
  {1c844168-664e-4d7b-9574-a4c735ef6fb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c934e4c-6a76-453e-be7d-b27695d2549e}, !- Handle
  {fedc853d-dc20-4cc3-bf1c-2e8cb9d9e128}, !- Name
  {1c844168-664e-4d7b-9574-a4c735ef6fb9}, !- Source Object
  3,                                      !- Outlet Port
  {fb57b016-3007-4d2c-8d95-7347a70421ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9450f82d-81fd-4aee-85f8-5df2850edecd}, !- Handle
  {2d609fe4-8e21-458c-adcb-16023c73d503}, !- Name
  {fb57b016-3007-4d2c-8d95-7347a70421ad}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c51e1ff4-9e11-4660-9f55-37154c420716}, !- Handle
  Water Use Connections 15,               !- Name
  {39e5eb85-0dae-426f-9e7d-2c374088031d}, !- Inlet Node Name
  {f1ffbd39-652a-4f23-a982-308f6dbe83d4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {06e43baa-6762-4768-9578-0ea65d8aed97}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8c634bee-cefe-4a77-a8ec-f86e956387b4}, !- Handle
  Guestroom224 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84013072840911e-06,                   !- Peak Flow Rate {m3/s}
  {2fb515d0-c18a-40f7-ba24-e41335bb4167}, !- Target Temperature Schedule Name
  {dddaf198-16ab-45e4-a4d9-7cd56806ec99}, !- Sensible Fraction Schedule Name
  {f0f9004b-02cc-4b8f-bb25-03587a50e8d8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dddaf198-16ab-45e4-a4d9-7cd56806ec99}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {43cb42ca-8ffe-4998-b67f-2cab6d8a1dd5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43cb42ca-8ffe-4998-b67f-2cab6d8a1dd5}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f0f9004b-02cc-4b8f-bb25-03587a50e8d8}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6716d023-a19d-43a2-9739-ffcd2259e821}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6716d023-a19d-43a2-9739-ffcd2259e821}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2fb515d0-c18a-40f7-ba24-e41335bb4167}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8561a032-a74e-42f8-883c-bb3810ca612e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8561a032-a74e-42f8-883c-bb3810ca612e}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {06e43baa-6762-4768-9578-0ea65d8aed97}, !- Handle
  Guestroom224 Service Water Use 0.03gal/min, !- Name
  {8c634bee-cefe-4a77-a8ec-f86e956387b4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1241d1a9-da6b-4c02-8822-4abf054b55ee}, !- Handle
  Node 357,                               !- Name
  {f971e46a-e5ee-4e6a-9488-ad2c826e3640}, !- Inlet Port
  {39e5eb85-0dae-426f-9e7d-2c374088031d}; !- Outlet Port

OS:Connection,
  {f971e46a-e5ee-4e6a-9488-ad2c826e3640}, !- Handle
  {e1366a55-e466-41a2-8aba-6be0881f03a4}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  18,                                     !- Outlet Port
  {1241d1a9-da6b-4c02-8822-4abf054b55ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e0c0328-9fe0-4b69-a7af-4b87f0000a91}, !- Handle
  Node 358,                               !- Name
  {f1ffbd39-652a-4f23-a982-308f6dbe83d4}, !- Inlet Port
  {23fdf95a-0297-4174-a55d-f6354a9e025c}; !- Outlet Port

OS:Connection,
  {39e5eb85-0dae-426f-9e7d-2c374088031d}, !- Handle
  {ec608b7e-2e88-4771-b245-56726ec5dea4}, !- Name
  {1241d1a9-da6b-4c02-8822-4abf054b55ee}, !- Source Object
  3,                                      !- Outlet Port
  {c51e1ff4-9e11-4660-9f55-37154c420716}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1ffbd39-652a-4f23-a982-308f6dbe83d4}, !- Handle
  {cd59803b-880e-4752-8a2f-d4dc2d1daaba}, !- Name
  {c51e1ff4-9e11-4660-9f55-37154c420716}, !- Source Object
  3,                                      !- Outlet Port
  {5e0c0328-9fe0-4b69-a7af-4b87f0000a91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23fdf95a-0297-4174-a55d-f6354a9e025c}, !- Handle
  {780f8e91-9a1a-4723-bcae-39701ec3622a}, !- Name
  {5e0c0328-9fe0-4b69-a7af-4b87f0000a91}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a869036c-1400-4049-b99a-31f476f7bd81}, !- Handle
  Water Use Connections 16,               !- Name
  {8b01f2e2-2e19-4b8f-8758-d200e55a9f9e}, !- Inlet Node Name
  {14deda6a-3e33-4963-8db4-82b2f52d2903}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {751cbca7-06b2-458d-b609-21160b090f3a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4e60b1d7-9569-4191-bd74-c958c20d23dc}, !- Handle
  Guestroom301 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84026488783812e-06,                   !- Peak Flow Rate {m3/s}
  {07cd1a6a-bf41-4a0e-be6a-3b6f73e2a736}, !- Target Temperature Schedule Name
  {a95e3276-e6e0-4dc8-93ae-21c15b140f8a}, !- Sensible Fraction Schedule Name
  {fa04771b-0997-471a-a827-c433a7372862}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a95e3276-e6e0-4dc8-93ae-21c15b140f8a}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f4100485-4056-46ec-9259-22474747a60a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4100485-4056-46ec-9259-22474747a60a}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fa04771b-0997-471a-a827-c433a7372862}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fa76908a-4a68-4147-9d88-d829c68f127f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa76908a-4a68-4147-9d88-d829c68f127f}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {07cd1a6a-bf41-4a0e-be6a-3b6f73e2a736}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1b3f562a-3158-4adc-ae23-8b395b974801}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b3f562a-3158-4adc-ae23-8b395b974801}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {751cbca7-06b2-458d-b609-21160b090f3a}, !- Handle
  Guestroom301 Service Water Use 0.03gal/min, !- Name
  {4e60b1d7-9569-4191-bd74-c958c20d23dc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {50177566-577f-48a3-a4f8-2398ef764ad3}, !- Handle
  Node 359,                               !- Name
  {a7ace1a6-36e4-400a-88ca-4cbd632c4e0b}, !- Inlet Port
  {8b01f2e2-2e19-4b8f-8758-d200e55a9f9e}; !- Outlet Port

OS:Connection,
  {a7ace1a6-36e4-400a-88ca-4cbd632c4e0b}, !- Handle
  {ef0e2daa-9a6b-43cb-ba7c-5b09bc39d371}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  19,                                     !- Outlet Port
  {50177566-577f-48a3-a4f8-2398ef764ad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06d3f689-e1a7-461b-9d3c-2353efdbfe06}, !- Handle
  Node 360,                               !- Name
  {14deda6a-3e33-4963-8db4-82b2f52d2903}, !- Inlet Port
  {24c1bfcd-f491-4a34-a900-a44404540684}; !- Outlet Port

OS:Connection,
  {8b01f2e2-2e19-4b8f-8758-d200e55a9f9e}, !- Handle
  {5fcf96c2-6e38-4fed-ab1c-ab32aa2c52d8}, !- Name
  {50177566-577f-48a3-a4f8-2398ef764ad3}, !- Source Object
  3,                                      !- Outlet Port
  {a869036c-1400-4049-b99a-31f476f7bd81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14deda6a-3e33-4963-8db4-82b2f52d2903}, !- Handle
  {0169e67a-4822-43b0-91f3-772b7686b676}, !- Name
  {a869036c-1400-4049-b99a-31f476f7bd81}, !- Source Object
  3,                                      !- Outlet Port
  {06d3f689-e1a7-461b-9d3c-2353efdbfe06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24c1bfcd-f491-4a34-a900-a44404540684}, !- Handle
  {10b8f6cc-6bea-4969-b89f-3d9580d63d2c}, !- Name
  {06d3f689-e1a7-461b-9d3c-2353efdbfe06}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {199e0532-1d8f-4c99-8848-9f29059207dc}, !- Handle
  Water Use Connections 17,               !- Name
  {5e7bbf43-d0e6-450b-9949-7d8132e4055e}, !- Inlet Node Name
  {ba23dff9-80c8-4d5a-9d97-37e7f665207d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ea4aafb5-3fc4-4fe4-bdf8-16c7d0e632b0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fc3817f1-db07-4a8e-94cc-78f76e8df2c9}, !- Handle
  Guestroom302_305 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.3610595513525e-06,                    !- Peak Flow Rate {m3/s}
  {abade3dd-2e75-4ec6-9cd1-8d48d4cc109e}, !- Target Temperature Schedule Name
  {1d2c1212-7db6-43c4-90a3-c5b2a17f2fc9}, !- Sensible Fraction Schedule Name
  {6400289e-462c-4dae-bfdf-f5e6c0a3b66a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1d2c1212-7db6-43c4-90a3-c5b2a17f2fc9}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {18f10458-3cbf-41ba-a35b-d028739aa55c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {18f10458-3cbf-41ba-a35b-d028739aa55c}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6400289e-462c-4dae-bfdf-f5e6c0a3b66a}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9320ebf7-5903-4c8e-8e07-318a2139b86d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9320ebf7-5903-4c8e-8e07-318a2139b86d}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {abade3dd-2e75-4ec6-9cd1-8d48d4cc109e}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6d8ac255-f174-4867-afe9-d1c821954d1e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d8ac255-f174-4867-afe9-d1c821954d1e}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {ea4aafb5-3fc4-4fe4-bdf8-16c7d0e632b0}, !- Handle
  Guestroom302_305 Service Water Use 0.12gal/min, !- Name
  {fc3817f1-db07-4a8e-94cc-78f76e8df2c9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {05f98ba6-9e75-43e8-878b-add57d73882b}, !- Handle
  Node 361,                               !- Name
  {3cb22c61-975c-4d80-9d9a-9ff813ca4d97}, !- Inlet Port
  {5e7bbf43-d0e6-450b-9949-7d8132e4055e}; !- Outlet Port

OS:Connection,
  {3cb22c61-975c-4d80-9d9a-9ff813ca4d97}, !- Handle
  {0739628a-1cd2-47b8-94bf-92aa0db03429}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  20,                                     !- Outlet Port
  {05f98ba6-9e75-43e8-878b-add57d73882b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44d38088-fd69-4869-ab52-73173920b728}, !- Handle
  Node 362,                               !- Name
  {ba23dff9-80c8-4d5a-9d97-37e7f665207d}, !- Inlet Port
  {ae39b7e7-ad70-4631-a2c1-6a5f847a4e07}; !- Outlet Port

OS:Connection,
  {5e7bbf43-d0e6-450b-9949-7d8132e4055e}, !- Handle
  {36536f85-1182-4c4d-a020-10da138bca03}, !- Name
  {05f98ba6-9e75-43e8-878b-add57d73882b}, !- Source Object
  3,                                      !- Outlet Port
  {199e0532-1d8f-4c99-8848-9f29059207dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba23dff9-80c8-4d5a-9d97-37e7f665207d}, !- Handle
  {32abcf35-e4dc-4bbc-86c7-2b1d22ee9da5}, !- Name
  {199e0532-1d8f-4c99-8848-9f29059207dc}, !- Source Object
  3,                                      !- Outlet Port
  {44d38088-fd69-4869-ab52-73173920b728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae39b7e7-ad70-4631-a2c1-6a5f847a4e07}, !- Handle
  {d206974f-a8b1-4cb9-9b67-82e42977272f}, !- Name
  {44d38088-fd69-4869-ab52-73173920b728}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {56f8b358-d65f-476e-ba05-8df3d23166c6}, !- Handle
  Water Use Connections 18,               !- Name
  {06352674-8dcd-4062-b4e1-e7c03bdb64d3}, !- Inlet Node Name
  {4afeedcc-bff8-443b-81b5-faef48115f0f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a502ac4c-0f04-470d-978b-15c4d21db3ef}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {453d7ac2-3030-4a2f-a56b-bd5f2ac2cad7}, !- Handle
  Guestroom306_308 Service Water Use Def 0.09gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.9454711760924e-06,                    !- Peak Flow Rate {m3/s}
  {436dd223-ca27-4f32-8b13-fd0e4ddb3572}, !- Target Temperature Schedule Name
  {dac4f39e-6a71-4331-ae9e-a4e480b8a037}, !- Sensible Fraction Schedule Name
  {6ee051dc-f00f-4388-975f-47f1f2d6c6fa}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dac4f39e-6a71-4331-ae9e-a4e480b8a037}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6c228328-95dd-4e2c-a6d7-96f124a79f2f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c228328-95dd-4e2c-a6d7-96f124a79f2f}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6ee051dc-f00f-4388-975f-47f1f2d6c6fa}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1093b9e8-8d42-4440-837b-c091fe0d9d86}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1093b9e8-8d42-4440-837b-c091fe0d9d86}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {436dd223-ca27-4f32-8b13-fd0e4ddb3572}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a5e3b0d6-bd9e-4225-a5a7-d644e55f847c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5e3b0d6-bd9e-4225-a5a7-d644e55f847c}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {a502ac4c-0f04-470d-978b-15c4d21db3ef}, !- Handle
  Guestroom306_308 Service Water Use 0.09gal/min, !- Name
  {453d7ac2-3030-4a2f-a56b-bd5f2ac2cad7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {81d85e0e-23c2-42a3-892f-a99465f34937}, !- Handle
  Node 363,                               !- Name
  {018c4649-be6a-4062-9536-c3dc990eaef5}, !- Inlet Port
  {06352674-8dcd-4062-b4e1-e7c03bdb64d3}; !- Outlet Port

OS:Connection,
  {018c4649-be6a-4062-9536-c3dc990eaef5}, !- Handle
  {010de487-181d-4067-84c3-0d8232dfbb2e}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  21,                                     !- Outlet Port
  {81d85e0e-23c2-42a3-892f-a99465f34937}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c282ebc7-aeb7-4cc7-b1f7-7a2ba7edcdc9}, !- Handle
  Node 364,                               !- Name
  {4afeedcc-bff8-443b-81b5-faef48115f0f}, !- Inlet Port
  {9f6a9895-21b5-414c-9583-808cee705bd7}; !- Outlet Port

OS:Connection,
  {06352674-8dcd-4062-b4e1-e7c03bdb64d3}, !- Handle
  {42105e27-f99e-412a-bebf-d192bdde9608}, !- Name
  {81d85e0e-23c2-42a3-892f-a99465f34937}, !- Source Object
  3,                                      !- Outlet Port
  {56f8b358-d65f-476e-ba05-8df3d23166c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4afeedcc-bff8-443b-81b5-faef48115f0f}, !- Handle
  {e2ffe782-3a0e-4bd9-907e-de3fdd900924}, !- Name
  {56f8b358-d65f-476e-ba05-8df3d23166c6}, !- Source Object
  3,                                      !- Outlet Port
  {c282ebc7-aeb7-4cc7-b1f7-7a2ba7edcdc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f6a9895-21b5-414c-9583-808cee705bd7}, !- Handle
  {3ccb2137-4620-4435-84b9-21c0d2ffbe83}, !- Name
  {c282ebc7-aeb7-4cc7-b1f7-7a2ba7edcdc9}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2155e248-619a-47e1-a538-f0462c9dd9e2}, !- Handle
  Water Use Connections 19,               !- Name
  {a4e3f7b5-56f2-4494-8eb6-225d6beaa895}, !- Inlet Node Name
  {be8dd156-eaf8-4bdf-9927-429549b0b29c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {54e4951c-4395-4b5f-bc21-1fa7d04442c1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {35d7a49b-b255-4ea2-afd0-838bcc4ab0b2}, !- Handle
  Guestroom309_312 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.3610595513525e-06,                    !- Peak Flow Rate {m3/s}
  {4516176e-7e0f-4570-91d5-af4b1c9901e0}, !- Target Temperature Schedule Name
  {a75b1359-9c2a-4b9a-8ef0-3f72c6897769}, !- Sensible Fraction Schedule Name
  {bec7e3ab-3c14-419f-b968-c9b843d23098}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a75b1359-9c2a-4b9a-8ef0-3f72c6897769}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8a55bd96-4045-45d3-8905-14b636db6a30}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a55bd96-4045-45d3-8905-14b636db6a30}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bec7e3ab-3c14-419f-b968-c9b843d23098}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cb9df28c-227d-400e-9395-858d4477177d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb9df28c-227d-400e-9395-858d4477177d}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4516176e-7e0f-4570-91d5-af4b1c9901e0}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {64036066-1052-4f02-a0b3-e6da28827f37}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64036066-1052-4f02-a0b3-e6da28827f37}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {54e4951c-4395-4b5f-bc21-1fa7d04442c1}, !- Handle
  Guestroom309_312 Service Water Use 0.12gal/min, !- Name
  {35d7a49b-b255-4ea2-afd0-838bcc4ab0b2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {12d5a258-2b71-4fa8-bcf2-3982d5b4c410}, !- Handle
  Node 365,                               !- Name
  {d4643121-6a6a-4e98-85d5-abce474a2961}, !- Inlet Port
  {a4e3f7b5-56f2-4494-8eb6-225d6beaa895}; !- Outlet Port

OS:Connection,
  {d4643121-6a6a-4e98-85d5-abce474a2961}, !- Handle
  {16820083-9101-4723-a41f-50095fe323cf}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  22,                                     !- Outlet Port
  {12d5a258-2b71-4fa8-bcf2-3982d5b4c410}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ba076dc-93bc-4516-af11-918589390b12}, !- Handle
  Node 366,                               !- Name
  {be8dd156-eaf8-4bdf-9927-429549b0b29c}, !- Inlet Port
  {ecb930c4-8170-4349-8016-d64d8915a5fd}; !- Outlet Port

OS:Connection,
  {a4e3f7b5-56f2-4494-8eb6-225d6beaa895}, !- Handle
  {c7b3cd94-d585-4e4d-b495-e84df9acc84d}, !- Name
  {12d5a258-2b71-4fa8-bcf2-3982d5b4c410}, !- Source Object
  3,                                      !- Outlet Port
  {2155e248-619a-47e1-a538-f0462c9dd9e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be8dd156-eaf8-4bdf-9927-429549b0b29c}, !- Handle
  {4f52c881-3df8-4ea9-93c9-49415ea38223}, !- Name
  {2155e248-619a-47e1-a538-f0462c9dd9e2}, !- Source Object
  3,                                      !- Outlet Port
  {7ba076dc-93bc-4516-af11-918589390b12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecb930c4-8170-4349-8016-d64d8915a5fd}, !- Handle
  {5443c5c6-97b2-43ee-8c8f-62905378da46}, !- Name
  {7ba076dc-93bc-4516-af11-918589390b12}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a175ec94-4b1f-4a9d-b77c-7c8a9a0b4871}, !- Handle
  Water Use Connections 20,               !- Name
  {cc878b3d-cbdd-4563-8959-3a9b481c0f8e}, !- Inlet Node Name
  {afa78824-1007-40b5-a624-f3d5014572f8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dc3b92a3-bbda-4a7e-ba30-4f615abc489d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1218c477-2ab3-483b-9c04-4ef10446e88b}, !- Handle
  Guestroom313 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84026488783813e-06,                   !- Peak Flow Rate {m3/s}
  {78160fcd-c0ee-46c6-95ab-48fa056168dc}, !- Target Temperature Schedule Name
  {b7b49e0b-65b5-4db8-ae5d-a14846b1cc41}, !- Sensible Fraction Schedule Name
  {611381c2-90fa-4d07-988b-35c6219345f2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b7b49e0b-65b5-4db8-ae5d-a14846b1cc41}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3d2488fc-e39d-478d-b318-7651fea5da6a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d2488fc-e39d-478d-b318-7651fea5da6a}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {611381c2-90fa-4d07-988b-35c6219345f2}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5353be8d-d888-4999-8225-bf737a459799}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5353be8d-d888-4999-8225-bf737a459799}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {78160fcd-c0ee-46c6-95ab-48fa056168dc}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {959b48f5-8267-415a-aa2b-2cf140d5a6cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {959b48f5-8267-415a-aa2b-2cf140d5a6cc}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {dc3b92a3-bbda-4a7e-ba30-4f615abc489d}, !- Handle
  Guestroom313 Service Water Use 0.03gal/min, !- Name
  {1218c477-2ab3-483b-9c04-4ef10446e88b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1e5b9b85-e7ea-4c8d-b537-32ea007d48f6}, !- Handle
  Node 367,                               !- Name
  {ad7a027e-0d26-4cf7-ab86-9d0b84b27ee0}, !- Inlet Port
  {cc878b3d-cbdd-4563-8959-3a9b481c0f8e}; !- Outlet Port

OS:Connection,
  {ad7a027e-0d26-4cf7-ab86-9d0b84b27ee0}, !- Handle
  {b379e90e-7fdf-4909-a630-445a4c6ab3b1}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  23,                                     !- Outlet Port
  {1e5b9b85-e7ea-4c8d-b537-32ea007d48f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cbd5be4a-9bf3-4636-a0ec-4ade239a2449}, !- Handle
  Node 368,                               !- Name
  {afa78824-1007-40b5-a624-f3d5014572f8}, !- Inlet Port
  {dfa78a86-bbab-4e87-9f84-39c58ac7189e}; !- Outlet Port

OS:Connection,
  {cc878b3d-cbdd-4563-8959-3a9b481c0f8e}, !- Handle
  {c7eafa94-e031-4090-b336-6181c748adf2}, !- Name
  {1e5b9b85-e7ea-4c8d-b537-32ea007d48f6}, !- Source Object
  3,                                      !- Outlet Port
  {a175ec94-4b1f-4a9d-b77c-7c8a9a0b4871}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afa78824-1007-40b5-a624-f3d5014572f8}, !- Handle
  {8fcf5afb-be73-425b-a037-c718a1ead0ab}, !- Name
  {a175ec94-4b1f-4a9d-b77c-7c8a9a0b4871}, !- Source Object
  3,                                      !- Outlet Port
  {cbd5be4a-9bf3-4636-a0ec-4ade239a2449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfa78a86-bbab-4e87-9f84-39c58ac7189e}, !- Handle
  {48531c65-e9e6-4fde-b2f9-b63e4cdbd746}, !- Name
  {cbd5be4a-9bf3-4636-a0ec-4ade239a2449}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8de77fc1-1f5c-4c92-ac1d-3bb678311fed}, !- Handle
  Water Use Connections 21,               !- Name
  {e5c85ffe-f2e7-4f3c-aacd-4bb967a8c363}, !- Inlet Node Name
  {df034855-8301-46ce-ad4c-4f696ff5f1b6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {31978371-72be-4053-b543-9499dae80c13}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dae78d63-6939-471e-bd81-dbaeaee1a526}, !- Handle
  Guestroom314 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84013072840911e-06,                   !- Peak Flow Rate {m3/s}
  {aba56661-64e9-4dc8-8137-d5988b51af24}, !- Target Temperature Schedule Name
  {f2193786-4cab-41d3-bf37-56b97a2da61f}, !- Sensible Fraction Schedule Name
  {bd64bbf4-6665-42e1-9951-92186d8bae4b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f2193786-4cab-41d3-bf37-56b97a2da61f}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {32eb252c-882b-4028-b5b9-714e4cf9ae2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {32eb252c-882b-4028-b5b9-714e4cf9ae2c}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bd64bbf4-6665-42e1-9951-92186d8bae4b}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {19bec4c5-4c0d-47a7-857a-88fa25f00c19}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19bec4c5-4c0d-47a7-857a-88fa25f00c19}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {aba56661-64e9-4dc8-8137-d5988b51af24}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0894edff-51a8-4cf1-92fa-21581699840e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0894edff-51a8-4cf1-92fa-21581699840e}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {31978371-72be-4053-b543-9499dae80c13}, !- Handle
  Guestroom314 Service Water Use 0.03gal/min, !- Name
  {dae78d63-6939-471e-bd81-dbaeaee1a526}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1c9ab625-b7dc-4e6c-a1f3-bfb29a509352}, !- Handle
  Node 369,                               !- Name
  {fb54ca2c-f66c-4131-8334-d905a7ef0d57}, !- Inlet Port
  {e5c85ffe-f2e7-4f3c-aacd-4bb967a8c363}; !- Outlet Port

OS:Connection,
  {fb54ca2c-f66c-4131-8334-d905a7ef0d57}, !- Handle
  {f02d7cfb-ec2c-48ee-91fe-e177f848c8d9}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  24,                                     !- Outlet Port
  {1c9ab625-b7dc-4e6c-a1f3-bfb29a509352}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97625959-b62d-4c8a-b128-feeffbce5acf}, !- Handle
  Node 370,                               !- Name
  {df034855-8301-46ce-ad4c-4f696ff5f1b6}, !- Inlet Port
  {1049550f-e90b-43d7-bb62-3c0aa5aaace7}; !- Outlet Port

OS:Connection,
  {e5c85ffe-f2e7-4f3c-aacd-4bb967a8c363}, !- Handle
  {58f35228-7ba1-4875-8131-621a2bc06039}, !- Name
  {1c9ab625-b7dc-4e6c-a1f3-bfb29a509352}, !- Source Object
  3,                                      !- Outlet Port
  {8de77fc1-1f5c-4c92-ac1d-3bb678311fed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df034855-8301-46ce-ad4c-4f696ff5f1b6}, !- Handle
  {cf36a51e-a4c1-4cbd-b64e-54f27cdca5ee}, !- Name
  {8de77fc1-1f5c-4c92-ac1d-3bb678311fed}, !- Source Object
  3,                                      !- Outlet Port
  {97625959-b62d-4c8a-b128-feeffbce5acf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1049550f-e90b-43d7-bb62-3c0aa5aaace7}, !- Handle
  {231d0144-2c2b-4f7e-91a9-ed286fef74b2}, !- Name
  {97625959-b62d-4c8a-b128-feeffbce5acf}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b70f6647-93ef-47d6-bbe6-d38dc2d2835a}, !- Handle
  Water Use Connections 22,               !- Name
  {8f865d75-cf70-442d-8392-e6e65fb70965}, !- Inlet Node Name
  {b72bfc81-2aa5-49e0-ae81-6691120cb7d9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5c33ebdf-5605-4782-b39e-694790182a5d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0b636424-89db-4d8a-b329-070a4683a59b}, !- Handle
  Guestroom315_318 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.36052291363643e-06,                   !- Peak Flow Rate {m3/s}
  {a6e1e83b-8e94-4e72-8201-f7f01a7a0692}, !- Target Temperature Schedule Name
  {1918e6d3-8686-4e29-8d02-5919ab2e4dcf}, !- Sensible Fraction Schedule Name
  {3d296a90-026e-4831-b5c2-4f53e7421715}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1918e6d3-8686-4e29-8d02-5919ab2e4dcf}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {373c5e0d-bb7e-4b2e-b15e-d195be6c829e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {373c5e0d-bb7e-4b2e-b15e-d195be6c829e}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3d296a90-026e-4831-b5c2-4f53e7421715}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {da9a9513-2ad9-435e-bd41-95a38de50007}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da9a9513-2ad9-435e-bd41-95a38de50007}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a6e1e83b-8e94-4e72-8201-f7f01a7a0692}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c6289519-6902-4698-aff6-4a94505afe03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6289519-6902-4698-aff6-4a94505afe03}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {5c33ebdf-5605-4782-b39e-694790182a5d}, !- Handle
  Guestroom315_318 Service Water Use 0.12gal/min, !- Name
  {0b636424-89db-4d8a-b329-070a4683a59b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b4ba10f6-43ca-4f32-b064-40980b425464}, !- Handle
  Node 371,                               !- Name
  {2a6479a2-3d00-4a2b-b9bc-162c6c4862a5}, !- Inlet Port
  {8f865d75-cf70-442d-8392-e6e65fb70965}; !- Outlet Port

OS:Connection,
  {2a6479a2-3d00-4a2b-b9bc-162c6c4862a5}, !- Handle
  {337dc3c0-e4a8-40f4-b25c-9243c8a23614}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  25,                                     !- Outlet Port
  {b4ba10f6-43ca-4f32-b064-40980b425464}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c528769-0714-4f0d-ab2b-5daecdb75226}, !- Handle
  Node 372,                               !- Name
  {b72bfc81-2aa5-49e0-ae81-6691120cb7d9}, !- Inlet Port
  {13ff84f1-18b6-485e-803a-ec25fbf383c4}; !- Outlet Port

OS:Connection,
  {8f865d75-cf70-442d-8392-e6e65fb70965}, !- Handle
  {2671cb5d-cd27-4a94-bbba-e9e50f21055f}, !- Name
  {b4ba10f6-43ca-4f32-b064-40980b425464}, !- Source Object
  3,                                      !- Outlet Port
  {b70f6647-93ef-47d6-bbe6-d38dc2d2835a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b72bfc81-2aa5-49e0-ae81-6691120cb7d9}, !- Handle
  {2fc0cde2-ae17-4736-9fd9-2f87a286ba40}, !- Name
  {b70f6647-93ef-47d6-bbe6-d38dc2d2835a}, !- Source Object
  3,                                      !- Outlet Port
  {6c528769-0714-4f0d-ab2b-5daecdb75226}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13ff84f1-18b6-485e-803a-ec25fbf383c4}, !- Handle
  {4bc8f68c-bc19-40dd-a8ee-f2ee599dcf7e}, !- Name
  {6c528769-0714-4f0d-ab2b-5daecdb75226}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ae76544f-a52f-4f3a-8c77-a71a452df090}, !- Handle
  Water Use Connections 23,               !- Name
  {3a6cd0a7-a94a-47ab-a48a-7dfce2e64b14}, !- Inlet Node Name
  {5bfa0219-bba3-43e0-9589-9bc34060889b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5c2da63d-6b19-4358-ae30-d7a451d0aa21}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d6c734af-08a5-4f38-94dd-0761f06fbbcd}, !- Handle
  Guestroom319 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84013072840911e-06,                   !- Peak Flow Rate {m3/s}
  {0e6f3121-0723-4e5a-99fa-2b49d958c28a}, !- Target Temperature Schedule Name
  {ec5f7040-8bcb-4989-8139-cfc01d319237}, !- Sensible Fraction Schedule Name
  {daa64841-186b-470c-8a50-2c71b9feefa6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ec5f7040-8bcb-4989-8139-cfc01d319237}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5058e609-9337-4e42-927c-5f082b5622a4}; !- Default Day Schedule Name

OS:Schedule:Day,
