  {5058e609-9337-4e42-927c-5f082b5622a4}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {daa64841-186b-470c-8a50-2c71b9feefa6}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8c832252-578c-4652-b94b-1f2ccf1483f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c832252-578c-4652-b94b-1f2ccf1483f9}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0e6f3121-0723-4e5a-99fa-2b49d958c28a}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {25da8450-bca7-4216-a53a-beaba7d52d41}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25da8450-bca7-4216-a53a-beaba7d52d41}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {5c2da63d-6b19-4358-ae30-d7a451d0aa21}, !- Handle
  Guestroom319 Service Water Use 0.03gal/min, !- Name
  {d6c734af-08a5-4f38-94dd-0761f06fbbcd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a01f21d9-4b96-4a87-a706-a505ff414358}, !- Handle
  Node 373,                               !- Name
  {7d1e279b-09df-425b-be2a-59d0d8b6f4e7}, !- Inlet Port
  {3a6cd0a7-a94a-47ab-a48a-7dfce2e64b14}; !- Outlet Port

OS:Connection,
  {7d1e279b-09df-425b-be2a-59d0d8b6f4e7}, !- Handle
  {15ec3e78-ce6f-4056-8570-a68564af7b21}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  26,                                     !- Outlet Port
  {a01f21d9-4b96-4a87-a706-a505ff414358}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2469b8b7-d250-4eee-923e-f9533c8c918a}, !- Handle
  Node 374,                               !- Name
  {5bfa0219-bba3-43e0-9589-9bc34060889b}, !- Inlet Port
  {660f5827-ee7d-4ed6-b900-be34fad49898}; !- Outlet Port

OS:Connection,
  {3a6cd0a7-a94a-47ab-a48a-7dfce2e64b14}, !- Handle
  {c54b22b1-46bc-41a0-bd86-53b20b1aa34f}, !- Name
  {a01f21d9-4b96-4a87-a706-a505ff414358}, !- Source Object
  3,                                      !- Outlet Port
  {ae76544f-a52f-4f3a-8c77-a71a452df090}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bfa0219-bba3-43e0-9589-9bc34060889b}, !- Handle
  {0b11129d-6bbf-41f8-b238-f9095696e25e}, !- Name
  {ae76544f-a52f-4f3a-8c77-a71a452df090}, !- Source Object
  3,                                      !- Outlet Port
  {2469b8b7-d250-4eee-923e-f9533c8c918a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {660f5827-ee7d-4ed6-b900-be34fad49898}, !- Handle
  {fa8af7ee-4079-42c9-a08d-29a6271a03ed}, !- Name
  {2469b8b7-d250-4eee-923e-f9533c8c918a}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {447d249f-1bbb-4083-9fda-d05ff8c5c083}, !- Handle
  Water Use Connections 24,               !- Name
  {8317cc98-fe56-46bd-8ed3-161650f686b9}, !- Inlet Node Name
  {9a7e3775-8cb7-4674-94bd-132045777183}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e245fdc1-6713-443f-97a9-80b0d7d7b16a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6258a457-f603-438c-a56b-eabbf68ec13d}, !- Handle
  Guestroom320_323 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.36052291363643e-06,                   !- Peak Flow Rate {m3/s}
  {e6c92d89-4e44-4da7-b1bc-dabe72257c23}, !- Target Temperature Schedule Name
  {e38e2a81-8094-41b0-8a7c-b5521e5abf3c}, !- Sensible Fraction Schedule Name
  {2702d008-52cb-4b07-8ea5-6958be84d12e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e38e2a81-8094-41b0-8a7c-b5521e5abf3c}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ca3ea509-aa75-4c94-9a18-6fc6e1535efc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca3ea509-aa75-4c94-9a18-6fc6e1535efc}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2702d008-52cb-4b07-8ea5-6958be84d12e}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f4630228-e3c2-4f2e-858f-719ab039dfb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4630228-e3c2-4f2e-858f-719ab039dfb8}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e6c92d89-4e44-4da7-b1bc-dabe72257c23}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {46256c43-74ea-4f34-b5b9-7581c1a8e65a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46256c43-74ea-4f34-b5b9-7581c1a8e65a}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {e245fdc1-6713-443f-97a9-80b0d7d7b16a}, !- Handle
  Guestroom320_323 Service Water Use 0.12gal/min, !- Name
  {6258a457-f603-438c-a56b-eabbf68ec13d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4e938161-87fa-48f3-99d0-124c081d2a7f}, !- Handle
  Node 375,                               !- Name
  {36921df2-2e9e-4f93-8b12-12b2a2614e69}, !- Inlet Port
  {8317cc98-fe56-46bd-8ed3-161650f686b9}; !- Outlet Port

OS:Connection,
  {36921df2-2e9e-4f93-8b12-12b2a2614e69}, !- Handle
  {ef1ef6a0-58b2-4d35-9429-89b9b4e83d99}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  27,                                     !- Outlet Port
  {4e938161-87fa-48f3-99d0-124c081d2a7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e222ba24-0dfc-4777-b079-6a0be94ea8a5}, !- Handle
  Node 376,                               !- Name
  {9a7e3775-8cb7-4674-94bd-132045777183}, !- Inlet Port
  {94899ccb-ffa8-4ef6-a9c8-4b34da0b4d49}; !- Outlet Port

OS:Connection,
  {8317cc98-fe56-46bd-8ed3-161650f686b9}, !- Handle
  {4336ce17-ce9e-4427-b947-aeecc2e9ab5e}, !- Name
  {4e938161-87fa-48f3-99d0-124c081d2a7f}, !- Source Object
  3,                                      !- Outlet Port
  {447d249f-1bbb-4083-9fda-d05ff8c5c083}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a7e3775-8cb7-4674-94bd-132045777183}, !- Handle
  {4b70dde0-547a-4d8f-a7b6-7903ecac37dc}, !- Name
  {447d249f-1bbb-4083-9fda-d05ff8c5c083}, !- Source Object
  3,                                      !- Outlet Port
  {e222ba24-0dfc-4777-b079-6a0be94ea8a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94899ccb-ffa8-4ef6-a9c8-4b34da0b4d49}, !- Handle
  {e00ee028-6a0a-45ad-8279-4ad4e959e44f}, !- Name
  {e222ba24-0dfc-4777-b079-6a0be94ea8a5}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8cc07559-bca4-49d0-b622-91c21c6f4558}, !- Handle
  Water Use Connections 25,               !- Name
  {21f7e730-7647-49aa-8e65-299172e4a9ce}, !- Inlet Node Name
  {f76ebbef-0cba-4b96-a383-3fe1d6431ef0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a59ec8f6-187b-4998-affd-d4e531f9141c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7dfb0daf-13c3-4c91-a299-1a93ee43eeca}, !- Handle
  Guestroom324 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84013072840911e-06,                   !- Peak Flow Rate {m3/s}
  {8bf3bdf0-e939-4bb7-8808-e1bfcafe2c0b}, !- Target Temperature Schedule Name
  {310ce6af-4e83-420a-be29-6da7484a3368}, !- Sensible Fraction Schedule Name
  {5a17a8e8-2907-42e6-8892-aba1b9fb565f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {310ce6af-4e83-420a-be29-6da7484a3368}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e43d6c56-67d4-4f22-9f15-2242fdc4252b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e43d6c56-67d4-4f22-9f15-2242fdc4252b}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5a17a8e8-2907-42e6-8892-aba1b9fb565f}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {84b70bc8-2826-4fde-8275-117288d6d8c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84b70bc8-2826-4fde-8275-117288d6d8c2}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8bf3bdf0-e939-4bb7-8808-e1bfcafe2c0b}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a2dc6584-2adf-4be0-a43d-c3a5b7c32e7d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2dc6584-2adf-4be0-a43d-c3a5b7c32e7d}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {a59ec8f6-187b-4998-affd-d4e531f9141c}, !- Handle
  Guestroom324 Service Water Use 0.03gal/min, !- Name
  {7dfb0daf-13c3-4c91-a299-1a93ee43eeca}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cf0f8737-05da-4427-b4b1-6f8737d9b599}, !- Handle
  Node 377,                               !- Name
  {518e6b8f-f533-44e0-a0d8-113337f614ca}, !- Inlet Port
  {21f7e730-7647-49aa-8e65-299172e4a9ce}; !- Outlet Port

OS:Connection,
  {518e6b8f-f533-44e0-a0d8-113337f614ca}, !- Handle
  {5cfab6b2-90d8-4056-9765-3d13c68e9d97}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  28,                                     !- Outlet Port
  {cf0f8737-05da-4427-b4b1-6f8737d9b599}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7cac59bd-7a44-4418-99f3-c2c0f7d8e281}, !- Handle
  Node 378,                               !- Name
  {f76ebbef-0cba-4b96-a383-3fe1d6431ef0}, !- Inlet Port
  {ed2c28af-9e29-40aa-ae40-0341e27467b3}; !- Outlet Port

OS:Connection,
  {21f7e730-7647-49aa-8e65-299172e4a9ce}, !- Handle
  {9b5d4571-2c19-41cc-b44c-c82431add229}, !- Name
  {cf0f8737-05da-4427-b4b1-6f8737d9b599}, !- Source Object
  3,                                      !- Outlet Port
  {8cc07559-bca4-49d0-b622-91c21c6f4558}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f76ebbef-0cba-4b96-a383-3fe1d6431ef0}, !- Handle
  {6e058243-cb5e-4644-8236-6ad08d34eda2}, !- Name
  {8cc07559-bca4-49d0-b622-91c21c6f4558}, !- Source Object
  3,                                      !- Outlet Port
  {7cac59bd-7a44-4418-99f3-c2c0f7d8e281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed2c28af-9e29-40aa-ae40-0341e27467b3}, !- Handle
  {6a894717-533b-44fc-b846-7fe9e0d4fbcd}, !- Name
  {7cac59bd-7a44-4418-99f3-c2c0f7d8e281}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {39e9ab0d-4524-4e1e-b3d4-75a8ddcc404a}, !- Handle
  Water Use Connections 26,               !- Name
  {0c68a7ba-b33c-4cca-b19c-0c8033ee65f9}, !- Inlet Node Name
  {48cf2965-9174-4d22-bad0-72491e3928bb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2bed7282-ef0c-46b7-89dd-9edfea56b20d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {03c72e3a-482b-49d6-b2f2-df69e6f5ec71}, !- Handle
  Guestroom401 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84026488783812e-06,                   !- Peak Flow Rate {m3/s}
  {9e1227e4-bd42-4ecb-8633-2ee7f26b606d}, !- Target Temperature Schedule Name
  {af0ad831-a551-455b-9e2e-70f99af6d50d}, !- Sensible Fraction Schedule Name
  {771fa3c1-92c5-477a-8be1-9bd6716e5297}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {af0ad831-a551-455b-9e2e-70f99af6d50d}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a3a6f136-f63c-427a-a909-8a6d2a9eb021}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3a6f136-f63c-427a-a909-8a6d2a9eb021}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {771fa3c1-92c5-477a-8be1-9bd6716e5297}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {795f5dae-3fcf-4315-9e54-32c791e8aaee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {795f5dae-3fcf-4315-9e54-32c791e8aaee}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e1227e4-bd42-4ecb-8633-2ee7f26b606d}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {06446a5c-b174-4aba-a818-3edbf4e133b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06446a5c-b174-4aba-a818-3edbf4e133b5}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {2bed7282-ef0c-46b7-89dd-9edfea56b20d}, !- Handle
  Guestroom401 Service Water Use 0.03gal/min, !- Name
  {03c72e3a-482b-49d6-b2f2-df69e6f5ec71}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9a750498-9e27-47ca-b897-7b618cef0258}, !- Handle
  Node 379,                               !- Name
  {f21284e3-c8f9-4adc-9a2a-b23aaabb3287}, !- Inlet Port
  {0c68a7ba-b33c-4cca-b19c-0c8033ee65f9}; !- Outlet Port

OS:Connection,
  {f21284e3-c8f9-4adc-9a2a-b23aaabb3287}, !- Handle
  {d5f7e528-cc18-42f3-828d-2f2a4b5d659a}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  29,                                     !- Outlet Port
  {9a750498-9e27-47ca-b897-7b618cef0258}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88d1470d-8dd7-4dfa-ad88-58b81e3effa3}, !- Handle
  Node 380,                               !- Name
  {48cf2965-9174-4d22-bad0-72491e3928bb}, !- Inlet Port
  {3c6b6599-3388-4a35-bd11-cdc5ffe82fe2}; !- Outlet Port

OS:Connection,
  {0c68a7ba-b33c-4cca-b19c-0c8033ee65f9}, !- Handle
  {9e048e33-8889-45c3-bfc7-c4a4e029de78}, !- Name
  {9a750498-9e27-47ca-b897-7b618cef0258}, !- Source Object
  3,                                      !- Outlet Port
  {39e9ab0d-4524-4e1e-b3d4-75a8ddcc404a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48cf2965-9174-4d22-bad0-72491e3928bb}, !- Handle
  {5b81fb34-1f00-45e1-9ed7-7863a81e66fc}, !- Name
  {39e9ab0d-4524-4e1e-b3d4-75a8ddcc404a}, !- Source Object
  3,                                      !- Outlet Port
  {88d1470d-8dd7-4dfa-ad88-58b81e3effa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c6b6599-3388-4a35-bd11-cdc5ffe82fe2}, !- Handle
  {64f56762-1e97-40f8-9073-2644f920fd45}, !- Name
  {88d1470d-8dd7-4dfa-ad88-58b81e3effa3}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6d2ae850-4353-4198-82cb-238079fd0b45}, !- Handle
  Water Use Connections 27,               !- Name
  {0234033c-1d8c-434f-b4f3-cbea5493c961}, !- Inlet Node Name
  {ed6255eb-9ea5-4bd7-9160-61bb85bd6156}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {edd66531-2405-40ab-a327-7f4d198164a0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0c8e1430-e503-4a2e-930c-8578a77fed27}, !- Handle
  Guestroom402_405 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.3610595513525e-06,                    !- Peak Flow Rate {m3/s}
  {74e32398-9f46-4fe9-b93e-51f969ba53d7}, !- Target Temperature Schedule Name
  {0cfe69da-0662-4dde-909d-e1c032b87ebc}, !- Sensible Fraction Schedule Name
  {8549394a-e066-4715-8c40-acc41c4b2480}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0cfe69da-0662-4dde-909d-e1c032b87ebc}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3d6f5af8-c6f9-469c-9ec4-c8bb07947214}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d6f5af8-c6f9-469c-9ec4-c8bb07947214}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8549394a-e066-4715-8c40-acc41c4b2480}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {602f8313-62dd-44b1-8ac2-05a76321cd32}; !- Default Day Schedule Name

OS:Schedule:Day,
  {602f8313-62dd-44b1-8ac2-05a76321cd32}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {74e32398-9f46-4fe9-b93e-51f969ba53d7}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {211ad40d-8760-41a6-a869-3e893fd2bbc4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {211ad40d-8760-41a6-a869-3e893fd2bbc4}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {edd66531-2405-40ab-a327-7f4d198164a0}, !- Handle
  Guestroom402_405 Service Water Use 0.12gal/min, !- Name
  {0c8e1430-e503-4a2e-930c-8578a77fed27}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {426d1c5e-8520-46e3-910b-d26b2dcb66f3}, !- Handle
  Node 381,                               !- Name
  {d1283c47-18af-4c01-a813-27bbf354c0b8}, !- Inlet Port
  {0234033c-1d8c-434f-b4f3-cbea5493c961}; !- Outlet Port

OS:Connection,
  {d1283c47-18af-4c01-a813-27bbf354c0b8}, !- Handle
  {e9622ddf-a4f7-49f3-bf33-3cf592aacc24}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  30,                                     !- Outlet Port
  {426d1c5e-8520-46e3-910b-d26b2dcb66f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71317606-88c2-414b-85b2-f70e5aa216f8}, !- Handle
  Node 382,                               !- Name
  {ed6255eb-9ea5-4bd7-9160-61bb85bd6156}, !- Inlet Port
  {eb318dd5-8757-4137-b5b1-b568e5b25237}; !- Outlet Port

OS:Connection,
  {0234033c-1d8c-434f-b4f3-cbea5493c961}, !- Handle
  {20ce29d2-cf40-4642-9400-94065b540ff0}, !- Name
  {426d1c5e-8520-46e3-910b-d26b2dcb66f3}, !- Source Object
  3,                                      !- Outlet Port
  {6d2ae850-4353-4198-82cb-238079fd0b45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed6255eb-9ea5-4bd7-9160-61bb85bd6156}, !- Handle
  {563ef899-f411-445a-abab-0ee9202943c4}, !- Name
  {6d2ae850-4353-4198-82cb-238079fd0b45}, !- Source Object
  3,                                      !- Outlet Port
  {71317606-88c2-414b-85b2-f70e5aa216f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb318dd5-8757-4137-b5b1-b568e5b25237}, !- Handle
  {bb152a3d-238b-49a6-af04-6deedb8bace0}, !- Name
  {71317606-88c2-414b-85b2-f70e5aa216f8}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e6a6a422-ff01-4212-b6fa-88b904a5f1bb}, !- Handle
  Water Use Connections 28,               !- Name
  {2fe01004-94a8-4dca-a517-b0f6772584ee}, !- Inlet Node Name
  {07087760-4e91-4185-9f52-26af1e467cd0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e89cb695-6f4a-4ac5-b3de-2f865dd06473}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ee590d91-a8b0-4ada-8fc4-1e2403a88a3c}, !- Handle
  Guestroom406_408 Service Water Use Def 0.09gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.9454711760924e-06,                    !- Peak Flow Rate {m3/s}
  {75d0b688-66c0-4a11-b1d8-296c4ea96254}, !- Target Temperature Schedule Name
  {f51066ca-d601-4515-9980-4ce969a1eef0}, !- Sensible Fraction Schedule Name
  {05c1f873-28a1-4521-a9e7-0f9f3e1349d4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f51066ca-d601-4515-9980-4ce969a1eef0}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dd916147-95eb-43b0-b329-3cf11ea31c19}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd916147-95eb-43b0-b329-3cf11ea31c19}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {05c1f873-28a1-4521-a9e7-0f9f3e1349d4}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fe32e62c-ff8d-4371-b0b5-2da9638c9208}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe32e62c-ff8d-4371-b0b5-2da9638c9208}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {75d0b688-66c0-4a11-b1d8-296c4ea96254}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {04220be9-99cf-4284-8fc5-31ea1b9f2098}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04220be9-99cf-4284-8fc5-31ea1b9f2098}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {e89cb695-6f4a-4ac5-b3de-2f865dd06473}, !- Handle
  Guestroom406_408 Service Water Use 0.09gal/min, !- Name
  {ee590d91-a8b0-4ada-8fc4-1e2403a88a3c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ad0e5ac9-7e75-4480-b1f6-3ee53cfad2da}, !- Handle
  Node 383,                               !- Name
  {13c5d35d-6898-4fd7-b1e2-4b348a081001}, !- Inlet Port
  {2fe01004-94a8-4dca-a517-b0f6772584ee}; !- Outlet Port

OS:Connection,
  {13c5d35d-6898-4fd7-b1e2-4b348a081001}, !- Handle
  {eba221b4-6405-408d-8a8d-9ef959b109f9}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  31,                                     !- Outlet Port
  {ad0e5ac9-7e75-4480-b1f6-3ee53cfad2da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {616084c6-d5f2-4cb2-9356-808f98207ec7}, !- Handle
  Node 384,                               !- Name
  {07087760-4e91-4185-9f52-26af1e467cd0}, !- Inlet Port
  {266bb037-b99a-49f5-9cd5-7c11a3ba3e57}; !- Outlet Port

OS:Connection,
  {2fe01004-94a8-4dca-a517-b0f6772584ee}, !- Handle
  {bc3bcdcc-955f-4254-bd7b-73f9e91de320}, !- Name
  {ad0e5ac9-7e75-4480-b1f6-3ee53cfad2da}, !- Source Object
  3,                                      !- Outlet Port
  {e6a6a422-ff01-4212-b6fa-88b904a5f1bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07087760-4e91-4185-9f52-26af1e467cd0}, !- Handle
  {633a196d-748c-431f-ae02-e0fb617a8ea9}, !- Name
  {e6a6a422-ff01-4212-b6fa-88b904a5f1bb}, !- Source Object
  3,                                      !- Outlet Port
  {616084c6-d5f2-4cb2-9356-808f98207ec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {266bb037-b99a-49f5-9cd5-7c11a3ba3e57}, !- Handle
  {62e666ae-66da-4604-959f-173c3d90b4d5}, !- Name
  {616084c6-d5f2-4cb2-9356-808f98207ec7}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {02768ac0-7bfc-49bc-8246-fd2e4e234eae}, !- Handle
  Water Use Connections 29,               !- Name
  {f8d3eb7f-086b-4e4b-bdc2-2be0d23c787c}, !- Inlet Node Name
  {f5a74f01-45f2-4468-8ecf-086b02c60b4d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4fcf3fda-644c-4f08-90dc-599ed7a737b6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6b8fe6a0-662f-4af7-9078-6dc599914382}, !- Handle
  Guestroom409_412 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.3610595513525e-06,                    !- Peak Flow Rate {m3/s}
  {0dbb2662-cd5a-44e8-9630-490b846f0374}, !- Target Temperature Schedule Name
  {9bf797a9-82e9-4197-9625-3820afa55a21}, !- Sensible Fraction Schedule Name
  {dc0577da-c929-40a9-9d4a-e5156a53bf1c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9bf797a9-82e9-4197-9625-3820afa55a21}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0fa3023b-9a1a-4dc5-ad14-8ddded6934f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0fa3023b-9a1a-4dc5-ad14-8ddded6934f2}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dc0577da-c929-40a9-9d4a-e5156a53bf1c}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2ef743d4-8f54-49f8-9426-b2e575b3f18f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ef743d4-8f54-49f8-9426-b2e575b3f18f}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0dbb2662-cd5a-44e8-9630-490b846f0374}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {67c1b045-9f25-4558-bf19-71fba5556670}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67c1b045-9f25-4558-bf19-71fba5556670}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {4fcf3fda-644c-4f08-90dc-599ed7a737b6}, !- Handle
  Guestroom409_412 Service Water Use 0.12gal/min, !- Name
  {6b8fe6a0-662f-4af7-9078-6dc599914382}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0463ad80-ecbd-499a-900c-dc63a9737496}, !- Handle
  Node 385,                               !- Name
  {60d97e29-e9a4-49bc-a8f1-afaba8d4616c}, !- Inlet Port
  {f8d3eb7f-086b-4e4b-bdc2-2be0d23c787c}; !- Outlet Port

OS:Connection,
  {60d97e29-e9a4-49bc-a8f1-afaba8d4616c}, !- Handle
  {115731b3-bfc6-4b60-a9fd-45a21702fc51}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  32,                                     !- Outlet Port
  {0463ad80-ecbd-499a-900c-dc63a9737496}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb07c737-d5ff-4a6c-b4cc-275e687dc718}, !- Handle
  Node 386,                               !- Name
  {f5a74f01-45f2-4468-8ecf-086b02c60b4d}, !- Inlet Port
  {35129c57-ef84-4bf3-8b8c-23c8bd5c74d5}; !- Outlet Port

OS:Connection,
  {f8d3eb7f-086b-4e4b-bdc2-2be0d23c787c}, !- Handle
  {037e3c82-253d-4d66-9397-bd33093b9ee0}, !- Name
  {0463ad80-ecbd-499a-900c-dc63a9737496}, !- Source Object
  3,                                      !- Outlet Port
  {02768ac0-7bfc-49bc-8246-fd2e4e234eae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5a74f01-45f2-4468-8ecf-086b02c60b4d}, !- Handle
  {f6456d99-dc45-408d-b0db-84f76b7e6d63}, !- Name
  {02768ac0-7bfc-49bc-8246-fd2e4e234eae}, !- Source Object
  3,                                      !- Outlet Port
  {fb07c737-d5ff-4a6c-b4cc-275e687dc718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35129c57-ef84-4bf3-8b8c-23c8bd5c74d5}, !- Handle
  {f4f72906-89fe-4861-94f5-02c67682f82e}, !- Name
  {fb07c737-d5ff-4a6c-b4cc-275e687dc718}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {31ef160a-79ae-4fbb-b958-0c5ade56c43e}, !- Handle
  Water Use Connections 30,               !- Name
  {fea37472-aa6a-4427-b271-74e2bef16117}, !- Inlet Node Name
  {f897e7cc-0e71-49eb-b358-f499dc6ddadb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {add4132e-cef4-4154-aa35-289116a89672}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {26b3cc3a-ffa2-40c1-a3f4-c382dfa6e7ca}, !- Handle
  Guestroom413 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84026488783813e-06,                   !- Peak Flow Rate {m3/s}
  {6f854df2-16ec-4f2e-8271-a866c9aab838}, !- Target Temperature Schedule Name
  {ed455c91-7718-4950-997d-93e1637f80db}, !- Sensible Fraction Schedule Name
  {1c1e90ec-6780-4c6b-a6b2-f2c5fc59eacf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ed455c91-7718-4950-997d-93e1637f80db}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a8b2ac2d-eee1-4c00-b091-d79ab9d09992}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8b2ac2d-eee1-4c00-b091-d79ab9d09992}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c1e90ec-6780-4c6b-a6b2-f2c5fc59eacf}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ec71d7dc-44b9-4357-bb72-5fde03722e74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec71d7dc-44b9-4357-bb72-5fde03722e74}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6f854df2-16ec-4f2e-8271-a866c9aab838}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fe9e3e63-e0ff-4abe-ac36-37f3c3a409e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe9e3e63-e0ff-4abe-ac36-37f3c3a409e2}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {add4132e-cef4-4154-aa35-289116a89672}, !- Handle
  Guestroom413 Service Water Use 0.03gal/min, !- Name
  {26b3cc3a-ffa2-40c1-a3f4-c382dfa6e7ca}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9f47cfe2-245b-4e26-be45-18ebd2c8136b}, !- Handle
  Node 387,                               !- Name
  {941dab8c-4c65-4c83-9d15-c12f611ad113}, !- Inlet Port
  {fea37472-aa6a-4427-b271-74e2bef16117}; !- Outlet Port

OS:Connection,
  {941dab8c-4c65-4c83-9d15-c12f611ad113}, !- Handle
  {3d0718a2-a781-4674-ad29-96c55dc3f5b4}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  33,                                     !- Outlet Port
  {9f47cfe2-245b-4e26-be45-18ebd2c8136b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c070c79-cb64-4cf2-8b64-b6b012f85e92}, !- Handle
  Node 388,                               !- Name
  {f897e7cc-0e71-49eb-b358-f499dc6ddadb}, !- Inlet Port
  {4ec6ee41-9b28-4814-b658-65ffa7d26748}; !- Outlet Port

OS:Connection,
  {fea37472-aa6a-4427-b271-74e2bef16117}, !- Handle
  {0d3fa89e-5ee3-4afe-b85f-745f655674db}, !- Name
  {9f47cfe2-245b-4e26-be45-18ebd2c8136b}, !- Source Object
  3,                                      !- Outlet Port
  {31ef160a-79ae-4fbb-b958-0c5ade56c43e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f897e7cc-0e71-49eb-b358-f499dc6ddadb}, !- Handle
  {1cd2af85-0de8-4f50-b6e7-50212ca810f2}, !- Name
  {31ef160a-79ae-4fbb-b958-0c5ade56c43e}, !- Source Object
  3,                                      !- Outlet Port
  {8c070c79-cb64-4cf2-8b64-b6b012f85e92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ec6ee41-9b28-4814-b658-65ffa7d26748}, !- Handle
  {6963f7e2-b457-493c-ac1a-a6542426c3e8}, !- Name
  {8c070c79-cb64-4cf2-8b64-b6b012f85e92}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {77fa54f8-f994-44cb-985b-9b33169cbe3d}, !- Handle
  Water Use Connections 31,               !- Name
  {eb0040f9-3f7d-4b9d-adb8-3c36e8b8c88f}, !- Inlet Node Name
  {08d15df8-338a-4c87-9dc8-cbd00f1145e1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1c89c11a-0e7a-47b8-8335-4d867b6f3286}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7e805ee1-b0da-4641-b2bc-f9572b85dd55}, !- Handle
  Guestroom414 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84013072840911e-06,                   !- Peak Flow Rate {m3/s}
  {68699bad-ffb7-46d8-a734-f6d4199c2d73}, !- Target Temperature Schedule Name
  {9b64566e-5968-4e20-90aa-5f452940b03d}, !- Sensible Fraction Schedule Name
  {e2952fdb-1a75-4b86-8deb-08e65638a7fb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9b64566e-5968-4e20-90aa-5f452940b03d}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c5f97b65-992a-40ea-a8eb-d521deb142b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5f97b65-992a-40ea-a8eb-d521deb142b4}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e2952fdb-1a75-4b86-8deb-08e65638a7fb}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {95c6f19a-5252-4e23-b6f3-4b8a5ce765f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95c6f19a-5252-4e23-b6f3-4b8a5ce765f8}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {68699bad-ffb7-46d8-a734-f6d4199c2d73}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0a13d41c-517f-4c00-977d-a8dcf9090c08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a13d41c-517f-4c00-977d-a8dcf9090c08}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {1c89c11a-0e7a-47b8-8335-4d867b6f3286}, !- Handle
  Guestroom414 Service Water Use 0.03gal/min, !- Name
  {7e805ee1-b0da-4641-b2bc-f9572b85dd55}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {aa5ed7aa-56fc-4488-ad4b-b3561116c33b}, !- Handle
  Node 389,                               !- Name
  {0d09a9b7-33ff-4572-b48c-4d4737c52184}, !- Inlet Port
  {eb0040f9-3f7d-4b9d-adb8-3c36e8b8c88f}; !- Outlet Port

OS:Connection,
  {0d09a9b7-33ff-4572-b48c-4d4737c52184}, !- Handle
  {9f191f49-a314-4a1b-8bcf-ea7139270afd}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  34,                                     !- Outlet Port
  {aa5ed7aa-56fc-4488-ad4b-b3561116c33b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cff2192c-7c1c-48bd-8cc5-a7dc712df3ba}, !- Handle
  Node 390,                               !- Name
  {08d15df8-338a-4c87-9dc8-cbd00f1145e1}, !- Inlet Port
  {1c5623c1-6e05-470f-891c-2921ad3945cd}; !- Outlet Port

OS:Connection,
  {eb0040f9-3f7d-4b9d-adb8-3c36e8b8c88f}, !- Handle
  {45de0c96-d47e-4dcf-9bb5-134e73dcfe83}, !- Name
  {aa5ed7aa-56fc-4488-ad4b-b3561116c33b}, !- Source Object
  3,                                      !- Outlet Port
  {77fa54f8-f994-44cb-985b-9b33169cbe3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08d15df8-338a-4c87-9dc8-cbd00f1145e1}, !- Handle
  {f55732f3-5b76-47e1-a984-098101a43090}, !- Name
  {77fa54f8-f994-44cb-985b-9b33169cbe3d}, !- Source Object
  3,                                      !- Outlet Port
  {cff2192c-7c1c-48bd-8cc5-a7dc712df3ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c5623c1-6e05-470f-891c-2921ad3945cd}, !- Handle
  {6a18dbc4-6b47-4f30-91f3-fd534a351710}, !- Name
  {cff2192c-7c1c-48bd-8cc5-a7dc712df3ba}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3187ad46-afa1-49f7-b275-7073d53e435b}, !- Handle
  Water Use Connections 32,               !- Name
  {297fa14b-9866-4584-8e15-b604539ef1bc}, !- Inlet Node Name
  {66057371-e746-4455-bb3e-4982636bfb7b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5c99878d-7ba4-4bdc-999d-a2a8dcfd7711}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e9fc1ec8-e3ee-41f3-a9f2-4ec78e8ba410}, !- Handle
  Guestroom415_418 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.36052291363643e-06,                   !- Peak Flow Rate {m3/s}
  {9af37b7d-c4eb-4f69-b1fa-f8514a71427d}, !- Target Temperature Schedule Name
  {467412f4-b30a-4f97-b7f2-e92855efe5c1}, !- Sensible Fraction Schedule Name
  {0fa46c21-45a3-4166-b4aa-0d1806ef9688}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {467412f4-b30a-4f97-b7f2-e92855efe5c1}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6badaae9-97a2-451b-8830-f1839a37ea49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6badaae9-97a2-451b-8830-f1839a37ea49}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0fa46c21-45a3-4166-b4aa-0d1806ef9688}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9ec66a89-52ec-4efc-9bad-f389a2445283}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ec66a89-52ec-4efc-9bad-f389a2445283}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9af37b7d-c4eb-4f69-b1fa-f8514a71427d}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cf83a800-8eb7-4b7d-805f-35e03ab2da16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf83a800-8eb7-4b7d-805f-35e03ab2da16}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {5c99878d-7ba4-4bdc-999d-a2a8dcfd7711}, !- Handle
  Guestroom415_418 Service Water Use 0.12gal/min, !- Name
  {e9fc1ec8-e3ee-41f3-a9f2-4ec78e8ba410}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f85dafb0-d3c7-450e-a886-d5c1636df5bc}, !- Handle
  Node 391,                               !- Name
  {7bd0dfe2-ae9a-40e9-87f9-4c5d62e98766}, !- Inlet Port
  {297fa14b-9866-4584-8e15-b604539ef1bc}; !- Outlet Port

OS:Connection,
  {7bd0dfe2-ae9a-40e9-87f9-4c5d62e98766}, !- Handle
  {24e1c194-f5f0-4b6a-8af9-6086ffc30770}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  35,                                     !- Outlet Port
  {f85dafb0-d3c7-450e-a886-d5c1636df5bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6437a06-c11a-4a1a-8e23-36b321e66c9a}, !- Handle
  Node 392,                               !- Name
  {66057371-e746-4455-bb3e-4982636bfb7b}, !- Inlet Port
  {b7574410-3c81-4a4e-8845-789bd834ccfb}; !- Outlet Port

OS:Connection,
  {297fa14b-9866-4584-8e15-b604539ef1bc}, !- Handle
  {2a5c0b4e-caeb-4ea4-a5bd-5d6326a0a8e2}, !- Name
  {f85dafb0-d3c7-450e-a886-d5c1636df5bc}, !- Source Object
  3,                                      !- Outlet Port
  {3187ad46-afa1-49f7-b275-7073d53e435b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66057371-e746-4455-bb3e-4982636bfb7b}, !- Handle
  {24b1e236-290a-4e65-88fa-a6c9abf7ba42}, !- Name
  {3187ad46-afa1-49f7-b275-7073d53e435b}, !- Source Object
  3,                                      !- Outlet Port
  {f6437a06-c11a-4a1a-8e23-36b321e66c9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7574410-3c81-4a4e-8845-789bd834ccfb}, !- Handle
  {a515a855-a101-44f5-8156-629277134e46}, !- Name
  {f6437a06-c11a-4a1a-8e23-36b321e66c9a}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {26f104ec-8faf-4bbf-8feb-da8c6faaa88a}, !- Handle
  Water Use Connections 33,               !- Name
  {6b6c8e25-ae43-444f-a31f-4c1d9487b437}, !- Inlet Node Name
  {2e7c9e1c-5218-4378-82b2-42e87accc8f5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d66f23a2-249c-4623-91ca-f58d8c52a3bc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6f61d648-1187-4bb9-a275-a53ec3567f13}, !- Handle
  Guestroom419 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84013072840911e-06,                   !- Peak Flow Rate {m3/s}
  {a38fed9d-cb3f-4134-9cbf-ebb95334a91f}, !- Target Temperature Schedule Name
  {f6086534-9f15-4af2-b088-5af9c5a4cc65}, !- Sensible Fraction Schedule Name
  {d0b8b20f-d813-40bf-a748-866628508aa7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f6086534-9f15-4af2-b088-5af9c5a4cc65}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a4dcdf73-fab6-4880-a3aa-d515c09131bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4dcdf73-fab6-4880-a3aa-d515c09131bc}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d0b8b20f-d813-40bf-a748-866628508aa7}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9cf45c47-ca51-4086-9c5d-c78a707a7221}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9cf45c47-ca51-4086-9c5d-c78a707a7221}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a38fed9d-cb3f-4134-9cbf-ebb95334a91f}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f178b18c-6d67-460d-b3c7-3ad47bacc935}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f178b18c-6d67-460d-b3c7-3ad47bacc935}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {d66f23a2-249c-4623-91ca-f58d8c52a3bc}, !- Handle
  Guestroom419 Service Water Use 0.03gal/min, !- Name
  {6f61d648-1187-4bb9-a275-a53ec3567f13}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {649d94af-8ea2-41c3-b92b-22f3c048bc37}, !- Handle
  Node 393,                               !- Name
  {888dd10f-8fdb-49ad-9a89-3fdeae423147}, !- Inlet Port
  {6b6c8e25-ae43-444f-a31f-4c1d9487b437}; !- Outlet Port

OS:Connection,
  {888dd10f-8fdb-49ad-9a89-3fdeae423147}, !- Handle
  {009cde14-7710-4ad0-9150-7cd5ee910d50}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  36,                                     !- Outlet Port
  {649d94af-8ea2-41c3-b92b-22f3c048bc37}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba0e57ef-76f7-4187-a5d9-5a3f4f7d8728}, !- Handle
  Node 394,                               !- Name
  {2e7c9e1c-5218-4378-82b2-42e87accc8f5}, !- Inlet Port
  {b7b9f3b5-edd4-46cb-a267-7bae15a7ba4d}; !- Outlet Port

OS:Connection,
  {6b6c8e25-ae43-444f-a31f-4c1d9487b437}, !- Handle
  {3c642fc3-6135-4b7f-a13b-ffc076cf6290}, !- Name
  {649d94af-8ea2-41c3-b92b-22f3c048bc37}, !- Source Object
  3,                                      !- Outlet Port
  {26f104ec-8faf-4bbf-8feb-da8c6faaa88a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e7c9e1c-5218-4378-82b2-42e87accc8f5}, !- Handle
  {feff0881-1e80-41ea-81e2-3b88014dc783}, !- Name
  {26f104ec-8faf-4bbf-8feb-da8c6faaa88a}, !- Source Object
  3,                                      !- Outlet Port
  {ba0e57ef-76f7-4187-a5d9-5a3f4f7d8728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7b9f3b5-edd4-46cb-a267-7bae15a7ba4d}, !- Handle
  {bc37b1a2-f1f8-497c-83ab-a801f6ce0785}, !- Name
  {ba0e57ef-76f7-4187-a5d9-5a3f4f7d8728}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5fa10e6e-1c5f-46fe-aed0-7bac856243b3}, !- Handle
  Water Use Connections 34,               !- Name
  {7947ef16-03e3-43b6-8e0c-6c8312dff85f}, !- Inlet Node Name
  {b64fda51-aeaf-42b9-ab74-44ef217a39a5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8f72717c-e13c-49cd-948d-078240e18ff0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cb8ee625-8e42-4c9d-9e27-21462870bf39}, !- Handle
  Guestroom420_423 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.36052291363643e-06,                   !- Peak Flow Rate {m3/s}
  {090e748a-efcd-4a99-9022-dc8a8a08ea27}, !- Target Temperature Schedule Name
  {c57e81f5-adba-4d2d-9d02-68053d697cc9}, !- Sensible Fraction Schedule Name
  {c9192879-47a2-43f9-b951-86cd7c854500}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c57e81f5-adba-4d2d-9d02-68053d697cc9}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9ae672b5-3120-4f3b-993e-964206e90064}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ae672b5-3120-4f3b-993e-964206e90064}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c9192879-47a2-43f9-b951-86cd7c854500}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8ecf4431-f8c3-4aaa-92ff-e742c21f66e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ecf4431-f8c3-4aaa-92ff-e742c21f66e3}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {090e748a-efcd-4a99-9022-dc8a8a08ea27}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d81ad180-3e91-4319-80e6-0c2e2a2c659e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d81ad180-3e91-4319-80e6-0c2e2a2c659e}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {8f72717c-e13c-49cd-948d-078240e18ff0}, !- Handle
  Guestroom420_423 Service Water Use 0.12gal/min, !- Name
  {cb8ee625-8e42-4c9d-9e27-21462870bf39}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d58083d1-fd44-4126-93a9-d604ff5f8fef}, !- Handle
  Node 395,                               !- Name
  {0f9ac187-267d-4eeb-b9b4-619553c86204}, !- Inlet Port
  {7947ef16-03e3-43b6-8e0c-6c8312dff85f}; !- Outlet Port

OS:Connection,
  {0f9ac187-267d-4eeb-b9b4-619553c86204}, !- Handle
  {4ed42beb-46c9-4c77-9be2-b58679f5a72e}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  37,                                     !- Outlet Port
  {d58083d1-fd44-4126-93a9-d604ff5f8fef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d68a4fd6-1522-48ee-9454-4d196f88604a}, !- Handle
  Node 396,                               !- Name
  {b64fda51-aeaf-42b9-ab74-44ef217a39a5}, !- Inlet Port
  {0f7a2965-e835-41b4-bc72-9776a6978b00}; !- Outlet Port

OS:Connection,
  {7947ef16-03e3-43b6-8e0c-6c8312dff85f}, !- Handle
  {d0952279-9d96-4879-8898-ca3bb1fc0f96}, !- Name
  {d58083d1-fd44-4126-93a9-d604ff5f8fef}, !- Source Object
  3,                                      !- Outlet Port
  {5fa10e6e-1c5f-46fe-aed0-7bac856243b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b64fda51-aeaf-42b9-ab74-44ef217a39a5}, !- Handle
  {c4d76936-613c-4441-a2aa-76c0e0dd656a}, !- Name
  {5fa10e6e-1c5f-46fe-aed0-7bac856243b3}, !- Source Object
  3,                                      !- Outlet Port
  {d68a4fd6-1522-48ee-9454-4d196f88604a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f7a2965-e835-41b4-bc72-9776a6978b00}, !- Handle
  {8d52af3e-cccc-4ace-96d5-756c1eb63851}, !- Name
  {d68a4fd6-1522-48ee-9454-4d196f88604a}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {da74c234-bc9d-4942-b560-3625a97929b8}, !- Handle
  Water Use Connections 35,               !- Name
  {c5463d28-9d83-4bff-b4a1-d5aabc489821}, !- Inlet Node Name
  {180f5254-f17f-4ec6-983d-b024215615c1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f44bd7eb-bbcf-4096-9080-bf234709a23e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {af9c305f-fee6-4eea-81ed-37a632bdb2cd}, !- Handle
  Guestroom424 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84013072840911e-06,                   !- Peak Flow Rate {m3/s}
  {98b4cc64-5993-481f-80c8-6f503dcf68dc}, !- Target Temperature Schedule Name
  {c644fcbc-a52a-4d15-88ec-513f431688c2}, !- Sensible Fraction Schedule Name
  {9b44692f-fafe-4546-9f51-d6ef6a58a00e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c644fcbc-a52a-4d15-88ec-513f431688c2}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {81106933-be47-4cc3-a32b-798dd1647e93}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81106933-be47-4cc3-a32b-798dd1647e93}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b44692f-fafe-4546-9f51-d6ef6a58a00e}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1c9dd88a-c667-42a9-96a2-08ecc8617526}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c9dd88a-c667-42a9-96a2-08ecc8617526}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {98b4cc64-5993-481f-80c8-6f503dcf68dc}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b95b3364-be48-4c72-b4fd-aae90caa7d9d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b95b3364-be48-4c72-b4fd-aae90caa7d9d}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {f44bd7eb-bbcf-4096-9080-bf234709a23e}, !- Handle
  Guestroom424 Service Water Use 0.03gal/min, !- Name
  {af9c305f-fee6-4eea-81ed-37a632bdb2cd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {63b3a0b2-2814-4cf7-96a7-f79caf02e486}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e8d80a4b-d9da-4f5d-9de4-34619d63a6b3}, !- Handle
  Node 397,                               !- Name
  {26f2288f-18ff-42df-95b5-2d1e1bbfd97d}, !- Inlet Port
  {c5463d28-9d83-4bff-b4a1-d5aabc489821}; !- Outlet Port

OS:Connection,
  {26f2288f-18ff-42df-95b5-2d1e1bbfd97d}, !- Handle
  {574e9d7a-2058-43ca-b044-16ad2fecf32c}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  38,                                     !- Outlet Port
  {e8d80a4b-d9da-4f5d-9de4-34619d63a6b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec9661ce-8f8d-4df2-a679-4374922c17be}, !- Handle
  Node 398,                               !- Name
  {180f5254-f17f-4ec6-983d-b024215615c1}, !- Inlet Port
  {dafb3ebb-5764-4f13-add6-c8b33f643c17}; !- Outlet Port

OS:Connection,
  {c5463d28-9d83-4bff-b4a1-d5aabc489821}, !- Handle
  {1e584884-37ae-48b3-9589-16f2f608bb20}, !- Name
  {e8d80a4b-d9da-4f5d-9de4-34619d63a6b3}, !- Source Object
  3,                                      !- Outlet Port
  {da74c234-bc9d-4942-b560-3625a97929b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {180f5254-f17f-4ec6-983d-b024215615c1}, !- Handle
  {725c058b-3afd-4068-bff4-fb89dfa891a0}, !- Name
  {da74c234-bc9d-4942-b560-3625a97929b8}, !- Source Object
  3,                                      !- Outlet Port
  {ec9661ce-8f8d-4df2-a679-4374922c17be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dafb3ebb-5764-4f13-add6-c8b33f643c17}, !- Handle
  {d1f812ee-c21d-4e41-963b-2ad48e737478}, !- Name
  {ec9661ce-8f8d-4df2-a679-4374922c17be}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {72071d81-8098-4646-af32-862b7f22e548}, !- Handle
  Water Use Connections 36,               !- Name
  {e6bd7a72-4b45-4ded-b5fc-4ef25de1cc3e}, !- Inlet Node Name
  {e717432f-680d-42f3-9761-f2648653f065}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {99a0a271-5525-409c-bafd-628199629d91}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c72bfe94-8973-4908-9805-1c3dbdb9fd40}, !- Handle
  Laundryroomflr1 Service Water Use Def 1.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.09764709465957e-05,                   !- Peak Flow Rate {m3/s}
  {15d8d425-73d0-4347-b669-311ef1cb2f2f}, !- Target Temperature Schedule Name
  {a98aa98d-33e7-428f-941c-d68be6c80f07}, !- Sensible Fraction Schedule Name
  {aec8ef8e-2812-4943-af5e-86230f712eb6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a98aa98d-33e7-428f-941c-d68be6c80f07}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {56a0c8a7-c225-4858-bfdf-ccc20cdda3b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56a0c8a7-c225-4858-bfdf-ccc20cdda3b6}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {aec8ef8e-2812-4943-af5e-86230f712eb6}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8158fdc6-0e9f-486c-82e9-c11eaa0ff407}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8158fdc6-0e9f-486c-82e9-c11eaa0ff407}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {15d8d425-73d0-4347-b669-311ef1cb2f2f}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {73c9138b-89d3-4425-83b7-286a5406da4d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73c9138b-89d3-4425-83b7-286a5406da4d}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {99a0a271-5525-409c-bafd-628199629d91}, !- Handle
  Laundryroomflr1 Service Water Use 1.12gal/min, !- Name
  {c72bfe94-8973-4908-9805-1c3dbdb9fd40}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {29214fa4-6118-4a73-ac53-68fb79d36e85}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {29214fa4-6118-4a73-ac53-68fb79d36e85}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch,         !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  {ea13669b-9bd6-46b1-bb57-56ccd93d77e6}, !- Default Day Schedule Name
  {3b1eb9f2-6557-4eff-9dec-fda15e5b0ac7}, !- Summer Design Day Schedule Name
  {b215c2a2-c290-47da-8dd9-fe0e40c3cacc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ea13669b-9bd6-46b1-bb57-56ccd93d77e6}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Default, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {72fb836c-afc7-4310-8b8e-4eeb78f2600d}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b215c2a2-c290-47da-8dd9-fe0e40c3cacc}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Winter Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d0d5f5f1-d580-4e23-b219-657d684babd9}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b1eb9f2-6557-4eff-9dec-fda15e5b0ac7}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Summer Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
  {e75a82af-e70f-48e4-a653-c29cc00e2fa0}, !- Handle
  Node 399,                               !- Name
  {3896643e-b6ca-44e8-9e96-7429cbb5782c}, !- Inlet Port
  {e6bd7a72-4b45-4ded-b5fc-4ef25de1cc3e}; !- Outlet Port

OS:Connection,
  {3896643e-b6ca-44e8-9e96-7429cbb5782c}, !- Handle
  {285633f3-a579-4cf2-8fc1-0702a8b73dca}, !- Name
  {adcab449-9897-4a9b-aeee-09d0a83030bd}, !- Source Object
  39,                                     !- Outlet Port
  {e75a82af-e70f-48e4-a653-c29cc00e2fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {080b9593-67d3-48ee-9ff9-2cd092a47188}, !- Handle
  Node 400,                               !- Name
  {e717432f-680d-42f3-9761-f2648653f065}, !- Inlet Port
  {37d7a96a-fa33-46be-a787-be85c96883ef}; !- Outlet Port

OS:Connection,
  {e6bd7a72-4b45-4ded-b5fc-4ef25de1cc3e}, !- Handle
  {8af16436-4ad4-45ec-9b8b-3f8dc05a0a97}, !- Name
  {e75a82af-e70f-48e4-a653-c29cc00e2fa0}, !- Source Object
  3,                                      !- Outlet Port
  {72071d81-8098-4646-af32-862b7f22e548}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e717432f-680d-42f3-9761-f2648653f065}, !- Handle
  {ad481ef8-fec5-433e-a7d6-14080f7931be}, !- Name
  {72071d81-8098-4646-af32-862b7f22e548}, !- Source Object
  3,                                      !- Outlet Port
  {080b9593-67d3-48ee-9ff9-2cd092a47188}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37d7a96a-fa33-46be-a787-be85c96883ef}, !- Handle
  {089185d6-b40c-4300-b694-45ab087bf1e6}, !- Name
  {080b9593-67d3-48ee-9ff9-2cd092a47188}, !- Source Object
  3,                                      !- Outlet Port
  {0fd84161-1e71-49f5-aa31-d57395d356a9}, !- Target Object
  39;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {43957d20-b779-46b5-b955-92ec5ac94709}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  16715;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {13285a20-d805-4c84-bb01-7f3bd1d6ecb1}, !- Handle
  SmallHotel Exterior Lights,             !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  {8992942f-ed3c-4083-8fa8-83b075c203c0}, !- Default Day Schedule Name
  {77177dfb-fdd7-469d-baee-21a62d07a826}, !- Summer Design Day Schedule Name
  {22730581-049e-4452-8b15-128b356765e3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8992942f-ed3c-4083-8fa8-83b075c203c0}, !- Handle
  SmallHotel Exterior Lights Default,     !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf3bc7c8-f59d-4211-9ddb-1dfa5e126496}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {22730581-049e-4452-8b15-128b356765e3}, !- Handle
  SmallHotel Exterior Lights Winter Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a11c27d4-2ac8-41a6-a6ad-45da66e80aeb}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {77177dfb-fdd7-469d-baee-21a62d07a826}, !- Handle
  SmallHotel Exterior Lights Summer Design Day, !- Name
  {89186512-6d07-40f1-88a5-38ed8721f4e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {aa994da5-8d38-4e4c-927c-57cf29bea195}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {43957d20-b779-46b5-b955-92ec5ac94709}, !- Exterior Lights Definition Name
  {13285a20-d805-4c84-bb01-7f3bd1d6ecb1}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:WeatherFile,
  {42684a83-81f2-4c04-8d2b-636468b78b79}, !- Handle
  Miami Intl Ap,                          !- City
  FL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722020,                                 !- WMO Number
  25.82,                                  !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11,                                     !- Elevation {m}
  file:///home/osdev/openstudio-standards/openstudio-standards/data/weather/USA_FL_Miami.Intl.AP.722020_TMY3.epw, !- Url
  7D992F19;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {623da5b5-a808-465f-87cd-48e944342762}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  24.4916666666667,                       !- Annual Average Outdoor Air Temperature {C}
  8.7;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {f88a7a08-ee7b-4310-943b-2e661219021e}, !- Handle
  Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  8.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101193,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {b1bc29d9-ea95-4a84-996c-16cc5b5b1180}, !- Handle
  Miami Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  25.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101193,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.528,                                  !- ASHRAE Taub {dimensionless}
  1.905;                                  !- ASHRAE Taud {dimensionless}

OS:Site:GroundTemperature:BuildingSurface,
  {44610e08-d5d7-46fe-ac44-11add556eab3}, !- Handle
  22.509,                                 !- January Ground Temperature {C}
  22.645,                                 !- February Ground Temperature {C}
  22.781,                                 !- March Ground Temperature {C}
  22.956,                                 !- April Ground Temperature {C}
  23.052,                                 !- May Ground Temperature {C}
  23.08,                                  !- June Ground Temperature {C}
  23.116,                                 !- July Ground Temperature {C}
  23.108,                                 !- August Ground Temperature {C}
  23.133,                                 !- September Ground Temperature {C}
  23.139,                                 !- October Ground Temperature {C}
  23.077,                                 !- November Ground Temperature {C}
  22.913;                                 !- December Ground Temperature {C}

OS:Sizing:Parameters,
  {9851be15-dade-4f31-810a-671a281770fd}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

OS:ClimateZones,
  {72b60c44-cb05-4c9b-897d-2badc2ccb551}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  1A;                                     !- Climate Zone Value 1

OS:Schedule:Ruleset,
  {f5b30a01-0903-4d75-b924-c359278c5457}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {00ab6935-2a38-48dd-9964-2a00b46bcb09}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00ab6935-2a38-48dd-9964-2a00b46bcb09}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {1bb1530b-60e6-41e0-87f6-88a93ca23056}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {0739fab7-2a4f-47b0-98f8-03e09ca158ce}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5a08ab11-e285-4074-884f-4f84ccfbbcd2}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {b79df4f7-f11c-4263-8f7f-567890ef7728}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a419214b-5829-4388-86c0-ec3cd22110b0}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {be359838-5924-4fa3-869d-d458c4c7481e}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 1,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {fe59c8e2-576c-4926-87c8-9b2bdae422c6}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 1,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e7ee9b30-ec6c-412e-a153-c22c037908af}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 1,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {b0fe0fcc-db8e-4329-a5a1-41a126d0b624}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 1,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {95a2a5ce-4e14-4134-b028-b0ee89169e78}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 1,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dc07ae62-0413-4d21-a03a-c16cba3925c3}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 2,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {31347f1e-d6aa-4f17-a7bb-fca7ce071cd5}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 2,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {183ee564-b9af-4419-8b69-c13e8366a405}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 2,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {a4393c24-737b-4784-968e-9a973b985afa}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 2,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7427de41-b580-44b3-a40e-446720f9b1b5}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 2,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3c7001f6-c06e-436e-829a-3f8fb112d235}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 3,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {77451627-5f6b-4711-ba67-2fcb9ced0262}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 3,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6512dae4-7f8c-42bf-9370-cd9cb6540603}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 3,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {d102eac1-34f2-44d0-a5f6-17ba04fc5c01}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 3,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {404d18af-1233-4a73-94d9-f4b9068deddf}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 3,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {84a7c5c5-d11f-4af3-8ace-10a7f2b3bfdf}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 4,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {5a7fbca2-3373-4937-a035-7233067c779a}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 4,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {12684b2a-7907-4326-90aa-a137026309c6}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 4,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e9769c6a-c9c4-416e-abc2-1a5a7da02ba9}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 4,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {251ee1c6-dada-4534-a021-e96529650d4b}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 4,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c718e136-0999-48b8-afb3-519b8177e84a}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 5,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {d3576fe2-26d2-467e-8048-0e80798fca12}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 5,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {356d3aa6-1f1b-4bf4-a597-b94ea1e3f94b}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 5,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {d04560ce-80be-472d-804e-b486b366a4cd}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 5,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fb058bcd-4a81-4463-ab95-c67a579b750f}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 5,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2d0f93e1-8cf4-4e3e-9544-bc387478b555}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 6,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {23125dcb-ad6a-4cd9-89fe-0878ae228d0d}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 6,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {545ee1ba-523d-49ef-a706-f1116832889e}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 6,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {d018574d-b2cb-4332-b4f7-fbd095b54041}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 6,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d9b94f4d-4208-406b-af17-b9e87ec6e5cc}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 6,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {98591c2f-eb91-4f8e-b30a-971e4737bdfb}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 7,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e38068e0-5c30-4b7c-81f1-8d5807709b52}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 7,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0ec7687f-051e-452b-9a54-30c7ecd1344b}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 7,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {36dc5e70-0cf3-4ee7-a4d0-fe0dfdec2570}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 7,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5ad166ab-d494-4b70-8376-22d90f4ef435}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 7,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e20dd20b-2578-4298-a613-c7104cbf2a3d}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 8,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {fb8d101d-72b4-4243-9eb3-1f9931fe0582}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 8,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d74a54b2-43f3-4fab-aeba-dd980ebdce73}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 8,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {ad7df4e5-a1fd-480d-b49c-35e3b0cce809}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 8,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6afdc2f2-0a90-4e1c-8f86-c7730d20709f}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 8,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {384298df-8967-4f59-ab6f-eff429c37ab8}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 9,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {1b9223cd-1a3b-4c39-8d1d-fb200e820a3b}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 9,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ffac5be8-dfb2-45a5-9e81-d26d28a52a8a}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 9,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e547344a-39f8-435b-a520-ddf62d79d76a}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 9,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {028fa693-58c1-42d4-81d9-41092b445c1c}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 9,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a5906df8-82bd-4ec5-a485-dcbfb1164394}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 10,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {5d8789a9-c731-497f-80a6-77857781b0cd}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 10,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {83fcc23f-fb8f-4b91-abe2-1aab149102e8}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 10,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {a5ae1f1c-d8b8-455b-9ff3-21eacb2c02ac}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 10,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {751a3605-ee3b-4291-9426-c75b080d679e}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 10,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {79edad5e-dce2-4915-bdb1-a27d8c3481e4}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 11,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {eac9e83b-303d-49b9-a1c0-471614780425}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 11,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {508d16bb-2704-4bde-86df-e3f14c2b41a3}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 11,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {3a40df8e-6198-4a27-877e-e6a55caeba7a}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 11,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {73f1550e-a3dd-4604-a65b-e522197a55c3}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 11,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6805c8d7-9abf-42a3-9792-ba6a73344f08}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 12,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {ce3ba496-1819-489c-8472-d35282517f0a}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 12,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d9e9b753-2ad8-4297-a876-7f4f84d9558b}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 12,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {3f99d522-78ce-4af9-ae37-1e2b2b5ae560}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 12,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {27aa4c16-e304-438b-abb4-721c19d1be87}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 12,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {54e9b3cf-267b-4e68-937e-fbd94147ec24}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 13,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {735a0a5b-3210-4f4d-817d-0aa680ba5f3e}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 13,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5cab8d7f-76ba-4447-ac86-2ccebb320cce}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 13,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {ce70c5ba-774f-42cb-b12f-813fcbc695ad}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 13,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2c6f5055-dbc1-417d-be4a-34e9075231b4}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 13,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d7db899b-b2dc-49de-8a0a-3bb36eedb595}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 14,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {0bede32d-c4b4-4cae-aba3-3911255aa356}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 14,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4b054fff-23b1-4b92-aefb-709a77e1b05d}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 14,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e7b1137c-6ed9-4f5b-a782-6dfd79ecb433}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 14,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {38da2731-8bd8-40f5-aaeb-846631fe97f8}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 14,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9c54b923-153d-409d-9f70-a9b03dd12c3e}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 15,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {cbc1c05a-5832-461d-b844-087fa6cc938a}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 15,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {71ce12e9-d473-4b2f-a193-f51d65abdac3}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 15,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {caadedb6-91ae-4223-b91d-76e4fc870fc7}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 15,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d2b35f60-ab4d-407d-ae9e-3c64cc349ec1}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 15,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {231a1ac9-17cf-46cc-9b3f-5a1e25135707}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 16,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {c62457a8-46af-439f-9b76-82fe7933bd78}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 16,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {83886607-9966-4d2f-bd48-0eaa9ef6936d}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 16,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {04e6b79f-8d78-4746-8383-9011009cc848}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 16,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3c9bc63d-cf54-46f9-bb39-dc29a67a710e}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 16,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {02288b50-b6ab-4b29-acb4-08c7920db7df}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 17,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {5858da37-d4a1-467c-b123-2d11d2881b8d}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 17,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4b5176b2-15c7-45b9-b314-818b59fbbb74}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 17,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {67438cc9-d4a2-4b51-b0df-2192d1d5fd31}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 17,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cd06c9a2-b7e2-4806-96b9-260ec0d25121}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 17,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {838b344b-4b49-45af-be08-556c9f10e1cd}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 18,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {30fe8cca-223e-4e85-98eb-bdcd9a2846a5}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 18,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {502e6876-dca4-4dbc-9dd2-374a354b306e}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 18,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {78a8a5ca-a653-4157-ab9e-95f70ebd010e}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 18,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {44342edf-aa3b-4456-ae9a-a33207d72aed}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 18,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6b61ee57-0c83-4398-aa3a-597f445a164b}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 19,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {cb889f82-291a-4464-9632-c0f896958094}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 19,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {420ded40-859c-4ca9-9a37-18e2de4b81e5}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 19,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {67480ecd-6d6b-45b1-b8f0-c0bfb3822cbb}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 19,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {79ee25c5-c3af-4017-858c-17cb37de7b1e}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 19,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1281da3f-5bc5-4d58-8f1e-7a7e6b6fa994}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 20,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {d6ceb376-b1bf-4484-99ef-46cfa57aa63f}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 20,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b8efde72-d1cb-4411-9d9c-1a4d2079029c}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 20,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {282f27d4-156e-4deb-a345-4a93bbb0f0c5}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 20,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2087145b-65c7-4482-b9a5-1c5b6ed91003}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 20,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9d26ecf4-251f-41b5-b287-243e33128450}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 21,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {b02d7638-0c48-4014-af45-765a22b0a2d3}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 21,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {93c8e98b-54b6-4dc5-81fc-80ce36137e79}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 21,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e5b56e83-e182-4b33-bc0d-8daf9dae2f60}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 21,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ef974f14-99d2-4cde-9693-2df54ac595c8}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 21,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ed00d5b9-59c8-4c05-a417-bbd3f1d925f3}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 22,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {915128a6-7e02-49ff-8735-6c2cb68cfa95}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 22,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a47c2251-9ff8-467e-b5f8-9cf1bea341f1}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 22,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {345353e7-1278-4033-8d1b-74d83487a65f}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 22,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {517ebe2f-16e9-4227-8fe0-a1688772d385}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 22,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b85b8bfa-7a65-421f-a6ce-9085b657c597}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 23,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {a75da56e-8fa6-472d-a49e-1f2b56d0bac5}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 23,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0ec9f551-ddd3-4158-9efb-13b011c8496e}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 23,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {c72285cf-b822-48c8-bc2e-f65b44c37d9e}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 23,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {641fa9bd-103f-471f-9c6a-f62e504063a0}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 23,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {61b0eb24-3c3c-48c0-86fc-69a744596074}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 24,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {494616bc-8731-49a0-9bc0-a16523f06f57}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 24,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0e4397bb-ff7a-41b3-8665-4f45d40195a7}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 24,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {ff072bfe-e775-4feb-a279-ea180c58d93e}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 24,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7aebff48-e1e0-451e-9204-73171dd4915b}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 24,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4d190b6c-6264-4c7d-8c6c-1f041cce23b4}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 25,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e11951f3-57a1-4780-ae28-038a01f44b0b}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 25,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {88356332-878e-4661-918b-1a1ae14358e5}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 25,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {0c725eec-0d8c-4b19-b180-cd07458eb596}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 25,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7cc9382a-7c74-4525-a071-34ad30991424}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 25,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5b89df07-4c19-4f1a-a6fc-bb2de77ea520}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 26,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {93b98cd2-6479-4ad5-9365-807fc4e749a5}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 26,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7e51aacb-6b0f-4997-9962-6c5a92e8a2e1}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 26,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {862a2748-9450-4672-9a35-ab2bdc206931}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 26,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b94234e3-2f13-49cb-aec3-37087d2a31d4}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 26,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {80f312a2-f355-4413-8ab3-7c76e556857b}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 27,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {0a01489a-a0cd-4f1f-ab17-403488f8c718}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 27,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0b482915-26c2-4a3f-9468-f42ddf11626d}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 27,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {72c52695-4e12-47dd-a29c-e5cf41ce446c}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 27,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ba673819-d107-419b-81eb-05998e6d5431}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 27,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e6a9b668-fd9d-44f5-902a-ca9a784d751b}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 28,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e9c516e2-bb04-49ce-9312-55a429f24d14}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 28,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e18673e6-8099-43f9-80c6-6611f5332130}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 28,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {2c369e84-fada-42f3-a7a3-5f3f4b207d78}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 28,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a90b4161-0f58-4290-9a55-9b02052ea8a0}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 28,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {32bfc24c-bb03-44b7-9ec8-3dbd3f46e1f7}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 29,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {a6fa2bdf-b0c5-4e78-8a41-baba30dd10bf}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 29,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {acd9630b-3583-4d4c-b4af-81eb87acd1c5}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 29,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e7f6242a-0652-40cf-a5df-4cc68d600df5}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 29,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {571121e9-199e-4fd3-9430-db4c2afafc27}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 29,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bb5913c4-685e-4834-b417-ec478374fabf}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 30,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {16cb3b13-0812-459d-8938-efc99a18727b}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 30,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3263af32-411b-42e1-b604-7bbb03e341d2}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 30,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {158d7815-c6bc-40eb-90d2-c152db5df16d}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 30,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {20f8c824-c218-4b20-bcd1-9bd450bd194e}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 30,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f3f97567-ae4f-4604-b603-eb3b00cc76a2}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 31,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {72df3f02-8406-431f-b9a9-0f1e95b027af}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 31,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {19afa973-b011-4ec5-a466-9fff8c2010ee}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 31,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {319af2e1-1ec7-4e59-abf6-a7a9cb446bee}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 31,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {26f14e0e-9b79-4116-be55-f99b4b2034b3}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 31,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3a11be60-4913-4c05-8aa1-23ca81555907}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 32,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e7856c83-5798-4b6a-8766-276b97f7a7de}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 32,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {52caaa15-efd7-4ee8-af2d-144f5e70363e}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 32,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {426ad999-a6ba-4e08-b530-317a87d1d065}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 32,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a859b66a-fac4-480b-a142-c3205298cd53}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 32,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6877f696-7fb4-4927-b834-5b9a3ae431f3}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 33,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {d099f924-103c-437a-a976-77db327ea53c}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 33,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {996d66f8-9a88-4d58-86d2-e5e69acf3442}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 33,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {bfb33615-034e-4241-9fe2-94a989f5b5a7}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 33,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {179ab939-aa86-4a56-943e-cf9b6b856a09}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 33,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0e901a9e-71b0-4192-b6bd-48537d904648}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 34,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {4e9095b5-cec3-45a1-810c-3df6b7b998d7}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 34,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {434f9ace-a418-40ca-8be4-ab312fd13357}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 34,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {d3b7035c-b1b0-48a7-a659-3d229fd853d3}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 34,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {944f5edf-9969-48c8-a53a-76e2a9b81f61}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 34,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {47646c48-e472-4e65-9c22-85397ada4059}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 35,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {12d09411-f14d-4774-b71b-85acd59da2cc}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 35,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {61da0c15-8cba-47a6-816b-f37e8e52af48}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 35,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {254afcd6-7176-448c-9899-9e00d1f021c7}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 35,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {99001baf-02b4-4577-9fda-19ff7a599983}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 35,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {857435b7-2b37-4117-88c1-9724a5057dc9}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 36,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {5d76b3f0-bfd9-4bed-83be-b9e7783efb00}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 36,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {19c213a7-e0b7-406b-a6f9-c7140fdf9648}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 36,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {3f32317c-3e35-4850-aad1-4405f7afa868}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 36,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {28b1532a-f561-4820-bc69-bf88552e2b03}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 36,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7ad60874-59ad-4e72-8fc6-de923a7b6fea}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 37,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {03fc213f-465c-425f-bf7f-9dae1b254d96}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 37,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9c89dfe5-bd57-4cf2-94ae-69b42bbbdbfd}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 37,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {bd9a8b27-acce-4dcb-b112-1f4cfc2aecf3}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 37,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {92e250b6-109f-4632-8956-84752184b803}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 37,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0bf47b49-2937-453a-9763-2b2181dd7d25}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 38,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {03c56910-6fa6-45e8-9f83-1d55eee4db1e}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 38,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a945a88b-b067-462b-8555-d2bcec126bf2}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 38,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {1235a51c-6be0-49f9-9e0b-2f0627999da4}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 38,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {85dd789c-e0c3-471b-b8be-3af4ac9fbc1d}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 38,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2fe1c9c3-e2d1-489e-8fbb-04fb1b128ab9}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 39,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {ec6e2b9b-7367-49c7-b125-18bb86d1f6f6}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 39,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8cc0875a-eb67-44cd-a1e4-a8193e1745a7}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 39,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {1dced0b5-5e7f-4e99-bcb7-674e17a0104e}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 39,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {401195e2-fab3-4699-ae54-299dbdd4f4d8}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 39,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2dd01c3a-7d05-403e-9571-8c73b6643cb3}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 40,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {a35d28ca-bbc9-4f2c-9365-b3837e8a8f9f}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 40,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ce9c1d46-c8e0-4de2-9518-c2bc870e3a90}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 40,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {2bbf6620-68c0-4945-9767-10ff36358099}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 40,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {546e2eba-db59-4564-adb6-b7b3c3f7ec43}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 40,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c92b4bde-9156-4923-95cc-0977e09a932b}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 41,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {3737bd04-ce91-4cf7-9630-55d57a0b9209}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 41,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c2f31cb4-a681-4e55-94c6-ee086ad7807f}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 41,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {faa31e1d-013d-4dcb-b382-bf5bf1937ff8}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 41,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {49875673-627a-45f0-acd9-d9e9030bc64e}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 41,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9e68a29c-b7b3-4a98-b582-fdb2387eeeaf}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 42,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {f86adb78-0ae0-443c-9b00-d1914f18e636}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 42,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e76355d5-fdcf-478a-8a7f-b76762cc1985}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 42,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {4bef1f8d-f8ec-479d-b533-613515ff4011}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 42,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e7ca3104-1498-43b5-9641-da97b37b1dd9}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 42,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1d03f64a-66f2-4e90-bf0e-8b75424b44fe}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 43,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {cb05e5ea-3117-4d31-92b0-3c51e7650e38}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 43,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b3f1f5b8-f0b0-4be1-8a6d-5872abe17009}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 43,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {341bb66b-7cb9-48b3-a69a-1fdccca72946}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 43,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2512419f-6c57-45f1-a37f-3009ba205e66}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 43,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2a00c145-989a-408f-b72f-75c9fec19fcc}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 44,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {490bd9c2-550c-4344-8cc9-321aa60b7e3b}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 44,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {886daa3f-25f9-4f54-b96a-8ad8e4d51272}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 44,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {69b37104-1e56-4b71-a9bd-5bdf46cf752f}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 44,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8d657f2d-26a4-499a-8444-6bb2eb8c28c3}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 44,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2305ba97-937d-45f2-b1e6-a2406a97ecc9}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 45,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e0315519-a3ea-4f31-a871-3710a4943702}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 45,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5051352d-47a5-4015-ad7c-274186c77ee3}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 45,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {b9e6d570-aefc-4b16-89a5-0c26e48f6196}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 45,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2277082d-dd92-462f-9a89-8ed09df36753}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 45,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {af473f2d-0d35-4b3a-ae2d-af6808281adc}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 46,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {01b3d916-d008-4392-adba-ce06447b9ad4}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 46,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b3e41faa-0f83-4677-bb07-9055ff6757a1}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 46,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {19aa23c4-532c-44f2-852f-081923a6bf51}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 46,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7b80ce6b-a75b-431d-b066-cf9ff17ceb11}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 46,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

