  {076731aa-eafe-485e-9637-fc826d544663}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {35ec12cf-a6d0-4694-9dae-128cd27431c4}, !- Handle
  Hospital ICU_NurseStn Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {44264be6-e8a9-4410-9b5b-af7f9834eb82}, !- Handle
  Hospital ICU_NurseStn Infiltration,     !- Name
  {076731aa-eafe-485e-9637-fc826d544663}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {26b16d80-0696-4219-8721-038ebe652204}, !- Handle
  Hospital ICU_NurseStn Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1d36e674-2d76-4899-b139-49ad3e6f62b0}, !- Number of People Schedule Name
  {88aceabb-0095-4f3c-81e3-9f9aa3ea27e7}, !- People Activity Level Schedule Name
  {f0219dda-c0fb-439b-beee-d7ea0907e2d7}, !- Lighting Schedule Name
  {c46be8b0-6e30-4bce-9c22-691bf7d54940}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e30f333d-067c-4854-b5e3-46f56cbda2d9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f232dfda-fbd1-42b7-bc48-e1d1c8f65428}, !- Handle
  Hospital ICU_NurseStn Thermostat,       !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {97538464-dcac-4758-9117-bc402d43d9d9}, !- Handle
  Hospital ICU_Open 1,                    !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {d0d1123e-8d94-45bf-8b11-964679040e10}, !- Handle
  Hospital ICU_Open People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e8566fa8-2d23-416b-acc8-e383dc052021}, !- Handle
  Hospital ICU_Open People,               !- Name
  {d0d1123e-8d94-45bf-8b11-964679040e10}, !- People Definition Name
  {dc493559-12f2-4c17-9717-70894db63860}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {64032c62-4493-4853-812a-7a36b3854d6b}, !- Work Efficiency Schedule Name
  {56b5f923-8e24-4210-90b2-881508433a31}, !- Clothing Insulation Schedule Name
  {beffb0a3-b5b8-42fd-baa1-1be661b2431a}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {19bd792a-8a95-4c9e-a8e9-5122904890a8}, !- Handle
  Hospital ICU_Open Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  41.344179910582,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c633830d-1297-47ac-bde9-06dad38432ff}, !- Handle
  Hospital ICU_Open Lights,               !- Name
  {19bd792a-8a95-4c9e-a8e9-5122904890a8}, !- Lights Definition Name
  {dc493559-12f2-4c17-9717-70894db63860}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {ce964c3c-664c-4b5c-8c4e-3fc7e30a26a6}, !- Handle
  Hospital ICU_Open Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0e6bd6d0-d080-4af7-9e0c-8e3053d9f9bc}, !- Handle
  Hospital ICU_Open Elec Equip,           !- Name
  {ce964c3c-664c-4b5c-8c4e-3fc7e30a26a6}, !- Electric Equipment Definition Name
  {dc493559-12f2-4c17-9717-70894db63860}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {41647075-bf17-4165-93b8-d40373cdbae3}, !- Handle
  Hospital ICU_Open Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {6dce0914-52a0-4729-b9fa-04f3c1ded6e2}, !- Handle
  Hospital ICU_Open Infiltration,         !- Name
  {dc493559-12f2-4c17-9717-70894db63860}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {aefb0e06-165d-40c5-a8e9-e589f97d508b}, !- Handle
  Hospital ICU_Open Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1d36e674-2d76-4899-b139-49ad3e6f62b0}, !- Number of People Schedule Name
  {88aceabb-0095-4f3c-81e3-9f9aa3ea27e7}, !- People Activity Level Schedule Name
  {9e426c14-7543-4ef1-8240-4caa859b5cc7}, !- Lighting Schedule Name
  {c65ab110-2ef6-4a86-8e4e-e1ac646cee45}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e30f333d-067c-4854-b5e3-46f56cbda2d9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7785b291-24ae-4256-83f6-2beca56e3d78}, !- Handle
  Hospital ICU_Open Thermostat,           !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0f92df5c-d4fd-41f9-9fcf-6511be208e1e}, !- Handle
  Hospital ICU_PatRm 1,                   !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {86e8e9d8-189f-4773-bced-bd1dff225cb4}, !- Handle
  Hospital ICU_PatRm People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {44da647d-4f4a-4504-b4fe-9e89cf602d40}, !- Handle
  Hospital ICU_PatRm People,              !- Name
  {86e8e9d8-189f-4773-bced-bd1dff225cb4}, !- People Definition Name
  {db26f5c2-7b21-4952-a1aa-d1f475780078}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {64032c62-4493-4853-812a-7a36b3854d6b}, !- Work Efficiency Schedule Name
  {56b5f923-8e24-4210-90b2-881508433a31}, !- Clothing Insulation Schedule Name
  {beffb0a3-b5b8-42fd-baa1-1be661b2431a}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {d506bfbc-c1be-42c9-80e0-1837f722c2e1}, !- Handle
  Hospital ICU_PatRm Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  41.344179910582,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {18e7866c-6992-41aa-869f-ac66c52436a1}, !- Handle
  Hospital ICU_PatRm Lights,              !- Name
  {d506bfbc-c1be-42c9-80e0-1837f722c2e1}, !- Lights Definition Name
  {db26f5c2-7b21-4952-a1aa-d1f475780078}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {d92a32da-6ab9-422c-84ab-46a8bc8b4732}, !- Handle
  Hospital ICU_PatRm Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4a0e64d2-f4b8-424b-8c1a-db0c17c9e8d5}, !- Handle
  Hospital ICU_PatRm Elec Equip,          !- Name
  {d92a32da-6ab9-422c-84ab-46a8bc8b4732}, !- Electric Equipment Definition Name
  {db26f5c2-7b21-4952-a1aa-d1f475780078}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {847e460a-a6e6-4bfa-b5d1-5462da4b141e}, !- Handle
  Hospital ICU_PatRm Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {ec8eeca4-c969-40db-a053-daa12b9d244d}, !- Handle
  Hospital ICU_PatRm Infiltration,        !- Name
  {db26f5c2-7b21-4952-a1aa-d1f475780078}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {1deb04e2-898f-474c-b03e-8bb2172f43f1}, !- Handle
  Hospital ICU_PatRm Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1d36e674-2d76-4899-b139-49ad3e6f62b0}, !- Number of People Schedule Name
  {88aceabb-0095-4f3c-81e3-9f9aa3ea27e7}, !- People Activity Level Schedule Name
  {9e426c14-7543-4ef1-8240-4caa859b5cc7}, !- Lighting Schedule Name
  {c46be8b0-6e30-4bce-9c22-691bf7d54940}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e30f333d-067c-4854-b5e3-46f56cbda2d9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8bcd5a35-3627-4cc8-a406-d4436c83abe6}, !- Handle
  Hospital ICU_PatRm Thermostat,          !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f5701ff1-22da-48bf-acc6-e867290f750c}, !- Handle
  Hospital Kitchen 1,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:People:Definition,
  {4ef1033c-f168-4982-91c3-f95cc73fb99b}, !- Handle
  Hospital Kitchen People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2551a281-6835-4006-89f7-05decb2a6579}, !- Handle
  Hospital Kitchen People,                !- Name
  {4ef1033c-f168-4982-91c3-f95cc73fb99b}, !- People Definition Name
  {8c746290-3447-4eff-86c3-021a4daaccc2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {64032c62-4493-4853-812a-7a36b3854d6b}, !- Work Efficiency Schedule Name
  {56b5f923-8e24-4210-90b2-881508433a31}, !- Clothing Insulation Schedule Name
  {beffb0a3-b5b8-42fd-baa1-1be661b2431a}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {5aab2d64-7eeb-44f2-a393-fdb3db154aae}, !- Handle
  Hospital Kitchen Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.2847527917278,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {6124a108-6485-441e-b7c1-699026f1db36}, !- Handle
  Hospital Kitchen Lights,                !- Name
  {5aab2d64-7eeb-44f2-a393-fdb3db154aae}, !- Lights Definition Name
  {8c746290-3447-4eff-86c3-021a4daaccc2}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {76c71f13-6194-4909-992c-cffe3cbd7c46}, !- Handle
  Hospital Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  80.7293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:ElectricEquipment,
  {23168b26-b9dc-448e-86c6-e4b4d2ed081b}, !- Handle
  Hospital Kitchen Elec Equip,            !- Name
  {76c71f13-6194-4909-992c-cffe3cbd7c46}, !- Electric Equipment Definition Name
  {8c746290-3447-4eff-86c3-021a4daaccc2}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {8b42816a-e2ff-4979-a6b6-4aa8e4310bd1}, !- Handle
  Hospital Kitchen Gas Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  305.048925047597,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {9599d511-4e20-4069-bd86-ba38d0e1c1e3}, !- Handle
  Hospital Kitchen Gas Equip,             !- Name
  {8b42816a-e2ff-4979-a6b6-4aa8e4310bd1}, !- Gas Equipment Definition Name
  {8c746290-3447-4eff-86c3-021a4daaccc2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {03f62f4a-29fd-4ab1-9bb2-506fef3b7072}, !- Handle
  Hospital Kitchen Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00406445257334959,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {a21b1ed9-3474-4a8c-93f9-f6919c9846df}, !- Handle
  Hospital Kitchen Infiltration,          !- Name
  {8c746290-3447-4eff-86c3-021a4daaccc2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {9bc205e5-fbfd-4cfb-95d5-82ffead51937}, !- Handle
  Hospital Kitchen Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {095ef8d5-a602-4984-8789-007086d982a9}, !- Number of People Schedule Name
  {88aceabb-0095-4f3c-81e3-9f9aa3ea27e7}, !- People Activity Level Schedule Name
  {f0219dda-c0fb-439b-beee-d7ea0907e2d7}, !- Lighting Schedule Name
  {5116d977-761e-4c2d-a1ac-4056136fe713}, !- Electric Equipment Schedule Name
  {24ac5210-cacf-4278-9444-ce15d1363567}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e30f333d-067c-4854-b5e3-46f56cbda2d9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {095ef8d5-a602-4984-8789-007086d982a9}, !- Handle
  Hospital Bldg Occ,                      !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  {fd2dc486-6b1b-4ba0-adab-2092a9d249ec}, !- Default Day Schedule Name
  {fade077f-f6e5-40ed-b2b4-b9ba8cab1895}, !- Summer Design Day Schedule Name
  {0d8d718a-b199-447e-bc21-bbd960b53dae}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fd2dc486-6b1b-4ba0-adab-2092a9d249ec}, !- Handle
  Hospital Bldg Occ Default,              !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {ee5a71a2-c90f-4e9f-ad13-93bbc5aebd86}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fade077f-f6e5-40ed-b2b4-b9ba8cab1895}, !- Handle
  Hospital Bldg Occ Summer Design Day,    !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {f7fa53db-6d43-43b9-ad16-38b6eeb193b0}, !- Handle
  Schedule Rule 16,                       !- Name
  {095ef8d5-a602-4984-8789-007086d982a9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {714eafa5-749e-4f63-a856-4c3e041fd808}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {714eafa5-749e-4f63-a856-4c3e041fd808}, !- Handle
  Hospital Bldg Occ Sun Day,              !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3bee1cc6-78cc-4af4-9ab9-fd64ed22f428}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d8d718a-b199-447e-bc21-bbd960b53dae}, !- Handle
  Hospital Bldg Occ Winter Design Day,    !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {2327eabe-7699-454e-bb1a-7ec749e1ce47}, !- Handle
  Schedule Rule 17,                       !- Name
  {095ef8d5-a602-4984-8789-007086d982a9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {96c3dc81-234b-42df-bfb8-30a006fcc67c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {96c3dc81-234b-42df-bfb8-30a006fcc67c}, !- Handle
  Hospital Bldg Occ WntrDsn|Sat Day,      !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {5116d977-761e-4c2d-a1ac-4056136fe713}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH,        !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  {88f1b545-409b-4d23-8c68-11539f93e8c1}, !- Default Day Schedule Name
  {b627c479-d555-487f-b1e7-4b1631f579c6}, !- Summer Design Day Schedule Name
  {a5b26429-edf8-4f47-b37a-efbb8be25007}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {88f1b545-409b-4d23-8c68-11539f93e8c1}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH Default, !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25;                                   !- Value Until Time 8

OS:Schedule:Day,
  {0d13042f-11e6-4ad2-83b8-802a50552e07}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5b26429-edf8-4f47-b37a-efbb8be25007}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH Winter Design Day, !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25;                                   !- Value Until Time 8

OS:Schedule:Day,
  {01d1c539-421f-4357-b822-23cfb8a2ba8d}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b627c479-d555-487f-b1e7-4b1631f579c6}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH Summer Design Day, !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {d87fb9cf-28fd-4856-a2a1-196d9b880d89}, !- Handle
  Schedule Rule 18,                       !- Name
  {5116d977-761e-4c2d-a1ac-4056136fe713}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {231593d4-46ef-4644-a734-bb7de87d7fc7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {231593d4-46ef-4644-a734-bb7de87d7fc7}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25;                                   !- Value Until Time 8

OS:Schedule:Ruleset,
  {24ac5210-cacf-4278-9444-ce15d1363567}, !- Handle
  Hospital Kitchen Gas,                   !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  {93d1fe27-27c4-4d11-b608-ea5a757176d3}, !- Default Day Schedule Name
  {5d899e26-40e2-43a7-96f0-75b39942c97f}, !- Summer Design Day Schedule Name
  {a15fd109-9a65-4ce6-b176-7bbf94230508}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {93d1fe27-27c4-4d11-b608-ea5a757176d3}, !- Handle
  Hospital Kitchen Gas Default,           !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {f59f5055-c8d2-44bf-b2b1-1622d9edd123}, !- Handle
  Schedule Rule 19,                       !- Name
  {24ac5210-cacf-4278-9444-ce15d1363567}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {71e39046-1e7c-41aa-a3db-543cbad65663}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71e39046-1e7c-41aa-a3db-543cbad65663}, !- Handle
  Hospital Kitchen Gas Default|Sun Day,   !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Day,
  {5c477ff4-5f51-41ed-bab5-1fb5e5c35695}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d899e26-40e2-43a7-96f0-75b39942c97f}, !- Handle
  Hospital Kitchen Gas Summer Design Day, !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {900935d7-a8ff-40b9-9474-e3139ca54eaa}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a15fd109-9a65-4ce6-b176-7bbf94230508}, !- Handle
  Hospital Kitchen Gas Winter Design Day, !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {22eace0c-7b05-4569-a105-d52deb72a2fd}, !- Handle
  Hospital Kitchen Thermostat,            !- Name
  {1a06d33b-49ec-4e17-92f3-b2255eb016b7}, !- Heating Setpoint Temperature Schedule Name
  {5aaea1c2-2923-49bb-93af-f5845a13bfc8}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d291ba43-c120-497b-8d6f-6e464b2c6368}, !- Handle
  Hospital Lab 1,                         !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:People:Definition,
  {2a8ec4bc-7d99-4a91-b319-4b9019715497}, !- Handle
  Hospital Lab People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {24e07d0d-e80e-477a-8dbd-f812514622fc}, !- Handle
  Hospital Lab People,                    !- Name
  {2a8ec4bc-7d99-4a91-b319-4b9019715497}, !- People Definition Name
  {c23df459-7a5c-4180-b166-0fdcd0f2f36d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {64032c62-4493-4853-812a-7a36b3854d6b}, !- Work Efficiency Schedule Name
  {56b5f923-8e24-4210-90b2-881508433a31}, !- Clothing Insulation Schedule Name
  {beffb0a3-b5b8-42fd-baa1-1be661b2431a}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {9177c63a-7c5f-4313-8f19-2496b22e4acd}, !- Handle
  Hospital Lab Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {119e7f1a-1893-4461-822d-c11753362ded}, !- Handle
  Hospital Lab Lights,                    !- Name
  {9177c63a-7c5f-4313-8f19-2496b22e4acd}, !- Lights Definition Name
  {c23df459-7a5c-4180-b166-0fdcd0f2f36d}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {6120ba67-b131-4c81-8f9c-fda6162e82c2}, !- Handle
  Hospital Lab Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c1eefd49-8799-4fc7-9ca6-b0ca2fb1f2e1}, !- Handle
  Hospital Lab Elec Equip,                !- Name
  {6120ba67-b131-4c81-8f9c-fda6162e82c2}, !- Electric Equipment Definition Name
  {c23df459-7a5c-4180-b166-0fdcd0f2f36d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {41d44e36-acaf-4492-93f9-f80abd350a5d}, !- Handle
  Hospital Lab Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.007112,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {df9f0026-aee9-4eee-9e0d-1ca9afe69e57}, !- Handle
  Hospital Lab Infiltration,              !- Name
  {c23df459-7a5c-4180-b166-0fdcd0f2f36d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {f6c82bb2-3f8f-4b18-b29e-a5030eaf4abe}, !- Handle
  Hospital Lab Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {095ef8d5-a602-4984-8789-007086d982a9}, !- Number of People Schedule Name
  {88aceabb-0095-4f3c-81e3-9f9aa3ea27e7}, !- People Activity Level Schedule Name
  {f0219dda-c0fb-439b-beee-d7ea0907e2d7}, !- Lighting Schedule Name
  {c65ab110-2ef6-4a86-8e4e-e1ac646cee45}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e30f333d-067c-4854-b5e3-46f56cbda2d9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9fee6bfe-4906-459d-b620-e04a6843c992}, !- Handle
  Hospital Lab Thermostat,                !- Name
  {1a06d33b-49ec-4e17-92f3-b2255eb016b7}, !- Heating Setpoint Temperature Schedule Name
  {5aaea1c2-2923-49bb-93af-f5845a13bfc8}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {501f3ad0-ff8b-47f2-8a3e-3e3fa8da60e0}, !- Handle
  Hospital Lobby 1,                       !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
  {0dda966e-7a2d-45e2-8229-f469afc6f9ca}, !- Handle
  Hospital Lobby People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {751057da-9946-4510-8431-a79d5c08b09b}, !- Handle
  Hospital Lobby People,                  !- Name
  {0dda966e-7a2d-45e2-8229-f469afc6f9ca}, !- People Definition Name
  {a62f4a0d-3a3a-42a6-8ebf-b8eaea3e8739}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {64032c62-4493-4853-812a-7a36b3854d6b}, !- Work Efficiency Schedule Name
  {56b5f923-8e24-4210-90b2-881508433a31}, !- Clothing Insulation Schedule Name
  {beffb0a3-b5b8-42fd-baa1-1be661b2431a}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {2a050397-3c60-41fe-b583-aa0c02093a1f}, !- Handle
  Hospital Lobby Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.086827729211,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {8a069afc-5d76-43c7-b7fa-6494be44374a}, !- Handle
  Hospital Lobby Lights,                  !- Name
  {2a050397-3c60-41fe-b583-aa0c02093a1f}, !- Lights Definition Name
  {a62f4a0d-3a3a-42a6-8ebf-b8eaea3e8739}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {100fcce5-6250-4783-b347-ef09dbbd87f9}, !- Handle
  Hospital Lobby Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9e83c35c-36c0-4589-855b-0ab9073a2741}, !- Handle
  Hospital Lobby Elec Equip,              !- Name
  {100fcce5-6250-4783-b347-ef09dbbd87f9}, !- Electric Equipment Definition Name
  {a62f4a0d-3a3a-42a6-8ebf-b8eaea3e8739}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a3c6e5ba-432a-4380-a85a-c9f680093283}, !- Handle
  Hospital Lobby Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000725424,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {e84894ca-a826-4541-8993-958a6f74a48a}, !- Handle
  Hospital Lobby Infiltration,            !- Name
  {a62f4a0d-3a3a-42a6-8ebf-b8eaea3e8739}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {530adb57-6dc6-40f1-8d28-9bdde48d9933}, !- Handle
  Hospital Lobby Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {095ef8d5-a602-4984-8789-007086d982a9}, !- Number of People Schedule Name
  {88aceabb-0095-4f3c-81e3-9f9aa3ea27e7}, !- People Activity Level Schedule Name
  {f0219dda-c0fb-439b-beee-d7ea0907e2d7}, !- Lighting Schedule Name
  {c65ab110-2ef6-4a86-8e4e-e1ac646cee45}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e30f333d-067c-4854-b5e3-46f56cbda2d9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43f1e3af-3ffd-476f-acf9-5231f02b1dfb}, !- Handle
  Hospital Lobby Thermostat,              !- Name
  {1a06d33b-49ec-4e17-92f3-b2255eb016b7}, !- Heating Setpoint Temperature Schedule Name
  {5aaea1c2-2923-49bb-93af-f5845a13bfc8}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ed975a7a-7d9e-425c-90b2-56ff22d5f255}, !- Handle
  Hospital NurseStn 1,                    !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
  {4c5e9aef-3de7-45e6-be13-7a0ad5484eea}, !- Handle
  Hospital NurseStn People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2a39c34c-a7d1-4c75-b900-a3bd2e4c4d8d}, !- Handle
  Hospital NurseStn People,               !- Name
  {4c5e9aef-3de7-45e6-be13-7a0ad5484eea}, !- People Definition Name
  {08c61027-5027-44c5-8a8b-f93b574722df}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {64032c62-4493-4853-812a-7a36b3854d6b}, !- Work Efficiency Schedule Name
  {56b5f923-8e24-4210-90b2-881508433a31}, !- Clothing Insulation Schedule Name
  {beffb0a3-b5b8-42fd-baa1-1be661b2431a}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {cfb89373-9d27-464f-9fcb-429f31945882}, !- Handle
  Hospital NurseStn Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.6937813875628,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {bddea31e-c37b-4daf-a972-a4400a781a40}, !- Handle
  Hospital NurseStn Lights,               !- Name
  {cfb89373-9d27-464f-9fcb-429f31945882}, !- Lights Definition Name
  {08c61027-5027-44c5-8a8b-f93b574722df}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {f7e9498c-9995-42b4-a948-aee7511246b6}, !- Handle
  Hospital NurseStn Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.1944668333781,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {04960d68-3235-448d-829b-97bbb7a40c7f}, !- Handle
  Hospital NurseStn Elec Equip,           !- Name
  {f7e9498c-9995-42b4-a948-aee7511246b6}, !- Electric Equipment Definition Name
  {08c61027-5027-44c5-8a8b-f93b574722df}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {54e98442-cce8-4e12-8533-3872e0446f9b}, !- Handle
  Hospital NurseStn Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000725424,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {7849d475-11ca-4ac6-be0d-01ded074b159}, !- Handle
  Hospital NurseStn Infiltration,         !- Name
  {08c61027-5027-44c5-8a8b-f93b574722df}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {322bc7c0-dda2-44ad-9aff-f2df038f1026}, !- Handle
  Hospital NurseStn Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {095ef8d5-a602-4984-8789-007086d982a9}, !- Number of People Schedule Name
  {88aceabb-0095-4f3c-81e3-9f9aa3ea27e7}, !- People Activity Level Schedule Name
  {f0219dda-c0fb-439b-beee-d7ea0907e2d7}, !- Lighting Schedule Name
  {c65ab110-2ef6-4a86-8e4e-e1ac646cee45}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e30f333d-067c-4854-b5e3-46f56cbda2d9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7775acb5-1f8c-4dc5-8096-936699c1f351}, !- Handle
  Hospital NurseStn Thermostat,           !- Name
  {1a06d33b-49ec-4e17-92f3-b2255eb016b7}, !- Heating Setpoint Temperature Schedule Name
  {5aaea1c2-2923-49bb-93af-f5845a13bfc8}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ae78b55e-2a48-451a-998a-41c90a5e68d4}, !- Handle
  Hospital Office 1,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {cf93597b-7671-49e1-a763-1b7e01700bf0}, !- Handle
  Hospital Office People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.075239733812801,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ab39a91f-2d7c-4ddf-b797-94e9817a6a31}, !- Handle
  Hospital Office People,                 !- Name
  {cf93597b-7671-49e1-a763-1b7e01700bf0}, !- People Definition Name
  {cb0a001f-6a1c-416a-8bcd-3c4c1f787aa6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {64032c62-4493-4853-812a-7a36b3854d6b}, !- Work Efficiency Schedule Name
  {56b5f923-8e24-4210-90b2-881508433a31}, !- Clothing Insulation Schedule Name
  {beffb0a3-b5b8-42fd-baa1-1be661b2431a}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {02a5780b-c9cd-43f6-806f-d174585d48ed}, !- Handle
  Hospital Office Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  25.7795654480198,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {0af71797-213a-40a9-a0c9-1281f7b9a094}, !- Handle
  Hospital Office Lights,                 !- Name
  {02a5780b-c9cd-43f6-806f-d174585d48ed}, !- Lights Definition Name
  {cb0a001f-6a1c-416a-8bcd-3c4c1f787aa6}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {e60a0c7d-183c-405d-bb43-8d139d74424a}, !- Handle
  Hospital Office Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d03ef406-f32b-4573-b783-46c8bf06fe9d}, !- Handle
  Hospital Office Elec Equip,             !- Name
  {e60a0c7d-183c-405d-bb43-8d139d74424a}, !- Electric Equipment Definition Name
  {cb0a001f-6a1c-416a-8bcd-3c4c1f787aa6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0143f7a8-fff0-4572-81e9-e1e97626ff9c}, !- Handle
  Hospital Office Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000710184,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {bfde046f-82d9-430b-8be6-91785f3d2bd9}, !- Handle
  Hospital Office Infiltration,           !- Name
  {cb0a001f-6a1c-416a-8bcd-3c4c1f787aa6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {1ec6a452-6042-43f9-b316-37d5ad144c7b}, !- Handle
  Hospital Office Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {095ef8d5-a602-4984-8789-007086d982a9}, !- Number of People Schedule Name
  {88aceabb-0095-4f3c-81e3-9f9aa3ea27e7}, !- People Activity Level Schedule Name
  {f0219dda-c0fb-439b-beee-d7ea0907e2d7}, !- Lighting Schedule Name
  {c65ab110-2ef6-4a86-8e4e-e1ac646cee45}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e30f333d-067c-4854-b5e3-46f56cbda2d9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {91a91128-c383-477d-b289-e3d5596c5683}, !- Handle
  Hospital Office Thermostat,             !- Name
  {1a06d33b-49ec-4e17-92f3-b2255eb016b7}, !- Heating Setpoint Temperature Schedule Name
  {5aaea1c2-2923-49bb-93af-f5845a13bfc8}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {516b5fa2-2547-426f-ae6e-83b3720780e2}, !- Handle
  Hospital OR 1,                          !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:People:Definition,
  {ba924879-2dd8-4c6d-ac3c-78f7dd33f1c5}, !- Handle
  Hospital OR People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8264bb99-29fe-428f-8df0-00f620a9ae4c}, !- Handle
  Hospital OR People,                     !- Name
  {ba924879-2dd8-4c6d-ac3c-78f7dd33f1c5}, !- People Definition Name
  {ef95f544-3fd7-4a5b-80aa-52073ee05b6f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {64032c62-4493-4853-812a-7a36b3854d6b}, !- Work Efficiency Schedule Name
  {56b5f923-8e24-4210-90b2-881508433a31}, !- Clothing Insulation Schedule Name
  {beffb0a3-b5b8-42fd-baa1-1be661b2431a}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {cef2d134-b863-452d-993e-0897b64a9c27}, !- Handle
  Hospital OR Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  104.894307010836,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {5d3048ad-3fd2-4cc6-86a1-ae4a07b7b3a5}, !- Handle
  Hospital OR Lights,                     !- Name
  {cef2d134-b863-452d-993e-0897b64a9c27}, !- Lights Definition Name
  {ef95f544-3fd7-4a5b-80aa-52073ee05b6f}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {f45b1a76-deb6-4ddd-a668-ca476647f813}, !- Handle
  Hospital OR Elec Equip Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {031294e3-930a-49dc-99a6-75705c210b3e}, !- Handle
  Hospital OR Elec Equip,                 !- Name
  {f45b1a76-deb6-4ddd-a668-ca476647f813}, !- Electric Equipment Definition Name
  {ef95f544-3fd7-4a5b-80aa-52073ee05b6f}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {23b4e7e5-7147-4628-aa7c-df8b33cc9b57}, !- Handle
  Hospital OR Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.003556,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {87871948-07b0-4c0a-bdf8-e3337f514238}, !- Handle
  Hospital OR Infiltration,               !- Name
  {ef95f544-3fd7-4a5b-80aa-52073ee05b6f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {abec6780-b7a5-4848-97f4-520fbffc70bb}, !- Handle
  Hospital OR Schedule Set,               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1d36e674-2d76-4899-b139-49ad3e6f62b0}, !- Number of People Schedule Name
  {88aceabb-0095-4f3c-81e3-9f9aa3ea27e7}, !- People Activity Level Schedule Name
  {9e426c14-7543-4ef1-8240-4caa859b5cc7}, !- Lighting Schedule Name
  {c46be8b0-6e30-4bce-9c22-691bf7d54940}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e30f333d-067c-4854-b5e3-46f56cbda2d9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e1140ad2-9828-49e6-839e-a9767a89bafa}, !- Handle
  Hospital OR Thermostat,                 !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {8dcaf57c-5615-430d-b227-8b1d327b722e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {8dcaf57c-5615-430d-b227-8b1d327b722e}, !- Handle
  Hospital Critical ClgSetp,              !- Name
  {cc74dc58-41a8-46e6-b727-5bb5763d14a2}, !- Schedule Type Limits Name
  {95dfe918-369c-433f-8f5c-2f92b634a54e}, !- Default Day Schedule Name
  {13849e58-4285-4d3d-9712-65b4dd756085}, !- Summer Design Day Schedule Name
  {963a3c2e-4fd4-4894-a9b3-da729eeb9e86}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {95dfe918-369c-433f-8f5c-2f92b634a54e}, !- Handle
  Hospital Critical ClgSetp Default,      !- Name
  {cc74dc58-41a8-46e6-b727-5bb5763d14a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {6b3aa529-926d-4e39-a39b-6d5c51be39d7}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {963a3c2e-4fd4-4894-a9b3-da729eeb9e86}, !- Handle
  Hospital Critical ClgSetp Winter Design Day, !- Name
  {cc74dc58-41a8-46e6-b727-5bb5763d14a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {0b8641df-2f7d-4768-a893-d074b4b8092d}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13849e58-4285-4d3d-9712-65b4dd756085}, !- Handle
  Hospital Critical ClgSetp Summer Design Day, !- Name
  {cc74dc58-41a8-46e6-b727-5bb5763d14a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Rendering:Color,
  {bb0338a9-4140-4ebf-87db-b760589fe810}, !- Handle
  Hospital PatRoom 1,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {6827091f-b42d-43ae-b868-d0f20f9316c2}, !- Handle
  Hospital PatRoom People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9475baf0-3846-44bc-b967-536244a4f832}, !- Handle
  Hospital PatRoom People,                !- Name
  {6827091f-b42d-43ae-b868-d0f20f9316c2}, !- People Definition Name
  {7d22179d-6d3b-40f6-8c83-0ab38e473ed6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {64032c62-4493-4853-812a-7a36b3854d6b}, !- Work Efficiency Schedule Name
  {56b5f923-8e24-4210-90b2-881508433a31}, !- Clothing Insulation Schedule Name
  {beffb0a3-b5b8-42fd-baa1-1be661b2431a}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {6cedb218-dcfc-4885-b77d-fe642ae76404}, !- Handle
  Hospital PatRoom Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.5514359917609,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {178cb4c6-edb3-4911-9947-9d4c748cb135}, !- Handle
  Hospital PatRoom Lights,                !- Name
  {6cedb218-dcfc-4885-b77d-fe642ae76404}, !- Lights Definition Name
  {7d22179d-6d3b-40f6-8c83-0ab38e473ed6}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {9b592aa0-9238-41cc-849b-82c034a6d718}, !- Handle
  Hospital PatRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9e7828f4-a115-4031-b8d0-f60a458fb262}, !- Handle
  Hospital PatRoom Elec Equip,            !- Name
  {9b592aa0-9238-41cc-849b-82c034a6d718}, !- Electric Equipment Definition Name
  {7d22179d-6d3b-40f6-8c83-0ab38e473ed6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {700b1260-2e59-4504-914b-17b0da17f9b7}, !- Handle
  Hospital PatRoom Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {09ad3e84-ed30-42aa-a29a-494cc623accd}, !- Handle
  Hospital PatRoom Infiltration,          !- Name
  {7d22179d-6d3b-40f6-8c83-0ab38e473ed6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {fa34aca8-37da-464f-8326-ead86a87d584}, !- Handle
  Hospital PatRoom Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1d36e674-2d76-4899-b139-49ad3e6f62b0}, !- Number of People Schedule Name
  {88aceabb-0095-4f3c-81e3-9f9aa3ea27e7}, !- People Activity Level Schedule Name
  {9e426c14-7543-4ef1-8240-4caa859b5cc7}, !- Lighting Schedule Name
  {c46be8b0-6e30-4bce-9c22-691bf7d54940}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e30f333d-067c-4854-b5e3-46f56cbda2d9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {07b7c13c-85b0-4a3d-85e3-4ec06962c239}, !- Handle
  Hospital PatRoom Thermostat,            !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {8dcaf57c-5615-430d-b227-8b1d327b722e}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1e51fc4b-e4ba-4ad8-97f4-2063b9e4530a}, !- Handle
  Hospital PhysTherapy 1,                 !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {4955e781-851d-4c18-bab5-d15c85e73854}, !- Handle
  Hospital PhysTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {598d83f5-1f0e-43b4-bc15-a5897aed3836}, !- Handle
  Hospital PhysTherapy People,            !- Name
  {4955e781-851d-4c18-bab5-d15c85e73854}, !- People Definition Name
  {208936c1-f067-49fe-bccc-013ff36aa72f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {64032c62-4493-4853-812a-7a36b3854d6b}, !- Work Efficiency Schedule Name
  {56b5f923-8e24-4210-90b2-881508433a31}, !- Clothing Insulation Schedule Name
  {beffb0a3-b5b8-42fd-baa1-1be661b2431a}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {91dc118f-6202-4dbe-95cf-5a525248f657}, !- Handle
  Hospital PhysTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  27.0174151459414,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {d36743a1-6013-46f7-addc-c800ca38a6fb}, !- Handle
  Hospital PhysTherapy Lights,            !- Name
  {91dc118f-6202-4dbe-95cf-5a525248f657}, !- Lights Definition Name
  {208936c1-f067-49fe-bccc-013ff36aa72f}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {61371a6d-e5bd-43fd-b5e7-7e9fb4026b9e}, !- Handle
  Hospital PhysTherapy Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9636ccf5-ad32-4be6-b7a1-ac34adbf9efb}, !- Handle
  Hospital PhysTherapy Elec Equip,        !- Name
  {61371a6d-e5bd-43fd-b5e7-7e9fb4026b9e}, !- Electric Equipment Definition Name
  {208936c1-f067-49fe-bccc-013ff36aa72f}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0b0d0980-54ba-4f44-a4d5-474bc84073a5}, !- Handle
  Hospital PhysTherapy Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {67b71861-87a7-4755-a6c9-d3d6cf123f27}, !- Handle
  Hospital PhysTherapy Infiltration,      !- Name
  {208936c1-f067-49fe-bccc-013ff36aa72f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {8be090c0-21fb-4895-9403-200456549967}, !- Handle
  Hospital PhysTherapy Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {095ef8d5-a602-4984-8789-007086d982a9}, !- Number of People Schedule Name
  {88aceabb-0095-4f3c-81e3-9f9aa3ea27e7}, !- People Activity Level Schedule Name
  {f0219dda-c0fb-439b-beee-d7ea0907e2d7}, !- Lighting Schedule Name
  {c65ab110-2ef6-4a86-8e4e-e1ac646cee45}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e30f333d-067c-4854-b5e3-46f56cbda2d9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {34e6695c-81fd-457b-ab35-68fe1ee8518a}, !- Handle
  Hospital PhysTherapy Thermostat,        !- Name
  {1a06d33b-49ec-4e17-92f3-b2255eb016b7}, !- Heating Setpoint Temperature Schedule Name
  {5aaea1c2-2923-49bb-93af-f5845a13bfc8}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {671e5822-e12e-4fb5-940b-cd221badfcc9}, !- Handle
  Hospital Radiology 1,                   !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {a1022e26-487e-4687-892c-f3c3276af179}, !- Handle
  Hospital Radiology People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d1001da4-504c-468a-8f50-e6f24c4e87b8}, !- Handle
  Hospital Radiology People,              !- Name
  {a1022e26-487e-4687-892c-f3c3276af179}, !- People Definition Name
  {ea1fffe9-7fec-42bf-a4c7-b6d90e566e16}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {64032c62-4493-4853-812a-7a36b3854d6b}, !- Work Efficiency Schedule Name
  {56b5f923-8e24-4210-90b2-881508433a31}, !- Clothing Insulation Schedule Name
  {beffb0a3-b5b8-42fd-baa1-1be661b2431a}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {6e88874a-0800-478a-b26a-293c536d20d1}, !- Handle
  Hospital Radiology Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.7882420209285,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {324a8214-c83b-4778-8099-3de157de9782}, !- Handle
  Hospital Radiology Lights,              !- Name
  {6e88874a-0800-478a-b26a-293c536d20d1}, !- Lights Definition Name
  {ea1fffe9-7fec-42bf-a4c7-b6d90e566e16}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {a33f02e0-5438-4715-b304-5b9f90491f85}, !- Handle
  Hospital Radiology Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  53.0660783543789,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {63538d0b-7dce-45b4-a780-8eb2857d78b2}, !- Handle
  Hospital Radiology Elec Equip,          !- Name
  {a33f02e0-5438-4715-b304-5b9f90491f85}, !- Electric Equipment Definition Name
  {ea1fffe9-7fec-42bf-a4c7-b6d90e566e16}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d8324990-4135-4e3c-988c-230ad72abc8d}, !- Handle
  Hospital Radiology Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.003556,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {6893f7a1-e48b-4b13-983b-54a36d0b5a45}, !- Handle
  Hospital Radiology Infiltration,        !- Name
  {ea1fffe9-7fec-42bf-a4c7-b6d90e566e16}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {fcc88cb2-ff3a-4f08-8a01-a83bc90bbf39}, !- Handle
  Hospital Radiology Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {095ef8d5-a602-4984-8789-007086d982a9}, !- Number of People Schedule Name
  {88aceabb-0095-4f3c-81e3-9f9aa3ea27e7}, !- People Activity Level Schedule Name
  {f0219dda-c0fb-439b-beee-d7ea0907e2d7}, !- Lighting Schedule Name
  {c65ab110-2ef6-4a86-8e4e-e1ac646cee45}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e30f333d-067c-4854-b5e3-46f56cbda2d9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b5c9973d-c8df-461b-ad32-8368d8f5eed2}, !- Handle
  Hospital Radiology Thermostat,          !- Name
  {1a06d33b-49ec-4e17-92f3-b2255eb016b7}, !- Heating Setpoint Temperature Schedule Name
  {5aaea1c2-2923-49bb-93af-f5845a13bfc8}; !- Cooling Setpoint Temperature Schedule Name

OS:Site,
  {49c87dad-99e9-49a7-9ebc-58c9210935fb}, !- Handle
  Miami Intl Ap_FL_USA,                   !- Name
  25.82,                                  !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SurfaceConvectionAlgorithm:Inside,
  {f62303b7-acb6-432a-9628-70807d30dc88}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {a47d2e21-9b9b-4d88-8d4e-a8872d065875}, !- Handle
  DOE-2;                                  !- Algorithm

OS:Material:NoMass,
  {f46dc2bf-c2cf-40bc-9709-b5d301c12640}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {8b05e708-b8f5-4331-9cb0-f3741831ca50}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {f086c236-8160-4adf-8273-d114154ebcbb}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cc549cab-83c4-44ce-a874-66d1be4d2afa}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {f46dc2bf-c2cf-40bc-9709-b5d301c12640}, !- Layer 1
  {8b05e708-b8f5-4331-9cb0-f3741831ca50}, !- Layer 2
  {f086c236-8160-4adf-8273-d114154ebcbb}; !- Layer 3

OS:Material,
  {ddcdb7b1-695c-4b1e-81bb-e44f55f8b214}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {de76f77a-d4fd-41c5-8d39-68de95d2c111}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {ddcdb7b1-695c-4b1e-81bb-e44f55f8b214}, !- Layer 1
  {ddcdb7b1-695c-4b1e-81bb-e44f55f8b214}; !- Layer 2

OS:Material,
  {d1398347-8ca3-424c-905f-739bd59ac4dc}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {a28d22dc-873a-44cc-990b-c354b28f84c1}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {d1398347-8ca3-424c-905f-739bd59ac4dc}; !- Layer 1

OS:Construction,
  {c429e535-afdf-466c-a82a-92b0461ceeee}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {d1398347-8ca3-424c-905f-739bd59ac4dc}, !- Layer 1
  {f46dc2bf-c2cf-40bc-9709-b5d301c12640}; !- Layer 2

OS:DefaultConstructionSet,
  {4a6f1123-d1d8-4cb4-9c59-58925e48cebd}, !- Handle
  DOE Ref Pre-1980 - Hospital - ASHRAE 169-2006-1A, !- Name
  {1f40c9e9-6dd1-403c-9a14-be92318f7a61}, !- Default Exterior Surface Constructions Name
  {c88d6f4c-bf17-4607-b5a1-9dfce0e5398e}, !- Default Interior Surface Constructions Name
  {a0cfcb7b-828a-466b-914c-23c9360ed50a}, !- Default Ground Contact Surface Constructions Name
  {3aa4cddc-feeb-4023-b9c1-f0719aec47f5}, !- Default Exterior SubSurface Constructions Name
  {6731c2b7-9bfc-4129-a753-3d5e724a16bf}, !- Default Interior SubSurface Constructions Name
  {9ea12751-3a0b-4c59-a650-75f6264a6261}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {1f40c9e9-6dd1-403c-9a14-be92318f7a61}, !- Handle
  Default Surface Constructions 1,        !- Name
  {439d3c81-7d35-4888-b02e-1995fb5c44a2}, !- Floor Construction Name
  {e8567f2d-5fe0-4c5c-814b-8539c1fa0aaf}, !- Wall Construction Name
  {c49c7059-519f-4572-bb3b-9750fdddeee7}; !- Roof Ceiling Construction Name

OS:Construction,
  {439d3c81-7d35-4888-b02e-1995fb5c44a2}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {1bc0ba6f-5695-4426-bf0d-3b95b0c268da}, !- Layer 1
  {ee2897a9-dc65-4342-898f-90a72c88cd01}; !- Layer 2

OS:StandardsInformation:Construction,
  {52c14efd-92de-427e-ab2d-7894b73fdd96}, !- Handle
  {439d3c81-7d35-4888-b02e-1995fb5c44a2}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {edb8d364-eb34-42dd-9219-2be9cf8ac422}, !- Handle
  Typical Insulation R-1.96,              !- Name
  Smooth,                                 !- Roughness
  0.34506034517429,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1bc0ba6f-5695-4426-bf0d-3b95b0c268da}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ee2897a9-dc65-4342-898f-90a72c88cd01}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {e8567f2d-5fe0-4c5c-814b-8539c1fa0aaf}, !- Handle
  Typical Insulated Exterior Mass Wall R-4.35, !- Name
  ,                                       !- Surface Rendering Name
  {53ec6d97-de00-41a1-9b6b-90dfbd9d5ab6}, !- Layer 1
  {d724f4c6-1033-4290-9f62-438a322b6592}, !- Layer 2
  {edb8d364-eb34-42dd-9219-2be9cf8ac422}, !- Layer 3
  {42ea5982-2c1a-4ec4-86c2-ed07ac0f6707}; !- Layer 4

OS:StandardsInformation:Construction,
  {0d5b5cec-6675-46a0-a8b0-de8b954fecf2}, !- Handle
  {e8567f2d-5fe0-4c5c-814b-8539c1fa0aaf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {53ec6d97-de00-41a1-9b6b-90dfbd9d5ab6}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {d724f4c6-1033-4290-9f62-438a322b6592}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {42ea5982-2c1a-4ec4-86c2-ed07ac0f6707}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {c49c7059-519f-4572-bb3b-9750fdddeee7}, !- Handle
  Typical IEAD Roof R-10.0,               !- Name
  ,                                       !- Surface Rendering Name
  {3eb2d4bf-5b62-4e74-a47e-2805b4ad27f6}, !- Layer 1
  {4a045b94-1337-4d9e-b58f-3933704a1b37}, !- Layer 2
  {0b435e75-55dd-4b65-a9cd-92d6dfe717a3}; !- Layer 3

OS:StandardsInformation:Construction,
  {185db9c0-8c87-460a-836b-7b46f43db85a}, !- Handle
  {c49c7059-519f-4572-bb3b-9750fdddeee7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {3eb2d4bf-5b62-4e74-a47e-2805b4ad27f6}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {4a045b94-1337-4d9e-b58f-3933704a1b37}, !- Handle
  Typical Insulation R-8.88,              !- Name
  Smooth,                                 !- Roughness
  1.56434322570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0b435e75-55dd-4b65-a9cd-92d6dfe717a3}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {c88d6f4c-bf17-4607-b5a1-9dfce0e5398e}, !- Handle
  Default Surface Constructions 2,        !- Name
  {645609a8-6e56-49eb-b22e-5e8bd75f8d38}, !- Floor Construction Name
  {7eadbc6f-b2a5-4b22-a683-e3cb431bd311}, !- Wall Construction Name
  {bbce2f55-657b-496b-867a-ad9c0b44124a}; !- Roof Ceiling Construction Name

OS:Construction,
  {645609a8-6e56-49eb-b22e-5e8bd75f8d38}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {8b05e708-b8f5-4331-9cb0-f3741831ca50}, !- Layer 1
  {f46dc2bf-c2cf-40bc-9709-b5d301c12640}; !- Layer 2

OS:StandardsInformation:Construction,
  {e01dccc9-fb95-4f40-b68d-436a146ea24a}, !- Handle
  {645609a8-6e56-49eb-b22e-5e8bd75f8d38}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7eadbc6f-b2a5-4b22-a683-e3cb431bd311}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {ddcdb7b1-695c-4b1e-81bb-e44f55f8b214}, !- Layer 1
  {ddcdb7b1-695c-4b1e-81bb-e44f55f8b214}; !- Layer 2

OS:StandardsInformation:Construction,
  {e739edc5-4702-45e2-9bbf-a99391399317}, !- Handle
  {7eadbc6f-b2a5-4b22-a683-e3cb431bd311}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {bbce2f55-657b-496b-867a-ad9c0b44124a}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {f46dc2bf-c2cf-40bc-9709-b5d301c12640}, !- Layer 1
  {8b05e708-b8f5-4331-9cb0-f3741831ca50}; !- Layer 2

OS:StandardsInformation:Construction,
  {53c2ea8a-a80f-4c77-a4e1-a007594ba38c}, !- Handle
  {bbce2f55-657b-496b-867a-ad9c0b44124a}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {a0cfcb7b-828a-466b-914c-23c9360ed50a}, !- Handle
  Default Surface Constructions 3,        !- Name
  {212fba88-e444-429c-ab95-82d80b949f3d}, !- Floor Construction Name
  {664c3cd0-8cb4-47ac-9466-a4a81992511a}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {212fba88-e444-429c-ab95-82d80b949f3d}, !- Handle
  ext-slab,                               !- Name
  ,                                       !- Surface Rendering Name
  {cc12c459-1051-42cf-b220-e21a7abf27fb}; !- Layer 1

OS:StandardsInformation:Construction,
  {c982b4cb-73ea-4094-9697-e992422b02d8}, !- Handle
  {212fba88-e444-429c-ab95-82d80b949f3d}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {cc12c459-1051-42cf-b220-e21a7abf27fb}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {664c3cd0-8cb4-47ac-9466-a4a81992511a}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {c0c059b3-8d87-4ca2-853b-77b8921600e9}; !- Layer 1

OS:StandardsInformation:Construction,
  {bc299773-1dd9-4600-9583-cfb29c26206b}, !- Handle
  {664c3cd0-8cb4-47ac-9466-a4a81992511a}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {151c5e66-138f-4a1a-8841-768f7e758042}, !- Handle
  Typical Insulation R-1.96 1,            !- Name
  Smooth,                                 !- Roughness
  0.34506034517429,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c0c059b3-8d87-4ca2-853b-77b8921600e9}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {3aa4cddc-feeb-4023-b9c1-f0719aec47f5}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {00e870f6-5b48-4b06-a16d-d1e2746df3d5}, !- Fixed Window Construction Name
  {00e870f6-5b48-4b06-a16d-d1e2746df3d5}, !- Operable Window Construction Name
  {319fba68-65de-412f-9c80-c0968b6e92c3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {91d54904-94fa-4859-ab14-ec241f836f41}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ca7267b8-5f8c-42c0-84a5-7a46890cf85f}, !- Tubular Daylight Dome Construction Name
  {ca7267b8-5f8c-42c0-84a5-7a46890cf85f}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {00e870f6-5b48-4b06-a16d-d1e2746df3d5}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window, !- Name
  ,                                       !- Surface Rendering Name
  {c6ea00b2-c918-46ac-bf61-fc533a9dc5d7}; !- Layer 1

OS:StandardsInformation:Construction,
  {c1b12b47-58cb-491c-9bc5-e44f4d2a7f7c}, !- Handle
  {00e870f6-5b48-4b06-a16d-d1e2746df3d5}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {c6ea00b2-c918-46ac-bf61-fc533a9dc5d7}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing,        !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {319fba68-65de-412f-9c80-c0968b6e92c3}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {812128b2-e820-49ab-acdf-5d9fca4f15f9}, !- Layer 1
  {151c5e66-138f-4a1a-8841-768f7e758042}; !- Layer 2

OS:StandardsInformation:Construction,
  {09a4d122-d7c6-4936-bf75-3919d4b2206a}, !- Handle
  {319fba68-65de-412f-9c80-c0968b6e92c3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {812128b2-e820-49ab-acdf-5d9fca4f15f9}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {91d54904-94fa-4859-ab14-ec241f836f41}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {151c5e66-138f-4a1a-8841-768f7e758042}; !- Layer 1

OS:StandardsInformation:Construction,
  {0738d12f-f4b1-4136-932e-c13c03045d94}, !- Handle
  {91d54904-94fa-4859-ab14-ec241f836f41}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {ca7267b8-5f8c-42c0-84a5-7a46890cf85f}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {6d9100dd-7ccd-4d72-be87-c3092213f010}; !- Layer 1

OS:StandardsInformation:Construction,
  {7970ae29-1091-4619-a7c0-6b685cf762fd}, !- Handle
  {ca7267b8-5f8c-42c0-84a5-7a46890cf85f}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {6d9100dd-7ccd-4d72-be87-c3092213f010}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {6731c2b7-9bfc-4129-a753-3d5e724a16bf}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {ca7267b8-5f8c-42c0-84a5-7a46890cf85f}, !- Fixed Window Construction Name
  {ca7267b8-5f8c-42c0-84a5-7a46890cf85f}, !- Operable Window Construction Name
  {47268f12-13f7-424e-b5db-5a258c045a91}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {47268f12-13f7-424e-b5db-5a258c045a91}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {b3df6a2f-2092-49f1-8ea7-32e1afdfe58c}; !- Layer 1

OS:StandardsInformation:Construction,
  {fb735992-c547-490b-a238-83efe8630826}, !- Handle
  {47268f12-13f7-424e-b5db-5a258c045a91}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b3df6a2f-2092-49f1-8ea7-32e1afdfe58c}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {9ea12751-3a0b-4c59-a650-75f6264a6261}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {b3df6a2f-2092-49f1-8ea7-32e1afdfe58c}; !- Layer 1

OS:StandardsInformation:Construction,
  {f2e82087-28f8-4aa1-9c77-987f5e354204}, !- Handle
  {9ea12751-3a0b-4c59-a650-75f6264a6261}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {2d142ecb-92eb-4a0c-9d94-4a44205fe559}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatRoom - ASHRAE 169-2006-1A, !- Name
  {88b345e3-5f10-43cd-908c-05e72bcc9fe0}, !- Default Exterior Surface Constructions Name
  {7cdc49b7-d88b-4921-a8f0-8fffdee1a887}, !- Default Interior Surface Constructions Name
  {7a9f5478-0224-4203-8de0-2cf70566f1f3}, !- Default Ground Contact Surface Constructions Name
  {1113e06a-96e8-4c8a-ae6c-761bc116941e}, !- Default Exterior SubSurface Constructions Name
  {85a07bcd-ba98-4593-bdd1-f9025d5b7679}, !- Default Interior SubSurface Constructions Name
  {9ea12751-3a0b-4c59-a650-75f6264a6261}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {88b345e3-5f10-43cd-908c-05e72bcc9fe0}, !- Handle
  Default Surface Constructions 4,        !- Name
  {439d3c81-7d35-4888-b02e-1995fb5c44a2}, !- Floor Construction Name
  {1f0bc05b-656e-4af5-98d1-7e857ec1c1eb}, !- Wall Construction Name
  {86161ed0-39ac-48ea-83b8-2e03d948eec6}; !- Roof Ceiling Construction Name

OS:Construction,
  {1f0bc05b-656e-4af5-98d1-7e857ec1c1eb}, !- Handle
  Typical Insulated Exterior Mass Wall R-4.35 1, !- Name
  ,                                       !- Surface Rendering Name
  {53ec6d97-de00-41a1-9b6b-90dfbd9d5ab6}, !- Layer 1
  {d724f4c6-1033-4290-9f62-438a322b6592}, !- Layer 2
  {151c5e66-138f-4a1a-8841-768f7e758042}, !- Layer 3
  {42ea5982-2c1a-4ec4-86c2-ed07ac0f6707}; !- Layer 4

OS:StandardsInformation:Construction,
  {9d3f5de0-961c-467a-a0fa-e91e6e48736d}, !- Handle
  {1f0bc05b-656e-4af5-98d1-7e857ec1c1eb}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {86161ed0-39ac-48ea-83b8-2e03d948eec6}, !- Handle
  Typical IEAD Roof,                      !- Name
  ,                                       !- Surface Rendering Name
  {3eb2d4bf-5b62-4e74-a47e-2805b4ad27f6}, !- Layer 1
  {b203d27b-987b-434e-b473-6d8a291b52fd}, !- Layer 2
  {0b435e75-55dd-4b65-a9cd-92d6dfe717a3}; !- Layer 3

OS:StandardsInformation:Construction,
  {c69e69af-3195-4ffd-bdff-2b484b44f468}, !- Handle
  {86161ed0-39ac-48ea-83b8-2e03d948eec6}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {b203d27b-987b-434e-b473-6d8a291b52fd}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {7cdc49b7-d88b-4921-a8f0-8fffdee1a887}, !- Handle
  Default Surface Constructions 5,        !- Name
  {645609a8-6e56-49eb-b22e-5e8bd75f8d38}, !- Floor Construction Name
  {7eadbc6f-b2a5-4b22-a683-e3cb431bd311}, !- Wall Construction Name
  {bbce2f55-657b-496b-867a-ad9c0b44124a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7a9f5478-0224-4203-8de0-2cf70566f1f3}, !- Handle
  Default Surface Constructions 6,        !- Name
  {212fba88-e444-429c-ab95-82d80b949f3d}, !- Floor Construction Name
  {664c3cd0-8cb4-47ac-9466-a4a81992511a}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1113e06a-96e8-4c8a-ae6c-761bc116941e}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {00e870f6-5b48-4b06-a16d-d1e2746df3d5}, !- Fixed Window Construction Name
  {00e870f6-5b48-4b06-a16d-d1e2746df3d5}, !- Operable Window Construction Name
  {319fba68-65de-412f-9c80-c0968b6e92c3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {91d54904-94fa-4859-ab14-ec241f836f41}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ca7267b8-5f8c-42c0-84a5-7a46890cf85f}, !- Tubular Daylight Dome Construction Name
  {ca7267b8-5f8c-42c0-84a5-7a46890cf85f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {85a07bcd-ba98-4593-bdd1-f9025d5b7679}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {ca7267b8-5f8c-42c0-84a5-7a46890cf85f}, !- Fixed Window Construction Name
  {ca7267b8-5f8c-42c0-84a5-7a46890cf85f}, !- Operable Window Construction Name
  {47268f12-13f7-424e-b5db-5a258c045a91}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material,
  {a3ddd0ea-a43a-412c-9b60-305b41ed66b8}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3b83a1ad-a46e-4e1b-94df-6bfb92e777bd}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {a3ddd0ea-a43a-412c-9b60-305b41ed66b8}; !- Layer 1

OS:InternalMass:Definition,
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Handle
  Internal Mass Definition 1,             !- Name
  {3b83a1ad-a46e-4e1b-94df-6bfb92e777bd}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {125502a2-1651-4884-b56d-40dc2a400c70}, !- Handle
  ER_Exam1_Mult4_Flr_1 Mass,              !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {8c173263-502d-42ba-a69e-93df43e4d6ca}; !- Space or SpaceType Name

OS:InternalMass,
  {db7326ec-c592-435a-889a-cd12be7cdcfe}, !- Handle
  ER_Trauma1_Flr_1 Mass,                  !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {e141e567-31a6-4982-92aa-a4d8a75baef0}; !- Space or SpaceType Name

OS:InternalMass,
  {ab408979-15d0-4b6e-ae4c-e91b55d11916}, !- Handle
  ER_Exam3_Mult4_Flr_1 Mass,              !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {16b36206-de28-4cc5-a003-3fd3fdc223f7}; !- Space or SpaceType Name

OS:InternalMass,
  {71ec87ea-cf47-4aac-b02b-14a742613edc}, !- Handle
  ER_Trauma2_Flr_1 Mass,                  !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {dd7a92d0-924e-4003-b630-567ab7ab69ab}; !- Space or SpaceType Name

OS:InternalMass,
  {a0776eaf-c821-476c-b5d3-beb3e5e4c27d}, !- Handle
  ER_Triage_Mult4_Flr_1 Mass,             !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {bc7d28d5-92bd-44ec-8fa2-e6e43ce5010c}; !- Space or SpaceType Name

OS:InternalMass,
  {68c91b66-25e5-48f1-a8fa-516e3fe95b27}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 Mass,           !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {648db5a6-f0b0-425d-a12c-a9502504cf7a}; !- Space or SpaceType Name

OS:InternalMass,
  {c81fa479-bbf8-4ddc-aca5-cfe82c66afd2}, !- Handle
  PatRoom1_Mult10_Flr_3 Mass,             !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {6ad47ab4-cb8c-4b6f-9311-9dc048eb2eda}; !- Space or SpaceType Name

OS:InternalMass,
  {169aa646-e9ea-4d10-87c5-2253937dceb5}, !- Handle
  PatRoom5_Mult10_Flr_3 Mass,             !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {2294b9a3-413c-42bf-8af1-ea3aba2f3837}; !- Space or SpaceType Name

OS:InternalMass,
  {df01a132-f27a-439a-a32c-849e640f1f91}, !- Handle
  PatRoom7_Mult10_Flr_3 Mass,             !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {70b3b79a-870d-4657-b97f-0bf50ccd6e7e}; !- Space or SpaceType Name

OS:InternalMass,
  {3bcdb757-c0f5-404e-941e-97b69c12bc55}, !- Handle
  PatRoom3_Mult10_Flr_4 Mass,             !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {668fd0fa-a605-4127-8009-961514db81c7}; !- Space or SpaceType Name

OS:InternalMass,
  {aab4e615-eac9-487f-b046-a32bcbca3add}, !- Handle
  PatRoom5_Mult10_Flr_4 Mass,             !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {013d2c94-7239-4063-ba94-06ba14717adc}; !- Space or SpaceType Name

OS:InternalMass,
  {eac73647-12a9-4f0f-9147-276c27ba4e90}, !- Handle
  PatRoom6_Flr_4 Mass,                    !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {0ebf2d87-9a96-4832-a366-f21cea5fd615}; !- Space or SpaceType Name

OS:InternalMass,
  {0fb14dec-15ae-48e0-b849-fd1e224c2dd7}, !- Handle
  PatRoom7_Mult10_Flr_4 Mass,             !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {3d0a884f-f38a-4024-ba41-a3615b0d597f}; !- Space or SpaceType Name

OS:InternalMass,
  {14bd9bb9-87b7-423f-b0c0-901a64ee11b8}, !- Handle
  OR1_Flr_2 Mass,                         !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {0b208f03-204c-460e-a229-d14790739b8b}; !- Space or SpaceType Name

OS:InternalMass,
  {34ee7450-ce94-4f5b-a101-a219e4fb12d4}, !- Handle
  OR2_Mult5_Flr_2 Mass,                   !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {e0b3f21a-5417-4d6d-9bad-44c2b5fb3717}; !- Space or SpaceType Name

OS:InternalMass,
  {1d65f32a-f525-4bb3-ac16-49eea9fd71de}, !- Handle
  OR3_Flr_2 Mass,                         !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {7cce3ac6-5d1d-4960-9e9f-f0d99f44c040}; !- Space or SpaceType Name

OS:InternalMass,
  {89d772ba-85b2-4c88-ba11-60fc43a4c769}, !- Handle
  OR4_Flr_2 Mass,                         !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {47d5f6b5-5e98-43ad-8669-c046505a937d}; !- Space or SpaceType Name

OS:InternalMass,
  {e25e4c87-72a9-4a4e-849d-d19e60385aac}, !- Handle
  IC_PatRoom2_Flr_2 Mass,                 !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {8ec78f13-57f2-4f0e-9746-f05360546e20}; !- Space or SpaceType Name

OS:InternalMass,
  {7911124b-e26c-4569-968b-64756e4d2974}, !- Handle
  PatRoom2_Flr_3 Mass,                    !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {d2b1807c-c9f4-44c2-8597-3b555b94b37c}; !- Space or SpaceType Name

OS:InternalMass,
  {813c318e-173c-4f8e-aa97-d3f092af6d5d}, !- Handle
  PatRoom6_Flr_3 Mass,                    !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {17ae9a84-1b9c-49a1-8f48-a49619cb8e39}; !- Space or SpaceType Name

OS:InternalMass,
  {6d9280f2-4a45-41b4-9242-0a34c131bfa5}, !- Handle
  PatRoom8_Flr_3 Mass,                    !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {1fd4c829-a755-45de-b877-ff8108b86807}; !- Space or SpaceType Name

OS:InternalMass,
  {6452137f-6639-4f23-ac61-9799eb6f0492}, !- Handle
  PatRoom4_Flr_4 Mass,                    !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {fc9bddfe-4ba5-4685-8ab9-4aa035cfc214}; !- Space or SpaceType Name

OS:InternalMass,
  {be13a8c0-7695-4010-a37d-5d700735a8f2}, !- Handle
  Office1_Mult4_Flr_1 Mass,               !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {1c76f8a5-14f0-4ef9-aedd-f22672148afa}; !- Space or SpaceType Name

OS:InternalMass,
  {c160ebbc-34e8-4080-b265-71cbef3daffd}, !- Handle
  Lobby_Records_Flr_1 Mass,               !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}; !- Space or SpaceType Name

OS:InternalMass,
  {8b1cc99e-a9bf-448f-8b61-75e6b9373a5a}, !- Handle
  Corridor_Flr_1 Mass,                    !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {1168441b-e4e6-4d44-a00f-18b75cc06a24}; !- Space or SpaceType Name

OS:InternalMass,
  {b9253d44-fe93-4efe-a10c-d3d47792c3b5}, !- Handle
  ER_NurseStn_Lobby_Flr_1 Mass,           !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {e421471b-c574-4e8a-b7a8-245348dd3775}; !- Space or SpaceType Name

OS:InternalMass,
  {82111b44-6018-4682-bc59-a615d5223ee9}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 Mass,           !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {b32db625-e874-459e-ae5c-6213262e2622}; !- Space or SpaceType Name

OS:InternalMass,
  {a5677ef4-9ddd-4cff-89d0-c61ab4c94f59}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 Mass,          !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {aeb14eec-a11c-4495-b283-f98c2eca3dbf}; !- Space or SpaceType Name

OS:InternalMass,
  {d58151ce-b981-4718-af46-f00e1ab54af5}, !- Handle
  Corridor_Flr_2 Mass,                    !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {2870f103-d956-457d-b911-977241d8c35a}; !- Space or SpaceType Name

OS:InternalMass,
  {c19dc808-7e15-4810-b97b-1f9e8f57753d}, !- Handle
  OR_NurseStn_Lobby_Flr_2 Mass,           !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {5fa7a66e-65f8-47fe-850f-4aff5015d62b}; !- Space or SpaceType Name

OS:InternalMass,
  {c1f7e357-fc20-4e45-a455-1bafeae68f51}, !- Handle
  PatRoom3_Mult10_Flr_3 Mass,             !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {0f8481b9-82a8-4c09-8d52-f278649c4c33}; !- Space or SpaceType Name

OS:InternalMass,
  {abcf2753-bede-4fb0-80ec-16b46dffefe7}, !- Handle
  Lab_Flr_3 Mass,                         !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {432827a6-9676-48d3-9de8-55f3ed327c07}; !- Space or SpaceType Name

OS:InternalMass,
  {f9329d3b-81fb-47ce-9057-88ec7cdbdadf}, !- Handle
  PatRoom1_Mult10_Flr_4 Mass,             !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {970b3b19-607d-49a6-8d29-1ec76a5b55c6}; !- Space or SpaceType Name

OS:InternalMass,
  {217ce984-d1bb-4a75-9139-359777570b38}, !- Handle
  PatRoom8_Flr_4 Mass,                    !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {42cd4d82-e24e-4e11-88d4-f870740fe240}; !- Space or SpaceType Name

OS:InternalMass,
  {a86b1684-9bb1-4ee1-8ea4-551e670f7e25}, !- Handle
  ICU_Flr_2 Mass,                         !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {e8233850-2c26-457b-b983-e0a87242a5d7}; !- Space or SpaceType Name

OS:InternalMass,
  {45816da5-e196-4bab-93de-45d07ed18e69}, !- Handle
  PatRoom4_Flr_3 Mass,                    !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {60897f76-ccc0-4353-9cbd-ce8e06f8207c}; !- Space or SpaceType Name

OS:InternalMass,
  {43a73dfd-b3ee-40fa-8520-7c5106988a2f}, !- Handle
  PhysTherapy_Flr_3 Mass,                 !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {ccee8f2b-c192-4f18-9407-cda799f28f23}; !- Space or SpaceType Name

OS:InternalMass,
  {2f26e845-19d7-4ec0-85dd-9f69ee7997f3}, !- Handle
  NurseStn_Lobby_Flr_3 Mass,              !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {f4b6e0eb-817b-405c-98f0-c425865851fb}; !- Space or SpaceType Name

OS:InternalMass,
  {4b2ce0de-feff-414e-a510-26284ea4d0c9}, !- Handle
  Corridor_SE_Flr_3 Mass,                 !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {e9e27262-9df7-40dc-9a36-b9e4a585473e}; !- Space or SpaceType Name

OS:InternalMass,
  {aa7ba17c-b8aa-4c26-bf40-f624e54dfdf9}, !- Handle
  Corridor_NW_Flr_3 Mass,                 !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {3a43a92b-6516-45e6-9f37-eb7bf8bccb83}; !- Space or SpaceType Name

OS:InternalMass,
  {8a522ee5-2542-4089-b85d-14db1abe09d6}, !- Handle
  PatRoom2_Flr_4 Mass,                    !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {7c3f7787-1a2c-4af2-b30d-c5fe68177501}; !- Space or SpaceType Name

OS:InternalMass,
  {4590d2c5-18cc-4e69-a5b6-5efba86d6e4c}, !- Handle
  Radiology_Flr_4 Mass,                   !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {7698b8f9-ce74-4b6b-806d-12cdef049900}; !- Space or SpaceType Name

OS:InternalMass,
  {0ae32e16-bac1-4aed-92cc-682a26b2a1d9}, !- Handle
  NurseStn_Lobby_Flr_4 Mass,              !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {31390124-80ad-4222-b08a-01be2ad61163}; !- Space or SpaceType Name

OS:InternalMass,
  {b20eff8d-05fe-49a6-a021-354bc614913f}, !- Handle
  Lab_Flr_4 Mass,                         !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {d7e311f6-f2c1-47c2-b301-cbba90b6f733}; !- Space or SpaceType Name

OS:InternalMass,
  {0cc26dbf-364f-4c3a-9b79-cfae4b5cf38f}, !- Handle
  Corridor_SE_Flr_4 Mass,                 !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {7f22e5a6-e759-445a-84cb-6b454b893756}; !- Space or SpaceType Name

OS:InternalMass,
  {959c41e8-56a6-4dc9-a323-7553b37fd5b9}, !- Handle
  Corridor_NW_Flr_4 Mass,                 !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {4b0352d7-5b15-44a5-874c-f4c860e83600}; !- Space or SpaceType Name

OS:InternalMass,
  {e6289b1f-928c-4689-acb1-6f70f6575a5d}, !- Handle
  Dining_Flr_5 Mass,                      !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {2d4ce43e-14fd-4122-b641-b757121d5aba}; !- Space or SpaceType Name

OS:InternalMass,
  {a9032cad-317b-4949-9df8-f4be6503912b}, !- Handle
  NurseStn_Lobby_Flr_5 Mass,              !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {6a8c5c6f-369f-4ab1-867d-7f5523a9610f}; !- Space or SpaceType Name

OS:InternalMass,
  {28295f7b-7fe8-4f7d-89fb-b0b2ec147c1c}, !- Handle
  Kitchen_Flr_5 Mass,                     !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {0bb10f6e-83ca-443c-bdd6-76ddf2ef5dd5}; !- Space or SpaceType Name

OS:InternalMass,
  {1a5e579f-2ce4-4d67-82da-07e4c7e5e9d4}, !- Handle
  Office1_Flr_5 Mass,                     !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {75111445-9889-4e0e-bf8b-33e4ad0474cb}; !- Space or SpaceType Name

OS:InternalMass,
  {16eb51be-b79c-400a-8068-d4d2e8504612}, !- Handle
  Office2_Mult5_Flr_5 Mass,               !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {dc66d323-72f5-4969-aebb-d547b4919d13}; !- Space or SpaceType Name

OS:InternalMass,
  {e02a31e9-f03c-485b-8161-6279ecaa96a3}, !- Handle
  Office3_Flr_5 Mass,                     !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {e02691e9-a447-40e1-aa67-039878424ae6}; !- Space or SpaceType Name

OS:InternalMass,
  {6a9c83db-1fab-4a76-958e-396c68080425}, !- Handle
  Office4_Mult6_Flr_5 Mass,               !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {c8b8007f-d842-489f-b119-fad0f32ca54d}; !- Space or SpaceType Name

OS:InternalMass,
  {6d00a13b-fc70-42a6-b581-4fc21f634bb7}, !- Handle
  Corridor_Flr_5 Mass,                    !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {7802b3f6-be28-4f7e-ab11-b2ff579c4766}; !- Space or SpaceType Name

OS:InternalMass,
  {1cc508b1-ee48-4403-a1d7-765ca88d04d5}, !- Handle
  Kitchen_Flr_5 Mass 1,                   !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {0bb10f6e-83ca-443c-bdd6-76ddf2ef5dd5}; !- Space or SpaceType Name

OS:InternalMass,
  {1e262413-7a81-4d7c-8813-6e5a2481d9c8}, !- Handle
  Dining_Flr_5 Mass 1,                    !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {2d4ce43e-14fd-4122-b641-b757121d5aba}; !- Space or SpaceType Name

OS:InternalMass,
  {3880ccdf-f81f-4fbb-a02b-9fd404ad27d5}, !- Handle
  Kitchen_Flr_5 Mass 2,                   !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {0bb10f6e-83ca-443c-bdd6-76ddf2ef5dd5}; !- Space or SpaceType Name

OS:InternalMass,
  {bbd92fb8-85a5-4fc6-94be-f939abfb7202}, !- Handle
  Kitchen_Flr_5 Mass 3,                   !- Name
  {41d44300-c1dc-4ca2-aeb8-39ffeb3c4a53}, !- Internal Mass Definition Name
  {0bb10f6e-83ca-443c-bdd6-76ddf2ef5dd5}; !- Space or SpaceType Name

OS:ThermalZone,
  {05021f44-345e-40a3-a30b-7c54ae03ec1c}, !- Handle
  Basement ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {145d9485-9c2a-49c9-9d2f-7d1a5a2f02ab}, !- Zone Air Inlet Port List
  {e8e065d7-140c-4247-9746-b00d85a3aae8}, !- Zone Air Exhaust Port List
  {db06ba8c-451a-49ce-a93d-caaa4197c5f0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {099e7ad8-2d11-4ffe-ac0a-6d28fe7cbfad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {77f4e99e-b4ba-4c6e-9d1d-3ede07e63e2b}, !- Handle
  Node 1,                                 !- Name
  {db06ba8c-451a-49ce-a93d-caaa4197c5f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db06ba8c-451a-49ce-a93d-caaa4197c5f0}, !- Handle
  {0a24f3ce-b186-4d43-ba1c-2d568c9b268f}, !- Name
  {05021f44-345e-40a3-a30b-7c54ae03ec1c}, !- Source Object
  11,                                     !- Outlet Port
  {77f4e99e-b4ba-4c6e-9d1d-3ede07e63e2b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {145d9485-9c2a-49c9-9d2f-7d1a5a2f02ab}, !- Handle
  {91c3e1ab-c754-42fe-a6ea-269f3a7d6586}, !- Name
  {05021f44-345e-40a3-a30b-7c54ae03ec1c}; !- HVAC Component

OS:PortList,
  {e8e065d7-140c-4247-9746-b00d85a3aae8}, !- Handle
  {64817f66-3ae6-40d9-94a6-e0d33f6eb0f3}, !- Name
  {05021f44-345e-40a3-a30b-7c54ae03ec1c}; !- HVAC Component

OS:Sizing:Zone,
  {6a5ef419-4664-458e-8558-16d06339faeb}, !- Handle
  {05021f44-345e-40a3-a30b-7c54ae03ec1c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7eb3c974-ba5e-42e4-a1e0-16f3e12c0d1c}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {05021f44-345e-40a3-a30b-7c54ae03ec1c}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {099e7ad8-2d11-4ffe-ac0a-6d28fe7cbfad}, !- Handle
  Hospital Basement Thermostat 1,         !- Name
  {1a06d33b-49ec-4e17-92f3-b2255eb016b7}, !- Heating Setpoint Temperature Schedule Name
  {5aaea1c2-2923-49bb-93af-f5845a13bfc8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c171d286-638e-4c03-a46c-b21ce010fce4}, !- Handle
  Corridor_Flr_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dbf8f066-33f7-4284-b3ed-bda4a03edd92}, !- Zone Air Inlet Port List
  {1f182cc3-2607-4529-b42a-4e7b584a51b1}, !- Zone Air Exhaust Port List
  {2f7fd451-450b-45c4-9a1e-41b87757b194}, !- Zone Air Node Name
  {330e70b8-38f2-4c37-8559-fb5bb4972e77}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {46e01a85-99cf-41c7-9411-c702c010fa09}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5280d197-01c5-4d50-8477-61b861451ae7}, !- Handle
  Node 2,                                 !- Name
  {2f7fd451-450b-45c4-9a1e-41b87757b194}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f7fd451-450b-45c4-9a1e-41b87757b194}, !- Handle
  {db0ac4ee-907e-4beb-82d0-b091b9e9f883}, !- Name
  {c171d286-638e-4c03-a46c-b21ce010fce4}, !- Source Object
  11,                                     !- Outlet Port
  {5280d197-01c5-4d50-8477-61b861451ae7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dbf8f066-33f7-4284-b3ed-bda4a03edd92}, !- Handle
  {27563e85-571f-4c80-87cb-83064216eb4e}, !- Name
  {c171d286-638e-4c03-a46c-b21ce010fce4}, !- HVAC Component
  {aff69764-d3aa-46a2-863c-11e4dd866ec3}; !- Port 1

OS:PortList,
  {1f182cc3-2607-4529-b42a-4e7b584a51b1}, !- Handle
  {e6c9ff68-e603-4d53-94a0-bc3b935d965a}, !- Name
  {c171d286-638e-4c03-a46c-b21ce010fce4}; !- HVAC Component

OS:Sizing:Zone,
  {de935919-54fc-4c7f-828b-7c3382f393b6}, !- Handle
  {c171d286-638e-4c03-a46c-b21ce010fce4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {87e7f1b3-8773-4dcf-b4f4-8b6af46fa946}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {c171d286-638e-4c03-a46c-b21ce010fce4}, !- Thermal Zone
  {638fa988-ba65-47f2-b41c-525b99cf1d45}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {46e01a85-99cf-41c7-9411-c702c010fa09}, !- Handle
  Hospital Corridor Thermostat 1,         !- Name
  {1a06d33b-49ec-4e17-92f3-b2255eb016b7}, !- Heating Setpoint Temperature Schedule Name
  {5aaea1c2-2923-49bb-93af-f5845a13bfc8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f9bf5675-45be-472c-ac02-167d6d2ee0d1}, !- Handle
  Corridor_Flr_2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d059979-4589-4e68-830f-7b66378060d8}, !- Zone Air Inlet Port List
  {cabc27ab-2262-4cd8-b8a7-1af2954cf43c}, !- Zone Air Exhaust Port List
  {9dd3d6f6-c363-4fe3-b15e-803b0ca3a498}, !- Zone Air Node Name
  {e41c3e6c-0478-4c06-a9bb-216c779ac50b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8b8256b4-42b0-451d-9010-7a3bf666c891}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23e846b4-adab-4419-826a-76932c3697c8}, !- Handle
  Node 3,                                 !- Name
  {9dd3d6f6-c363-4fe3-b15e-803b0ca3a498}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9dd3d6f6-c363-4fe3-b15e-803b0ca3a498}, !- Handle
  {249a42f4-b926-46fa-8ee0-f230caeea884}, !- Name
  {f9bf5675-45be-472c-ac02-167d6d2ee0d1}, !- Source Object
  11,                                     !- Outlet Port
  {23e846b4-adab-4419-826a-76932c3697c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d059979-4589-4e68-830f-7b66378060d8}, !- Handle
  {32128149-6dde-4c9c-b0f5-a7d08ae77a4f}, !- Name
  {f9bf5675-45be-472c-ac02-167d6d2ee0d1}, !- HVAC Component
  {7376670e-5fd9-48b9-bd29-5bfd479f2c10}; !- Port 1

OS:PortList,
  {cabc27ab-2262-4cd8-b8a7-1af2954cf43c}, !- Handle
  {e2200ee2-2557-4967-8110-a95dc90014dc}, !- Name
  {f9bf5675-45be-472c-ac02-167d6d2ee0d1}; !- HVAC Component

OS:Sizing:Zone,
  {f71d865b-b106-400e-b6f2-101b7aa35744}, !- Handle
  {f9bf5675-45be-472c-ac02-167d6d2ee0d1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f06e36f2-52ab-405d-937a-ae755d2be808}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {f9bf5675-45be-472c-ac02-167d6d2ee0d1}, !- Thermal Zone
  {efcd48eb-9caf-4fe1-878e-007aecfdda79}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {8b8256b4-42b0-451d-9010-7a3bf666c891}, !- Handle
  Hospital Corridor Thermostat 2,         !- Name
  {1a06d33b-49ec-4e17-92f3-b2255eb016b7}, !- Heating Setpoint Temperature Schedule Name
  {5aaea1c2-2923-49bb-93af-f5845a13bfc8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {40c01b49-6cc6-4416-bbe5-0076b545d636}, !- Handle
  Corridor_Flr_5 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6474016f-88af-47fe-a981-8b710ccfa534}, !- Zone Air Inlet Port List
  {dac24df6-1533-4bf2-8cb2-8c7876ba03ea}, !- Zone Air Exhaust Port List
  {b74b2eb6-6a04-4299-902e-87fa668f2124}, !- Zone Air Node Name
  {e45eabab-e2a8-4a0a-bcda-68e7f5f7ad47}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e8410d7a-e5fb-43ec-ae70-ef609ce7fabb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0509643-28b4-4892-ae96-86a10311d4dd}, !- Handle
  Node 4,                                 !- Name
  {b74b2eb6-6a04-4299-902e-87fa668f2124}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b74b2eb6-6a04-4299-902e-87fa668f2124}, !- Handle
  {f732e895-ba7c-4ed9-847c-b14a63ce661a}, !- Name
  {40c01b49-6cc6-4416-bbe5-0076b545d636}, !- Source Object
  11,                                     !- Outlet Port
  {d0509643-28b4-4892-ae96-86a10311d4dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6474016f-88af-47fe-a981-8b710ccfa534}, !- Handle
  {9f90d82c-e88f-4b0b-a01c-4ef11f9ec26a}, !- Name
  {40c01b49-6cc6-4416-bbe5-0076b545d636}, !- HVAC Component
  {4bcc514b-d270-4fcd-ac8a-3e24743253f1}; !- Port 1

OS:PortList,
  {dac24df6-1533-4bf2-8cb2-8c7876ba03ea}, !- Handle
  {7c65949e-339e-46d3-8d1c-aa2ec8ef839b}, !- Name
  {40c01b49-6cc6-4416-bbe5-0076b545d636}; !- HVAC Component

OS:Sizing:Zone,
  {680cf766-4d12-44e4-a20b-cd3f329c5731}, !- Handle
  {40c01b49-6cc6-4416-bbe5-0076b545d636}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5281c07b-b431-433d-951c-ba92c961d3c8}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {40c01b49-6cc6-4416-bbe5-0076b545d636}, !- Thermal Zone
  {fbbb02ec-a91a-4528-b4be-d500898794d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {e8410d7a-e5fb-43ec-ae70-ef609ce7fabb}, !- Handle
  Hospital Corridor Thermostat 3,         !- Name
  {1a06d33b-49ec-4e17-92f3-b2255eb016b7}, !- Heating Setpoint Temperature Schedule Name
  {5aaea1c2-2923-49bb-93af-f5845a13bfc8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5231dd0e-90b8-4f03-9312-a6e2f5f9bf2f}, !- Handle
  Corridor_NW_Flr_3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b000189c-cfa4-4acf-bde4-dbaeaebd018a}, !- Zone Air Inlet Port List
  {1ebf0006-89f5-4864-a444-df27a7eb7a4c}, !- Zone Air Exhaust Port List
  {323789b6-dc68-4769-a421-e9b95c4ed6a8}, !- Zone Air Node Name
  {cf0ea941-fd85-4f45-acd6-6cf62a6560e0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f12d6f62-5fbb-41ad-917e-cd461f005e69}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {269910cf-2d8c-4745-9e07-90b029ea98ac}, !- Handle
  Node 5,                                 !- Name
  {323789b6-dc68-4769-a421-e9b95c4ed6a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {323789b6-dc68-4769-a421-e9b95c4ed6a8}, !- Handle
  {7a3a40ea-9b40-45f7-94f2-dba9ce1c6e30}, !- Name
  {5231dd0e-90b8-4f03-9312-a6e2f5f9bf2f}, !- Source Object
  11,                                     !- Outlet Port
  {269910cf-2d8c-4745-9e07-90b029ea98ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b000189c-cfa4-4acf-bde4-dbaeaebd018a}, !- Handle
  {32d8b87f-2e62-4983-b21f-2950b5087f7a}, !- Name
  {5231dd0e-90b8-4f03-9312-a6e2f5f9bf2f}, !- HVAC Component
  {bb6ac48b-ebad-4cef-902a-a2dfbc9c6c2a}; !- Port 1

OS:PortList,
  {1ebf0006-89f5-4864-a444-df27a7eb7a4c}, !- Handle
  {b9bcf266-a510-4984-b35e-3a518e89c440}, !- Name
  {5231dd0e-90b8-4f03-9312-a6e2f5f9bf2f}; !- HVAC Component

OS:Sizing:Zone,
  {4c8182a2-5701-426f-a3aa-ae1ae6210779}, !- Handle
  {5231dd0e-90b8-4f03-9312-a6e2f5f9bf2f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5561497e-e589-41f6-acb0-a49a351ba30c}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {5231dd0e-90b8-4f03-9312-a6e2f5f9bf2f}, !- Thermal Zone
  {721b979f-fd9b-43f7-b657-1e101515118c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f12d6f62-5fbb-41ad-917e-cd461f005e69}, !- Handle
  Hospital Corridor Thermostat 4,         !- Name
  {1a06d33b-49ec-4e17-92f3-b2255eb016b7}, !- Heating Setpoint Temperature Schedule Name
  {5aaea1c2-2923-49bb-93af-f5845a13bfc8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0187a5d9-cef9-44cf-97bd-f2d735aef943}, !- Handle
  Corridor_NW_Flr_4 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01ea2068-30df-49f7-a791-ce06a2570d2c}, !- Zone Air Inlet Port List
  {3596adec-6a07-4043-87e5-6dbe1c7ce2b6}, !- Zone Air Exhaust Port List
  {608e9949-8f10-4b47-8707-c8f38b8d9996}, !- Zone Air Node Name
  {a94d2297-5a19-4500-8ce0-ed9210ed6254}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {650a7bd6-0d73-4273-8602-b39a99756d5a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f7c21c8c-1d3a-4822-9fdd-ce51fef33492}, !- Handle
  Node 6,                                 !- Name
  {608e9949-8f10-4b47-8707-c8f38b8d9996}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {608e9949-8f10-4b47-8707-c8f38b8d9996}, !- Handle
  {d5026d3f-bb64-4c22-9f8c-5329e81c9d2d}, !- Name
  {0187a5d9-cef9-44cf-97bd-f2d735aef943}, !- Source Object
  11,                                     !- Outlet Port
  {f7c21c8c-1d3a-4822-9fdd-ce51fef33492}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01ea2068-30df-49f7-a791-ce06a2570d2c}, !- Handle
  {598f32c9-dead-4dbb-88c6-b09d47b36d25}, !- Name
  {0187a5d9-cef9-44cf-97bd-f2d735aef943}, !- HVAC Component
  {dabad9bb-f2cb-4eaf-803e-670d62349110}; !- Port 1

OS:PortList,
  {3596adec-6a07-4043-87e5-6dbe1c7ce2b6}, !- Handle
  {adb6e6d4-3dbc-4493-a113-d267758d3b3a}, !- Name
  {0187a5d9-cef9-44cf-97bd-f2d735aef943}; !- HVAC Component

OS:Sizing:Zone,
  {6202addb-bdee-4da3-8237-7860ff76caf0}, !- Handle
  {0187a5d9-cef9-44cf-97bd-f2d735aef943}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9b5ecb50-6839-4f99-befd-be981cba0dcb}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {0187a5d9-cef9-44cf-97bd-f2d735aef943}, !- Thermal Zone
  {51b03df8-7619-493a-be1b-7e619615e832}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {650a7bd6-0d73-4273-8602-b39a99756d5a}, !- Handle
  Hospital Corridor Thermostat 5,         !- Name
  {1a06d33b-49ec-4e17-92f3-b2255eb016b7}, !- Heating Setpoint Temperature Schedule Name
  {5aaea1c2-2923-49bb-93af-f5845a13bfc8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {187e9b5b-ceb3-4217-95fe-d64210e9fa66}, !- Handle
  Corridor_SE_Flr_3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2891823c-fe3e-47aa-8dd6-c1270e804888}, !- Zone Air Inlet Port List
  {2fdcad9f-8712-4ea3-8908-a7e059a014c9}, !- Zone Air Exhaust Port List
  {3b3cf43c-df3d-42ff-8bae-54c8075a3a52}, !- Zone Air Node Name
  {ce3512b9-ca3d-4361-9e2d-4a68a4ddbbe7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {555977d9-cfd0-4772-a631-a3ccdfe5845a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e1b3c3e-1634-4415-9ddf-3867842e7230}, !- Handle
  Node 7,                                 !- Name
  {3b3cf43c-df3d-42ff-8bae-54c8075a3a52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b3cf43c-df3d-42ff-8bae-54c8075a3a52}, !- Handle
  {e3f1825c-de43-4461-a4fe-18cc1ca34f97}, !- Name
  {187e9b5b-ceb3-4217-95fe-d64210e9fa66}, !- Source Object
  11,                                     !- Outlet Port
  {8e1b3c3e-1634-4415-9ddf-3867842e7230}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2891823c-fe3e-47aa-8dd6-c1270e804888}, !- Handle
  {6865de48-ff00-4500-add8-dc3ed17cd4c3}, !- Name
  {187e9b5b-ceb3-4217-95fe-d64210e9fa66}, !- HVAC Component
  {bcc15780-83ca-427e-adac-29e18840018f}; !- Port 1

OS:PortList,
  {2fdcad9f-8712-4ea3-8908-a7e059a014c9}, !- Handle
  {512da3c2-e757-481c-b062-e197a7bf6eb9}, !- Name
  {187e9b5b-ceb3-4217-95fe-d64210e9fa66}; !- HVAC Component

OS:Sizing:Zone,
  {fca7716f-2cbe-4374-bc61-2673e369737a}, !- Handle
  {187e9b5b-ceb3-4217-95fe-d64210e9fa66}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {08b5d3af-eb85-40bd-85c1-de05082f3c3a}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {187e9b5b-ceb3-4217-95fe-d64210e9fa66}, !- Thermal Zone
  {c20e14f9-71d2-4a4d-8098-6f558c445c93}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {555977d9-cfd0-4772-a631-a3ccdfe5845a}, !- Handle
  Hospital Corridor Thermostat 6,         !- Name
  {1a06d33b-49ec-4e17-92f3-b2255eb016b7}, !- Heating Setpoint Temperature Schedule Name
  {5aaea1c2-2923-49bb-93af-f5845a13bfc8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9236443c-0270-4c61-b463-e93a89bb5c3b}, !- Handle
  Corridor_SE_Flr_4 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6e2abf9-47f0-450a-946c-b36f58b19271}, !- Zone Air Inlet Port List
  {b0c92194-1ab5-4c09-a849-d4dd4a158957}, !- Zone Air Exhaust Port List
  {9ac55949-d43d-47f8-8ba9-c2f281760a2a}, !- Zone Air Node Name
  {66e07a5f-a853-4fd3-82e3-528aafd5bcee}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24c425d7-d786-4f9c-add3-c9938e2fa3d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e15ca296-95b3-44e6-8843-3219649ee594}, !- Handle
  Node 8,                                 !- Name
  {9ac55949-d43d-47f8-8ba9-c2f281760a2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ac55949-d43d-47f8-8ba9-c2f281760a2a}, !- Handle
  {a2219455-d0b5-4ac9-a2d0-08e22206739a}, !- Name
  {9236443c-0270-4c61-b463-e93a89bb5c3b}, !- Source Object
  11,                                     !- Outlet Port
  {e15ca296-95b3-44e6-8843-3219649ee594}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6e2abf9-47f0-450a-946c-b36f58b19271}, !- Handle
  {9a4a3f00-66cb-4ef7-94d2-e199cc1678e4}, !- Name
  {9236443c-0270-4c61-b463-e93a89bb5c3b}, !- HVAC Component
  {499d25e5-d1dc-48e3-be34-4bd230f473fd}; !- Port 1

OS:PortList,
  {b0c92194-1ab5-4c09-a849-d4dd4a158957}, !- Handle
  {5ecca60a-20bd-4450-9e94-89df354ab015}, !- Name
  {9236443c-0270-4c61-b463-e93a89bb5c3b}; !- HVAC Component

OS:Sizing:Zone,
  {4aebe59f-209b-45f7-9a8b-e15d5f0c28ac}, !- Handle
  {9236443c-0270-4c61-b463-e93a89bb5c3b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0d07f5f3-3c2d-42bf-a0bc-339e4a158ff4}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {9236443c-0270-4c61-b463-e93a89bb5c3b}, !- Thermal Zone
  {aa36762f-c51d-40b6-8613-8e4aa9ee80be}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {24c425d7-d786-4f9c-add3-c9938e2fa3d3}, !- Handle
  Hospital Corridor Thermostat 7,         !- Name
  {1a06d33b-49ec-4e17-92f3-b2255eb016b7}, !- Heating Setpoint Temperature Schedule Name
  {5aaea1c2-2923-49bb-93af-f5845a13bfc8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b3387d38-cee5-4106-86ae-e90713b954a5}, !- Handle
  Dining_Flr_5 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59502275-045e-4098-b6d1-07e65caa8cc6}, !- Zone Air Inlet Port List
  {172e0723-5d6d-4018-94b8-3cf518bf5dc6}, !- Zone Air Exhaust Port List
  {6c3b57be-d4ae-4790-bb91-15545e1bb891}, !- Zone Air Node Name
  {a78cebbe-dda6-4d93-bced-473dac3c682d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a33f4098-8641-4d4a-a5fe-d7d86f7f0408}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96cd23fb-f8cb-4c68-a20b-a2f63ba28d08}, !- Handle
  Node 9,                                 !- Name
  {6c3b57be-d4ae-4790-bb91-15545e1bb891}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c3b57be-d4ae-4790-bb91-15545e1bb891}, !- Handle
  {57a6e79d-c2d6-4027-af4d-b5a2434330dc}, !- Name
  {b3387d38-cee5-4106-86ae-e90713b954a5}, !- Source Object
  11,                                     !- Outlet Port
  {96cd23fb-f8cb-4c68-a20b-a2f63ba28d08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59502275-045e-4098-b6d1-07e65caa8cc6}, !- Handle
  {acfd8193-2587-4f3e-abcb-4d537b42b8dd}, !- Name
  {b3387d38-cee5-4106-86ae-e90713b954a5}, !- HVAC Component
  {bc57e96b-3e7a-4190-8d7f-9531b79c4915}; !- Port 1

OS:PortList,
  {172e0723-5d6d-4018-94b8-3cf518bf5dc6}, !- Handle
  {85b3da18-adeb-4192-926a-8ae4d079b8b7}, !- Name
  {b3387d38-cee5-4106-86ae-e90713b954a5}, !- HVAC Component
  {2079a9d1-d05c-4979-92e3-d0d050e4b8b7}; !- Port 1

OS:Sizing:Zone,
  {02e7e2f4-3874-4fc7-97b0-6c6a3bf7b4fd}, !- Handle
  {b3387d38-cee5-4106-86ae-e90713b954a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d4ab1807-6659-43f1-9ba6-c5b2bfa1cd74}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {b3387d38-cee5-4106-86ae-e90713b954a5}, !- Thermal Zone
  {8fea8e65-94e0-4a60-ba98-00d0af2bcc48}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9867a2cc-d753-4250-a19d-4c3825649db4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {a33f4098-8641-4d4a-a5fe-d7d86f7f0408}, !- Handle
  Hospital Dining Thermostat 1,           !- Name
  {1a06d33b-49ec-4e17-92f3-b2255eb016b7}, !- Heating Setpoint Temperature Schedule Name
  {5aaea1c2-2923-49bb-93af-f5845a13bfc8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2142abc7-0cf7-448b-96b1-7598e6cc6376}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN,                !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff595973-2565-4603-89ec-7d1232d8d05a}, !- Zone Air Inlet Port List
  {e37d9e94-41ab-42a4-a85f-6f4655a8e67d}, !- Zone Air Exhaust Port List
  {28e4c037-b29b-478c-9e57-bc3ad8ddce7f}, !- Zone Air Node Name
  {76cb9c5a-5e34-4969-aa08-850f129f16f7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3f6b688a-7ddd-4480-98c8-fa5a3bee935e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cadfb946-669f-4597-a801-8e204ae4b728}, !- Handle
  Node 10,                                !- Name
  {28e4c037-b29b-478c-9e57-bc3ad8ddce7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28e4c037-b29b-478c-9e57-bc3ad8ddce7f}, !- Handle
  {50b0f0a4-1e7e-4c88-a674-1d9a93314232}, !- Name
  {2142abc7-0cf7-448b-96b1-7598e6cc6376}, !- Source Object
  11,                                     !- Outlet Port
  {cadfb946-669f-4597-a801-8e204ae4b728}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff595973-2565-4603-89ec-7d1232d8d05a}, !- Handle
  {de9c629e-23bc-4283-9e55-ff43bf9207f2}, !- Name
  {2142abc7-0cf7-448b-96b1-7598e6cc6376}, !- HVAC Component
  {7055f4c7-08c5-4c10-882d-1f210606213b}; !- Port 1

OS:PortList,
  {e37d9e94-41ab-42a4-a85f-6f4655a8e67d}, !- Handle
  {f57570e4-3a41-446a-b3b9-9fbf7e35b3b5}, !- Name
  {2142abc7-0cf7-448b-96b1-7598e6cc6376}; !- HVAC Component

OS:Sizing:Zone,
  {80430274-aba9-4599-a3bf-1a6e3d0e8807}, !- Handle
  {2142abc7-0cf7-448b-96b1-7598e6cc6376}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6b411910-90d6-449a-a03d-162f07f17591}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {2142abc7-0cf7-448b-96b1-7598e6cc6376}, !- Thermal Zone
  {307aa78b-d81b-4fb4-9ab8-915c6ef69568}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {3f6b688a-7ddd-4480-98c8-fa5a3bee935e}, !- Handle
  Hospital ER_Exam Thermostat 1,          !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fdd0db33-713c-4525-b41e-f113ac1ff7d0}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN,                !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db2c6cf2-40e4-4c23-925c-48a6b26aba43}, !- Zone Air Inlet Port List
  {8425f20a-792a-4d8e-ab90-a60209d7eaa0}, !- Zone Air Exhaust Port List
  {dce046c6-ec7c-4abe-85d4-2e05659414a8}, !- Zone Air Node Name
  {2fcf2de1-107e-43bb-a42a-2338ab8c5090}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9756f04c-9cf9-4cba-bbeb-a9d94aab0edb}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {3047be12-bc18-4c39-a455-dfdb7c6e7f61}; !- Humidistat Name

OS:Node,
  {30eb7d83-bbf1-47f7-a678-c662d0987647}, !- Handle
  Node 11,                                !- Name
  {dce046c6-ec7c-4abe-85d4-2e05659414a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dce046c6-ec7c-4abe-85d4-2e05659414a8}, !- Handle
  {c6da9b92-0103-4fd9-bdc0-aa0585e7e95b}, !- Name
  {fdd0db33-713c-4525-b41e-f113ac1ff7d0}, !- Source Object
  11,                                     !- Outlet Port
  {30eb7d83-bbf1-47f7-a678-c662d0987647}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db2c6cf2-40e4-4c23-925c-48a6b26aba43}, !- Handle
  {e70c8292-83cd-412f-af0a-2c9394682740}, !- Name
  {fdd0db33-713c-4525-b41e-f113ac1ff7d0}, !- HVAC Component
  {7c061618-9a9e-4230-937f-07afd5ac822f}; !- Port 1

OS:PortList,
  {8425f20a-792a-4d8e-ab90-a60209d7eaa0}, !- Handle
  {ed7e7ee6-7ab3-4425-b948-c6f77bf6905c}, !- Name
  {fdd0db33-713c-4525-b41e-f113ac1ff7d0}; !- HVAC Component

OS:Sizing:Zone,
  {c016d7e4-fed1-481f-adf4-3a94ec51c44f}, !- Handle
  {fdd0db33-713c-4525-b41e-f113ac1ff7d0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6b3b6a8c-c93e-4cda-bed9-02cad6419b1b}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {fdd0db33-713c-4525-b41e-f113ac1ff7d0}, !- Thermal Zone
  {3983acbb-fdad-4aac-8271-75496e2473e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {9756f04c-9cf9-4cba-bbeb-a9d94aab0edb}, !- Handle
  Hospital ER_Exam Thermostat 2,          !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f292ba38-4d7a-49f6-afd6-997e3a922e75}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75145bdc-e357-43c4-86a1-793fb969d7d1}, !- Zone Air Inlet Port List
  {4f936218-a0d6-4790-977c-98bb9266ce76}, !- Zone Air Exhaust Port List
  {7a8fb928-09b5-43df-a60a-e1aa240101f4}, !- Zone Air Node Name
  {3172f10b-6570-4107-9e6a-c7e4203ce3c6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1bfb6b01-9960-49a9-94ce-223885c43145}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d239e04-6aed-4652-b61e-94930102968c}, !- Handle
  Node 12,                                !- Name
  {7a8fb928-09b5-43df-a60a-e1aa240101f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a8fb928-09b5-43df-a60a-e1aa240101f4}, !- Handle
  {aa7f0e02-1a8a-4567-85ba-f7e101547dfd}, !- Name
  {f292ba38-4d7a-49f6-afd6-997e3a922e75}, !- Source Object
  11,                                     !- Outlet Port
  {9d239e04-6aed-4652-b61e-94930102968c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75145bdc-e357-43c4-86a1-793fb969d7d1}, !- Handle
  {b19dde6f-83c8-4b5f-864d-feea5239e893}, !- Name
  {f292ba38-4d7a-49f6-afd6-997e3a922e75}, !- HVAC Component
  {77a9af7e-4b36-432d-994d-77d3038b87af}; !- Port 1

OS:PortList,
  {4f936218-a0d6-4790-977c-98bb9266ce76}, !- Handle
  {a1225e1c-e996-40f4-9e8a-55d445ff5b10}, !- Name
  {f292ba38-4d7a-49f6-afd6-997e3a922e75}; !- HVAC Component

OS:Sizing:Zone,
  {c605d758-09f4-47a5-bc7a-63555012c083}, !- Handle
  {f292ba38-4d7a-49f6-afd6-997e3a922e75}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4eb6783c-1da9-420a-b1d2-07847c1a55a8}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {f292ba38-4d7a-49f6-afd6-997e3a922e75}, !- Thermal Zone
  {c5379d96-66c2-427a-a4ac-413fcb7378ce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {1bfb6b01-9960-49a9-94ce-223885c43145}, !- Handle
  Hospital ER_NurseStn Thermostat 1,      !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {323ada67-f5a2-421d-898a-88603365e47d}, !- Handle
  ER_Trauma1_Flr_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c8c2a0b-678d-480f-a26b-1b3b7bd906ea}, !- Zone Air Inlet Port List
  {b702651e-7cb6-4049-bf44-5deb02106b49}, !- Zone Air Exhaust Port List
  {d94d5201-57aa-4b2a-b0e9-2c6ce4d66001}, !- Zone Air Node Name
  {34f00708-b31d-4d8f-92ab-f51db2a6450b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {497c707f-e9cd-4af3-b773-981d414b5888}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {878023e4-31b7-4c57-9b52-c49ca55abd54}, !- Handle
  Node 13,                                !- Name
  {d94d5201-57aa-4b2a-b0e9-2c6ce4d66001}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d94d5201-57aa-4b2a-b0e9-2c6ce4d66001}, !- Handle
  {5f56d79a-62e0-4942-8bf0-ff9aa6d3a787}, !- Name
  {323ada67-f5a2-421d-898a-88603365e47d}, !- Source Object
  11,                                     !- Outlet Port
  {878023e4-31b7-4c57-9b52-c49ca55abd54}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c8c2a0b-678d-480f-a26b-1b3b7bd906ea}, !- Handle
  {e0345589-9369-4dbe-8c50-b8a2f325e2e8}, !- Name
  {323ada67-f5a2-421d-898a-88603365e47d}, !- HVAC Component
  {3c37d116-5dd1-4a40-a79c-10849c089b90}; !- Port 1

OS:PortList,
  {b702651e-7cb6-4049-bf44-5deb02106b49}, !- Handle
  {13c7d813-3e85-4271-b51a-a27fa0555098}, !- Name
  {323ada67-f5a2-421d-898a-88603365e47d}; !- HVAC Component

OS:Sizing:Zone,
  {5298c9fa-75c1-4fac-a4a3-873be99f516a}, !- Handle
  {323ada67-f5a2-421d-898a-88603365e47d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {31ba6432-7986-4ba2-bf9d-5df7e10b73aa}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {323ada67-f5a2-421d-898a-88603365e47d}, !- Thermal Zone
  {d840b7ed-d153-4f5d-b3be-2ee5e90d7fd9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {497c707f-e9cd-4af3-b773-981d414b5888}, !- Handle
  Hospital ER_Trauma Thermostat 1,        !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {68f45d7c-9c77-4997-890a-28964377c510}, !- Handle
  ER_Trauma2_Flr_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b786893-fdc9-4d9a-a0a4-8a71a99dcac8}, !- Zone Air Inlet Port List
  {1d72f8c0-b653-4766-a92d-8842fd4deaef}, !- Zone Air Exhaust Port List
  {417214f5-44f3-4177-8f0b-a4a75f557545}, !- Zone Air Node Name
  {1403c624-0161-485f-b915-e55f17b12f95}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {07913cd8-469d-4052-b5c3-9c989e3baa9f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {207916f9-322d-47a8-9f53-a77e7cadbfe7}, !- Handle
  Node 14,                                !- Name
  {417214f5-44f3-4177-8f0b-a4a75f557545}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {417214f5-44f3-4177-8f0b-a4a75f557545}, !- Handle
  {797904ff-ef42-41d3-ac1c-bb1c4aaa054b}, !- Name
  {68f45d7c-9c77-4997-890a-28964377c510}, !- Source Object
  11,                                     !- Outlet Port
  {207916f9-322d-47a8-9f53-a77e7cadbfe7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b786893-fdc9-4d9a-a0a4-8a71a99dcac8}, !- Handle
  {e2d1c829-b865-48b1-af32-e356946ee57b}, !- Name
  {68f45d7c-9c77-4997-890a-28964377c510}, !- HVAC Component
  {74daca6c-fd62-4264-99ba-49fb09835cbc}; !- Port 1

OS:PortList,
  {1d72f8c0-b653-4766-a92d-8842fd4deaef}, !- Handle
  {6c38e7d4-ed0c-4399-bb3b-7f031315401e}, !- Name
  {68f45d7c-9c77-4997-890a-28964377c510}; !- HVAC Component

OS:Sizing:Zone,
  {7852fb1e-f25c-4c43-aa1a-be9b657f6d52}, !- Handle
  {68f45d7c-9c77-4997-890a-28964377c510}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c6200986-4625-475e-b372-f8e76bcff958}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {68f45d7c-9c77-4997-890a-28964377c510}, !- Thermal Zone
  {24cf52ef-478b-432d-a1be-0f76ccef63ab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {07913cd8-469d-4052-b5c3-9c989e3baa9f}, !- Handle
  Hospital ER_Trauma Thermostat 2,        !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d1c7aa49-f08c-491e-b6b0-b32e97f489a0}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN,               !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {942952e2-aeb9-45ca-b5ee-8bd6b9a3a9f9}, !- Zone Air Inlet Port List
  {1774ab8f-e138-40d1-9c60-3fdd577555e3}, !- Zone Air Exhaust Port List
  {948a5e9c-4679-4297-a958-c1e667a308ed}, !- Zone Air Node Name
  {dbcae05b-9a74-409b-9a12-b37a02bb7a8d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ed59ffeb-742e-47f1-bfbb-965b064b7535}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01497d76-faf8-4f6e-ae58-0ecc7a2563cf}, !- Handle
  Node 15,                                !- Name
  {948a5e9c-4679-4297-a958-c1e667a308ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {948a5e9c-4679-4297-a958-c1e667a308ed}, !- Handle
  {d186dd62-8bc5-4d2a-9e33-4d12102c342c}, !- Name
  {d1c7aa49-f08c-491e-b6b0-b32e97f489a0}, !- Source Object
  11,                                     !- Outlet Port
  {01497d76-faf8-4f6e-ae58-0ecc7a2563cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {942952e2-aeb9-45ca-b5ee-8bd6b9a3a9f9}, !- Handle
  {6864a565-5328-408c-a361-fef331633189}, !- Name
  {d1c7aa49-f08c-491e-b6b0-b32e97f489a0}, !- HVAC Component
  {6cedcabc-da28-4f5f-a73d-de5e7e4178c7}; !- Port 1

OS:PortList,
  {1774ab8f-e138-40d1-9c60-3fdd577555e3}, !- Handle
  {a210cc4c-dc39-482e-9fb1-f5fb4e79fed6}, !- Name
  {d1c7aa49-f08c-491e-b6b0-b32e97f489a0}; !- HVAC Component

OS:Sizing:Zone,
  {67de617b-7260-4d29-b916-816139d77af5}, !- Handle
  {d1c7aa49-f08c-491e-b6b0-b32e97f489a0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ad7a86aa-4688-41d6-bfcd-2af9202c6a15}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {d1c7aa49-f08c-491e-b6b0-b32e97f489a0}, !- Thermal Zone
  {92088fe4-4dcb-4116-bc16-d78c339815a4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ed59ffeb-742e-47f1-bfbb-965b064b7535}, !- Handle
  Hospital ER_Triage Thermostat 1,        !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c38c8251-8b49-4857-b2cd-5eafe6c2a533}, !- Handle
  ICU_Flr_2 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03c95bd4-20f7-4edb-9b3a-66a394e5050b}, !- Zone Air Inlet Port List
  {051a5167-8ccc-4666-b768-df97cf8f3e0d}, !- Zone Air Exhaust Port List
  {eb66db79-5757-497e-90c5-d74722835496}, !- Zone Air Node Name
  {e9838a99-4c1c-4afe-b2ca-0f07c8880f07}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9cb2393e-ad5e-47ca-ad94-c4433f5dab2a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d05d69d-d4dd-4b97-a095-279d1d69ba15}, !- Handle
  Node 16,                                !- Name
  {eb66db79-5757-497e-90c5-d74722835496}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb66db79-5757-497e-90c5-d74722835496}, !- Handle
  {16a1f3fe-b38e-41dd-a76b-cf8b365c2ebf}, !- Name
  {c38c8251-8b49-4857-b2cd-5eafe6c2a533}, !- Source Object
  11,                                     !- Outlet Port
  {1d05d69d-d4dd-4b97-a095-279d1d69ba15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03c95bd4-20f7-4edb-9b3a-66a394e5050b}, !- Handle
  {73b73dea-83c2-4978-83c8-a68f34a5e9f9}, !- Name
  {c38c8251-8b49-4857-b2cd-5eafe6c2a533}, !- HVAC Component
  {c91b889a-e677-4c03-8053-32a712acd205}; !- Port 1

OS:PortList,
  {051a5167-8ccc-4666-b768-df97cf8f3e0d}, !- Handle
  {d1b12c08-5979-4c83-b1ca-4def5f77de9f}, !- Name
  {c38c8251-8b49-4857-b2cd-5eafe6c2a533}; !- HVAC Component

OS:Sizing:Zone,
  {1f48bd80-148d-4447-b600-84754c9e5ca8}, !- Handle
  {c38c8251-8b49-4857-b2cd-5eafe6c2a533}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {73698d6b-7a41-486b-b6fe-55598b395ada}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {c38c8251-8b49-4857-b2cd-5eafe6c2a533}, !- Thermal Zone
  {3d934e69-8a24-4426-8bd0-c9dd61641078}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {9cb2393e-ad5e-47ca-ad94-c4433f5dab2a}, !- Handle
  Hospital ICU_Open Thermostat 1,         !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {58fe1e45-ba0d-4ae3-8c74-205924e05c9a}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {140d3a60-ad29-458c-8538-cf006847ea7b}, !- Zone Air Inlet Port List
  {91de9d9a-7dc8-43ef-a4ce-464aa29c8b13}, !- Zone Air Exhaust Port List
  {e01a03a0-0b3f-4a28-818b-8d735890f679}, !- Zone Air Node Name
  {6d8e1426-be26-4ddd-81bf-2254dbcfd28d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {910b525b-711f-43c8-b4e5-f0ec764ecbaf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81edf936-8d9e-4d9f-b9b7-bf383becad9e}, !- Handle
  Node 17,                                !- Name
  {e01a03a0-0b3f-4a28-818b-8d735890f679}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e01a03a0-0b3f-4a28-818b-8d735890f679}, !- Handle
  {a2b0b0fc-5151-4012-8833-f075f5d8cf67}, !- Name
  {58fe1e45-ba0d-4ae3-8c74-205924e05c9a}, !- Source Object
  11,                                     !- Outlet Port
  {81edf936-8d9e-4d9f-b9b7-bf383becad9e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {140d3a60-ad29-458c-8538-cf006847ea7b}, !- Handle
  {9665e48d-a904-4078-b445-cd3fc5a01ca5}, !- Name
  {58fe1e45-ba0d-4ae3-8c74-205924e05c9a}, !- HVAC Component
  {d35c01ad-6a19-416a-b90a-5440536655f0}; !- Port 1

OS:PortList,
  {91de9d9a-7dc8-43ef-a4ce-464aa29c8b13}, !- Handle
  {d67bf702-98a0-43d8-990a-fea25c679d5d}, !- Name
  {58fe1e45-ba0d-4ae3-8c74-205924e05c9a}; !- HVAC Component

OS:Sizing:Zone,
  {609e7338-d099-43ad-a4f7-faa57bb5d5af}, !- Handle
  {58fe1e45-ba0d-4ae3-8c74-205924e05c9a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {98f8877b-91cd-45e0-8b98-7a3905fa51e8}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {58fe1e45-ba0d-4ae3-8c74-205924e05c9a}, !- Thermal Zone
  {827fcdd8-881a-4d29-9eb6-41cc6a99f52f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {910b525b-711f-43c8-b4e5-f0ec764ecbaf}, !- Handle
  Hospital ICU_NurseStn Thermostat 1,     !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {19a80642-248e-4ba9-95ed-ce74c8505aa0}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN,             !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d03610a-1b44-4648-9bb7-bab0e7514e29}, !- Zone Air Inlet Port List
  {2fe6bba7-7bac-42f6-aa8e-c2a4bf703043}, !- Zone Air Exhaust Port List
  {8830a911-8b3e-45ec-9a09-56273b4f2ab1}, !- Zone Air Node Name
  {f454c23b-e537-4b42-ad03-9108e20bf185}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e2e89720-9aa1-4ec3-9fda-918c7262dcd9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06baa9ea-5ece-4f5a-80ac-6f466cb027b4}, !- Handle
  Node 18,                                !- Name
  {8830a911-8b3e-45ec-9a09-56273b4f2ab1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8830a911-8b3e-45ec-9a09-56273b4f2ab1}, !- Handle
  {77fdc74c-643f-4d15-bfd6-e388b9224819}, !- Name
  {19a80642-248e-4ba9-95ed-ce74c8505aa0}, !- Source Object
  11,                                     !- Outlet Port
  {06baa9ea-5ece-4f5a-80ac-6f466cb027b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d03610a-1b44-4648-9bb7-bab0e7514e29}, !- Handle
  {488718e6-d9cc-4592-9402-dd65c731cf4c}, !- Name
  {19a80642-248e-4ba9-95ed-ce74c8505aa0}, !- HVAC Component
  {ac14a492-41f5-440f-a1da-e7dcda268904}; !- Port 1

OS:PortList,
  {2fe6bba7-7bac-42f6-aa8e-c2a4bf703043}, !- Handle
  {214fa9df-8e64-4735-90fa-c77a8d215e9d}, !- Name
  {19a80642-248e-4ba9-95ed-ce74c8505aa0}; !- HVAC Component

OS:Sizing:Zone,
  {b0d0db07-f7cc-4b8d-bb37-117757fa71ab}, !- Handle
  {19a80642-248e-4ba9-95ed-ce74c8505aa0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {51a3d6c5-9175-4314-801e-5a3e50c24416}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {19a80642-248e-4ba9-95ed-ce74c8505aa0}, !- Thermal Zone
  {8c630c15-151b-420a-8112-50d410f9dffc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {e2e89720-9aa1-4ec3-9fda-918c7262dcd9}, !- Handle
  Hospital ICU_PatRm Thermostat 1,        !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9946ce22-1e9a-4fa2-b18b-1e3d1f934189}, !- Handle
  IC_PatRoom2_Flr_2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c7460fb-5d14-49e9-8e44-079262498714}, !- Zone Air Inlet Port List
  {95f6bcd4-7d24-44de-80e3-ed9370237978}, !- Zone Air Exhaust Port List
  {0f0b380c-31c6-4ad0-b971-b17e4f85c444}, !- Zone Air Node Name
  {575da8b6-05ac-412e-81e8-f786fd02be6c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c5713e5d-d536-4e72-8698-fe07064916c7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22754515-7d0e-4d3d-9a24-57afbfb678b1}, !- Handle
  Node 19,                                !- Name
  {0f0b380c-31c6-4ad0-b971-b17e4f85c444}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f0b380c-31c6-4ad0-b971-b17e4f85c444}, !- Handle
  {f7c5e096-2d96-43d6-824c-3abe9fca8106}, !- Name
  {9946ce22-1e9a-4fa2-b18b-1e3d1f934189}, !- Source Object
  11,                                     !- Outlet Port
  {22754515-7d0e-4d3d-9a24-57afbfb678b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c7460fb-5d14-49e9-8e44-079262498714}, !- Handle
  {07a13608-f3ac-4c46-b31a-e2e2df60b54d}, !- Name
  {9946ce22-1e9a-4fa2-b18b-1e3d1f934189}, !- HVAC Component
  {82a2941d-5bfa-4a5b-b5b8-5b0fd9d486fa}; !- Port 1

OS:PortList,
  {95f6bcd4-7d24-44de-80e3-ed9370237978}, !- Handle
  {7aa205ec-196b-490e-af2e-aba3cf451f82}, !- Name
  {9946ce22-1e9a-4fa2-b18b-1e3d1f934189}; !- HVAC Component

OS:Sizing:Zone,
  {d48fe7cc-1d67-4857-9b39-eb17dbb2346a}, !- Handle
  {9946ce22-1e9a-4fa2-b18b-1e3d1f934189}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {720bbb5a-c208-4ec2-be8c-a47aa95483fb}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {9946ce22-1e9a-4fa2-b18b-1e3d1f934189}, !- Thermal Zone
  {4236c3a7-87d0-41af-95f0-5b8b085a939c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c5713e5d-d536-4e72-8698-fe07064916c7}, !- Handle
  Hospital ICU_PatRm Thermostat 2,        !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fa00a65b-7ec3-4643-bbeb-bdb210dbbecc}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN,             !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cae70abb-a238-4ed1-8a5b-f038299ebf31}, !- Zone Air Inlet Port List
  {8cc3ccac-4182-41a4-b97a-0b9710b46a18}, !- Zone Air Exhaust Port List
  {6fef1851-1d94-4b7a-990e-38f06234399a}, !- Zone Air Node Name
  {9b18ddcc-46d2-49bb-bb13-afa103314d56}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b0c79457-d74f-41da-b808-7b05761d8a22}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {40806cd2-d676-4b37-9852-d05b5883c92f}, !- Handle
  Node 20,                                !- Name
  {6fef1851-1d94-4b7a-990e-38f06234399a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6fef1851-1d94-4b7a-990e-38f06234399a}, !- Handle
  {3bb1f592-42b5-4ca3-b652-98aaf370c7a6}, !- Name
  {fa00a65b-7ec3-4643-bbeb-bdb210dbbecc}, !- Source Object
  11,                                     !- Outlet Port
  {40806cd2-d676-4b37-9852-d05b5883c92f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cae70abb-a238-4ed1-8a5b-f038299ebf31}, !- Handle
  {cc308937-9f16-4d1d-8ec9-7ebf57af1849}, !- Name
  {fa00a65b-7ec3-4643-bbeb-bdb210dbbecc}, !- HVAC Component
  {b86b4c4c-7579-4620-963e-271e13de450f}; !- Port 1

OS:PortList,
  {8cc3ccac-4182-41a4-b97a-0b9710b46a18}, !- Handle
  {7b95c1e7-b727-4a5c-939b-4c8f9609f28d}, !- Name
  {fa00a65b-7ec3-4643-bbeb-bdb210dbbecc}; !- HVAC Component

OS:Sizing:Zone,
  {a092bffc-6462-4264-a1b5-f67150a60e56}, !- Handle
  {fa00a65b-7ec3-4643-bbeb-bdb210dbbecc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5de67494-6c17-4d2e-b553-fb9c8daeb3ee}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {fa00a65b-7ec3-4643-bbeb-bdb210dbbecc}, !- Thermal Zone
  {56781b74-1d48-49b6-ad58-331db960fe29}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {b0c79457-d74f-41da-b808-7b05761d8a22}, !- Handle
  Hospital ICU_PatRm Thermostat 3,        !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {00aa6ab7-e697-4959-b6a3-9c47a16a95d8}, !- Handle
  Kitchen_Flr_5 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02bb40df-941f-4e0e-9bca-2adaeeaac858}, !- Zone Air Inlet Port List
  {d19f008a-0aa7-4354-8899-64ba688255b6}, !- Zone Air Exhaust Port List
  {aed93013-e627-45fb-902c-281b8ad64aa6}, !- Zone Air Node Name
  {0710b042-02b0-42d5-a949-82521c513206}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f5abed6a-29fb-45cc-91a1-e1fe7023249e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f2f34f83-c036-4d22-a601-b80a52885891}, !- Handle
  Node 21,                                !- Name
  {aed93013-e627-45fb-902c-281b8ad64aa6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aed93013-e627-45fb-902c-281b8ad64aa6}, !- Handle
  {cf0b3c63-3e4c-467a-a19d-08a62afa9d2d}, !- Name
  {00aa6ab7-e697-4959-b6a3-9c47a16a95d8}, !- Source Object
  11,                                     !- Outlet Port
  {f2f34f83-c036-4d22-a601-b80a52885891}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02bb40df-941f-4e0e-9bca-2adaeeaac858}, !- Handle
  {7f0f5b58-e1b9-437d-9425-e34bc45fe033}, !- Name
  {00aa6ab7-e697-4959-b6a3-9c47a16a95d8}, !- HVAC Component
  {f47958ad-c745-4cbc-a73d-913da949e9c1}; !- Port 1

OS:PortList,
  {d19f008a-0aa7-4354-8899-64ba688255b6}, !- Handle
  {a92e431e-6fe1-4f31-aed5-6c06d074fea2}, !- Name
  {00aa6ab7-e697-4959-b6a3-9c47a16a95d8}, !- HVAC Component
  {01c179e9-6359-47d2-9501-f66b002ecfbb}; !- Port 1

OS:Sizing:Zone,
  {8d4cde93-c6f2-4ce7-92c6-b6e7c3b3abca}, !- Handle
  {00aa6ab7-e697-4959-b6a3-9c47a16a95d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6757dd07-ca57-49b6-a044-de1306390e8a}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {00aa6ab7-e697-4959-b6a3-9c47a16a95d8}, !- Thermal Zone
  {fcb6688b-a0dd-4ec9-9db8-247cbb372383}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7a018fe7-1ef3-4da0-a25a-ca0394309c32}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {f5abed6a-29fb-45cc-91a1-e1fe7023249e}, !- Handle
  Hospital Kitchen Thermostat 1,          !- Name
  {1a06d33b-49ec-4e17-92f3-b2255eb016b7}, !- Heating Setpoint Temperature Schedule Name
  {5aaea1c2-2923-49bb-93af-f5845a13bfc8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {71a48ad4-cacb-4e45-b9c8-2d4bf824a1f6}, !- Handle
  Lab_Flr_3 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19605e70-ee23-4c42-a0bf-12bd90d30a70}, !- Zone Air Inlet Port List
  {dbfb5f63-de2d-4263-b819-3ab1d67f580e}, !- Zone Air Exhaust Port List
  {7b3f47b9-f9a0-487b-bc0e-0538fb626186}, !- Zone Air Node Name
  {69d0dc90-0698-46e8-8fd8-b30f857546c5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {25711dd2-bc61-4bbf-9b83-f6e3de7c5566}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89bd7f86-bf21-4eae-8805-8682e8aef78e}, !- Handle
  Node 22,                                !- Name
  {7b3f47b9-f9a0-487b-bc0e-0538fb626186}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b3f47b9-f9a0-487b-bc0e-0538fb626186}, !- Handle
  {8b9eb14a-fd86-48cf-ab36-79a916f39526}, !- Name
  {71a48ad4-cacb-4e45-b9c8-2d4bf824a1f6}, !- Source Object
  11,                                     !- Outlet Port
  {89bd7f86-bf21-4eae-8805-8682e8aef78e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19605e70-ee23-4c42-a0bf-12bd90d30a70}, !- Handle
  {2dceb27d-ecea-4a54-8f1c-0a5d5c0e9bbd}, !- Name
  {71a48ad4-cacb-4e45-b9c8-2d4bf824a1f6}, !- HVAC Component
  {0837cfa4-e330-40b8-8e23-faf7fa617036}; !- Port 1

OS:PortList,
  {dbfb5f63-de2d-4263-b819-3ab1d67f580e}, !- Handle
  {62a758e8-97fc-4732-b379-91946693fc00}, !- Name
  {71a48ad4-cacb-4e45-b9c8-2d4bf824a1f6}; !- HVAC Component

OS:Sizing:Zone,
  {3c9d8a4a-0e5a-4291-9dad-e6ed8d9094d7}, !- Handle
  {71a48ad4-cacb-4e45-b9c8-2d4bf824a1f6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6cd452bf-31d7-4a88-b296-cf4ed1ba4af0}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {71a48ad4-cacb-4e45-b9c8-2d4bf824a1f6}, !- Thermal Zone
  {a5d1ba7f-1a49-4078-aa4d-af9c20402bd2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {25711dd2-bc61-4bbf-9b83-f6e3de7c5566}, !- Handle
  Hospital Lab Thermostat 1,              !- Name
  {1a06d33b-49ec-4e17-92f3-b2255eb016b7}, !- Heating Setpoint Temperature Schedule Name
  {5aaea1c2-2923-49bb-93af-f5845a13bfc8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {700b8ced-c7e2-4298-8949-826599fe69cf}, !- Handle
  Lab_Flr_4 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5bdb2425-4b88-4775-a926-d7dbb014cd5d}, !- Zone Air Inlet Port List
  {8f625452-86f4-4838-9325-24e82bc4dce9}, !- Zone Air Exhaust Port List
  {12a268d2-bd09-47a2-b89c-00c732e72cde}, !- Zone Air Node Name
  {d8a7844d-31cb-4621-8818-97fff4eaae23}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eda9b9df-f3f2-402d-a65e-3d0d1924e28e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ebf8de39-189f-4f77-a953-6ac9001b77fd}, !- Handle
  Node 23,                                !- Name
  {12a268d2-bd09-47a2-b89c-00c732e72cde}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12a268d2-bd09-47a2-b89c-00c732e72cde}, !- Handle
  {c471089c-8034-4496-bd76-1c1721b6f209}, !- Name
  {700b8ced-c7e2-4298-8949-826599fe69cf}, !- Source Object
  11,                                     !- Outlet Port
  {ebf8de39-189f-4f77-a953-6ac9001b77fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5bdb2425-4b88-4775-a926-d7dbb014cd5d}, !- Handle
  {770b8032-b96a-45fb-a998-f40b6ce0b1da}, !- Name
  {700b8ced-c7e2-4298-8949-826599fe69cf}, !- HVAC Component
  {e69d4d0a-1a09-471b-90f7-7d9d6d665f24}; !- Port 1

OS:PortList,
  {8f625452-86f4-4838-9325-24e82bc4dce9}, !- Handle
  {0dac5ab9-d56c-43b8-9c6f-8903f4ee7c34}, !- Name
  {700b8ced-c7e2-4298-8949-826599fe69cf}; !- HVAC Component

OS:Sizing:Zone,
  {f61a9ec6-d451-4d36-8f16-b7e855b5dd9d}, !- Handle
  {700b8ced-c7e2-4298-8949-826599fe69cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {728573c5-5ee1-4199-bf5e-102be83b3bc3}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {700b8ced-c7e2-4298-8949-826599fe69cf}, !- Thermal Zone
  {254564ce-ac0a-4b03-a7fc-0f57abfc4fe9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {eda9b9df-f3f2-402d-a65e-3d0d1924e28e}, !- Handle
  Hospital Lab Thermostat 2,              !- Name
  {1a06d33b-49ec-4e17-92f3-b2255eb016b7}, !- Heating Setpoint Temperature Schedule Name
  {5aaea1c2-2923-49bb-93af-f5845a13bfc8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {50f731a1-d1d2-460f-a589-823e9c3b0a20}, !- Handle
  Lobby_Records_Flr_1 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8bbd9cad-d540-4d4c-8724-7079d951585a}, !- Zone Air Inlet Port List
  {6bfecb89-116f-4740-afa0-3f3c92a312b9}, !- Zone Air Exhaust Port List
  {26d18068-d7af-432c-b39f-980af517b5f8}, !- Zone Air Node Name
  {bbf0435a-2afa-4b9e-ace6-e4afed9ede5d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4157e075-4fa3-4d17-8335-46f2cca39011}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d8d89f29-8c23-4427-89f4-2ac1c5c0c670}, !- Handle
  Node 24,                                !- Name
  {26d18068-d7af-432c-b39f-980af517b5f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26d18068-d7af-432c-b39f-980af517b5f8}, !- Handle
  {c6af9872-6a1a-445a-93e4-79dab284a9d0}, !- Name
  {50f731a1-d1d2-460f-a589-823e9c3b0a20}, !- Source Object
  11,                                     !- Outlet Port
  {d8d89f29-8c23-4427-89f4-2ac1c5c0c670}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8bbd9cad-d540-4d4c-8724-7079d951585a}, !- Handle
  {4c99ed6f-bbef-413c-bbfa-28e85b726815}, !- Name
  {50f731a1-d1d2-460f-a589-823e9c3b0a20}, !- HVAC Component
  {a84738dc-c519-41fd-824f-481769157afc}; !- Port 1

OS:PortList,
  {6bfecb89-116f-4740-afa0-3f3c92a312b9}, !- Handle
  {7e59f0eb-bd76-46e8-85e0-56b1835a4002}, !- Name
  {50f731a1-d1d2-460f-a589-823e9c3b0a20}; !- HVAC Component

OS:Sizing:Zone,
  {4f865423-ffb9-4cbf-853a-d14f2c55926a}, !- Handle
  {50f731a1-d1d2-460f-a589-823e9c3b0a20}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a027454c-9b5b-40e0-909b-a2935340a67b}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {50f731a1-d1d2-460f-a589-823e9c3b0a20}, !- Thermal Zone
  {2a431504-5d39-45fd-be5a-03abfce4991a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {4157e075-4fa3-4d17-8335-46f2cca39011}, !- Handle
  Hospital Lobby Thermostat 1,            !- Name
  {1a06d33b-49ec-4e17-92f3-b2255eb016b7}, !- Heating Setpoint Temperature Schedule Name
  {5aaea1c2-2923-49bb-93af-f5845a13bfc8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7216d915-75c4-4d4c-bb6c-c0111b4d3518}, !- Handle
  NurseStn_Lobby_Flr_3 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ea682c7-a023-46a4-ac6e-3e7f51b6bce0}, !- Zone Air Inlet Port List
  {0334c154-3692-4423-b615-60e3e0ac2d97}, !- Zone Air Exhaust Port List
  {e69e06c5-8b84-41c7-9efe-2fb7668b5fe1}, !- Zone Air Node Name
  {e7caed98-2c52-4f8c-8c38-f046e117b3f3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6ddd5fcb-5659-4ac7-9437-5ccf6f084210}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de9de861-bc71-4cb4-9a3b-e597d37cde20}, !- Handle
  Node 25,                                !- Name
  {e69e06c5-8b84-41c7-9efe-2fb7668b5fe1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e69e06c5-8b84-41c7-9efe-2fb7668b5fe1}, !- Handle
  {7ec24f99-97de-4240-9faa-004036f540af}, !- Name
  {7216d915-75c4-4d4c-bb6c-c0111b4d3518}, !- Source Object
  11,                                     !- Outlet Port
  {de9de861-bc71-4cb4-9a3b-e597d37cde20}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ea682c7-a023-46a4-ac6e-3e7f51b6bce0}, !- Handle
  {c8b8e6bd-0bff-439a-890f-0d4e57adcf36}, !- Name
  {7216d915-75c4-4d4c-bb6c-c0111b4d3518}, !- HVAC Component
  {82e5fe33-c1e8-4087-96d9-46582da17b89}; !- Port 1

OS:PortList,
  {0334c154-3692-4423-b615-60e3e0ac2d97}, !- Handle
  {afd7ad82-0abd-4bf3-a4ab-ebef38440858}, !- Name
  {7216d915-75c4-4d4c-bb6c-c0111b4d3518}; !- HVAC Component

OS:Sizing:Zone,
  {91b8ee26-8fdc-4843-8b00-d2e1aaa8dd46}, !- Handle
  {7216d915-75c4-4d4c-bb6c-c0111b4d3518}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a9002817-d5c6-4dab-ad8a-13d9f59c6e7f}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {7216d915-75c4-4d4c-bb6c-c0111b4d3518}, !- Thermal Zone
  {3ec88eb2-c373-4a6a-976b-599c5dca9349}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {6ddd5fcb-5659-4ac7-9437-5ccf6f084210}, !- Handle
  Hospital NurseStn Thermostat 1,         !- Name
  {1a06d33b-49ec-4e17-92f3-b2255eb016b7}, !- Heating Setpoint Temperature Schedule Name
  {5aaea1c2-2923-49bb-93af-f5845a13bfc8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a1a97529-8002-4386-abe4-a4342827975c}, !- Handle
  NurseStn_Lobby_Flr_4 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac913f79-1a65-48a4-a892-9b6d78eb7bca}, !- Zone Air Inlet Port List
  {d41d08cc-c9ec-4ba3-960f-28ab7b588d10}, !- Zone Air Exhaust Port List
  {278b12ba-8e77-4c16-9bf8-7bcb7bd26923}, !- Zone Air Node Name
  {fdd20ced-665b-426b-9cc4-aa0719c4c1f7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bcf0c927-be19-4af7-925d-4b81cbccd565}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67cae574-6d72-4646-bcaa-597c2862275c}, !- Handle
  Node 26,                                !- Name
  {278b12ba-8e77-4c16-9bf8-7bcb7bd26923}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {278b12ba-8e77-4c16-9bf8-7bcb7bd26923}, !- Handle
  {c9c3b00c-388a-4c11-88cc-abb416fd7748}, !- Name
  {a1a97529-8002-4386-abe4-a4342827975c}, !- Source Object
  11,                                     !- Outlet Port
  {67cae574-6d72-4646-bcaa-597c2862275c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac913f79-1a65-48a4-a892-9b6d78eb7bca}, !- Handle
  {ae849675-f62a-46a3-a3fd-347753370ee2}, !- Name
  {a1a97529-8002-4386-abe4-a4342827975c}, !- HVAC Component
  {e64c32cf-725a-4fa7-b748-9c1e9951707d}; !- Port 1

OS:PortList,
  {d41d08cc-c9ec-4ba3-960f-28ab7b588d10}, !- Handle
  {6ba216e5-9a8a-465e-84a6-f40eec387fb3}, !- Name
  {a1a97529-8002-4386-abe4-a4342827975c}; !- HVAC Component

OS:Sizing:Zone,
  {2027db1b-0169-4a76-83d2-11ed143d72c6}, !- Handle
  {a1a97529-8002-4386-abe4-a4342827975c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {216086f1-85db-4b21-aa86-3450d8c407d6}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {a1a97529-8002-4386-abe4-a4342827975c}, !- Thermal Zone
  {45324923-5da5-441a-9996-66ffb6975b68}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {bcf0c927-be19-4af7-925d-4b81cbccd565}, !- Handle
  Hospital NurseStn Thermostat 2,         !- Name
  {1a06d33b-49ec-4e17-92f3-b2255eb016b7}, !- Heating Setpoint Temperature Schedule Name
  {5aaea1c2-2923-49bb-93af-f5845a13bfc8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f5c35312-bf74-4960-8fc7-e4544b1fb436}, !- Handle
  NurseStn_Lobby_Flr_5 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {011deb87-fca9-492c-bd8e-45ac136ca932}, !- Zone Air Inlet Port List
  {03e6d46c-54ec-412d-be42-5f05e7401654}, !- Zone Air Exhaust Port List
  {f331446d-8ed0-49ec-b18c-06d4ee5fdfe3}, !- Zone Air Node Name
  {be004e57-fc45-4b50-8dc1-df13e3d66637}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {789972db-95aa-46c1-9e42-f6e6d93fe8e5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a694bb08-3387-416f-939c-edaf75d0c51d}, !- Handle
  Node 27,                                !- Name
  {f331446d-8ed0-49ec-b18c-06d4ee5fdfe3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f331446d-8ed0-49ec-b18c-06d4ee5fdfe3}, !- Handle
  {9b3740cc-c414-45de-a9f9-126a5f07ad02}, !- Name
  {f5c35312-bf74-4960-8fc7-e4544b1fb436}, !- Source Object
  11,                                     !- Outlet Port
  {a694bb08-3387-416f-939c-edaf75d0c51d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {011deb87-fca9-492c-bd8e-45ac136ca932}, !- Handle
  {10b925af-8317-4cdb-80a3-f3ddb4fd6513}, !- Name
  {f5c35312-bf74-4960-8fc7-e4544b1fb436}, !- HVAC Component
  {5db21527-9714-4da8-9809-766ae49f4185}; !- Port 1

OS:PortList,
  {03e6d46c-54ec-412d-be42-5f05e7401654}, !- Handle
  {347f2f7a-4446-4041-bdd1-a57f032d3b8a}, !- Name
  {f5c35312-bf74-4960-8fc7-e4544b1fb436}; !- HVAC Component

OS:Sizing:Zone,
  {2e5a6b89-6855-483f-b38a-28fcb71601e3}, !- Handle
  {f5c35312-bf74-4960-8fc7-e4544b1fb436}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b5bee24d-e167-4711-8c43-63616fd5782d}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {f5c35312-bf74-4960-8fc7-e4544b1fb436}, !- Thermal Zone
  {7b4d7227-1d87-4063-bf2f-1c4a1791856a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {789972db-95aa-46c1-9e42-f6e6d93fe8e5}, !- Handle
  Hospital NurseStn Thermostat 3,         !- Name
  {1a06d33b-49ec-4e17-92f3-b2255eb016b7}, !- Heating Setpoint Temperature Schedule Name
  {5aaea1c2-2923-49bb-93af-f5845a13bfc8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1560fd2e-60d3-47ef-a382-85eea7837ecd}, !- Handle
  Office1_Flr_5 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad4c6725-6aa8-442a-bb76-94966e9a7a30}, !- Zone Air Inlet Port List
  {4a708cc1-62bf-46d3-8289-d8c2d073fc54}, !- Zone Air Exhaust Port List
  {f1b41977-6ca7-4146-bc86-7a694b206497}, !- Zone Air Node Name
  {bf5108cf-33e7-428c-a2f0-7844e7ca5c3e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {77acbcb5-8b83-4910-aa1e-38bca20c9abd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1947a75-c288-4014-bf20-46f67c6766b0}, !- Handle
  Node 28,                                !- Name
  {f1b41977-6ca7-4146-bc86-7a694b206497}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1b41977-6ca7-4146-bc86-7a694b206497}, !- Handle
  {22e173bf-cd15-4ea7-bda0-5ae976e713eb}, !- Name
  {1560fd2e-60d3-47ef-a382-85eea7837ecd}, !- Source Object
  11,                                     !- Outlet Port
  {d1947a75-c288-4014-bf20-46f67c6766b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad4c6725-6aa8-442a-bb76-94966e9a7a30}, !- Handle
  {d743051e-2890-400b-84dc-bce50db90ad5}, !- Name
  {1560fd2e-60d3-47ef-a382-85eea7837ecd}, !- HVAC Component
  {bf253d22-a68d-4698-a77e-a3264ed268a8}; !- Port 1

OS:PortList,
  {4a708cc1-62bf-46d3-8289-d8c2d073fc54}, !- Handle
  {8f5535fc-ac43-4478-9022-10603da17711}, !- Name
  {1560fd2e-60d3-47ef-a382-85eea7837ecd}; !- HVAC Component

OS:Sizing:Zone,
  {62561436-7b7c-4eee-8de6-17e6da54caeb}, !- Handle
  {1560fd2e-60d3-47ef-a382-85eea7837ecd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a8615692-d899-46dd-9a96-c016f753bd97}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {1560fd2e-60d3-47ef-a382-85eea7837ecd}, !- Thermal Zone
  {ef263a67-ec35-42d2-a7a4-aa8a99f27be8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {77acbcb5-8b83-4910-aa1e-38bca20c9abd}, !- Handle
  Hospital Office Thermostat 1,           !- Name
  {1a06d33b-49ec-4e17-92f3-b2255eb016b7}, !- Heating Setpoint Temperature Schedule Name
  {5aaea1c2-2923-49bb-93af-f5845a13bfc8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {beba6ada-ce1d-4bc2-83fb-898157c3d7a4}, !- Handle
  Office1_Mult4_Flr_1 ZN,                 !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9585f318-ebd0-409c-abcf-754aa0d5d265}, !- Zone Air Inlet Port List
  {87ee3197-e86d-465b-841d-d59405097887}, !- Zone Air Exhaust Port List
  {4a341de0-3053-47b1-9cd9-86ba5d1d2a89}, !- Zone Air Node Name
  {801cf26e-9032-4cdc-9484-f1e267313501}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {00164787-c4a6-4cb1-b5df-f83781ca65cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d0b50d4-e565-4319-8600-22974436a695}, !- Handle
  Node 29,                                !- Name
  {4a341de0-3053-47b1-9cd9-86ba5d1d2a89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a341de0-3053-47b1-9cd9-86ba5d1d2a89}, !- Handle
  {52660228-3423-4488-9c1e-82ae0c7b9a1d}, !- Name
  {beba6ada-ce1d-4bc2-83fb-898157c3d7a4}, !- Source Object
  11,                                     !- Outlet Port
  {0d0b50d4-e565-4319-8600-22974436a695}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9585f318-ebd0-409c-abcf-754aa0d5d265}, !- Handle
  {f2b065d0-761a-4e66-b168-1a686f0b114d}, !- Name
  {beba6ada-ce1d-4bc2-83fb-898157c3d7a4}, !- HVAC Component
  {50d3d72c-49f9-4ee9-a971-9481f59cf21d}; !- Port 1

OS:PortList,
  {87ee3197-e86d-465b-841d-d59405097887}, !- Handle
  {bab5b1db-ffb4-4943-9450-985d6fa09cf8}, !- Name
  {beba6ada-ce1d-4bc2-83fb-898157c3d7a4}; !- HVAC Component

OS:Sizing:Zone,
  {8bd54c48-e5ec-4065-8953-93ae254e26eb}, !- Handle
  {beba6ada-ce1d-4bc2-83fb-898157c3d7a4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {95a957dd-80a9-4822-b8d5-c51e8658d717}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {beba6ada-ce1d-4bc2-83fb-898157c3d7a4}, !- Thermal Zone
  {88fbb092-951e-4347-9ea9-08bd6fa09130}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {00164787-c4a6-4cb1-b5df-f83781ca65cf}, !- Handle
  Hospital Office Thermostat 2,           !- Name
  {1a06d33b-49ec-4e17-92f3-b2255eb016b7}, !- Heating Setpoint Temperature Schedule Name
  {5aaea1c2-2923-49bb-93af-f5845a13bfc8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {00f2629a-6c09-4776-86c8-a9339a669f8c}, !- Handle
  Office2_Mult5_Flr_5 ZN,                 !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5a0ac7c-83b1-4728-bfcc-2428ccd569ec}, !- Zone Air Inlet Port List
  {25205ad8-75bf-44bc-96b2-d0950aa1e23a}, !- Zone Air Exhaust Port List
  {6218328c-91da-4b57-952f-5bebf7194998}, !- Zone Air Node Name
  {7977332e-9b63-47d7-a905-5a6af31e1076}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {21a1e9f3-2280-4ab4-a687-3bd56e91a784}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3929e783-9412-4979-9d4e-d98ec3272dc3}, !- Handle
  Node 30,                                !- Name
  {6218328c-91da-4b57-952f-5bebf7194998}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6218328c-91da-4b57-952f-5bebf7194998}, !- Handle
  {362fe79d-a552-4bf2-946a-03ae848461f4}, !- Name
  {00f2629a-6c09-4776-86c8-a9339a669f8c}, !- Source Object
  11,                                     !- Outlet Port
  {3929e783-9412-4979-9d4e-d98ec3272dc3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5a0ac7c-83b1-4728-bfcc-2428ccd569ec}, !- Handle
  {69222278-9d03-4a24-8755-993a20bd7981}, !- Name
  {00f2629a-6c09-4776-86c8-a9339a669f8c}, !- HVAC Component
  {167fe435-dab5-49d1-b9a2-36713a84f6ff}; !- Port 1

OS:PortList,
  {25205ad8-75bf-44bc-96b2-d0950aa1e23a}, !- Handle
  {2c6827c6-1668-4141-8411-3e569dcff5b4}, !- Name
  {00f2629a-6c09-4776-86c8-a9339a669f8c}; !- HVAC Component

OS:Sizing:Zone,
  {c99089b2-f80a-43fa-83b6-41ce6a450b23}, !- Handle
  {00f2629a-6c09-4776-86c8-a9339a669f8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6d145687-1d52-4b47-9c20-3841be7561c1}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {00f2629a-6c09-4776-86c8-a9339a669f8c}, !- Thermal Zone
  {758b92cb-b9e9-4e5a-b85a-314611f8fbff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {21a1e9f3-2280-4ab4-a687-3bd56e91a784}, !- Handle
  Hospital Office Thermostat 3,           !- Name
  {1a06d33b-49ec-4e17-92f3-b2255eb016b7}, !- Heating Setpoint Temperature Schedule Name
  {5aaea1c2-2923-49bb-93af-f5845a13bfc8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e38cd518-bf92-4f89-90b1-1d8248a2c096}, !- Handle
  Office3_Flr_5 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eacca6cc-2b2f-494f-aa76-993991373834}, !- Zone Air Inlet Port List
  {fdf38c8f-a48d-4dcf-9161-b29a78ba1cf9}, !- Zone Air Exhaust Port List
  {3b769496-af87-4ea7-8b84-a0a33bfc56ac}, !- Zone Air Node Name
  {31f9ae81-d14a-4dea-bd91-bf088545ccd0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c5456132-2c90-4b56-ac75-7692a7cd671b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe75bc36-7da7-43c8-b3dc-e95494667a28}, !- Handle
  Node 31,                                !- Name
  {3b769496-af87-4ea7-8b84-a0a33bfc56ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b769496-af87-4ea7-8b84-a0a33bfc56ac}, !- Handle
  {eecbb597-cab7-42c0-9bd9-2d650cf40a4d}, !- Name
  {e38cd518-bf92-4f89-90b1-1d8248a2c096}, !- Source Object
  11,                                     !- Outlet Port
  {fe75bc36-7da7-43c8-b3dc-e95494667a28}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eacca6cc-2b2f-494f-aa76-993991373834}, !- Handle
  {582e9cbd-cf55-437b-904a-393b931e0977}, !- Name
  {e38cd518-bf92-4f89-90b1-1d8248a2c096}, !- HVAC Component
  {c57287ae-a2c0-4d74-b629-68f48925a82d}; !- Port 1

OS:PortList,
  {fdf38c8f-a48d-4dcf-9161-b29a78ba1cf9}, !- Handle
  {162de1a9-7c66-4845-9269-fdbe136c1bc0}, !- Name
  {e38cd518-bf92-4f89-90b1-1d8248a2c096}; !- HVAC Component

OS:Sizing:Zone,
  {ba81a2d2-8ace-481c-9e71-3e08a30bf0b0}, !- Handle
  {e38cd518-bf92-4f89-90b1-1d8248a2c096}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {56fcd4fb-ebd3-49a7-a1aa-4da3a55a6314}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {e38cd518-bf92-4f89-90b1-1d8248a2c096}, !- Thermal Zone
  {2345f666-0352-46de-a092-5fb5c3569a77}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c5456132-2c90-4b56-ac75-7692a7cd671b}, !- Handle
  Hospital Office Thermostat 4,           !- Name
  {1a06d33b-49ec-4e17-92f3-b2255eb016b7}, !- Heating Setpoint Temperature Schedule Name
  {5aaea1c2-2923-49bb-93af-f5845a13bfc8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9522eba6-3cef-497d-b55d-8777f76790dd}, !- Handle
  Office4_Mult6_Flr_5 ZN,                 !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {84f9eba1-3f8b-49d5-8e57-064d38a1a4e2}, !- Zone Air Inlet Port List
  {25c0c72b-f3c8-40e3-b063-615c8f18147f}, !- Zone Air Exhaust Port List
  {dd71d6fa-fb3c-438e-b3ec-a34721390eca}, !- Zone Air Node Name
  {b87c0fdd-ec5e-42ad-910e-dadf6fe425c0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a5f005df-4c97-4fb1-a9d0-60ef365a58cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6b96ac3-2a21-45e6-a05e-2309a755f363}, !- Handle
  Node 32,                                !- Name
  {dd71d6fa-fb3c-438e-b3ec-a34721390eca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd71d6fa-fb3c-438e-b3ec-a34721390eca}, !- Handle
  {afbde0c6-0864-4434-a7fd-42c7dd3d949b}, !- Name
  {9522eba6-3cef-497d-b55d-8777f76790dd}, !- Source Object
  11,                                     !- Outlet Port
  {a6b96ac3-2a21-45e6-a05e-2309a755f363}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {84f9eba1-3f8b-49d5-8e57-064d38a1a4e2}, !- Handle
  {ded818b9-e797-4b40-b53b-5e3d1dda9541}, !- Name
  {9522eba6-3cef-497d-b55d-8777f76790dd}, !- HVAC Component
  {cd5338ed-27df-4f20-9a92-6fd3dc9540c6}; !- Port 1

OS:PortList,
  {25c0c72b-f3c8-40e3-b063-615c8f18147f}, !- Handle
  {525478af-bbb8-477c-925b-9bfd67166e15}, !- Name
  {9522eba6-3cef-497d-b55d-8777f76790dd}; !- HVAC Component

OS:Sizing:Zone,
  {06a260f2-573b-4ece-b4b8-722f2259aa24}, !- Handle
  {9522eba6-3cef-497d-b55d-8777f76790dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8f3641bc-b7d6-47e3-905e-675c49696bb0}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {9522eba6-3cef-497d-b55d-8777f76790dd}, !- Thermal Zone
  {43b73c2c-29e4-4768-9c96-3e7f688b25cb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a5f005df-4c97-4fb1-a9d0-60ef365a58cc}, !- Handle
  Hospital Office Thermostat 5,           !- Name
  {1a06d33b-49ec-4e17-92f3-b2255eb016b7}, !- Heating Setpoint Temperature Schedule Name
  {5aaea1c2-2923-49bb-93af-f5845a13bfc8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bfce7857-0e13-4406-8626-43fc29448c84}, !- Handle
  OR1_Flr_2 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d811cf67-6f3b-40c4-be63-973d7bbf3024}, !- Zone Air Inlet Port List
  {19902891-84ed-4595-b818-976f635dd144}, !- Zone Air Exhaust Port List
  {4ccb0784-fe84-46d1-bb92-7d19349e9abe}, !- Zone Air Node Name
  {4428b91c-dad9-48f0-9c3b-9f9659fd9e0d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6ed848eb-819e-4bfd-a43b-d13d8398e58c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f09f51e-e794-4c6f-9557-52ea0120dba9}, !- Handle
  Node 33,                                !- Name
  {4ccb0784-fe84-46d1-bb92-7d19349e9abe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ccb0784-fe84-46d1-bb92-7d19349e9abe}, !- Handle
  {52adbd44-56ea-4d07-92d9-6bf3fe28162e}, !- Name
  {bfce7857-0e13-4406-8626-43fc29448c84}, !- Source Object
  11,                                     !- Outlet Port
  {2f09f51e-e794-4c6f-9557-52ea0120dba9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d811cf67-6f3b-40c4-be63-973d7bbf3024}, !- Handle
  {c99ef971-6209-4d45-80b6-b6345416d9db}, !- Name
  {bfce7857-0e13-4406-8626-43fc29448c84}, !- HVAC Component
  {179b1336-33b6-4675-9b61-881c4accfc05}; !- Port 1

OS:PortList,
  {19902891-84ed-4595-b818-976f635dd144}, !- Handle
  {b62df4d0-9cc9-487d-85bd-84e134cd0f2f}, !- Name
  {bfce7857-0e13-4406-8626-43fc29448c84}; !- HVAC Component

OS:Sizing:Zone,
  {ead40360-8179-459b-a7c7-8a1ee263c639}, !- Handle
  {bfce7857-0e13-4406-8626-43fc29448c84}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9ff592dc-ad21-48ec-b66c-6a1fe3ee43e0}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {bfce7857-0e13-4406-8626-43fc29448c84}, !- Thermal Zone
  {b7ca656b-1753-4b42-9af8-4066980c8541}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {6ed848eb-819e-4bfd-a43b-d13d8398e58c}, !- Handle
  Hospital OR Thermostat 1,               !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {8dcaf57c-5615-430d-b227-8b1d327b722e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f2616d1f-35a9-4e6a-9002-6d34940b457a}, !- Handle
  OR2_Mult5_Flr_2 ZN,                     !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a18dad96-04f0-42c2-8f73-f950da6fae66}, !- Zone Air Inlet Port List
  {901772cd-269e-447d-867c-39702f615faf}, !- Zone Air Exhaust Port List
  {1eef7612-ddfd-42a7-a6a1-6a67b1119f6a}, !- Zone Air Node Name
  {9f8fd2cc-bed1-48d9-b72f-b706974c2fe5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e1a9986f-f167-4a24-b827-26a16ab7afe2}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {cf9fca62-617a-44e0-bc74-b1fc2e4762b1}; !- Humidistat Name

OS:Node,
  {ea8e7a4a-2508-41bf-8c79-24da9238cfc7}, !- Handle
  Node 34,                                !- Name
  {1eef7612-ddfd-42a7-a6a1-6a67b1119f6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1eef7612-ddfd-42a7-a6a1-6a67b1119f6a}, !- Handle
  {d2c9f1e5-ea99-4780-9781-a4ca837dee35}, !- Name
  {f2616d1f-35a9-4e6a-9002-6d34940b457a}, !- Source Object
  11,                                     !- Outlet Port
  {ea8e7a4a-2508-41bf-8c79-24da9238cfc7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a18dad96-04f0-42c2-8f73-f950da6fae66}, !- Handle
  {ef61926b-dfb1-4575-aa87-772e50fa74ca}, !- Name
  {f2616d1f-35a9-4e6a-9002-6d34940b457a}, !- HVAC Component
  {cfd13d21-e77c-41ff-84c0-9b53732282a9}; !- Port 1

OS:PortList,
  {901772cd-269e-447d-867c-39702f615faf}, !- Handle
  {d5249829-894e-4002-b3bd-19d93c70bde8}, !- Name
  {f2616d1f-35a9-4e6a-9002-6d34940b457a}; !- HVAC Component

OS:Sizing:Zone,
  {9daa4834-0ef0-4c6c-a371-4a8cc773a0e6}, !- Handle
  {f2616d1f-35a9-4e6a-9002-6d34940b457a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {26915c28-8966-4289-b9db-0ba812f8f104}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {f2616d1f-35a9-4e6a-9002-6d34940b457a}, !- Thermal Zone
  {c525dc70-6192-4df3-b32e-4e74e99d13e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {e1a9986f-f167-4a24-b827-26a16ab7afe2}, !- Handle
  Hospital OR Thermostat 2,               !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {8dcaf57c-5615-430d-b227-8b1d327b722e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dd79ef01-4e0c-4c85-9a0c-1a249dfb1daa}, !- Handle
  OR3_Flr_2 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3cf35352-9437-4529-abbb-915903bc5889}, !- Zone Air Inlet Port List
  {9b5b1eb7-5d17-4732-9e07-b448f3e21df7}, !- Zone Air Exhaust Port List
  {4bf3bfc8-785d-4fdd-b139-9730e5564939}, !- Zone Air Node Name
  {5b39e8dc-0231-48d5-bd0b-88adca07462c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {df670a4e-b89c-428e-b1fb-3d723dd70fee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9bce8d69-e4a3-4b8f-b33d-af0fdbda8dec}, !- Handle
  Node 35,                                !- Name
  {4bf3bfc8-785d-4fdd-b139-9730e5564939}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4bf3bfc8-785d-4fdd-b139-9730e5564939}, !- Handle
  {56ec7788-c6a3-4fc9-b8a9-b2d5649b74f9}, !- Name
  {dd79ef01-4e0c-4c85-9a0c-1a249dfb1daa}, !- Source Object
  11,                                     !- Outlet Port
  {9bce8d69-e4a3-4b8f-b33d-af0fdbda8dec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3cf35352-9437-4529-abbb-915903bc5889}, !- Handle
  {f13454a0-0f85-440f-a626-bacd4232fe6c}, !- Name
  {dd79ef01-4e0c-4c85-9a0c-1a249dfb1daa}, !- HVAC Component
  {c92467ba-78ec-4b3b-8919-8a31cf32cd8d}; !- Port 1

OS:PortList,
  {9b5b1eb7-5d17-4732-9e07-b448f3e21df7}, !- Handle
  {639363e7-f139-42ff-946a-83d36d1ef2f1}, !- Name
  {dd79ef01-4e0c-4c85-9a0c-1a249dfb1daa}; !- HVAC Component

OS:Sizing:Zone,
  {ce023932-8120-41ea-b484-fae86327ae8c}, !- Handle
  {dd79ef01-4e0c-4c85-9a0c-1a249dfb1daa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b7e3e867-5855-4992-b472-d6e97956b98c}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {dd79ef01-4e0c-4c85-9a0c-1a249dfb1daa}, !- Thermal Zone
  {9562582f-be04-49b3-8974-2bcafbd85b55}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {df670a4e-b89c-428e-b1fb-3d723dd70fee}, !- Handle
  Hospital OR Thermostat 3,               !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {8dcaf57c-5615-430d-b227-8b1d327b722e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a86785c8-6881-4c4b-8660-ef76434634d8}, !- Handle
  OR4_Flr_2 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a919ac8b-85cf-4c8c-bb09-a4e8bca3085d}, !- Zone Air Inlet Port List
  {9e9683c6-1047-4d47-8758-40f33bb6a314}, !- Zone Air Exhaust Port List
  {353dae75-f29f-4cb3-8c7f-998d667fc826}, !- Zone Air Node Name
  {a71a4a38-3dde-4f86-8524-ab673df6a175}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {934d1e08-7b4e-4d39-8bab-d2e3e92e1184}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {605f509f-9a00-4ac0-b567-4b3b05e4c19f}, !- Handle
  Node 36,                                !- Name
  {353dae75-f29f-4cb3-8c7f-998d667fc826}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {353dae75-f29f-4cb3-8c7f-998d667fc826}, !- Handle
  {4369f5ff-5918-4ea9-b05c-16f5bae49474}, !- Name
  {a86785c8-6881-4c4b-8660-ef76434634d8}, !- Source Object
  11,                                     !- Outlet Port
  {605f509f-9a00-4ac0-b567-4b3b05e4c19f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a919ac8b-85cf-4c8c-bb09-a4e8bca3085d}, !- Handle
  {74cf8261-4451-4a33-88fc-b508d47fce2e}, !- Name
  {a86785c8-6881-4c4b-8660-ef76434634d8}, !- HVAC Component
  {790337db-db07-4f6d-9a72-beb4565f7da4}; !- Port 1

OS:PortList,
  {9e9683c6-1047-4d47-8758-40f33bb6a314}, !- Handle
  {2c2d3f87-d4bf-4750-ae90-82007a3730f2}, !- Name
  {a86785c8-6881-4c4b-8660-ef76434634d8}; !- HVAC Component

OS:Sizing:Zone,
  {251ccfeb-2e72-49e5-a73d-f96142eba085}, !- Handle
  {a86785c8-6881-4c4b-8660-ef76434634d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c8c75777-f6a8-4537-b1de-2bbb2c3b2582}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {a86785c8-6881-4c4b-8660-ef76434634d8}, !- Thermal Zone
  {43afcc46-9d51-43b3-a314-c8ab06d21be0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {934d1e08-7b4e-4d39-8bab-d2e3e92e1184}, !- Handle
  Hospital OR Thermostat 4,               !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {8dcaf57c-5615-430d-b227-8b1d327b722e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cfa34fb5-3eb4-447b-a200-b032084ec4d6}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f25e17f-e92d-4d01-8309-fa3472e07a73}, !- Zone Air Inlet Port List
  {9ee0f73c-6b61-4154-9553-e5b0f3b99de3}, !- Zone Air Exhaust Port List
  {4b613d97-9655-4b6e-8d36-0c43e89f4d8f}, !- Zone Air Node Name
  {ac4316d6-1d0f-476f-b9eb-a254a644b461}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aa689936-3de4-42d5-8b90-247f8325cc24}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a627831f-d159-45be-b945-3f34559a40da}, !- Handle
  Node 37,                                !- Name
  {4b613d97-9655-4b6e-8d36-0c43e89f4d8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b613d97-9655-4b6e-8d36-0c43e89f4d8f}, !- Handle
  {c27f71ef-5617-4593-aadb-6de424816d0b}, !- Name
  {cfa34fb5-3eb4-447b-a200-b032084ec4d6}, !- Source Object
  11,                                     !- Outlet Port
  {a627831f-d159-45be-b945-3f34559a40da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f25e17f-e92d-4d01-8309-fa3472e07a73}, !- Handle
  {5179f3b6-9c22-42bd-aa57-a7ec2298122f}, !- Name
  {cfa34fb5-3eb4-447b-a200-b032084ec4d6}, !- HVAC Component
  {239c1e8c-b421-4fb5-9f30-ef928e5009b0}; !- Port 1

OS:PortList,
  {9ee0f73c-6b61-4154-9553-e5b0f3b99de3}, !- Handle
  {2e5e21c1-a6b5-402d-b63a-c698b0351886}, !- Name
  {cfa34fb5-3eb4-447b-a200-b032084ec4d6}; !- HVAC Component

OS:Sizing:Zone,
  {c77a5ee4-18ab-4496-8425-017475c8e705}, !- Handle
  {cfa34fb5-3eb4-447b-a200-b032084ec4d6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {69e70b1f-88a6-4d7c-8358-75addee6ecb7}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {cfa34fb5-3eb4-447b-a200-b032084ec4d6}, !- Thermal Zone
  {c2146fd7-0087-4da2-b485-63769b056b02}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {aa689936-3de4-42d5-8b90-247f8325cc24}, !- Handle
  Hospital NurseStn Thermostat 4,         !- Name
  {1a06d33b-49ec-4e17-92f3-b2255eb016b7}, !- Heating Setpoint Temperature Schedule Name
  {5aaea1c2-2923-49bb-93af-f5845a13bfc8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6defa97a-caa6-457a-b94a-6ff235b8711e}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5058c18d-c762-4d8e-8398-330a79231e97}, !- Zone Air Inlet Port List
  {acf7f617-c546-4dd2-8597-8083c3293255}, !- Zone Air Exhaust Port List
  {9976440f-a70c-47ed-8b4d-d61a8483658a}, !- Zone Air Node Name
  {36ec7326-a913-4519-aa2a-bb4da1f89cbf}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e81f88de-ab67-4663-be5b-0d0197774371}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {523a337b-2516-48a0-8b37-bea8ff85a8fd}, !- Handle
  Node 38,                                !- Name
  {9976440f-a70c-47ed-8b4d-d61a8483658a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9976440f-a70c-47ed-8b4d-d61a8483658a}, !- Handle
  {545a28f7-f2f7-4171-9327-b589a9e3cf77}, !- Name
  {6defa97a-caa6-457a-b94a-6ff235b8711e}, !- Source Object
  11,                                     !- Outlet Port
  {523a337b-2516-48a0-8b37-bea8ff85a8fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5058c18d-c762-4d8e-8398-330a79231e97}, !- Handle
  {59a7bb85-bb41-4710-b532-d08a94883238}, !- Name
  {6defa97a-caa6-457a-b94a-6ff235b8711e}, !- HVAC Component
  {8a4ffdff-cc8a-4f2c-b423-640096e13221}; !- Port 1

OS:PortList,
  {acf7f617-c546-4dd2-8597-8083c3293255}, !- Handle
  {55ee25d3-60bc-43a7-a10a-e4e352aaf8a7}, !- Name
  {6defa97a-caa6-457a-b94a-6ff235b8711e}; !- HVAC Component

OS:Sizing:Zone,
  {d96ef3bd-e365-4f03-a1b5-a0bf4f03bcea}, !- Handle
  {6defa97a-caa6-457a-b94a-6ff235b8711e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2f6a7f45-d7f6-4717-bc63-57f6507b1a6b}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {6defa97a-caa6-457a-b94a-6ff235b8711e}, !- Thermal Zone
  {0b20fa46-56f0-4bfc-b4cc-07a2e3b03609}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {e81f88de-ab67-4663-be5b-0d0197774371}, !- Handle
  Hospital PatRoom Thermostat 1,          !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {8dcaf57c-5615-430d-b227-8b1d327b722e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9066fe4e-4da3-4994-90f2-804fea5b9939}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25292c4a-f18d-459e-8f8f-9de0d1502789}, !- Zone Air Inlet Port List
  {20fad86b-e12d-40e0-9477-9507eb371c4d}, !- Zone Air Exhaust Port List
  {f864b2e7-9f60-4c73-8d4f-8d663a487ae9}, !- Zone Air Node Name
  {818e6727-06af-49ac-8329-14ba039be240}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a92bc39e-4ce4-4d89-9a30-b51dba8cfbde}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d26a12ba-ff19-48a0-a07e-13d98797bf0e}, !- Handle
  Node 39,                                !- Name
  {f864b2e7-9f60-4c73-8d4f-8d663a487ae9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f864b2e7-9f60-4c73-8d4f-8d663a487ae9}, !- Handle
  {21737100-9895-40ab-8a7d-1f9758f86ccb}, !- Name
  {9066fe4e-4da3-4994-90f2-804fea5b9939}, !- Source Object
  11,                                     !- Outlet Port
  {d26a12ba-ff19-48a0-a07e-13d98797bf0e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25292c4a-f18d-459e-8f8f-9de0d1502789}, !- Handle
  {3ed824f0-a051-4b3d-8d23-17c999fb7aee}, !- Name
  {9066fe4e-4da3-4994-90f2-804fea5b9939}, !- HVAC Component
  {3855bed1-5f29-4591-b5eb-46d29ad7fa0b}; !- Port 1

OS:PortList,
  {20fad86b-e12d-40e0-9477-9507eb371c4d}, !- Handle
  {51b25d15-cf60-4e68-8110-d3559e111c45}, !- Name
  {9066fe4e-4da3-4994-90f2-804fea5b9939}; !- HVAC Component

OS:Sizing:Zone,
  {acc41968-9bf2-49a8-939e-8eb52f2aae60}, !- Handle
  {9066fe4e-4da3-4994-90f2-804fea5b9939}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {69ae21d4-4f88-4ccf-b89c-c21ff5929a95}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {9066fe4e-4da3-4994-90f2-804fea5b9939}, !- Thermal Zone
  {949882d2-a9b5-4129-907e-f7b4e57bad92}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a92bc39e-4ce4-4d89-9a30-b51dba8cfbde}, !- Handle
  Hospital PatRoom Thermostat 2,          !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {8dcaf57c-5615-430d-b227-8b1d327b722e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {97656339-79e2-418b-96a3-e7a95a68d23c}, !- Handle
  PatRoom2_Flr_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16a58125-89ee-4b6f-93e8-aa559b39ab91}, !- Zone Air Inlet Port List
  {ba0a8663-4eca-407f-9c93-ed547853c3cc}, !- Zone Air Exhaust Port List
  {950c39bd-da5c-4164-94fe-8679a04ac503}, !- Zone Air Node Name
  {8705ba5b-8d3c-4092-9c32-6f82692bbea0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {656e4510-f52d-4b3c-808b-a4ce77daa34f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a98ff66-92dc-48b7-bf52-d24d636ae4e4}, !- Handle
  Node 40,                                !- Name
  {950c39bd-da5c-4164-94fe-8679a04ac503}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {950c39bd-da5c-4164-94fe-8679a04ac503}, !- Handle
  {440dd894-7154-46bd-9067-245304b2382b}, !- Name
  {97656339-79e2-418b-96a3-e7a95a68d23c}, !- Source Object
  11,                                     !- Outlet Port
  {9a98ff66-92dc-48b7-bf52-d24d636ae4e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16a58125-89ee-4b6f-93e8-aa559b39ab91}, !- Handle
  {c65caa46-8228-4425-bda4-73a5180d0158}, !- Name
  {97656339-79e2-418b-96a3-e7a95a68d23c}, !- HVAC Component
  {45b21061-2417-4c15-9bf8-f93a5d3a6151}; !- Port 1

OS:PortList,
  {ba0a8663-4eca-407f-9c93-ed547853c3cc}, !- Handle
  {f5cb5cf1-225f-43e1-a0c4-15903f6c7326}, !- Name
  {97656339-79e2-418b-96a3-e7a95a68d23c}; !- HVAC Component

OS:Sizing:Zone,
  {4880f765-4836-4f5d-8604-91ac852bde37}, !- Handle
  {97656339-79e2-418b-96a3-e7a95a68d23c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {692dfa4e-e761-4f0c-9d12-d7b4624d0a6a}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {97656339-79e2-418b-96a3-e7a95a68d23c}, !- Thermal Zone
  {3c4469e6-c45e-4bcc-8003-8b87527b1678}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {656e4510-f52d-4b3c-808b-a4ce77daa34f}, !- Handle
  Hospital PatRoom Thermostat 3,          !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {8dcaf57c-5615-430d-b227-8b1d327b722e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {68af598a-510d-44f7-b17c-5494df2242f2}, !- Handle
  PatRoom2_Flr_4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4206297a-5880-4d0e-92f1-c4aff3c03da4}, !- Zone Air Inlet Port List
  {562e14f5-1f91-4d94-bbd9-f52d3cd78af3}, !- Zone Air Exhaust Port List
  {2167a8fa-67a1-4044-b6e5-017423036b0a}, !- Zone Air Node Name
  {f54f60be-bd04-4d8a-8f78-f089709a5315}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {05eb9043-f0c9-4f35-be37-cbc2e990ca88}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b92cf55a-39ed-4e12-88e2-471bec6def83}, !- Handle
  Node 41,                                !- Name
  {2167a8fa-67a1-4044-b6e5-017423036b0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2167a8fa-67a1-4044-b6e5-017423036b0a}, !- Handle
  {b98f93b6-72de-4383-bfe2-97e226609e61}, !- Name
  {68af598a-510d-44f7-b17c-5494df2242f2}, !- Source Object
  11,                                     !- Outlet Port
  {b92cf55a-39ed-4e12-88e2-471bec6def83}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4206297a-5880-4d0e-92f1-c4aff3c03da4}, !- Handle
  {dd7f4db5-ef5b-4d9a-a44a-f5dc49176aa2}, !- Name
  {68af598a-510d-44f7-b17c-5494df2242f2}, !- HVAC Component
  {0d32e164-27be-4155-a456-47ba589f9be4}; !- Port 1

OS:PortList,
  {562e14f5-1f91-4d94-bbd9-f52d3cd78af3}, !- Handle
  {21946a98-6098-471f-b8fc-eea14a52d9a8}, !- Name
  {68af598a-510d-44f7-b17c-5494df2242f2}; !- HVAC Component

OS:Sizing:Zone,
  {561c55f0-b9cc-4362-96a6-abc35866e7e1}, !- Handle
  {68af598a-510d-44f7-b17c-5494df2242f2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {92954851-1ea6-41bf-8740-310241f66a43}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {68af598a-510d-44f7-b17c-5494df2242f2}, !- Thermal Zone
  {6c9cc98d-da11-480f-9a9a-c3cbdd562830}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {05eb9043-f0c9-4f35-be37-cbc2e990ca88}, !- Handle
  Hospital PatRoom Thermostat 4,          !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {8dcaf57c-5615-430d-b227-8b1d327b722e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {44ee6ff9-4659-4b27-bf93-0657552b5400}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1469bf23-bf31-4ca0-88f4-a0fbbe770e96}, !- Zone Air Inlet Port List
  {3ceb886d-9a6c-46a7-9efb-e36af6f084ed}, !- Zone Air Exhaust Port List
  {8e69f7a3-205b-410a-b68a-89b331b4e45c}, !- Zone Air Node Name
  {02dad7e8-ec04-4801-ac76-dc10a081b052}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {80a05714-6991-4649-a753-b9372483a9e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf0ff332-9995-4e8d-b102-411db82a401f}, !- Handle
  Node 42,                                !- Name
  {8e69f7a3-205b-410a-b68a-89b331b4e45c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e69f7a3-205b-410a-b68a-89b331b4e45c}, !- Handle
  {ef24a9e5-b0c6-460c-9745-1ca2aaf09431}, !- Name
  {44ee6ff9-4659-4b27-bf93-0657552b5400}, !- Source Object
  11,                                     !- Outlet Port
  {cf0ff332-9995-4e8d-b102-411db82a401f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1469bf23-bf31-4ca0-88f4-a0fbbe770e96}, !- Handle
  {b0fc823f-ca61-44ea-aa25-807b0a4fa36b}, !- Name
  {44ee6ff9-4659-4b27-bf93-0657552b5400}, !- HVAC Component
  {d1ed81fb-c0b0-4209-b773-8c6a3742b950}; !- Port 1

OS:PortList,
  {3ceb886d-9a6c-46a7-9efb-e36af6f084ed}, !- Handle
  {f45ac809-9d77-4280-a485-3b464f8e666d}, !- Name
  {44ee6ff9-4659-4b27-bf93-0657552b5400}; !- HVAC Component

OS:Sizing:Zone,
  {1bd7667f-a99e-4c04-becf-9f6d02e32913}, !- Handle
  {44ee6ff9-4659-4b27-bf93-0657552b5400}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d6ba2bb4-b64d-420c-ae8f-c43b7ef035ef}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {44ee6ff9-4659-4b27-bf93-0657552b5400}, !- Thermal Zone
  {5e288830-d046-4014-92a8-b68c9c7d7d43}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {80a05714-6991-4649-a753-b9372483a9e4}, !- Handle
  Hospital PatRoom Thermostat 5,          !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {8dcaf57c-5615-430d-b227-8b1d327b722e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {98ad15da-74ad-4754-883f-f6d9106bf905}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66c42d18-8ea5-4850-853f-bf3a9d73f3bc}, !- Zone Air Inlet Port List
  {113a4a72-06a5-4cdd-93d3-ed7910663a46}, !- Zone Air Exhaust Port List
  {6eb18b59-6630-4659-ae57-d8c805b96ad6}, !- Zone Air Node Name
  {de4fc64a-4612-4789-b38b-9066ed7663ed}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3cb3d827-b546-4ceb-9351-a6222c3729d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {50cb172f-a927-4697-be2e-8f3780c8ce7e}, !- Handle
  Node 43,                                !- Name
  {6eb18b59-6630-4659-ae57-d8c805b96ad6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6eb18b59-6630-4659-ae57-d8c805b96ad6}, !- Handle
  {ae879df4-7560-4c04-afa4-22592297a464}, !- Name
  {98ad15da-74ad-4754-883f-f6d9106bf905}, !- Source Object
  11,                                     !- Outlet Port
  {50cb172f-a927-4697-be2e-8f3780c8ce7e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66c42d18-8ea5-4850-853f-bf3a9d73f3bc}, !- Handle
  {66db6b60-f4a4-4ce5-935d-746e1f652713}, !- Name
  {98ad15da-74ad-4754-883f-f6d9106bf905}, !- HVAC Component
  {732bb55f-7c55-41e2-a174-b29642ddcfb9}; !- Port 1

OS:PortList,
  {113a4a72-06a5-4cdd-93d3-ed7910663a46}, !- Handle
  {3d8250df-c840-4af2-9b04-3405569b7787}, !- Name
  {98ad15da-74ad-4754-883f-f6d9106bf905}; !- HVAC Component

OS:Sizing:Zone,
  {5335a5f8-c1f7-4b5f-a444-78b040d5a035}, !- Handle
  {98ad15da-74ad-4754-883f-f6d9106bf905}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {628f3f71-7dc0-42a4-b959-9979850f37bf}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {98ad15da-74ad-4754-883f-f6d9106bf905}, !- Thermal Zone
  {5e385ab2-52f8-4c41-9c4d-e556147478e2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {3cb3d827-b546-4ceb-9351-a6222c3729d7}, !- Handle
  Hospital PatRoom Thermostat 6,          !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {8dcaf57c-5615-430d-b227-8b1d327b722e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5171830a-a17c-4086-b059-2f246b9a4767}, !- Handle
  PatRoom4_Flr_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {633610dd-dcd4-4cfa-b0ef-09b2a23c3c2c}, !- Zone Air Inlet Port List
  {d6c4f25b-ce21-42df-8fef-7008369379eb}, !- Zone Air Exhaust Port List
  {a884e131-3c63-48f3-b47c-324dc4accde3}, !- Zone Air Node Name
  {7b2174d4-4056-4fe6-9f11-13e1eda99920}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fc3d4036-e102-467a-add7-cc618418ab81}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30865f36-5f6a-4660-bb2e-ab06a2c88f8d}, !- Handle
  Node 44,                                !- Name
  {a884e131-3c63-48f3-b47c-324dc4accde3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a884e131-3c63-48f3-b47c-324dc4accde3}, !- Handle
  {8e40bedd-b40c-4bd2-a33e-fc1a254b5aba}, !- Name
  {5171830a-a17c-4086-b059-2f246b9a4767}, !- Source Object
  11,                                     !- Outlet Port
  {30865f36-5f6a-4660-bb2e-ab06a2c88f8d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {633610dd-dcd4-4cfa-b0ef-09b2a23c3c2c}, !- Handle
  {65ae5855-7598-45c9-b420-f2310ce6dd7b}, !- Name
  {5171830a-a17c-4086-b059-2f246b9a4767}, !- HVAC Component
  {620102c7-bf22-474e-a979-a986b8165e31}; !- Port 1

OS:PortList,
  {d6c4f25b-ce21-42df-8fef-7008369379eb}, !- Handle
  {ffbc6e20-131e-4981-8541-ca6f24554e16}, !- Name
  {5171830a-a17c-4086-b059-2f246b9a4767}; !- HVAC Component

OS:Sizing:Zone,
  {9c55ff9e-82bd-49ee-a79b-c3a5342d043b}, !- Handle
  {5171830a-a17c-4086-b059-2f246b9a4767}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9c42a044-0497-4f65-b4cf-2ce3ad64ec53}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {5171830a-a17c-4086-b059-2f246b9a4767}, !- Thermal Zone
  {e2f2b8a5-a320-4df1-8f7f-1e373ff1432b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {fc3d4036-e102-467a-add7-cc618418ab81}, !- Handle
  Hospital PatRoom Thermostat 7,          !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {8dcaf57c-5615-430d-b227-8b1d327b722e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b563ee5f-436c-4c96-aaf2-52955cf82386}, !- Handle
  PatRoom4_Flr_4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {084dac3d-289c-4cc0-aeb3-9fe5fa91c1f1}, !- Zone Air Inlet Port List
  {3f7da4cb-5891-4b5c-b58d-e419958267a1}, !- Zone Air Exhaust Port List
  {6414a187-c358-48bc-84a9-809b63af882f}, !- Zone Air Node Name
  {6cb04069-4ce9-4b24-948a-b474c108774a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
