  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8cd71eeb-2140-4388-84ce-020b66ab5c82}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {95151afb-be77-4683-9cd8-a040967d77bb}, !- Handle
  Node 45,                                !- Name
  {6414a187-c358-48bc-84a9-809b63af882f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6414a187-c358-48bc-84a9-809b63af882f}, !- Handle
  {9fa4dcd4-d060-403c-9a16-4a0d01574d1d}, !- Name
  {b563ee5f-436c-4c96-aaf2-52955cf82386}, !- Source Object
  11,                                     !- Outlet Port
  {95151afb-be77-4683-9cd8-a040967d77bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {084dac3d-289c-4cc0-aeb3-9fe5fa91c1f1}, !- Handle
  {1351019b-9a7e-4f9b-badc-77695ad3ee8f}, !- Name
  {b563ee5f-436c-4c96-aaf2-52955cf82386}, !- HVAC Component
  {1c350a74-141c-41c1-9e54-cbdebabbb088}; !- Port 1

OS:PortList,
  {3f7da4cb-5891-4b5c-b58d-e419958267a1}, !- Handle
  {27d44f09-46d2-4305-b626-135c4b1b4ca7}, !- Name
  {b563ee5f-436c-4c96-aaf2-52955cf82386}; !- HVAC Component

OS:Sizing:Zone,
  {32cc6f08-b272-4450-b83a-3d4a30865f5a}, !- Handle
  {b563ee5f-436c-4c96-aaf2-52955cf82386}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e864507e-6753-4a3d-8609-3a9775245ecf}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {b563ee5f-436c-4c96-aaf2-52955cf82386}, !- Thermal Zone
  {4e6ca932-dbb2-4d4d-ab8c-b586489bd2bf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {8cd71eeb-2140-4388-84ce-020b66ab5c82}, !- Handle
  Hospital PatRoom Thermostat 8,          !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {8dcaf57c-5615-430d-b227-8b1d327b722e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4a8231cf-2f76-4b69-8342-be071b68141a}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {698f4ccc-b1d4-4e9e-aab2-eb1220e72d29}, !- Zone Air Inlet Port List
  {e7ad8ef4-e5aa-4259-b74e-88fb5e23a3ae}, !- Zone Air Exhaust Port List
  {d969da79-1d05-483c-9d1d-c08ae6f1130d}, !- Zone Air Node Name
  {c584a1d0-5cad-41c8-a5f9-805d33a37533}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {655730e9-7143-4022-bb17-5a6ce0bafed4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00c0de6e-8437-4510-98f6-9eb893381471}, !- Handle
  Node 46,                                !- Name
  {d969da79-1d05-483c-9d1d-c08ae6f1130d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d969da79-1d05-483c-9d1d-c08ae6f1130d}, !- Handle
  {b2ab1e74-333d-4651-8f69-bd048916dc63}, !- Name
  {4a8231cf-2f76-4b69-8342-be071b68141a}, !- Source Object
  11,                                     !- Outlet Port
  {00c0de6e-8437-4510-98f6-9eb893381471}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {698f4ccc-b1d4-4e9e-aab2-eb1220e72d29}, !- Handle
  {58f44a0b-afd5-4c5b-a4c8-76b3110e8561}, !- Name
  {4a8231cf-2f76-4b69-8342-be071b68141a}, !- HVAC Component
  {5757ecd7-ba76-4308-b87f-ed78abc0b458}; !- Port 1

OS:PortList,
  {e7ad8ef4-e5aa-4259-b74e-88fb5e23a3ae}, !- Handle
  {97a7048b-cee0-4d45-87a9-c98e9b881777}, !- Name
  {4a8231cf-2f76-4b69-8342-be071b68141a}; !- HVAC Component

OS:Sizing:Zone,
  {a0492e7c-3505-48c8-8db3-90f0cb1d27f3}, !- Handle
  {4a8231cf-2f76-4b69-8342-be071b68141a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2246c5ea-b50c-4b9b-a7b2-083b96a0724c}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {4a8231cf-2f76-4b69-8342-be071b68141a}, !- Thermal Zone
  {e0fb6708-7135-49e4-beec-3b40a49f2a22}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {655730e9-7143-4022-bb17-5a6ce0bafed4}, !- Handle
  Hospital PatRoom Thermostat 9,          !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {8dcaf57c-5615-430d-b227-8b1d327b722e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {62346b55-1c1c-4d50-a652-1e6cea5c2aec}, !- Handle
  PatRoom5_Mult10_Flr_4 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93bc6678-9fe1-4739-879e-81fea76fac57}, !- Zone Air Inlet Port List
  {0a404d2a-cd98-469f-a177-c52108c81df6}, !- Zone Air Exhaust Port List
  {d4aeb78a-c71c-4735-ae16-746b791a3e3d}, !- Zone Air Node Name
  {f3a0b771-4567-43b4-8738-2dc5bb401c94}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8c396a17-be75-425f-9203-2ccac2dc8e1d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2da5d7a7-3609-4d0e-934c-17a856da8cfe}, !- Handle
  Node 47,                                !- Name
  {d4aeb78a-c71c-4735-ae16-746b791a3e3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4aeb78a-c71c-4735-ae16-746b791a3e3d}, !- Handle
  {409386c8-b4f4-45af-8629-608f319ea4de}, !- Name
  {62346b55-1c1c-4d50-a652-1e6cea5c2aec}, !- Source Object
  11,                                     !- Outlet Port
  {2da5d7a7-3609-4d0e-934c-17a856da8cfe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93bc6678-9fe1-4739-879e-81fea76fac57}, !- Handle
  {4bd13f91-0300-4053-8a75-8f91d79b5e02}, !- Name
  {62346b55-1c1c-4d50-a652-1e6cea5c2aec}, !- HVAC Component
  {a59c80c5-0901-4302-b6b8-011cec06fa56}; !- Port 1

OS:PortList,
  {0a404d2a-cd98-469f-a177-c52108c81df6}, !- Handle
  {810e8864-d8a4-4776-9341-3b7041d4ee85}, !- Name
  {62346b55-1c1c-4d50-a652-1e6cea5c2aec}; !- HVAC Component

OS:Sizing:Zone,
  {88fce50f-1cd7-446f-a1bd-389cba85d0b0}, !- Handle
  {62346b55-1c1c-4d50-a652-1e6cea5c2aec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2e0c686c-9389-42c5-8806-1e438e7a6ab1}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {62346b55-1c1c-4d50-a652-1e6cea5c2aec}, !- Thermal Zone
  {604db11c-75bf-4ad1-80b1-2b47db93a2b5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {8c396a17-be75-425f-9203-2ccac2dc8e1d}, !- Handle
  Hospital PatRoom Thermostat 10,         !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {8dcaf57c-5615-430d-b227-8b1d327b722e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {626084e7-3771-4db5-8523-410660c26683}, !- Handle
  PatRoom6_Flr_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea441bcb-ac66-453a-8b21-24f44cbb038a}, !- Zone Air Inlet Port List
  {d54e9674-80aa-48f7-a702-e044e68bccc6}, !- Zone Air Exhaust Port List
  {702d53e8-3823-4857-bc58-8c70ab3b3002}, !- Zone Air Node Name
  {37db8883-52fa-43e3-9274-f9dc95f05935}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {94634dec-854b-4558-bbd8-ee8ebb2899f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71cec0f3-d19a-4a9f-8791-b07de42304c7}, !- Handle
  Node 48,                                !- Name
  {702d53e8-3823-4857-bc58-8c70ab3b3002}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {702d53e8-3823-4857-bc58-8c70ab3b3002}, !- Handle
  {f16e493b-4795-4b16-aec0-f40c104d5229}, !- Name
  {626084e7-3771-4db5-8523-410660c26683}, !- Source Object
  11,                                     !- Outlet Port
  {71cec0f3-d19a-4a9f-8791-b07de42304c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea441bcb-ac66-453a-8b21-24f44cbb038a}, !- Handle
  {6f650e4c-8702-4024-9f4b-bef5e2117e68}, !- Name
  {626084e7-3771-4db5-8523-410660c26683}, !- HVAC Component
  {87756973-7b8a-44cd-8456-eb693f4e30e2}; !- Port 1

OS:PortList,
  {d54e9674-80aa-48f7-a702-e044e68bccc6}, !- Handle
  {049c2297-4774-4495-b00e-09e5972230c9}, !- Name
  {626084e7-3771-4db5-8523-410660c26683}; !- HVAC Component

OS:Sizing:Zone,
  {508a75b3-e60c-41ec-828c-3f04cb9d775c}, !- Handle
  {626084e7-3771-4db5-8523-410660c26683}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ca67a0df-e6a2-4fa6-8b68-80bfcbc12ab6}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {626084e7-3771-4db5-8523-410660c26683}, !- Thermal Zone
  {36c41d61-b874-43d8-8e3b-99782c46e041}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {94634dec-854b-4558-bbd8-ee8ebb2899f9}, !- Handle
  Hospital PatRoom Thermostat 11,         !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {8dcaf57c-5615-430d-b227-8b1d327b722e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {913daef0-f90f-4750-b9be-a9ce786e02e1}, !- Handle
  PatRoom6_Flr_4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e324c52f-9d7f-4556-9a78-4785253863fe}, !- Zone Air Inlet Port List
  {0ee00426-42c9-4e6d-8197-3987a3be3cae}, !- Zone Air Exhaust Port List
  {87cccee2-b922-4353-a901-8af8f760bbd9}, !- Zone Air Node Name
  {f3f35da2-8012-452a-a2cc-b77edd24c5af}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4df38e50-5fe3-4ff9-a14b-a9fcdd77803f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {715b3b61-4968-47df-a3c1-9630e19d5d57}, !- Handle
  Node 49,                                !- Name
  {87cccee2-b922-4353-a901-8af8f760bbd9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {87cccee2-b922-4353-a901-8af8f760bbd9}, !- Handle
  {4722b789-a6f0-4f4b-b89c-1617c6e77017}, !- Name
  {913daef0-f90f-4750-b9be-a9ce786e02e1}, !- Source Object
  11,                                     !- Outlet Port
  {715b3b61-4968-47df-a3c1-9630e19d5d57}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e324c52f-9d7f-4556-9a78-4785253863fe}, !- Handle
  {f0b71cbf-e055-43ac-b445-ca8ec55b07e0}, !- Name
  {913daef0-f90f-4750-b9be-a9ce786e02e1}, !- HVAC Component
  {a939e803-9544-46e6-bd72-f1c52cb232b5}; !- Port 1

OS:PortList,
  {0ee00426-42c9-4e6d-8197-3987a3be3cae}, !- Handle
  {225fea7a-dcab-4881-9499-8a3520bea7bf}, !- Name
  {913daef0-f90f-4750-b9be-a9ce786e02e1}; !- HVAC Component

OS:Sizing:Zone,
  {844785ab-3ef5-4b66-9a3b-2872d97ea95e}, !- Handle
  {913daef0-f90f-4750-b9be-a9ce786e02e1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9148ab3a-1056-442a-9fd9-e11f70ffe408}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {913daef0-f90f-4750-b9be-a9ce786e02e1}, !- Thermal Zone
  {a36d1231-287e-419c-b8ea-fbe9a3883142}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {4df38e50-5fe3-4ff9-a14b-a9fcdd77803f}, !- Handle
  Hospital PatRoom Thermostat 12,         !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {8dcaf57c-5615-430d-b227-8b1d327b722e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eec5dfd4-5b0c-4e45-aa2b-b9ac86a1fbb9}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b85f4672-6ef3-4286-a10f-4e26fcc5ece9}, !- Zone Air Inlet Port List
  {6a29d947-7d3b-4463-b684-7500e61aa8d1}, !- Zone Air Exhaust Port List
  {88cb7977-bb43-457e-bb16-380b901636e4}, !- Zone Air Node Name
  {b2fafb1e-e890-4982-b0ee-6faca51bc595}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c7542940-df49-4204-8875-323c9cf789aa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1bf9c9b0-597b-48f7-a6e6-f41e78ac8b4b}, !- Handle
  Node 50,                                !- Name
  {88cb7977-bb43-457e-bb16-380b901636e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88cb7977-bb43-457e-bb16-380b901636e4}, !- Handle
  {3cbddbb1-c853-4d61-838e-677f269ab90d}, !- Name
  {eec5dfd4-5b0c-4e45-aa2b-b9ac86a1fbb9}, !- Source Object
  11,                                     !- Outlet Port
  {1bf9c9b0-597b-48f7-a6e6-f41e78ac8b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b85f4672-6ef3-4286-a10f-4e26fcc5ece9}, !- Handle
  {9da11d76-c6db-4780-bdea-2220d5947dcb}, !- Name
  {eec5dfd4-5b0c-4e45-aa2b-b9ac86a1fbb9}, !- HVAC Component
  {b83d1d31-d839-4e49-92bf-84df1807129b}; !- Port 1

OS:PortList,
  {6a29d947-7d3b-4463-b684-7500e61aa8d1}, !- Handle
  {46d7123b-c378-4758-baea-1d5e29068c79}, !- Name
  {eec5dfd4-5b0c-4e45-aa2b-b9ac86a1fbb9}; !- HVAC Component

OS:Sizing:Zone,
  {70864399-e24c-46b5-90e7-bcd8989ebf17}, !- Handle
  {eec5dfd4-5b0c-4e45-aa2b-b9ac86a1fbb9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee3a67b0-5c4d-4685-910a-e34086046945}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {eec5dfd4-5b0c-4e45-aa2b-b9ac86a1fbb9}, !- Thermal Zone
  {6d6f2f43-7be0-4e1a-8310-48cfcd9a50ec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c7542940-df49-4204-8875-323c9cf789aa}, !- Handle
  Hospital PatRoom Thermostat 13,         !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {8dcaf57c-5615-430d-b227-8b1d327b722e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e833cc8c-0eeb-403c-b51c-936ac19067d6}, !- Handle
  PatRoom7_Mult10_Flr_4 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {611c3220-c62c-4731-b465-f59f435a9be4}, !- Zone Air Inlet Port List
  {648cb376-f239-4504-bce2-a161f4a7427d}, !- Zone Air Exhaust Port List
  {f836fd61-0068-427b-ace9-8afecbc4b2b6}, !- Zone Air Node Name
  {22dbddd1-2c08-42cf-b16b-92c91747d376}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {63711ad3-f2df-4db2-b164-3bc358aecb93}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85f5f112-5b37-42e4-84c8-44ad5db29671}, !- Handle
  Node 51,                                !- Name
  {f836fd61-0068-427b-ace9-8afecbc4b2b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f836fd61-0068-427b-ace9-8afecbc4b2b6}, !- Handle
  {f1026d2b-e4ea-4759-99f6-88d41a2f1d71}, !- Name
  {e833cc8c-0eeb-403c-b51c-936ac19067d6}, !- Source Object
  11,                                     !- Outlet Port
  {85f5f112-5b37-42e4-84c8-44ad5db29671}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {611c3220-c62c-4731-b465-f59f435a9be4}, !- Handle
  {55d3465f-699b-405d-ae51-51d396656d7f}, !- Name
  {e833cc8c-0eeb-403c-b51c-936ac19067d6}, !- HVAC Component
  {a9069e1b-3c8f-4e4b-b636-d419d42c4983}; !- Port 1

OS:PortList,
  {648cb376-f239-4504-bce2-a161f4a7427d}, !- Handle
  {33841b40-76bd-4a37-9d1b-ea3244dbfe43}, !- Name
  {e833cc8c-0eeb-403c-b51c-936ac19067d6}; !- HVAC Component

OS:Sizing:Zone,
  {3d21b52b-37f2-4cc2-aa43-d090faaa9dfe}, !- Handle
  {e833cc8c-0eeb-403c-b51c-936ac19067d6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7aa5383c-5e55-4187-b8b1-e0ff3b8462f3}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {e833cc8c-0eeb-403c-b51c-936ac19067d6}, !- Thermal Zone
  {7774a530-8726-4f17-bc7a-ba211ed4e7d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {63711ad3-f2df-4db2-b164-3bc358aecb93}, !- Handle
  Hospital PatRoom Thermostat 14,         !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {8dcaf57c-5615-430d-b227-8b1d327b722e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bc8c53ec-afb2-444d-8a24-761bdc8e82f1}, !- Handle
  PatRoom8_Flr_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa818d7e-8659-449d-8a7a-693cd11cab11}, !- Zone Air Inlet Port List
  {fa5d838d-ffb5-4ab0-b274-382b27e05d37}, !- Zone Air Exhaust Port List
  {39a08b2c-f6b9-477d-99b9-5d008149da30}, !- Zone Air Node Name
  {32ec4130-a5d4-475f-b4eb-c24ae837a945}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {81f758ba-52e3-487e-ac15-d144db9c17aa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f41619c-1271-45e8-b8cf-54c7a1a7034c}, !- Handle
  Node 52,                                !- Name
  {39a08b2c-f6b9-477d-99b9-5d008149da30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39a08b2c-f6b9-477d-99b9-5d008149da30}, !- Handle
  {82cea17a-9d5d-4b3d-a1b9-67f1b53c2511}, !- Name
  {bc8c53ec-afb2-444d-8a24-761bdc8e82f1}, !- Source Object
  11,                                     !- Outlet Port
  {8f41619c-1271-45e8-b8cf-54c7a1a7034c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa818d7e-8659-449d-8a7a-693cd11cab11}, !- Handle
  {4051b638-1117-4d6f-b507-add8a3ae49f5}, !- Name
  {bc8c53ec-afb2-444d-8a24-761bdc8e82f1}, !- HVAC Component
  {dd5f3223-25db-465f-afd8-3cd549636a1d}; !- Port 1

OS:PortList,
  {fa5d838d-ffb5-4ab0-b274-382b27e05d37}, !- Handle
  {725b28f8-0af9-4d04-9809-65e9eca0373e}, !- Name
  {bc8c53ec-afb2-444d-8a24-761bdc8e82f1}; !- HVAC Component

OS:Sizing:Zone,
  {5eeffade-9bd6-43a6-9e1c-75dd7ddbc1b4}, !- Handle
  {bc8c53ec-afb2-444d-8a24-761bdc8e82f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {54ce3bfe-dc54-4003-97e1-3c7365df97d5}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {bc8c53ec-afb2-444d-8a24-761bdc8e82f1}, !- Thermal Zone
  {23fe9308-d3e9-48e9-9cdd-0e1368192573}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {81f758ba-52e3-487e-ac15-d144db9c17aa}, !- Handle
  Hospital PatRoom Thermostat 15,         !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {8dcaf57c-5615-430d-b227-8b1d327b722e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {789476d3-c6af-488f-a387-945dc1ae8869}, !- Handle
  PatRoom8_Flr_4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {663c39f0-90db-4cb2-ba5e-be0c7dd44b7f}, !- Zone Air Inlet Port List
  {df0c2646-64e8-451f-857d-1382bffba628}, !- Zone Air Exhaust Port List
  {b02ffd24-b80e-45fa-af50-dc399dff3bfe}, !- Zone Air Node Name
  {34512002-9f87-4c56-a043-943593c83010}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f474a85e-8276-4dfc-896d-016edcdbf07f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {704c2653-cca0-4f85-8e76-0500eb31a9b4}, !- Handle
  Node 53,                                !- Name
  {b02ffd24-b80e-45fa-af50-dc399dff3bfe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b02ffd24-b80e-45fa-af50-dc399dff3bfe}, !- Handle
  {ed39117b-b039-4419-b469-4bc483918268}, !- Name
  {789476d3-c6af-488f-a387-945dc1ae8869}, !- Source Object
  11,                                     !- Outlet Port
  {704c2653-cca0-4f85-8e76-0500eb31a9b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {663c39f0-90db-4cb2-ba5e-be0c7dd44b7f}, !- Handle
  {9e26581c-9fc8-4b20-a776-f1b1cceb3982}, !- Name
  {789476d3-c6af-488f-a387-945dc1ae8869}, !- HVAC Component
  {44858579-4e61-4fb4-a1fa-047ab960fdbc}; !- Port 1

OS:PortList,
  {df0c2646-64e8-451f-857d-1382bffba628}, !- Handle
  {c4d06b44-3928-4a2e-a785-78fb0be3d627}, !- Name
  {789476d3-c6af-488f-a387-945dc1ae8869}; !- HVAC Component

OS:Sizing:Zone,
  {ed858e71-bf39-4950-a40d-163367181747}, !- Handle
  {789476d3-c6af-488f-a387-945dc1ae8869}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {820fabc9-35dd-4370-a9ac-9b4ab5202266}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {789476d3-c6af-488f-a387-945dc1ae8869}, !- Thermal Zone
  {b965e237-c343-4a85-8779-3a0c751a1dfe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f474a85e-8276-4dfc-896d-016edcdbf07f}, !- Handle
  Hospital PatRoom Thermostat 16,         !- Name
  {97ee2eaf-4f5c-442f-9b0e-32950d338bac}, !- Heating Setpoint Temperature Schedule Name
  {8dcaf57c-5615-430d-b227-8b1d327b722e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cadaa31b-6687-4529-9628-78254fb36d26}, !- Handle
  PhysTherapy_Flr_3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a61431ff-6c4d-4d58-95de-aac01175dd84}, !- Zone Air Inlet Port List
  {da12c62b-ab0b-41e3-ba14-7c535d31d51d}, !- Zone Air Exhaust Port List
  {99bbbdae-4c10-4f26-a7ff-1622e56439fa}, !- Zone Air Node Name
  {4fe77f48-cab0-4670-ae70-9117029ab526}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2e99281c-d7ff-454f-afc8-3d891c24e6a0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67c71dad-a098-4052-b05b-c32bd40acbdc}, !- Handle
  Node 54,                                !- Name
  {99bbbdae-4c10-4f26-a7ff-1622e56439fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99bbbdae-4c10-4f26-a7ff-1622e56439fa}, !- Handle
  {9eb8280f-9a02-4f35-bb92-6c8f85efc31b}, !- Name
  {cadaa31b-6687-4529-9628-78254fb36d26}, !- Source Object
  11,                                     !- Outlet Port
  {67c71dad-a098-4052-b05b-c32bd40acbdc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a61431ff-6c4d-4d58-95de-aac01175dd84}, !- Handle
  {5a8116bc-9b46-45dd-8c46-d93008f52c7a}, !- Name
  {cadaa31b-6687-4529-9628-78254fb36d26}, !- HVAC Component
  {2a1a3d43-39a5-4058-bd37-d28c3adc9f4b}; !- Port 1

OS:PortList,
  {da12c62b-ab0b-41e3-ba14-7c535d31d51d}, !- Handle
  {19afd4cf-4865-4974-b824-a78419a77139}, !- Name
  {cadaa31b-6687-4529-9628-78254fb36d26}; !- HVAC Component

OS:Sizing:Zone,
  {2d03b969-af5b-4645-873d-c4652b0be431}, !- Handle
  {cadaa31b-6687-4529-9628-78254fb36d26}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a8d9dd23-2346-443b-8a3b-50c6e8ec52ad}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {cadaa31b-6687-4529-9628-78254fb36d26}, !- Thermal Zone
  {0f4f9679-d3ce-4ea4-9e36-7db055e7dd9d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {2e99281c-d7ff-454f-afc8-3d891c24e6a0}, !- Handle
  Hospital PhysTherapy Thermostat 1,      !- Name
  {1a06d33b-49ec-4e17-92f3-b2255eb016b7}, !- Heating Setpoint Temperature Schedule Name
  {5aaea1c2-2923-49bb-93af-f5845a13bfc8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e85ec5f2-86f7-4a58-b149-a432eb9d93b1}, !- Handle
  Radiology_Flr_4 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a15969bd-c1c3-454f-91a9-32358aef9bd4}, !- Zone Air Inlet Port List
  {34345ef7-5ab0-4078-b502-36c3008e0b88}, !- Zone Air Exhaust Port List
  {b8e40a44-b100-4821-a726-bce8dd49704e}, !- Zone Air Node Name
  {c13c6fe6-a9dd-4b44-b49d-f806f74a4307}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {69e7c0cb-777d-46ed-9588-4c66ac05a878}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8037c2e-79f8-4236-b02d-e0f9ed66c146}, !- Handle
  Node 55,                                !- Name
  {b8e40a44-b100-4821-a726-bce8dd49704e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8e40a44-b100-4821-a726-bce8dd49704e}, !- Handle
  {dc0532d3-0b62-487a-baf2-68604de84d11}, !- Name
  {e85ec5f2-86f7-4a58-b149-a432eb9d93b1}, !- Source Object
  11,                                     !- Outlet Port
  {c8037c2e-79f8-4236-b02d-e0f9ed66c146}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a15969bd-c1c3-454f-91a9-32358aef9bd4}, !- Handle
  {a6aceeca-d2fd-44a4-b1dd-68709915a8b9}, !- Name
  {e85ec5f2-86f7-4a58-b149-a432eb9d93b1}, !- HVAC Component
  {2f157230-6c48-4d06-ab46-fe18d6cadf58}; !- Port 1

OS:PortList,
  {34345ef7-5ab0-4078-b502-36c3008e0b88}, !- Handle
  {cc82c84c-d1ab-4415-95c1-98257542e6b7}, !- Name
  {e85ec5f2-86f7-4a58-b149-a432eb9d93b1}; !- HVAC Component

OS:Sizing:Zone,
  {717872c6-2567-44ab-b625-5399d50832dd}, !- Handle
  {e85ec5f2-86f7-4a58-b149-a432eb9d93b1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7404f072-af72-4075-bd69-6a018d9e43de}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {e85ec5f2-86f7-4a58-b149-a432eb9d93b1}, !- Thermal Zone
  {89b45b1c-ca9d-4881-bc32-29525b36f745}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {69e7c0cb-777d-46ed-9588-4c66ac05a878}, !- Handle
  Hospital Radiology Thermostat 1,        !- Name
  {1a06d33b-49ec-4e17-92f3-b2255eb016b7}, !- Heating Setpoint Temperature Schedule Name
  {5aaea1c2-2923-49bb-93af-f5845a13bfc8}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {b54538c3-122c-4243-bb89-87e9970f563b}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ee9cbd48-f5ee-4b99-b627-52c1245b99c9}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {bdd5f6df-4c9b-4071-9d8f-9cb8d2da84e7}, !- Plant Side Inlet Node Name
  {dee687cf-49d9-4a6b-9cd4-f7bf40b84ad4}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {29f606fb-791a-4c31-922a-c473ccca4194}, !- Demand Side Inlet Node Name
  {16876f0f-7c4a-4afa-a482-600d0a6d133c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Demand Mixer Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Demand Splitter Name
  {33cb4909-bab1-447e-9e67-08f6625310f9}, !- Supply Mixer Name
  {2e95876b-0ffd-4ca7-99aa-879a25383a14}; !- Supply Splitter Name

OS:Sizing:Plant,
  {fc3f89db-f776-4ddc-aa43-0a054c8540e0}, !- Handle
  {b54538c3-122c-4243-bb89-87e9970f563b}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {f9844d95-8f86-4bbe-9ee4-5474ab399f2f}, !- Handle
  Node 56,                                !- Name
  {bdd5f6df-4c9b-4071-9d8f-9cb8d2da84e7}, !- Inlet Port
  {9fedaabe-dc84-41dc-b047-2dc5f0473b83}; !- Outlet Port

OS:Node,
  {ee9cbd48-f5ee-4b99-b627-52c1245b99c9}, !- Handle
  Node 57,                                !- Name
  {10c9d45d-2e84-436e-8f7d-b8d5466aa3a3}, !- Inlet Port
  {dee687cf-49d9-4a6b-9cd4-f7bf40b84ad4}; !- Outlet Port

OS:Node,
  {a6f251ab-a944-4e39-8f41-337e692d055b}, !- Handle
  Node 58,                                !- Name
  {9ccf3a67-d3f4-4a87-b719-2ef0fe00f257}, !- Inlet Port
  {c064728e-a414-4b42-839f-82be874150b2}; !- Outlet Port

OS:Connector:Mixer,
  {33cb4909-bab1-447e-9e67-08f6625310f9}, !- Handle
  Connector Mixer 1,                      !- Name
  {cc472b4f-dc64-41b4-b083-5edea44ad2ec}, !- Outlet Branch Name
  {e8b89ff5-a605-4cc2-ad69-486932814d59}, !- Inlet Branch Name 1
  {be89d9d2-1f2c-46ce-bc95-3ed3ba8f4589}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2e95876b-0ffd-4ca7-99aa-879a25383a14}, !- Handle
  Connector Splitter 1,                   !- Name
  {a0ab3895-2518-4621-8711-69171805b326}, !- Inlet Branch Name
  {9ccf3a67-d3f4-4a87-b719-2ef0fe00f257}, !- Outlet Branch Name 1
  {9fda8154-2777-4ff7-8a29-8d96cf3a2af4}; !- Outlet Branch Name 2

OS:Connection,
  {bdd5f6df-4c9b-4071-9d8f-9cb8d2da84e7}, !- Handle
  {7f38f718-ad0f-4f25-aea0-22054e2d1212}, !- Name
  {b54538c3-122c-4243-bb89-87e9970f563b}, !- Source Object
  14,                                     !- Outlet Port
  {f9844d95-8f86-4bbe-9ee4-5474ab399f2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ccf3a67-d3f4-4a87-b719-2ef0fe00f257}, !- Handle
  {809b6695-171e-4fc7-b50c-78114b9199b1}, !- Name
  {2e95876b-0ffd-4ca7-99aa-879a25383a14}, !- Source Object
  3,                                      !- Outlet Port
  {a6f251ab-a944-4e39-8f41-337e692d055b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dee687cf-49d9-4a6b-9cd4-f7bf40b84ad4}, !- Handle
  {e5cce894-6c4a-4402-b383-5ae1c7388bfe}, !- Name
  {ee9cbd48-f5ee-4b99-b627-52c1245b99c9}, !- Source Object
  3,                                      !- Outlet Port
  {b54538c3-122c-4243-bb89-87e9970f563b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7c592fb1-3823-4e5c-8a86-6d56b2122c05}, !- Handle
  Node 59,                                !- Name
  {29f606fb-791a-4c31-922a-c473ccca4194}, !- Inlet Port
  {6f5fcd43-af50-4d2d-9d5e-1c0834af9679}; !- Outlet Port

OS:Node,
  {b3f8597c-3632-436a-826f-809e37f3e9ac}, !- Handle
  Node 60,                                !- Name
  {31c68986-35f9-4e28-a85e-3ba4860b7362}, !- Inlet Port
  {16876f0f-7c4a-4afa-a482-600d0a6d133c}; !- Outlet Port

OS:Node,
  {35524757-2471-4dc8-87c6-9617490a0b10}, !- Handle
  Node 61,                                !- Name
  {ef19ebad-92c2-4869-b8df-905dc630a548}, !- Inlet Port
  {96e86e7b-d6b8-4dcf-a592-8ebaddd995d2}; !- Outlet Port

OS:Connector:Mixer,
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Handle
  Connector Mixer 2,                      !- Name
  {02b0f360-1ab6-4a06-83be-f1ca9b2ce62d}, !- Outlet Branch Name
  {05bbe427-31f5-4b4c-9c16-3eee35ff900d}, !- Inlet Branch Name 1
  {339a50b7-eb78-4e6d-b9ae-84309cd333ac}, !- Inlet Branch Name 2
  {a7500bee-4062-42e7-8caa-8315ea14e180}, !- Inlet Branch Name 3
  {2cff89eb-84be-4586-a18b-973e55eb4747}, !- Inlet Branch Name 4
  {caaf930e-50e7-4d3e-98bb-9945dc9e1e36}, !- Inlet Branch Name 5
  {9c9b85b6-a4ba-4120-abb0-e3f022311220}, !- Inlet Branch Name 6
  {b1212f49-cc75-4976-ad04-32ee2cec2e89}, !- Inlet Branch Name 7
  {6771675b-6111-497e-892d-0d347810491d}, !- Inlet Branch Name 8
  {920f4fba-c6fa-4578-aefa-c5ed3e7b8932}, !- Inlet Branch Name 9
  {d8a0d300-19a1-4bcf-a31f-6a352c181161}, !- Inlet Branch Name 10
  {f2e65169-4505-4608-922b-fff13074a796}, !- Inlet Branch Name 11
  {00656edb-6d9e-4209-a821-3ce3603f177b}, !- Inlet Branch Name 12
  {d8604579-c6bb-4031-ab47-685a14110064}, !- Inlet Branch Name 13
  {ac488977-bc58-40a8-b677-2669d150943e}, !- Inlet Branch Name 14
  {f864eb70-e308-47e2-8664-246d5df14571}, !- Inlet Branch Name 15
  {edf8b3e8-db16-46a3-80d2-3fd912cf1e7a}, !- Inlet Branch Name 16
  {c6248085-da63-48e9-9f3b-faaf9d7450bf}, !- Inlet Branch Name 17
  {9b636377-7863-4f5f-8802-bba1ddf4b9d4}, !- Inlet Branch Name 18
  {e8b33fd1-c9c4-42f2-afe6-a4bd85b26a8c}, !- Inlet Branch Name 19
  {abe7e473-9b20-4e0b-854a-b4f7b5ef4c17}, !- Inlet Branch Name 20
  {aecd9214-e3ad-4d14-80e7-6157b89730d9}, !- Inlet Branch Name 21
  {48fc7de8-35c0-4b12-9f45-8a05637937ba}, !- Inlet Branch Name 22
  {c17e5375-283a-4110-b5e2-bd90779dc318}, !- Inlet Branch Name 23
  {4373db81-333a-48e9-82a9-49f05959a077}, !- Inlet Branch Name 24
  {41acfc28-477d-4e9f-8631-5f5dda9cadbc}, !- Inlet Branch Name 25
  {1fe750f8-c0af-4c53-82d3-f8f76bd7da79}, !- Inlet Branch Name 26
  {f253c681-6f4c-4741-bfe6-59f365d38cd1}, !- Inlet Branch Name 27
  {e0e2a741-a82c-4c01-b9fc-b076ffa44971}, !- Inlet Branch Name 28
  {7bc11c0d-54fa-40d2-9679-8e5befde16d1}, !- Inlet Branch Name 29
  {aad38c0f-d3c4-4c00-b12a-57df8271d9f1}, !- Inlet Branch Name 30
  {880ab4d7-aa3c-49e3-b0c4-c6196022f70e}, !- Inlet Branch Name 31
  {33d56ac4-19bb-474a-9d6b-7e2d019314c7}, !- Inlet Branch Name 32
  {288ebd58-8c87-4e01-a45a-7a327de8b82b}, !- Inlet Branch Name 33
  {17bb8a92-4cb6-4f11-a107-5e5e04040445}, !- Inlet Branch Name 34
  {f638ebb4-a375-4660-af2c-cc94fa9d98d6}, !- Inlet Branch Name 35
  {fb823ab6-4a6e-4f1a-9dd3-149367ea2644}, !- Inlet Branch Name 36
  {87c1c78f-c386-4baa-8ba5-6a33901e8bce}, !- Inlet Branch Name 37
  {0704b779-c0eb-416e-8e3d-b12f7374ab8f}, !- Inlet Branch Name 38
  {0c97a8c1-46b6-4f0d-94b6-f5e3e072e501}, !- Inlet Branch Name 39
  {c681ab50-b3c3-46b9-b11f-822128bfba2f}, !- Inlet Branch Name 40
  {eeb4815f-5be4-4611-9bd7-48c5876ab219}, !- Inlet Branch Name 41
  {e57c7749-3350-44db-b405-fce4ee386010}, !- Inlet Branch Name 42
  {6e5ba1eb-032b-4244-9ce2-13f61f22f1f5}, !- Inlet Branch Name 43
  {2e90596b-62d1-412b-acfa-1c4f87c6a023}, !- Inlet Branch Name 44
  {c4e8f647-ec8b-4976-82a0-bf61d68d6946}, !- Inlet Branch Name 45
  {71fc72e5-e85d-4f46-b659-0394806ced9d}, !- Inlet Branch Name 46
  {39947b74-860a-472c-8b1a-529d3d37717e}, !- Inlet Branch Name 47
  {d3321136-2ce3-4126-9fa1-c25da9ea46b6}, !- Inlet Branch Name 48
  {a357f1fc-0e5a-47ee-8f12-92b9ca2bae70}, !- Inlet Branch Name 49
  {8c912bb0-5993-459a-a256-5c050c80ba80}, !- Inlet Branch Name 50
  {da035722-1887-4da2-859e-8ea5df99c598}, !- Inlet Branch Name 51
  {077eb8db-029a-4d9e-9a9f-3f305441ec8e}, !- Inlet Branch Name 52
  {7189cdc1-d55d-4bd9-b86f-d7a96c778bd3}, !- Inlet Branch Name 53
  {41017d0c-f8ba-4231-af8d-ed198d9864ee}, !- Inlet Branch Name 54
  {4cbf169d-d6d3-4c26-b992-7e124a0ae0a1}, !- Inlet Branch Name 55
  {fe682a94-4eba-4980-bb3c-4405a8894a77}, !- Inlet Branch Name 56
  {41b9669b-8f44-4b7f-8995-41825bc34440}, !- Inlet Branch Name 57
  {9946006e-4a97-485b-a373-8938abf20225}, !- Inlet Branch Name 58
  {706de02a-be10-4772-8213-2e5c259077e3}; !- Inlet Branch Name 59

OS:Connector:Splitter,
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Handle
  Connector Splitter 2,                   !- Name
  {47d99eab-24f9-4e44-9b59-f24de2a3b636}, !- Inlet Branch Name
  {ef19ebad-92c2-4869-b8df-905dc630a548}, !- Outlet Branch Name 1
  {65815a85-6729-467a-8d79-077bf5678395}, !- Outlet Branch Name 2
  {cef07ebc-9765-4642-8c77-bed5ab57b221}, !- Outlet Branch Name 3
  {8c6a9a22-bede-4103-bfc0-34e63a00aeb7}, !- Outlet Branch Name 4
  {96f19487-1924-449c-92c9-60e73444e38a}, !- Outlet Branch Name 5
  {b054e15a-9e94-4fe4-9b5e-50724bc9ff47}, !- Outlet Branch Name 6
  {8a281c4a-f09d-4203-8853-a0c568c3102c}, !- Outlet Branch Name 7
  {03d9c204-ea63-400e-a162-60abe4cc7af8}, !- Outlet Branch Name 8
  {e721febb-3f2a-4db4-914d-400558aebc6d}, !- Outlet Branch Name 9
  {f7dba5cc-f636-41b0-a28a-a58ff5879afa}, !- Outlet Branch Name 10
  {7bf6ab5a-9b3d-4ef6-a783-6d7cd8bbd5c7}, !- Outlet Branch Name 11
  {012ed272-db1e-4a1b-a00d-803172e5bc7e}, !- Outlet Branch Name 12
  {561c2653-0b49-4fb2-b39f-3500f4186525}, !- Outlet Branch Name 13
  {da868061-c34e-46d1-8ce6-226b1c25c2bf}, !- Outlet Branch Name 14
  {5eae1f60-99b0-4b6d-9180-2be408654f70}, !- Outlet Branch Name 15
  {d3d0847b-d482-4928-9ff5-a974671aae38}, !- Outlet Branch Name 16
  {baab0a8d-be66-4acb-8965-db2602f929fb}, !- Outlet Branch Name 17
  {1c237975-8ac1-4001-9e5c-c05002dd18d2}, !- Outlet Branch Name 18
  {354fc7eb-498d-438c-8c3b-5b01ce43a0a1}, !- Outlet Branch Name 19
  {ce10a2f1-4d54-4dce-b1eb-6aedb9db37c7}, !- Outlet Branch Name 20
  {02d4c49c-0a8f-44cf-a700-1c645a930338}, !- Outlet Branch Name 21
  {12a137f2-2ce3-4e01-ba98-b25a2aad466f}, !- Outlet Branch Name 22
  {b8354dc6-3068-4950-bd82-619a2696cd74}, !- Outlet Branch Name 23
  {ad5c0b87-49ac-408f-aee8-be3cf705cf1b}, !- Outlet Branch Name 24
  {9fac729f-1e27-498f-8930-8b8da240abc6}, !- Outlet Branch Name 25
  {41926f71-f356-43a7-b9f1-130189c07a33}, !- Outlet Branch Name 26
  {2821c12b-4d94-4e5c-ac08-1a09a173fabc}, !- Outlet Branch Name 27
  {2db04aab-7162-4245-aaf6-1fcd71452e15}, !- Outlet Branch Name 28
  {b0204dee-7143-43fa-aa5f-ec4e9d1612df}, !- Outlet Branch Name 29
  {5b287366-9b04-4227-b09d-c9ffef196458}, !- Outlet Branch Name 30
  {228ca1dd-5f6e-42c4-8f65-b9bb5fc10001}, !- Outlet Branch Name 31
  {be9e78f3-5634-48e0-96b7-921fc7a53c00}, !- Outlet Branch Name 32
  {ed81c2dd-143c-4b99-a0f3-bcf5cef06fac}, !- Outlet Branch Name 33
  {8294a526-a353-4572-b4e6-498cb0974b89}, !- Outlet Branch Name 34
  {76ae93eb-efbb-43fb-9f9d-2207fbc65655}, !- Outlet Branch Name 35
  {5b77e998-03e2-46f2-8e67-fbf1d403a8ce}, !- Outlet Branch Name 36
  {fc206385-b924-4e17-8f57-d047e5817e43}, !- Outlet Branch Name 37
  {2ff432d8-9132-4229-a28e-e9a0ad96466d}, !- Outlet Branch Name 38
  {2493a0e9-91b4-4f10-9148-cb4e990a5266}, !- Outlet Branch Name 39
  {0bd8e845-ca27-414c-a2e5-e5c5e854bf0c}, !- Outlet Branch Name 40
  {9672acfd-63ff-4011-a67a-2e0f6a7c5d96}, !- Outlet Branch Name 41
  {9b145401-af0a-4acf-8d2e-a7fa8fb86c51}, !- Outlet Branch Name 42
  {1efa63d7-8f98-4d04-9dbd-f34ff1159982}, !- Outlet Branch Name 43
  {9a043016-6a6d-4760-9ad8-643ebc08c1c7}, !- Outlet Branch Name 44
  {f8465a3c-dfc5-4aa6-9067-a60cef0e97c2}, !- Outlet Branch Name 45
  {cbfcffc0-ad57-490a-b1cc-92e11fdb29f5}, !- Outlet Branch Name 46
  {839c368f-ef2d-4e9c-8693-b2d451aa4a8c}, !- Outlet Branch Name 47
  {34dcef29-90ce-411c-9cc2-97b17a400b9b}, !- Outlet Branch Name 48
  {00ac03af-57ab-41d3-b50a-34d3b29bf292}, !- Outlet Branch Name 49
  {a55a469b-01f8-42aa-b6de-24d26ad30473}, !- Outlet Branch Name 50
  {26cada29-f5a7-4971-a819-23aa3100695a}, !- Outlet Branch Name 51
  {2c7620f8-1081-4129-a47c-309c3c7a0d97}, !- Outlet Branch Name 52
  {8efba35a-89ee-4548-b163-1e86101622e4}, !- Outlet Branch Name 53
  {57ea833e-54db-409e-b39a-9a9b6812435b}, !- Outlet Branch Name 54
  {d7e282ee-f9c1-4cb9-929b-61339b598988}, !- Outlet Branch Name 55
  {471273b0-1cd4-4ad5-a2ba-f8da11289b8f}, !- Outlet Branch Name 56
  {e99ca4d7-2733-4935-9c92-876292b354f9}, !- Outlet Branch Name 57
  {e5e735f4-c2ce-4cce-a22d-65b02e95cec0}, !- Outlet Branch Name 58
  {d97d17da-281c-44b1-ba3d-c674818135ef}; !- Outlet Branch Name 59

OS:Connection,
  {29f606fb-791a-4c31-922a-c473ccca4194}, !- Handle
  {5978cb17-6d63-4c5f-b7f2-49bc04cfe276}, !- Name
  {b54538c3-122c-4243-bb89-87e9970f563b}, !- Source Object
  17,                                     !- Outlet Port
  {7c592fb1-3823-4e5c-8a86-6d56b2122c05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef19ebad-92c2-4869-b8df-905dc630a548}, !- Handle
  {d7031d52-19a7-4b85-99bb-7848b4fc3d66}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  3,                                      !- Outlet Port
  {35524757-2471-4dc8-87c6-9617490a0b10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16876f0f-7c4a-4afa-a482-600d0a6d133c}, !- Handle
  {c41bd3b3-de81-4cd5-a4d0-9298f2ec1571}, !- Name
  {b3f8597c-3632-436a-826f-809e37f3e9ac}, !- Source Object
  3,                                      !- Outlet Port
  {b54538c3-122c-4243-bb89-87e9970f563b}, !- Target Object
  18;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {a8b9ee7a-f602-4b9c-8a5f-23328c8ec459}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {cc74dc58-41a8-46e6-b727-5bb5763d14a2}, !- Schedule Type Limits Name
  {ea063b68-6479-4825-9c07-dbdde9aa62ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea063b68-6479-4825-9c07-dbdde9aa62ee}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {cc74dc58-41a8-46e6-b727-5bb5763d14a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {bb571f8a-3c7a-4bbe-bf80-d747456cea15}, !- Handle
  Hot water loop setpoint manager,        !- Name
  Temperature,                            !- Control Variable
  {a8b9ee7a-f602-4b9c-8a5f-23328c8ec459}, !- Schedule Name
  {ee9cbd48-f5ee-4b99-b627-52c1245b99c9}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {3ab3706e-bd29-482b-9b6e-9b2db3a591e8}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {9fedaabe-dc84-41dc-b047-2dc5f0473b83}, !- Inlet Node Name
  {12880b4d-7d20-4996-94aa-378fcd705ddf}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {72ef67f6-74b8-474b-aea5-3235c344c553}, !- Handle
  Node 62,                                !- Name
  {12880b4d-7d20-4996-94aa-378fcd705ddf}, !- Inlet Port
  {a0ab3895-2518-4621-8711-69171805b326}; !- Outlet Port

OS:Connection,
  {9fedaabe-dc84-41dc-b047-2dc5f0473b83}, !- Handle
  {79bcd5c6-b2be-4ddc-8696-50ac39a0d816}, !- Name
  {f9844d95-8f86-4bbe-9ee4-5474ab399f2f}, !- Source Object
  3,                                      !- Outlet Port
  {3ab3706e-bd29-482b-9b6e-9b2db3a591e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12880b4d-7d20-4996-94aa-378fcd705ddf}, !- Handle
  {ee99a625-e883-4a06-a7e0-26a9b9b3ec90}, !- Name
  {3ab3706e-bd29-482b-9b6e-9b2db3a591e8}, !- Source Object
  3,                                      !- Outlet Port
  {72ef67f6-74b8-474b-aea5-3235c344c553}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0ab3895-2518-4621-8711-69171805b326}, !- Handle
  {d779bb9b-a6d5-45a4-bdaa-e6d27263a717}, !- Name
  {72ef67f6-74b8-474b-aea5-3235c344c553}, !- Source Object
  3,                                      !- Outlet Port
  {2e95876b-0ffd-4ca7-99aa-879a25383a14}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {43594b48-0acc-4466-b77e-1a4e81ccd7d4}, !- Handle
  Hot Water Loop Boiler 4357kBtu/hr 0.74 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.74,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {919cfde5-f948-4357-9362-8bacc746e0a3}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {c064728e-a414-4b42-839f-82be874150b2}, !- Boiler Water Inlet Node Name
  {ee0a9529-8cc7-4428-a50b-b2ddd7173d0a}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Node,
  {0bbaf227-6706-4b08-ad21-b27d0cae494c}, !- Handle
  Node 63,                                !- Name
  {ee0a9529-8cc7-4428-a50b-b2ddd7173d0a}, !- Inlet Port
  {e8b89ff5-a605-4cc2-ad69-486932814d59}; !- Outlet Port

OS:Connection,
  {c064728e-a414-4b42-839f-82be874150b2}, !- Handle
  {6ba55a5e-2d1f-4f1b-ac5e-5fc8880d690c}, !- Name
  {a6f251ab-a944-4e39-8f41-337e692d055b}, !- Source Object
  3,                                      !- Outlet Port
  {43594b48-0acc-4466-b77e-1a4e81ccd7d4}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ee0a9529-8cc7-4428-a50b-b2ddd7173d0a}, !- Handle
  {d535699d-4a29-41e3-946d-628722165930}, !- Name
  {43594b48-0acc-4466-b77e-1a4e81ccd7d4}, !- Source Object
  13,                                     !- Outlet Port
  {0bbaf227-6706-4b08-ad21-b27d0cae494c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8b89ff5-a605-4cc2-ad69-486932814d59}, !- Handle
  {e2938d7a-1a89-4d85-ab26-4a903b9f793a}, !- Name
  {0bbaf227-6706-4b08-ad21-b27d0cae494c}, !- Source Object
  3,                                      !- Outlet Port
  {33cb4909-bab1-447e-9e67-08f6625310f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1ac8f698-f683-4726-91f1-8838e3baf54a}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {fe31a403-9e0b-4e30-8597-5c0e406beaf7}, !- Inlet Node Name
  {51f4f0a4-c991-4556-90f9-229b44679f21}; !- Outlet Node Name

OS:Node,
  {7d547fa7-d523-47e9-a9cb-e5de76747f41}, !- Handle
  Node 64,                                !- Name
  {9fda8154-2777-4ff7-8a29-8d96cf3a2af4}, !- Inlet Port
  {fe31a403-9e0b-4e30-8597-5c0e406beaf7}; !- Outlet Port

OS:Connection,
  {9fda8154-2777-4ff7-8a29-8d96cf3a2af4}, !- Handle
  {9d4e5463-b196-448f-8868-bbc4a8df3635}, !- Name
  {2e95876b-0ffd-4ca7-99aa-879a25383a14}, !- Source Object
  4,                                      !- Outlet Port
  {7d547fa7-d523-47e9-a9cb-e5de76747f41}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d9aa0e7-6ac0-465e-a07c-3320112c59a1}, !- Handle
  Node 65,                                !- Name
  {51f4f0a4-c991-4556-90f9-229b44679f21}, !- Inlet Port
  {be89d9d2-1f2c-46ce-bc95-3ed3ba8f4589}; !- Outlet Port

OS:Connection,
  {fe31a403-9e0b-4e30-8597-5c0e406beaf7}, !- Handle
  {d39808e4-4c43-4593-8ab6-e95c85292dbe}, !- Name
  {7d547fa7-d523-47e9-a9cb-e5de76747f41}, !- Source Object
  3,                                      !- Outlet Port
  {1ac8f698-f683-4726-91f1-8838e3baf54a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51f4f0a4-c991-4556-90f9-229b44679f21}, !- Handle
  {88ddadf8-727e-4c67-ab3d-60764346e5fb}, !- Name
  {1ac8f698-f683-4726-91f1-8838e3baf54a}, !- Source Object
  3,                                      !- Outlet Port
  {7d9aa0e7-6ac0-465e-a07c-3320112c59a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be89d9d2-1f2c-46ce-bc95-3ed3ba8f4589}, !- Handle
  {f45cd468-df94-462e-b1eb-c000aa09b35b}, !- Name
  {7d9aa0e7-6ac0-465e-a07c-3320112c59a1}, !- Source Object
  3,                                      !- Outlet Port
  {33cb4909-bab1-447e-9e67-08f6625310f9}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {03aef354-0536-4541-8397-42154b371276}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {96e86e7b-d6b8-4dcf-a592-8ebaddd995d2}, !- Inlet Node Name
  {914d0a17-e16f-47d2-adf9-cb48ab2fa971}; !- Outlet Node Name

OS:Node,
  {abbd8920-97f2-4dbd-b696-c05112cc7971}, !- Handle
  Node 66,                                !- Name
  {914d0a17-e16f-47d2-adf9-cb48ab2fa971}, !- Inlet Port
  {05bbe427-31f5-4b4c-9c16-3eee35ff900d}; !- Outlet Port

OS:Connection,
  {96e86e7b-d6b8-4dcf-a592-8ebaddd995d2}, !- Handle
  {a13ab2d9-84da-4011-9beb-921da190978c}, !- Name
  {35524757-2471-4dc8-87c6-9617490a0b10}, !- Source Object
  3,                                      !- Outlet Port
  {03aef354-0536-4541-8397-42154b371276}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {914d0a17-e16f-47d2-adf9-cb48ab2fa971}, !- Handle
  {3b94c41a-772e-4e99-b69b-1856b9bc91d7}, !- Name
  {03aef354-0536-4541-8397-42154b371276}, !- Source Object
  3,                                      !- Outlet Port
  {abbd8920-97f2-4dbd-b696-c05112cc7971}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05bbe427-31f5-4b4c-9c16-3eee35ff900d}, !- Handle
  {f621897d-cd63-4c18-a693-bd0b2b7c918d}, !- Name
  {abbd8920-97f2-4dbd-b696-c05112cc7971}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fc224a01-c998-4811-9341-2ffe57c70b3d}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {3c28da5f-d16c-4104-adeb-dea4db443acc}, !- Inlet Node Name
  {10c9d45d-2e84-436e-8f7d-b8d5466aa3a3}; !- Outlet Node Name

OS:Node,
  {888a38b0-b800-4438-9d7d-b2020eb1ea7c}, !- Handle
  Node 67,                                !- Name
  {cc472b4f-dc64-41b4-b083-5edea44ad2ec}, !- Inlet Port
  {3c28da5f-d16c-4104-adeb-dea4db443acc}; !- Outlet Port

OS:Connection,
  {cc472b4f-dc64-41b4-b083-5edea44ad2ec}, !- Handle
  {308d0982-f23d-42e9-bd56-93ecd7c7069e}, !- Name
  {33cb4909-bab1-447e-9e67-08f6625310f9}, !- Source Object
  2,                                      !- Outlet Port
  {888a38b0-b800-4438-9d7d-b2020eb1ea7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c28da5f-d16c-4104-adeb-dea4db443acc}, !- Handle
  {fb502021-c597-4cf1-8382-adcf7f72ce60}, !- Name
  {888a38b0-b800-4438-9d7d-b2020eb1ea7c}, !- Source Object
  3,                                      !- Outlet Port
  {fc224a01-c998-4811-9341-2ffe57c70b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10c9d45d-2e84-436e-8f7d-b8d5466aa3a3}, !- Handle
  {40c76787-e4c0-43d5-b83f-0ed54a982e2f}, !- Name
  {fc224a01-c998-4811-9341-2ffe57c70b3d}, !- Source Object
  3,                                      !- Outlet Port
  {ee9cbd48-f5ee-4b99-b627-52c1245b99c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {77eadc9c-a5b4-4e4c-8c16-1ac0cacb0d2f}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {6f5fcd43-af50-4d2d-9d5e-1c0834af9679}, !- Inlet Node Name
  {ec64bbcf-0d19-461c-b5fe-4c36bb8c6c2b}; !- Outlet Node Name

OS:Node,
  {6d23b1ea-96e7-47cc-8c18-1afca273871a}, !- Handle
  Node 68,                                !- Name
  {ec64bbcf-0d19-461c-b5fe-4c36bb8c6c2b}, !- Inlet Port
  {47d99eab-24f9-4e44-9b59-f24de2a3b636}; !- Outlet Port

OS:Connection,
  {6f5fcd43-af50-4d2d-9d5e-1c0834af9679}, !- Handle
  {3d5c3b08-afac-4a02-b638-29850d95ef1c}, !- Name
  {7c592fb1-3823-4e5c-8a86-6d56b2122c05}, !- Source Object
  3,                                      !- Outlet Port
  {77eadc9c-a5b4-4e4c-8c16-1ac0cacb0d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec64bbcf-0d19-461c-b5fe-4c36bb8c6c2b}, !- Handle
  {c023e65a-12a1-4a4b-99bb-b7e7b24242b8}, !- Name
  {77eadc9c-a5b4-4e4c-8c16-1ac0cacb0d2f}, !- Source Object
  3,                                      !- Outlet Port
  {6d23b1ea-96e7-47cc-8c18-1afca273871a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47d99eab-24f9-4e44-9b59-f24de2a3b636}, !- Handle
  {c9c11cae-b8c3-491a-9f15-72d94a7f05ec}, !- Name
  {6d23b1ea-96e7-47cc-8c18-1afca273871a}, !- Source Object
  3,                                      !- Outlet Port
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b9dd9a2e-9774-4c38-b89f-47d4c273de4f}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {7e96caaa-5dd2-4220-b8b5-c9711ea7e323}, !- Inlet Node Name
  {31c68986-35f9-4e28-a85e-3ba4860b7362}; !- Outlet Node Name

OS:Node,
  {2950c0d5-f6cb-456e-8764-053d87846491}, !- Handle
  Node 69,                                !- Name
  {02b0f360-1ab6-4a06-83be-f1ca9b2ce62d}, !- Inlet Port
  {7e96caaa-5dd2-4220-b8b5-c9711ea7e323}; !- Outlet Port

OS:Connection,
  {02b0f360-1ab6-4a06-83be-f1ca9b2ce62d}, !- Handle
  {2bf57e40-3fff-4491-9685-3b0f3670521f}, !- Name
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Source Object
  2,                                      !- Outlet Port
  {2950c0d5-f6cb-456e-8764-053d87846491}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e96caaa-5dd2-4220-b8b5-c9711ea7e323}, !- Handle
  {b962bdc2-a2fe-4987-ac7f-849e6e307b44}, !- Name
  {2950c0d5-f6cb-456e-8764-053d87846491}, !- Source Object
  3,                                      !- Outlet Port
  {b9dd9a2e-9774-4c38-b89f-47d4c273de4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31c68986-35f9-4e28-a85e-3ba4860b7362}, !- Handle
  {7d3b6204-82f5-450a-aa71-e35ac10fa0c0}, !- Name
  {b9dd9a2e-9774-4c38-b89f-47d4c273de4f}, !- Source Object
  3,                                      !- Outlet Port
  {b3f8597c-3632-436a-826f-809e37f3e9ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {8a9b4a97-7921-4548-8625-598825c0af10}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b82866c5-f20f-4c64-9817-aae6d82d0e11}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ede5125c-6273-4f7b-98a7-47449c70bbdf}, !- Plant Side Inlet Node Name
  {4838ab2c-3855-44f4-8cd9-3004d1f103af}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b915a5fa-4e77-4240-8ece-894062678cb8}, !- Demand Side Inlet Node Name
  {8922763a-e0f4-471c-804e-dfb26aa114b8}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {dcad3772-b18a-40ea-8416-1ec4c4bab9c9}, !- Demand Mixer Name
  {dd912ca6-de46-4880-89bf-044ea9ce73e7}, !- Demand Splitter Name
  {a549267b-4a5f-4784-9fff-45c807c4086d}, !- Supply Mixer Name
  {b4352af9-6cf2-4acc-982b-37f4dd38238a}; !- Supply Splitter Name

OS:Sizing:Plant,
  {cba36021-da2f-4201-92d4-18b475f64e20}, !- Handle
  {8a9b4a97-7921-4548-8625-598825c0af10}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {54457191-87e5-4a25-9aa9-2e880e26424a}, !- Handle
  Node 70,                                !- Name
  {ede5125c-6273-4f7b-98a7-47449c70bbdf}, !- Inlet Port
  {f1eeb4d6-130c-4e4d-a1b0-35037537b953}; !- Outlet Port

OS:Node,
  {b82866c5-f20f-4c64-9817-aae6d82d0e11}, !- Handle
  Node 71,                                !- Name
  {66f2166a-817f-4ed2-bd4c-4cc7dcfee3a3}, !- Inlet Port
  {4838ab2c-3855-44f4-8cd9-3004d1f103af}; !- Outlet Port

OS:Node,
  {72ef9991-3648-48b9-94d9-1b1f417c6b9d}, !- Handle
  Node 72,                                !- Name
  {96161103-29ad-41f9-8630-cd85d2032cde}, !- Inlet Port
  {80b207cc-c9cc-4197-94d0-ea17fa6c7529}; !- Outlet Port

OS:Connector:Mixer,
  {a549267b-4a5f-4784-9fff-45c807c4086d}, !- Handle
  Connector Mixer 3,                      !- Name
  {78a730d0-8f33-4ade-acf6-52c4313516f2}, !- Outlet Branch Name
  {44eae5e5-29ce-428c-b211-363debfb666b}, !- Inlet Branch Name 1
  {60902e1a-aa15-43ae-9a8e-e4be6a345953}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b4352af9-6cf2-4acc-982b-37f4dd38238a}, !- Handle
  Connector Splitter 3,                   !- Name
  {71834c8a-2993-43d6-975e-778a3b96b303}, !- Inlet Branch Name
  {96161103-29ad-41f9-8630-cd85d2032cde}, !- Outlet Branch Name 1
  {56ac8b36-376f-45d6-97a6-166132652d66}; !- Outlet Branch Name 2

OS:Connection,
  {ede5125c-6273-4f7b-98a7-47449c70bbdf}, !- Handle
  {fa96dce2-d653-4726-bbe7-6d5ccf843846}, !- Name
  {8a9b4a97-7921-4548-8625-598825c0af10}, !- Source Object
  14,                                     !- Outlet Port
  {54457191-87e5-4a25-9aa9-2e880e26424a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96161103-29ad-41f9-8630-cd85d2032cde}, !- Handle
  {03365122-24a1-4bf7-a5a5-a99105ec5443}, !- Name
  {b4352af9-6cf2-4acc-982b-37f4dd38238a}, !- Source Object
  3,                                      !- Outlet Port
  {72ef9991-3648-48b9-94d9-1b1f417c6b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4838ab2c-3855-44f4-8cd9-3004d1f103af}, !- Handle
  {62552086-1936-4847-889c-3f470ab0c579}, !- Name
  {b82866c5-f20f-4c64-9817-aae6d82d0e11}, !- Source Object
  3,                                      !- Outlet Port
  {8a9b4a97-7921-4548-8625-598825c0af10}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ca8fed09-1379-4237-a2d4-5dea3de9a61b}, !- Handle
  Node 73,                                !- Name
  {b915a5fa-4e77-4240-8ece-894062678cb8}, !- Inlet Port
  {92f5f535-2be4-4c70-901d-2b883eef413f}; !- Outlet Port

OS:Node,
  {dd91f900-7f5d-4812-be0a-9c4c3943640d}, !- Handle
  Node 74,                                !- Name
  {dc003ec6-4061-419a-9c79-70ec509e0eb7}, !- Inlet Port
  {8922763a-e0f4-471c-804e-dfb26aa114b8}; !- Outlet Port

OS:Node,
  {d56bb998-6552-4165-b6b3-445ccbf3aeb5}, !- Handle
  Node 75,                                !- Name
  {31549dc4-f676-4bcb-a88d-366a5b8e9722}, !- Inlet Port
  {70e3da59-54d7-4212-942e-4db9d59a8ccc}; !- Outlet Port

OS:Connector:Mixer,
  {dcad3772-b18a-40ea-8416-1ec4c4bab9c9}, !- Handle
  Connector Mixer 4,                      !- Name
  {40a448ea-be24-48b1-9056-9308e89d849f}, !- Outlet Branch Name
  {dfb31032-a83c-4687-9e8c-27949787e408}, !- Inlet Branch Name 1
  {88479832-0eaa-4149-93ff-36d57345a794}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {dd912ca6-de46-4880-89bf-044ea9ce73e7}, !- Handle
  Connector Splitter 4,                   !- Name
  {93be5af8-c349-4aa7-bb00-8b0ef0b51715}, !- Inlet Branch Name
  {31549dc4-f676-4bcb-a88d-366a5b8e9722}, !- Outlet Branch Name 1
  {bf32cd7f-437c-489f-b391-10a67e1e39e7}; !- Outlet Branch Name 2

OS:Connection,
  {b915a5fa-4e77-4240-8ece-894062678cb8}, !- Handle
  {1da1baf2-bdbc-43a6-bbc3-a4425dbe23bd}, !- Name
  {8a9b4a97-7921-4548-8625-598825c0af10}, !- Source Object
  17,                                     !- Outlet Port
  {ca8fed09-1379-4237-a2d4-5dea3de9a61b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31549dc4-f676-4bcb-a88d-366a5b8e9722}, !- Handle
  {d3b53fe6-0a25-4db7-98a8-85a8878b5a97}, !- Name
  {dd912ca6-de46-4880-89bf-044ea9ce73e7}, !- Source Object
  3,                                      !- Outlet Port
  {d56bb998-6552-4165-b6b3-445ccbf3aeb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8922763a-e0f4-471c-804e-dfb26aa114b8}, !- Handle
  {7371f9ad-0438-4e97-81b1-37ab3690ced8}, !- Name
  {dd91f900-7f5d-4812-be0a-9c4c3943640d}, !- Source Object
  3,                                      !- Outlet Port
  {8a9b4a97-7921-4548-8625-598825c0af10}, !- Target Object
  18;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {e6f75afe-dd02-4041-a73e-0a15c22b97a1}, !- Handle
  Condenser Water Loop Temp - 70F,        !- Name
  {cc74dc58-41a8-46e6-b727-5bb5763d14a2}, !- Schedule Type Limits Name
  {69035634-f70c-4443-9fd3-ab1908010ccf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69035634-f70c-4443-9fd3-ab1908010ccf}, !- Handle
  Condenser Water Loop Temp - 70F Default, !- Name
  {cc74dc58-41a8-46e6-b727-5bb5763d14a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f0deec67-d619-46d4-9198-f7f97eaf2da2}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {e6f75afe-dd02-4041-a73e-0a15c22b97a1}, !- Schedule Name
  {b82866c5-f20f-4c64-9817-aae6d82d0e11}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {73dbe92e-7d9c-443e-a32a-cdf92db57586}, !- Handle
  Condenser Water Loop Pump,              !- Name
  {f1eeb4d6-130c-4e4d-a1b0-35037537b953}, !- Inlet Node Name
  {19d30820-74e3-4928-99f1-6a86caee637b}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.93,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {db316439-8d6e-44a2-ab6a-4bb1473928bf}, !- Handle
  Node 76,                                !- Name
  {19d30820-74e3-4928-99f1-6a86caee637b}, !- Inlet Port
  {71834c8a-2993-43d6-975e-778a3b96b303}; !- Outlet Port

OS:Connection,
  {f1eeb4d6-130c-4e4d-a1b0-35037537b953}, !- Handle
  {63dda70a-2ef5-4b34-84b5-4909df564603}, !- Name
  {54457191-87e5-4a25-9aa9-2e880e26424a}, !- Source Object
  3,                                      !- Outlet Port
  {73dbe92e-7d9c-443e-a32a-cdf92db57586}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19d30820-74e3-4928-99f1-6a86caee637b}, !- Handle
  {31ed4261-e8a7-48d4-81f3-96c99a946090}, !- Name
  {73dbe92e-7d9c-443e-a32a-cdf92db57586}, !- Source Object
  3,                                      !- Outlet Port
  {db316439-8d6e-44a2-ab6a-4bb1473928bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71834c8a-2993-43d6-975e-778a3b96b303}, !- Handle
  {136042d9-c6bf-4ed6-b040-57f29d771353}, !- Name
  {db316439-8d6e-44a2-ab6a-4bb1473928bf}, !- Source Object
  3,                                      !- Outlet Port
  {b4352af9-6cf2-4acc-982b-37f4dd38238a}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:SingleSpeed,
  {15ac330b-fa5d-4543-8ec1-994bc9e18290}, !- Handle
  Centrifugal Fan Cycling Open Cooling Tower 20.0 gpm/hp, !- Name
  {80b207cc-c9cc-4197-94d0-ea17fa6c7529}, !- Water Inlet Node Name
  {ab5b3ad4-90c3-49af-a184-09b86fdb05de}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  85352.3462114833,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  2,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1;                                      !- Sizing Factor

OS:Node,
  {1c21e670-dc84-457e-9d97-144eae843f70}, !- Handle
  Node 77,                                !- Name
  {ab5b3ad4-90c3-49af-a184-09b86fdb05de}, !- Inlet Port
  {44eae5e5-29ce-428c-b211-363debfb666b}; !- Outlet Port

OS:Connection,
  {80b207cc-c9cc-4197-94d0-ea17fa6c7529}, !- Handle
  {a0072f29-2ec3-4549-a372-62716523c11d}, !- Name
  {72ef9991-3648-48b9-94d9-1b1f417c6b9d}, !- Source Object
  3,                                      !- Outlet Port
  {15ac330b-fa5d-4543-8ec1-994bc9e18290}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab5b3ad4-90c3-49af-a184-09b86fdb05de}, !- Handle
  {08cd1374-9740-46cf-90f6-dba16cf68ead}, !- Name
  {15ac330b-fa5d-4543-8ec1-994bc9e18290}, !- Source Object
  3,                                      !- Outlet Port
  {1c21e670-dc84-457e-9d97-144eae843f70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44eae5e5-29ce-428c-b211-363debfb666b}, !- Handle
  {34ac0f3a-649e-4676-b8fa-0fb4eb93eaee}, !- Name
  {1c21e670-dc84-457e-9d97-144eae843f70}, !- Source Object
  3,                                      !- Outlet Port
  {a549267b-4a5f-4784-9fff-45c807c4086d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b23fd7da-bc7e-4700-8971-b84d287d6491}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {181ec7db-5588-40fd-ba4d-eb62e4f5d929}, !- Inlet Node Name
  {1fea9f31-5fe8-4fdb-93ff-00fe649a4c74}; !- Outlet Node Name

OS:Node,
  {073476fa-2bec-4ded-a33f-cac7f4a83774}, !- Handle
  Node 78,                                !- Name
  {56ac8b36-376f-45d6-97a6-166132652d66}, !- Inlet Port
  {181ec7db-5588-40fd-ba4d-eb62e4f5d929}; !- Outlet Port

OS:Connection,
  {56ac8b36-376f-45d6-97a6-166132652d66}, !- Handle
  {cf8dc892-0148-443a-b29d-a2aeb3b06d37}, !- Name
  {b4352af9-6cf2-4acc-982b-37f4dd38238a}, !- Source Object
  4,                                      !- Outlet Port
  {073476fa-2bec-4ded-a33f-cac7f4a83774}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2dd9ff6b-bc51-4571-a68d-1f2c9ac90d0f}, !- Handle
  Node 79,                                !- Name
  {1fea9f31-5fe8-4fdb-93ff-00fe649a4c74}, !- Inlet Port
  {60902e1a-aa15-43ae-9a8e-e4be6a345953}; !- Outlet Port

OS:Connection,
  {181ec7db-5588-40fd-ba4d-eb62e4f5d929}, !- Handle
  {856bb2e8-ca54-41a4-b535-f90c483c567d}, !- Name
  {073476fa-2bec-4ded-a33f-cac7f4a83774}, !- Source Object
  3,                                      !- Outlet Port
  {b23fd7da-bc7e-4700-8971-b84d287d6491}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fea9f31-5fe8-4fdb-93ff-00fe649a4c74}, !- Handle
  {4aeb6ab4-7283-4251-a299-10550e24f20a}, !- Name
  {b23fd7da-bc7e-4700-8971-b84d287d6491}, !- Source Object
  3,                                      !- Outlet Port
  {2dd9ff6b-bc51-4571-a68d-1f2c9ac90d0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60902e1a-aa15-43ae-9a8e-e4be6a345953}, !- Handle
  {03a4e57e-c7b3-4c5b-b732-a1e574b69a59}, !- Name
  {2dd9ff6b-bc51-4571-a68d-1f2c9ac90d0f}, !- Source Object
  3,                                      !- Outlet Port
  {a549267b-4a5f-4784-9fff-45c807c4086d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {563f6829-1522-4712-b138-78c445c30a8c}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {70e3da59-54d7-4212-942e-4db9d59a8ccc}, !- Inlet Node Name
  {bcb515a9-4c87-471b-aafd-d37e030ced7b}; !- Outlet Node Name

OS:Node,
  {6fc6c9dc-dbc4-4187-b9cf-fa2bcf692f79}, !- Handle
  Node 80,                                !- Name
  {bcb515a9-4c87-471b-aafd-d37e030ced7b}, !- Inlet Port
  {dfb31032-a83c-4687-9e8c-27949787e408}; !- Outlet Port

OS:Connection,
  {70e3da59-54d7-4212-942e-4db9d59a8ccc}, !- Handle
  {68426b4d-c598-43e1-80f9-b5eee9051326}, !- Name
  {d56bb998-6552-4165-b6b3-445ccbf3aeb5}, !- Source Object
  3,                                      !- Outlet Port
  {563f6829-1522-4712-b138-78c445c30a8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcb515a9-4c87-471b-aafd-d37e030ced7b}, !- Handle
  {51513151-0e81-4469-8228-a0f23f7bb619}, !- Name
  {563f6829-1522-4712-b138-78c445c30a8c}, !- Source Object
  3,                                      !- Outlet Port
  {6fc6c9dc-dbc4-4187-b9cf-fa2bcf692f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfb31032-a83c-4687-9e8c-27949787e408}, !- Handle
  {297bc853-330c-4658-8e0d-16fdc0594aa3}, !- Name
  {6fc6c9dc-dbc4-4187-b9cf-fa2bcf692f79}, !- Source Object
  3,                                      !- Outlet Port
  {dcad3772-b18a-40ea-8416-1ec4c4bab9c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7331180c-e9d9-45f5-8165-a54ec8e61f6d}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {fd3dc7f1-0381-4c30-a8ae-b6a69779691e}, !- Inlet Node Name
  {66f2166a-817f-4ed2-bd4c-4cc7dcfee3a3}; !- Outlet Node Name

OS:Node,
  {f2abb44b-866f-4cda-8260-1e7bb71ce85f}, !- Handle
  Node 81,                                !- Name
  {78a730d0-8f33-4ade-acf6-52c4313516f2}, !- Inlet Port
  {fd3dc7f1-0381-4c30-a8ae-b6a69779691e}; !- Outlet Port

OS:Connection,
  {78a730d0-8f33-4ade-acf6-52c4313516f2}, !- Handle
  {e041e1f0-95e8-43aa-999e-59efb45d196e}, !- Name
  {a549267b-4a5f-4784-9fff-45c807c4086d}, !- Source Object
  2,                                      !- Outlet Port
  {f2abb44b-866f-4cda-8260-1e7bb71ce85f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd3dc7f1-0381-4c30-a8ae-b6a69779691e}, !- Handle
  {25c88c65-edf5-4a9c-9d54-6ef7de04979b}, !- Name
  {f2abb44b-866f-4cda-8260-1e7bb71ce85f}, !- Source Object
  3,                                      !- Outlet Port
  {7331180c-e9d9-45f5-8165-a54ec8e61f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66f2166a-817f-4ed2-bd4c-4cc7dcfee3a3}, !- Handle
  {63632e3d-b4ed-4ee3-9f1d-6aa95f934a54}, !- Name
  {7331180c-e9d9-45f5-8165-a54ec8e61f6d}, !- Source Object
  3,                                      !- Outlet Port
  {b82866c5-f20f-4c64-9817-aae6d82d0e11}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5a2c572d-cc4c-4360-913b-fc64f489c5d7}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {92f5f535-2be4-4c70-901d-2b883eef413f}, !- Inlet Node Name
  {aadab32e-303b-481d-8897-2fd4963c849c}; !- Outlet Node Name

OS:Node,
  {e19edda8-452c-47c0-b70d-dd3716e4ed83}, !- Handle
  Node 82,                                !- Name
  {aadab32e-303b-481d-8897-2fd4963c849c}, !- Inlet Port
  {93be5af8-c349-4aa7-bb00-8b0ef0b51715}; !- Outlet Port

OS:Connection,
  {92f5f535-2be4-4c70-901d-2b883eef413f}, !- Handle
  {d745a69f-4ccd-4dee-acc0-e401bd0873af}, !- Name
  {ca8fed09-1379-4237-a2d4-5dea3de9a61b}, !- Source Object
  3,                                      !- Outlet Port
  {5a2c572d-cc4c-4360-913b-fc64f489c5d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aadab32e-303b-481d-8897-2fd4963c849c}, !- Handle
  {075498c3-279b-4e44-8351-2f6cd00df8d0}, !- Name
  {5a2c572d-cc4c-4360-913b-fc64f489c5d7}, !- Source Object
  3,                                      !- Outlet Port
  {e19edda8-452c-47c0-b70d-dd3716e4ed83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93be5af8-c349-4aa7-bb00-8b0ef0b51715}, !- Handle
  {0f96e219-a046-4736-b34a-30056df84993}, !- Name
  {e19edda8-452c-47c0-b70d-dd3716e4ed83}, !- Source Object
  3,                                      !- Outlet Port
  {dd912ca6-de46-4880-89bf-044ea9ce73e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f5f451fd-bf3c-4800-99a0-5cb2bb56f53b}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {fc7b044a-d463-43e9-a871-03d4d0fd57a5}, !- Inlet Node Name
  {dc003ec6-4061-419a-9c79-70ec509e0eb7}; !- Outlet Node Name

OS:Node,
  {bfa2bc55-95b1-4523-ac42-479851bbda1b}, !- Handle
  Node 83,                                !- Name
  {40a448ea-be24-48b1-9056-9308e89d849f}, !- Inlet Port
  {fc7b044a-d463-43e9-a871-03d4d0fd57a5}; !- Outlet Port

OS:Connection,
  {40a448ea-be24-48b1-9056-9308e89d849f}, !- Handle
  {cd07b46d-4368-4993-a63c-8cabf3f8e9dc}, !- Name
  {dcad3772-b18a-40ea-8416-1ec4c4bab9c9}, !- Source Object
  2,                                      !- Outlet Port
  {bfa2bc55-95b1-4523-ac42-479851bbda1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc7b044a-d463-43e9-a871-03d4d0fd57a5}, !- Handle
  {795c7862-7899-497c-886d-06b0ffc222e8}, !- Name
  {bfa2bc55-95b1-4523-ac42-479851bbda1b}, !- Source Object
  3,                                      !- Outlet Port
  {f5f451fd-bf3c-4800-99a0-5cb2bb56f53b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc003ec6-4061-419a-9c79-70ec509e0eb7}, !- Handle
  {678d0391-2b92-4f24-9d72-2f2216f612f9}, !- Name
  {f5f451fd-bf3c-4800-99a0-5cb2bb56f53b}, !- Source Object
  3,                                      !- Outlet Port
  {dd91f900-7f5d-4812-be0a-9c4c3943640d}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {f101471c-8cd9-4d12-8450-25c74245dc4b}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ac335efb-31a6-4ed4-b788-90fe4a83df96}, !- Loop Temperature Setpoint Node Name
  98,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4a3fa445-ee3f-428b-a409-0bec0b8e8310}, !- Plant Side Inlet Node Name
  {455173fe-df73-422f-aa08-a0dc419ab186}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8290c291-e6fc-43ec-8299-773762fd405d}, !- Demand Side Inlet Node Name
  {0abfb572-d7c0-4bb5-9e11-7d21cedd1df3}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c1d724d3-75fa-421a-953d-27b9c4ec94ee}, !- Demand Mixer Name
  {a37e6fa1-ac12-4ba7-80a0-bc0c8a24edf2}, !- Demand Splitter Name
  {7aeac6b7-3421-495d-a33d-057ed46350ec}, !- Supply Mixer Name
  {d71c29ed-e63d-4ca7-bfb5-23ce1c8a794d}; !- Supply Splitter Name

OS:Sizing:Plant,
  {d16542bb-9d85-449d-8930-2a3887f84c58}, !- Handle
  {f101471c-8cd9-4d12-8450-25c74245dc4b}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {0b543285-d9ca-4be7-ba26-51cd498baa35}, !- Handle
  Node 84,                                !- Name
  {4a3fa445-ee3f-428b-a409-0bec0b8e8310}, !- Inlet Port
  {c1464c41-4db6-4eb8-b8a1-a5ee4e83db3f}; !- Outlet Port

OS:Node,
  {ac335efb-31a6-4ed4-b788-90fe4a83df96}, !- Handle
  Node 85,                                !- Name
  {64f252d8-5118-4619-93f4-054f6084c8c2}, !- Inlet Port
  {455173fe-df73-422f-aa08-a0dc419ab186}; !- Outlet Port

OS:Node,
  {99569a0e-432c-49f3-8135-1d1b1ae76d5f}, !- Handle
  Node 86,                                !- Name
  {30ae20fd-e7e6-46ed-853b-31c7862f2c8b}, !- Inlet Port
  {9cfbe93c-774c-494d-84d9-3bffb167e4d4}; !- Outlet Port

OS:Connector:Mixer,
  {7aeac6b7-3421-495d-a33d-057ed46350ec}, !- Handle
  Connector Mixer 5,                      !- Name
  {f02f10d9-6658-4d5d-af65-3d412d7334a9}, !- Outlet Branch Name
  {639d46b3-037b-4531-b2cd-5ca9a22f02df}, !- Inlet Branch Name 1
  {20de93cf-e508-4dbd-bf2c-727e07dbe3a3}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d71c29ed-e63d-4ca7-bfb5-23ce1c8a794d}, !- Handle
  Connector Splitter 5,                   !- Name
  {0bb178e0-1538-4a39-a6dc-5b17275311a4}, !- Inlet Branch Name
  {30ae20fd-e7e6-46ed-853b-31c7862f2c8b}, !- Outlet Branch Name 1
  {9a859245-9b3a-4d25-a22f-6e9a1519ab5c}; !- Outlet Branch Name 2

OS:Connection,
  {4a3fa445-ee3f-428b-a409-0bec0b8e8310}, !- Handle
  {8d4b9910-9199-4e5e-91d3-fa3f1ac1c075}, !- Name
  {f101471c-8cd9-4d12-8450-25c74245dc4b}, !- Source Object
  14,                                     !- Outlet Port
  {0b543285-d9ca-4be7-ba26-51cd498baa35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30ae20fd-e7e6-46ed-853b-31c7862f2c8b}, !- Handle
  {fede5f66-5a0b-45dc-8326-eb4ca8fa7fb0}, !- Name
  {d71c29ed-e63d-4ca7-bfb5-23ce1c8a794d}, !- Source Object
  3,                                      !- Outlet Port
  {99569a0e-432c-49f3-8135-1d1b1ae76d5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {455173fe-df73-422f-aa08-a0dc419ab186}, !- Handle
  {9524fe7f-e5c7-4c70-aa1e-6d934f44859d}, !- Name
  {ac335efb-31a6-4ed4-b788-90fe4a83df96}, !- Source Object
  3,                                      !- Outlet Port
  {f101471c-8cd9-4d12-8450-25c74245dc4b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {900e17cd-6939-43f7-a354-cf4b3255d1da}, !- Handle
  Node 87,                                !- Name
  {8290c291-e6fc-43ec-8299-773762fd405d}, !- Inlet Port
  {7a48c6cb-0ea5-42f0-a193-0f8fe6aeb359}; !- Outlet Port

OS:Node,
  {17ef5cb8-7393-4836-b224-60ec1483b195}, !- Handle
  Node 88,                                !- Name
  {a8c31e92-00fc-4726-ac34-c8d0863ff57b}, !- Inlet Port
  {0abfb572-d7c0-4bb5-9e11-7d21cedd1df3}; !- Outlet Port

OS:Node,
  {c8bb3f1c-d8ef-4b5b-ab4b-3daacfabd3d8}, !- Handle
  Node 89,                                !- Name
  {457d3931-41ec-49d2-81bf-fdec1147cc31}, !- Inlet Port
  {7fea54de-b47d-417b-8825-162801fcba8c}; !- Outlet Port

OS:Connector:Mixer,
  {c1d724d3-75fa-421a-953d-27b9c4ec94ee}, !- Handle
  Connector Mixer 6,                      !- Name
  {1d0999fd-bf7e-4696-9cf6-a8f2b395ffc7}, !- Outlet Branch Name
  {8bc18000-6668-4a42-933d-237006c3b989}, !- Inlet Branch Name 1
  {8ed15e89-baae-4eb7-af06-4d541ac9301d}, !- Inlet Branch Name 2
  {aea2d4e1-cac9-4957-9edf-fc6a6f0d175c}, !- Inlet Branch Name 3
  {77c32425-9559-43f6-b1b3-1a95ffa96cf1}, !- Inlet Branch Name 4
  {03dfdcc2-7c3c-4ec4-8e10-195df1871c61}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {a37e6fa1-ac12-4ba7-80a0-bc0c8a24edf2}, !- Handle
  Connector Splitter 6,                   !- Name
  {ae0951b7-1dc4-43b0-a720-808621cd3b12}, !- Inlet Branch Name
  {457d3931-41ec-49d2-81bf-fdec1147cc31}, !- Outlet Branch Name 1
  {aaea96d6-2352-4287-8779-4a882291e5e1}, !- Outlet Branch Name 2
  {f88560ee-014e-4b29-b913-ccb3f30848d9}, !- Outlet Branch Name 3
  {7e1cbb99-41d5-4682-957a-e5d5f8e1b4d5}, !- Outlet Branch Name 4
  {384dffa0-6553-40a4-83f8-b47e8a8adeb5}; !- Outlet Branch Name 5

OS:Connection,
  {8290c291-e6fc-43ec-8299-773762fd405d}, !- Handle
  {89130efd-9809-498d-bfd0-3c1e2584d513}, !- Name
  {f101471c-8cd9-4d12-8450-25c74245dc4b}, !- Source Object
  17,                                     !- Outlet Port
  {900e17cd-6939-43f7-a354-cf4b3255d1da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {457d3931-41ec-49d2-81bf-fdec1147cc31}, !- Handle
  {d7c9221c-e275-43ab-86a7-376ba7b6fced}, !- Name
  {a37e6fa1-ac12-4ba7-80a0-bc0c8a24edf2}, !- Source Object
  3,                                      !- Outlet Port
  {c8bb3f1c-d8ef-4b5b-ab4b-3daacfabd3d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0abfb572-d7c0-4bb5-9e11-7d21cedd1df3}, !- Handle
  {f6d477e0-780d-409e-93a3-fa4b9e1a82b6}, !- Name
  {17ef5cb8-7393-4836-b224-60ec1483b195}, !- Source Object
  3,                                      !- Outlet Port
  {f101471c-8cd9-4d12-8450-25c74245dc4b}, !- Target Object
  18;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {d95dac40-101a-48dc-880e-5f8bcae0a32b}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {cc74dc58-41a8-46e6-b727-5bb5763d14a2}, !- Schedule Type Limits Name
  {479d7a6a-d8d1-427c-88e2-bd176dbf6a4d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {479d7a6a-d8d1-427c-88e2-bd176dbf6a4d}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {cc74dc58-41a8-46e6-b727-5bb5763d14a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {63e4cd73-6710-4074-8fda-fb5a4c47f86c}, !- Handle
  Chilled water loop setpoint manager,    !- Name
  Temperature,                            !- Control Variable
  {d95dac40-101a-48dc-880e-5f8bcae0a32b}, !- Schedule Name
  {ac335efb-31a6-4ed4-b788-90fe4a83df96}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {a465452d-1058-400a-9680-3e9a03f8a791}, !- Handle
  Chilled Water Loop Pump,                !- Name
  {c1464c41-4db6-4eb8-b8a1-a5ee4e83db3f}, !- Inlet Node Name
  {529c760d-382c-464f-a8de-2379258ce3e0}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.93,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {32228263-2b87-421a-a714-e1416de5d45a}, !- Handle
  Node 90,                                !- Name
  {529c760d-382c-464f-a8de-2379258ce3e0}, !- Inlet Port
  {0bb178e0-1538-4a39-a6dc-5b17275311a4}; !- Outlet Port

OS:Connection,
  {c1464c41-4db6-4eb8-b8a1-a5ee4e83db3f}, !- Handle
  {fb10e7d4-356e-4898-823f-058d258c5bfe}, !- Name
  {0b543285-d9ca-4be7-ba26-51cd498baa35}, !- Source Object
  3,                                      !- Outlet Port
  {a465452d-1058-400a-9680-3e9a03f8a791}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {529c760d-382c-464f-a8de-2379258ce3e0}, !- Handle
  {346c68ad-68a4-428c-bddc-d4137b994479}, !- Name
  {a465452d-1058-400a-9680-3e9a03f8a791}, !- Source Object
  3,                                      !- Outlet Port
  {32228263-2b87-421a-a714-e1416de5d45a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bb178e0-1538-4a39-a6dc-5b17275311a4}, !- Handle
  {3d57a9e8-b776-4d8e-9f34-43a9963de74f}, !- Name
  {32228263-2b87-421a-a714-e1416de5d45a}, !- Source Object
  3,                                      !- Outlet Port
  {d71c29ed-e63d-4ca7-bfb5-23ce1c8a794d}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {32f15c5a-c7b7-4495-a9b3-9ed67f25e628}, !- Handle
  DOE Ref Pre-1980 WaterCooled  Centrifugal Chiller 0 847tons 0.6kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  5.53858267716535,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {069e515c-4abc-4d97-962f-ba68a08d3483}, !- Cooling Capacity Function of Temperature Curve Name
  {79db8423-268f-4b2a-9f97-44376fc74982}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {dacda464-87e8-40fb-999e-949151bb3075}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {9cfbe93c-774c-494d-84d9-3bffb167e4d4}, !- Chilled Water Inlet Node Name
  {0a29639a-3a5f-4d03-8b5d-73460c12aefb}, !- Chilled Water Outlet Node Name
  {3ae524b7-6c6e-4c58-9725-b7479f9f8aa5}, !- Condenser Inlet Node Name
  {14e5fec3-0a1b-461f-b944-edc25494342b}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {9c46181f-ee07-4614-9378-f7178b357f8a}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {59511838-f20b-40cd-a05a-e99c29fd2277}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f85f8bde-b708-4775-9026-b9c49b1b0b42}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {1656dda1-2abf-42a8-9016-25aee4d5828a}, !- Handle
  Node 91,                                !- Name
  {0a29639a-3a5f-4d03-8b5d-73460c12aefb}, !- Inlet Port
  {639d46b3-037b-4531-b2cd-5ca9a22f02df}; !- Outlet Port

OS:Connection,
  {9cfbe93c-774c-494d-84d9-3bffb167e4d4}, !- Handle
  {b22ce82a-a241-4458-9f2d-7d800c158497}, !- Name
  {99569a0e-432c-49f3-8135-1d1b1ae76d5f}, !- Source Object
  3,                                      !- Outlet Port
  {32f15c5a-c7b7-4495-a9b3-9ed67f25e628}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {0a29639a-3a5f-4d03-8b5d-73460c12aefb}, !- Handle
  {aae48946-253b-4040-b342-5e05ad2c0c14}, !- Name
  {32f15c5a-c7b7-4495-a9b3-9ed67f25e628}, !- Source Object
  16,                                     !- Outlet Port
  {1656dda1-2abf-42a8-9016-25aee4d5828a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {639d46b3-037b-4531-b2cd-5ca9a22f02df}, !- Handle
  {27e25b07-19b1-4366-8799-a2ea580879a0}, !- Name
  {1656dda1-2abf-42a8-9016-25aee4d5828a}, !- Source Object
  3,                                      !- Outlet Port
  {7aeac6b7-3421-495d-a33d-057ed46350ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {64dc7087-1f2b-4769-a275-41b529ef7db3}, !- Handle
  Node 92,                                !- Name
  {bf32cd7f-437c-489f-b391-10a67e1e39e7}, !- Inlet Port
  {3ae524b7-6c6e-4c58-9725-b7479f9f8aa5}; !- Outlet Port

OS:Connection,
  {bf32cd7f-437c-489f-b391-10a67e1e39e7}, !- Handle
  {804cade0-285e-4105-b6eb-012db0ceba88}, !- Name
  {dd912ca6-de46-4880-89bf-044ea9ce73e7}, !- Source Object
  4,                                      !- Outlet Port
  {64dc7087-1f2b-4769-a275-41b529ef7db3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19b71397-c7b0-49df-b052-655abf9d86fd}, !- Handle
  Node 93,                                !- Name
  {14e5fec3-0a1b-461f-b944-edc25494342b}, !- Inlet Port
  {88479832-0eaa-4149-93ff-36d57345a794}; !- Outlet Port

OS:Connection,
  {3ae524b7-6c6e-4c58-9725-b7479f9f8aa5}, !- Handle
  {9d2fee9c-42f5-43f6-a0df-6d05fb81f42b}, !- Name
  {64dc7087-1f2b-4769-a275-41b529ef7db3}, !- Source Object
  3,                                      !- Outlet Port
  {32f15c5a-c7b7-4495-a9b3-9ed67f25e628}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {14e5fec3-0a1b-461f-b944-edc25494342b}, !- Handle
  {1c0b48b4-3054-4715-ba99-32514ded49ca}, !- Name
  {32f15c5a-c7b7-4495-a9b3-9ed67f25e628}, !- Source Object
  18,                                     !- Outlet Port
  {19b71397-c7b0-49df-b052-655abf9d86fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88479832-0eaa-4149-93ff-36d57345a794}, !- Handle
  {beec034e-2c4c-4645-a783-64773a8ac30b}, !- Name
  {19b71397-c7b0-49df-b052-655abf9d86fd}, !- Source Object
  3,                                      !- Outlet Port
  {dcad3772-b18a-40ea-8416-1ec4c4bab9c9}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {25f57e39-cc6e-4a52-b482-600acabfafa9}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {48dbf44c-ab17-444b-a3b0-0a762deb960b}, !- Inlet Node Name
  {e5a7cf7f-2ddd-4387-8f51-97eb55a87e77}; !- Outlet Node Name

OS:Node,
  {3671b48d-4bf5-4932-9c25-12a22f848e58}, !- Handle
  Node 94,                                !- Name
  {9a859245-9b3a-4d25-a22f-6e9a1519ab5c}, !- Inlet Port
  {48dbf44c-ab17-444b-a3b0-0a762deb960b}; !- Outlet Port

OS:Connection,
  {9a859245-9b3a-4d25-a22f-6e9a1519ab5c}, !- Handle
  {45c41921-dd94-4978-83f0-a00dd0b19a47}, !- Name
  {d71c29ed-e63d-4ca7-bfb5-23ce1c8a794d}, !- Source Object
  4,                                      !- Outlet Port
  {3671b48d-4bf5-4932-9c25-12a22f848e58}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa908d6b-697d-412d-a6c2-cf0f68dc0acc}, !- Handle
  Node 95,                                !- Name
  {e5a7cf7f-2ddd-4387-8f51-97eb55a87e77}, !- Inlet Port
  {20de93cf-e508-4dbd-bf2c-727e07dbe3a3}; !- Outlet Port

OS:Connection,
  {48dbf44c-ab17-444b-a3b0-0a762deb960b}, !- Handle
  {269ee441-b869-4d63-a5ca-2607efb51a03}, !- Name
  {3671b48d-4bf5-4932-9c25-12a22f848e58}, !- Source Object
  3,                                      !- Outlet Port
  {25f57e39-cc6e-4a52-b482-600acabfafa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5a7cf7f-2ddd-4387-8f51-97eb55a87e77}, !- Handle
  {7714b54a-5f77-4a55-bd1c-12944ab7a11a}, !- Name
  {25f57e39-cc6e-4a52-b482-600acabfafa9}, !- Source Object
  3,                                      !- Outlet Port
  {fa908d6b-697d-412d-a6c2-cf0f68dc0acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20de93cf-e508-4dbd-bf2c-727e07dbe3a3}, !- Handle
  {7e4dac4d-34e0-49b3-b0ba-fbd9d25e48ee}, !- Name
  {fa908d6b-697d-412d-a6c2-cf0f68dc0acc}, !- Source Object
  3,                                      !- Outlet Port
  {7aeac6b7-3421-495d-a33d-057ed46350ec}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {89d48b26-e758-4744-b7b0-c5c85ed4f0e3}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {7fea54de-b47d-417b-8825-162801fcba8c}, !- Inlet Node Name
  {531945a1-dc42-45f4-a564-e5cc76e501de}; !- Outlet Node Name

OS:Node,
  {6d076389-2a2c-4e26-8838-d9ee96b5de5f}, !- Handle
  Node 96,                                !- Name
  {531945a1-dc42-45f4-a564-e5cc76e501de}, !- Inlet Port
  {8bc18000-6668-4a42-933d-237006c3b989}; !- Outlet Port

OS:Connection,
  {7fea54de-b47d-417b-8825-162801fcba8c}, !- Handle
  {faf9d97a-f9a6-4d4f-9352-e2bc9f002781}, !- Name
  {c8bb3f1c-d8ef-4b5b-ab4b-3daacfabd3d8}, !- Source Object
  3,                                      !- Outlet Port
  {89d48b26-e758-4744-b7b0-c5c85ed4f0e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {531945a1-dc42-45f4-a564-e5cc76e501de}, !- Handle
  {1713b3ee-33fb-4e5e-91af-756567c0ee9a}, !- Name
  {89d48b26-e758-4744-b7b0-c5c85ed4f0e3}, !- Source Object
  3,                                      !- Outlet Port
  {6d076389-2a2c-4e26-8838-d9ee96b5de5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bc18000-6668-4a42-933d-237006c3b989}, !- Handle
  {ed0a06ea-7e17-4864-86ed-2667f94ba9f0}, !- Name
  {6d076389-2a2c-4e26-8838-d9ee96b5de5f}, !- Source Object
  3,                                      !- Outlet Port
  {c1d724d3-75fa-421a-953d-27b9c4ec94ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9f5bc994-aa34-4035-8da3-68794193bffa}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {05aeda66-0ce2-4df0-bbdf-80ecf306df7c}, !- Inlet Node Name
  {64f252d8-5118-4619-93f4-054f6084c8c2}; !- Outlet Node Name

OS:Node,
  {bfda0491-6560-4c3e-ba9d-e282c2b41ef8}, !- Handle
  Node 97,                                !- Name
  {f02f10d9-6658-4d5d-af65-3d412d7334a9}, !- Inlet Port
  {05aeda66-0ce2-4df0-bbdf-80ecf306df7c}; !- Outlet Port

OS:Connection,
  {f02f10d9-6658-4d5d-af65-3d412d7334a9}, !- Handle
  {02d3bfa0-4740-49a3-982e-d18a42520322}, !- Name
  {7aeac6b7-3421-495d-a33d-057ed46350ec}, !- Source Object
  2,                                      !- Outlet Port
  {bfda0491-6560-4c3e-ba9d-e282c2b41ef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05aeda66-0ce2-4df0-bbdf-80ecf306df7c}, !- Handle
  {49167292-63a8-47ff-92ab-872d555885b3}, !- Name
  {bfda0491-6560-4c3e-ba9d-e282c2b41ef8}, !- Source Object
  3,                                      !- Outlet Port
  {9f5bc994-aa34-4035-8da3-68794193bffa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64f252d8-5118-4619-93f4-054f6084c8c2}, !- Handle
  {b7701efd-320d-4089-ba3f-ff31de4ee522}, !- Name
  {9f5bc994-aa34-4035-8da3-68794193bffa}, !- Source Object
  3,                                      !- Outlet Port
  {ac335efb-31a6-4ed4-b788-90fe4a83df96}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {859413b2-d2a4-46c6-b859-801bf917e493}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {7a48c6cb-0ea5-42f0-a193-0f8fe6aeb359}, !- Inlet Node Name
  {0da544bc-355e-49f9-9b9b-c9ce3a2c81a2}; !- Outlet Node Name

OS:Node,
  {a5fba535-b492-4dbf-9363-1f72a38d2f49}, !- Handle
  Node 98,                                !- Name
  {0da544bc-355e-49f9-9b9b-c9ce3a2c81a2}, !- Inlet Port
  {ae0951b7-1dc4-43b0-a720-808621cd3b12}; !- Outlet Port

OS:Connection,
  {7a48c6cb-0ea5-42f0-a193-0f8fe6aeb359}, !- Handle
  {046b2550-d696-49c0-9977-9fd165981aeb}, !- Name
  {900e17cd-6939-43f7-a354-cf4b3255d1da}, !- Source Object
  3,                                      !- Outlet Port
  {859413b2-d2a4-46c6-b859-801bf917e493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0da544bc-355e-49f9-9b9b-c9ce3a2c81a2}, !- Handle
  {6a0a1070-a5c2-47e5-8344-7085947c876f}, !- Name
  {859413b2-d2a4-46c6-b859-801bf917e493}, !- Source Object
  3,                                      !- Outlet Port
  {a5fba535-b492-4dbf-9363-1f72a38d2f49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae0951b7-1dc4-43b0-a720-808621cd3b12}, !- Handle
  {05895639-4e9a-4227-8fca-f90831a64381}, !- Name
  {a5fba535-b492-4dbf-9363-1f72a38d2f49}, !- Source Object
  3,                                      !- Outlet Port
  {a37e6fa1-ac12-4ba7-80a0-bc0c8a24edf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5ab3a371-f1f1-40d9-b1ab-89ef54a0afed}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {3019b216-bc3d-4c1d-a25f-319969176be8}, !- Inlet Node Name
  {a8c31e92-00fc-4726-ac34-c8d0863ff57b}; !- Outlet Node Name

OS:Node,
  {6096a2b0-577b-4488-9553-3fb54d3dd1b7}, !- Handle
  Node 99,                                !- Name
  {1d0999fd-bf7e-4696-9cf6-a8f2b395ffc7}, !- Inlet Port
  {3019b216-bc3d-4c1d-a25f-319969176be8}; !- Outlet Port

OS:Connection,
  {1d0999fd-bf7e-4696-9cf6-a8f2b395ffc7}, !- Handle
  {fd88de42-c8eb-45a0-826c-8facf6fb1960}, !- Name
  {c1d724d3-75fa-421a-953d-27b9c4ec94ee}, !- Source Object
  2,                                      !- Outlet Port
  {6096a2b0-577b-4488-9553-3fb54d3dd1b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3019b216-bc3d-4c1d-a25f-319969176be8}, !- Handle
  {08e87829-2ce5-416c-b6fe-f525c28a62fa}, !- Name
  {6096a2b0-577b-4488-9553-3fb54d3dd1b7}, !- Source Object
  3,                                      !- Outlet Port
  {5ab3a371-f1f1-40d9-b1ab-89ef54a0afed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8c31e92-00fc-4726-ac34-c8d0863ff57b}, !- Handle
  {99cccdf8-dd21-4d31-8e11-19c7f0914a70}, !- Name
  {5ab3a371-f1f1-40d9-b1ab-89ef54a0afed}, !- Source Object
  3,                                      !- Outlet Port
  {17ef5cb8-7393-4836-b224-60ec1483b195}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b97c6638-6435-4d25-9454-8ab8973b3052}, !- Handle
  Hospital HVACOperationSchd,             !- Name
  {da427f82-5aa6-456c-946b-7df2e18d5fa1}, !- Schedule Type Limits Name
  {c99e94d9-6184-4353-84cc-e7ec9d3703ed}, !- Default Day Schedule Name
  {cf5c09e6-645d-4231-aec8-7dceb6b5ede0}, !- Summer Design Day Schedule Name
  {e248d606-e5c2-4adf-a91c-534133b588fa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c99e94d9-6184-4353-84cc-e7ec9d3703ed}, !- Handle
  Hospital HVACOperationSchd Default,     !- Name
  {da427f82-5aa6-456c-946b-7df2e18d5fa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cce9c650-0684-43fa-b12c-450ac37d62fc}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e248d606-e5c2-4adf-a91c-534133b588fa}, !- Handle
  Hospital HVACOperationSchd Winter Design Day, !- Name
  {da427f82-5aa6-456c-946b-7df2e18d5fa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9331847-8f73-4b11-b171-f9a26f36023d}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf5c09e6-645d-4231-aec8-7dceb6b5ede0}, !- Handle
  Hospital HVACOperationSchd Summer Design Day, !- Name
  {da427f82-5aa6-456c-946b-7df2e18d5fa1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {76c5082c-73b3-4c74-8f1e-732a31204575}, !- Handle
  Hospital BLDG_OA_FRAC_SCH,              !- Name
  ,                                       !- Schedule Type Limits Name
  {83b3bb2d-91ae-4c9f-8c53-2fe405405f02}, !- Default Day Schedule Name
  {b973988b-2493-4706-8612-6b8cd3e022d5}, !- Summer Design Day Schedule Name
  {3bf9eb2b-2f1a-41f8-9d72-49defb5decfe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {83b3bb2d-91ae-4c9f-8c53-2fe405405f02}, !- Handle
  Hospital BLDG_OA_FRAC_SCH Default,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6fae15e-ff89-40a8-b001-5ddfc9efcd66}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3bf9eb2b-2f1a-41f8-9d72-49defb5decfe}, !- Handle
  Hospital BLDG_OA_FRAC_SCH Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b88ca9ea-e8be-4e7d-9339-b0d961b5b92f}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b973988b-2493-4706-8612-6b8cd3e022d5}, !- Handle
  Hospital BLDG_OA_FRAC_SCH Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7f5387bd-88bc-48d7-b9f0-3061b88cbe14}, !- Handle
  Schedule Rule 20,                       !- Name
  {76c5082c-73b3-4c74-8f1e-732a31204575}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {929bd9d7-9f84-4429-a4ae-4d87bebac2b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {929bd9d7-9f84-4429-a4ae-4d87bebac2b2}, !- Handle
  Hospital BLDG_OA_FRAC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9b08597d-dd4e-41c4-8c1e-3e0d1cf59889}, !- Handle
  Supply Air Temp - 55.04F,               !- Name
  {cc74dc58-41a8-46e6-b727-5bb5763d14a2}, !- Schedule Type Limits Name
  {2d92243a-30b2-4605-89e4-97660047bf8f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d92243a-30b2-4605-89e4-97660047bf8f}, !- Handle
  Supply Air Temp - 55.04F Default,       !- Name
  {cc74dc58-41a8-46e6-b727-5bb5763d14a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {2a718ac2-d6d1-40a9-a9d4-cdb0c8e234f5}, !- Handle
  CAV_1,                                  !- Name
  ,                                       !- Controller List Name
  {b97c6638-6435-4d25-9454-8ab8973b3052}, !- Availability Schedule
  {e472fb1a-9bf2-4e27-8390-9c4da851c676}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {46212953-becd-47a7-a28c-e6900954215a}, !- Supply Side Inlet Node Name
  {85a4fb6d-c016-4d80-9327-88c47a1878f5}, !- Demand Side Outlet Node Name
  {685a50c2-51a5-49d5-8c0f-92dadfbdcc8d}, !- Demand Side Inlet Node A
  {74aabb43-9be9-45f0-81f2-f6fa78bd43c7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1f83b318-d5d7-4f5b-8389-9bc9a5af3efd}, !- Demand Mixer Name
  {369343a1-c453-4fba-9db0-47a6bdaeff81}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f5cb02e0-de24-4516-8c84-21062d2a3e3d}, !- Handle
  Node 100,                               !- Name
  {46212953-becd-47a7-a28c-e6900954215a}, !- Inlet Port
  {7676b712-f586-4bb3-82fe-7ea39f2ccf5a}; !- Outlet Port

OS:Node,
  {97502469-85fd-437c-9de9-b89c33dee02d}, !- Handle
  Node 101,                               !- Name
  {cc8a7fdd-31a5-40f4-ac22-541d6d50d9ed}, !- Inlet Port
  {74aabb43-9be9-45f0-81f2-f6fa78bd43c7}; !- Outlet Port

OS:Connection,
  {46212953-becd-47a7-a28c-e6900954215a}, !- Handle
  {eeec73e8-9298-4a1c-b294-8c98fa4c8bcc}, !- Name
  {2a718ac2-d6d1-40a9-a9d4-cdb0c8e234f5}, !- Source Object
  8,                                      !- Outlet Port
  {f5cb02e0-de24-4516-8c84-21062d2a3e3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74aabb43-9be9-45f0-81f2-f6fa78bd43c7}, !- Handle
  {c850ce50-f072-4b7f-b109-f46de05ad2db}, !- Name
  {97502469-85fd-437c-9de9-b89c33dee02d}, !- Source Object
  3,                                      !- Outlet Port
  {2a718ac2-d6d1-40a9-a9d4-cdb0c8e234f5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {66f1f991-6de4-43c0-a87a-f9bf746708e6}, !- Handle
  Node 102,                               !- Name
  {685a50c2-51a5-49d5-8c0f-92dadfbdcc8d}, !- Inlet Port
  {48381dfb-ad4e-45de-83ee-2d3a40bccfd8}; !- Outlet Port

OS:Node,
  {01b7bc20-0c20-4ab8-847f-a11d64f2f6df}, !- Handle
  Node 103,                               !- Name
  {7de1a35d-a760-4ee2-89f5-ceea2b075b4e}, !- Inlet Port
  {85a4fb6d-c016-4d80-9327-88c47a1878f5}; !- Outlet Port

OS:Node,
  {e04ef604-a1df-4c66-8838-166097c2d73d}, !- Handle
  Node 104,                               !- Name
  {e6d82cbb-2b71-421e-bf31-05261c066798}, !- Inlet Port
  {7055f4c7-08c5-4c10-882d-1f210606213b}; !- Outlet Port

OS:Connection,
  {685a50c2-51a5-49d5-8c0f-92dadfbdcc8d}, !- Handle
  {b54b0cbd-2573-4a36-b931-1d282094d0f8}, !- Name
  {2a718ac2-d6d1-40a9-a9d4-cdb0c8e234f5}, !- Source Object
  10,                                     !- Outlet Port
  {66f1f991-6de4-43c0-a87a-f9bf746708e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85a4fb6d-c016-4d80-9327-88c47a1878f5}, !- Handle
  {eee167bf-797c-4810-8d8a-3f89d6a2689f}, !- Name
  {01b7bc20-0c20-4ab8-847f-a11d64f2f6df}, !- Source Object
  3,                                      !- Outlet Port
  {2a718ac2-d6d1-40a9-a9d4-cdb0c8e234f5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {369343a1-c453-4fba-9db0-47a6bdaeff81}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {48381dfb-ad4e-45de-83ee-2d3a40bccfd8}, !- Inlet Node Name
  {48aa8206-e4b6-47ba-b30c-321b9ad89b2f}, !- Outlet Node Name 1
  {b61adc89-6d20-4a6c-8338-b384614ec065}, !- Outlet Node Name 2
  {ab4cd4b1-783d-40c1-b25f-a0ee7d4ee075}, !- Outlet Node Name 3
  {5d37efe5-654d-4bb7-9cf8-d17b5a9961f2}, !- Outlet Node Name 4
  {3d19c3b3-df33-420b-8bf0-5c84a9c28249}, !- Outlet Node Name 5
  {afcd81a2-84c3-4af9-a6e9-25748e6724ff}, !- Outlet Node Name 6
  {0ce4eb82-b328-41fd-a55a-41f8a70740fd}, !- Outlet Node Name 7
  {c937966d-2143-4860-a787-7240c27dbb9b}, !- Outlet Node Name 8
  {4e702894-8f45-42e8-aeb9-ef2c9bf4a6b6}, !- Outlet Node Name 9
  {db538699-0f3a-41e9-a16d-f4b92d9eac7a}, !- Outlet Node Name 10
  {c74eab20-d791-4dc5-a990-7b4dc085ef81}, !- Outlet Node Name 11
  {8ed9579c-badc-493c-88d8-953fd25a7629}, !- Outlet Node Name 12
  {f9a267e9-2162-4163-9eff-e7c8056096fa}; !- Outlet Node Name 13

OS:AirLoopHVAC:ZoneMixer,
  {1f83b318-d5d7-4f5b-8389-9bc9a5af3efd}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {7de1a35d-a760-4ee2-89f5-ceea2b075b4e}, !- Outlet Node Name
  {9441078d-eb94-48d6-9a64-05cddd9d7a9e}, !- Inlet Node Name 1
  {c1b8e831-c82b-4707-ac4f-27ea40d7e2fa}, !- Inlet Node Name 2
  {5b51a9c3-80a8-4d6d-8892-e4c2d3b0f601}, !- Inlet Node Name 3
  {6a9ee862-c5b6-42a9-bc7e-ec962029053e}, !- Inlet Node Name 4
  {23583b79-29f8-46ae-a22d-52098c46a338}, !- Inlet Node Name 5
  {8aa2623a-fcaa-410c-8849-7e1c9c92676e}, !- Inlet Node Name 6
  {ff9b622f-473e-49a3-b1e8-29b3be9eeed7}, !- Inlet Node Name 7
  {b772aae1-8fb3-4a5d-bbef-aac29af6388c}, !- Inlet Node Name 8
  {3bdc2375-1682-4353-8370-cdb0c94854f2}, !- Inlet Node Name 9
  {b5e30dab-46c2-4794-be20-5ff52b9b7fa7}, !- Inlet Node Name 10
  {0f2cb68c-fc8b-4b70-9648-f86b1d7bf9a9}, !- Inlet Node Name 11
  {d650f0b0-4afd-47c0-a0c2-f6d6992ca0d1}, !- Inlet Node Name 12
  {af41e8f5-fade-475c-aea6-57e67054b4c2}; !- Inlet Node Name 13

OS:Connection,
  {48381dfb-ad4e-45de-83ee-2d3a40bccfd8}, !- Handle
  {af4b47fd-4e7b-4639-ab4d-1c359278bc59}, !- Name
  {66f1f991-6de4-43c0-a87a-f9bf746708e6}, !- Source Object
  3,                                      !- Outlet Port
  {369343a1-c453-4fba-9db0-47a6bdaeff81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7de1a35d-a760-4ee2-89f5-ceea2b075b4e}, !- Handle
  {c396f693-7eef-4592-a7db-68b7c1475958}, !- Name
  {1f83b318-d5d7-4f5b-8389-9bc9a5af3efd}, !- Source Object
  2,                                      !- Outlet Port
  {01b7bc20-0c20-4ab8-847f-a11d64f2f6df}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4f58fa7b-1669-485b-9980-cb5236d3c809}, !- Handle
  {2a718ac2-d6d1-40a9-a9d4-cdb0c8e234f5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Handle
  Always On Discrete,                     !- Name
  {da427f82-5aa6-456c-946b-7df2e18d5fa1}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {da427f82-5aa6-456c-946b-7df2e18d5fa1}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SetpointManager:Scheduled,
  {45fda013-9aba-4fc2-85ce-503cf2c559d9}, !- Handle
  13 Zone VAV supply air setpoint manager, !- Name
  Temperature,                            !- Control Variable
  {9b08597d-dd4e-41c4-8c1e-3e0d1cf59889}, !- Schedule Name
  {97502469-85fd-437c-9de9-b89c33dee02d}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {4e8f1831-3196-4de0-afcd-ea1bf15cee1c}, !- Handle
  CAV_1 Fan,                              !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  0.61165,                                !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {98af2dfc-3e8e-4b6e-8ace-39b51c9ea1a2}, !- Air Inlet Node Name
  {cc8a7fdd-31a5-40f4-ac22-541d6d50d9ed}, !- Air Outlet Node Name
  VAV system Fans;                        !- End-Use Subcategory

OS:Connection,
  {cc8a7fdd-31a5-40f4-ac22-541d6d50d9ed}, !- Handle
  {9df2949a-baca-45a3-8c5b-a48558ac7232}, !- Name
  {4e8f1831-3196-4de0-afcd-ea1bf15cee1c}, !- Source Object
  17,                                     !- Outlet Port
  {97502469-85fd-437c-9de9-b89c33dee02d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fd03c1ea-5c6c-4e00-98d9-9c6d0715b0ea}, !- Handle
  CAV_1 Main Htg Coil,                    !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fbc7de7d-7816-4247-a890-03db40153f4f}, !- Water Inlet Node Name
  {e41ed244-525e-4d1e-9b3b-212b0a8ebcc4}, !- Water Outlet Node Name
  {27547a71-f458-484b-9571-4ebf365c3724}, !- Air Inlet Node Name
  {5bcdcc82-184c-4824-8e8c-8545b9d617bd}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6ca6d948-29b5-4e67-8fee-8e4efa7b01e0}, !- Handle
  Node 105,                               !- Name
  {5bcdcc82-184c-4824-8e8c-8545b9d617bd}, !- Inlet Port
  {31f46100-cc8f-4eed-8d89-eb1193b17385}; !- Outlet Port

OS:Connection,
  {5bcdcc82-184c-4824-8e8c-8545b9d617bd}, !- Handle
  {7f7fc5fc-f165-4b7f-8695-5ada03d7c1d8}, !- Name
  {fd03c1ea-5c6c-4e00-98d9-9c6d0715b0ea}, !- Source Object
  8,                                      !- Outlet Port
  {6ca6d948-29b5-4e67-8fee-8e4efa7b01e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a58f04c-7ddb-4d37-aa3d-f94f16163c8b}, !- Handle
  Node 106,                               !- Name
  {65815a85-6729-467a-8d79-077bf5678395}, !- Inlet Port
  {fbc7de7d-7816-4247-a890-03db40153f4f}; !- Outlet Port

OS:Connection,
  {65815a85-6729-467a-8d79-077bf5678395}, !- Handle
  {1135bf5e-dde6-479d-a60b-71331b765ed3}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  4,                                      !- Outlet Port
  {4a58f04c-7ddb-4d37-aa3d-f94f16163c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93e8e051-d9f9-474f-aebc-6de5ef4238eb}, !- Handle
  Node 107,                               !- Name
  {e41ed244-525e-4d1e-9b3b-212b0a8ebcc4}, !- Inlet Port
  {339a50b7-eb78-4e6d-b9ae-84309cd333ac}; !- Outlet Port

OS:Connection,
  {fbc7de7d-7816-4247-a890-03db40153f4f}, !- Handle
  {d8d4ec57-69b3-4588-aac0-dfb9dec97b25}, !- Name
  {4a58f04c-7ddb-4d37-aa3d-f94f16163c8b}, !- Source Object
  3,                                      !- Outlet Port
  {fd03c1ea-5c6c-4e00-98d9-9c6d0715b0ea}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e41ed244-525e-4d1e-9b3b-212b0a8ebcc4}, !- Handle
  {2cd8d437-1a99-4847-9a20-c1d92ad40cc3}, !- Name
  {fd03c1ea-5c6c-4e00-98d9-9c6d0715b0ea}, !- Source Object
  6,                                      !- Outlet Port
  {93e8e051-d9f9-474f-aebc-6de5ef4238eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {339a50b7-eb78-4e6d-b9ae-84309cd333ac}, !- Handle
  {8ac2a867-f3a2-4bfa-9d21-cc3555e22b9a}, !- Name
  {93e8e051-d9f9-474f-aebc-6de5ef4238eb}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {bda3b937-ae37-4189-9bef-d4ec04cd2120}, !- Handle
  CAV_1 Main Htg Coil Controller,         !- Name
  {fd03c1ea-5c6c-4e00-98d9-9c6d0715b0ea}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {2348ddd6-5082-44b2-b067-594c6319c801}, !- Handle
  CAV_1 Clg Coil,                         !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3d1f9221-b51a-41b1-a427-08beac4aa0c7}, !- Water Inlet Node Name
  {04c33cdf-d746-464e-890b-6a5f887fae00}, !- Water Outlet Node Name
  {3de3dd29-0aea-4f4c-b4bc-50cde96b81be}, !- Air Inlet Node Name
  {ebd2652f-14f4-40f1-80b9-a581c3f0ded8}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {3a6a1ca7-72da-4417-ba8e-0a2625a4e070}, !- Handle
  Node 108,                               !- Name
  {ebd2652f-14f4-40f1-80b9-a581c3f0ded8}, !- Inlet Port
  {27547a71-f458-484b-9571-4ebf365c3724}; !- Outlet Port

OS:Connection,
  {ebd2652f-14f4-40f1-80b9-a581c3f0ded8}, !- Handle
  {e2c1e78d-daf3-45cb-a70c-50917bf08e56}, !- Name
  {2348ddd6-5082-44b2-b067-594c6319c801}, !- Source Object
  13,                                     !- Outlet Port
  {3a6a1ca7-72da-4417-ba8e-0a2625a4e070}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27547a71-f458-484b-9571-4ebf365c3724}, !- Handle
  {063f56f2-97f6-4b4b-a021-72925fb7ef5f}, !- Name
  {3a6a1ca7-72da-4417-ba8e-0a2625a4e070}, !- Source Object
  3,                                      !- Outlet Port
  {fd03c1ea-5c6c-4e00-98d9-9c6d0715b0ea}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {2e5aa1cc-604f-48ae-bd78-56030aa84d32}, !- Handle
  Node 109,                               !- Name
  {aaea96d6-2352-4287-8779-4a882291e5e1}, !- Inlet Port
  {3d1f9221-b51a-41b1-a427-08beac4aa0c7}; !- Outlet Port

OS:Connection,
  {aaea96d6-2352-4287-8779-4a882291e5e1}, !- Handle
  {b48b1d1b-a61f-4a05-af49-113d9f5565be}, !- Name
  {a37e6fa1-ac12-4ba7-80a0-bc0c8a24edf2}, !- Source Object
  4,                                      !- Outlet Port
  {2e5aa1cc-604f-48ae-bd78-56030aa84d32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a793e48-ef94-4ee9-99ce-9bfb5a58c66e}, !- Handle
  Node 110,                               !- Name
  {04c33cdf-d746-464e-890b-6a5f887fae00}, !- Inlet Port
  {8ed15e89-baae-4eb7-af06-4d541ac9301d}; !- Outlet Port

OS:Connection,
  {3d1f9221-b51a-41b1-a427-08beac4aa0c7}, !- Handle
  {29d43679-599a-467d-9340-5a087f41f0ae}, !- Name
  {2e5aa1cc-604f-48ae-bd78-56030aa84d32}, !- Source Object
  3,                                      !- Outlet Port
  {2348ddd6-5082-44b2-b067-594c6319c801}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {04c33cdf-d746-464e-890b-6a5f887fae00}, !- Handle
  {4264cbcc-7d34-4ffb-bd6e-af4978ac8c63}, !- Name
  {2348ddd6-5082-44b2-b067-594c6319c801}, !- Source Object
  11,                                     !- Outlet Port
  {2a793e48-ef94-4ee9-99ce-9bfb5a58c66e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ed15e89-baae-4eb7-af06-4d541ac9301d}, !- Handle
  {9b3b3327-ba07-4577-a988-01a5a06cad88}, !- Name
  {2a793e48-ef94-4ee9-99ce-9bfb5a58c66e}, !- Source Object
  3,                                      !- Outlet Port
  {c1d724d3-75fa-421a-953d-27b9c4ec94ee}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {99d0d737-512c-4566-9fed-6afdbba3503f}, !- Handle
  CAV_1 Clg Coil Controller,              !- Name
  {2348ddd6-5082-44b2-b067-594c6319c801}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {d3e111ca-20b6-4db7-8f26-155395087c20}, !- Handle
  CAV_1 OA Controller,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {941be19e-6e04-4188-977f-66f9c4ae6790}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {941be19e-6e04-4188-977f-66f9c4ae6790}, !- Handle
  CAV_1 Vent Controller,                  !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6e36f958-63db-4a57-bfc5-3f106e99c8bf}, !- Handle
  CAV_1 OA Sys,                           !- Name
  {d3e111ca-20b6-4db7-8f26-155395087c20}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4e09a747-2df9-4ba4-9a59-d1eba0a91a68}, !- Mixed Air Node Name
  {61e7b7ea-665b-4372-bde5-7b4f05ddcac1}, !- Outdoor Air Stream Node Name
  {c7fa86a6-0d74-4473-88b3-c3ccf59dbaa7}, !- Relief Air Stream Node Name
  {7676b712-f586-4bb3-82fe-7ea39f2ccf5a}; !- Return Air Stream Node Name

OS:Node,
  {cb4c77b3-4e7b-4ba5-a2ff-53c0c5126649}, !- Handle
  Node 111,                               !- Name
  ,                                       !- Inlet Port
  {61e7b7ea-665b-4372-bde5-7b4f05ddcac1}; !- Outlet Port

OS:Connection,
  {61e7b7ea-665b-4372-bde5-7b4f05ddcac1}, !- Handle
  {8e142c5d-eef6-4838-858b-f1af0596c748}, !- Name
  {cb4c77b3-4e7b-4ba5-a2ff-53c0c5126649}, !- Source Object
  3,                                      !- Outlet Port
  {6e36f958-63db-4a57-bfc5-3f106e99c8bf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1960635c-6c90-4323-bc4b-cc69caea5aee}, !- Handle
  Node 112,                               !- Name
  {c7fa86a6-0d74-4473-88b3-c3ccf59dbaa7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7fa86a6-0d74-4473-88b3-c3ccf59dbaa7}, !- Handle
  {9102cd3c-0562-4979-b123-77fc6d367128}, !- Name
  {6e36f958-63db-4a57-bfc5-3f106e99c8bf}, !- Source Object
  7,                                      !- Outlet Port
  {1960635c-6c90-4323-bc4b-cc69caea5aee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39b4a8b6-8550-466f-8489-bcf53b05330d}, !- Handle
  Node 113,                               !- Name
  {4e09a747-2df9-4ba4-9a59-d1eba0a91a68}, !- Inlet Port
  {3de3dd29-0aea-4f4c-b4bc-50cde96b81be}; !- Outlet Port

OS:Connection,
  {7676b712-f586-4bb3-82fe-7ea39f2ccf5a}, !- Handle
  {6f2f9e52-e5c7-421d-b30f-036210234673}, !- Name
  {f5cb02e0-de24-4516-8c84-21062d2a3e3d}, !- Source Object
  3,                                      !- Outlet Port
  {6e36f958-63db-4a57-bfc5-3f106e99c8bf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4e09a747-2df9-4ba4-9a59-d1eba0a91a68}, !- Handle
  {3332badb-6e50-4ce3-8528-2ee42dbe461c}, !- Name
  {6e36f958-63db-4a57-bfc5-3f106e99c8bf}, !- Source Object
  5,                                      !- Outlet Port
  {39b4a8b6-8550-466f-8489-bcf53b05330d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3de3dd29-0aea-4f4c-b4bc-50cde96b81be}, !- Handle
  {7324e77f-f319-4dec-9c60-1a17934f060e}, !- Name
  {39b4a8b6-8550-466f-8489-bcf53b05330d}, !- Source Object
  3,                                      !- Outlet Port
  {2348ddd6-5082-44b2-b067-594c6319c801}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e472fb1a-9bf2-4e27-8390-9c4da851c676}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Coil:Heating:Water,
  {83c1edd4-204a-492f-b932-b18e54dcc01e}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN Rht Coil,       !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {84c0f23f-64a9-4496-b198-ba3f74050192}, !- Water Inlet Node Name
  {136a3f74-9c3e-403d-8dbb-701d1d369cfc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2d02db8c-6ecc-438c-a7b4-89e3c02a5068}, !- Handle
  Node 114,                               !- Name
  {cef07ebc-9765-4642-8c77-bed5ab57b221}, !- Inlet Port
  {84c0f23f-64a9-4496-b198-ba3f74050192}; !- Outlet Port

OS:Connection,
  {cef07ebc-9765-4642-8c77-bed5ab57b221}, !- Handle
  {f1033b7e-975e-4803-9c83-77e66e24e3a4}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  5,                                      !- Outlet Port
  {2d02db8c-6ecc-438c-a7b4-89e3c02a5068}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5403b489-8f4e-42a8-8bdb-e3e4b1841ebf}, !- Handle
  Node 115,                               !- Name
  {136a3f74-9c3e-403d-8dbb-701d1d369cfc}, !- Inlet Port
  {a7500bee-4062-42e7-8caa-8315ea14e180}; !- Outlet Port

OS:Connection,
  {84c0f23f-64a9-4496-b198-ba3f74050192}, !- Handle
  {e4c09732-b03e-4fde-852e-2755fb20c003}, !- Name
  {2d02db8c-6ecc-438c-a7b4-89e3c02a5068}, !- Source Object
  3,                                      !- Outlet Port
  {83c1edd4-204a-492f-b932-b18e54dcc01e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {136a3f74-9c3e-403d-8dbb-701d1d369cfc}, !- Handle
  {72694242-343a-4216-bb64-add4c7826819}, !- Name
  {83c1edd4-204a-492f-b932-b18e54dcc01e}, !- Source Object
  6,                                      !- Outlet Port
  {5403b489-8f4e-42a8-8bdb-e3e4b1841ebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7500bee-4062-42e7-8caa-8315ea14e180}, !- Handle
  {0e093dbd-e7ca-490a-bc49-01bf7f970a8b}, !- Name
  {5403b489-8f4e-42a8-8bdb-e3e4b1841ebf}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {784cdd8a-680e-445c-9316-e9e79c719008}, !- Handle
  Controller Water Coil 1,                !- Name
  {83c1edd4-204a-492f-b932-b18e54dcc01e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {307aa78b-d81b-4fb4-9ab8-915c6ef69568}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN VAV Term,       !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {5b9f9418-52b5-44fe-b267-e92aca5f5175}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {83c1edd4-204a-492f-b932-b18e54dcc01e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e6d82cbb-2b71-421e-bf31-05261c066798}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {01b59607-abc5-4aba-abea-416ae078ea30}, !- Handle
  Node 116,                               !- Name
  {76cb9c5a-5e34-4969-aa08-850f129f16f7}, !- Inlet Port
  {9441078d-eb94-48d6-9a64-05cddd9d7a9e}; !- Outlet Port

OS:Connection,
  {7055f4c7-08c5-4c10-882d-1f210606213b}, !- Handle
  {27696152-49d8-4989-8c26-1a39f0bd13bd}, !- Name
  {e04ef604-a1df-4c66-8838-166097c2d73d}, !- Source Object
  3,                                      !- Outlet Port
  {ff595973-2565-4603-89ec-7d1232d8d05a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76cb9c5a-5e34-4969-aa08-850f129f16f7}, !- Handle
  {2c81d555-5f6d-4486-82be-a2d56ca28d54}, !- Name
  {2142abc7-0cf7-448b-96b1-7598e6cc6376}, !- Source Object
  12,                                     !- Outlet Port
  {01b59607-abc5-4aba-abea-416ae078ea30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9441078d-eb94-48d6-9a64-05cddd9d7a9e}, !- Handle
  {482268dc-e153-448f-8e2b-aabee676e455}, !- Name
  {01b59607-abc5-4aba-abea-416ae078ea30}, !- Source Object
  3,                                      !- Outlet Port
  {1f83b318-d5d7-4f5b-8389-9bc9a5af3efd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8e823535-c33c-4268-9958-4178cd4ba643}, !- Handle
  Node 117,                               !- Name
  {48aa8206-e4b6-47ba-b30c-321b9ad89b2f}, !- Inlet Port
  {5b9f9418-52b5-44fe-b267-e92aca5f5175}; !- Outlet Port

OS:Connection,
  {48aa8206-e4b6-47ba-b30c-321b9ad89b2f}, !- Handle
  {b13d7b58-e727-4ba1-8585-b4d90d67553c}, !- Name
  {369343a1-c453-4fba-9db0-47a6bdaeff81}, !- Source Object
  3,                                      !- Outlet Port
  {8e823535-c33c-4268-9958-4178cd4ba643}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b9f9418-52b5-44fe-b267-e92aca5f5175}, !- Handle
  {337e898d-a82e-4626-bd53-6ef43148c8b4}, !- Name
  {8e823535-c33c-4268-9958-4178cd4ba643}, !- Source Object
  3,                                      !- Outlet Port
  {307aa78b-d81b-4fb4-9ab8-915c6ef69568}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e6d82cbb-2b71-421e-bf31-05261c066798}, !- Handle
  {ae44ad11-c81d-4839-8ea2-7691b38b8d5d}, !- Name
  {307aa78b-d81b-4fb4-9ab8-915c6ef69568}, !- Source Object
  12,                                     !- Outlet Port
  {e04ef604-a1df-4c66-8838-166097c2d73d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {eaea34cf-5833-40ba-98bc-bde5ae7add53}, !- Handle
  ER_Trauma1_Flr_1 ZN Rht Coil,           !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {11770735-5c6a-40a1-85f6-fd10700aac37}, !- Water Inlet Node Name
  {e02a8cc9-f121-4a40-bdf1-4907a979c7f5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8ea03d85-2eed-4536-941b-ebca12ea475e}, !- Handle
  Node 118,                               !- Name
  {8c6a9a22-bede-4103-bfc0-34e63a00aeb7}, !- Inlet Port
  {11770735-5c6a-40a1-85f6-fd10700aac37}; !- Outlet Port

OS:Connection,
  {8c6a9a22-bede-4103-bfc0-34e63a00aeb7}, !- Handle
  {b3e61be9-3ab4-4d49-b361-baef7330145d}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  6,                                      !- Outlet Port
  {8ea03d85-2eed-4536-941b-ebca12ea475e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7724b717-48ac-409a-9fe1-fdfacf3a1bb6}, !- Handle
  Node 119,                               !- Name
  {e02a8cc9-f121-4a40-bdf1-4907a979c7f5}, !- Inlet Port
  {2cff89eb-84be-4586-a18b-973e55eb4747}; !- Outlet Port

OS:Connection,
  {11770735-5c6a-40a1-85f6-fd10700aac37}, !- Handle
  {73d3b2db-bef6-421b-b78c-fdd93ea04d8e}, !- Name
  {8ea03d85-2eed-4536-941b-ebca12ea475e}, !- Source Object
  3,                                      !- Outlet Port
  {eaea34cf-5833-40ba-98bc-bde5ae7add53}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e02a8cc9-f121-4a40-bdf1-4907a979c7f5}, !- Handle
  {6b485f04-7f85-409b-b050-0a87ee5b3ef7}, !- Name
  {eaea34cf-5833-40ba-98bc-bde5ae7add53}, !- Source Object
  6,                                      !- Outlet Port
  {7724b717-48ac-409a-9fe1-fdfacf3a1bb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cff89eb-84be-4586-a18b-973e55eb4747}, !- Handle
  {0afccd5b-387a-4c44-bb8a-e4f2b7d40853}, !- Name
  {7724b717-48ac-409a-9fe1-fdfacf3a1bb6}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {19396eb7-b2b6-4c87-98f9-169eefc7397a}, !- Handle
  Controller Water Coil 2,                !- Name
  {eaea34cf-5833-40ba-98bc-bde5ae7add53}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d840b7ed-d153-4f5d-b3be-2ee5e90d7fd9}, !- Handle
  ER_Trauma1_Flr_1 ZN VAV Term,           !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {153d3ff2-d3a9-4add-81ec-02fcacba4bbd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {eaea34cf-5833-40ba-98bc-bde5ae7add53}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {95c5b425-122c-4660-beed-fe96c4c961a4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {18e2a459-afca-4666-8789-da0e549f5193}, !- Handle
  Node 120,                               !- Name
  {95c5b425-122c-4660-beed-fe96c4c961a4}, !- Inlet Port
  {3c37d116-5dd1-4a40-a79c-10849c089b90}; !- Outlet Port

OS:Node,
  {9acdef1d-22cb-4dbb-9bc8-03c21c3d4cf2}, !- Handle
  Node 121,                               !- Name
  {34f00708-b31d-4d8f-92ab-f51db2a6450b}, !- Inlet Port
  {c1b8e831-c82b-4707-ac4f-27ea40d7e2fa}; !- Outlet Port

OS:Connection,
  {3c37d116-5dd1-4a40-a79c-10849c089b90}, !- Handle
  {d557f091-b9f5-4649-ad89-dff4994cdddb}, !- Name
  {18e2a459-afca-4666-8789-da0e549f5193}, !- Source Object
  3,                                      !- Outlet Port
  {6c8c2a0b-678d-480f-a26b-1b3b7bd906ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34f00708-b31d-4d8f-92ab-f51db2a6450b}, !- Handle
  {82ab4f6f-19a6-4fc0-9565-bf1e8cf6a112}, !- Name
  {323ada67-f5a2-421d-898a-88603365e47d}, !- Source Object
  12,                                     !- Outlet Port
  {9acdef1d-22cb-4dbb-9bc8-03c21c3d4cf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1b8e831-c82b-4707-ac4f-27ea40d7e2fa}, !- Handle
  {0adb0319-d6ca-4fee-8d79-d6b3fa27e37f}, !- Name
  {9acdef1d-22cb-4dbb-9bc8-03c21c3d4cf2}, !- Source Object
  3,                                      !- Outlet Port
  {1f83b318-d5d7-4f5b-8389-9bc9a5af3efd}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2368b5f8-a73d-4ee7-9326-5bfff6e41ed5}, !- Handle
  Node 122,                               !- Name
  {b61adc89-6d20-4a6c-8338-b384614ec065}, !- Inlet Port
  {153d3ff2-d3a9-4add-81ec-02fcacba4bbd}; !- Outlet Port

OS:Connection,
  {b61adc89-6d20-4a6c-8338-b384614ec065}, !- Handle
  {44af105b-1918-4ba2-97c4-cb8a36d3fa97}, !- Name
  {369343a1-c453-4fba-9db0-47a6bdaeff81}, !- Source Object
  4,                                      !- Outlet Port
  {2368b5f8-a73d-4ee7-9326-5bfff6e41ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {153d3ff2-d3a9-4add-81ec-02fcacba4bbd}, !- Handle
  {2e2752ae-7b90-42ca-9021-8cac24064048}, !- Name
  {2368b5f8-a73d-4ee7-9326-5bfff6e41ed5}, !- Source Object
  3,                                      !- Outlet Port
  {d840b7ed-d153-4f5d-b3be-2ee5e90d7fd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95c5b425-122c-4660-beed-fe96c4c961a4}, !- Handle
  {d580f3e5-1c86-4321-8382-c900ee2dcd06}, !- Name
  {d840b7ed-d153-4f5d-b3be-2ee5e90d7fd9}, !- Source Object
  12,                                     !- Outlet Port
  {18e2a459-afca-4666-8789-da0e549f5193}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {615ea756-7fd3-4369-bb76-41bb52c6b179}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN Rht Coil,       !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {eccf1459-c398-4ddb-b179-e2d5255c0543}, !- Water Inlet Node Name
  {01489ec7-4f43-4f15-b082-a60a834739b0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5bd51df1-c448-4618-aa5e-9d8d3b24eafa}, !- Handle
  Node 123,                               !- Name
  {96f19487-1924-449c-92c9-60e73444e38a}, !- Inlet Port
  {eccf1459-c398-4ddb-b179-e2d5255c0543}; !- Outlet Port

OS:Connection,
  {96f19487-1924-449c-92c9-60e73444e38a}, !- Handle
  {c7d3dcf2-ccf0-4d20-bac3-f2f53e90d5cf}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  7,                                      !- Outlet Port
  {5bd51df1-c448-4618-aa5e-9d8d3b24eafa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3dd7f4c6-f1dc-4f88-937d-a911063a8e98}, !- Handle
  Node 124,                               !- Name
  {01489ec7-4f43-4f15-b082-a60a834739b0}, !- Inlet Port
  {caaf930e-50e7-4d3e-98bb-9945dc9e1e36}; !- Outlet Port

OS:Connection,
  {eccf1459-c398-4ddb-b179-e2d5255c0543}, !- Handle
  {b40b4f99-e42a-4d42-b0ba-17055cb8a647}, !- Name
  {5bd51df1-c448-4618-aa5e-9d8d3b24eafa}, !- Source Object
  3,                                      !- Outlet Port
  {615ea756-7fd3-4369-bb76-41bb52c6b179}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {01489ec7-4f43-4f15-b082-a60a834739b0}, !- Handle
  {8def3dae-e906-45b0-8c88-f0d9b0ea7814}, !- Name
  {615ea756-7fd3-4369-bb76-41bb52c6b179}, !- Source Object
  6,                                      !- Outlet Port
  {3dd7f4c6-f1dc-4f88-937d-a911063a8e98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caaf930e-50e7-4d3e-98bb-9945dc9e1e36}, !- Handle
  {02b30fb2-001e-4d45-bfef-fd25c368e381}, !- Name
  {3dd7f4c6-f1dc-4f88-937d-a911063a8e98}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5a4d00cf-5b82-435e-a966-3fec934df82c}, !- Handle
  Controller Water Coil 3,                !- Name
  {615ea756-7fd3-4369-bb76-41bb52c6b179}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3983acbb-fdad-4aac-8271-75496e2473e9}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN VAV Term,       !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {51e50312-4ef7-47f3-a9fb-cd1556ec365d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {615ea756-7fd3-4369-bb76-41bb52c6b179}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {646d6c09-fcb8-4680-9f49-bb3b157a8157}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bf3cadc5-261d-4c4e-bd38-398f3e91dd0b}, !- Handle
  Node 125,                               !- Name
  {646d6c09-fcb8-4680-9f49-bb3b157a8157}, !- Inlet Port
  {7c061618-9a9e-4230-937f-07afd5ac822f}; !- Outlet Port

OS:Node,
  {6616dfed-6ca1-40df-b197-7a89cfcfab24}, !- Handle
  Node 126,                               !- Name
  {2fcf2de1-107e-43bb-a42a-2338ab8c5090}, !- Inlet Port
  {5b51a9c3-80a8-4d6d-8892-e4c2d3b0f601}; !- Outlet Port

OS:Connection,
  {7c061618-9a9e-4230-937f-07afd5ac822f}, !- Handle
  {295e82b8-7619-42c9-9f2b-8b57b3c54cd5}, !- Name
  {bf3cadc5-261d-4c4e-bd38-398f3e91dd0b}, !- Source Object
  3,                                      !- Outlet Port
  {db2c6cf2-40e4-4c23-925c-48a6b26aba43}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2fcf2de1-107e-43bb-a42a-2338ab8c5090}, !- Handle
  {8d55e56c-1d30-402b-8371-22a9b9760d1e}, !- Name
  {fdd0db33-713c-4525-b41e-f113ac1ff7d0}, !- Source Object
  12,                                     !- Outlet Port
  {6616dfed-6ca1-40df-b197-7a89cfcfab24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b51a9c3-80a8-4d6d-8892-e4c2d3b0f601}, !- Handle
  {fbb8e2bd-82c2-43b1-b4c1-963b58262903}, !- Name
  {6616dfed-6ca1-40df-b197-7a89cfcfab24}, !- Source Object
  3,                                      !- Outlet Port
  {1f83b318-d5d7-4f5b-8389-9bc9a5af3efd}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4ffe2592-06ca-4213-af6e-064c151f9a17}, !- Handle
  Node 127,                               !- Name
  {ab4cd4b1-783d-40c1-b25f-a0ee7d4ee075}, !- Inlet Port
  {51e50312-4ef7-47f3-a9fb-cd1556ec365d}; !- Outlet Port

OS:Connection,
  {ab4cd4b1-783d-40c1-b25f-a0ee7d4ee075}, !- Handle
  {9d07ffcb-8169-4da5-89e8-9aa068ad2eaa}, !- Name
  {369343a1-c453-4fba-9db0-47a6bdaeff81}, !- Source Object
  5,                                      !- Outlet Port
  {4ffe2592-06ca-4213-af6e-064c151f9a17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51e50312-4ef7-47f3-a9fb-cd1556ec365d}, !- Handle
  {77570e74-fa70-423e-b3a2-8a0ae76df5c4}, !- Name
  {4ffe2592-06ca-4213-af6e-064c151f9a17}, !- Source Object
  3,                                      !- Outlet Port
  {3983acbb-fdad-4aac-8271-75496e2473e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {646d6c09-fcb8-4680-9f49-bb3b157a8157}, !- Handle
  {7280bfed-08c6-4d37-b56c-39bbadca96f6}, !- Name
  {3983acbb-fdad-4aac-8271-75496e2473e9}, !- Source Object
  12,                                     !- Outlet Port
  {bf3cadc5-261d-4c4e-bd38-398f3e91dd0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {35ff51c3-f667-442e-9184-00beef86ba70}, !- Handle
  ER_Trauma2_Flr_1 ZN Rht Coil,           !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {46045fb9-731e-495c-93d7-af6919a11b77}, !- Water Inlet Node Name
  {c6e7f25c-0b6b-4755-a75a-e1d5628024c9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eb140201-1723-497d-b810-e1702282082a}, !- Handle
  Node 128,                               !- Name
  {b054e15a-9e94-4fe4-9b5e-50724bc9ff47}, !- Inlet Port
  {46045fb9-731e-495c-93d7-af6919a11b77}; !- Outlet Port

OS:Connection,
  {b054e15a-9e94-4fe4-9b5e-50724bc9ff47}, !- Handle
  {ba20a045-504e-422a-be9e-57bf0e3a85c1}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  8,                                      !- Outlet Port
  {eb140201-1723-497d-b810-e1702282082a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd891b92-cf81-4dac-b8f7-26ec1404dbf4}, !- Handle
  Node 129,                               !- Name
  {c6e7f25c-0b6b-4755-a75a-e1d5628024c9}, !- Inlet Port
  {9c9b85b6-a4ba-4120-abb0-e3f022311220}; !- Outlet Port

OS:Connection,
  {46045fb9-731e-495c-93d7-af6919a11b77}, !- Handle
  {429743ce-78a7-4e97-9d23-2c1fbe43ccc4}, !- Name
  {eb140201-1723-497d-b810-e1702282082a}, !- Source Object
  3,                                      !- Outlet Port
  {35ff51c3-f667-442e-9184-00beef86ba70}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c6e7f25c-0b6b-4755-a75a-e1d5628024c9}, !- Handle
  {41fed5e2-34dc-43fc-96e8-9ae4a3f07b54}, !- Name
  {35ff51c3-f667-442e-9184-00beef86ba70}, !- Source Object
  6,                                      !- Outlet Port
  {cd891b92-cf81-4dac-b8f7-26ec1404dbf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c9b85b6-a4ba-4120-abb0-e3f022311220}, !- Handle
  {4512e446-d212-44f2-abc8-3d342c6ee3dd}, !- Name
  {cd891b92-cf81-4dac-b8f7-26ec1404dbf4}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {fd8cc683-8d1d-4cfe-934d-7b40444dc9ae}, !- Handle
  Controller Water Coil 4,                !- Name
  {35ff51c3-f667-442e-9184-00beef86ba70}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {24cf52ef-478b-432d-a1be-0f76ccef63ab}, !- Handle
  ER_Trauma2_Flr_1 ZN VAV Term,           !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {21d9063d-467d-474f-b756-8560c57c933c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {35ff51c3-f667-442e-9184-00beef86ba70}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d1470e54-1698-4d77-8748-143ce29ddc87}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3fb03d0b-93a1-4bc4-9148-4743dc830979}, !- Handle
  Node 130,                               !- Name
  {d1470e54-1698-4d77-8748-143ce29ddc87}, !- Inlet Port
  {74daca6c-fd62-4264-99ba-49fb09835cbc}; !- Outlet Port

OS:Node,
  {45790d0f-792e-4f17-a150-0e33e9953440}, !- Handle
  Node 131,                               !- Name
  {1403c624-0161-485f-b915-e55f17b12f95}, !- Inlet Port
  {6a9ee862-c5b6-42a9-bc7e-ec962029053e}; !- Outlet Port

OS:Connection,
  {74daca6c-fd62-4264-99ba-49fb09835cbc}, !- Handle
  {1859e255-5d39-4a7c-a164-7c4f39b21cda}, !- Name
  {3fb03d0b-93a1-4bc4-9148-4743dc830979}, !- Source Object
  3,                                      !- Outlet Port
  {1b786893-fdc9-4d9a-a0a4-8a71a99dcac8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1403c624-0161-485f-b915-e55f17b12f95}, !- Handle
  {c45f32e0-bfbb-4ec8-b723-f2c19ccc4a37}, !- Name
  {68f45d7c-9c77-4997-890a-28964377c510}, !- Source Object
  12,                                     !- Outlet Port
  {45790d0f-792e-4f17-a150-0e33e9953440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a9ee862-c5b6-42a9-bc7e-ec962029053e}, !- Handle
  {86f4d8a2-190c-42ad-9523-953db3eddf9d}, !- Name
  {45790d0f-792e-4f17-a150-0e33e9953440}, !- Source Object
  3,                                      !- Outlet Port
  {1f83b318-d5d7-4f5b-8389-9bc9a5af3efd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2bb224e9-6822-4986-bb14-5c54d4207024}, !- Handle
  Node 132,                               !- Name
  {5d37efe5-654d-4bb7-9cf8-d17b5a9961f2}, !- Inlet Port
  {21d9063d-467d-474f-b756-8560c57c933c}; !- Outlet Port

OS:Connection,
  {5d37efe5-654d-4bb7-9cf8-d17b5a9961f2}, !- Handle
  {a7a9a476-103d-42ab-af6d-e585ebc38b1e}, !- Name
  {369343a1-c453-4fba-9db0-47a6bdaeff81}, !- Source Object
  6,                                      !- Outlet Port
  {2bb224e9-6822-4986-bb14-5c54d4207024}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21d9063d-467d-474f-b756-8560c57c933c}, !- Handle
  {1f56decc-e110-4045-9036-6cef9d36b9b6}, !- Name
  {2bb224e9-6822-4986-bb14-5c54d4207024}, !- Source Object
  3,                                      !- Outlet Port
  {24cf52ef-478b-432d-a1be-0f76ccef63ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1470e54-1698-4d77-8748-143ce29ddc87}, !- Handle
  {689ee432-3692-4ffd-94b7-32e39569dbc8}, !- Name
  {24cf52ef-478b-432d-a1be-0f76ccef63ab}, !- Source Object
  12,                                     !- Outlet Port
  {3fb03d0b-93a1-4bc4-9148-4743dc830979}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3e9f8d35-78b1-4602-bf9b-6e6b10a0392d}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN Rht Coil,      !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b1a93648-94f5-4325-90ef-d0c32d9bb068}, !- Water Inlet Node Name
  {2e8a1db7-f05f-4bb4-826e-b3854f396009}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3628c2eb-5385-4bf4-bc65-9e78cbad499f}, !- Handle
  Node 133,                               !- Name
  {8a281c4a-f09d-4203-8853-a0c568c3102c}, !- Inlet Port
  {b1a93648-94f5-4325-90ef-d0c32d9bb068}; !- Outlet Port

OS:Connection,
  {8a281c4a-f09d-4203-8853-a0c568c3102c}, !- Handle
  {7c2e1cf8-c91e-44ca-83cf-ba01802dfdbb}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  9,                                      !- Outlet Port
  {3628c2eb-5385-4bf4-bc65-9e78cbad499f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fe76a30-422b-4ef5-b40a-2f737e048a2d}, !- Handle
  Node 134,                               !- Name
  {2e8a1db7-f05f-4bb4-826e-b3854f396009}, !- Inlet Port
  {b1212f49-cc75-4976-ad04-32ee2cec2e89}; !- Outlet Port

OS:Connection,
  {b1a93648-94f5-4325-90ef-d0c32d9bb068}, !- Handle
  {7747783c-7f65-4558-a9a1-ed32f5ae16ce}, !- Name
  {3628c2eb-5385-4bf4-bc65-9e78cbad499f}, !- Source Object
  3,                                      !- Outlet Port
  {3e9f8d35-78b1-4602-bf9b-6e6b10a0392d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2e8a1db7-f05f-4bb4-826e-b3854f396009}, !- Handle
  {78b54226-c304-494c-bf8d-16c17ad73a33}, !- Name
  {3e9f8d35-78b1-4602-bf9b-6e6b10a0392d}, !- Source Object
  6,                                      !- Outlet Port
  {9fe76a30-422b-4ef5-b40a-2f737e048a2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1212f49-cc75-4976-ad04-32ee2cec2e89}, !- Handle
  {ce4b95e9-66d1-4340-a47a-2b505dbba04f}, !- Name
  {9fe76a30-422b-4ef5-b40a-2f737e048a2d}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {37c6c4c5-618d-4ba6-bd90-26db7a52fe53}, !- Handle
  Controller Water Coil 5,                !- Name
  {3e9f8d35-78b1-4602-bf9b-6e6b10a0392d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {92088fe4-4dcb-4116-bc16-d78c339815a4}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN VAV Term,      !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {c226ebd9-54b8-4268-8afc-349221cfe7ae}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3e9f8d35-78b1-4602-bf9b-6e6b10a0392d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7fbaad39-73a7-4d20-b325-a21eb7bb68d6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {54afa385-e3e2-4095-9948-7b2e3d7982a8}, !- Handle
  Node 135,                               !- Name
  {7fbaad39-73a7-4d20-b325-a21eb7bb68d6}, !- Inlet Port
  {6cedcabc-da28-4f5f-a73d-de5e7e4178c7}; !- Outlet Port

OS:Node,
  {f7c1cc51-2ce8-4216-88db-9108ee362727}, !- Handle
  Node 136,                               !- Name
  {dbcae05b-9a74-409b-9a12-b37a02bb7a8d}, !- Inlet Port
  {23583b79-29f8-46ae-a22d-52098c46a338}; !- Outlet Port

OS:Connection,
  {6cedcabc-da28-4f5f-a73d-de5e7e4178c7}, !- Handle
  {8a3a2928-42b9-48e1-b782-2f8ff62b9c50}, !- Name
  {54afa385-e3e2-4095-9948-7b2e3d7982a8}, !- Source Object
  3,                                      !- Outlet Port
  {942952e2-aeb9-45ca-b5ee-8bd6b9a3a9f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbcae05b-9a74-409b-9a12-b37a02bb7a8d}, !- Handle
  {10c0f61f-cc54-4395-b8e8-b82e46ded938}, !- Name
  {d1c7aa49-f08c-491e-b6b0-b32e97f489a0}, !- Source Object
  12,                                     !- Outlet Port
  {f7c1cc51-2ce8-4216-88db-9108ee362727}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23583b79-29f8-46ae-a22d-52098c46a338}, !- Handle
  {0a3d0733-5fc6-4b21-b42a-5f267023ed9a}, !- Name
  {f7c1cc51-2ce8-4216-88db-9108ee362727}, !- Source Object
  3,                                      !- Outlet Port
  {1f83b318-d5d7-4f5b-8389-9bc9a5af3efd}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {ba96b9c3-c5d1-4e2d-83dd-30fbb72cd9c5}, !- Handle
  Node 137,                               !- Name
  {3d19c3b3-df33-420b-8bf0-5c84a9c28249}, !- Inlet Port
  {c226ebd9-54b8-4268-8afc-349221cfe7ae}; !- Outlet Port

OS:Connection,
  {3d19c3b3-df33-420b-8bf0-5c84a9c28249}, !- Handle
  {436045ea-9a4e-493b-8c01-4870725326a4}, !- Name
  {369343a1-c453-4fba-9db0-47a6bdaeff81}, !- Source Object
  7,                                      !- Outlet Port
  {ba96b9c3-c5d1-4e2d-83dd-30fbb72cd9c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c226ebd9-54b8-4268-8afc-349221cfe7ae}, !- Handle
  {97a6d7f8-2dbf-45db-9813-7d99aeb1cead}, !- Name
  {ba96b9c3-c5d1-4e2d-83dd-30fbb72cd9c5}, !- Source Object
  3,                                      !- Outlet Port
  {92088fe4-4dcb-4116-bc16-d78c339815a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7fbaad39-73a7-4d20-b325-a21eb7bb68d6}, !- Handle
  {28a949e9-62f6-48e0-9560-0973de6f3431}, !- Name
  {92088fe4-4dcb-4116-bc16-d78c339815a4}, !- Source Object
  12,                                     !- Outlet Port
  {54afa385-e3e2-4095-9948-7b2e3d7982a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {21ef3fb1-ed33-4d7b-bbdd-e87c6f040aa6}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN Rht Coil,    !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7c08fdf0-c552-4da4-8a9a-6a057e7ff855}, !- Water Inlet Node Name
  {551346e9-d282-4190-99fc-6f4ce812bd1f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6cde456c-fffe-4d15-9890-ad02742115a7}, !- Handle
  Node 138,                               !- Name
  {03d9c204-ea63-400e-a162-60abe4cc7af8}, !- Inlet Port
  {7c08fdf0-c552-4da4-8a9a-6a057e7ff855}; !- Outlet Port

OS:Connection,
  {03d9c204-ea63-400e-a162-60abe4cc7af8}, !- Handle
  {3b5adbc5-0a82-42a8-9119-e830ff78cb38}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  10,                                     !- Outlet Port
  {6cde456c-fffe-4d15-9890-ad02742115a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28d693c0-ef80-4bbb-b387-7fc50a99a15e}, !- Handle
  Node 139,                               !- Name
  {551346e9-d282-4190-99fc-6f4ce812bd1f}, !- Inlet Port
  {6771675b-6111-497e-892d-0d347810491d}; !- Outlet Port

OS:Connection,
  {7c08fdf0-c552-4da4-8a9a-6a057e7ff855}, !- Handle
  {9c91d366-d825-4445-97c4-50d04aa30e36}, !- Name
  {6cde456c-fffe-4d15-9890-ad02742115a7}, !- Source Object
  3,                                      !- Outlet Port
  {21ef3fb1-ed33-4d7b-bbdd-e87c6f040aa6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {551346e9-d282-4190-99fc-6f4ce812bd1f}, !- Handle
  {45ab21cc-df2d-4da2-99ee-689a172c5b1b}, !- Name
  {21ef3fb1-ed33-4d7b-bbdd-e87c6f040aa6}, !- Source Object
  6,                                      !- Outlet Port
  {28d693c0-ef80-4bbb-b387-7fc50a99a15e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6771675b-6111-497e-892d-0d347810491d}, !- Handle
  {085564fe-be6d-49ac-91ec-02c70fffc245}, !- Name
  {28d693c0-ef80-4bbb-b387-7fc50a99a15e}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {12b43ca8-e058-4cfc-a382-f804e69f07c1}, !- Handle
  Controller Water Coil 6,                !- Name
  {21ef3fb1-ed33-4d7b-bbdd-e87c6f040aa6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8c630c15-151b-420a-8112-50d410f9dffc}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN VAV Term,    !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {154c4b14-ddb4-40a3-b427-dc2a65c728ae}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {21ef3fb1-ed33-4d7b-bbdd-e87c6f040aa6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {51a506d0-e1aa-4e43-b9d5-7ca7247e2bf1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bd4332e4-1f6e-46f8-9c87-ed4e60879250}, !- Handle
  Node 140,                               !- Name
  {51a506d0-e1aa-4e43-b9d5-7ca7247e2bf1}, !- Inlet Port
  {ac14a492-41f5-440f-a1da-e7dcda268904}; !- Outlet Port

OS:Node,
  {54d39485-798d-45c9-8fe8-a6e78492841f}, !- Handle
  Node 141,                               !- Name
  {f454c23b-e537-4b42-ad03-9108e20bf185}, !- Inlet Port
  {8aa2623a-fcaa-410c-8849-7e1c9c92676e}; !- Outlet Port

OS:Connection,
  {ac14a492-41f5-440f-a1da-e7dcda268904}, !- Handle
  {5d970194-c7ad-41cf-b3c9-93cb67700ca6}, !- Name
  {bd4332e4-1f6e-46f8-9c87-ed4e60879250}, !- Source Object
  3,                                      !- Outlet Port
  {3d03610a-1b44-4648-9bb7-bab0e7514e29}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f454c23b-e537-4b42-ad03-9108e20bf185}, !- Handle
  {667bf40f-8902-423a-803f-891f403dec51}, !- Name
  {19a80642-248e-4ba9-95ed-ce74c8505aa0}, !- Source Object
  12,                                     !- Outlet Port
  {54d39485-798d-45c9-8fe8-a6e78492841f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aa2623a-fcaa-410c-8849-7e1c9c92676e}, !- Handle
  {650c07bd-93ca-43b7-9297-0f5ae8d16017}, !- Name
  {54d39485-798d-45c9-8fe8-a6e78492841f}, !- Source Object
  3,                                      !- Outlet Port
  {1f83b318-d5d7-4f5b-8389-9bc9a5af3efd}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9a5d6509-e2ed-43b6-a575-cb089826b32d}, !- Handle
  Node 142,                               !- Name
  {afcd81a2-84c3-4af9-a6e9-25748e6724ff}, !- Inlet Port
  {154c4b14-ddb4-40a3-b427-dc2a65c728ae}; !- Outlet Port

OS:Connection,
  {afcd81a2-84c3-4af9-a6e9-25748e6724ff}, !- Handle
  {82115846-e6c2-4603-8cb3-919a9866d66a}, !- Name
  {369343a1-c453-4fba-9db0-47a6bdaeff81}, !- Source Object
  8,                                      !- Outlet Port
  {9a5d6509-e2ed-43b6-a575-cb089826b32d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {154c4b14-ddb4-40a3-b427-dc2a65c728ae}, !- Handle
  {599c2a2e-5524-40bf-a947-ce1af1a88dd0}, !- Name
  {9a5d6509-e2ed-43b6-a575-cb089826b32d}, !- Source Object
  3,                                      !- Outlet Port
  {8c630c15-151b-420a-8112-50d410f9dffc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51a506d0-e1aa-4e43-b9d5-7ca7247e2bf1}, !- Handle
  {5cd670dc-6f8e-400b-afbc-5b4680357918}, !- Name
  {8c630c15-151b-420a-8112-50d410f9dffc}, !- Source Object
  12,                                     !- Outlet Port
  {bd4332e4-1f6e-46f8-9c87-ed4e60879250}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3ab2d05b-ae7c-4c1f-91fc-0e747e764f30}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN Rht Coil,      !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bb165d9c-3398-4e58-9d43-b7cfaffefec3}, !- Water Inlet Node Name
  {de99cf40-dd5e-4764-ad0d-78a90e56f867}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {164fab22-dfaa-417f-8567-fff2c73a128c}, !- Handle
  Node 143,                               !- Name
  {e721febb-3f2a-4db4-914d-400558aebc6d}, !- Inlet Port
  {bb165d9c-3398-4e58-9d43-b7cfaffefec3}; !- Outlet Port

OS:Connection,
  {e721febb-3f2a-4db4-914d-400558aebc6d}, !- Handle
  {812fbe97-b2c1-43bb-a50b-c874847afe35}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  11,                                     !- Outlet Port
  {164fab22-dfaa-417f-8567-fff2c73a128c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00c2ee58-3140-4d26-b2e0-82093041e793}, !- Handle
  Node 144,                               !- Name
  {de99cf40-dd5e-4764-ad0d-78a90e56f867}, !- Inlet Port
  {920f4fba-c6fa-4578-aefa-c5ed3e7b8932}; !- Outlet Port

OS:Connection,
  {bb165d9c-3398-4e58-9d43-b7cfaffefec3}, !- Handle
  {fbb5cd09-344f-4919-b136-a0db52b720cf}, !- Name
  {164fab22-dfaa-417f-8567-fff2c73a128c}, !- Source Object
  3,                                      !- Outlet Port
  {3ab2d05b-ae7c-4c1f-91fc-0e747e764f30}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {de99cf40-dd5e-4764-ad0d-78a90e56f867}, !- Handle
  {b0c6fc8b-1edc-4c03-a004-54bb0432f0bf}, !- Name
  {3ab2d05b-ae7c-4c1f-91fc-0e747e764f30}, !- Source Object
  6,                                      !- Outlet Port
  {00c2ee58-3140-4d26-b2e0-82093041e793}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {920f4fba-c6fa-4578-aefa-c5ed3e7b8932}, !- Handle
  {ff6ccdcc-78ed-4563-8a5a-3af0ff11599b}, !- Name
  {00c2ee58-3140-4d26-b2e0-82093041e793}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dd8e43c5-2c25-4066-84d7-571024949839}, !- Handle
  Controller Water Coil 7,                !- Name
  {3ab2d05b-ae7c-4c1f-91fc-0e747e764f30}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0b20fa46-56f0-4bfc-b4cc-07a2e3b03609}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN VAV Term,      !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {155ca0c4-4ce3-413a-abc8-d84818ba3746}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3ab2d05b-ae7c-4c1f-91fc-0e747e764f30}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5528b5e9-57ab-47db-b8b6-d20da2d1086a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3162391d-6323-45ec-9e90-15742ff24a82}, !- Handle
  Node 145,                               !- Name
  {5528b5e9-57ab-47db-b8b6-d20da2d1086a}, !- Inlet Port
  {8a4ffdff-cc8a-4f2c-b423-640096e13221}; !- Outlet Port

OS:Node,
  {faa8474d-a4a5-4043-8c11-92f71b70cbb8}, !- Handle
  Node 146,                               !- Name
  {36ec7326-a913-4519-aa2a-bb4da1f89cbf}, !- Inlet Port
  {ff9b622f-473e-49a3-b1e8-29b3be9eeed7}; !- Outlet Port

OS:Connection,
  {8a4ffdff-cc8a-4f2c-b423-640096e13221}, !- Handle
  {fd896f4f-bcb1-4165-8e01-19978a45370a}, !- Name
  {3162391d-6323-45ec-9e90-15742ff24a82}, !- Source Object
  3,                                      !- Outlet Port
  {5058c18d-c762-4d8e-8398-330a79231e97}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {36ec7326-a913-4519-aa2a-bb4da1f89cbf}, !- Handle
  {22925331-2d1b-47f6-a383-e91915385800}, !- Name
  {6defa97a-caa6-457a-b94a-6ff235b8711e}, !- Source Object
  12,                                     !- Outlet Port
  {faa8474d-a4a5-4043-8c11-92f71b70cbb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff9b622f-473e-49a3-b1e8-29b3be9eeed7}, !- Handle
  {398a677f-4f9f-4432-aec4-003f06ab8fe1}, !- Name
  {faa8474d-a4a5-4043-8c11-92f71b70cbb8}, !- Source Object
  3,                                      !- Outlet Port
  {1f83b318-d5d7-4f5b-8389-9bc9a5af3efd}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1bcf58a4-9ddc-4b51-8e35-21491a6d70b0}, !- Handle
  Node 147,                               !- Name
  {0ce4eb82-b328-41fd-a55a-41f8a70740fd}, !- Inlet Port
  {155ca0c4-4ce3-413a-abc8-d84818ba3746}; !- Outlet Port

OS:Connection,
  {0ce4eb82-b328-41fd-a55a-41f8a70740fd}, !- Handle
  {bfe5b485-be68-4dd8-a560-df61ed9976a9}, !- Name
  {369343a1-c453-4fba-9db0-47a6bdaeff81}, !- Source Object
  9,                                      !- Outlet Port
  {1bcf58a4-9ddc-4b51-8e35-21491a6d70b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {155ca0c4-4ce3-413a-abc8-d84818ba3746}, !- Handle
  {c317586e-1bef-4d73-8075-8aa77eda8426}, !- Name
  {1bcf58a4-9ddc-4b51-8e35-21491a6d70b0}, !- Source Object
  3,                                      !- Outlet Port
  {0b20fa46-56f0-4bfc-b4cc-07a2e3b03609}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5528b5e9-57ab-47db-b8b6-d20da2d1086a}, !- Handle
  {ab5af836-b3c4-4f5b-9539-4cf73e72f6e4}, !- Name
  {0b20fa46-56f0-4bfc-b4cc-07a2e3b03609}, !- Source Object
  12,                                     !- Outlet Port
  {3162391d-6323-45ec-9e90-15742ff24a82}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {de683d5b-7315-494f-89b2-912ee07dbb63}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN Rht Coil,      !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {527de3c3-ee26-4fbc-a08e-a19099422686}, !- Water Inlet Node Name
  {786226e4-f10c-4102-b724-4c09353267f2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {46c4fcb5-6795-4de5-b464-31f637aced92}, !- Handle
  Node 148,                               !- Name
  {f7dba5cc-f636-41b0-a28a-a58ff5879afa}, !- Inlet Port
  {527de3c3-ee26-4fbc-a08e-a19099422686}; !- Outlet Port

OS:Connection,
  {f7dba5cc-f636-41b0-a28a-a58ff5879afa}, !- Handle
  {b66df66b-a3ad-4bd4-b1f5-ed66b7a244b2}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  12,                                     !- Outlet Port
  {46c4fcb5-6795-4de5-b464-31f637aced92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20d6865e-f218-4a3f-b236-8e8ab591dd6c}, !- Handle
  Node 149,                               !- Name
  {786226e4-f10c-4102-b724-4c09353267f2}, !- Inlet Port
  {d8a0d300-19a1-4bcf-a31f-6a352c181161}; !- Outlet Port

OS:Connection,
  {527de3c3-ee26-4fbc-a08e-a19099422686}, !- Handle
  {5c50cb08-a77a-4b8f-8f96-361363f88994}, !- Name
  {46c4fcb5-6795-4de5-b464-31f637aced92}, !- Source Object
  3,                                      !- Outlet Port
  {de683d5b-7315-494f-89b2-912ee07dbb63}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {786226e4-f10c-4102-b724-4c09353267f2}, !- Handle
  {bae13f7b-8355-46ac-a562-30d786033357}, !- Name
  {de683d5b-7315-494f-89b2-912ee07dbb63}, !- Source Object
  6,                                      !- Outlet Port
  {20d6865e-f218-4a3f-b236-8e8ab591dd6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8a0d300-19a1-4bcf-a31f-6a352c181161}, !- Handle
  {5661287d-63a0-42c6-ac0d-b92ca876c168}, !- Name
  {20d6865e-f218-4a3f-b236-8e8ab591dd6c}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e025e01b-ae6f-4350-94e1-2dbf89674cf0}, !- Handle
  Controller Water Coil 8,                !- Name
  {de683d5b-7315-494f-89b2-912ee07dbb63}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e0fb6708-7135-49e4-beec-3b40a49f2a22}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN VAV Term,      !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {dd98ce16-6210-4fa8-a03b-ddee959d4011}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {de683d5b-7315-494f-89b2-912ee07dbb63}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5c1c27af-19cd-4043-818f-d32206a65eef}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {48e5bf2c-0fcf-4a5a-873a-82545fbcfacd}, !- Handle
  Node 150,                               !- Name
  {5c1c27af-19cd-4043-818f-d32206a65eef}, !- Inlet Port
  {5757ecd7-ba76-4308-b87f-ed78abc0b458}; !- Outlet Port

OS:Node,
  {87e04065-af9a-464e-990f-a701b90644df}, !- Handle
  Node 151,                               !- Name
  {c584a1d0-5cad-41c8-a5f9-805d33a37533}, !- Inlet Port
  {b772aae1-8fb3-4a5d-bbef-aac29af6388c}; !- Outlet Port

OS:Connection,
  {5757ecd7-ba76-4308-b87f-ed78abc0b458}, !- Handle
  {34f4ac16-db36-43eb-8a9d-0d770c54b328}, !- Name
  {48e5bf2c-0fcf-4a5a-873a-82545fbcfacd}, !- Source Object
  3,                                      !- Outlet Port
  {698f4ccc-b1d4-4e9e-aab2-eb1220e72d29}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c584a1d0-5cad-41c8-a5f9-805d33a37533}, !- Handle
  {f82f1438-92dd-401a-a6b2-638eb1adf68c}, !- Name
  {4a8231cf-2f76-4b69-8342-be071b68141a}, !- Source Object
  12,                                     !- Outlet Port
  {87e04065-af9a-464e-990f-a701b90644df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b772aae1-8fb3-4a5d-bbef-aac29af6388c}, !- Handle
  {0591c342-3761-4256-901c-6b7619f60080}, !- Name
  {87e04065-af9a-464e-990f-a701b90644df}, !- Source Object
  3,                                      !- Outlet Port
  {1f83b318-d5d7-4f5b-8389-9bc9a5af3efd}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {36906d04-53f8-44a7-8734-7692f5fd6f2c}, !- Handle
  Node 152,                               !- Name
  {c937966d-2143-4860-a787-7240c27dbb9b}, !- Inlet Port
  {dd98ce16-6210-4fa8-a03b-ddee959d4011}; !- Outlet Port

OS:Connection,
  {c937966d-2143-4860-a787-7240c27dbb9b}, !- Handle
  {17dcc97a-9bb7-42d3-abd1-4929bc4bf7c5}, !- Name
  {369343a1-c453-4fba-9db0-47a6bdaeff81}, !- Source Object
  10,                                     !- Outlet Port
  {36906d04-53f8-44a7-8734-7692f5fd6f2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd98ce16-6210-4fa8-a03b-ddee959d4011}, !- Handle
  {00185301-43df-48d0-aa92-42ff9cf0fe6c}, !- Name
  {36906d04-53f8-44a7-8734-7692f5fd6f2c}, !- Source Object
  3,                                      !- Outlet Port
  {e0fb6708-7135-49e4-beec-3b40a49f2a22}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c1c27af-19cd-4043-818f-d32206a65eef}, !- Handle
  {0a8fd087-b125-408d-bb16-632b3f81f068}, !- Name
  {e0fb6708-7135-49e4-beec-3b40a49f2a22}, !- Source Object
  12,                                     !- Outlet Port
  {48e5bf2c-0fcf-4a5a-873a-82545fbcfacd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5957f9d5-f7bd-4700-9b77-9198580800aa}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN Rht Coil,      !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {932e0aee-d309-41f8-81ac-4011c6713c04}, !- Water Inlet Node Name
  {fcc9c9ca-401f-4f20-93c4-c29d29f6f6a8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8c89b63c-1c13-427c-ba2a-419ebe7dd4e5}, !- Handle
  Node 153,                               !- Name
  {7bf6ab5a-9b3d-4ef6-a783-6d7cd8bbd5c7}, !- Inlet Port
  {932e0aee-d309-41f8-81ac-4011c6713c04}; !- Outlet Port

OS:Connection,
  {7bf6ab5a-9b3d-4ef6-a783-6d7cd8bbd5c7}, !- Handle
  {728623fd-7a40-4a43-8c80-03f78f017885}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  13,                                     !- Outlet Port
  {8c89b63c-1c13-427c-ba2a-419ebe7dd4e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5dedf9a0-7a3f-472a-8ee9-be5362e75d8e}, !- Handle
  Node 154,                               !- Name
  {fcc9c9ca-401f-4f20-93c4-c29d29f6f6a8}, !- Inlet Port
  {f2e65169-4505-4608-922b-fff13074a796}; !- Outlet Port

OS:Connection,
  {932e0aee-d309-41f8-81ac-4011c6713c04}, !- Handle
  {dc6d3d63-ac2f-4f7d-98d2-024c980a7c6c}, !- Name
  {8c89b63c-1c13-427c-ba2a-419ebe7dd4e5}, !- Source Object
  3,                                      !- Outlet Port
  {5957f9d5-f7bd-4700-9b77-9198580800aa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fcc9c9ca-401f-4f20-93c4-c29d29f6f6a8}, !- Handle
  {9b8e1452-e0cf-4f3d-bc10-bb46885def0e}, !- Name
  {5957f9d5-f7bd-4700-9b77-9198580800aa}, !- Source Object
  6,                                      !- Outlet Port
  {5dedf9a0-7a3f-472a-8ee9-be5362e75d8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2e65169-4505-4608-922b-fff13074a796}, !- Handle
  {52173071-e50d-4c0d-9648-b28f8146c6f5}, !- Name
  {5dedf9a0-7a3f-472a-8ee9-be5362e75d8e}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {192029a4-ab21-4543-a12d-edef23e88ba8}, !- Handle
  Controller Water Coil 9,                !- Name
  {5957f9d5-f7bd-4700-9b77-9198580800aa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6d6f2f43-7be0-4e1a-8310-48cfcd9a50ec}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN VAV Term,      !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {dd2097cb-15ec-4cf0-a7c4-4249906122e9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5957f9d5-f7bd-4700-9b77-9198580800aa}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5242bb4d-fa1c-4fe1-b299-3b45aa2ca13f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d0e282e7-4957-4d70-9173-336785e9f95d}, !- Handle
  Node 155,                               !- Name
  {5242bb4d-fa1c-4fe1-b299-3b45aa2ca13f}, !- Inlet Port
  {b83d1d31-d839-4e49-92bf-84df1807129b}; !- Outlet Port

OS:Node,
  {f2205aec-9a15-455d-bc0c-751ff90541a9}, !- Handle
  Node 156,                               !- Name
  {b2fafb1e-e890-4982-b0ee-6faca51bc595}, !- Inlet Port
  {3bdc2375-1682-4353-8370-cdb0c94854f2}; !- Outlet Port

OS:Connection,
  {b83d1d31-d839-4e49-92bf-84df1807129b}, !- Handle
  {2043c6ce-58f8-4fe7-9ad5-223c69ad60f7}, !- Name
  {d0e282e7-4957-4d70-9173-336785e9f95d}, !- Source Object
  3,                                      !- Outlet Port
  {b85f4672-6ef3-4286-a10f-4e26fcc5ece9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2fafb1e-e890-4982-b0ee-6faca51bc595}, !- Handle
  {e785c7b9-7f5c-49ac-bed5-6d79dc8445e7}, !- Name
  {eec5dfd4-5b0c-4e45-aa2b-b9ac86a1fbb9}, !- Source Object
  12,                                     !- Outlet Port
  {f2205aec-9a15-455d-bc0c-751ff90541a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bdc2375-1682-4353-8370-cdb0c94854f2}, !- Handle
  {bffb061e-c7a3-4c2e-bb02-ad5ed0a95ff7}, !- Name
  {f2205aec-9a15-455d-bc0c-751ff90541a9}, !- Source Object
  3,                                      !- Outlet Port
  {1f83b318-d5d7-4f5b-8389-9bc9a5af3efd}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c6e57b62-39bd-4f17-be46-74adbc13f8fe}, !- Handle
  Node 157,                               !- Name
  {4e702894-8f45-42e8-aeb9-ef2c9bf4a6b6}, !- Inlet Port
  {dd2097cb-15ec-4cf0-a7c4-4249906122e9}; !- Outlet Port

OS:Connection,
  {4e702894-8f45-42e8-aeb9-ef2c9bf4a6b6}, !- Handle
  {6b70e3f5-92ef-42fb-8695-5cc953e0d5d2}, !- Name
  {369343a1-c453-4fba-9db0-47a6bdaeff81}, !- Source Object
  11,                                     !- Outlet Port
  {c6e57b62-39bd-4f17-be46-74adbc13f8fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd2097cb-15ec-4cf0-a7c4-4249906122e9}, !- Handle
  {7b51803f-af93-45dd-a524-f89ff1c50d68}, !- Name
  {c6e57b62-39bd-4f17-be46-74adbc13f8fe}, !- Source Object
  3,                                      !- Outlet Port
  {6d6f2f43-7be0-4e1a-8310-48cfcd9a50ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5242bb4d-fa1c-4fe1-b299-3b45aa2ca13f}, !- Handle
  {56adff72-8227-41b4-84a5-bf5a20d4f3df}, !- Name
  {6d6f2f43-7be0-4e1a-8310-48cfcd9a50ec}, !- Source Object
  12,                                     !- Outlet Port
  {d0e282e7-4957-4d70-9173-336785e9f95d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {adb664cd-626d-4f75-892c-5d3f75642754}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN Rht Coil,      !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {33f397f9-3924-4232-87f7-d6ae5ce07256}, !- Water Inlet Node Name
  {4594d4c7-c355-4414-84f5-d8aec438cbb3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b1256eb0-55ba-43b6-9346-1ea5777ac47d}, !- Handle
  Node 158,                               !- Name
  {012ed272-db1e-4a1b-a00d-803172e5bc7e}, !- Inlet Port
  {33f397f9-3924-4232-87f7-d6ae5ce07256}; !- Outlet Port

OS:Connection,
  {012ed272-db1e-4a1b-a00d-803172e5bc7e}, !- Handle
  {40895d68-314d-4944-8424-9d4c6ec2d0fd}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  14,                                     !- Outlet Port
  {b1256eb0-55ba-43b6-9346-1ea5777ac47d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b0abf5d-381a-400d-8c89-fad47acf7b05}, !- Handle
  Node 159,                               !- Name
  {4594d4c7-c355-4414-84f5-d8aec438cbb3}, !- Inlet Port
  {00656edb-6d9e-4209-a821-3ce3603f177b}; !- Outlet Port

OS:Connection,
  {33f397f9-3924-4232-87f7-d6ae5ce07256}, !- Handle
  {cdc8876c-0580-4614-8644-6c2102b60e1b}, !- Name
  {b1256eb0-55ba-43b6-9346-1ea5777ac47d}, !- Source Object
  3,                                      !- Outlet Port
  {adb664cd-626d-4f75-892c-5d3f75642754}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4594d4c7-c355-4414-84f5-d8aec438cbb3}, !- Handle
  {c41f8f22-3fbd-49e2-a171-7ae32024c7ab}, !- Name
  {adb664cd-626d-4f75-892c-5d3f75642754}, !- Source Object
  6,                                      !- Outlet Port
  {8b0abf5d-381a-400d-8c89-fad47acf7b05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00656edb-6d9e-4209-a821-3ce3603f177b}, !- Handle
  {06c4c7bd-95da-4871-9a6c-d72e73583304}, !- Name
  {8b0abf5d-381a-400d-8c89-fad47acf7b05}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6fcab4ff-04bd-4cbc-9c3b-096ad3718ed7}, !- Handle
  Controller Water Coil 10,               !- Name
  {adb664cd-626d-4f75-892c-5d3f75642754}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5e385ab2-52f8-4c41-9c4d-e556147478e2}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN VAV Term,      !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {833eb874-ad38-47b6-af6f-8184d3b99d9a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {adb664cd-626d-4f75-892c-5d3f75642754}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7feab854-2be1-4472-be47-6c9779e80341}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cbeb1d7a-6914-40b6-bb52-1b7a5bd0e5ad}, !- Handle
  Node 160,                               !- Name
  {7feab854-2be1-4472-be47-6c9779e80341}, !- Inlet Port
  {732bb55f-7c55-41e2-a174-b29642ddcfb9}; !- Outlet Port

OS:Node,
  {c7aed415-526f-42dc-9ba1-e371b9c4c69a}, !- Handle
  Node 161,                               !- Name
  {de4fc64a-4612-4789-b38b-9066ed7663ed}, !- Inlet Port
  {b5e30dab-46c2-4794-be20-5ff52b9b7fa7}; !- Outlet Port

OS:Connection,
  {732bb55f-7c55-41e2-a174-b29642ddcfb9}, !- Handle
  {4f0e1881-c9cd-4c53-8ca0-bfef112841b2}, !- Name
  {cbeb1d7a-6914-40b6-bb52-1b7a5bd0e5ad}, !- Source Object
  3,                                      !- Outlet Port
  {66c42d18-8ea5-4850-853f-bf3a9d73f3bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de4fc64a-4612-4789-b38b-9066ed7663ed}, !- Handle
  {d8de3a89-c13d-41ab-9038-dd62bb9a8589}, !- Name
  {98ad15da-74ad-4754-883f-f6d9106bf905}, !- Source Object
  12,                                     !- Outlet Port
  {c7aed415-526f-42dc-9ba1-e371b9c4c69a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5e30dab-46c2-4794-be20-5ff52b9b7fa7}, !- Handle
  {e1cbd194-e0ab-441a-a657-c6b23a876dbc}, !- Name
  {c7aed415-526f-42dc-9ba1-e371b9c4c69a}, !- Source Object
  3,                                      !- Outlet Port
  {1f83b318-d5d7-4f5b-8389-9bc9a5af3efd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e5fcdd64-7baf-42f7-b8bf-f5ccbe907aa8}, !- Handle
  Node 162,                               !- Name
  {db538699-0f3a-41e9-a16d-f4b92d9eac7a}, !- Inlet Port
  {833eb874-ad38-47b6-af6f-8184d3b99d9a}; !- Outlet Port

OS:Connection,
  {db538699-0f3a-41e9-a16d-f4b92d9eac7a}, !- Handle
  {a4dd3ccc-f620-4874-baf2-fcb44ac18aef}, !- Name
  {369343a1-c453-4fba-9db0-47a6bdaeff81}, !- Source Object
  12,                                     !- Outlet Port
  {e5fcdd64-7baf-42f7-b8bf-f5ccbe907aa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {833eb874-ad38-47b6-af6f-8184d3b99d9a}, !- Handle
  {63ee7016-ce7d-4371-b80d-edddeeb0db6b}, !- Name
  {e5fcdd64-7baf-42f7-b8bf-f5ccbe907aa8}, !- Source Object
  3,                                      !- Outlet Port
  {5e385ab2-52f8-4c41-9c4d-e556147478e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7feab854-2be1-4472-be47-6c9779e80341}, !- Handle
  {273a96dc-48a5-4c80-8f10-07826f9a44e7}, !- Name
  {5e385ab2-52f8-4c41-9c4d-e556147478e2}, !- Source Object
  12,                                     !- Outlet Port
  {cbeb1d7a-6914-40b6-bb52-1b7a5bd0e5ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2d8aa524-7a25-41cc-a062-3433d5ee12a3}, !- Handle
  PatRoom5_Mult10_Flr_4 ZN Rht Coil,      !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {44e889a3-cfcf-4a6e-a214-0943984522db}, !- Water Inlet Node Name
  {2ae6c4a4-2617-44a1-a3d0-d94d64fc18fa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9822b5e3-ad6d-4197-a8f6-d7ce23d4486c}, !- Handle
  Node 163,                               !- Name
  {561c2653-0b49-4fb2-b39f-3500f4186525}, !- Inlet Port
  {44e889a3-cfcf-4a6e-a214-0943984522db}; !- Outlet Port

OS:Connection,
  {561c2653-0b49-4fb2-b39f-3500f4186525}, !- Handle
  {669c302d-87a6-4cf1-9c11-4b054f4e5fc5}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  15,                                     !- Outlet Port
  {9822b5e3-ad6d-4197-a8f6-d7ce23d4486c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {098f7de4-469e-4659-867a-426450cff236}, !- Handle
  Node 164,                               !- Name
  {2ae6c4a4-2617-44a1-a3d0-d94d64fc18fa}, !- Inlet Port
  {d8604579-c6bb-4031-ab47-685a14110064}; !- Outlet Port

OS:Connection,
  {44e889a3-cfcf-4a6e-a214-0943984522db}, !- Handle
  {7835b9a4-bda5-44f8-897f-a4b47e6f2850}, !- Name
  {9822b5e3-ad6d-4197-a8f6-d7ce23d4486c}, !- Source Object
  3,                                      !- Outlet Port
  {2d8aa524-7a25-41cc-a062-3433d5ee12a3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2ae6c4a4-2617-44a1-a3d0-d94d64fc18fa}, !- Handle
  {6a8c516e-3cf8-4b70-b568-b14f3753e56e}, !- Name
  {2d8aa524-7a25-41cc-a062-3433d5ee12a3}, !- Source Object
  6,                                      !- Outlet Port
  {098f7de4-469e-4659-867a-426450cff236}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8604579-c6bb-4031-ab47-685a14110064}, !- Handle
  {524e002e-0147-41d3-80fc-8f75d1fbefb5}, !- Name
  {098f7de4-469e-4659-867a-426450cff236}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8dc8fb30-219c-4df4-ac7c-b1c7d211961a}, !- Handle
  Controller Water Coil 11,               !- Name
  {2d8aa524-7a25-41cc-a062-3433d5ee12a3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {604db11c-75bf-4ad1-80b1-2b47db93a2b5}, !- Handle
  PatRoom5_Mult10_Flr_4 ZN VAV Term,      !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {4f5a6b65-e052-4d27-a636-c1a43911b97b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2d8aa524-7a25-41cc-a062-3433d5ee12a3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {33a8a240-8b19-4432-9b7a-e68053b1a69a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f9f57f58-2c3e-4828-82f6-06445bc1b675}, !- Handle
  Node 165,                               !- Name
  {33a8a240-8b19-4432-9b7a-e68053b1a69a}, !- Inlet Port
  {a59c80c5-0901-4302-b6b8-011cec06fa56}; !- Outlet Port

OS:Node,
  {c6fca112-388f-4861-a5e1-3dbe7c749c74}, !- Handle
  Node 166,                               !- Name
  {f3a0b771-4567-43b4-8738-2dc5bb401c94}, !- Inlet Port
  {0f2cb68c-fc8b-4b70-9648-f86b1d7bf9a9}; !- Outlet Port

OS:Connection,
  {a59c80c5-0901-4302-b6b8-011cec06fa56}, !- Handle
  {c48c9212-e742-43da-b136-385a8221f68e}, !- Name
  {f9f57f58-2c3e-4828-82f6-06445bc1b675}, !- Source Object
  3,                                      !- Outlet Port
  {93bc6678-9fe1-4739-879e-81fea76fac57}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3a0b771-4567-43b4-8738-2dc5bb401c94}, !- Handle
  {51e2e44e-6d89-402b-abed-16bcff688035}, !- Name
  {62346b55-1c1c-4d50-a652-1e6cea5c2aec}, !- Source Object
  12,                                     !- Outlet Port
  {c6fca112-388f-4861-a5e1-3dbe7c749c74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f2cb68c-fc8b-4b70-9648-f86b1d7bf9a9}, !- Handle
  {3e40c834-b627-4b40-a552-c80a8778a95f}, !- Name
  {c6fca112-388f-4861-a5e1-3dbe7c749c74}, !- Source Object
  3,                                      !- Outlet Port
  {1f83b318-d5d7-4f5b-8389-9bc9a5af3efd}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {a3388fe4-f385-4398-8ba7-5e3eff21ddbc}, !- Handle
  Node 167,                               !- Name
  {c74eab20-d791-4dc5-a990-7b4dc085ef81}, !- Inlet Port
  {4f5a6b65-e052-4d27-a636-c1a43911b97b}; !- Outlet Port

OS:Connection,
  {c74eab20-d791-4dc5-a990-7b4dc085ef81}, !- Handle
  {18e22c2e-6a61-4023-b36f-d99418be335f}, !- Name
  {369343a1-c453-4fba-9db0-47a6bdaeff81}, !- Source Object
  13,                                     !- Outlet Port
  {a3388fe4-f385-4398-8ba7-5e3eff21ddbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f5a6b65-e052-4d27-a636-c1a43911b97b}, !- Handle
  {f3ba7df5-4977-4382-b3ee-65edeba2a1d6}, !- Name
  {a3388fe4-f385-4398-8ba7-5e3eff21ddbc}, !- Source Object
  3,                                      !- Outlet Port
  {604db11c-75bf-4ad1-80b1-2b47db93a2b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33a8a240-8b19-4432-9b7a-e68053b1a69a}, !- Handle
  {542f93ee-55a0-47ab-8bd8-63676ba844c1}, !- Name
  {604db11c-75bf-4ad1-80b1-2b47db93a2b5}, !- Source Object
  12,                                     !- Outlet Port
  {f9f57f58-2c3e-4828-82f6-06445bc1b675}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dbc00fce-718e-425a-8424-2c6b970c6d1a}, !- Handle
  PatRoom6_Flr_4 ZN Rht Coil,             !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4bb47679-b036-421b-92fe-d707f6f1cdef}, !- Water Inlet Node Name
  {c46c9a9b-8110-4488-a18a-91c8f27352c1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a8c61d53-98be-449e-9b9c-912e55265cac}, !- Handle
  Node 168,                               !- Name
  {da868061-c34e-46d1-8ce6-226b1c25c2bf}, !- Inlet Port
  {4bb47679-b036-421b-92fe-d707f6f1cdef}; !- Outlet Port

OS:Connection,
  {da868061-c34e-46d1-8ce6-226b1c25c2bf}, !- Handle
  {307346b4-aba4-4985-8ced-662a45298593}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  16,                                     !- Outlet Port
  {a8c61d53-98be-449e-9b9c-912e55265cac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc1fe0ea-7754-40c9-aadb-660e24babe01}, !- Handle
  Node 169,                               !- Name
  {c46c9a9b-8110-4488-a18a-91c8f27352c1}, !- Inlet Port
  {ac488977-bc58-40a8-b677-2669d150943e}; !- Outlet Port

OS:Connection,
  {4bb47679-b036-421b-92fe-d707f6f1cdef}, !- Handle
  {016fbc9c-8b06-47ff-85d5-800ec9f15c9d}, !- Name
  {a8c61d53-98be-449e-9b9c-912e55265cac}, !- Source Object
  3,                                      !- Outlet Port
  {dbc00fce-718e-425a-8424-2c6b970c6d1a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c46c9a9b-8110-4488-a18a-91c8f27352c1}, !- Handle
  {93d6becc-3be8-4a64-ab83-9b11ac2597ff}, !- Name
  {dbc00fce-718e-425a-8424-2c6b970c6d1a}, !- Source Object
  6,                                      !- Outlet Port
  {dc1fe0ea-7754-40c9-aadb-660e24babe01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac488977-bc58-40a8-b677-2669d150943e}, !- Handle
  {0d073e13-03ba-454d-abbe-ac328bbed9d1}, !- Name
  {dc1fe0ea-7754-40c9-aadb-660e24babe01}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {274aff50-c152-4747-8d85-d0fd84c8f4c7}, !- Handle
  Controller Water Coil 12,               !- Name
  {dbc00fce-718e-425a-8424-2c6b970c6d1a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a36d1231-287e-419c-b8ea-fbe9a3883142}, !- Handle
  PatRoom6_Flr_4 ZN VAV Term,             !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {be848c7d-dfd5-492e-985a-a287f66826b8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dbc00fce-718e-425a-8424-2c6b970c6d1a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {63eb6001-3f7c-4f74-b631-f0a5c956b0f2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {be3d4e4b-15a6-4c26-a272-8c9ea7c9836b}, !- Handle
  Node 170,                               !- Name
  {63eb6001-3f7c-4f74-b631-f0a5c956b0f2}, !- Inlet Port
  {a939e803-9544-46e6-bd72-f1c52cb232b5}; !- Outlet Port

OS:Node,
  {b89f7386-bc6b-42aa-84dd-81d338e1dbac}, !- Handle
  Node 171,                               !- Name
  {f3f35da2-8012-452a-a2cc-b77edd24c5af}, !- Inlet Port
  {d650f0b0-4afd-47c0-a0c2-f6d6992ca0d1}; !- Outlet Port

OS:Connection,
  {a939e803-9544-46e6-bd72-f1c52cb232b5}, !- Handle
  {7c939ad6-666a-42bc-b26a-a254b6940179}, !- Name
  {be3d4e4b-15a6-4c26-a272-8c9ea7c9836b}, !- Source Object
  3,                                      !- Outlet Port
  {e324c52f-9d7f-4556-9a78-4785253863fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3f35da2-8012-452a-a2cc-b77edd24c5af}, !- Handle
  {f371bc0d-6c54-431d-b0c7-c88591ebe91c}, !- Name
  {913daef0-f90f-4750-b9be-a9ce786e02e1}, !- Source Object
  12,                                     !- Outlet Port
  {b89f7386-bc6b-42aa-84dd-81d338e1dbac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d650f0b0-4afd-47c0-a0c2-f6d6992ca0d1}, !- Handle
  {3ffbaa32-6f89-46cd-9a3e-2b089f7c6793}, !- Name
  {b89f7386-bc6b-42aa-84dd-81d338e1dbac}, !- Source Object
  3,                                      !- Outlet Port
  {1f83b318-d5d7-4f5b-8389-9bc9a5af3efd}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {aa076019-ca60-45f9-9884-695284667d9b}, !- Handle
  Node 172,                               !- Name
  {8ed9579c-badc-493c-88d8-953fd25a7629}, !- Inlet Port
  {be848c7d-dfd5-492e-985a-a287f66826b8}; !- Outlet Port

OS:Connection,
  {8ed9579c-badc-493c-88d8-953fd25a7629}, !- Handle
  {8cdf5bc5-f283-42eb-a0d2-5be44b697bfa}, !- Name
  {369343a1-c453-4fba-9db0-47a6bdaeff81}, !- Source Object
  14,                                     !- Outlet Port
  {aa076019-ca60-45f9-9884-695284667d9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be848c7d-dfd5-492e-985a-a287f66826b8}, !- Handle
  {beb1922e-44e8-4bda-91bf-6127a7824910}, !- Name
  {aa076019-ca60-45f9-9884-695284667d9b}, !- Source Object
  3,                                      !- Outlet Port
  {a36d1231-287e-419c-b8ea-fbe9a3883142}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63eb6001-3f7c-4f74-b631-f0a5c956b0f2}, !- Handle
  {34df50a6-5a9f-486b-be36-4eac0038cf74}, !- Name
  {a36d1231-287e-419c-b8ea-fbe9a3883142}, !- Source Object
  12,                                     !- Outlet Port
  {be3d4e4b-15a6-4c26-a272-8c9ea7c9836b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {24ccb888-ddc7-47a8-9f04-d25039afb52a}, !- Handle
  PatRoom7_Mult10_Flr_4 ZN Rht Coil,      !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9e6e53cf-9a1f-4feb-a3c2-4a5e40602948}, !- Water Inlet Node Name
  {30684b59-e916-499c-9f4e-e4f680683206}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {03fab104-af0d-4bf2-92e2-b373e860df29}, !- Handle
  Node 173,                               !- Name
  {5eae1f60-99b0-4b6d-9180-2be408654f70}, !- Inlet Port
  {9e6e53cf-9a1f-4feb-a3c2-4a5e40602948}; !- Outlet Port

OS:Connection,
  {5eae1f60-99b0-4b6d-9180-2be408654f70}, !- Handle
  {6c974e4d-05c8-4cb7-9b0b-e531ef1b3457}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  17,                                     !- Outlet Port
  {03fab104-af0d-4bf2-92e2-b373e860df29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef7afafb-c5ac-49ec-8538-851c1503fb13}, !- Handle
  Node 174,                               !- Name
  {30684b59-e916-499c-9f4e-e4f680683206}, !- Inlet Port
  {f864eb70-e308-47e2-8664-246d5df14571}; !- Outlet Port

OS:Connection,
  {9e6e53cf-9a1f-4feb-a3c2-4a5e40602948}, !- Handle
  {68335ac2-37c5-48b4-aaba-e5b920d79ebc}, !- Name
  {03fab104-af0d-4bf2-92e2-b373e860df29}, !- Source Object
  3,                                      !- Outlet Port
  {24ccb888-ddc7-47a8-9f04-d25039afb52a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {30684b59-e916-499c-9f4e-e4f680683206}, !- Handle
  {d5b18637-d4a8-4de6-ab51-46daa693cec2}, !- Name
  {24ccb888-ddc7-47a8-9f04-d25039afb52a}, !- Source Object
  6,                                      !- Outlet Port
  {ef7afafb-c5ac-49ec-8538-851c1503fb13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f864eb70-e308-47e2-8664-246d5df14571}, !- Handle
  {3b446cc2-aede-41f1-b4ee-94dc086a4e8d}, !- Name
  {ef7afafb-c5ac-49ec-8538-851c1503fb13}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {18c5c2e5-cc23-49fa-872a-ee942f75e594}, !- Handle
  Controller Water Coil 13,               !- Name
  {24ccb888-ddc7-47a8-9f04-d25039afb52a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7774a530-8726-4f17-bc7a-ba211ed4e7d4}, !- Handle
  PatRoom7_Mult10_Flr_4 ZN VAV Term,      !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {d99ddea6-0b9b-4bf5-9bdb-b9cd4064712a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {24ccb888-ddc7-47a8-9f04-d25039afb52a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a0e79f86-d57c-45cf-b809-feb87fd1efae}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5a8fca38-0af7-43d3-8e8c-e7363d00787b}, !- Handle
  Node 175,                               !- Name
  {a0e79f86-d57c-45cf-b809-feb87fd1efae}, !- Inlet Port
  {a9069e1b-3c8f-4e4b-b636-d419d42c4983}; !- Outlet Port

OS:Node,
  {6da91946-62f6-4616-83ee-e553b79bb34b}, !- Handle
  Node 176,                               !- Name
  {22dbddd1-2c08-42cf-b16b-92c91747d376}, !- Inlet Port
  {af41e8f5-fade-475c-aea6-57e67054b4c2}; !- Outlet Port

OS:Connection,
  {a9069e1b-3c8f-4e4b-b636-d419d42c4983}, !- Handle
  {30145e46-d813-48f5-ad48-eb890b437774}, !- Name
  {5a8fca38-0af7-43d3-8e8c-e7363d00787b}, !- Source Object
  3,                                      !- Outlet Port
  {611c3220-c62c-4731-b465-f59f435a9be4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22dbddd1-2c08-42cf-b16b-92c91747d376}, !- Handle
  {a83158a0-24d3-4985-8033-aa61889ca760}, !- Name
  {e833cc8c-0eeb-403c-b51c-936ac19067d6}, !- Source Object
  12,                                     !- Outlet Port
  {6da91946-62f6-4616-83ee-e553b79bb34b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af41e8f5-fade-475c-aea6-57e67054b4c2}, !- Handle
  {76c71753-c590-43c2-9164-3bb04097bd10}, !- Name
  {6da91946-62f6-4616-83ee-e553b79bb34b}, !- Source Object
  3,                                      !- Outlet Port
  {1f83b318-d5d7-4f5b-8389-9bc9a5af3efd}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4fff3791-5d07-4e36-8cc2-872bf88d7bee}, !- Handle
  Node 177,                               !- Name
  {f9a267e9-2162-4163-9eff-e7c8056096fa}, !- Inlet Port
  {d99ddea6-0b9b-4bf5-9bdb-b9cd4064712a}; !- Outlet Port

OS:Connection,
  {f9a267e9-2162-4163-9eff-e7c8056096fa}, !- Handle
  {891ef33f-8874-473e-a9fa-cfa21914eeac}, !- Name
  {369343a1-c453-4fba-9db0-47a6bdaeff81}, !- Source Object
  15,                                     !- Outlet Port
  {4fff3791-5d07-4e36-8cc2-872bf88d7bee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d99ddea6-0b9b-4bf5-9bdb-b9cd4064712a}, !- Handle
  {98531c6f-4ef5-4aa9-896c-7661a7320f5f}, !- Name
  {4fff3791-5d07-4e36-8cc2-872bf88d7bee}, !- Source Object
  3,                                      !- Outlet Port
  {7774a530-8726-4f17-bc7a-ba211ed4e7d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0e79f86-d57c-45cf-b809-feb87fd1efae}, !- Handle
  {5c866d6a-68fc-4fe6-b99e-8063e09d2e4b}, !- Name
  {7774a530-8726-4f17-bc7a-ba211ed4e7d4}, !- Source Object
  12,                                     !- Outlet Port
  {5a8fca38-0af7-43d3-8e8c-e7363d00787b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {f5feff8f-9c51-4ffe-8c1e-1c8cdfe13233}, !- Handle
  Supply Air Temp - 55.04F 1,             !- Name
  {cc74dc58-41a8-46e6-b727-5bb5763d14a2}, !- Schedule Type Limits Name
  {fb88b964-735e-46d9-b14d-f26e6f5dc22a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb88b964-735e-46d9-b14d-f26e6f5dc22a}, !- Handle
  Supply Air Temp - 55.04F Default 1,     !- Name
  {cc74dc58-41a8-46e6-b727-5bb5763d14a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {23742a4d-81ae-48bc-830a-d2346a9011d1}, !- Handle
  CAV_2,                                  !- Name
  ,                                       !- Controller List Name
  {b97c6638-6435-4d25-9454-8ab8973b3052}, !- Availability Schedule
  {5c8b056d-2b7b-4484-a582-c4dd0080ded6}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {85eea9a9-90cf-43f1-844b-325c327ccc0f}, !- Supply Side Inlet Node Name
  {e5f11f36-04c6-4534-853f-69928f91cedc}, !- Demand Side Outlet Node Name
  {aae60dd4-56fe-48fb-af01-048ee4679ed1}, !- Demand Side Inlet Node A
  {8f8fa946-f1da-4376-adaa-d5eef099c5af}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5aabda1a-c396-4e08-911c-9ed2a1d1b170}, !- Demand Mixer Name
  {ae5dd60e-3ae1-4e93-a13c-91c09c4cd8ac}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {49f457fd-e2f5-43ae-827c-ba8bbe6b8c2f}, !- Handle
  Node 178,                               !- Name
  {85eea9a9-90cf-43f1-844b-325c327ccc0f}, !- Inlet Port
  {240c0b79-d5f3-4192-8244-bf2798eb0780}; !- Outlet Port

OS:Node,
  {eb1c76f4-b48e-4bc4-90e8-9755a7dd5ac7}, !- Handle
  Node 179,                               !- Name
  {a4c893d9-413c-4a96-8a81-ff9c6bc760e6}, !- Inlet Port
  {8f8fa946-f1da-4376-adaa-d5eef099c5af}; !- Outlet Port

OS:Connection,
  {85eea9a9-90cf-43f1-844b-325c327ccc0f}, !- Handle
  {7fc449fd-69a9-4fbd-ad1e-c7156764dbf4}, !- Name
  {23742a4d-81ae-48bc-830a-d2346a9011d1}, !- Source Object
  8,                                      !- Outlet Port
  {49f457fd-e2f5-43ae-827c-ba8bbe6b8c2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f8fa946-f1da-4376-adaa-d5eef099c5af}, !- Handle
  {c35b85ea-42f9-41a9-9864-24c512b2e56a}, !- Name
  {eb1c76f4-b48e-4bc4-90e8-9755a7dd5ac7}, !- Source Object
  3,                                      !- Outlet Port
  {23742a4d-81ae-48bc-830a-d2346a9011d1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {33ab27ad-202f-4ae2-a693-6e4a20aa6fe8}, !- Handle
  Node 180,                               !- Name
  {aae60dd4-56fe-48fb-af01-048ee4679ed1}, !- Inlet Port
  {dedce0c3-6923-4c8f-bb97-fc9305f08943}; !- Outlet Port

OS:Node,
  {96587cce-c894-46f5-af35-0cc9ad120f17}, !- Handle
  Node 181,                               !- Name
  {8be26957-3207-4197-9f72-83898d478cc4}, !- Inlet Port
  {e5f11f36-04c6-4534-853f-69928f91cedc}; !- Outlet Port

OS:Node,
  {d0de01f7-8991-4e8a-a84c-7062ca8418ca}, !- Handle
  Node 182,                               !- Name
  {93cc57ce-c598-45fb-8d11-1ab1612e6989}, !- Inlet Port
  {179b1336-33b6-4675-9b61-881c4accfc05}; !- Outlet Port

OS:Connection,
  {aae60dd4-56fe-48fb-af01-048ee4679ed1}, !- Handle
  {94e948c5-f8de-4d80-b75b-899b8c5ce2d9}, !- Name
  {23742a4d-81ae-48bc-830a-d2346a9011d1}, !- Source Object
  10,                                     !- Outlet Port
  {33ab27ad-202f-4ae2-a693-6e4a20aa6fe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5f11f36-04c6-4534-853f-69928f91cedc}, !- Handle
  {cdeac7be-f98c-42c6-a876-b94ee5971288}, !- Name
  {96587cce-c894-46f5-af35-0cc9ad120f17}, !- Source Object
  3,                                      !- Outlet Port
  {23742a4d-81ae-48bc-830a-d2346a9011d1}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ae5dd60e-3ae1-4e93-a13c-91c09c4cd8ac}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {dedce0c3-6923-4c8f-bb97-fc9305f08943}, !- Inlet Node Name
  {49d3e175-5ff1-4d21-b393-028e6c42004f}, !- Outlet Node Name 1
  {e910cf32-8d70-41d1-b942-e7ca68437439}, !- Outlet Node Name 2
  {5cbb4d48-65ff-47e8-a1b0-244b5fa5059a}, !- Outlet Node Name 3
  {476fd85b-b12b-49b0-a6b6-072c1df8b6d5}, !- Outlet Node Name 4
  {42cf4566-985c-48ef-a006-e2b5a1df1a8d}, !- Outlet Node Name 5
  {f957fc58-ffb3-4283-acee-295eca3e1277}, !- Outlet Node Name 6
  {152b823f-10ba-4535-9fe3-2d58d4f7ce95}, !- Outlet Node Name 7
  {b330227b-9a35-4a4a-be5c-b30936e0aa2b}, !- Outlet Node Name 8
  {7e402d6c-8763-4f54-83cb-dae0972a6598}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {5aabda1a-c396-4e08-911c-9ed2a1d1b170}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {8be26957-3207-4197-9f72-83898d478cc4}, !- Outlet Node Name
  {850e2518-13b7-4a81-82e9-bbdec27ae4fb}, !- Inlet Node Name 1
  {96bf522c-0cb2-404f-8273-66fe9705a57f}, !- Inlet Node Name 2
  {ea53709a-f108-400e-9b2d-54bb966f4f48}, !- Inlet Node Name 3
  {80b75617-7f45-4cf2-a8cf-3398676941aa}, !- Inlet Node Name 4
  {dcf1e0d6-a362-40cb-aaf7-dbeaa5c65eca}, !- Inlet Node Name 5
  {23a2d794-4b43-4455-b40d-0993f8ebec60}, !- Inlet Node Name 6
  {96c33ab4-a4b6-4a62-832d-6e9073babbf1}, !- Inlet Node Name 7
  {42de4f36-e397-4c90-afee-112bf0d4bb68}, !- Inlet Node Name 8
  {a0819f80-ad03-4e5a-8e49-4d92315b3eae}; !- Inlet Node Name 9

OS:Connection,
  {dedce0c3-6923-4c8f-bb97-fc9305f08943}, !- Handle
  {ea5dc3ac-0d8c-45dd-aaf2-7064c33ec918}, !- Name
  {33ab27ad-202f-4ae2-a693-6e4a20aa6fe8}, !- Source Object
  3,                                      !- Outlet Port
  {ae5dd60e-3ae1-4e93-a13c-91c09c4cd8ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8be26957-3207-4197-9f72-83898d478cc4}, !- Handle
  {c248ff4d-77a0-462a-80b5-a4cf280cd8f7}, !- Name
  {5aabda1a-c396-4e08-911c-9ed2a1d1b170}, !- Source Object
  2,                                      !- Outlet Port
  {96587cce-c894-46f5-af35-0cc9ad120f17}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f83f3b92-f9c1-420a-b844-f1de6b2883f2}, !- Handle
  {23742a4d-81ae-48bc-830a-d2346a9011d1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:Scheduled,
  {9ef5ccbe-3478-4e63-a333-c1541d1264f4}, !- Handle
  9 Zone VAV supply air setpoint manager, !- Name
  Temperature,                            !- Control Variable
  {f5feff8f-9c51-4ffe-8c1e-1c8cdfe13233}, !- Schedule Name
  {eb1c76f4-b48e-4bc4-90e8-9755a7dd5ac7}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {d5c9e30c-6ff3-43b5-a9d0-ca70069b80fb}, !- Handle
  CAV_2 Fan,                              !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {20c3ec0e-9bb2-4352-ac20-b846b2551895}, !- Air Inlet Node Name
  {a4c893d9-413c-4a96-8a81-ff9c6bc760e6}, !- Air Outlet Node Name
  VAV system Fans;                        !- End-Use Subcategory

OS:Connection,
  {a4c893d9-413c-4a96-8a81-ff9c6bc760e6}, !- Handle
  {ed0cd869-b70f-4ca2-b947-e8ecf9bf5967}, !- Name
  {d5c9e30c-6ff3-43b5-a9d0-ca70069b80fb}, !- Source Object
  17,                                     !- Outlet Port
  {eb1c76f4-b48e-4bc4-90e8-9755a7dd5ac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a792e9bb-ce3a-45bf-b07e-90e12d7d0feb}, !- Handle
  CAV_2 Main Htg Coil,                    !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {67382311-5281-4beb-906f-a6ed78df2f50}, !- Water Inlet Node Name
  {76a96edb-1f6c-4cd4-a22f-5b82f795c428}, !- Water Outlet Node Name
  {6f240c95-addb-418e-98a6-7273edc6ca8e}, !- Air Inlet Node Name
  {6d6d852f-c853-4165-80be-90cabd620361}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1b63b68c-56a6-4e8f-9820-48e58fc88ee4}, !- Handle
  Node 183,                               !- Name
  {6d6d852f-c853-4165-80be-90cabd620361}, !- Inlet Port
  {3a03e8e6-c341-49a6-a43a-a93242ab8f41}; !- Outlet Port

OS:Connection,
  {6d6d852f-c853-4165-80be-90cabd620361}, !- Handle
  {23377c99-2d14-478a-98b2-f5c38b74a892}, !- Name
  {a792e9bb-ce3a-45bf-b07e-90e12d7d0feb}, !- Source Object
  8,                                      !- Outlet Port
  {1b63b68c-56a6-4e8f-9820-48e58fc88ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {112b1328-0f25-43fb-90da-0ed77c690045}, !- Handle
  Node 184,                               !- Name
  {d3d0847b-d482-4928-9ff5-a974671aae38}, !- Inlet Port
  {67382311-5281-4beb-906f-a6ed78df2f50}; !- Outlet Port

OS:Connection,
  {d3d0847b-d482-4928-9ff5-a974671aae38}, !- Handle
  {2ad04973-4c3e-4651-918c-ca03384c33e7}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  18,                                     !- Outlet Port
  {112b1328-0f25-43fb-90da-0ed77c690045}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5124c4db-faf8-42c3-9844-f2fae1dd4c8a}, !- Handle
  Node 185,                               !- Name
  {76a96edb-1f6c-4cd4-a22f-5b82f795c428}, !- Inlet Port
  {edf8b3e8-db16-46a3-80d2-3fd912cf1e7a}; !- Outlet Port

OS:Connection,
  {67382311-5281-4beb-906f-a6ed78df2f50}, !- Handle
  {795d8635-2b55-4e73-9eac-4e1036d2a8f4}, !- Name
  {112b1328-0f25-43fb-90da-0ed77c690045}, !- Source Object
  3,                                      !- Outlet Port
  {a792e9bb-ce3a-45bf-b07e-90e12d7d0feb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {76a96edb-1f6c-4cd4-a22f-5b82f795c428}, !- Handle
  {90d7387b-8de9-4393-8960-fb6c0b24ccbc}, !- Name
  {a792e9bb-ce3a-45bf-b07e-90e12d7d0feb}, !- Source Object
  6,                                      !- Outlet Port
  {5124c4db-faf8-42c3-9844-f2fae1dd4c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edf8b3e8-db16-46a3-80d2-3fd912cf1e7a}, !- Handle
  {0a9b5c67-f8fd-4869-b5bb-b965f5fe786f}, !- Name
  {5124c4db-faf8-42c3-9844-f2fae1dd4c8a}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {94be39ee-5a02-4251-996f-3cd073783760}, !- Handle
  CAV_2 Main Htg Coil Controller,         !- Name
  {a792e9bb-ce3a-45bf-b07e-90e12d7d0feb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {595b7b0d-7b19-4760-be33-5cbf1a2c02a3}, !- Handle
  CAV_2 Clg Coil,                         !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3ae00a16-a615-4866-ad13-727abec779fa}, !- Water Inlet Node Name
  {4572a79e-e9c0-465a-a8c6-0246d831534a}, !- Water Outlet Node Name
  {b0a4361c-1515-4433-adc4-1bff37e79ffe}, !- Air Inlet Node Name
  {383e6b58-bbaa-4d32-9d7b-00a3756dceba}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {825f4fa3-6d74-4af5-9f23-fdfba32e752e}, !- Handle
  Node 186,                               !- Name
  {383e6b58-bbaa-4d32-9d7b-00a3756dceba}, !- Inlet Port
  {6f240c95-addb-418e-98a6-7273edc6ca8e}; !- Outlet Port

OS:Connection,
  {383e6b58-bbaa-4d32-9d7b-00a3756dceba}, !- Handle
  {ff1cd1d3-d7ea-4376-82ee-2bd422f24e2d}, !- Name
  {595b7b0d-7b19-4760-be33-5cbf1a2c02a3}, !- Source Object
  13,                                     !- Outlet Port
  {825f4fa3-6d74-4af5-9f23-fdfba32e752e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f240c95-addb-418e-98a6-7273edc6ca8e}, !- Handle
  {a82dabdc-69d1-48c7-85a3-fae7e9210d58}, !- Name
  {825f4fa3-6d74-4af5-9f23-fdfba32e752e}, !- Source Object
  3,                                      !- Outlet Port
  {a792e9bb-ce3a-45bf-b07e-90e12d7d0feb}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {caf09870-54ad-4acc-8405-129d555aa0f4}, !- Handle
  Node 187,                               !- Name
  {f88560ee-014e-4b29-b913-ccb3f30848d9}, !- Inlet Port
  {3ae00a16-a615-4866-ad13-727abec779fa}; !- Outlet Port

OS:Connection,
  {f88560ee-014e-4b29-b913-ccb3f30848d9}, !- Handle
  {fc5ba756-ac41-43b1-a616-5a9f051cc47a}, !- Name
  {a37e6fa1-ac12-4ba7-80a0-bc0c8a24edf2}, !- Source Object
  5,                                      !- Outlet Port
  {caf09870-54ad-4acc-8405-129d555aa0f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c52ca73e-127b-49b9-9f62-24d7e0e19b52}, !- Handle
  Node 188,                               !- Name
  {4572a79e-e9c0-465a-a8c6-0246d831534a}, !- Inlet Port
  {aea2d4e1-cac9-4957-9edf-fc6a6f0d175c}; !- Outlet Port

OS:Connection,
  {3ae00a16-a615-4866-ad13-727abec779fa}, !- Handle
  {f88862b2-1ec9-48d6-937e-dd370b06b89f}, !- Name
  {caf09870-54ad-4acc-8405-129d555aa0f4}, !- Source Object
  3,                                      !- Outlet Port
  {595b7b0d-7b19-4760-be33-5cbf1a2c02a3}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4572a79e-e9c0-465a-a8c6-0246d831534a}, !- Handle
  {26bb6c98-3e8b-4033-a0c7-76fa9c96ad0d}, !- Name
  {595b7b0d-7b19-4760-be33-5cbf1a2c02a3}, !- Source Object
  11,                                     !- Outlet Port
  {c52ca73e-127b-49b9-9f62-24d7e0e19b52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aea2d4e1-cac9-4957-9edf-fc6a6f0d175c}, !- Handle
  {6dbf47bf-641a-402d-88a0-c907758b6582}, !- Name
  {c52ca73e-127b-49b9-9f62-24d7e0e19b52}, !- Source Object
  3,                                      !- Outlet Port
  {c1d724d3-75fa-421a-953d-27b9c4ec94ee}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6945808e-b13d-4b84-8999-ce830ed256ac}, !- Handle
  CAV_2 Clg Coil Controller,              !- Name
  {595b7b0d-7b19-4760-be33-5cbf1a2c02a3}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {db90d019-6b5b-4edd-9371-dbe40b6f092c}, !- Handle
  CAV_2 OA Controller,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3aefb2ad-4184-4d25-b330-d2b3439ff81c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3aefb2ad-4184-4d25-b330-d2b3439ff81c}, !- Handle
  CAV_2 Vent Controller,                  !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3fa1da31-2d9b-44e1-826e-25d5c9efefe0}, !- Handle
  CAV_2 OA Sys,                           !- Name
  {db90d019-6b5b-4edd-9371-dbe40b6f092c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {46b12a9f-d132-46d1-9e9d-53060441b223}, !- Mixed Air Node Name
  {a9a419fc-8027-42cf-8848-d4513715c258}, !- Outdoor Air Stream Node Name
  {7c1ded7e-5db9-47e1-9d9d-8d131e616735}, !- Relief Air Stream Node Name
  {240c0b79-d5f3-4192-8244-bf2798eb0780}; !- Return Air Stream Node Name

OS:Node,
  {17c78a54-5877-4c5e-be9c-f7a4c547611f}, !- Handle
  Node 189,                               !- Name
  ,                                       !- Inlet Port
  {a9a419fc-8027-42cf-8848-d4513715c258}; !- Outlet Port

OS:Connection,
  {a9a419fc-8027-42cf-8848-d4513715c258}, !- Handle
  {af68a6eb-fd5a-4623-ac7e-7a87e19d0cb5}, !- Name
  {17c78a54-5877-4c5e-be9c-f7a4c547611f}, !- Source Object
  3,                                      !- Outlet Port
  {3fa1da31-2d9b-44e1-826e-25d5c9efefe0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0103ed9f-3b84-4e16-83cf-3d4fdcfb4a7f}, !- Handle
  Node 190,                               !- Name
  {7c1ded7e-5db9-47e1-9d9d-8d131e616735}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c1ded7e-5db9-47e1-9d9d-8d131e616735}, !- Handle
  {051be350-49ff-4f1e-8d60-bc3a956e77bc}, !- Name
  {3fa1da31-2d9b-44e1-826e-25d5c9efefe0}, !- Source Object
  7,                                      !- Outlet Port
  {0103ed9f-3b84-4e16-83cf-3d4fdcfb4a7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54f53541-8445-41b0-809a-a38b4d63f6f7}, !- Handle
  Node 191,                               !- Name
  {46b12a9f-d132-46d1-9e9d-53060441b223}, !- Inlet Port
  {b0a4361c-1515-4433-adc4-1bff37e79ffe}; !- Outlet Port

OS:Connection,
  {240c0b79-d5f3-4192-8244-bf2798eb0780}, !- Handle
  {061efb40-d999-460d-9dcf-33f4fe99a708}, !- Name
  {49f457fd-e2f5-43ae-827c-ba8bbe6b8c2f}, !- Source Object
  3,                                      !- Outlet Port
  {3fa1da31-2d9b-44e1-826e-25d5c9efefe0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {46b12a9f-d132-46d1-9e9d-53060441b223}, !- Handle
  {c79b14b3-a039-43a0-9b50-d6dda3a89060}, !- Name
  {3fa1da31-2d9b-44e1-826e-25d5c9efefe0}, !- Source Object
  5,                                      !- Outlet Port
  {54f53541-8445-41b0-809a-a38b4d63f6f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0a4361c-1515-4433-adc4-1bff37e79ffe}, !- Handle
  {b8c99ccd-8524-4d08-b142-2a92c4656148}, !- Name
  {54f53541-8445-41b0-809a-a38b4d63f6f7}, !- Source Object
  3,                                      !- Outlet Port
  {595b7b0d-7b19-4760-be33-5cbf1a2c02a3}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5c8b056d-2b7b-4484-a582-c4dd0080ded6}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Coil:Heating:Water,
  {2d75eeae-692e-4527-8f04-a7d5b032b5c3}, !- Handle
  OR1_Flr_2 ZN Rht Coil,                  !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7f7cc26a-8c32-431f-9160-f7fdfdb83b9b}, !- Water Inlet Node Name
  {0072d017-01fa-4f07-93dd-22eeb3470516}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b6bf6c94-e56c-48d7-93e2-cd28ef41464a}, !- Handle
  Node 192,                               !- Name
  {baab0a8d-be66-4acb-8965-db2602f929fb}, !- Inlet Port
  {7f7cc26a-8c32-431f-9160-f7fdfdb83b9b}; !- Outlet Port

OS:Connection,
  {baab0a8d-be66-4acb-8965-db2602f929fb}, !- Handle
  {fbe35d29-f3e7-4e4d-84f2-e47b59b41be6}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  19,                                     !- Outlet Port
  {b6bf6c94-e56c-48d7-93e2-cd28ef41464a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8faacdb1-4c0a-4722-8d1e-34b61830fa04}, !- Handle
  Node 193,                               !- Name
  {0072d017-01fa-4f07-93dd-22eeb3470516}, !- Inlet Port
  {c6248085-da63-48e9-9f3b-faaf9d7450bf}; !- Outlet Port

OS:Connection,
  {7f7cc26a-8c32-431f-9160-f7fdfdb83b9b}, !- Handle
  {385315b9-ff9a-4f96-af76-3419f56ae996}, !- Name
  {b6bf6c94-e56c-48d7-93e2-cd28ef41464a}, !- Source Object
  3,                                      !- Outlet Port
  {2d75eeae-692e-4527-8f04-a7d5b032b5c3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0072d017-01fa-4f07-93dd-22eeb3470516}, !- Handle
  {515217fe-0776-4cf9-8460-d324c531c33d}, !- Name
  {2d75eeae-692e-4527-8f04-a7d5b032b5c3}, !- Source Object
  6,                                      !- Outlet Port
  {8faacdb1-4c0a-4722-8d1e-34b61830fa04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6248085-da63-48e9-9f3b-faaf9d7450bf}, !- Handle
  {9e30cc12-b7d0-4ae2-88cb-47a8078215a2}, !- Name
  {8faacdb1-4c0a-4722-8d1e-34b61830fa04}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6cf543ce-1d9d-4d02-bcfb-1d2b78f00963}, !- Handle
  Controller Water Coil 14,               !- Name
  {2d75eeae-692e-4527-8f04-a7d5b032b5c3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b7ca656b-1753-4b42-9af8-4066980c8541}, !- Handle
  OR1_Flr_2 ZN VAV Term,                  !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {348bcb8c-1cf5-43b3-8582-0d5ac7dd22f2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2d75eeae-692e-4527-8f04-a7d5b032b5c3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {93cc57ce-c598-45fb-8d11-1ab1612e6989}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ec931631-f00c-42d2-a4d6-698ff8e79682}, !- Handle
  Node 194,                               !- Name
  {4428b91c-dad9-48f0-9c3b-9f9659fd9e0d}, !- Inlet Port
  {850e2518-13b7-4a81-82e9-bbdec27ae4fb}; !- Outlet Port

OS:Connection,
  {179b1336-33b6-4675-9b61-881c4accfc05}, !- Handle
  {53e721b5-339f-4135-9be1-5ce97ec899d0}, !- Name
  {d0de01f7-8991-4e8a-a84c-7062ca8418ca}, !- Source Object
  3,                                      !- Outlet Port
  {d811cf67-6f3b-40c4-be63-973d7bbf3024}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4428b91c-dad9-48f0-9c3b-9f9659fd9e0d}, !- Handle
  {6bb00a24-decd-4280-b8ce-32eff2f75c85}, !- Name
  {bfce7857-0e13-4406-8626-43fc29448c84}, !- Source Object
  12,                                     !- Outlet Port
  {ec931631-f00c-42d2-a4d6-698ff8e79682}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {850e2518-13b7-4a81-82e9-bbdec27ae4fb}, !- Handle
  {505959c6-ec8c-4766-9b96-2c602c8d2cf9}, !- Name
  {ec931631-f00c-42d2-a4d6-698ff8e79682}, !- Source Object
  3,                                      !- Outlet Port
  {5aabda1a-c396-4e08-911c-9ed2a1d1b170}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f984be89-f54d-45eb-b76c-99d4dffca03d}, !- Handle
  Node 195,                               !- Name
  {49d3e175-5ff1-4d21-b393-028e6c42004f}, !- Inlet Port
  {348bcb8c-1cf5-43b3-8582-0d5ac7dd22f2}; !- Outlet Port

OS:Connection,
  {49d3e175-5ff1-4d21-b393-028e6c42004f}, !- Handle
  {08b157cf-b673-4ea4-a6c7-9415c03a7dad}, !- Name
  {ae5dd60e-3ae1-4e93-a13c-91c09c4cd8ac}, !- Source Object
  3,                                      !- Outlet Port
  {f984be89-f54d-45eb-b76c-99d4dffca03d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {348bcb8c-1cf5-43b3-8582-0d5ac7dd22f2}, !- Handle
  {89b2d78d-5e89-4164-a1fb-c3e1b362edd5}, !- Name
  {f984be89-f54d-45eb-b76c-99d4dffca03d}, !- Source Object
  3,                                      !- Outlet Port
  {b7ca656b-1753-4b42-9af8-4066980c8541}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93cc57ce-c598-45fb-8d11-1ab1612e6989}, !- Handle
  {a7de2f1e-42ce-49b6-8618-67af8d56288a}, !- Name
  {b7ca656b-1753-4b42-9af8-4066980c8541}, !- Source Object
  12,                                     !- Outlet Port
  {d0de01f7-8991-4e8a-a84c-7062ca8418ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {41d8d97f-f656-41d8-9748-ae66d5533079}, !- Handle
  OR2_Mult5_Flr_2 ZN Rht Coil,            !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ab37cb07-19ba-4069-bcde-d69181cbdb3e}, !- Water Inlet Node Name
  {35b06c1b-15aa-49f5-a567-5311070b30f4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {45201951-9fca-4269-adff-a1668995d0e8}, !- Handle
  Node 196,                               !- Name
  {1c237975-8ac1-4001-9e5c-c05002dd18d2}, !- Inlet Port
  {ab37cb07-19ba-4069-bcde-d69181cbdb3e}; !- Outlet Port

OS:Connection,
  {1c237975-8ac1-4001-9e5c-c05002dd18d2}, !- Handle
  {d1cd74d0-0a51-4867-bbdd-134f8bba4fa9}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  20,                                     !- Outlet Port
  {45201951-9fca-4269-adff-a1668995d0e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {304f0fc6-8510-42aa-9049-d3a3cae5d02e}, !- Handle
  Node 197,                               !- Name
  {35b06c1b-15aa-49f5-a567-5311070b30f4}, !- Inlet Port
  {9b636377-7863-4f5f-8802-bba1ddf4b9d4}; !- Outlet Port

OS:Connection,
  {ab37cb07-19ba-4069-bcde-d69181cbdb3e}, !- Handle
  {17b81f39-ae10-47ec-ad67-b7edc4ce6471}, !- Name
  {45201951-9fca-4269-adff-a1668995d0e8}, !- Source Object
  3,                                      !- Outlet Port
  {41d8d97f-f656-41d8-9748-ae66d5533079}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {35b06c1b-15aa-49f5-a567-5311070b30f4}, !- Handle
  {283d35a7-7014-4fd2-bff9-ef92525c44b8}, !- Name
  {41d8d97f-f656-41d8-9748-ae66d5533079}, !- Source Object
  6,                                      !- Outlet Port
  {304f0fc6-8510-42aa-9049-d3a3cae5d02e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b636377-7863-4f5f-8802-bba1ddf4b9d4}, !- Handle
  {96715c15-74e1-47c8-a4bb-d26201bbd73f}, !- Name
  {304f0fc6-8510-42aa-9049-d3a3cae5d02e}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c45d4448-75d4-46ea-83d4-cf651bb871cf}, !- Handle
  Controller Water Coil 15,               !- Name
  {41d8d97f-f656-41d8-9748-ae66d5533079}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c525dc70-6192-4df3-b32e-4e74e99d13e9}, !- Handle
  OR2_Mult5_Flr_2 ZN VAV Term,            !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {3a9ed893-c9c3-466a-8e58-6fabeeee5088}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {41d8d97f-f656-41d8-9748-ae66d5533079}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0e5401b0-059b-4910-8ed7-e31e497ed0ef}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9449a006-7554-42fb-90c5-cb7f94374e06}, !- Handle
  Node 198,                               !- Name
  {0e5401b0-059b-4910-8ed7-e31e497ed0ef}, !- Inlet Port
  {cfd13d21-e77c-41ff-84c0-9b53732282a9}; !- Outlet Port

OS:Node,
  {940f79a6-f03c-4530-b727-dd6015fc76a6}, !- Handle
  Node 199,                               !- Name
  {9f8fd2cc-bed1-48d9-b72f-b706974c2fe5}, !- Inlet Port
  {96bf522c-0cb2-404f-8273-66fe9705a57f}; !- Outlet Port

OS:Connection,
  {cfd13d21-e77c-41ff-84c0-9b53732282a9}, !- Handle
  {e29685a8-eb5c-4a26-823e-627a5fd9fde9}, !- Name
  {9449a006-7554-42fb-90c5-cb7f94374e06}, !- Source Object
  3,                                      !- Outlet Port
  {a18dad96-04f0-42c2-8f73-f950da6fae66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f8fd2cc-bed1-48d9-b72f-b706974c2fe5}, !- Handle
  {dd1ced85-e05f-4db1-8e8f-9c2ce5f01812}, !- Name
  {f2616d1f-35a9-4e6a-9002-6d34940b457a}, !- Source Object
  12,                                     !- Outlet Port
  {940f79a6-f03c-4530-b727-dd6015fc76a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96bf522c-0cb2-404f-8273-66fe9705a57f}, !- Handle
  {36f8bc3a-57e7-47f1-b9f1-4a57b760627a}, !- Name
  {940f79a6-f03c-4530-b727-dd6015fc76a6}, !- Source Object
  3,                                      !- Outlet Port
  {5aabda1a-c396-4e08-911c-9ed2a1d1b170}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {4dba97aa-5793-4214-8cde-22df0397d129}, !- Handle
  Node 200,                               !- Name
  {e910cf32-8d70-41d1-b942-e7ca68437439}, !- Inlet Port
  {3a9ed893-c9c3-466a-8e58-6fabeeee5088}; !- Outlet Port

OS:Connection,
  {e910cf32-8d70-41d1-b942-e7ca68437439}, !- Handle
  {b9a64236-a0a2-4222-8103-4a4d781afd4f}, !- Name
  {ae5dd60e-3ae1-4e93-a13c-91c09c4cd8ac}, !- Source Object
  4,                                      !- Outlet Port
  {4dba97aa-5793-4214-8cde-22df0397d129}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a9ed893-c9c3-466a-8e58-6fabeeee5088}, !- Handle
  {0c62c6b4-a6d9-4ebc-aef1-2e8bde4dfb42}, !- Name
  {4dba97aa-5793-4214-8cde-22df0397d129}, !- Source Object
  3,                                      !- Outlet Port
  {c525dc70-6192-4df3-b32e-4e74e99d13e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e5401b0-059b-4910-8ed7-e31e497ed0ef}, !- Handle
  {0e45ec3a-1dc9-4cff-bdbc-9796198f2ca0}, !- Name
  {c525dc70-6192-4df3-b32e-4e74e99d13e9}, !- Source Object
  12,                                     !- Outlet Port
  {9449a006-7554-42fb-90c5-cb7f94374e06}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3a92adb1-8e4e-4322-b80f-88adafa91ba0}, !- Handle
  OR3_Flr_2 ZN Rht Coil,                  !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {82b11156-04fd-4494-9f7a-6d5d2f2a190c}, !- Water Inlet Node Name
  {bc44ea02-c669-462c-b2aa-89fd58ebab24}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {68a56b47-91e0-4b22-9a5c-b05bfbec8cae}, !- Handle
  Node 201,                               !- Name
  {354fc7eb-498d-438c-8c3b-5b01ce43a0a1}, !- Inlet Port
  {82b11156-04fd-4494-9f7a-6d5d2f2a190c}; !- Outlet Port

OS:Connection,
  {354fc7eb-498d-438c-8c3b-5b01ce43a0a1}, !- Handle
  {e2408f7f-2dcf-40e0-8e33-121d59b525b4}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  21,                                     !- Outlet Port
  {68a56b47-91e0-4b22-9a5c-b05bfbec8cae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0adc1fb2-ee55-4b6f-9d80-c67ff30e8ec0}, !- Handle
  Node 202,                               !- Name
  {bc44ea02-c669-462c-b2aa-89fd58ebab24}, !- Inlet Port
  {e8b33fd1-c9c4-42f2-afe6-a4bd85b26a8c}; !- Outlet Port

OS:Connection,
  {82b11156-04fd-4494-9f7a-6d5d2f2a190c}, !- Handle
  {6415a826-8a13-4431-8659-6c733362a54e}, !- Name
  {68a56b47-91e0-4b22-9a5c-b05bfbec8cae}, !- Source Object
  3,                                      !- Outlet Port
  {3a92adb1-8e4e-4322-b80f-88adafa91ba0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bc44ea02-c669-462c-b2aa-89fd58ebab24}, !- Handle
  {0b88f38d-636c-4ea7-925a-d5a85ae6f52a}, !- Name
  {3a92adb1-8e4e-4322-b80f-88adafa91ba0}, !- Source Object
  6,                                      !- Outlet Port
  {0adc1fb2-ee55-4b6f-9d80-c67ff30e8ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8b33fd1-c9c4-42f2-afe6-a4bd85b26a8c}, !- Handle
  {623fe82d-df70-4ac3-a514-07dea223051c}, !- Name
  {0adc1fb2-ee55-4b6f-9d80-c67ff30e8ec0}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d28b7575-4f0c-45b1-b4b2-efcd924d1b4b}, !- Handle
  Controller Water Coil 16,               !- Name
  {3a92adb1-8e4e-4322-b80f-88adafa91ba0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9562582f-be04-49b3-8974-2bcafbd85b55}, !- Handle
  OR3_Flr_2 ZN VAV Term,                  !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {4e72cd3e-c2b2-4ab1-a15f-05db2c0f2a4c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3a92adb1-8e4e-4322-b80f-88adafa91ba0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fac703a7-ee3e-49e0-b84b-f2554fb5e385}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3190c516-5646-47f5-80d7-80def2c6d427}, !- Handle
  Node 203,                               !- Name
  {fac703a7-ee3e-49e0-b84b-f2554fb5e385}, !- Inlet Port
  {c92467ba-78ec-4b3b-8919-8a31cf32cd8d}; !- Outlet Port

OS:Node,
  {bac45699-38f7-4429-92be-71a3ec3da49f}, !- Handle
  Node 204,                               !- Name
  {5b39e8dc-0231-48d5-bd0b-88adca07462c}, !- Inlet Port
  {ea53709a-f108-400e-9b2d-54bb966f4f48}; !- Outlet Port

OS:Connection,
  {c92467ba-78ec-4b3b-8919-8a31cf32cd8d}, !- Handle
  {dd4bccf3-5a4e-4d13-a206-5ec6c091aa9b}, !- Name
  {3190c516-5646-47f5-80d7-80def2c6d427}, !- Source Object
  3,                                      !- Outlet Port
  {3cf35352-9437-4529-abbb-915903bc5889}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b39e8dc-0231-48d5-bd0b-88adca07462c}, !- Handle
  {dc49df5d-3ac8-474e-91c9-1907c2690b5a}, !- Name
  {dd79ef01-4e0c-4c85-9a0c-1a249dfb1daa}, !- Source Object
  12,                                     !- Outlet Port
  {bac45699-38f7-4429-92be-71a3ec3da49f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea53709a-f108-400e-9b2d-54bb966f4f48}, !- Handle
  {36197aa8-51df-4c57-b48e-e5b65a814eee}, !- Name
  {bac45699-38f7-4429-92be-71a3ec3da49f}, !- Source Object
  3,                                      !- Outlet Port
  {5aabda1a-c396-4e08-911c-9ed2a1d1b170}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {41eb4a04-c3a5-4a98-9276-a7627f9d2269}, !- Handle
  Node 205,                               !- Name
  {5cbb4d48-65ff-47e8-a1b0-244b5fa5059a}, !- Inlet Port
  {4e72cd3e-c2b2-4ab1-a15f-05db2c0f2a4c}; !- Outlet Port

OS:Connection,
  {5cbb4d48-65ff-47e8-a1b0-244b5fa5059a}, !- Handle
  {0590f5cb-b96f-4fa5-80f4-d0c34a2aab75}, !- Name
  {ae5dd60e-3ae1-4e93-a13c-91c09c4cd8ac}, !- Source Object
  5,                                      !- Outlet Port
  {41eb4a04-c3a5-4a98-9276-a7627f9d2269}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e72cd3e-c2b2-4ab1-a15f-05db2c0f2a4c}, !- Handle
  {d2dd529f-3e82-49e2-8188-692ca4cfb576}, !- Name
  {41eb4a04-c3a5-4a98-9276-a7627f9d2269}, !- Source Object
  3,                                      !- Outlet Port
  {9562582f-be04-49b3-8974-2bcafbd85b55}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fac703a7-ee3e-49e0-b84b-f2554fb5e385}, !- Handle
  {24380842-5b64-40e4-b102-6530a4be658d}, !- Name
  {9562582f-be04-49b3-8974-2bcafbd85b55}, !- Source Object
  12,                                     !- Outlet Port
  {3190c516-5646-47f5-80d7-80def2c6d427}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6e36e4b8-448d-4bc7-83b3-ce66cf426fec}, !- Handle
  OR4_Flr_2 ZN Rht Coil,                  !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6f5084cf-c042-40e2-ac5a-6391e7c10c7b}, !- Water Inlet Node Name
  {fbaa642c-93d2-4bb2-9282-18d1809f841e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f878b50d-fca3-4e05-a6ba-6507f6ca5f30}, !- Handle
  Node 206,                               !- Name
  {ce10a2f1-4d54-4dce-b1eb-6aedb9db37c7}, !- Inlet Port
  {6f5084cf-c042-40e2-ac5a-6391e7c10c7b}; !- Outlet Port

OS:Connection,
  {ce10a2f1-4d54-4dce-b1eb-6aedb9db37c7}, !- Handle
  {c422b0b2-6329-4df4-9491-87425d893658}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  22,                                     !- Outlet Port
  {f878b50d-fca3-4e05-a6ba-6507f6ca5f30}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7af92d14-f63c-4bb6-a2a9-0441fb1fa24c}, !- Handle
  Node 207,                               !- Name
  {fbaa642c-93d2-4bb2-9282-18d1809f841e}, !- Inlet Port
  {abe7e473-9b20-4e0b-854a-b4f7b5ef4c17}; !- Outlet Port

OS:Connection,
  {6f5084cf-c042-40e2-ac5a-6391e7c10c7b}, !- Handle
  {cabd4ac5-939d-4106-b2de-ed0c1e778be7}, !- Name
  {f878b50d-fca3-4e05-a6ba-6507f6ca5f30}, !- Source Object
  3,                                      !- Outlet Port
  {6e36e4b8-448d-4bc7-83b3-ce66cf426fec}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fbaa642c-93d2-4bb2-9282-18d1809f841e}, !- Handle
  {1bbab3dc-a132-40a1-a1a1-4796039de819}, !- Name
  {6e36e4b8-448d-4bc7-83b3-ce66cf426fec}, !- Source Object
  6,                                      !- Outlet Port
  {7af92d14-f63c-4bb6-a2a9-0441fb1fa24c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abe7e473-9b20-4e0b-854a-b4f7b5ef4c17}, !- Handle
  {e0357c7f-3b57-4b1e-ba61-962fabd2a259}, !- Name
  {7af92d14-f63c-4bb6-a2a9-0441fb1fa24c}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {63a49926-0d68-435b-8f87-0d7342627914}, !- Handle
  Controller Water Coil 17,               !- Name
  {6e36e4b8-448d-4bc7-83b3-ce66cf426fec}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {43afcc46-9d51-43b3-a314-c8ab06d21be0}, !- Handle
  OR4_Flr_2 ZN VAV Term,                  !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {78f7c263-d792-43f6-ac61-f2f38c69ac70}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6e36e4b8-448d-4bc7-83b3-ce66cf426fec}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ac980378-5703-400b-b3b4-3a854897c268}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {494c8922-5f5b-4011-8471-b7addeb37381}, !- Handle
  Node 208,                               !- Name
  {ac980378-5703-400b-b3b4-3a854897c268}, !- Inlet Port
  {790337db-db07-4f6d-9a72-beb4565f7da4}; !- Outlet Port

OS:Node,
  {4d6c858a-0db9-4f22-a1fe-739e09ecaf4a}, !- Handle
  Node 209,                               !- Name
  {a71a4a38-3dde-4f86-8524-ab673df6a175}, !- Inlet Port
  {80b75617-7f45-4cf2-a8cf-3398676941aa}; !- Outlet Port

OS:Connection,
  {790337db-db07-4f6d-9a72-beb4565f7da4}, !- Handle
  {870a8a21-8860-4bfa-9624-212b1b35ceef}, !- Name
  {494c8922-5f5b-4011-8471-b7addeb37381}, !- Source Object
  3,                                      !- Outlet Port
  {a919ac8b-85cf-4c8c-bb09-a4e8bca3085d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a71a4a38-3dde-4f86-8524-ab673df6a175}, !- Handle
  {349cc569-c148-4f64-9d99-fb712f385acf}, !- Name
  {a86785c8-6881-4c4b-8660-ef76434634d8}, !- Source Object
  12,                                     !- Outlet Port
  {4d6c858a-0db9-4f22-a1fe-739e09ecaf4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80b75617-7f45-4cf2-a8cf-3398676941aa}, !- Handle
  {edb517a5-0735-48af-bdcf-215e6fc38df6}, !- Name
  {4d6c858a-0db9-4f22-a1fe-739e09ecaf4a}, !- Source Object
  3,                                      !- Outlet Port
  {5aabda1a-c396-4e08-911c-9ed2a1d1b170}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {363409d4-c95e-4b8f-9f0b-3a249c8ff3db}, !- Handle
  Node 210,                               !- Name
  {476fd85b-b12b-49b0-a6b6-072c1df8b6d5}, !- Inlet Port
  {78f7c263-d792-43f6-ac61-f2f38c69ac70}; !- Outlet Port

OS:Connection,
  {476fd85b-b12b-49b0-a6b6-072c1df8b6d5}, !- Handle
  {a0137b66-7e23-4da1-b633-130d576d2081}, !- Name
  {ae5dd60e-3ae1-4e93-a13c-91c09c4cd8ac}, !- Source Object
  6,                                      !- Outlet Port
  {363409d4-c95e-4b8f-9f0b-3a249c8ff3db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78f7c263-d792-43f6-ac61-f2f38c69ac70}, !- Handle
  {f9ae432e-82fc-4f74-81fd-cc95af558147}, !- Name
  {363409d4-c95e-4b8f-9f0b-3a249c8ff3db}, !- Source Object
  3,                                      !- Outlet Port
  {43afcc46-9d51-43b3-a314-c8ab06d21be0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac980378-5703-400b-b3b4-3a854897c268}, !- Handle
  {a55c8266-9151-439e-9ef2-3caccad01d7d}, !- Name
  {43afcc46-9d51-43b3-a314-c8ab06d21be0}, !- Source Object
  12,                                     !- Outlet Port
  {494c8922-5f5b-4011-8471-b7addeb37381}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {035928f4-d4e4-496a-bbcc-fbe22d633517}, !- Handle
  IC_PatRoom2_Flr_2 ZN Rht Coil,          !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f7318129-c162-4fc3-b4e2-47115b30cd27}, !- Water Inlet Node Name
  {5885c4e7-6ce2-4305-b7f5-22b5848e2235}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a125e778-de44-43a3-94e9-30dd0afc7b51}, !- Handle
  Node 211,                               !- Name
  {02d4c49c-0a8f-44cf-a700-1c645a930338}, !- Inlet Port
  {f7318129-c162-4fc3-b4e2-47115b30cd27}; !- Outlet Port

OS:Connection,
  {02d4c49c-0a8f-44cf-a700-1c645a930338}, !- Handle
  {7ee2dfa6-9e2d-437a-8d12-df6d8db06213}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  23,                                     !- Outlet Port
  {a125e778-de44-43a3-94e9-30dd0afc7b51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb6e83cb-35ff-4e22-801e-b20ced2e19ed}, !- Handle
  Node 212,                               !- Name
  {5885c4e7-6ce2-4305-b7f5-22b5848e2235}, !- Inlet Port
  {aecd9214-e3ad-4d14-80e7-6157b89730d9}; !- Outlet Port

OS:Connection,
  {f7318129-c162-4fc3-b4e2-47115b30cd27}, !- Handle
  {6d538605-8e14-455d-a688-5942eaa9e5fa}, !- Name
  {a125e778-de44-43a3-94e9-30dd0afc7b51}, !- Source Object
  3,                                      !- Outlet Port
  {035928f4-d4e4-496a-bbcc-fbe22d633517}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5885c4e7-6ce2-4305-b7f5-22b5848e2235}, !- Handle
  {183c115f-8d42-4632-9fab-419ec212cf40}, !- Name
  {035928f4-d4e4-496a-bbcc-fbe22d633517}, !- Source Object
  6,                                      !- Outlet Port
  {cb6e83cb-35ff-4e22-801e-b20ced2e19ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aecd9214-e3ad-4d14-80e7-6157b89730d9}, !- Handle
  {0282c783-ec7f-441e-a145-f817c59b269a}, !- Name
  {cb6e83cb-35ff-4e22-801e-b20ced2e19ed}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6f7bf7e2-79e6-42fb-8c12-91772fbe8434}, !- Handle
  Controller Water Coil 18,               !- Name
  {035928f4-d4e4-496a-bbcc-fbe22d633517}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4236c3a7-87d0-41af-95f0-5b8b085a939c}, !- Handle
  IC_PatRoom2_Flr_2 ZN VAV Term,          !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {c215d866-1a2c-456c-8b50-cfca8b75016c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {035928f4-d4e4-496a-bbcc-fbe22d633517}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {06c63c2c-bca4-46e4-80ff-e7cb60ee928d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cbf5b2d5-4523-45c0-90b5-2d6be91cf02d}, !- Handle
  Node 213,                               !- Name
  {06c63c2c-bca4-46e4-80ff-e7cb60ee928d}, !- Inlet Port
  {82a2941d-5bfa-4a5b-b5b8-5b0fd9d486fa}; !- Outlet Port

OS:Node,
  {53cf35fe-9df3-4e74-b3a9-67aaa15c9409}, !- Handle
  Node 214,                               !- Name
  {575da8b6-05ac-412e-81e8-f786fd02be6c}, !- Inlet Port
  {dcf1e0d6-a362-40cb-aaf7-dbeaa5c65eca}; !- Outlet Port

OS:Connection,
  {82a2941d-5bfa-4a5b-b5b8-5b0fd9d486fa}, !- Handle
  {5afe8ff4-e7db-415c-bbae-afdb02b20834}, !- Name
  {cbf5b2d5-4523-45c0-90b5-2d6be91cf02d}, !- Source Object
  3,                                      !- Outlet Port
  {1c7460fb-5d14-49e9-8e44-079262498714}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {575da8b6-05ac-412e-81e8-f786fd02be6c}, !- Handle
  {fe66ec64-4c2b-4264-8de1-5f2694909a46}, !- Name
  {9946ce22-1e9a-4fa2-b18b-1e3d1f934189}, !- Source Object
  12,                                     !- Outlet Port
  {53cf35fe-9df3-4e74-b3a9-67aaa15c9409}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcf1e0d6-a362-40cb-aaf7-dbeaa5c65eca}, !- Handle
  {34c9931c-2141-4657-b561-501729e5aac6}, !- Name
  {53cf35fe-9df3-4e74-b3a9-67aaa15c9409}, !- Source Object
  3,                                      !- Outlet Port
  {5aabda1a-c396-4e08-911c-9ed2a1d1b170}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {21e1bbda-7ee2-40ef-a2dc-0b96eac109d2}, !- Handle
  Node 215,                               !- Name
  {42cf4566-985c-48ef-a006-e2b5a1df1a8d}, !- Inlet Port
  {c215d866-1a2c-456c-8b50-cfca8b75016c}; !- Outlet Port

OS:Connection,
  {42cf4566-985c-48ef-a006-e2b5a1df1a8d}, !- Handle
  {17066823-d0f4-4555-a93f-763acf80b8f4}, !- Name
  {ae5dd60e-3ae1-4e93-a13c-91c09c4cd8ac}, !- Source Object
  7,                                      !- Outlet Port
  {21e1bbda-7ee2-40ef-a2dc-0b96eac109d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c215d866-1a2c-456c-8b50-cfca8b75016c}, !- Handle
  {d3268b86-2637-477c-8047-0d7dfd0375b8}, !- Name
  {21e1bbda-7ee2-40ef-a2dc-0b96eac109d2}, !- Source Object
  3,                                      !- Outlet Port
  {4236c3a7-87d0-41af-95f0-5b8b085a939c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06c63c2c-bca4-46e4-80ff-e7cb60ee928d}, !- Handle
  {1c6d2230-9933-4042-ac9b-cb380a86a5ef}, !- Name
  {4236c3a7-87d0-41af-95f0-5b8b085a939c}, !- Source Object
  12,                                     !- Outlet Port
  {cbf5b2d5-4523-45c0-90b5-2d6be91cf02d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1f9382b4-0203-416a-99d2-4775f5dbc2a8}, !- Handle
  PatRoom2_Flr_3 ZN Rht Coil,             !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {164b1950-80f7-40d1-884c-8bf5dbd1ff4b}, !- Water Inlet Node Name
  {bfac88b0-a655-4433-8217-c917aa7e9d07}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {19c32db4-3e1d-451a-98b1-eab76f8bc326}, !- Handle
  Node 216,                               !- Name
  {12a137f2-2ce3-4e01-ba98-b25a2aad466f}, !- Inlet Port
  {164b1950-80f7-40d1-884c-8bf5dbd1ff4b}; !- Outlet Port

OS:Connection,
  {12a137f2-2ce3-4e01-ba98-b25a2aad466f}, !- Handle
  {960f63bf-9d0d-4dd1-9b0a-6d7bb68a1d08}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  24,                                     !- Outlet Port
  {19c32db4-3e1d-451a-98b1-eab76f8bc326}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2481b80-53e6-4639-8c64-e9378494bed0}, !- Handle
  Node 217,                               !- Name
  {bfac88b0-a655-4433-8217-c917aa7e9d07}, !- Inlet Port
  {48fc7de8-35c0-4b12-9f45-8a05637937ba}; !- Outlet Port

OS:Connection,
  {164b1950-80f7-40d1-884c-8bf5dbd1ff4b}, !- Handle
  {2db90619-04ab-4c5c-ad39-940d0d461f1f}, !- Name
  {19c32db4-3e1d-451a-98b1-eab76f8bc326}, !- Source Object
  3,                                      !- Outlet Port
  {1f9382b4-0203-416a-99d2-4775f5dbc2a8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bfac88b0-a655-4433-8217-c917aa7e9d07}, !- Handle
  {09efe0d9-0d2b-4190-9960-9f1e46184d24}, !- Name
  {1f9382b4-0203-416a-99d2-4775f5dbc2a8}, !- Source Object
  6,                                      !- Outlet Port
  {b2481b80-53e6-4639-8c64-e9378494bed0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48fc7de8-35c0-4b12-9f45-8a05637937ba}, !- Handle
  {6805f7ec-97ad-43c2-aaba-44bf1148006d}, !- Name
  {b2481b80-53e6-4639-8c64-e9378494bed0}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {aaa50635-0dee-4df5-99ac-bfaaf7642bec}, !- Handle
  Controller Water Coil 19,               !- Name
  {1f9382b4-0203-416a-99d2-4775f5dbc2a8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3c4469e6-c45e-4bcc-8003-8b87527b1678}, !- Handle
  PatRoom2_Flr_3 ZN VAV Term,             !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {9395ea9e-aceb-4432-bdc2-9e4aca30a121}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1f9382b4-0203-416a-99d2-4775f5dbc2a8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0606e6e4-5ccd-4123-b3cc-49efccf23363}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {87b9358e-ca8f-4af4-87ea-6c2a8bef0f07}, !- Handle
  Node 218,                               !- Name
  {0606e6e4-5ccd-4123-b3cc-49efccf23363}, !- Inlet Port
  {45b21061-2417-4c15-9bf8-f93a5d3a6151}; !- Outlet Port

OS:Node,
  {4ac67a18-1eb3-4a7d-b57d-7cdc51b47ce2}, !- Handle
  Node 219,                               !- Name
  {8705ba5b-8d3c-4092-9c32-6f82692bbea0}, !- Inlet Port
  {23a2d794-4b43-4455-b40d-0993f8ebec60}; !- Outlet Port

OS:Connection,
  {45b21061-2417-4c15-9bf8-f93a5d3a6151}, !- Handle
  {dceec243-abc6-45ac-8dad-6f23f2a0d345}, !- Name
  {87b9358e-ca8f-4af4-87ea-6c2a8bef0f07}, !- Source Object
  3,                                      !- Outlet Port
  {16a58125-89ee-4b6f-93e8-aa559b39ab91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8705ba5b-8d3c-4092-9c32-6f82692bbea0}, !- Handle
  {4573c891-cf17-4642-8f97-46730c3cd754}, !- Name
  {97656339-79e2-418b-96a3-e7a95a68d23c}, !- Source Object
  12,                                     !- Outlet Port
  {4ac67a18-1eb3-4a7d-b57d-7cdc51b47ce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23a2d794-4b43-4455-b40d-0993f8ebec60}, !- Handle
  {af02e448-9bda-48eb-b5d6-f7771210435b}, !- Name
  {4ac67a18-1eb3-4a7d-b57d-7cdc51b47ce2}, !- Source Object
  3,                                      !- Outlet Port
  {5aabda1a-c396-4e08-911c-9ed2a1d1b170}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {19f2b874-10f0-490f-bd15-521a6ad56205}, !- Handle
  Node 220,                               !- Name
  {f957fc58-ffb3-4283-acee-295eca3e1277}, !- Inlet Port
  {9395ea9e-aceb-4432-bdc2-9e4aca30a121}; !- Outlet Port

OS:Connection,
  {f957fc58-ffb3-4283-acee-295eca3e1277}, !- Handle
  {87c194fe-c88e-42bb-8af3-0668e0cf02be}, !- Name
  {ae5dd60e-3ae1-4e93-a13c-91c09c4cd8ac}, !- Source Object
  8,                                      !- Outlet Port
  {19f2b874-10f0-490f-bd15-521a6ad56205}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9395ea9e-aceb-4432-bdc2-9e4aca30a121}, !- Handle
  {5912e668-78c8-4cda-945f-768681314a84}, !- Name
  {19f2b874-10f0-490f-bd15-521a6ad56205}, !- Source Object
  3,                                      !- Outlet Port
  {3c4469e6-c45e-4bcc-8003-8b87527b1678}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0606e6e4-5ccd-4123-b3cc-49efccf23363}, !- Handle
  {2d32d5e9-de5f-4db0-b502-4061184d9b23}, !- Name
  {3c4469e6-c45e-4bcc-8003-8b87527b1678}, !- Source Object
  12,                                     !- Outlet Port
  {87b9358e-ca8f-4af4-87ea-6c2a8bef0f07}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cfa9118b-4830-4c25-8caf-63d6de6d6fc3}, !- Handle
  PatRoom6_Flr_3 ZN Rht Coil,             !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {21d418ff-84b3-4bc7-ae6d-b30c6729e980}, !- Water Inlet Node Name
  {6dbed838-d15a-4549-84f4-f0af7954f7da}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4773ecbf-78dc-4f64-bf7c-098cf260626e}, !- Handle
  Node 221,                               !- Name
  {b8354dc6-3068-4950-bd82-619a2696cd74}, !- Inlet Port
  {21d418ff-84b3-4bc7-ae6d-b30c6729e980}; !- Outlet Port

OS:Connection,
  {b8354dc6-3068-4950-bd82-619a2696cd74}, !- Handle
  {74f27846-29fc-439e-be64-e957397f0eb5}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  25,                                     !- Outlet Port
  {4773ecbf-78dc-4f64-bf7c-098cf260626e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a00d74f2-efd1-4bc0-816e-33779fb10ee0}, !- Handle
  Node 222,                               !- Name
  {6dbed838-d15a-4549-84f4-f0af7954f7da}, !- Inlet Port
  {c17e5375-283a-4110-b5e2-bd90779dc318}; !- Outlet Port

OS:Connection,
  {21d418ff-84b3-4bc7-ae6d-b30c6729e980}, !- Handle
  {ba7b91c2-ef06-4b99-8c83-004124e78d9e}, !- Name
  {4773ecbf-78dc-4f64-bf7c-098cf260626e}, !- Source Object
  3,                                      !- Outlet Port
  {cfa9118b-4830-4c25-8caf-63d6de6d6fc3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6dbed838-d15a-4549-84f4-f0af7954f7da}, !- Handle
  {a03d2b3e-11eb-4262-a455-d7402926d649}, !- Name
  {cfa9118b-4830-4c25-8caf-63d6de6d6fc3}, !- Source Object
  6,                                      !- Outlet Port
  {a00d74f2-efd1-4bc0-816e-33779fb10ee0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c17e5375-283a-4110-b5e2-bd90779dc318}, !- Handle
  {6b8b3c16-798a-4a81-9185-4241d973cb22}, !- Name
  {a00d74f2-efd1-4bc0-816e-33779fb10ee0}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9c82fe2f-0967-4bae-8433-74995952e6b9}, !- Handle
  Controller Water Coil 20,               !- Name
  {cfa9118b-4830-4c25-8caf-63d6de6d6fc3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {36c41d61-b874-43d8-8e3b-99782c46e041}, !- Handle
  PatRoom6_Flr_3 ZN VAV Term,             !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {17bab1ef-2969-41ca-859c-d6e3411ee00d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cfa9118b-4830-4c25-8caf-63d6de6d6fc3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fda97d91-cf30-4278-8b4a-5903f4b16ba3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c88928e3-e2bb-476d-9e8f-fece805676a2}, !- Handle
  Node 223,                               !- Name
  {fda97d91-cf30-4278-8b4a-5903f4b16ba3}, !- Inlet Port
  {87756973-7b8a-44cd-8456-eb693f4e30e2}; !- Outlet Port

OS:Node,
  {e9275068-653b-4005-9ded-fab3acc764fb}, !- Handle
  Node 224,                               !- Name
  {37db8883-52fa-43e3-9274-f9dc95f05935}, !- Inlet Port
  {96c33ab4-a4b6-4a62-832d-6e9073babbf1}; !- Outlet Port

OS:Connection,
  {87756973-7b8a-44cd-8456-eb693f4e30e2}, !- Handle
  {8a43fdc6-3396-42b0-b526-2fbad3d4957f}, !- Name
  {c88928e3-e2bb-476d-9e8f-fece805676a2}, !- Source Object
  3,                                      !- Outlet Port
  {ea441bcb-ac66-453a-8b21-24f44cbb038a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37db8883-52fa-43e3-9274-f9dc95f05935}, !- Handle
  {8819ef56-96af-466e-92ff-9bf916f0751d}, !- Name
  {626084e7-3771-4db5-8523-410660c26683}, !- Source Object
  12,                                     !- Outlet Port
  {e9275068-653b-4005-9ded-fab3acc764fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96c33ab4-a4b6-4a62-832d-6e9073babbf1}, !- Handle
  {dbb83f0e-4da3-4ff8-b14d-91f7f3c9e827}, !- Name
  {e9275068-653b-4005-9ded-fab3acc764fb}, !- Source Object
  3,                                      !- Outlet Port
  {5aabda1a-c396-4e08-911c-9ed2a1d1b170}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {fb2b10e7-ce24-4968-b7f2-236ccc09f96b}, !- Handle
  Node 225,                               !- Name
  {152b823f-10ba-4535-9fe3-2d58d4f7ce95}, !- Inlet Port
  {17bab1ef-2969-41ca-859c-d6e3411ee00d}; !- Outlet Port

OS:Connection,
  {152b823f-10ba-4535-9fe3-2d58d4f7ce95}, !- Handle
  {c9d95557-48c1-4e27-98a6-4fb37b040b5c}, !- Name
  {ae5dd60e-3ae1-4e93-a13c-91c09c4cd8ac}, !- Source Object
  9,                                      !- Outlet Port
  {fb2b10e7-ce24-4968-b7f2-236ccc09f96b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17bab1ef-2969-41ca-859c-d6e3411ee00d}, !- Handle
  {a50e8a7a-9ed6-4646-a786-731bc600a221}, !- Name
  {fb2b10e7-ce24-4968-b7f2-236ccc09f96b}, !- Source Object
  3,                                      !- Outlet Port
  {36c41d61-b874-43d8-8e3b-99782c46e041}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fda97d91-cf30-4278-8b4a-5903f4b16ba3}, !- Handle
  {f2f811bf-2366-4392-8754-12aacfd0cf25}, !- Name
  {36c41d61-b874-43d8-8e3b-99782c46e041}, !- Source Object
  12,                                     !- Outlet Port
  {c88928e3-e2bb-476d-9e8f-fece805676a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {418c90c4-f821-4ce8-b3a6-e95e44d564f0}, !- Handle
  PatRoom8_Flr_3 ZN Rht Coil,             !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {924fe553-56a2-408e-8a75-960e0a5f1188}, !- Water Inlet Node Name
  {d518ba70-fb0b-40f0-9c9e-e0d32c8f473b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e8169722-6ba8-4e9e-8bd2-aa2444c532b1}, !- Handle
  Node 226,                               !- Name
  {ad5c0b87-49ac-408f-aee8-be3cf705cf1b}, !- Inlet Port
  {924fe553-56a2-408e-8a75-960e0a5f1188}; !- Outlet Port

OS:Connection,
  {ad5c0b87-49ac-408f-aee8-be3cf705cf1b}, !- Handle
  {41abe27f-cd58-4ca1-bf50-2128c1491af3}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  26,                                     !- Outlet Port
  {e8169722-6ba8-4e9e-8bd2-aa2444c532b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f57ceb2d-3f7b-45fa-8473-d18e5e8fba78}, !- Handle
  Node 227,                               !- Name
  {d518ba70-fb0b-40f0-9c9e-e0d32c8f473b}, !- Inlet Port
  {4373db81-333a-48e9-82a9-49f05959a077}; !- Outlet Port

OS:Connection,
  {924fe553-56a2-408e-8a75-960e0a5f1188}, !- Handle
  {35b7f0eb-ab5e-4e9c-9094-2d1432e137c4}, !- Name
  {e8169722-6ba8-4e9e-8bd2-aa2444c532b1}, !- Source Object
  3,                                      !- Outlet Port
  {418c90c4-f821-4ce8-b3a6-e95e44d564f0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d518ba70-fb0b-40f0-9c9e-e0d32c8f473b}, !- Handle
  {05369a57-25e7-4942-9aec-1e3415e219b4}, !- Name
  {418c90c4-f821-4ce8-b3a6-e95e44d564f0}, !- Source Object
  6,                                      !- Outlet Port
  {f57ceb2d-3f7b-45fa-8473-d18e5e8fba78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4373db81-333a-48e9-82a9-49f05959a077}, !- Handle
  {49e051b6-b3eb-4a76-967e-36a1979c10c0}, !- Name
  {f57ceb2d-3f7b-45fa-8473-d18e5e8fba78}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cd3b22fb-037c-4651-92c1-0fe8f004a186}, !- Handle
  Controller Water Coil 21,               !- Name
  {418c90c4-f821-4ce8-b3a6-e95e44d564f0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {23fe9308-d3e9-48e9-9cdd-0e1368192573}, !- Handle
  PatRoom8_Flr_3 ZN VAV Term,             !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {b0b88f7d-eb81-46ab-936b-5e66736cc988}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {418c90c4-f821-4ce8-b3a6-e95e44d564f0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a2a2ef85-e14b-4fd2-aef2-679a5ea2783a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c7facda3-1c76-4529-b3ac-3e6ef654ad9a}, !- Handle
  Node 228,                               !- Name
  {a2a2ef85-e14b-4fd2-aef2-679a5ea2783a}, !- Inlet Port
  {dd5f3223-25db-465f-afd8-3cd549636a1d}; !- Outlet Port

OS:Node,
  {85a6fbe8-9b30-4ccd-8498-fcf1f93fdf54}, !- Handle
  Node 229,                               !- Name
  {32ec4130-a5d4-475f-b4eb-c24ae837a945}, !- Inlet Port
  {42de4f36-e397-4c90-afee-112bf0d4bb68}; !- Outlet Port

OS:Connection,
  {dd5f3223-25db-465f-afd8-3cd549636a1d}, !- Handle
  {0b2e1755-0ebe-4279-9563-50e12dba7d52}, !- Name
  {c7facda3-1c76-4529-b3ac-3e6ef654ad9a}, !- Source Object
  3,                                      !- Outlet Port
  {fa818d7e-8659-449d-8a7a-693cd11cab11}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32ec4130-a5d4-475f-b4eb-c24ae837a945}, !- Handle
  {4d2e86a0-572f-44c9-b5e3-f19d8a3b63ed}, !- Name
  {bc8c53ec-afb2-444d-8a24-761bdc8e82f1}, !- Source Object
  12,                                     !- Outlet Port
  {85a6fbe8-9b30-4ccd-8498-fcf1f93fdf54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42de4f36-e397-4c90-afee-112bf0d4bb68}, !- Handle
  {e6c0d281-5c39-4549-a292-b43524388061}, !- Name
  {85a6fbe8-9b30-4ccd-8498-fcf1f93fdf54}, !- Source Object
  3,                                      !- Outlet Port
  {5aabda1a-c396-4e08-911c-9ed2a1d1b170}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {1abc0372-066f-4ca6-835a-56b8653c97a7}, !- Handle
  Node 230,                               !- Name
  {b330227b-9a35-4a4a-be5c-b30936e0aa2b}, !- Inlet Port
  {b0b88f7d-eb81-46ab-936b-5e66736cc988}; !- Outlet Port

OS:Connection,
  {b330227b-9a35-4a4a-be5c-b30936e0aa2b}, !- Handle
  {91f123ac-959c-4d9d-bec2-9eb782e544cc}, !- Name
  {ae5dd60e-3ae1-4e93-a13c-91c09c4cd8ac}, !- Source Object
  10,                                     !- Outlet Port
  {1abc0372-066f-4ca6-835a-56b8653c97a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0b88f7d-eb81-46ab-936b-5e66736cc988}, !- Handle
  {34e65cb2-b703-45a1-91ab-efa7c47757d2}, !- Name
  {1abc0372-066f-4ca6-835a-56b8653c97a7}, !- Source Object
  3,                                      !- Outlet Port
  {23fe9308-d3e9-48e9-9cdd-0e1368192573}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2a2ef85-e14b-4fd2-aef2-679a5ea2783a}, !- Handle
  {1662a988-e9be-4f6c-862d-28eff24ec2c1}, !- Name
  {23fe9308-d3e9-48e9-9cdd-0e1368192573}, !- Source Object
  12,                                     !- Outlet Port
  {c7facda3-1c76-4529-b3ac-3e6ef654ad9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8c0f2d61-1bd4-475d-9f9e-1f89301df316}, !- Handle
  PatRoom4_Flr_4 ZN Rht Coil,             !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {aafe8e31-637a-4003-ae38-72e29fb830dd}, !- Water Inlet Node Name
  {7c32ad72-ca92-43d7-b0c7-e1aa0cd55d21}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {64c76b35-bc8e-4db1-8bc1-b5157ce1b6e3}, !- Handle
  Node 231,                               !- Name
  {9fac729f-1e27-498f-8930-8b8da240abc6}, !- Inlet Port
  {aafe8e31-637a-4003-ae38-72e29fb830dd}; !- Outlet Port

OS:Connection,
  {9fac729f-1e27-498f-8930-8b8da240abc6}, !- Handle
  {05524165-3bcc-484b-abb6-e38bf372ca10}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  27,                                     !- Outlet Port
  {64c76b35-bc8e-4db1-8bc1-b5157ce1b6e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24165f82-541f-45ac-b522-4931a7c039b8}, !- Handle
  Node 232,                               !- Name
  {7c32ad72-ca92-43d7-b0c7-e1aa0cd55d21}, !- Inlet Port
  {41acfc28-477d-4e9f-8631-5f5dda9cadbc}; !- Outlet Port

OS:Connection,
  {aafe8e31-637a-4003-ae38-72e29fb830dd}, !- Handle
  {e5d25bb9-93ba-43d0-a4b1-8f1c2f9ec3f3}, !- Name
  {64c76b35-bc8e-4db1-8bc1-b5157ce1b6e3}, !- Source Object
  3,                                      !- Outlet Port
  {8c0f2d61-1bd4-475d-9f9e-1f89301df316}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7c32ad72-ca92-43d7-b0c7-e1aa0cd55d21}, !- Handle
  {1ebec733-a7a6-4569-b7fb-d00aec5e75ea}, !- Name
  {8c0f2d61-1bd4-475d-9f9e-1f89301df316}, !- Source Object
  6,                                      !- Outlet Port
  {24165f82-541f-45ac-b522-4931a7c039b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41acfc28-477d-4e9f-8631-5f5dda9cadbc}, !- Handle
  {ca565fa7-09a1-465d-938a-d4e13fc108b1}, !- Name
  {24165f82-541f-45ac-b522-4931a7c039b8}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4faf12df-87dc-42be-89af-d93945cb450d}, !- Handle
  Controller Water Coil 22,               !- Name
  {8c0f2d61-1bd4-475d-9f9e-1f89301df316}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4e6ca932-dbb2-4d4d-ab8c-b586489bd2bf}, !- Handle
  PatRoom4_Flr_4 ZN VAV Term,             !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {5da258e9-841f-4287-8eae-6f813c512ac5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8c0f2d61-1bd4-475d-9f9e-1f89301df316}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5b9986b1-e9dc-499c-864d-871184daeee4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {42f7a3bf-9947-46a9-8274-572f62027579}, !- Handle
  Node 233,                               !- Name
  {5b9986b1-e9dc-499c-864d-871184daeee4}, !- Inlet Port
  {1c350a74-141c-41c1-9e54-cbdebabbb088}; !- Outlet Port

OS:Node,
  {2e3246ae-a1ca-432c-8612-3813c2a72ae9}, !- Handle
  Node 234,                               !- Name
  {6cb04069-4ce9-4b24-948a-b474c108774a}, !- Inlet Port
  {a0819f80-ad03-4e5a-8e49-4d92315b3eae}; !- Outlet Port

OS:Connection,
  {1c350a74-141c-41c1-9e54-cbdebabbb088}, !- Handle
  {ac46fa51-fe2b-422f-9db2-0daeb83eb909}, !- Name
  {42f7a3bf-9947-46a9-8274-572f62027579}, !- Source Object
  3,                                      !- Outlet Port
  {084dac3d-289c-4cc0-aeb3-9fe5fa91c1f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6cb04069-4ce9-4b24-948a-b474c108774a}, !- Handle
  {a6cf96ac-c95e-4bd9-9e17-2a8f8a8bb868}, !- Name
  {b563ee5f-436c-4c96-aaf2-52955cf82386}, !- Source Object
  12,                                     !- Outlet Port
  {2e3246ae-a1ca-432c-8612-3813c2a72ae9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0819f80-ad03-4e5a-8e49-4d92315b3eae}, !- Handle
  {d53522c0-1746-4edb-9181-0b4cc02c843e}, !- Name
  {2e3246ae-a1ca-432c-8612-3813c2a72ae9}, !- Source Object
  3,                                      !- Outlet Port
  {5aabda1a-c396-4e08-911c-9ed2a1d1b170}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e2ce969e-1ea6-42d0-94d1-0ffec734b62e}, !- Handle
  Node 235,                               !- Name
  {7e402d6c-8763-4f54-83cb-dae0972a6598}, !- Inlet Port
  {5da258e9-841f-4287-8eae-6f813c512ac5}; !- Outlet Port

OS:Connection,
  {7e402d6c-8763-4f54-83cb-dae0972a6598}, !- Handle
  {dbf6cb75-6cbc-4002-8619-345812b81901}, !- Name
  {ae5dd60e-3ae1-4e93-a13c-91c09c4cd8ac}, !- Source Object
  11,                                     !- Outlet Port
  {e2ce969e-1ea6-42d0-94d1-0ffec734b62e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5da258e9-841f-4287-8eae-6f813c512ac5}, !- Handle
  {af2a3111-5f73-492f-b3dd-a249670be21e}, !- Name
  {e2ce969e-1ea6-42d0-94d1-0ffec734b62e}, !- Source Object
  3,                                      !- Outlet Port
  {4e6ca932-dbb2-4d4d-ab8c-b586489bd2bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b9986b1-e9dc-499c-864d-871184daeee4}, !- Handle
  {730872fd-9f7e-45ee-b9fe-3e4f1f4a1993}, !- Name
  {4e6ca932-dbb2-4d4d-ab8c-b586489bd2bf}, !- Source Object
  12,                                     !- Outlet Port
  {42f7a3bf-9947-46a9-8274-572f62027579}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {803135e1-2e89-426c-918c-cd9e64d16a53}, !- Handle
  Supply Air Temp - 55.04F 2,             !- Name
  {cc74dc58-41a8-46e6-b727-5bb5763d14a2}, !- Schedule Type Limits Name
  {01530c96-e648-477d-9d78-de7589084b01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01530c96-e648-477d-9d78-de7589084b01}, !- Handle
  Supply Air Temp - 55.04F Default 2,     !- Name
  {cc74dc58-41a8-46e6-b727-5bb5763d14a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {e9a79b37-6689-41fc-a6d4-42a5ecbd3c8a}, !- Handle
  VAV_1,                                  !- Name
  ,                                       !- Controller List Name
  {b97c6638-6435-4d25-9454-8ab8973b3052}, !- Availability Schedule
  {4681d977-8c73-467f-adb3-93b9af71b258}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3f8530e5-7e26-4e00-a44b-784e7acac557}, !- Supply Side Inlet Node Name
  {8cdb5232-b667-4ef9-9a73-e6d61c4e7cf7}, !- Demand Side Outlet Node Name
  {c71a7fbc-48fc-49e2-b27e-3c5d2ccb871c}, !- Demand Side Inlet Node A
  {99355744-0bf6-4818-9cdf-a2d8c906a046}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ffc098a1-4dc1-447c-90bc-b578ad46f3b1}, !- Demand Mixer Name
  {2b9208af-78a6-4c9e-9c1e-51a1a2985e15}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bb0c3efa-1860-4cc8-aabb-335eb4d26ad4}, !- Handle
  Node 236,                               !- Name
  {3f8530e5-7e26-4e00-a44b-784e7acac557}, !- Inlet Port
  {5da2a8ff-504e-40b2-8cc3-dc218b434429}; !- Outlet Port

OS:Node,
  {fed05b83-3ce8-437f-bc54-e5bf96707611}, !- Handle
  Node 237,                               !- Name
  {39563ddd-a66e-47ec-91e3-3151826cc85f}, !- Inlet Port
  {99355744-0bf6-4818-9cdf-a2d8c906a046}; !- Outlet Port

OS:Connection,
  {3f8530e5-7e26-4e00-a44b-784e7acac557}, !- Handle
  {c2cd257e-88de-4bfe-9337-e5d48549f8b5}, !- Name
  {e9a79b37-6689-41fc-a6d4-42a5ecbd3c8a}, !- Source Object
  8,                                      !- Outlet Port
  {bb0c3efa-1860-4cc8-aabb-335eb4d26ad4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99355744-0bf6-4818-9cdf-a2d8c906a046}, !- Handle
  {8ef86e35-2b02-4b58-964b-91438dba0d8d}, !- Name
  {fed05b83-3ce8-437f-bc54-e5bf96707611}, !- Source Object
  3,                                      !- Outlet Port
  {e9a79b37-6689-41fc-a6d4-42a5ecbd3c8a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d81b5e16-5bd6-431a-8f36-3018732da466}, !- Handle
  Node 238,                               !- Name
  {c71a7fbc-48fc-49e2-b27e-3c5d2ccb871c}, !- Inlet Port
  {f84e71dd-ec62-4e0e-b4d0-006e858f67f9}; !- Outlet Port

OS:Node,
  {ee4c2383-76b7-45bf-bc73-5b772c29f699}, !- Handle
  Node 239,                               !- Name
  {440758a2-fab0-49fb-be28-8d58cce8e599}, !- Inlet Port
  {8cdb5232-b667-4ef9-9a73-e6d61c4e7cf7}; !- Outlet Port

OS:Node,
  {d06ec201-bd8a-4dc2-89f5-3ff2c07e1e8f}, !- Handle
  Node 240,                               !- Name
  {e8e83b78-667e-4e3b-a657-5352ee8d2659}, !- Inlet Port
  {50d3d72c-49f9-4ee9-a971-9481f59cf21d}; !- Outlet Port

OS:Connection,
  {c71a7fbc-48fc-49e2-b27e-3c5d2ccb871c}, !- Handle
  {a44a87da-805e-4179-b3a7-87c5b0718158}, !- Name
  {e9a79b37-6689-41fc-a6d4-42a5ecbd3c8a}, !- Source Object
  10,                                     !- Outlet Port
  {d81b5e16-5bd6-431a-8f36-3018732da466}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cdb5232-b667-4ef9-9a73-e6d61c4e7cf7}, !- Handle
  {0206e85d-6484-4467-baca-081269f3eb54}, !- Name
  {ee4c2383-76b7-45bf-bc73-5b772c29f699}, !- Source Object
  3,                                      !- Outlet Port
  {e9a79b37-6689-41fc-a6d4-42a5ecbd3c8a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2b9208af-78a6-4c9e-9c1e-51a1a2985e15}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {f84e71dd-ec62-4e0e-b4d0-006e858f67f9}, !- Inlet Node Name
  {64b1ea0e-fd40-44c0-a7c4-bb313be96f30}, !- Outlet Node Name 1
  {1e60104e-abe5-4001-9e89-5e089233aa90}, !- Outlet Node Name 2
  {cc27aab5-b5a3-45f0-a9b6-44736deca473}, !- Outlet Node Name 3
  {716e749d-1c0f-41a9-a2a6-2c73940f3d1a}, !- Outlet Node Name 4
  {574e2d3d-01fd-47ed-a1c2-58b73db2ec04}, !- Outlet Node Name 5
  {4821cb88-17f4-4091-acac-b747dc871568}, !- Outlet Node Name 6
  {3a517ee7-4b61-42ca-a508-a592acaf53b8}, !- Outlet Node Name 7
  {97fd2462-e278-4b84-aa8b-32842110da84}, !- Outlet Node Name 8
  {ad7fb731-bc26-46c1-8e8c-fb68c4e58f67}, !- Outlet Node Name 9
  {b541c7ac-4a82-44e5-841f-cff6024dd2cd}, !- Outlet Node Name 10
  {8a66470e-3201-4cf7-9035-e3140c7572f6}, !- Outlet Node Name 11
  {3a18fb93-84b7-4538-83fd-a05b97d5bb71}; !- Outlet Node Name 12

OS:AirLoopHVAC:ZoneMixer,
  {ffc098a1-4dc1-447c-90bc-b578ad46f3b1}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {440758a2-fab0-49fb-be28-8d58cce8e599}, !- Outlet Node Name
  {e1cbfe3a-6278-4df6-861d-4267a78e1f41}, !- Inlet Node Name 1
  {641a1185-1d0a-4c5a-9846-3a16934f1904}, !- Inlet Node Name 2
  {64a8e830-0718-4c85-be91-e9e5c7e5f01b}, !- Inlet Node Name 3
  {1cdff8b5-4e45-4b7c-b1c2-136674c610c1}, !- Inlet Node Name 4
  {20ce9260-6058-4124-b486-d3e7ea6b2f8d}, !- Inlet Node Name 5
  {527a747f-9b50-439b-b2ab-df90258d8eac}, !- Inlet Node Name 6
  {761629d1-0ae5-4cee-9610-b3ccb984841e}, !- Inlet Node Name 7
  {1fe95acc-97c7-4582-873d-538afcb2c2d5}, !- Inlet Node Name 8
  {09c1bf70-7784-4cb9-ad87-6f67727c933b}, !- Inlet Node Name 9
  {41b8daa7-f67c-43db-b677-a1181fc475d5}, !- Inlet Node Name 10
  {ab843867-6956-4d4e-bfbd-b68bd374b333}, !- Inlet Node Name 11
  {892fcba1-34db-456c-b42b-f7da77762548}; !- Inlet Node Name 12

OS:Connection,
  {f84e71dd-ec62-4e0e-b4d0-006e858f67f9}, !- Handle
  {c85cc5c8-c48a-4e55-99a8-05961ab6f544}, !- Name
  {d81b5e16-5bd6-431a-8f36-3018732da466}, !- Source Object
  3,                                      !- Outlet Port
  {2b9208af-78a6-4c9e-9c1e-51a1a2985e15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {440758a2-fab0-49fb-be28-8d58cce8e599}, !- Handle
  {5cdd434e-e4ec-4e87-b1e6-604d2a671b77}, !- Name
  {ffc098a1-4dc1-447c-90bc-b578ad46f3b1}, !- Source Object
  2,                                      !- Outlet Port
  {ee4c2383-76b7-45bf-bc73-5b772c29f699}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {82b217a0-2280-41b0-9fea-1c660b5e132f}, !- Handle
  {e9a79b37-6689-41fc-a6d4-42a5ecbd3c8a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:Scheduled,
  {7eda4b10-1343-4f10-a84c-6654beb0b94d}, !- Handle
  12 Zone VAV supply air setpoint manager, !- Name
  Temperature,                            !- Control Variable
  {803135e1-2e89-426c-918c-cd9e64d16a53}, !- Schedule Name
  {fed05b83-3ce8-437f-bc54-e5bf96707611}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {d7837ca6-002e-4ade-921f-1b1a3c7c0f66}, !- Handle
  VAV_1 Fan,                              !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  0.61425,                                !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.945,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {5fede65b-4378-4706-ba40-12c3a717be84}, !- Air Inlet Node Name
  {39563ddd-a66e-47ec-91e3-3151826cc85f}, !- Air Outlet Node Name
  VAV system Fans;                        !- End-Use Subcategory

OS:Connection,
  {39563ddd-a66e-47ec-91e3-3151826cc85f}, !- Handle
  {108bbae2-b2c3-4263-ad73-0b082fcca0f3}, !- Name
  {d7837ca6-002e-4ade-921f-1b1a3c7c0f66}, !- Source Object
  17,                                     !- Outlet Port
  {fed05b83-3ce8-437f-bc54-e5bf96707611}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d94a5f94-064a-4c36-b612-8fc1162f64c1}, !- Handle
  VAV_1 Main Htg Coil,                    !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {56280aed-c441-49d4-8dbb-7a6c55ba2607}, !- Water Inlet Node Name
  {8d169979-02c7-4639-8c7d-c7c90a6733aa}, !- Water Outlet Node Name
  {91d1756f-65bf-4791-adbb-b4293f59d63b}, !- Air Inlet Node Name
  {3edd8652-3141-4bfc-be97-a4d55fe32857}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2211bc75-6eee-48db-bd05-5e655223b048}, !- Handle
  Node 241,                               !- Name
  {3edd8652-3141-4bfc-be97-a4d55fe32857}, !- Inlet Port
  {5fede65b-4378-4706-ba40-12c3a717be84}; !- Outlet Port

OS:Connection,
  {3edd8652-3141-4bfc-be97-a4d55fe32857}, !- Handle
  {96ad71ca-b773-4073-943b-2770ac43b29d}, !- Name
  {d94a5f94-064a-4c36-b612-8fc1162f64c1}, !- Source Object
  8,                                      !- Outlet Port
  {2211bc75-6eee-48db-bd05-5e655223b048}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fede65b-4378-4706-ba40-12c3a717be84}, !- Handle
  {b1bb8c7d-78c4-4856-b7b3-28659c5c5447}, !- Name
  {2211bc75-6eee-48db-bd05-5e655223b048}, !- Source Object
  3,                                      !- Outlet Port
  {d7837ca6-002e-4ade-921f-1b1a3c7c0f66}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {6ce3e81d-67bd-454b-ae7e-d386c35a0073}, !- Handle
  Node 242,                               !- Name
  {41926f71-f356-43a7-b9f1-130189c07a33}, !- Inlet Port
  {56280aed-c441-49d4-8dbb-7a6c55ba2607}; !- Outlet Port

OS:Connection,
  {41926f71-f356-43a7-b9f1-130189c07a33}, !- Handle
  {53a10ff9-2bae-408a-9358-72f1e436a712}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  28,                                     !- Outlet Port
  {6ce3e81d-67bd-454b-ae7e-d386c35a0073}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1893f49-53ac-462c-b16f-2c15520a59bb}, !- Handle
  Node 243,                               !- Name
  {8d169979-02c7-4639-8c7d-c7c90a6733aa}, !- Inlet Port
  {1fe750f8-c0af-4c53-82d3-f8f76bd7da79}; !- Outlet Port

OS:Connection,
  {56280aed-c441-49d4-8dbb-7a6c55ba2607}, !- Handle
  {3030f09a-a68a-434b-a766-f85ee3ebaf46}, !- Name
  {6ce3e81d-67bd-454b-ae7e-d386c35a0073}, !- Source Object
  3,                                      !- Outlet Port
  {d94a5f94-064a-4c36-b612-8fc1162f64c1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8d169979-02c7-4639-8c7d-c7c90a6733aa}, !- Handle
  {35db6499-eec6-4294-ad95-d8561770ea3a}, !- Name
  {d94a5f94-064a-4c36-b612-8fc1162f64c1}, !- Source Object
  6,                                      !- Outlet Port
  {e1893f49-53ac-462c-b16f-2c15520a59bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fe750f8-c0af-4c53-82d3-f8f76bd7da79}, !- Handle
  {4c901ef1-9de0-41f3-ab75-c4e9422af5f3}, !- Name
  {e1893f49-53ac-462c-b16f-2c15520a59bb}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {431f505c-cc87-4d19-ab0d-ece2896ad5e0}, !- Handle
  VAV_1 Main Htg Coil Controller,         !- Name
  {d94a5f94-064a-4c36-b612-8fc1162f64c1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {6fcd5daf-b087-4089-bdea-3d6c1635404f}, !- Handle
  VAV_1 Clg Coil,                         !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e9be9eb2-a6f1-44df-a2b7-e16ddc43b57e}, !- Water Inlet Node Name
  {34d43b17-2e59-4d70-b2bb-20266d8ae56e}, !- Water Outlet Node Name
  {e253780f-77e7-4d9c-9804-0f00890bd6bc}, !- Air Inlet Node Name
  {5645e8d1-5b08-495e-b013-4e447afa9a38}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {75180163-1607-499e-bfa2-9e61470874eb}, !- Handle
  Node 244,                               !- Name
  {5645e8d1-5b08-495e-b013-4e447afa9a38}, !- Inlet Port
  {91d1756f-65bf-4791-adbb-b4293f59d63b}; !- Outlet Port

OS:Connection,
  {5645e8d1-5b08-495e-b013-4e447afa9a38}, !- Handle
  {b91a6e62-42b8-4214-acc2-f3440215b407}, !- Name
  {6fcd5daf-b087-4089-bdea-3d6c1635404f}, !- Source Object
  13,                                     !- Outlet Port
  {75180163-1607-499e-bfa2-9e61470874eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91d1756f-65bf-4791-adbb-b4293f59d63b}, !- Handle
  {4e928126-5bdb-40b8-b544-b35df6f937c8}, !- Name
  {75180163-1607-499e-bfa2-9e61470874eb}, !- Source Object
  3,                                      !- Outlet Port
  {d94a5f94-064a-4c36-b612-8fc1162f64c1}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {92eadb5f-94b3-43ed-894e-74574e0d2d4b}, !- Handle
  Node 245,                               !- Name
  {7e1cbb99-41d5-4682-957a-e5d5f8e1b4d5}, !- Inlet Port
  {e9be9eb2-a6f1-44df-a2b7-e16ddc43b57e}; !- Outlet Port

OS:Connection,
  {7e1cbb99-41d5-4682-957a-e5d5f8e1b4d5}, !- Handle
  {002df9c7-b10e-4027-a044-bb9f1351ae2f}, !- Name
  {a37e6fa1-ac12-4ba7-80a0-bc0c8a24edf2}, !- Source Object
  6,                                      !- Outlet Port
  {92eadb5f-94b3-43ed-894e-74574e0d2d4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5a3a35f-991d-43ce-b2b1-893086406ae3}, !- Handle
  Node 246,                               !- Name
  {34d43b17-2e59-4d70-b2bb-20266d8ae56e}, !- Inlet Port
  {77c32425-9559-43f6-b1b3-1a95ffa96cf1}; !- Outlet Port

OS:Connection,
  {e9be9eb2-a6f1-44df-a2b7-e16ddc43b57e}, !- Handle
  {ee4f16fb-7910-453b-a3bd-52b1d366cac2}, !- Name
  {92eadb5f-94b3-43ed-894e-74574e0d2d4b}, !- Source Object
  3,                                      !- Outlet Port
  {6fcd5daf-b087-4089-bdea-3d6c1635404f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {34d43b17-2e59-4d70-b2bb-20266d8ae56e}, !- Handle
  {3c57d686-a10c-416d-adfc-170d6fe03d31}, !- Name
  {6fcd5daf-b087-4089-bdea-3d6c1635404f}, !- Source Object
  11,                                     !- Outlet Port
  {a5a3a35f-991d-43ce-b2b1-893086406ae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77c32425-9559-43f6-b1b3-1a95ffa96cf1}, !- Handle
  {e033be3c-4c08-442b-a360-d03eceeb448a}, !- Name
  {a5a3a35f-991d-43ce-b2b1-893086406ae3}, !- Source Object
  3,                                      !- Outlet Port
  {c1d724d3-75fa-421a-953d-27b9c4ec94ee}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8a26e9b7-46b8-497c-8b98-f9bca2789762}, !- Handle
  VAV_1 Clg Coil Controller,              !- Name
  {6fcd5daf-b087-4089-bdea-3d6c1635404f}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
