  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {36536378-0c07-4916-976c-b304a6bc0dab}, !- Handle
  VAV_1 OA Controller,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {035ccaac-9650-4c16-89af-e162c142d96e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {035ccaac-9650-4c16-89af-e162c142d96e}, !- Handle
  VAV_1 Vent Controller,                  !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d4e27303-74f7-44d6-a59e-e60e4a3bc945}, !- Handle
  VAV_1 OA Sys,                           !- Name
  {36536378-0c07-4916-976c-b304a6bc0dab}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {aee0368d-1c61-4567-a81e-d2f1ce8f38ce}, !- Mixed Air Node Name
  {dbfbe847-7f5d-4980-8ed6-4d8a326f6ac1}, !- Outdoor Air Stream Node Name
  {d944a5ac-2dc1-4c07-992a-080c76bad042}, !- Relief Air Stream Node Name
  {5da2a8ff-504e-40b2-8cc3-dc218b434429}; !- Return Air Stream Node Name

OS:Node,
  {03bc09ff-8753-43ce-aea0-0c4a1b5b660c}, !- Handle
  Node 247,                               !- Name
  ,                                       !- Inlet Port
  {dbfbe847-7f5d-4980-8ed6-4d8a326f6ac1}; !- Outlet Port

OS:Connection,
  {dbfbe847-7f5d-4980-8ed6-4d8a326f6ac1}, !- Handle
  {715e65b4-1b83-4c86-9061-3e9e79709202}, !- Name
  {03bc09ff-8753-43ce-aea0-0c4a1b5b660c}, !- Source Object
  3,                                      !- Outlet Port
  {d4e27303-74f7-44d6-a59e-e60e4a3bc945}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bb0560ca-c4e0-4742-ab6d-5b5057546bc1}, !- Handle
  Node 248,                               !- Name
  {d944a5ac-2dc1-4c07-992a-080c76bad042}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d944a5ac-2dc1-4c07-992a-080c76bad042}, !- Handle
  {1e808451-049e-4ce4-960c-92bff0c82c3d}, !- Name
  {d4e27303-74f7-44d6-a59e-e60e4a3bc945}, !- Source Object
  7,                                      !- Outlet Port
  {bb0560ca-c4e0-4742-ab6d-5b5057546bc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb4c225b-646c-4997-85ae-568f5d9885fe}, !- Handle
  Node 249,                               !- Name
  {aee0368d-1c61-4567-a81e-d2f1ce8f38ce}, !- Inlet Port
  {e253780f-77e7-4d9c-9804-0f00890bd6bc}; !- Outlet Port

OS:Connection,
  {5da2a8ff-504e-40b2-8cc3-dc218b434429}, !- Handle
  {2b977c1b-fa60-4b20-bdba-fbfba5a3d0d6}, !- Name
  {bb0c3efa-1860-4cc8-aabb-335eb4d26ad4}, !- Source Object
  3,                                      !- Outlet Port
  {d4e27303-74f7-44d6-a59e-e60e4a3bc945}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {aee0368d-1c61-4567-a81e-d2f1ce8f38ce}, !- Handle
  {641d6e2e-631d-44b2-b035-0b57b56dc15c}, !- Name
  {d4e27303-74f7-44d6-a59e-e60e4a3bc945}, !- Source Object
  5,                                      !- Outlet Port
  {cb4c225b-646c-4997-85ae-568f5d9885fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e253780f-77e7-4d9c-9804-0f00890bd6bc}, !- Handle
  {ff01e46c-ad17-49c9-b7d3-1e541621c17d}, !- Name
  {cb4c225b-646c-4997-85ae-568f5d9885fe}, !- Source Object
  3,                                      !- Outlet Port
  {6fcd5daf-b087-4089-bdea-3d6c1635404f}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4681d977-8c73-467f-adb3-93b9af71b258}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Coil:Heating:Water,
  {7ca4c12d-e65f-45dc-a7c0-922efc48d024}, !- Handle
  Office1_Mult4_Flr_1 ZN Rht Coil,        !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {74a67491-3197-4c65-b7ed-d6ad6d8c7b4b}, !- Water Inlet Node Name
  {c46a0594-4bcb-49ee-9ac5-37080ec78c15}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bb37a06c-8697-46e8-8559-d1f402dca30f}, !- Handle
  Node 250,                               !- Name
  {2821c12b-4d94-4e5c-ac08-1a09a173fabc}, !- Inlet Port
  {74a67491-3197-4c65-b7ed-d6ad6d8c7b4b}; !- Outlet Port

OS:Connection,
  {2821c12b-4d94-4e5c-ac08-1a09a173fabc}, !- Handle
  {b01f0181-b958-4de0-9cc4-5be365e404f1}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  29,                                     !- Outlet Port
  {bb37a06c-8697-46e8-8559-d1f402dca30f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb5c4241-a2db-4fb5-8b17-abe243046de6}, !- Handle
  Node 251,                               !- Name
  {c46a0594-4bcb-49ee-9ac5-37080ec78c15}, !- Inlet Port
  {f253c681-6f4c-4741-bfe6-59f365d38cd1}; !- Outlet Port

OS:Connection,
  {74a67491-3197-4c65-b7ed-d6ad6d8c7b4b}, !- Handle
  {5aeb4258-decc-494a-88be-e7fea8954a76}, !- Name
  {bb37a06c-8697-46e8-8559-d1f402dca30f}, !- Source Object
  3,                                      !- Outlet Port
  {7ca4c12d-e65f-45dc-a7c0-922efc48d024}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c46a0594-4bcb-49ee-9ac5-37080ec78c15}, !- Handle
  {68da6e92-5a2b-4f7f-b723-2af2c2b1f282}, !- Name
  {7ca4c12d-e65f-45dc-a7c0-922efc48d024}, !- Source Object
  6,                                      !- Outlet Port
  {bb5c4241-a2db-4fb5-8b17-abe243046de6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f253c681-6f4c-4741-bfe6-59f365d38cd1}, !- Handle
  {19041226-11a2-45c9-bc72-ceffa7abf8d5}, !- Name
  {bb5c4241-a2db-4fb5-8b17-abe243046de6}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {45bbe5eb-7828-4f95-b21e-1fa670384983}, !- Handle
  Controller Water Coil 23,               !- Name
  {7ca4c12d-e65f-45dc-a7c0-922efc48d024}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {88fbb092-951e-4347-9ea9-08bd6fa09130}, !- Handle
  Office1_Mult4_Flr_1 ZN VAV Term,        !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {30f63a47-60df-42f1-981f-e6557b688f68}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7ca4c12d-e65f-45dc-a7c0-922efc48d024}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e8e83b78-667e-4e3b-a657-5352ee8d2659}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5b9c6481-fe88-44ce-a6f5-6edf44d662cf}, !- Handle
  Node 252,                               !- Name
  {801cf26e-9032-4cdc-9484-f1e267313501}, !- Inlet Port
  {e1cbfe3a-6278-4df6-861d-4267a78e1f41}; !- Outlet Port

OS:Connection,
  {50d3d72c-49f9-4ee9-a971-9481f59cf21d}, !- Handle
  {f432094b-19f5-45ca-99dd-594f9af904d5}, !- Name
  {d06ec201-bd8a-4dc2-89f5-3ff2c07e1e8f}, !- Source Object
  3,                                      !- Outlet Port
  {9585f318-ebd0-409c-abcf-754aa0d5d265}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {801cf26e-9032-4cdc-9484-f1e267313501}, !- Handle
  {171ac93a-adf4-4e62-835b-b0e1a7a1ff29}, !- Name
  {beba6ada-ce1d-4bc2-83fb-898157c3d7a4}, !- Source Object
  12,                                     !- Outlet Port
  {5b9c6481-fe88-44ce-a6f5-6edf44d662cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1cbfe3a-6278-4df6-861d-4267a78e1f41}, !- Handle
  {adad7d22-4107-44cd-b4b8-88c5839d21ab}, !- Name
  {5b9c6481-fe88-44ce-a6f5-6edf44d662cf}, !- Source Object
  3,                                      !- Outlet Port
  {ffc098a1-4dc1-447c-90bc-b578ad46f3b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5cc647a2-69b2-4626-9ecb-b45aa0129556}, !- Handle
  Node 253,                               !- Name
  {64b1ea0e-fd40-44c0-a7c4-bb313be96f30}, !- Inlet Port
  {30f63a47-60df-42f1-981f-e6557b688f68}; !- Outlet Port

OS:Connection,
  {64b1ea0e-fd40-44c0-a7c4-bb313be96f30}, !- Handle
  {e3a607f1-f14e-4645-bb2d-a9b9b276040b}, !- Name
  {2b9208af-78a6-4c9e-9c1e-51a1a2985e15}, !- Source Object
  3,                                      !- Outlet Port
  {5cc647a2-69b2-4626-9ecb-b45aa0129556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30f63a47-60df-42f1-981f-e6557b688f68}, !- Handle
  {5b16d377-fcf4-4c12-a226-4c2f658a9b07}, !- Name
  {5cc647a2-69b2-4626-9ecb-b45aa0129556}, !- Source Object
  3,                                      !- Outlet Port
  {88fbb092-951e-4347-9ea9-08bd6fa09130}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8e83b78-667e-4e3b-a657-5352ee8d2659}, !- Handle
  {01adefce-5740-49aa-a233-a343de2ccb8a}, !- Name
  {88fbb092-951e-4347-9ea9-08bd6fa09130}, !- Source Object
  12,                                     !- Outlet Port
  {d06ec201-bd8a-4dc2-89f5-3ff2c07e1e8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1a9d77b1-6c02-4906-b0b6-3411dc19646c}, !- Handle
  Lobby_Records_Flr_1 ZN Rht Coil,        !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f63614d2-508b-4219-b36c-15fda735c4f4}, !- Water Inlet Node Name
  {7350cc64-1ceb-4656-baba-028bc9c31ce8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8fc5be4b-6b61-46c7-8127-96b4d9df80dd}, !- Handle
  Node 254,                               !- Name
  {2db04aab-7162-4245-aaf6-1fcd71452e15}, !- Inlet Port
  {f63614d2-508b-4219-b36c-15fda735c4f4}; !- Outlet Port

OS:Connection,
  {2db04aab-7162-4245-aaf6-1fcd71452e15}, !- Handle
  {6c740ece-182f-4b1a-9031-611b0247a436}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  30,                                     !- Outlet Port
  {8fc5be4b-6b61-46c7-8127-96b4d9df80dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e64bc561-2a6d-4f23-ba0b-2aae28ba6907}, !- Handle
  Node 255,                               !- Name
  {7350cc64-1ceb-4656-baba-028bc9c31ce8}, !- Inlet Port
  {e0e2a741-a82c-4c01-b9fc-b076ffa44971}; !- Outlet Port

OS:Connection,
  {f63614d2-508b-4219-b36c-15fda735c4f4}, !- Handle
  {26207af9-95d3-4b8d-b14e-d5ea1e2063b9}, !- Name
  {8fc5be4b-6b61-46c7-8127-96b4d9df80dd}, !- Source Object
  3,                                      !- Outlet Port
  {1a9d77b1-6c02-4906-b0b6-3411dc19646c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7350cc64-1ceb-4656-baba-028bc9c31ce8}, !- Handle
  {4d7c67a2-c308-4ecf-a1f1-f29c638ff07a}, !- Name
  {1a9d77b1-6c02-4906-b0b6-3411dc19646c}, !- Source Object
  6,                                      !- Outlet Port
  {e64bc561-2a6d-4f23-ba0b-2aae28ba6907}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0e2a741-a82c-4c01-b9fc-b076ffa44971}, !- Handle
  {491835a0-9e01-4bc7-89e0-439b3f177b91}, !- Name
  {e64bc561-2a6d-4f23-ba0b-2aae28ba6907}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {451c2fd3-e5f1-4f3d-9214-393ab95c4f49}, !- Handle
  Controller Water Coil 24,               !- Name
  {1a9d77b1-6c02-4906-b0b6-3411dc19646c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2a431504-5d39-45fd-be5a-03abfce4991a}, !- Handle
  Lobby_Records_Flr_1 ZN VAV Term,        !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {cde9230a-edae-4f6f-a03e-43e616cd3d62}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1a9d77b1-6c02-4906-b0b6-3411dc19646c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2a16e041-1f92-442e-b05b-ac4582169db3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d2490549-753e-42ff-9f52-a5559bd3eb77}, !- Handle
  Node 256,                               !- Name
  {2a16e041-1f92-442e-b05b-ac4582169db3}, !- Inlet Port
  {a84738dc-c519-41fd-824f-481769157afc}; !- Outlet Port

OS:Node,
  {472c05b4-7f7c-4f1a-8826-04e779552902}, !- Handle
  Node 257,                               !- Name
  {bbf0435a-2afa-4b9e-ace6-e4afed9ede5d}, !- Inlet Port
  {641a1185-1d0a-4c5a-9846-3a16934f1904}; !- Outlet Port

OS:Connection,
  {a84738dc-c519-41fd-824f-481769157afc}, !- Handle
  {b9bc2818-548b-4617-b5cc-1047791c1081}, !- Name
  {d2490549-753e-42ff-9f52-a5559bd3eb77}, !- Source Object
  3,                                      !- Outlet Port
  {8bbd9cad-d540-4d4c-8724-7079d951585a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bbf0435a-2afa-4b9e-ace6-e4afed9ede5d}, !- Handle
  {4dc2bb10-20f6-4399-92ab-341a3e2b2346}, !- Name
  {50f731a1-d1d2-460f-a589-823e9c3b0a20}, !- Source Object
  12,                                     !- Outlet Port
  {472c05b4-7f7c-4f1a-8826-04e779552902}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {641a1185-1d0a-4c5a-9846-3a16934f1904}, !- Handle
  {15c9537f-36c3-4d71-b372-3d40cf745360}, !- Name
  {472c05b4-7f7c-4f1a-8826-04e779552902}, !- Source Object
  3,                                      !- Outlet Port
  {ffc098a1-4dc1-447c-90bc-b578ad46f3b1}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {14df9a4f-7cbb-4fd3-a822-58e3e6bb8085}, !- Handle
  Node 258,                               !- Name
  {1e60104e-abe5-4001-9e89-5e089233aa90}, !- Inlet Port
  {cde9230a-edae-4f6f-a03e-43e616cd3d62}; !- Outlet Port

OS:Connection,
  {1e60104e-abe5-4001-9e89-5e089233aa90}, !- Handle
  {d873dcea-ffb3-41bf-b509-4cb1b3bc9936}, !- Name
  {2b9208af-78a6-4c9e-9c1e-51a1a2985e15}, !- Source Object
  4,                                      !- Outlet Port
  {14df9a4f-7cbb-4fd3-a822-58e3e6bb8085}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cde9230a-edae-4f6f-a03e-43e616cd3d62}, !- Handle
  {d1cf25c2-fdd2-43fe-abbc-4698790220d0}, !- Name
  {14df9a4f-7cbb-4fd3-a822-58e3e6bb8085}, !- Source Object
  3,                                      !- Outlet Port
  {2a431504-5d39-45fd-be5a-03abfce4991a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a16e041-1f92-442e-b05b-ac4582169db3}, !- Handle
  {f08b483e-16e6-47a1-a8cb-dc2de8d91b57}, !- Name
  {2a431504-5d39-45fd-be5a-03abfce4991a}, !- Source Object
  12,                                     !- Outlet Port
  {d2490549-753e-42ff-9f52-a5559bd3eb77}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ebd7b008-167c-41ba-98fa-8e6b98477913}, !- Handle
  Corridor_Flr_1 ZN Rht Coil,             !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {aac9ae63-8e19-4851-8110-907bcd9ba602}, !- Water Inlet Node Name
  {f32f6008-4e66-4f4d-ab10-e6a2d19b2385}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {985ebf16-4c6d-4188-bb7b-6f8b22cc3714}, !- Handle
  Node 259,                               !- Name
  {b0204dee-7143-43fa-aa5f-ec4e9d1612df}, !- Inlet Port
  {aac9ae63-8e19-4851-8110-907bcd9ba602}; !- Outlet Port

OS:Connection,
  {b0204dee-7143-43fa-aa5f-ec4e9d1612df}, !- Handle
  {2b602b42-404f-4bf7-98df-aab21596e5bf}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  31,                                     !- Outlet Port
  {985ebf16-4c6d-4188-bb7b-6f8b22cc3714}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b14478a9-786c-4cc9-855e-c171970e6abb}, !- Handle
  Node 260,                               !- Name
  {f32f6008-4e66-4f4d-ab10-e6a2d19b2385}, !- Inlet Port
  {7bc11c0d-54fa-40d2-9679-8e5befde16d1}; !- Outlet Port

OS:Connection,
  {aac9ae63-8e19-4851-8110-907bcd9ba602}, !- Handle
  {6e2f32a6-4457-47e3-8eae-4bf0aa91ee01}, !- Name
  {985ebf16-4c6d-4188-bb7b-6f8b22cc3714}, !- Source Object
  3,                                      !- Outlet Port
  {ebd7b008-167c-41ba-98fa-8e6b98477913}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f32f6008-4e66-4f4d-ab10-e6a2d19b2385}, !- Handle
  {58dd743e-db94-4355-8abe-9091f7db0bd1}, !- Name
  {ebd7b008-167c-41ba-98fa-8e6b98477913}, !- Source Object
  6,                                      !- Outlet Port
  {b14478a9-786c-4cc9-855e-c171970e6abb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bc11c0d-54fa-40d2-9679-8e5befde16d1}, !- Handle
  {25c83ea0-9a07-41fd-b878-73f27ebcd7c9}, !- Name
  {b14478a9-786c-4cc9-855e-c171970e6abb}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {40920db3-308d-48a8-8490-ee2e7edc906c}, !- Handle
  Controller Water Coil 25,               !- Name
  {ebd7b008-167c-41ba-98fa-8e6b98477913}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {638fa988-ba65-47f2-b41c-525b99cf1d45}, !- Handle
  Corridor_Flr_1 ZN VAV Term,             !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {7785da4e-3b3a-4640-b2a4-1f6b3a89299c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ebd7b008-167c-41ba-98fa-8e6b98477913}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {92bd9c81-e920-4895-99c7-40e4c4068350}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e95c8699-a68d-44dd-8dcb-b13a7bc4ba96}, !- Handle
  Node 261,                               !- Name
  {92bd9c81-e920-4895-99c7-40e4c4068350}, !- Inlet Port
  {aff69764-d3aa-46a2-863c-11e4dd866ec3}; !- Outlet Port

OS:Node,
  {8fd8de38-536a-474d-952b-abd5f822867b}, !- Handle
  Node 262,                               !- Name
  {330e70b8-38f2-4c37-8559-fb5bb4972e77}, !- Inlet Port
  {64a8e830-0718-4c85-be91-e9e5c7e5f01b}; !- Outlet Port

OS:Connection,
  {aff69764-d3aa-46a2-863c-11e4dd866ec3}, !- Handle
  {c645d603-5e63-40ad-82f9-62ffb2ba1126}, !- Name
  {e95c8699-a68d-44dd-8dcb-b13a7bc4ba96}, !- Source Object
  3,                                      !- Outlet Port
  {dbf8f066-33f7-4284-b3ed-bda4a03edd92}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {330e70b8-38f2-4c37-8559-fb5bb4972e77}, !- Handle
  {77c6e11f-78c1-428e-8414-b8449b691cf3}, !- Name
  {c171d286-638e-4c03-a46c-b21ce010fce4}, !- Source Object
  12,                                     !- Outlet Port
  {8fd8de38-536a-474d-952b-abd5f822867b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64a8e830-0718-4c85-be91-e9e5c7e5f01b}, !- Handle
  {edf726dd-27d9-495a-aaf9-1e2ce9b151e0}, !- Name
  {8fd8de38-536a-474d-952b-abd5f822867b}, !- Source Object
  3,                                      !- Outlet Port
  {ffc098a1-4dc1-447c-90bc-b578ad46f3b1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7f186d12-e9ab-4d93-a1ff-42d15eb24097}, !- Handle
  Node 263,                               !- Name
  {cc27aab5-b5a3-45f0-a9b6-44736deca473}, !- Inlet Port
  {7785da4e-3b3a-4640-b2a4-1f6b3a89299c}; !- Outlet Port

OS:Connection,
  {cc27aab5-b5a3-45f0-a9b6-44736deca473}, !- Handle
  {bf0a52c0-a3b7-41c6-b22a-db305cd7d3db}, !- Name
  {2b9208af-78a6-4c9e-9c1e-51a1a2985e15}, !- Source Object
  5,                                      !- Outlet Port
  {7f186d12-e9ab-4d93-a1ff-42d15eb24097}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7785da4e-3b3a-4640-b2a4-1f6b3a89299c}, !- Handle
  {c8f0cf39-4a36-4a9f-8baf-01fb43f297d2}, !- Name
  {7f186d12-e9ab-4d93-a1ff-42d15eb24097}, !- Source Object
  3,                                      !- Outlet Port
  {638fa988-ba65-47f2-b41c-525b99cf1d45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92bd9c81-e920-4895-99c7-40e4c4068350}, !- Handle
  {64691d2d-3a53-4f7e-bfbf-9c662e90cf13}, !- Name
  {638fa988-ba65-47f2-b41c-525b99cf1d45}, !- Source Object
  12,                                     !- Outlet Port
  {e95c8699-a68d-44dd-8dcb-b13a7bc4ba96}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d2b83369-7d2a-44e0-b4ba-0ed8586cdf7f}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN Rht Coil,    !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5251cbe4-bce5-4f41-a2c6-19a7af6ad33f}, !- Water Inlet Node Name
  {63b43b88-f710-4353-98c6-2fd3536d45a5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {217325cf-6edc-402c-99b9-2c975a5db146}, !- Handle
  Node 264,                               !- Name
  {5b287366-9b04-4227-b09d-c9ffef196458}, !- Inlet Port
  {5251cbe4-bce5-4f41-a2c6-19a7af6ad33f}; !- Outlet Port

OS:Connection,
  {5b287366-9b04-4227-b09d-c9ffef196458}, !- Handle
  {104c9649-b373-481f-8fd4-bdd86a4978c5}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  32,                                     !- Outlet Port
  {217325cf-6edc-402c-99b9-2c975a5db146}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30d5d452-9adb-431e-9b47-640129125c1b}, !- Handle
  Node 265,                               !- Name
  {63b43b88-f710-4353-98c6-2fd3536d45a5}, !- Inlet Port
  {aad38c0f-d3c4-4c00-b12a-57df8271d9f1}; !- Outlet Port

OS:Connection,
  {5251cbe4-bce5-4f41-a2c6-19a7af6ad33f}, !- Handle
  {b82081a0-4c0d-4232-90f5-115bd76e7292}, !- Name
  {217325cf-6edc-402c-99b9-2c975a5db146}, !- Source Object
  3,                                      !- Outlet Port
  {d2b83369-7d2a-44e0-b4ba-0ed8586cdf7f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {63b43b88-f710-4353-98c6-2fd3536d45a5}, !- Handle
  {c20f16c9-3b42-413e-ac0d-de6ebb28bfc8}, !- Name
  {d2b83369-7d2a-44e0-b4ba-0ed8586cdf7f}, !- Source Object
  6,                                      !- Outlet Port
  {30d5d452-9adb-431e-9b47-640129125c1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aad38c0f-d3c4-4c00-b12a-57df8271d9f1}, !- Handle
  {ccf56bad-f0dc-4845-bdad-9c965664183d}, !- Name
  {30d5d452-9adb-431e-9b47-640129125c1b}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {68753ff9-8241-4724-9aaf-6e2f56fb1cc3}, !- Handle
  Controller Water Coil 26,               !- Name
  {d2b83369-7d2a-44e0-b4ba-0ed8586cdf7f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c5379d96-66c2-427a-a4ac-413fcb7378ce}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN VAV Term,    !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {e259b3df-1674-4428-a278-396a2f96ade0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d2b83369-7d2a-44e0-b4ba-0ed8586cdf7f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {25fbf64d-a6aa-4ee7-a4b5-cd01ca9ed82f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {07fd92fa-97a5-4d30-8627-79413cfb1d80}, !- Handle
  Node 266,                               !- Name
  {25fbf64d-a6aa-4ee7-a4b5-cd01ca9ed82f}, !- Inlet Port
  {77a9af7e-4b36-432d-994d-77d3038b87af}; !- Outlet Port

OS:Node,
  {79acbbab-5536-41bb-b84d-c6187128f739}, !- Handle
  Node 267,                               !- Name
  {3172f10b-6570-4107-9e6a-c7e4203ce3c6}, !- Inlet Port
  {1cdff8b5-4e45-4b7c-b1c2-136674c610c1}; !- Outlet Port

OS:Connection,
  {77a9af7e-4b36-432d-994d-77d3038b87af}, !- Handle
  {817ef7ad-c13e-4f8a-8219-424b3a1ed8ff}, !- Name
  {07fd92fa-97a5-4d30-8627-79413cfb1d80}, !- Source Object
  3,                                      !- Outlet Port
  {75145bdc-e357-43c4-86a1-793fb969d7d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3172f10b-6570-4107-9e6a-c7e4203ce3c6}, !- Handle
  {4874f6b8-ffd9-4622-80da-7e0c6a96a2fa}, !- Name
  {f292ba38-4d7a-49f6-afd6-997e3a922e75}, !- Source Object
  12,                                     !- Outlet Port
  {79acbbab-5536-41bb-b84d-c6187128f739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cdff8b5-4e45-4b7c-b1c2-136674c610c1}, !- Handle
  {64caf434-816f-4ab7-ae13-f5d1dc18ca56}, !- Name
  {79acbbab-5536-41bb-b84d-c6187128f739}, !- Source Object
  3,                                      !- Outlet Port
  {ffc098a1-4dc1-447c-90bc-b578ad46f3b1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1805fa15-d487-431e-ae1c-3fb91e6c3f93}, !- Handle
  Node 268,                               !- Name
  {716e749d-1c0f-41a9-a2a6-2c73940f3d1a}, !- Inlet Port
  {e259b3df-1674-4428-a278-396a2f96ade0}; !- Outlet Port

OS:Connection,
  {716e749d-1c0f-41a9-a2a6-2c73940f3d1a}, !- Handle
  {825c7cbf-7a8c-450f-9676-cc9287bb96bf}, !- Name
  {2b9208af-78a6-4c9e-9c1e-51a1a2985e15}, !- Source Object
  6,                                      !- Outlet Port
  {1805fa15-d487-431e-ae1c-3fb91e6c3f93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e259b3df-1674-4428-a278-396a2f96ade0}, !- Handle
  {95c52bc2-50af-40f1-8f0c-cbb9be885728}, !- Name
  {1805fa15-d487-431e-ae1c-3fb91e6c3f93}, !- Source Object
  3,                                      !- Outlet Port
  {c5379d96-66c2-427a-a4ac-413fcb7378ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25fbf64d-a6aa-4ee7-a4b5-cd01ca9ed82f}, !- Handle
  {8f6114f2-4b34-4562-bbff-fd720a8cd96c}, !- Name
  {c5379d96-66c2-427a-a4ac-413fcb7378ce}, !- Source Object
  12,                                     !- Outlet Port
  {07fd92fa-97a5-4d30-8627-79413cfb1d80}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bba1eefd-f4c9-49c0-83e3-d4a03a4f3266}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Rht Coil,    !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {84fefe4a-8165-4212-b5e9-5f8e9376558e}, !- Water Inlet Node Name
  {c35b5349-a474-45b8-a3d4-c0b3191cd65b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ba8c032d-5fc3-45f5-93b0-89448ecc7caf}, !- Handle
  Node 269,                               !- Name
  {228ca1dd-5f6e-42c4-8f65-b9bb5fc10001}, !- Inlet Port
  {84fefe4a-8165-4212-b5e9-5f8e9376558e}; !- Outlet Port

OS:Connection,
  {228ca1dd-5f6e-42c4-8f65-b9bb5fc10001}, !- Handle
  {033680fa-376e-4b5a-baa9-3b4497e4b59a}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  33,                                     !- Outlet Port
  {ba8c032d-5fc3-45f5-93b0-89448ecc7caf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bee8dcb3-fee7-41ca-ac91-e93ecd3fc142}, !- Handle
  Node 270,                               !- Name
  {c35b5349-a474-45b8-a3d4-c0b3191cd65b}, !- Inlet Port
  {880ab4d7-aa3c-49e3-b0c4-c6196022f70e}; !- Outlet Port

OS:Connection,
  {84fefe4a-8165-4212-b5e9-5f8e9376558e}, !- Handle
  {1a299f8f-fffe-4f06-a368-86d84c6d0de3}, !- Name
  {ba8c032d-5fc3-45f5-93b0-89448ecc7caf}, !- Source Object
  3,                                      !- Outlet Port
  {bba1eefd-f4c9-49c0-83e3-d4a03a4f3266}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c35b5349-a474-45b8-a3d4-c0b3191cd65b}, !- Handle
  {f9b37b68-7070-468b-9797-7697f7393591}, !- Name
  {bba1eefd-f4c9-49c0-83e3-d4a03a4f3266}, !- Source Object
  6,                                      !- Outlet Port
  {bee8dcb3-fee7-41ca-ac91-e93ecd3fc142}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {880ab4d7-aa3c-49e3-b0c4-c6196022f70e}, !- Handle
  {fc87c05e-f87a-4888-9eb7-524186c2627b}, !- Name
  {bee8dcb3-fee7-41ca-ac91-e93ecd3fc142}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {df697bcc-782b-42f3-92b5-4df4f5ebd593}, !- Handle
  Controller Water Coil 27,               !- Name
  {bba1eefd-f4c9-49c0-83e3-d4a03a4f3266}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {56781b74-1d48-49b6-ad58-331db960fe29}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN VAV Term,    !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {ca946f9a-4a62-4b2e-a4c0-ee8f77fbc0f9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bba1eefd-f4c9-49c0-83e3-d4a03a4f3266}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {82882d78-c932-4a0c-b72f-79ba3f6beb68}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {66e57a24-a043-49cb-8492-cf2036cfd3d5}, !- Handle
  Node 271,                               !- Name
  {82882d78-c932-4a0c-b72f-79ba3f6beb68}, !- Inlet Port
  {b86b4c4c-7579-4620-963e-271e13de450f}; !- Outlet Port

OS:Node,
  {f7ef9301-45a2-4cbe-b3dc-df1d80238acd}, !- Handle
  Node 272,                               !- Name
  {9b18ddcc-46d2-49bb-bb13-afa103314d56}, !- Inlet Port
  {20ce9260-6058-4124-b486-d3e7ea6b2f8d}; !- Outlet Port

OS:Connection,
  {b86b4c4c-7579-4620-963e-271e13de450f}, !- Handle
  {f648961c-3d8a-4ad3-9660-64a8c43610e7}, !- Name
  {66e57a24-a043-49cb-8492-cf2036cfd3d5}, !- Source Object
  3,                                      !- Outlet Port
  {cae70abb-a238-4ed1-8a5b-f038299ebf31}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b18ddcc-46d2-49bb-bb13-afa103314d56}, !- Handle
  {082cebcc-b470-4230-8908-f968264f260a}, !- Name
  {fa00a65b-7ec3-4643-bbeb-bdb210dbbecc}, !- Source Object
  12,                                     !- Outlet Port
  {f7ef9301-45a2-4cbe-b3dc-df1d80238acd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20ce9260-6058-4124-b486-d3e7ea6b2f8d}, !- Handle
  {e9fcdf59-236c-45d5-ac87-e1916722cd7e}, !- Name
  {f7ef9301-45a2-4cbe-b3dc-df1d80238acd}, !- Source Object
  3,                                      !- Outlet Port
  {ffc098a1-4dc1-447c-90bc-b578ad46f3b1}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {bb8e25b3-3a10-4cff-b174-cd9a873e2cdb}, !- Handle
  Node 273,                               !- Name
  {574e2d3d-01fd-47ed-a1c2-58b73db2ec04}, !- Inlet Port
  {ca946f9a-4a62-4b2e-a4c0-ee8f77fbc0f9}; !- Outlet Port

OS:Connection,
  {574e2d3d-01fd-47ed-a1c2-58b73db2ec04}, !- Handle
  {2ace387b-f7a3-4b20-aa6e-450ec3101841}, !- Name
  {2b9208af-78a6-4c9e-9c1e-51a1a2985e15}, !- Source Object
  7,                                      !- Outlet Port
  {bb8e25b3-3a10-4cff-b174-cd9a873e2cdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca946f9a-4a62-4b2e-a4c0-ee8f77fbc0f9}, !- Handle
  {586a346c-502b-4191-982e-a9ad3bf70072}, !- Name
  {bb8e25b3-3a10-4cff-b174-cd9a873e2cdb}, !- Source Object
  3,                                      !- Outlet Port
  {56781b74-1d48-49b6-ad58-331db960fe29}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82882d78-c932-4a0c-b72f-79ba3f6beb68}, !- Handle
  {f288afec-cdba-4880-be20-b07765840cae}, !- Name
  {56781b74-1d48-49b6-ad58-331db960fe29}, !- Source Object
  12,                                     !- Outlet Port
  {66e57a24-a043-49cb-8492-cf2036cfd3d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8154fd10-f5cb-4f52-a978-5e27f87c73c0}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN Rht Coil,   !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fb95a8ba-b5bd-4807-bd0f-b46c67a7f92d}, !- Water Inlet Node Name
  {d705f5f9-b6d5-45d7-b4cb-aad6088744aa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a358bc44-784b-4533-a831-09f53dd03701}, !- Handle
  Node 274,                               !- Name
  {be9e78f3-5634-48e0-96b7-921fc7a53c00}, !- Inlet Port
  {fb95a8ba-b5bd-4807-bd0f-b46c67a7f92d}; !- Outlet Port

OS:Connection,
  {be9e78f3-5634-48e0-96b7-921fc7a53c00}, !- Handle
  {bb739088-576e-4550-ac09-1bbc8ecf6040}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  34,                                     !- Outlet Port
  {a358bc44-784b-4533-a831-09f53dd03701}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32b0f119-b50b-4ad5-a46b-140cd43d42cc}, !- Handle
  Node 275,                               !- Name
  {d705f5f9-b6d5-45d7-b4cb-aad6088744aa}, !- Inlet Port
  {33d56ac4-19bb-474a-9d6b-7e2d019314c7}; !- Outlet Port

OS:Connection,
  {fb95a8ba-b5bd-4807-bd0f-b46c67a7f92d}, !- Handle
  {d215db1f-df71-4e2a-af3b-fd8ff4f0d902}, !- Name
  {a358bc44-784b-4533-a831-09f53dd03701}, !- Source Object
  3,                                      !- Outlet Port
  {8154fd10-f5cb-4f52-a978-5e27f87c73c0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d705f5f9-b6d5-45d7-b4cb-aad6088744aa}, !- Handle
  {5b058bcd-b3db-4dcf-b9d9-8c58bfa914cc}, !- Name
  {8154fd10-f5cb-4f52-a978-5e27f87c73c0}, !- Source Object
  6,                                      !- Outlet Port
  {32b0f119-b50b-4ad5-a46b-140cd43d42cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33d56ac4-19bb-474a-9d6b-7e2d019314c7}, !- Handle
  {4d775b24-b7f6-422a-9aae-435c30662e5a}, !- Name
  {32b0f119-b50b-4ad5-a46b-140cd43d42cc}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3da23357-f801-404e-8723-222034b779e1}, !- Handle
  Controller Water Coil 28,               !- Name
  {8154fd10-f5cb-4f52-a978-5e27f87c73c0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {827fcdd8-881a-4d29-9eb6-41cc6a99f52f}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN VAV Term,   !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {d98f587a-4702-4f5d-8741-d2a7e36d7303}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8154fd10-f5cb-4f52-a978-5e27f87c73c0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2fccf06b-456a-4260-b296-2060b1e4a80a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8dec8b8e-4ed5-4175-829d-8e08a2b93d5a}, !- Handle
  Node 276,                               !- Name
  {2fccf06b-456a-4260-b296-2060b1e4a80a}, !- Inlet Port
  {d35c01ad-6a19-416a-b90a-5440536655f0}; !- Outlet Port

OS:Node,
  {59f3b14a-360b-4fba-8544-82fd9eb2b34b}, !- Handle
  Node 277,                               !- Name
  {6d8e1426-be26-4ddd-81bf-2254dbcfd28d}, !- Inlet Port
  {527a747f-9b50-439b-b2ab-df90258d8eac}; !- Outlet Port

OS:Connection,
  {d35c01ad-6a19-416a-b90a-5440536655f0}, !- Handle
  {c5dc9f2d-66d2-4880-bb23-7b657bc637d2}, !- Name
  {8dec8b8e-4ed5-4175-829d-8e08a2b93d5a}, !- Source Object
  3,                                      !- Outlet Port
  {140d3a60-ad29-458c-8538-cf006847ea7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d8e1426-be26-4ddd-81bf-2254dbcfd28d}, !- Handle
  {6af9aaaf-6b83-4418-8b61-09c376e71947}, !- Name
  {58fe1e45-ba0d-4ae3-8c74-205924e05c9a}, !- Source Object
  12,                                     !- Outlet Port
  {59f3b14a-360b-4fba-8544-82fd9eb2b34b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {527a747f-9b50-439b-b2ab-df90258d8eac}, !- Handle
  {c40343ee-6ffe-47dc-b920-e029a32c644b}, !- Name
  {59f3b14a-360b-4fba-8544-82fd9eb2b34b}, !- Source Object
  3,                                      !- Outlet Port
  {ffc098a1-4dc1-447c-90bc-b578ad46f3b1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8c0c0c5b-bc1e-46ed-882c-480704e7e8f5}, !- Handle
  Node 278,                               !- Name
  {4821cb88-17f4-4091-acac-b747dc871568}, !- Inlet Port
  {d98f587a-4702-4f5d-8741-d2a7e36d7303}; !- Outlet Port

OS:Connection,
  {4821cb88-17f4-4091-acac-b747dc871568}, !- Handle
  {eaf19969-34fa-42da-b904-ada427a62561}, !- Name
  {2b9208af-78a6-4c9e-9c1e-51a1a2985e15}, !- Source Object
  8,                                      !- Outlet Port
  {8c0c0c5b-bc1e-46ed-882c-480704e7e8f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d98f587a-4702-4f5d-8741-d2a7e36d7303}, !- Handle
  {c2bd0779-b536-4bea-9f2f-666bf248b69e}, !- Name
  {8c0c0c5b-bc1e-46ed-882c-480704e7e8f5}, !- Source Object
  3,                                      !- Outlet Port
  {827fcdd8-881a-4d29-9eb6-41cc6a99f52f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2fccf06b-456a-4260-b296-2060b1e4a80a}, !- Handle
  {fca00237-0a5e-4787-ae74-7ada12170e11}, !- Name
  {827fcdd8-881a-4d29-9eb6-41cc6a99f52f}, !- Source Object
  12,                                     !- Outlet Port
  {8dec8b8e-4ed5-4175-829d-8e08a2b93d5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e187aecc-28e2-4fd4-a3a5-2dc4737f67cf}, !- Handle
  Corridor_Flr_2 ZN Rht Coil,             !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8a397aef-3e96-483c-b8e2-d91b62b4dddf}, !- Water Inlet Node Name
  {7a2a0622-5faf-4bab-a270-50599e6bd5bc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8ec6c72e-d337-460f-8cef-f1e4b93acec2}, !- Handle
  Node 279,                               !- Name
  {ed81c2dd-143c-4b99-a0f3-bcf5cef06fac}, !- Inlet Port
  {8a397aef-3e96-483c-b8e2-d91b62b4dddf}; !- Outlet Port

OS:Connection,
  {ed81c2dd-143c-4b99-a0f3-bcf5cef06fac}, !- Handle
  {fc0fb5dc-db5c-49ad-9939-12bd6622c495}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  35,                                     !- Outlet Port
  {8ec6c72e-d337-460f-8cef-f1e4b93acec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ee2c0a0-08a8-4d0e-94ef-2acd7aba0f14}, !- Handle
  Node 280,                               !- Name
  {7a2a0622-5faf-4bab-a270-50599e6bd5bc}, !- Inlet Port
  {288ebd58-8c87-4e01-a45a-7a327de8b82b}; !- Outlet Port

OS:Connection,
  {8a397aef-3e96-483c-b8e2-d91b62b4dddf}, !- Handle
  {cbb29e96-4539-43cc-94d7-45b79e25eef9}, !- Name
  {8ec6c72e-d337-460f-8cef-f1e4b93acec2}, !- Source Object
  3,                                      !- Outlet Port
  {e187aecc-28e2-4fd4-a3a5-2dc4737f67cf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7a2a0622-5faf-4bab-a270-50599e6bd5bc}, !- Handle
  {99bc4f8b-7dd9-4408-bf23-1a8b0bc1e13d}, !- Name
  {e187aecc-28e2-4fd4-a3a5-2dc4737f67cf}, !- Source Object
  6,                                      !- Outlet Port
  {8ee2c0a0-08a8-4d0e-94ef-2acd7aba0f14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {288ebd58-8c87-4e01-a45a-7a327de8b82b}, !- Handle
  {2ee03f01-21fd-4b52-bfb0-0f4787fbe0e8}, !- Name
  {8ee2c0a0-08a8-4d0e-94ef-2acd7aba0f14}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a328a38c-39c0-46f7-adc3-d3f370815edb}, !- Handle
  Controller Water Coil 29,               !- Name
  {e187aecc-28e2-4fd4-a3a5-2dc4737f67cf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {efcd48eb-9caf-4fe1-878e-007aecfdda79}, !- Handle
  Corridor_Flr_2 ZN VAV Term,             !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {e4b24a26-8f83-4a32-a1dd-46b027d8228f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e187aecc-28e2-4fd4-a3a5-2dc4737f67cf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d90c44db-9be6-4a9c-a53c-80dfc5a356ba}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2773062b-c8ac-45ca-95b8-375f269f23fc}, !- Handle
  Node 281,                               !- Name
  {d90c44db-9be6-4a9c-a53c-80dfc5a356ba}, !- Inlet Port
  {7376670e-5fd9-48b9-bd29-5bfd479f2c10}; !- Outlet Port

OS:Node,
  {f18a984a-7a52-4139-8c15-6fcdfed71f4d}, !- Handle
  Node 282,                               !- Name
  {e41c3e6c-0478-4c06-a9bb-216c779ac50b}, !- Inlet Port
  {761629d1-0ae5-4cee-9610-b3ccb984841e}; !- Outlet Port

OS:Connection,
  {7376670e-5fd9-48b9-bd29-5bfd479f2c10}, !- Handle
  {f5f60b39-1829-4298-92e9-05b08b6db6b5}, !- Name
  {2773062b-c8ac-45ca-95b8-375f269f23fc}, !- Source Object
  3,                                      !- Outlet Port
  {7d059979-4589-4e68-830f-7b66378060d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e41c3e6c-0478-4c06-a9bb-216c779ac50b}, !- Handle
  {65d23458-2640-48fe-8ebc-1518cfaf5b7b}, !- Name
  {f9bf5675-45be-472c-ac02-167d6d2ee0d1}, !- Source Object
  12,                                     !- Outlet Port
  {f18a984a-7a52-4139-8c15-6fcdfed71f4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {761629d1-0ae5-4cee-9610-b3ccb984841e}, !- Handle
  {641f1155-16d1-409a-a8fc-304ddd70da13}, !- Name
  {f18a984a-7a52-4139-8c15-6fcdfed71f4d}, !- Source Object
  3,                                      !- Outlet Port
  {ffc098a1-4dc1-447c-90bc-b578ad46f3b1}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {656f3893-3dc5-4b01-a759-d8b4bec11ff8}, !- Handle
  Node 283,                               !- Name
  {3a517ee7-4b61-42ca-a508-a592acaf53b8}, !- Inlet Port
  {e4b24a26-8f83-4a32-a1dd-46b027d8228f}; !- Outlet Port

OS:Connection,
  {3a517ee7-4b61-42ca-a508-a592acaf53b8}, !- Handle
  {b865a745-763a-4dbf-8c16-837e8f7f2215}, !- Name
  {2b9208af-78a6-4c9e-9c1e-51a1a2985e15}, !- Source Object
  9,                                      !- Outlet Port
  {656f3893-3dc5-4b01-a759-d8b4bec11ff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4b24a26-8f83-4a32-a1dd-46b027d8228f}, !- Handle
  {d6fcfc9e-5b8d-4983-86c1-cd73c4adecf2}, !- Name
  {656f3893-3dc5-4b01-a759-d8b4bec11ff8}, !- Source Object
  3,                                      !- Outlet Port
  {efcd48eb-9caf-4fe1-878e-007aecfdda79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d90c44db-9be6-4a9c-a53c-80dfc5a356ba}, !- Handle
  {243ddb4a-c0f7-4c1a-8f45-2a996ebafc48}, !- Name
  {efcd48eb-9caf-4fe1-878e-007aecfdda79}, !- Source Object
  12,                                     !- Outlet Port
  {2773062b-c8ac-45ca-95b8-375f269f23fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d281ea01-b98b-4c53-960a-3510222e66c1}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN Rht Coil,    !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f1a132ba-90bb-4348-a624-14c0c5570798}, !- Water Inlet Node Name
  {3151c1a3-63e7-479f-ac7d-56c0e61a5222}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {de822b11-e581-4f13-917c-6b6bfc581a4e}, !- Handle
  Node 284,                               !- Name
  {8294a526-a353-4572-b4e6-498cb0974b89}, !- Inlet Port
  {f1a132ba-90bb-4348-a624-14c0c5570798}; !- Outlet Port

OS:Connection,
  {8294a526-a353-4572-b4e6-498cb0974b89}, !- Handle
  {9d919880-68df-4305-8a03-2adc65c4500d}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  36,                                     !- Outlet Port
  {de822b11-e581-4f13-917c-6b6bfc581a4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee29c251-8062-4d2f-9584-242cce0498f0}, !- Handle
  Node 285,                               !- Name
  {3151c1a3-63e7-479f-ac7d-56c0e61a5222}, !- Inlet Port
  {17bb8a92-4cb6-4f11-a107-5e5e04040445}; !- Outlet Port

OS:Connection,
  {f1a132ba-90bb-4348-a624-14c0c5570798}, !- Handle
  {750f6f79-dde9-4953-8c07-d77debe71829}, !- Name
  {de822b11-e581-4f13-917c-6b6bfc581a4e}, !- Source Object
  3,                                      !- Outlet Port
  {d281ea01-b98b-4c53-960a-3510222e66c1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3151c1a3-63e7-479f-ac7d-56c0e61a5222}, !- Handle
  {5ea72156-99ad-43d1-859c-61fb4064a68f}, !- Name
  {d281ea01-b98b-4c53-960a-3510222e66c1}, !- Source Object
  6,                                      !- Outlet Port
  {ee29c251-8062-4d2f-9584-242cce0498f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17bb8a92-4cb6-4f11-a107-5e5e04040445}, !- Handle
  {27a579d5-ad81-4b87-82e7-fce7728e6f02}, !- Name
  {ee29c251-8062-4d2f-9584-242cce0498f0}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e641e004-0481-4c99-8d1f-efc87a898a95}, !- Handle
  Controller Water Coil 30,               !- Name
  {d281ea01-b98b-4c53-960a-3510222e66c1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c2146fd7-0087-4da2-b485-63769b056b02}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN VAV Term,    !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {eeef623b-affd-45aa-97d4-870e6d75f7c9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d281ea01-b98b-4c53-960a-3510222e66c1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1c1e69f7-c469-45c7-a9c8-a3b701d473f5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fe294a89-869c-4b5c-9e5e-ea7ea6005d1a}, !- Handle
  Node 286,                               !- Name
  {1c1e69f7-c469-45c7-a9c8-a3b701d473f5}, !- Inlet Port
  {239c1e8c-b421-4fb5-9f30-ef928e5009b0}; !- Outlet Port

OS:Node,
  {0593a297-5142-427b-a618-90e88fc77cf7}, !- Handle
  Node 287,                               !- Name
  {ac4316d6-1d0f-476f-b9eb-a254a644b461}, !- Inlet Port
  {1fe95acc-97c7-4582-873d-538afcb2c2d5}; !- Outlet Port

OS:Connection,
  {239c1e8c-b421-4fb5-9f30-ef928e5009b0}, !- Handle
  {42f076ca-8c67-4eb7-9131-1dd5223940d6}, !- Name
  {fe294a89-869c-4b5c-9e5e-ea7ea6005d1a}, !- Source Object
  3,                                      !- Outlet Port
  {9f25e17f-e92d-4d01-8309-fa3472e07a73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac4316d6-1d0f-476f-b9eb-a254a644b461}, !- Handle
  {f321fb97-58f7-47fb-af43-a45589f72405}, !- Name
  {cfa34fb5-3eb4-447b-a200-b032084ec4d6}, !- Source Object
  12,                                     !- Outlet Port
  {0593a297-5142-427b-a618-90e88fc77cf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fe95acc-97c7-4582-873d-538afcb2c2d5}, !- Handle
  {c98122f6-6094-4b83-948e-4457cd095a2c}, !- Name
  {0593a297-5142-427b-a618-90e88fc77cf7}, !- Source Object
  3,                                      !- Outlet Port
  {ffc098a1-4dc1-447c-90bc-b578ad46f3b1}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {1688195a-0bd3-4760-864b-7046577a2783}, !- Handle
  Node 288,                               !- Name
  {97fd2462-e278-4b84-aa8b-32842110da84}, !- Inlet Port
  {eeef623b-affd-45aa-97d4-870e6d75f7c9}; !- Outlet Port

OS:Connection,
  {97fd2462-e278-4b84-aa8b-32842110da84}, !- Handle
  {d6889cab-eafa-45f9-849a-1abd3b4a322b}, !- Name
  {2b9208af-78a6-4c9e-9c1e-51a1a2985e15}, !- Source Object
  10,                                     !- Outlet Port
  {1688195a-0bd3-4760-864b-7046577a2783}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeef623b-affd-45aa-97d4-870e6d75f7c9}, !- Handle
  {1c4bab4f-c0ba-4216-a6cc-fb2405453648}, !- Name
  {1688195a-0bd3-4760-864b-7046577a2783}, !- Source Object
  3,                                      !- Outlet Port
  {c2146fd7-0087-4da2-b485-63769b056b02}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c1e69f7-c469-45c7-a9c8-a3b701d473f5}, !- Handle
  {a12c9341-de21-4f2f-9c49-32d5670b8d64}, !- Name
  {c2146fd7-0087-4da2-b485-63769b056b02}, !- Source Object
  12,                                     !- Outlet Port
  {fe294a89-869c-4b5c-9e5e-ea7ea6005d1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {84e8839f-71cb-4a72-bdd4-1f7dcad0d27a}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Rht Coil,      !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {70571eb5-be0b-4fdb-951c-d80f79f13f23}, !- Water Inlet Node Name
  {f7c58cf3-59f7-482b-82b8-eba435935d31}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3832783b-e496-42eb-bb2a-24192bbf9db6}, !- Handle
  Node 289,                               !- Name
  {76ae93eb-efbb-43fb-9f9d-2207fbc65655}, !- Inlet Port
  {70571eb5-be0b-4fdb-951c-d80f79f13f23}; !- Outlet Port

OS:Connection,
  {76ae93eb-efbb-43fb-9f9d-2207fbc65655}, !- Handle
  {62eae516-0c4e-4d98-ac73-4f7e63d530d3}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  37,                                     !- Outlet Port
  {3832783b-e496-42eb-bb2a-24192bbf9db6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f89d28ce-ce1c-4242-847a-e0f3df14205b}, !- Handle
  Node 290,                               !- Name
  {f7c58cf3-59f7-482b-82b8-eba435935d31}, !- Inlet Port
  {f638ebb4-a375-4660-af2c-cc94fa9d98d6}; !- Outlet Port

OS:Connection,
  {70571eb5-be0b-4fdb-951c-d80f79f13f23}, !- Handle
  {bf5c9183-a0ee-4e54-8eb9-4e7899369e10}, !- Name
  {3832783b-e496-42eb-bb2a-24192bbf9db6}, !- Source Object
  3,                                      !- Outlet Port
  {84e8839f-71cb-4a72-bdd4-1f7dcad0d27a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f7c58cf3-59f7-482b-82b8-eba435935d31}, !- Handle
  {9e7e0b8d-9bc1-40de-9eb5-6e10a8499dce}, !- Name
  {84e8839f-71cb-4a72-bdd4-1f7dcad0d27a}, !- Source Object
  6,                                      !- Outlet Port
  {f89d28ce-ce1c-4242-847a-e0f3df14205b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f638ebb4-a375-4660-af2c-cc94fa9d98d6}, !- Handle
  {d08de0a6-0ce5-409e-9c69-e98d8e82d025}, !- Name
  {f89d28ce-ce1c-4242-847a-e0f3df14205b}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {00e6c049-eeb1-430b-96c2-7e04e2d7d686}, !- Handle
  Controller Water Coil 31,               !- Name
  {84e8839f-71cb-4a72-bdd4-1f7dcad0d27a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5e288830-d046-4014-92a8-b68c9c7d7d43}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN VAV Term,      !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {068f7aca-1b4e-4eef-a00f-cbe527d75812}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {84e8839f-71cb-4a72-bdd4-1f7dcad0d27a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bb161ee9-0647-4676-b881-bfd79bc2a5e1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cd5242bc-205c-4f20-8898-75cce354c532}, !- Handle
  Node 291,                               !- Name
  {bb161ee9-0647-4676-b881-bfd79bc2a5e1}, !- Inlet Port
  {d1ed81fb-c0b0-4209-b773-8c6a3742b950}; !- Outlet Port

OS:Node,
  {a9418a25-76ce-4381-b041-19bee1f6b78d}, !- Handle
  Node 292,                               !- Name
  {02dad7e8-ec04-4801-ac76-dc10a081b052}, !- Inlet Port
  {09c1bf70-7784-4cb9-ad87-6f67727c933b}; !- Outlet Port

OS:Connection,
  {d1ed81fb-c0b0-4209-b773-8c6a3742b950}, !- Handle
  {0bd61751-f38b-4539-928b-f705d27c2a3b}, !- Name
  {cd5242bc-205c-4f20-8898-75cce354c532}, !- Source Object
  3,                                      !- Outlet Port
  {1469bf23-bf31-4ca0-88f4-a0fbbe770e96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02dad7e8-ec04-4801-ac76-dc10a081b052}, !- Handle
  {88b385df-a7be-4e13-8d03-92c329f71401}, !- Name
  {44ee6ff9-4659-4b27-bf93-0657552b5400}, !- Source Object
  12,                                     !- Outlet Port
  {a9418a25-76ce-4381-b041-19bee1f6b78d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09c1bf70-7784-4cb9-ad87-6f67727c933b}, !- Handle
  {9cef79e3-a7d1-4d5e-8a7f-5db66aab9664}, !- Name
  {a9418a25-76ce-4381-b041-19bee1f6b78d}, !- Source Object
  3,                                      !- Outlet Port
  {ffc098a1-4dc1-447c-90bc-b578ad46f3b1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {bb0cc3de-c97e-4d2a-9318-6d77877c5304}, !- Handle
  Node 293,                               !- Name
  {ad7fb731-bc26-46c1-8e8c-fb68c4e58f67}, !- Inlet Port
  {068f7aca-1b4e-4eef-a00f-cbe527d75812}; !- Outlet Port

OS:Connection,
  {ad7fb731-bc26-46c1-8e8c-fb68c4e58f67}, !- Handle
  {a46745ab-7db3-4eee-ba22-e18dba9868c6}, !- Name
  {2b9208af-78a6-4c9e-9c1e-51a1a2985e15}, !- Source Object
  11,                                     !- Outlet Port
  {bb0cc3de-c97e-4d2a-9318-6d77877c5304}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {068f7aca-1b4e-4eef-a00f-cbe527d75812}, !- Handle
  {979cca44-21d6-45bc-b69f-fec4dcb60046}, !- Name
  {bb0cc3de-c97e-4d2a-9318-6d77877c5304}, !- Source Object
  3,                                      !- Outlet Port
  {5e288830-d046-4014-92a8-b68c9c7d7d43}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb161ee9-0647-4676-b881-bfd79bc2a5e1}, !- Handle
  {2ca85609-4e5e-4d48-b7dc-23b1ec0ee3bf}, !- Name
  {5e288830-d046-4014-92a8-b68c9c7d7d43}, !- Source Object
  12,                                     !- Outlet Port
  {cd5242bc-205c-4f20-8898-75cce354c532}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {00b8fd99-a662-41b8-bd79-c3b242228a8c}, !- Handle
  Lab_Flr_3 ZN Rht Coil,                  !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {39efc4a6-7099-40fa-89a1-909d436c181b}, !- Water Inlet Node Name
  {72a075b7-6e8e-42b3-b595-dc32d8f07147}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5684e8f7-e6f9-435c-b16d-07ed13b0c5b2}, !- Handle
  Node 294,                               !- Name
  {5b77e998-03e2-46f2-8e67-fbf1d403a8ce}, !- Inlet Port
  {39efc4a6-7099-40fa-89a1-909d436c181b}; !- Outlet Port

OS:Connection,
  {5b77e998-03e2-46f2-8e67-fbf1d403a8ce}, !- Handle
  {3189a486-b703-4e25-b7d2-e146865461dc}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  38,                                     !- Outlet Port
  {5684e8f7-e6f9-435c-b16d-07ed13b0c5b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c408464-96df-43d3-9b90-da2647bcce2e}, !- Handle
  Node 295,                               !- Name
  {72a075b7-6e8e-42b3-b595-dc32d8f07147}, !- Inlet Port
  {fb823ab6-4a6e-4f1a-9dd3-149367ea2644}; !- Outlet Port

OS:Connection,
  {39efc4a6-7099-40fa-89a1-909d436c181b}, !- Handle
  {f33187dd-352f-409c-b9fc-d1e78c079857}, !- Name
  {5684e8f7-e6f9-435c-b16d-07ed13b0c5b2}, !- Source Object
  3,                                      !- Outlet Port
  {00b8fd99-a662-41b8-bd79-c3b242228a8c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {72a075b7-6e8e-42b3-b595-dc32d8f07147}, !- Handle
  {6680595a-679f-48ea-b3e1-b373a8237e29}, !- Name
  {00b8fd99-a662-41b8-bd79-c3b242228a8c}, !- Source Object
  6,                                      !- Outlet Port
  {8c408464-96df-43d3-9b90-da2647bcce2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb823ab6-4a6e-4f1a-9dd3-149367ea2644}, !- Handle
  {e0c7bb4f-9e44-4266-ad6c-fcfe44da646e}, !- Name
  {8c408464-96df-43d3-9b90-da2647bcce2e}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {214786a6-0bc1-4b10-a449-344b4ff92033}, !- Handle
  Controller Water Coil 32,               !- Name
  {00b8fd99-a662-41b8-bd79-c3b242228a8c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a5d1ba7f-1a49-4078-aa4d-af9c20402bd2}, !- Handle
  Lab_Flr_3 ZN VAV Term,                  !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {776582b7-9052-4a77-85f4-b7984826e236}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {00b8fd99-a662-41b8-bd79-c3b242228a8c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b7388953-d627-41f3-b1b0-f358777409c4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f3bb5f49-fca5-42aa-ad05-a77c7fa81c96}, !- Handle
  Node 296,                               !- Name
  {b7388953-d627-41f3-b1b0-f358777409c4}, !- Inlet Port
  {0837cfa4-e330-40b8-8e23-faf7fa617036}; !- Outlet Port

OS:Node,
  {72da1320-d129-4846-8bd8-9554a7d1c864}, !- Handle
  Node 297,                               !- Name
  {69d0dc90-0698-46e8-8fd8-b30f857546c5}, !- Inlet Port
  {41b8daa7-f67c-43db-b677-a1181fc475d5}; !- Outlet Port

OS:Connection,
  {0837cfa4-e330-40b8-8e23-faf7fa617036}, !- Handle
  {92769f2f-62a6-46cc-b7aa-b96601763f9e}, !- Name
  {f3bb5f49-fca5-42aa-ad05-a77c7fa81c96}, !- Source Object
  3,                                      !- Outlet Port
  {19605e70-ee23-4c42-a0bf-12bd90d30a70}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69d0dc90-0698-46e8-8fd8-b30f857546c5}, !- Handle
  {7621d8ee-6b3c-421c-84c0-04e960b45302}, !- Name
  {71a48ad4-cacb-4e45-b9c8-2d4bf824a1f6}, !- Source Object
  12,                                     !- Outlet Port
  {72da1320-d129-4846-8bd8-9554a7d1c864}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41b8daa7-f67c-43db-b677-a1181fc475d5}, !- Handle
  {c73c4e7a-7d48-4bfb-ab66-650b483d97d1}, !- Name
  {72da1320-d129-4846-8bd8-9554a7d1c864}, !- Source Object
  3,                                      !- Outlet Port
  {ffc098a1-4dc1-447c-90bc-b578ad46f3b1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3070e6bf-9b3c-4b8f-b947-1e9c04922b40}, !- Handle
  Node 298,                               !- Name
  {b541c7ac-4a82-44e5-841f-cff6024dd2cd}, !- Inlet Port
  {776582b7-9052-4a77-85f4-b7984826e236}; !- Outlet Port

OS:Connection,
  {b541c7ac-4a82-44e5-841f-cff6024dd2cd}, !- Handle
  {a08f2ad6-ed9b-41b4-8faa-a1c5668cf388}, !- Name
  {2b9208af-78a6-4c9e-9c1e-51a1a2985e15}, !- Source Object
  12,                                     !- Outlet Port
  {3070e6bf-9b3c-4b8f-b947-1e9c04922b40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {776582b7-9052-4a77-85f4-b7984826e236}, !- Handle
  {a9278160-16bb-40d1-ba8d-04372dc53a0c}, !- Name
  {3070e6bf-9b3c-4b8f-b947-1e9c04922b40}, !- Source Object
  3,                                      !- Outlet Port
  {a5d1ba7f-1a49-4078-aa4d-af9c20402bd2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7388953-d627-41f3-b1b0-f358777409c4}, !- Handle
  {581f63ce-1f2c-43e3-8953-e86e95715269}, !- Name
  {a5d1ba7f-1a49-4078-aa4d-af9c20402bd2}, !- Source Object
  12,                                     !- Outlet Port
  {f3bb5f49-fca5-42aa-ad05-a77c7fa81c96}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {51c7b01b-30af-4cfc-babf-1b32815c708b}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Rht Coil,      !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c6d15749-9b9e-4576-a7cf-555ef7c0a4ca}, !- Water Inlet Node Name
  {3744d48f-39b4-44fc-af26-a35cebba86c7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {95e2610e-4c69-48c3-9ff9-c099bec9e08d}, !- Handle
  Node 299,                               !- Name
  {fc206385-b924-4e17-8f57-d047e5817e43}, !- Inlet Port
  {c6d15749-9b9e-4576-a7cf-555ef7c0a4ca}; !- Outlet Port

OS:Connection,
  {fc206385-b924-4e17-8f57-d047e5817e43}, !- Handle
  {49776c85-9851-4554-b599-f067fea52759}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  39,                                     !- Outlet Port
  {95e2610e-4c69-48c3-9ff9-c099bec9e08d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4fd4a2a9-b6f7-4ad9-b4f6-5969ff0de93f}, !- Handle
  Node 300,                               !- Name
  {3744d48f-39b4-44fc-af26-a35cebba86c7}, !- Inlet Port
  {87c1c78f-c386-4baa-8ba5-6a33901e8bce}; !- Outlet Port

OS:Connection,
  {c6d15749-9b9e-4576-a7cf-555ef7c0a4ca}, !- Handle
  {a62d32c3-4c7e-4ab0-bf05-3ad66a110921}, !- Name
  {95e2610e-4c69-48c3-9ff9-c099bec9e08d}, !- Source Object
  3,                                      !- Outlet Port
  {51c7b01b-30af-4cfc-babf-1b32815c708b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3744d48f-39b4-44fc-af26-a35cebba86c7}, !- Handle
  {9e3ee60d-9456-4d9c-849b-d8104d07972c}, !- Name
  {51c7b01b-30af-4cfc-babf-1b32815c708b}, !- Source Object
  6,                                      !- Outlet Port
  {4fd4a2a9-b6f7-4ad9-b4f6-5969ff0de93f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87c1c78f-c386-4baa-8ba5-6a33901e8bce}, !- Handle
  {3826a629-41ad-4101-9205-717d648c1d89}, !- Name
  {4fd4a2a9-b6f7-4ad9-b4f6-5969ff0de93f}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bf7e86aa-1f16-46ad-9ff0-e33a618586ec}, !- Handle
  Controller Water Coil 33,               !- Name
  {51c7b01b-30af-4cfc-babf-1b32815c708b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {949882d2-a9b5-4129-907e-f7b4e57bad92}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN VAV Term,      !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {740fc825-3673-43a3-8594-e612c90b033f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {51c7b01b-30af-4cfc-babf-1b32815c708b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b05e5f66-be77-44b7-93d4-8e4258a98c57}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {81d5030d-adf2-4d76-a11f-f1e12c5745f9}, !- Handle
  Node 301,                               !- Name
  {b05e5f66-be77-44b7-93d4-8e4258a98c57}, !- Inlet Port
  {3855bed1-5f29-4591-b5eb-46d29ad7fa0b}; !- Outlet Port

OS:Node,
  {cc80d778-cb8c-4bc3-ad92-3264425178c8}, !- Handle
  Node 302,                               !- Name
  {818e6727-06af-49ac-8329-14ba039be240}, !- Inlet Port
  {ab843867-6956-4d4e-bfbd-b68bd374b333}; !- Outlet Port

OS:Connection,
  {3855bed1-5f29-4591-b5eb-46d29ad7fa0b}, !- Handle
  {c47ec7ff-1f04-4415-b778-b4e0e5e49f35}, !- Name
  {81d5030d-adf2-4d76-a11f-f1e12c5745f9}, !- Source Object
  3,                                      !- Outlet Port
  {25292c4a-f18d-459e-8f8f-9de0d1502789}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {818e6727-06af-49ac-8329-14ba039be240}, !- Handle
  {f8e6d697-0d96-4f04-9f13-c80a68b4818c}, !- Name
  {9066fe4e-4da3-4994-90f2-804fea5b9939}, !- Source Object
  12,                                     !- Outlet Port
  {cc80d778-cb8c-4bc3-ad92-3264425178c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab843867-6956-4d4e-bfbd-b68bd374b333}, !- Handle
  {a0d0af23-3baf-4add-b868-b67821c558c3}, !- Name
  {cc80d778-cb8c-4bc3-ad92-3264425178c8}, !- Source Object
  3,                                      !- Outlet Port
  {ffc098a1-4dc1-447c-90bc-b578ad46f3b1}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {7b1f9905-a4f9-48eb-9ab8-fc77168d31d2}, !- Handle
  Node 303,                               !- Name
  {8a66470e-3201-4cf7-9035-e3140c7572f6}, !- Inlet Port
  {740fc825-3673-43a3-8594-e612c90b033f}; !- Outlet Port

OS:Connection,
  {8a66470e-3201-4cf7-9035-e3140c7572f6}, !- Handle
  {d40ecb9e-14fb-4f09-9ee5-bd752df523d3}, !- Name
  {2b9208af-78a6-4c9e-9c1e-51a1a2985e15}, !- Source Object
  13,                                     !- Outlet Port
  {7b1f9905-a4f9-48eb-9ab8-fc77168d31d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {740fc825-3673-43a3-8594-e612c90b033f}, !- Handle
  {e6d6418b-94d0-425d-9cf6-510a3c74b716}, !- Name
  {7b1f9905-a4f9-48eb-9ab8-fc77168d31d2}, !- Source Object
  3,                                      !- Outlet Port
  {949882d2-a9b5-4129-907e-f7b4e57bad92}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b05e5f66-be77-44b7-93d4-8e4258a98c57}, !- Handle
  {f8e29508-997e-4b4c-9a3f-c49d67083717}, !- Name
  {949882d2-a9b5-4129-907e-f7b4e57bad92}, !- Source Object
  12,                                     !- Outlet Port
  {81d5030d-adf2-4d76-a11f-f1e12c5745f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9b96bf32-f058-4340-9de1-1c9a90fb121d}, !- Handle
  PatRoom8_Flr_4 ZN Rht Coil,             !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4c4a36de-1677-436d-a7fc-aa7f4a357b9c}, !- Water Inlet Node Name
  {8a775e34-0268-4860-80cc-1096eb44174c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d5d323d1-7f27-4b00-b28e-f09191e616d4}, !- Handle
  Node 304,                               !- Name
  {2ff432d8-9132-4229-a28e-e9a0ad96466d}, !- Inlet Port
  {4c4a36de-1677-436d-a7fc-aa7f4a357b9c}; !- Outlet Port

OS:Connection,
  {2ff432d8-9132-4229-a28e-e9a0ad96466d}, !- Handle
  {b6a8414f-cd78-4957-b167-b0705a1f2fe2}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  40,                                     !- Outlet Port
  {d5d323d1-7f27-4b00-b28e-f09191e616d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a73cc047-339d-4a64-8a9f-d4927bc4f182}, !- Handle
  Node 305,                               !- Name
  {8a775e34-0268-4860-80cc-1096eb44174c}, !- Inlet Port
  {0704b779-c0eb-416e-8e3d-b12f7374ab8f}; !- Outlet Port

OS:Connection,
  {4c4a36de-1677-436d-a7fc-aa7f4a357b9c}, !- Handle
  {d6a7319d-1512-496b-b543-6f3d11467cf5}, !- Name
  {d5d323d1-7f27-4b00-b28e-f09191e616d4}, !- Source Object
  3,                                      !- Outlet Port
  {9b96bf32-f058-4340-9de1-1c9a90fb121d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8a775e34-0268-4860-80cc-1096eb44174c}, !- Handle
  {6125f2a1-2eba-47ed-8ef6-4c9e2df3de0e}, !- Name
  {9b96bf32-f058-4340-9de1-1c9a90fb121d}, !- Source Object
  6,                                      !- Outlet Port
  {a73cc047-339d-4a64-8a9f-d4927bc4f182}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0704b779-c0eb-416e-8e3d-b12f7374ab8f}, !- Handle
  {e5d002fc-f745-4734-a5b0-b54f0b3c72a5}, !- Name
  {a73cc047-339d-4a64-8a9f-d4927bc4f182}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d378f926-13db-42ac-a6a5-5aee129c7967}, !- Handle
  Controller Water Coil 34,               !- Name
  {9b96bf32-f058-4340-9de1-1c9a90fb121d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b965e237-c343-4a85-8779-3a0c751a1dfe}, !- Handle
  PatRoom8_Flr_4 ZN VAV Term,             !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {3940c2b2-f80e-4a37-8849-b6c28b1e35e9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9b96bf32-f058-4340-9de1-1c9a90fb121d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {80796cb5-d829-4794-b432-805593306363}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1438c6b1-1a69-4754-b7bc-f09a71e3070b}, !- Handle
  Node 306,                               !- Name
  {80796cb5-d829-4794-b432-805593306363}, !- Inlet Port
  {44858579-4e61-4fb4-a1fa-047ab960fdbc}; !- Outlet Port

OS:Node,
  {0267fc86-843b-469c-ac3f-9bd321748d5c}, !- Handle
  Node 307,                               !- Name
  {34512002-9f87-4c56-a043-943593c83010}, !- Inlet Port
  {892fcba1-34db-456c-b42b-f7da77762548}; !- Outlet Port

OS:Connection,
  {44858579-4e61-4fb4-a1fa-047ab960fdbc}, !- Handle
  {3916ac06-68a8-43d3-beb5-afb37af01461}, !- Name
  {1438c6b1-1a69-4754-b7bc-f09a71e3070b}, !- Source Object
  3,                                      !- Outlet Port
  {663c39f0-90db-4cb2-ba5e-be0c7dd44b7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34512002-9f87-4c56-a043-943593c83010}, !- Handle
  {2a18bb2c-1700-4fe2-800a-de22c52579fe}, !- Name
  {789476d3-c6af-488f-a387-945dc1ae8869}, !- Source Object
  12,                                     !- Outlet Port
  {0267fc86-843b-469c-ac3f-9bd321748d5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {892fcba1-34db-456c-b42b-f7da77762548}, !- Handle
  {ce26fdc5-2c8a-4d8a-b96b-4d43d491f6b4}, !- Name
  {0267fc86-843b-469c-ac3f-9bd321748d5c}, !- Source Object
  3,                                      !- Outlet Port
  {ffc098a1-4dc1-447c-90bc-b578ad46f3b1}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {57758064-526d-4cf7-8fb9-270152e54cb8}, !- Handle
  Node 308,                               !- Name
  {3a18fb93-84b7-4538-83fd-a05b97d5bb71}, !- Inlet Port
  {3940c2b2-f80e-4a37-8849-b6c28b1e35e9}; !- Outlet Port

OS:Connection,
  {3a18fb93-84b7-4538-83fd-a05b97d5bb71}, !- Handle
  {40b3799e-646d-4c0d-97ff-f4780544d7dc}, !- Name
  {2b9208af-78a6-4c9e-9c1e-51a1a2985e15}, !- Source Object
  14,                                     !- Outlet Port
  {57758064-526d-4cf7-8fb9-270152e54cb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3940c2b2-f80e-4a37-8849-b6c28b1e35e9}, !- Handle
  {98e8b359-7e15-4001-b2c1-82d9044f812b}, !- Name
  {57758064-526d-4cf7-8fb9-270152e54cb8}, !- Source Object
  3,                                      !- Outlet Port
  {b965e237-c343-4a85-8779-3a0c751a1dfe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80796cb5-d829-4794-b432-805593306363}, !- Handle
  {1eb813f8-552e-49b3-a0cc-dde17936ab0a}, !- Name
  {b965e237-c343-4a85-8779-3a0c751a1dfe}, !- Source Object
  12,                                     !- Outlet Port
  {1438c6b1-1a69-4754-b7bc-f09a71e3070b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7e1b33d4-2023-4129-8477-b0a061f61109}, !- Handle
  Supply Air Temp - 55.04F 3,             !- Name
  {cc74dc58-41a8-46e6-b727-5bb5763d14a2}, !- Schedule Type Limits Name
  {5b33abeb-33de-49e2-bb69-e44996847712}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b33abeb-33de-49e2-bb69-e44996847712}, !- Handle
  Supply Air Temp - 55.04F Default 3,     !- Name
  {cc74dc58-41a8-46e6-b727-5bb5763d14a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {aec92175-f4c1-41c4-9038-3e28a471b064}, !- Handle
  VAV_2,                                  !- Name
  ,                                       !- Controller List Name
  {b97c6638-6435-4d25-9454-8ab8973b3052}, !- Availability Schedule
  {118b1dce-181a-459f-a4ad-2b37d886adcc}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {406857f6-0371-4515-9041-36161f0c21d8}, !- Supply Side Inlet Node Name
  {3f325714-30b6-4cf0-989a-1ca39cd62a9b}, !- Demand Side Outlet Node Name
  {bc5c0cbf-7cd5-4d2e-ac7d-6ef0c960e008}, !- Demand Side Inlet Node A
  {f1c62a88-8e06-44f8-8e53-005335ac3796}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {98c83e41-558f-4574-8e97-6949ba9b8518}, !- Demand Mixer Name
  {079593cb-7aac-4f9a-9ead-9012a6cb626a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {139946bf-1133-499b-b75b-77d40455c360}, !- Handle
  Node 309,                               !- Name
  {406857f6-0371-4515-9041-36161f0c21d8}, !- Inlet Port
  {b1986c14-06d2-4ec9-b15f-d3b343885a12}; !- Outlet Port

OS:Node,
  {91302036-a04f-433e-aecf-b8b520340e62}, !- Handle
  Node 310,                               !- Name
  {aadbf04f-5870-4e28-889a-143453b19adb}, !- Inlet Port
  {f1c62a88-8e06-44f8-8e53-005335ac3796}; !- Outlet Port

OS:Connection,
  {406857f6-0371-4515-9041-36161f0c21d8}, !- Handle
  {8ef7b1bd-f1c3-4a48-ae4a-09f8db79fbec}, !- Name
  {aec92175-f4c1-41c4-9038-3e28a471b064}, !- Source Object
  8,                                      !- Outlet Port
  {139946bf-1133-499b-b75b-77d40455c360}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1c62a88-8e06-44f8-8e53-005335ac3796}, !- Handle
  {7d2a54d0-c054-4d1e-8a6b-c13bab004866}, !- Name
  {91302036-a04f-433e-aecf-b8b520340e62}, !- Source Object
  3,                                      !- Outlet Port
  {aec92175-f4c1-41c4-9038-3e28a471b064}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b8c47ca7-b5a8-4289-a3bf-c9f5414c2d05}, !- Handle
  Node 311,                               !- Name
  {bc5c0cbf-7cd5-4d2e-ac7d-6ef0c960e008}, !- Inlet Port
  {f892963b-7a5f-4b70-abee-c5123da1ccd9}; !- Outlet Port

OS:Node,
  {bf38a78c-f23d-4c82-a0d5-003a3a48c1fb}, !- Handle
  Node 312,                               !- Name
  {3c121234-360d-4526-a0c6-be2df8434508}, !- Inlet Port
  {3f325714-30b6-4cf0-989a-1ca39cd62a9b}; !- Outlet Port

OS:Node,
  {ff105d0a-369c-48b4-a342-832e96b4dc38}, !- Handle
  Node 313,                               !- Name
  {99712fe0-08c2-4c2b-b37a-2720d6ba3ff4}, !- Inlet Port
  {c91b889a-e677-4c03-8053-32a712acd205}; !- Outlet Port

OS:Connection,
  {bc5c0cbf-7cd5-4d2e-ac7d-6ef0c960e008}, !- Handle
  {8d1114bc-a018-45cb-b834-22e71789dd3e}, !- Name
  {aec92175-f4c1-41c4-9038-3e28a471b064}, !- Source Object
  10,                                     !- Outlet Port
  {b8c47ca7-b5a8-4289-a3bf-c9f5414c2d05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f325714-30b6-4cf0-989a-1ca39cd62a9b}, !- Handle
  {3249443d-6cfb-440b-857b-50881eb64254}, !- Name
  {bf38a78c-f23d-4c82-a0d5-003a3a48c1fb}, !- Source Object
  3,                                      !- Outlet Port
  {aec92175-f4c1-41c4-9038-3e28a471b064}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {079593cb-7aac-4f9a-9ead-9012a6cb626a}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {f892963b-7a5f-4b70-abee-c5123da1ccd9}, !- Inlet Node Name
  {6ebe3b60-fcf6-41a7-ae78-7925402de532}, !- Outlet Node Name 1
  {7ceabf3a-0930-48e8-b587-5c1efe3dafa6}, !- Outlet Node Name 2
  {08d4936c-52e6-437d-9735-c234987e0c53}, !- Outlet Node Name 3
  {b93fafde-230b-4cc6-8c3f-70178ddc62fc}, !- Outlet Node Name 4
  {70f2929f-2a9c-4985-ba56-eae36a77fd2f}, !- Outlet Node Name 5
  {46e6f8e8-121b-43d9-a716-89dd421be1fa}, !- Outlet Node Name 6
  {232eb287-21a7-4dc4-ba4c-1318bacb3042}, !- Outlet Node Name 7
  {cbf97b34-7533-456f-94ad-95489262e577}, !- Outlet Node Name 8
  {37bd01d0-168a-4a68-8149-62447df1b835}, !- Outlet Node Name 9
  {990ba993-125f-4f94-b02a-7e47d974350c}, !- Outlet Node Name 10
  {149a5da3-a581-47d4-827b-a32d78cccc1d}, !- Outlet Node Name 11
  {796836e7-7000-40f2-921a-520341ae7c2b}, !- Outlet Node Name 12
  {7c8ac6c5-6f3e-4b40-8e9f-fb080d295c07}, !- Outlet Node Name 13
  {ac94a5ae-a012-4de8-a5ba-49ad9ddda098}, !- Outlet Node Name 14
  {1482d5c4-f2e5-40d1-b820-1c9e2f08576c}, !- Outlet Node Name 15
  {852a5d2a-c833-472a-a5f8-81fe42544491}, !- Outlet Node Name 16
  {5dcc99d7-5b2f-43ff-9314-f50e92e3c3c0}, !- Outlet Node Name 17
  {2afc8d92-9e19-469a-b58a-276890ee3b01}, !- Outlet Node Name 18
  {43bc00ac-06b6-4eb4-8a99-9995072cdacb}, !- Outlet Node Name 19
  {a00c2923-6f07-4938-b773-e251c75df914}; !- Outlet Node Name 20

OS:AirLoopHVAC:ZoneMixer,
  {98c83e41-558f-4574-8e97-6949ba9b8518}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {3c121234-360d-4526-a0c6-be2df8434508}, !- Outlet Node Name
  {0f682d2c-8372-4b8a-a537-3052fb2ada39}, !- Inlet Node Name 1
  {ed7b8e26-ce99-4f4c-8645-ee3a06748b2a}, !- Inlet Node Name 2
  {b9cac229-c757-406b-a3ba-704fb0e85524}, !- Inlet Node Name 3
  {dfb25d39-2adc-4644-a3ae-f034590829c1}, !- Inlet Node Name 4
  {4bda8cc0-5554-4462-9189-79cb55fba263}, !- Inlet Node Name 5
  {16d54841-0573-4dd0-be7d-1ff42f8501db}, !- Inlet Node Name 6
  {c443da82-5ee4-4af7-81b9-195a68021dae}, !- Inlet Node Name 7
  {11a2d347-cef5-4a79-bcbf-0bcc4c92a1aa}, !- Inlet Node Name 8
  {1afdd885-fe23-4344-bacb-348955ff879d}, !- Inlet Node Name 9
  {c3a07a74-5a84-4c37-9a95-eabeb41d4f46}, !- Inlet Node Name 10
  {4fec432d-959a-4b5d-8f0f-35cca621212d}, !- Inlet Node Name 11
  {3dc4fc02-cf8a-4851-a7c9-690a4e01b6a1}, !- Inlet Node Name 12
  {d6720cc9-eb0a-4346-ba94-11375e12e623}, !- Inlet Node Name 13
  {c80d4c93-ba28-4190-8484-f81e13cf0215}, !- Inlet Node Name 14
  {d2426696-d517-4fb7-98c2-908d01db596b}, !- Inlet Node Name 15
  {c6bb7710-ac28-4b5e-bd48-b2b8ec52f021}, !- Inlet Node Name 16
  {93ed91cb-25ce-4f43-83d3-34eb87d02fde}, !- Inlet Node Name 17
  {7401813e-eaa6-4216-aa31-f28db6465d68}, !- Inlet Node Name 18
  {81795be4-46ee-4218-a191-80b5101866aa}, !- Inlet Node Name 19
  {e8a40db7-349b-4269-b10c-7a45507b4b03}; !- Inlet Node Name 20

OS:Connection,
  {f892963b-7a5f-4b70-abee-c5123da1ccd9}, !- Handle
  {2cda8cf1-0507-41c7-99bd-717b61f80bfd}, !- Name
  {b8c47ca7-b5a8-4289-a3bf-c9f5414c2d05}, !- Source Object
  3,                                      !- Outlet Port
  {079593cb-7aac-4f9a-9ead-9012a6cb626a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c121234-360d-4526-a0c6-be2df8434508}, !- Handle
  {a2ff158b-8029-488d-a355-bbee558cf8f9}, !- Name
  {98c83e41-558f-4574-8e97-6949ba9b8518}, !- Source Object
  2,                                      !- Outlet Port
  {bf38a78c-f23d-4c82-a0d5-003a3a48c1fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1ff9b876-2bbb-4242-9945-d31f003960f0}, !- Handle
  {aec92175-f4c1-41c4-9038-3e28a471b064}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:Scheduled,
  {49f0aba7-67a2-4f8e-a33c-ebd748c2b918}, !- Handle
  20 Zone VAV supply air setpoint manager, !- Name
  Temperature,                            !- Control Variable
  {7e1b33d4-2023-4129-8477-b0a061f61109}, !- Schedule Name
  {91302036-a04f-433e-aecf-b8b520340e62}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {5343b369-a409-4911-a3a4-4dc0dd1142bf}, !- Handle
  VAV_2 Fan,                              !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  0.6175,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {e9fa680f-e1ef-482d-9ed6-92106997252a}, !- Air Inlet Node Name
  {aadbf04f-5870-4e28-889a-143453b19adb}, !- Air Outlet Node Name
  VAV system Fans;                        !- End-Use Subcategory

OS:Connection,
  {aadbf04f-5870-4e28-889a-143453b19adb}, !- Handle
  {28a7deb3-2eb5-40c9-858b-485c349b623d}, !- Name
  {5343b369-a409-4911-a3a4-4dc0dd1142bf}, !- Source Object
  17,                                     !- Outlet Port
  {91302036-a04f-433e-aecf-b8b520340e62}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {676d0f3b-b7b2-40a4-b2f5-58674fef0706}, !- Handle
  VAV_2 Main Htg Coil,                    !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d780d544-9106-4724-88d5-a8ec4bbf1101}, !- Water Inlet Node Name
  {d28a0711-b690-4644-b7b8-b9494c5b7d79}, !- Water Outlet Node Name
  {5ee51163-3a73-4f2a-927e-a28eb67b8a32}, !- Air Inlet Node Name
  {e17ef8c1-7573-4c12-afd0-8d22c5887cea}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {233c0be3-29db-4b7f-8c02-e687ec593850}, !- Handle
  Node 314,                               !- Name
  {e17ef8c1-7573-4c12-afd0-8d22c5887cea}, !- Inlet Port
  {e9fa680f-e1ef-482d-9ed6-92106997252a}; !- Outlet Port

OS:Connection,
  {e17ef8c1-7573-4c12-afd0-8d22c5887cea}, !- Handle
  {f053745c-6508-4eca-85dd-5f5b64c927f8}, !- Name
  {676d0f3b-b7b2-40a4-b2f5-58674fef0706}, !- Source Object
  8,                                      !- Outlet Port
  {233c0be3-29db-4b7f-8c02-e687ec593850}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9fa680f-e1ef-482d-9ed6-92106997252a}, !- Handle
  {e05cb730-60d1-4dad-8f29-197fc0aeab70}, !- Name
  {233c0be3-29db-4b7f-8c02-e687ec593850}, !- Source Object
  3,                                      !- Outlet Port
  {5343b369-a409-4911-a3a4-4dc0dd1142bf}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {40fb7004-3460-46f3-b1ae-b26758fb11c6}, !- Handle
  Node 315,                               !- Name
  {2493a0e9-91b4-4f10-9148-cb4e990a5266}, !- Inlet Port
  {d780d544-9106-4724-88d5-a8ec4bbf1101}; !- Outlet Port

OS:Connection,
  {2493a0e9-91b4-4f10-9148-cb4e990a5266}, !- Handle
  {3384ea2b-f590-4a7a-91ab-9a111d26fcf6}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  41,                                     !- Outlet Port
  {40fb7004-3460-46f3-b1ae-b26758fb11c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b14beb3c-4c0a-4ce5-b486-0ce19bf1c495}, !- Handle
  Node 316,                               !- Name
  {d28a0711-b690-4644-b7b8-b9494c5b7d79}, !- Inlet Port
  {0c97a8c1-46b6-4f0d-94b6-f5e3e072e501}; !- Outlet Port

OS:Connection,
  {d780d544-9106-4724-88d5-a8ec4bbf1101}, !- Handle
  {5fc824b4-8ecd-450c-985b-0eef36fcad04}, !- Name
  {40fb7004-3460-46f3-b1ae-b26758fb11c6}, !- Source Object
  3,                                      !- Outlet Port
  {676d0f3b-b7b2-40a4-b2f5-58674fef0706}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d28a0711-b690-4644-b7b8-b9494c5b7d79}, !- Handle
  {652c095b-b414-4b7c-8c41-5a7ad9f8ec6e}, !- Name
  {676d0f3b-b7b2-40a4-b2f5-58674fef0706}, !- Source Object
  6,                                      !- Outlet Port
  {b14beb3c-4c0a-4ce5-b486-0ce19bf1c495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c97a8c1-46b6-4f0d-94b6-f5e3e072e501}, !- Handle
  {5565a5c7-f674-420d-bc6b-74adad30740a}, !- Name
  {b14beb3c-4c0a-4ce5-b486-0ce19bf1c495}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b130b7c4-1da1-4e51-bfbb-fc50b6382a4f}, !- Handle
  VAV_2 Main Htg Coil Controller,         !- Name
  {676d0f3b-b7b2-40a4-b2f5-58674fef0706}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {469ca525-4fa2-4377-be41-c40fff8ed48a}, !- Handle
  VAV_2 Clg Coil,                         !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a647dd8d-d423-4219-b8ad-4ce763fac30e}, !- Water Inlet Node Name
  {68cf0c28-061f-4d44-9348-e8655438b20e}, !- Water Outlet Node Name
  {4dd3f2aa-3c49-41fb-8e86-7e47466b2f39}, !- Air Inlet Node Name
  {3e49dd0f-326c-4997-bce5-f672d92db678}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5cb62823-a3b5-4b4b-8b42-831bf0e72ef6}, !- Handle
  Node 317,                               !- Name
  {3e49dd0f-326c-4997-bce5-f672d92db678}, !- Inlet Port
  {5ee51163-3a73-4f2a-927e-a28eb67b8a32}; !- Outlet Port

OS:Connection,
  {3e49dd0f-326c-4997-bce5-f672d92db678}, !- Handle
  {adf18a7d-4146-446d-bff6-b9102ae27aa8}, !- Name
  {469ca525-4fa2-4377-be41-c40fff8ed48a}, !- Source Object
  13,                                     !- Outlet Port
  {5cb62823-a3b5-4b4b-8b42-831bf0e72ef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ee51163-3a73-4f2a-927e-a28eb67b8a32}, !- Handle
  {62df6343-9e88-48b5-b910-e7b437a87fde}, !- Name
  {5cb62823-a3b5-4b4b-8b42-831bf0e72ef6}, !- Source Object
  3,                                      !- Outlet Port
  {676d0f3b-b7b2-40a4-b2f5-58674fef0706}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {879acc5d-f720-4cec-9725-1a3dd470f979}, !- Handle
  Node 318,                               !- Name
  {384dffa0-6553-40a4-83f8-b47e8a8adeb5}, !- Inlet Port
  {a647dd8d-d423-4219-b8ad-4ce763fac30e}; !- Outlet Port

OS:Connection,
  {384dffa0-6553-40a4-83f8-b47e8a8adeb5}, !- Handle
  {704b0752-4a70-4b49-8555-ce04905f4278}, !- Name
  {a37e6fa1-ac12-4ba7-80a0-bc0c8a24edf2}, !- Source Object
  7,                                      !- Outlet Port
  {879acc5d-f720-4cec-9725-1a3dd470f979}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a20f6b6-5f9e-40e4-b9d3-bd758855dc01}, !- Handle
  Node 319,                               !- Name
  {68cf0c28-061f-4d44-9348-e8655438b20e}, !- Inlet Port
  {03dfdcc2-7c3c-4ec4-8e10-195df1871c61}; !- Outlet Port

OS:Connection,
  {a647dd8d-d423-4219-b8ad-4ce763fac30e}, !- Handle
  {30d65c82-fcf3-4b4a-a8b5-ac1f7e843987}, !- Name
  {879acc5d-f720-4cec-9725-1a3dd470f979}, !- Source Object
  3,                                      !- Outlet Port
  {469ca525-4fa2-4377-be41-c40fff8ed48a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {68cf0c28-061f-4d44-9348-e8655438b20e}, !- Handle
  {1d5602c6-19c6-4abb-af46-cca91124d842}, !- Name
  {469ca525-4fa2-4377-be41-c40fff8ed48a}, !- Source Object
  11,                                     !- Outlet Port
  {0a20f6b6-5f9e-40e4-b9d3-bd758855dc01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03dfdcc2-7c3c-4ec4-8e10-195df1871c61}, !- Handle
  {f466e870-ef82-465c-89fa-4f0cc080a5cb}, !- Name
  {0a20f6b6-5f9e-40e4-b9d3-bd758855dc01}, !- Source Object
  3,                                      !- Outlet Port
  {c1d724d3-75fa-421a-953d-27b9c4ec94ee}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {16f3ad85-9c85-4044-adac-187cce4ec5b5}, !- Handle
  VAV_2 Clg Coil Controller,              !- Name
  {469ca525-4fa2-4377-be41-c40fff8ed48a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {dc9ab6d3-d5ce-464d-ab13-aa3259bd6d0a}, !- Handle
  VAV_2 OA Controller,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {410f8513-5330-42d6-a60f-66f81b03b1c5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {410f8513-5330-42d6-a60f-66f81b03b1c5}, !- Handle
  VAV_2 Vent Controller,                  !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {38e025b6-09b3-4f2e-9a86-dd46eeeb9ec3}, !- Handle
  VAV_2 OA Sys,                           !- Name
  {dc9ab6d3-d5ce-464d-ab13-aa3259bd6d0a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5c345601-19fc-4f4e-9d8a-8962e974f38e}, !- Mixed Air Node Name
  {c28ffabd-7ea7-4c98-a9f2-8bfc5fd91ae4}, !- Outdoor Air Stream Node Name
  {5df7141a-e0a9-4700-be90-5ad7e5214c26}, !- Relief Air Stream Node Name
  {b1986c14-06d2-4ec9-b15f-d3b343885a12}; !- Return Air Stream Node Name

OS:Node,
  {71f94cda-85dd-409f-babb-c923baf87c8c}, !- Handle
  Node 320,                               !- Name
  ,                                       !- Inlet Port
  {c28ffabd-7ea7-4c98-a9f2-8bfc5fd91ae4}; !- Outlet Port

OS:Connection,
  {c28ffabd-7ea7-4c98-a9f2-8bfc5fd91ae4}, !- Handle
  {3dd728c3-cb51-4ad6-a4d4-dd8028566221}, !- Name
  {71f94cda-85dd-409f-babb-c923baf87c8c}, !- Source Object
  3,                                      !- Outlet Port
  {38e025b6-09b3-4f2e-9a86-dd46eeeb9ec3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {289f3597-f80d-470e-ae3f-c81f680cf086}, !- Handle
  Node 321,                               !- Name
  {5df7141a-e0a9-4700-be90-5ad7e5214c26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5df7141a-e0a9-4700-be90-5ad7e5214c26}, !- Handle
  {b8bb4fa5-7a0c-4e04-bb24-c9b557c7a14a}, !- Name
  {38e025b6-09b3-4f2e-9a86-dd46eeeb9ec3}, !- Source Object
  7,                                      !- Outlet Port
  {289f3597-f80d-470e-ae3f-c81f680cf086}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4544c75-4555-40c7-a2f9-3a4d54d6afe1}, !- Handle
  Node 322,                               !- Name
  {5c345601-19fc-4f4e-9d8a-8962e974f38e}, !- Inlet Port
  {4dd3f2aa-3c49-41fb-8e86-7e47466b2f39}; !- Outlet Port

OS:Connection,
  {b1986c14-06d2-4ec9-b15f-d3b343885a12}, !- Handle
  {106ed8f6-4dda-4cdf-a0c2-e7c2e6cc7df0}, !- Name
  {139946bf-1133-499b-b75b-77d40455c360}, !- Source Object
  3,                                      !- Outlet Port
  {38e025b6-09b3-4f2e-9a86-dd46eeeb9ec3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5c345601-19fc-4f4e-9d8a-8962e974f38e}, !- Handle
  {9e149be1-0482-46c3-b65e-fe63c3b291fa}, !- Name
  {38e025b6-09b3-4f2e-9a86-dd46eeeb9ec3}, !- Source Object
  5,                                      !- Outlet Port
  {a4544c75-4555-40c7-a2f9-3a4d54d6afe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dd3f2aa-3c49-41fb-8e86-7e47466b2f39}, !- Handle
  {303661e4-0f22-498f-823c-8944e06be9c4}, !- Name
  {a4544c75-4555-40c7-a2f9-3a4d54d6afe1}, !- Source Object
  3,                                      !- Outlet Port
  {469ca525-4fa2-4377-be41-c40fff8ed48a}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {118b1dce-181a-459f-a4ad-2b37d886adcc}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Coil:Heating:Water,
  {7fe4ae51-f98c-44a1-97ac-942f45179efb}, !- Handle
  ICU_Flr_2 ZN Rht Coil,                  !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9992508d-04b7-4478-9373-f82a7dd2165a}, !- Water Inlet Node Name
  {df5943b2-905b-4c08-a267-531e7fb89581}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c3677a01-558a-4638-aedb-7d21d4deb238}, !- Handle
  Node 323,                               !- Name
  {0bd8e845-ca27-414c-a2e5-e5c5e854bf0c}, !- Inlet Port
  {9992508d-04b7-4478-9373-f82a7dd2165a}; !- Outlet Port

OS:Connection,
  {0bd8e845-ca27-414c-a2e5-e5c5e854bf0c}, !- Handle
  {49aed36a-e81c-4db6-ada3-05a01d203d3d}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  42,                                     !- Outlet Port
  {c3677a01-558a-4638-aedb-7d21d4deb238}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2855316d-f251-4955-a7d2-856156722dad}, !- Handle
  Node 324,                               !- Name
  {df5943b2-905b-4c08-a267-531e7fb89581}, !- Inlet Port
  {c681ab50-b3c3-46b9-b11f-822128bfba2f}; !- Outlet Port

OS:Connection,
  {9992508d-04b7-4478-9373-f82a7dd2165a}, !- Handle
  {94a597be-fafa-479f-afb7-3b6cc4951018}, !- Name
  {c3677a01-558a-4638-aedb-7d21d4deb238}, !- Source Object
  3,                                      !- Outlet Port
  {7fe4ae51-f98c-44a1-97ac-942f45179efb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {df5943b2-905b-4c08-a267-531e7fb89581}, !- Handle
  {a8c987e8-c126-45a6-9ba6-e1ef5831eabf}, !- Name
  {7fe4ae51-f98c-44a1-97ac-942f45179efb}, !- Source Object
  6,                                      !- Outlet Port
  {2855316d-f251-4955-a7d2-856156722dad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c681ab50-b3c3-46b9-b11f-822128bfba2f}, !- Handle
  {b7996a51-a881-4896-83cc-efcf2c83fbeb}, !- Name
  {2855316d-f251-4955-a7d2-856156722dad}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {55b56f47-a1ac-4537-91b9-3224514c34bd}, !- Handle
  Controller Water Coil 35,               !- Name
  {7fe4ae51-f98c-44a1-97ac-942f45179efb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3d934e69-8a24-4426-8bd0-c9dd61641078}, !- Handle
  ICU_Flr_2 ZN VAV Term,                  !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {e2f429e5-f2e2-4f00-9f9a-9493dc0acd19}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7fe4ae51-f98c-44a1-97ac-942f45179efb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {99712fe0-08c2-4c2b-b37a-2720d6ba3ff4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {58aa65bf-bf1a-4130-a8bc-38557757f150}, !- Handle
  Node 325,                               !- Name
  {e9838a99-4c1c-4afe-b2ca-0f07c8880f07}, !- Inlet Port
  {0f682d2c-8372-4b8a-a537-3052fb2ada39}; !- Outlet Port

OS:Connection,
  {c91b889a-e677-4c03-8053-32a712acd205}, !- Handle
  {86445fb4-2d7c-4857-bf8a-c90757b45c06}, !- Name
  {ff105d0a-369c-48b4-a342-832e96b4dc38}, !- Source Object
  3,                                      !- Outlet Port
  {03c95bd4-20f7-4edb-9b3a-66a394e5050b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e9838a99-4c1c-4afe-b2ca-0f07c8880f07}, !- Handle
  {0dd7840c-7da4-42f6-bde0-e47c7074b161}, !- Name
  {c38c8251-8b49-4857-b2cd-5eafe6c2a533}, !- Source Object
  12,                                     !- Outlet Port
  {58aa65bf-bf1a-4130-a8bc-38557757f150}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f682d2c-8372-4b8a-a537-3052fb2ada39}, !- Handle
  {288d461a-80e3-4658-ba29-f0650e410cd3}, !- Name
  {58aa65bf-bf1a-4130-a8bc-38557757f150}, !- Source Object
  3,                                      !- Outlet Port
  {98c83e41-558f-4574-8e97-6949ba9b8518}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {11a40ad3-aec9-46a4-82a3-72cb16af9415}, !- Handle
  Node 326,                               !- Name
  {6ebe3b60-fcf6-41a7-ae78-7925402de532}, !- Inlet Port
  {e2f429e5-f2e2-4f00-9f9a-9493dc0acd19}; !- Outlet Port

OS:Connection,
  {6ebe3b60-fcf6-41a7-ae78-7925402de532}, !- Handle
  {85646c28-19d6-4b7d-9ebc-9cf7d502869f}, !- Name
  {079593cb-7aac-4f9a-9ead-9012a6cb626a}, !- Source Object
  3,                                      !- Outlet Port
  {11a40ad3-aec9-46a4-82a3-72cb16af9415}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2f429e5-f2e2-4f00-9f9a-9493dc0acd19}, !- Handle
  {0bc09f05-1bd6-43ec-8feb-8f7bd2970e38}, !- Name
  {11a40ad3-aec9-46a4-82a3-72cb16af9415}, !- Source Object
  3,                                      !- Outlet Port
  {3d934e69-8a24-4426-8bd0-c9dd61641078}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99712fe0-08c2-4c2b-b37a-2720d6ba3ff4}, !- Handle
  {594fdf5c-53a9-43c2-a0bf-2b825b1bac27}, !- Name
  {3d934e69-8a24-4426-8bd0-c9dd61641078}, !- Source Object
  12,                                     !- Outlet Port
  {ff105d0a-369c-48b4-a342-832e96b4dc38}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4f02a3ad-dd3b-4cd5-ae16-f9274ece8c6b}, !- Handle
  PatRoom4_Flr_3 ZN Rht Coil,             !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {66bff404-27d6-4b7d-8662-b0de321efec3}, !- Water Inlet Node Name
  {349d2718-467d-42fe-96df-7d386aa8fe36}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {520cb42d-2e8c-4d28-bb5d-bcaa27ae7bd9}, !- Handle
  Node 327,                               !- Name
  {9672acfd-63ff-4011-a67a-2e0f6a7c5d96}, !- Inlet Port
  {66bff404-27d6-4b7d-8662-b0de321efec3}; !- Outlet Port

OS:Connection,
  {9672acfd-63ff-4011-a67a-2e0f6a7c5d96}, !- Handle
  {3491466c-0d4e-402a-8436-edd192080d1d}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  43,                                     !- Outlet Port
  {520cb42d-2e8c-4d28-bb5d-bcaa27ae7bd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6a45d27-b3be-4f0f-8f1e-dee4e108b633}, !- Handle
  Node 328,                               !- Name
  {349d2718-467d-42fe-96df-7d386aa8fe36}, !- Inlet Port
  {eeb4815f-5be4-4611-9bd7-48c5876ab219}; !- Outlet Port

OS:Connection,
  {66bff404-27d6-4b7d-8662-b0de321efec3}, !- Handle
  {3170d7a0-7945-4d71-8108-7a7ac2f9849d}, !- Name
  {520cb42d-2e8c-4d28-bb5d-bcaa27ae7bd9}, !- Source Object
  3,                                      !- Outlet Port
  {4f02a3ad-dd3b-4cd5-ae16-f9274ece8c6b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {349d2718-467d-42fe-96df-7d386aa8fe36}, !- Handle
  {4936fca2-ab13-4476-bfcb-a9b578bc948f}, !- Name
  {4f02a3ad-dd3b-4cd5-ae16-f9274ece8c6b}, !- Source Object
  6,                                      !- Outlet Port
  {a6a45d27-b3be-4f0f-8f1e-dee4e108b633}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeb4815f-5be4-4611-9bd7-48c5876ab219}, !- Handle
  {e0e5e002-6ef3-4818-80e5-e4eae97a3e65}, !- Name
  {a6a45d27-b3be-4f0f-8f1e-dee4e108b633}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {32518e3b-2af6-4571-9502-d5470a0975e8}, !- Handle
  Controller Water Coil 36,               !- Name
  {4f02a3ad-dd3b-4cd5-ae16-f9274ece8c6b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e2f2b8a5-a320-4df1-8f7f-1e373ff1432b}, !- Handle
  PatRoom4_Flr_3 ZN VAV Term,             !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {dabd6914-2457-462f-b5e8-02524856a737}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4f02a3ad-dd3b-4cd5-ae16-f9274ece8c6b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {49b4a3ec-72e0-42aa-9580-2fdf4add03c0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5afb2669-80ba-45e5-b5fb-e5d64d21c884}, !- Handle
  Node 329,                               !- Name
  {49b4a3ec-72e0-42aa-9580-2fdf4add03c0}, !- Inlet Port
  {620102c7-bf22-474e-a979-a986b8165e31}; !- Outlet Port

OS:Node,
  {1699cc44-2e71-4707-bc13-b2eea3524e44}, !- Handle
  Node 330,                               !- Name
  {7b2174d4-4056-4fe6-9f11-13e1eda99920}, !- Inlet Port
  {ed7b8e26-ce99-4f4c-8645-ee3a06748b2a}; !- Outlet Port

OS:Connection,
  {620102c7-bf22-474e-a979-a986b8165e31}, !- Handle
  {0026de09-b95a-4c88-a5c3-806d4bcb2e40}, !- Name
  {5afb2669-80ba-45e5-b5fb-e5d64d21c884}, !- Source Object
  3,                                      !- Outlet Port
  {633610dd-dcd4-4cfa-b0ef-09b2a23c3c2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b2174d4-4056-4fe6-9f11-13e1eda99920}, !- Handle
  {c3ad4fce-b10e-417c-8e4a-436d79e1f81d}, !- Name
  {5171830a-a17c-4086-b059-2f246b9a4767}, !- Source Object
  12,                                     !- Outlet Port
  {1699cc44-2e71-4707-bc13-b2eea3524e44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed7b8e26-ce99-4f4c-8645-ee3a06748b2a}, !- Handle
  {a2aa502d-8e0b-4ab4-b350-a6671eb8ae25}, !- Name
  {1699cc44-2e71-4707-bc13-b2eea3524e44}, !- Source Object
  3,                                      !- Outlet Port
  {98c83e41-558f-4574-8e97-6949ba9b8518}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f6772887-52cb-4b2a-adb9-5f024b03801e}, !- Handle
  Node 331,                               !- Name
  {7ceabf3a-0930-48e8-b587-5c1efe3dafa6}, !- Inlet Port
  {dabd6914-2457-462f-b5e8-02524856a737}; !- Outlet Port

OS:Connection,
  {7ceabf3a-0930-48e8-b587-5c1efe3dafa6}, !- Handle
  {d7b4eb5c-cda0-4184-b3fc-9441e9930028}, !- Name
  {079593cb-7aac-4f9a-9ead-9012a6cb626a}, !- Source Object
  4,                                      !- Outlet Port
  {f6772887-52cb-4b2a-adb9-5f024b03801e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dabd6914-2457-462f-b5e8-02524856a737}, !- Handle
  {f5a27da0-f397-41d6-9e50-8c9da830af5d}, !- Name
  {f6772887-52cb-4b2a-adb9-5f024b03801e}, !- Source Object
  3,                                      !- Outlet Port
  {e2f2b8a5-a320-4df1-8f7f-1e373ff1432b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49b4a3ec-72e0-42aa-9580-2fdf4add03c0}, !- Handle
  {1b1fbd26-8743-4921-bd2f-98ae8823e728}, !- Name
  {e2f2b8a5-a320-4df1-8f7f-1e373ff1432b}, !- Source Object
  12,                                     !- Outlet Port
  {5afb2669-80ba-45e5-b5fb-e5d64d21c884}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {33171471-0e40-4c39-8cd0-90b1b3b80273}, !- Handle
  PhysTherapy_Flr_3 ZN Rht Coil,          !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bc4e5c7d-6fdc-4e4c-a15e-d8d9d1ce3fc4}, !- Water Inlet Node Name
  {9168a8ab-be36-46b3-aea7-af69e84240aa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eed581bf-7eb2-4968-b0b9-5c4ced2e9dc2}, !- Handle
  Node 332,                               !- Name
  {9b145401-af0a-4acf-8d2e-a7fa8fb86c51}, !- Inlet Port
  {bc4e5c7d-6fdc-4e4c-a15e-d8d9d1ce3fc4}; !- Outlet Port

OS:Connection,
  {9b145401-af0a-4acf-8d2e-a7fa8fb86c51}, !- Handle
  {1adf84a7-7785-489b-bbf3-7a877c8d0563}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  44,                                     !- Outlet Port
  {eed581bf-7eb2-4968-b0b9-5c4ced2e9dc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44a30797-6dfd-4b32-a0d8-17d016bf1593}, !- Handle
  Node 333,                               !- Name
  {9168a8ab-be36-46b3-aea7-af69e84240aa}, !- Inlet Port
  {e57c7749-3350-44db-b405-fce4ee386010}; !- Outlet Port

OS:Connection,
  {bc4e5c7d-6fdc-4e4c-a15e-d8d9d1ce3fc4}, !- Handle
  {00acc7c8-42d0-4796-949a-baf1c5d56876}, !- Name
  {eed581bf-7eb2-4968-b0b9-5c4ced2e9dc2}, !- Source Object
  3,                                      !- Outlet Port
  {33171471-0e40-4c39-8cd0-90b1b3b80273}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9168a8ab-be36-46b3-aea7-af69e84240aa}, !- Handle
  {e39c3399-24c4-4959-b4ab-41b54eedeecc}, !- Name
  {33171471-0e40-4c39-8cd0-90b1b3b80273}, !- Source Object
  6,                                      !- Outlet Port
  {44a30797-6dfd-4b32-a0d8-17d016bf1593}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e57c7749-3350-44db-b405-fce4ee386010}, !- Handle
  {83cb9f9c-9f44-4e83-add4-114302aba7f3}, !- Name
  {44a30797-6dfd-4b32-a0d8-17d016bf1593}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bd4fd536-fc37-4448-aa59-6b5d24c67e5a}, !- Handle
  Controller Water Coil 37,               !- Name
  {33171471-0e40-4c39-8cd0-90b1b3b80273}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0f4f9679-d3ce-4ea4-9e36-7db055e7dd9d}, !- Handle
  PhysTherapy_Flr_3 ZN VAV Term,          !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {bee230ff-5e51-4c29-bdc5-4b53681be44e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {33171471-0e40-4c39-8cd0-90b1b3b80273}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0c3f7438-e37d-489a-9630-3cecc96fdf11}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {682200f1-9ef0-4e61-a9ad-b8b099bdf233}, !- Handle
  Node 334,                               !- Name
  {0c3f7438-e37d-489a-9630-3cecc96fdf11}, !- Inlet Port
  {2a1a3d43-39a5-4058-bd37-d28c3adc9f4b}; !- Outlet Port

OS:Node,
  {319c66d9-a1b4-438b-801a-5c41e89da300}, !- Handle
  Node 335,                               !- Name
  {4fe77f48-cab0-4670-ae70-9117029ab526}, !- Inlet Port
  {b9cac229-c757-406b-a3ba-704fb0e85524}; !- Outlet Port

OS:Connection,
  {2a1a3d43-39a5-4058-bd37-d28c3adc9f4b}, !- Handle
  {5a4bbd3e-4537-4510-a852-f20e8920b197}, !- Name
  {682200f1-9ef0-4e61-a9ad-b8b099bdf233}, !- Source Object
  3,                                      !- Outlet Port
  {a61431ff-6c4d-4d58-95de-aac01175dd84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4fe77f48-cab0-4670-ae70-9117029ab526}, !- Handle
  {caa0c5c9-3ca1-4fb6-8482-53bf4ad9fdfb}, !- Name
  {cadaa31b-6687-4529-9628-78254fb36d26}, !- Source Object
  12,                                     !- Outlet Port
  {319c66d9-a1b4-438b-801a-5c41e89da300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9cac229-c757-406b-a3ba-704fb0e85524}, !- Handle
  {83a49da4-4e56-4d8f-bc48-a1cf9ecd4b09}, !- Name
  {319c66d9-a1b4-438b-801a-5c41e89da300}, !- Source Object
  3,                                      !- Outlet Port
  {98c83e41-558f-4574-8e97-6949ba9b8518}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {26dc256e-5c7d-492f-8627-212a78b9a65d}, !- Handle
  Node 336,                               !- Name
  {08d4936c-52e6-437d-9735-c234987e0c53}, !- Inlet Port
  {bee230ff-5e51-4c29-bdc5-4b53681be44e}; !- Outlet Port

OS:Connection,
  {08d4936c-52e6-437d-9735-c234987e0c53}, !- Handle
  {9d447a70-d648-471f-b6d0-bbac635117e9}, !- Name
  {079593cb-7aac-4f9a-9ead-9012a6cb626a}, !- Source Object
  5,                                      !- Outlet Port
  {26dc256e-5c7d-492f-8627-212a78b9a65d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bee230ff-5e51-4c29-bdc5-4b53681be44e}, !- Handle
  {86cf8454-ba82-4567-bb40-2a60e66c158b}, !- Name
  {26dc256e-5c7d-492f-8627-212a78b9a65d}, !- Source Object
  3,                                      !- Outlet Port
  {0f4f9679-d3ce-4ea4-9e36-7db055e7dd9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c3f7438-e37d-489a-9630-3cecc96fdf11}, !- Handle
  {0d513c6c-bdd8-4962-b7e4-bde421f646af}, !- Name
  {0f4f9679-d3ce-4ea4-9e36-7db055e7dd9d}, !- Source Object
  12,                                     !- Outlet Port
  {682200f1-9ef0-4e61-a9ad-b8b099bdf233}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {13978850-f0d2-4905-a639-83ee4c0985cb}, !- Handle
  NurseStn_Lobby_Flr_3 ZN Rht Coil,       !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {521bc2b4-8ea8-4007-991a-000b32221c16}, !- Water Inlet Node Name
  {58b053da-3a0b-4dd3-bc14-ec7a5aa30d19}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8aa20c1d-f9b8-4c6a-b6d3-3118223848f3}, !- Handle
  Node 337,                               !- Name
  {1efa63d7-8f98-4d04-9dbd-f34ff1159982}, !- Inlet Port
  {521bc2b4-8ea8-4007-991a-000b32221c16}; !- Outlet Port

OS:Connection,
  {1efa63d7-8f98-4d04-9dbd-f34ff1159982}, !- Handle
  {ebf657a0-fa80-4544-a7fe-3b69212f44f1}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  45,                                     !- Outlet Port
  {8aa20c1d-f9b8-4c6a-b6d3-3118223848f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2da44979-6472-4321-b68a-2a2e42d2fd0a}, !- Handle
  Node 338,                               !- Name
  {58b053da-3a0b-4dd3-bc14-ec7a5aa30d19}, !- Inlet Port
  {6e5ba1eb-032b-4244-9ce2-13f61f22f1f5}; !- Outlet Port

OS:Connection,
  {521bc2b4-8ea8-4007-991a-000b32221c16}, !- Handle
  {e3dd2363-e57a-4f19-a533-0d8ce563d383}, !- Name
  {8aa20c1d-f9b8-4c6a-b6d3-3118223848f3}, !- Source Object
  3,                                      !- Outlet Port
  {13978850-f0d2-4905-a639-83ee4c0985cb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {58b053da-3a0b-4dd3-bc14-ec7a5aa30d19}, !- Handle
  {399dabfd-0be7-4c4a-9bec-043b0e0f275e}, !- Name
  {13978850-f0d2-4905-a639-83ee4c0985cb}, !- Source Object
  6,                                      !- Outlet Port
  {2da44979-6472-4321-b68a-2a2e42d2fd0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e5ba1eb-032b-4244-9ce2-13f61f22f1f5}, !- Handle
  {39c1e821-5f3e-4de7-a6d2-d31362a42fc9}, !- Name
  {2da44979-6472-4321-b68a-2a2e42d2fd0a}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {efc13388-7538-49e9-8682-a6b5652198b8}, !- Handle
  Controller Water Coil 38,               !- Name
  {13978850-f0d2-4905-a639-83ee4c0985cb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3ec88eb2-c373-4a6a-976b-599c5dca9349}, !- Handle
  NurseStn_Lobby_Flr_3 ZN VAV Term,       !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {d79bb540-0217-416a-8a01-b2b2ac4af2fb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {13978850-f0d2-4905-a639-83ee4c0985cb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {08d3fce6-1d77-4cb6-a103-1e5ebda7c6da}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8ed11d2b-2e27-4104-be42-ded735f21f70}, !- Handle
  Node 339,                               !- Name
  {08d3fce6-1d77-4cb6-a103-1e5ebda7c6da}, !- Inlet Port
  {82e5fe33-c1e8-4087-96d9-46582da17b89}; !- Outlet Port

OS:Node,
  {4ad33018-c519-4eee-a228-a087554c70ce}, !- Handle
  Node 340,                               !- Name
  {e7caed98-2c52-4f8c-8c38-f046e117b3f3}, !- Inlet Port
  {dfb25d39-2adc-4644-a3ae-f034590829c1}; !- Outlet Port

OS:Connection,
  {82e5fe33-c1e8-4087-96d9-46582da17b89}, !- Handle
  {2d306a3a-b6c9-4f6f-bcf7-170e59de18f4}, !- Name
  {8ed11d2b-2e27-4104-be42-ded735f21f70}, !- Source Object
  3,                                      !- Outlet Port
  {3ea682c7-a023-46a4-ac6e-3e7f51b6bce0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7caed98-2c52-4f8c-8c38-f046e117b3f3}, !- Handle
  {e6cd4004-c335-4d40-bfc4-5e4cf85f56f9}, !- Name
  {7216d915-75c4-4d4c-bb6c-c0111b4d3518}, !- Source Object
  12,                                     !- Outlet Port
  {4ad33018-c519-4eee-a228-a087554c70ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfb25d39-2adc-4644-a3ae-f034590829c1}, !- Handle
  {79965e1b-36d8-42af-b417-302f6a955e48}, !- Name
  {4ad33018-c519-4eee-a228-a087554c70ce}, !- Source Object
  3,                                      !- Outlet Port
  {98c83e41-558f-4574-8e97-6949ba9b8518}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5614b0a7-ade2-482f-b87e-c622c3a8c326}, !- Handle
  Node 341,                               !- Name
  {b93fafde-230b-4cc6-8c3f-70178ddc62fc}, !- Inlet Port
  {d79bb540-0217-416a-8a01-b2b2ac4af2fb}; !- Outlet Port

OS:Connection,
  {b93fafde-230b-4cc6-8c3f-70178ddc62fc}, !- Handle
  {6f60d1d4-b0e4-4b0a-99e7-79aa7be7fd90}, !- Name
  {079593cb-7aac-4f9a-9ead-9012a6cb626a}, !- Source Object
  6,                                      !- Outlet Port
  {5614b0a7-ade2-482f-b87e-c622c3a8c326}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d79bb540-0217-416a-8a01-b2b2ac4af2fb}, !- Handle
  {10d743e4-7d68-4178-af65-921b5dfa71b6}, !- Name
  {5614b0a7-ade2-482f-b87e-c622c3a8c326}, !- Source Object
  3,                                      !- Outlet Port
  {3ec88eb2-c373-4a6a-976b-599c5dca9349}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08d3fce6-1d77-4cb6-a103-1e5ebda7c6da}, !- Handle
  {3d8d18df-2a62-4de4-aa93-8876677320c2}, !- Name
  {3ec88eb2-c373-4a6a-976b-599c5dca9349}, !- Source Object
  12,                                     !- Outlet Port
  {8ed11d2b-2e27-4104-be42-ded735f21f70}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3b815945-9e19-4168-a2c8-0ebae0a407ce}, !- Handle
  Corridor_SE_Flr_3 ZN Rht Coil,          !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7649e408-592f-4f7f-a4c5-82c292fdfcd1}, !- Water Inlet Node Name
  {ab6e7ccd-ef3e-4e1c-9281-859a371ff13a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {292f1a4b-8afa-477b-8387-b7218a5f89ce}, !- Handle
  Node 342,                               !- Name
  {9a043016-6a6d-4760-9ad8-643ebc08c1c7}, !- Inlet Port
  {7649e408-592f-4f7f-a4c5-82c292fdfcd1}; !- Outlet Port

OS:Connection,
  {9a043016-6a6d-4760-9ad8-643ebc08c1c7}, !- Handle
  {8024526c-8378-46e8-9126-1c91ba996380}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  46,                                     !- Outlet Port
  {292f1a4b-8afa-477b-8387-b7218a5f89ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c2d41cac-fe56-4db9-9181-11dae8672f06}, !- Handle
  Node 343,                               !- Name
  {ab6e7ccd-ef3e-4e1c-9281-859a371ff13a}, !- Inlet Port
  {2e90596b-62d1-412b-acfa-1c4f87c6a023}; !- Outlet Port

OS:Connection,
  {7649e408-592f-4f7f-a4c5-82c292fdfcd1}, !- Handle
  {6bb46b0e-3058-40a0-920c-92836ca784d5}, !- Name
  {292f1a4b-8afa-477b-8387-b7218a5f89ce}, !- Source Object
  3,                                      !- Outlet Port
  {3b815945-9e19-4168-a2c8-0ebae0a407ce}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ab6e7ccd-ef3e-4e1c-9281-859a371ff13a}, !- Handle
  {3fd4e90f-101b-4f2c-8ed5-848c5bccc38c}, !- Name
  {3b815945-9e19-4168-a2c8-0ebae0a407ce}, !- Source Object
  6,                                      !- Outlet Port
  {c2d41cac-fe56-4db9-9181-11dae8672f06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e90596b-62d1-412b-acfa-1c4f87c6a023}, !- Handle
  {efc5b45a-c204-4057-a01d-c70c0f4869eb}, !- Name
  {c2d41cac-fe56-4db9-9181-11dae8672f06}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1593d941-014b-493e-9a9a-9829def3d13f}, !- Handle
  Controller Water Coil 39,               !- Name
  {3b815945-9e19-4168-a2c8-0ebae0a407ce}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c20e14f9-71d2-4a4d-8098-6f558c445c93}, !- Handle
  Corridor_SE_Flr_3 ZN VAV Term,          !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {d648ded3-64da-40c4-8f54-25c243ff90aa}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3b815945-9e19-4168-a2c8-0ebae0a407ce}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {35b9085a-17db-4c94-9d36-f4ecf97de545}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0a80b3d3-3604-49ad-9244-ddc1e2340750}, !- Handle
  Node 344,                               !- Name
  {35b9085a-17db-4c94-9d36-f4ecf97de545}, !- Inlet Port
  {bcc15780-83ca-427e-adac-29e18840018f}; !- Outlet Port

OS:Node,
  {144e20f1-a732-4904-9d7e-46951cbe2ab4}, !- Handle
  Node 345,                               !- Name
  {ce3512b9-ca3d-4361-9e2d-4a68a4ddbbe7}, !- Inlet Port
  {4bda8cc0-5554-4462-9189-79cb55fba263}; !- Outlet Port

OS:Connection,
  {bcc15780-83ca-427e-adac-29e18840018f}, !- Handle
  {4c9bab87-afb5-41f3-a852-50de9ea3bdbc}, !- Name
  {0a80b3d3-3604-49ad-9244-ddc1e2340750}, !- Source Object
  3,                                      !- Outlet Port
  {2891823c-fe3e-47aa-8dd6-c1270e804888}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce3512b9-ca3d-4361-9e2d-4a68a4ddbbe7}, !- Handle
  {d1c0e6b0-d893-48d2-9be2-2e2f7d86ac7f}, !- Name
  {187e9b5b-ceb3-4217-95fe-d64210e9fa66}, !- Source Object
  12,                                     !- Outlet Port
  {144e20f1-a732-4904-9d7e-46951cbe2ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bda8cc0-5554-4462-9189-79cb55fba263}, !- Handle
  {5153da41-1da8-499e-8507-4572d9f374bb}, !- Name
  {144e20f1-a732-4904-9d7e-46951cbe2ab4}, !- Source Object
  3,                                      !- Outlet Port
  {98c83e41-558f-4574-8e97-6949ba9b8518}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {4f418b37-d2ef-4d9f-ac51-4d6b36459ab5}, !- Handle
  Node 346,                               !- Name
  {70f2929f-2a9c-4985-ba56-eae36a77fd2f}, !- Inlet Port
  {d648ded3-64da-40c4-8f54-25c243ff90aa}; !- Outlet Port

OS:Connection,
  {70f2929f-2a9c-4985-ba56-eae36a77fd2f}, !- Handle
  {c5266f06-7cc3-4358-8903-29654ca8a2d1}, !- Name
  {079593cb-7aac-4f9a-9ead-9012a6cb626a}, !- Source Object
  7,                                      !- Outlet Port
  {4f418b37-d2ef-4d9f-ac51-4d6b36459ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d648ded3-64da-40c4-8f54-25c243ff90aa}, !- Handle
  {017b926e-65b2-4d71-bc1e-9bf77926e1e7}, !- Name
  {4f418b37-d2ef-4d9f-ac51-4d6b36459ab5}, !- Source Object
  3,                                      !- Outlet Port
  {c20e14f9-71d2-4a4d-8098-6f558c445c93}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35b9085a-17db-4c94-9d36-f4ecf97de545}, !- Handle
  {9479f095-f16d-4e0e-8435-2c8cd2b249ee}, !- Name
  {c20e14f9-71d2-4a4d-8098-6f558c445c93}, !- Source Object
  12,                                     !- Outlet Port
  {0a80b3d3-3604-49ad-9244-ddc1e2340750}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f7faff79-01a4-4326-841b-6cee866bdf87}, !- Handle
  Corridor_NW_Flr_3 ZN Rht Coil,          !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {daa152e7-f2ea-4ff2-aef0-2a9c58e4708e}, !- Water Inlet Node Name
  {8f473729-28d6-4480-8cba-37a99a1eaa1f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1a2fe03b-3af0-4e7a-bf9f-88db928f2c65}, !- Handle
  Node 347,                               !- Name
  {f8465a3c-dfc5-4aa6-9067-a60cef0e97c2}, !- Inlet Port
  {daa152e7-f2ea-4ff2-aef0-2a9c58e4708e}; !- Outlet Port

OS:Connection,
  {f8465a3c-dfc5-4aa6-9067-a60cef0e97c2}, !- Handle
  {90fb97b5-2c57-4332-91f5-594fda7afdfe}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  47,                                     !- Outlet Port
  {1a2fe03b-3af0-4e7a-bf9f-88db928f2c65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3c6bf57-c914-4600-9854-759bcfda3650}, !- Handle
  Node 348,                               !- Name
  {8f473729-28d6-4480-8cba-37a99a1eaa1f}, !- Inlet Port
  {c4e8f647-ec8b-4976-82a0-bf61d68d6946}; !- Outlet Port

OS:Connection,
  {daa152e7-f2ea-4ff2-aef0-2a9c58e4708e}, !- Handle
  {a4ffa947-e3ef-4d19-a1e6-5bc5fe24bca8}, !- Name
  {1a2fe03b-3af0-4e7a-bf9f-88db928f2c65}, !- Source Object
  3,                                      !- Outlet Port
  {f7faff79-01a4-4326-841b-6cee866bdf87}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8f473729-28d6-4480-8cba-37a99a1eaa1f}, !- Handle
  {03b287c7-08be-4e7e-a731-83748ddded51}, !- Name
  {f7faff79-01a4-4326-841b-6cee866bdf87}, !- Source Object
  6,                                      !- Outlet Port
  {a3c6bf57-c914-4600-9854-759bcfda3650}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4e8f647-ec8b-4976-82a0-bf61d68d6946}, !- Handle
  {3e222e60-2d35-46ba-9f80-0d0384919b8f}, !- Name
  {a3c6bf57-c914-4600-9854-759bcfda3650}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {06d5bac6-cfa3-4e73-b53d-ab76f10e9ab8}, !- Handle
  Controller Water Coil 40,               !- Name
  {f7faff79-01a4-4326-841b-6cee866bdf87}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {721b979f-fd9b-43f7-b657-1e101515118c}, !- Handle
  Corridor_NW_Flr_3 ZN VAV Term,          !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {32265e1f-e6a1-4cdd-9b81-e38110027f86}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f7faff79-01a4-4326-841b-6cee866bdf87}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1f8b112d-bbf4-40de-b747-d98d6abe88c1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {26fabff7-90f0-412d-84dd-6d884cd7d362}, !- Handle
  Node 349,                               !- Name
  {1f8b112d-bbf4-40de-b747-d98d6abe88c1}, !- Inlet Port
  {bb6ac48b-ebad-4cef-902a-a2dfbc9c6c2a}; !- Outlet Port

OS:Node,
  {606635f2-67ce-4436-bab3-39581963767c}, !- Handle
  Node 350,                               !- Name
  {cf0ea941-fd85-4f45-acd6-6cf62a6560e0}, !- Inlet Port
  {16d54841-0573-4dd0-be7d-1ff42f8501db}; !- Outlet Port

OS:Connection,
  {bb6ac48b-ebad-4cef-902a-a2dfbc9c6c2a}, !- Handle
  {fc60bf63-c0b2-4d78-8dc5-4f94256011c3}, !- Name
  {26fabff7-90f0-412d-84dd-6d884cd7d362}, !- Source Object
  3,                                      !- Outlet Port
  {b000189c-cfa4-4acf-bde4-dbaeaebd018a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf0ea941-fd85-4f45-acd6-6cf62a6560e0}, !- Handle
  {9462c02a-7c72-4418-976f-c937c8442227}, !- Name
  {5231dd0e-90b8-4f03-9312-a6e2f5f9bf2f}, !- Source Object
  12,                                     !- Outlet Port
  {606635f2-67ce-4436-bab3-39581963767c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16d54841-0573-4dd0-be7d-1ff42f8501db}, !- Handle
  {c99748ab-7851-4948-99e6-ef4a1be427e7}, !- Name
  {606635f2-67ce-4436-bab3-39581963767c}, !- Source Object
  3,                                      !- Outlet Port
  {98c83e41-558f-4574-8e97-6949ba9b8518}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {09c7513d-bf23-4632-a4d5-3deef051b34b}, !- Handle
  Node 351,                               !- Name
  {46e6f8e8-121b-43d9-a716-89dd421be1fa}, !- Inlet Port
  {32265e1f-e6a1-4cdd-9b81-e38110027f86}; !- Outlet Port

OS:Connection,
  {46e6f8e8-121b-43d9-a716-89dd421be1fa}, !- Handle
  {ba63c9ab-4f20-4a3a-b67d-e4530c1443db}, !- Name
  {079593cb-7aac-4f9a-9ead-9012a6cb626a}, !- Source Object
  8,                                      !- Outlet Port
  {09c7513d-bf23-4632-a4d5-3deef051b34b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32265e1f-e6a1-4cdd-9b81-e38110027f86}, !- Handle
  {83a6eb30-8251-4fb4-9ac1-65f9ad03ff9c}, !- Name
  {09c7513d-bf23-4632-a4d5-3deef051b34b}, !- Source Object
  3,                                      !- Outlet Port
  {721b979f-fd9b-43f7-b657-1e101515118c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f8b112d-bbf4-40de-b747-d98d6abe88c1}, !- Handle
  {7d32e3de-7d83-4404-9fbf-1e85d184bbf4}, !- Name
  {721b979f-fd9b-43f7-b657-1e101515118c}, !- Source Object
  12,                                     !- Outlet Port
  {26fabff7-90f0-412d-84dd-6d884cd7d362}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {794f1409-307f-43d0-aebe-25dc8f025d98}, !- Handle
  PatRoom2_Flr_4 ZN Rht Coil,             !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {69a73ebf-c633-4a6c-8acf-95bcde8d7b52}, !- Water Inlet Node Name
  {52d37835-c9df-42ef-8d54-3f4852f59723}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ad20e829-31a8-4049-8d32-0263c270a378}, !- Handle
  Node 352,                               !- Name
  {cbfcffc0-ad57-490a-b1cc-92e11fdb29f5}, !- Inlet Port
  {69a73ebf-c633-4a6c-8acf-95bcde8d7b52}; !- Outlet Port

OS:Connection,
  {cbfcffc0-ad57-490a-b1cc-92e11fdb29f5}, !- Handle
  {e6c5388d-f648-49f0-82ed-0795c02281a5}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  48,                                     !- Outlet Port
  {ad20e829-31a8-4049-8d32-0263c270a378}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f947efce-5fc5-4fef-837e-d81824e7e746}, !- Handle
  Node 353,                               !- Name
  {52d37835-c9df-42ef-8d54-3f4852f59723}, !- Inlet Port
  {71fc72e5-e85d-4f46-b659-0394806ced9d}; !- Outlet Port

OS:Connection,
  {69a73ebf-c633-4a6c-8acf-95bcde8d7b52}, !- Handle
  {4a4ff98c-a754-4522-ab91-20a3608dd5e1}, !- Name
  {ad20e829-31a8-4049-8d32-0263c270a378}, !- Source Object
  3,                                      !- Outlet Port
  {794f1409-307f-43d0-aebe-25dc8f025d98}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {52d37835-c9df-42ef-8d54-3f4852f59723}, !- Handle
  {6fa5666b-04d4-4510-bec1-8dbb5b3f5104}, !- Name
  {794f1409-307f-43d0-aebe-25dc8f025d98}, !- Source Object
  6,                                      !- Outlet Port
  {f947efce-5fc5-4fef-837e-d81824e7e746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71fc72e5-e85d-4f46-b659-0394806ced9d}, !- Handle
  {162a681f-60dd-481f-b8a8-b30c0b361c37}, !- Name
  {f947efce-5fc5-4fef-837e-d81824e7e746}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e9e7542c-4a3a-4d3e-b226-1604040d48bd}, !- Handle
  Controller Water Coil 41,               !- Name
  {794f1409-307f-43d0-aebe-25dc8f025d98}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6c9cc98d-da11-480f-9a9a-c3cbdd562830}, !- Handle
  PatRoom2_Flr_4 ZN VAV Term,             !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {38bad7b9-ab70-46cd-bea9-d708dff9b659}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {794f1409-307f-43d0-aebe-25dc8f025d98}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ec2067e4-fd3a-4006-baa4-85f2d25aced6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {81c224fc-2c3c-47d5-94d2-963e0f577232}, !- Handle
  Node 354,                               !- Name
  {ec2067e4-fd3a-4006-baa4-85f2d25aced6}, !- Inlet Port
  {0d32e164-27be-4155-a456-47ba589f9be4}; !- Outlet Port

OS:Node,
  {47897dfa-227c-4e18-add7-f37dca42d3b9}, !- Handle
  Node 355,                               !- Name
  {f54f60be-bd04-4d8a-8f78-f089709a5315}, !- Inlet Port
  {c443da82-5ee4-4af7-81b9-195a68021dae}; !- Outlet Port

OS:Connection,
  {0d32e164-27be-4155-a456-47ba589f9be4}, !- Handle
  {e9ebba91-469f-4a87-87d6-eb1bc4acffec}, !- Name
  {81c224fc-2c3c-47d5-94d2-963e0f577232}, !- Source Object
  3,                                      !- Outlet Port
  {4206297a-5880-4d0e-92f1-c4aff3c03da4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f54f60be-bd04-4d8a-8f78-f089709a5315}, !- Handle
  {9b4cbbfa-95d9-43a3-b143-57d002fdc13c}, !- Name
  {68af598a-510d-44f7-b17c-5494df2242f2}, !- Source Object
  12,                                     !- Outlet Port
  {47897dfa-227c-4e18-add7-f37dca42d3b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c443da82-5ee4-4af7-81b9-195a68021dae}, !- Handle
  {605ae486-d5a1-46d4-b79e-92e38a6473c2}, !- Name
  {47897dfa-227c-4e18-add7-f37dca42d3b9}, !- Source Object
  3,                                      !- Outlet Port
  {98c83e41-558f-4574-8e97-6949ba9b8518}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {7dae7ee7-feba-4632-b740-5cbe685afae2}, !- Handle
  Node 356,                               !- Name
  {232eb287-21a7-4dc4-ba4c-1318bacb3042}, !- Inlet Port
  {38bad7b9-ab70-46cd-bea9-d708dff9b659}; !- Outlet Port

OS:Connection,
  {232eb287-21a7-4dc4-ba4c-1318bacb3042}, !- Handle
  {032565c8-118b-4a7a-822b-9f3ba24cbe52}, !- Name
  {079593cb-7aac-4f9a-9ead-9012a6cb626a}, !- Source Object
  9,                                      !- Outlet Port
  {7dae7ee7-feba-4632-b740-5cbe685afae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38bad7b9-ab70-46cd-bea9-d708dff9b659}, !- Handle
  {d5fcd3d4-97a7-4abd-83f2-3d8df7ee6323}, !- Name
  {7dae7ee7-feba-4632-b740-5cbe685afae2}, !- Source Object
  3,                                      !- Outlet Port
  {6c9cc98d-da11-480f-9a9a-c3cbdd562830}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec2067e4-fd3a-4006-baa4-85f2d25aced6}, !- Handle
  {4d88e5bc-793f-4081-a3ec-82f39d491e81}, !- Name
  {6c9cc98d-da11-480f-9a9a-c3cbdd562830}, !- Source Object
  12,                                     !- Outlet Port
  {81c224fc-2c3c-47d5-94d2-963e0f577232}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b94d205c-7f2f-4862-b073-4a4cfab5e6e5}, !- Handle
  Radiology_Flr_4 ZN Rht Coil,            !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b4416241-5733-4bad-b6c0-76a3337e122f}, !- Water Inlet Node Name
  {d2bfa7f6-309f-4bdf-9436-bac0c573b085}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fdac9c21-4f9a-4740-8774-64a8b3bfefc1}, !- Handle
  Node 357,                               !- Name
  {839c368f-ef2d-4e9c-8693-b2d451aa4a8c}, !- Inlet Port
  {b4416241-5733-4bad-b6c0-76a3337e122f}; !- Outlet Port

OS:Connection,
  {839c368f-ef2d-4e9c-8693-b2d451aa4a8c}, !- Handle
  {e105873d-110d-4a30-8f78-4ead4e1b42d3}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  49,                                     !- Outlet Port
  {fdac9c21-4f9a-4740-8774-64a8b3bfefc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b4c882c-d395-4c19-9e3e-9bd0c82a6aeb}, !- Handle
  Node 358,                               !- Name
  {d2bfa7f6-309f-4bdf-9436-bac0c573b085}, !- Inlet Port
  {39947b74-860a-472c-8b1a-529d3d37717e}; !- Outlet Port

OS:Connection,
  {b4416241-5733-4bad-b6c0-76a3337e122f}, !- Handle
  {8360dbf2-451c-49c5-9505-7515e0481539}, !- Name
  {fdac9c21-4f9a-4740-8774-64a8b3bfefc1}, !- Source Object
  3,                                      !- Outlet Port
  {b94d205c-7f2f-4862-b073-4a4cfab5e6e5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d2bfa7f6-309f-4bdf-9436-bac0c573b085}, !- Handle
  {b752072a-0372-4ead-8d14-34a63fb5d59b}, !- Name
  {b94d205c-7f2f-4862-b073-4a4cfab5e6e5}, !- Source Object
  6,                                      !- Outlet Port
  {5b4c882c-d395-4c19-9e3e-9bd0c82a6aeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39947b74-860a-472c-8b1a-529d3d37717e}, !- Handle
  {593f974f-4193-45a4-ac3c-0e9ef3ab5a6e}, !- Name
  {5b4c882c-d395-4c19-9e3e-9bd0c82a6aeb}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d95ba093-e13e-4e17-a9fb-233aba450f91}, !- Handle
  Controller Water Coil 42,               !- Name
  {b94d205c-7f2f-4862-b073-4a4cfab5e6e5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {89b45b1c-ca9d-4881-bc32-29525b36f745}, !- Handle
  Radiology_Flr_4 ZN VAV Term,            !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {7fd7a1a5-b3b4-47ff-862e-88b1ff52824c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b94d205c-7f2f-4862-b073-4a4cfab5e6e5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8e3696cd-9af1-4c65-a1fa-d4df8d3b8816}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cbbd75a6-47e1-403e-a8d6-4c8632d5a916}, !- Handle
  Node 359,                               !- Name
  {8e3696cd-9af1-4c65-a1fa-d4df8d3b8816}, !- Inlet Port
  {2f157230-6c48-4d06-ab46-fe18d6cadf58}; !- Outlet Port

OS:Node,
  {4768ce76-be08-47aa-ab67-f0628b8b5ef9}, !- Handle
  Node 360,                               !- Name
  {c13c6fe6-a9dd-4b44-b49d-f806f74a4307}, !- Inlet Port
  {11a2d347-cef5-4a79-bcbf-0bcc4c92a1aa}; !- Outlet Port

OS:Connection,
  {2f157230-6c48-4d06-ab46-fe18d6cadf58}, !- Handle
  {c08a86c2-84e2-4d9d-98ab-1fc888c14e5d}, !- Name
  {cbbd75a6-47e1-403e-a8d6-4c8632d5a916}, !- Source Object
  3,                                      !- Outlet Port
  {a15969bd-c1c3-454f-91a9-32358aef9bd4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c13c6fe6-a9dd-4b44-b49d-f806f74a4307}, !- Handle
  {b9293225-9f81-4fee-a016-522da9dee934}, !- Name
  {e85ec5f2-86f7-4a58-b149-a432eb9d93b1}, !- Source Object
  12,                                     !- Outlet Port
  {4768ce76-be08-47aa-ab67-f0628b8b5ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11a2d347-cef5-4a79-bcbf-0bcc4c92a1aa}, !- Handle
  {efd7c024-1cf4-4375-8796-42e813df78c1}, !- Name
  {4768ce76-be08-47aa-ab67-f0628b8b5ef9}, !- Source Object
  3,                                      !- Outlet Port
  {98c83e41-558f-4574-8e97-6949ba9b8518}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {f651cd98-0dd6-49de-b051-5aee858e1e45}, !- Handle
  Node 361,                               !- Name
  {cbf97b34-7533-456f-94ad-95489262e577}, !- Inlet Port
  {7fd7a1a5-b3b4-47ff-862e-88b1ff52824c}; !- Outlet Port

OS:Connection,
  {cbf97b34-7533-456f-94ad-95489262e577}, !- Handle
  {b0c423e0-807d-4fdd-a43b-0c55839502e7}, !- Name
  {079593cb-7aac-4f9a-9ead-9012a6cb626a}, !- Source Object
  10,                                     !- Outlet Port
  {f651cd98-0dd6-49de-b051-5aee858e1e45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fd7a1a5-b3b4-47ff-862e-88b1ff52824c}, !- Handle
  {ff869eeb-59e6-4be6-aa2c-57fd1e2a7ad4}, !- Name
  {f651cd98-0dd6-49de-b051-5aee858e1e45}, !- Source Object
  3,                                      !- Outlet Port
  {89b45b1c-ca9d-4881-bc32-29525b36f745}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e3696cd-9af1-4c65-a1fa-d4df8d3b8816}, !- Handle
  {cd8f8765-d47c-4864-b960-6b0e233ce177}, !- Name
  {89b45b1c-ca9d-4881-bc32-29525b36f745}, !- Source Object
  12,                                     !- Outlet Port
  {cbbd75a6-47e1-403e-a8d6-4c8632d5a916}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {16c8ef1d-0fa7-4900-a53d-a9ead67b1bb6}, !- Handle
  NurseStn_Lobby_Flr_4 ZN Rht Coil,       !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8c6c4c38-eb24-4d83-beaa-34de2d14681b}, !- Water Inlet Node Name
  {d187cf96-200e-4e17-8221-e5eb971f8fee}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {756c7b01-259d-492c-a9eb-9f5f614fcb4a}, !- Handle
  Node 362,                               !- Name
  {34dcef29-90ce-411c-9cc2-97b17a400b9b}, !- Inlet Port
  {8c6c4c38-eb24-4d83-beaa-34de2d14681b}; !- Outlet Port

OS:Connection,
  {34dcef29-90ce-411c-9cc2-97b17a400b9b}, !- Handle
  {dc540133-be69-4854-9d83-de7a1d78d69b}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  50,                                     !- Outlet Port
  {756c7b01-259d-492c-a9eb-9f5f614fcb4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fea7c3a1-7e0f-47a8-80c4-a2030c6f6c92}, !- Handle
  Node 363,                               !- Name
  {d187cf96-200e-4e17-8221-e5eb971f8fee}, !- Inlet Port
  {d3321136-2ce3-4126-9fa1-c25da9ea46b6}; !- Outlet Port

OS:Connection,
  {8c6c4c38-eb24-4d83-beaa-34de2d14681b}, !- Handle
  {f26517f6-bd4e-4cd0-8b3c-caa7a0310d24}, !- Name
  {756c7b01-259d-492c-a9eb-9f5f614fcb4a}, !- Source Object
  3,                                      !- Outlet Port
  {16c8ef1d-0fa7-4900-a53d-a9ead67b1bb6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d187cf96-200e-4e17-8221-e5eb971f8fee}, !- Handle
  {16636ab0-a37d-4ed7-9e07-51a110d316f7}, !- Name
  {16c8ef1d-0fa7-4900-a53d-a9ead67b1bb6}, !- Source Object
  6,                                      !- Outlet Port
  {fea7c3a1-7e0f-47a8-80c4-a2030c6f6c92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3321136-2ce3-4126-9fa1-c25da9ea46b6}, !- Handle
  {667a24c3-4075-4347-bda4-c50c0a6d5acb}, !- Name
  {fea7c3a1-7e0f-47a8-80c4-a2030c6f6c92}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  50;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {da8e0248-31de-4e05-b0a5-3a6d48c4acce}, !- Handle
  Controller Water Coil 43,               !- Name
  {16c8ef1d-0fa7-4900-a53d-a9ead67b1bb6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {45324923-5da5-441a-9996-66ffb6975b68}, !- Handle
  NurseStn_Lobby_Flr_4 ZN VAV Term,       !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {0c8e2cd1-d1c8-456c-b2b2-1edcd788f1eb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {16c8ef1d-0fa7-4900-a53d-a9ead67b1bb6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3d29b7d4-fe17-4c05-8ca0-e06582a3aced}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9ad1b45b-b702-4134-a736-b7612c9fda8d}, !- Handle
  Node 364,                               !- Name
  {3d29b7d4-fe17-4c05-8ca0-e06582a3aced}, !- Inlet Port
  {e64c32cf-725a-4fa7-b748-9c1e9951707d}; !- Outlet Port

OS:Node,
  {931852d4-0878-470b-b518-441ec00f929d}, !- Handle
  Node 365,                               !- Name
  {fdd20ced-665b-426b-9cc4-aa0719c4c1f7}, !- Inlet Port
  {1afdd885-fe23-4344-bacb-348955ff879d}; !- Outlet Port

OS:Connection,
  {e64c32cf-725a-4fa7-b748-9c1e9951707d}, !- Handle
  {9166be4e-416d-4be2-964a-126fe7eeaee9}, !- Name
  {9ad1b45b-b702-4134-a736-b7612c9fda8d}, !- Source Object
  3,                                      !- Outlet Port
  {ac913f79-1a65-48a4-a892-9b6d78eb7bca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fdd20ced-665b-426b-9cc4-aa0719c4c1f7}, !- Handle
  {38625df2-72b0-43c4-a832-d3000896373e}, !- Name
  {a1a97529-8002-4386-abe4-a4342827975c}, !- Source Object
  12,                                     !- Outlet Port
  {931852d4-0878-470b-b518-441ec00f929d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1afdd885-fe23-4344-bacb-348955ff879d}, !- Handle
  {356387d3-27c6-461e-ab4b-0a14a158c53e}, !- Name
  {931852d4-0878-470b-b518-441ec00f929d}, !- Source Object
  3,                                      !- Outlet Port
  {98c83e41-558f-4574-8e97-6949ba9b8518}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {263df91a-471f-4704-9d07-d0b6283a1bda}, !- Handle
  Node 366,                               !- Name
  {37bd01d0-168a-4a68-8149-62447df1b835}, !- Inlet Port
  {0c8e2cd1-d1c8-456c-b2b2-1edcd788f1eb}; !- Outlet Port

OS:Connection,
  {37bd01d0-168a-4a68-8149-62447df1b835}, !- Handle
  {decb387e-3bde-4b66-8f18-04c529aa8ea0}, !- Name
  {079593cb-7aac-4f9a-9ead-9012a6cb626a}, !- Source Object
  11,                                     !- Outlet Port
  {263df91a-471f-4704-9d07-d0b6283a1bda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c8e2cd1-d1c8-456c-b2b2-1edcd788f1eb}, !- Handle
  {5a9d54c6-1380-42af-b79c-6126d89cf680}, !- Name
  {263df91a-471f-4704-9d07-d0b6283a1bda}, !- Source Object
  3,                                      !- Outlet Port
  {45324923-5da5-441a-9996-66ffb6975b68}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d29b7d4-fe17-4c05-8ca0-e06582a3aced}, !- Handle
  {99c95fbb-b7a1-45c7-adac-fe1420975c11}, !- Name
  {45324923-5da5-441a-9996-66ffb6975b68}, !- Source Object
  12,                                     !- Outlet Port
  {9ad1b45b-b702-4134-a736-b7612c9fda8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cbaf0b90-eafe-41c3-9cb6-b64f0a60e6f4}, !- Handle
  Lab_Flr_4 ZN Rht Coil,                  !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1f59f1ab-f081-4ddb-88ab-7f7adff09cca}, !- Water Inlet Node Name
  {b3687117-6017-43e4-b684-7834b3db8cea}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5b5153f8-3f2e-4f9c-8a97-b453bac24fb1}, !- Handle
  Node 367,                               !- Name
  {00ac03af-57ab-41d3-b50a-34d3b29bf292}, !- Inlet Port
  {1f59f1ab-f081-4ddb-88ab-7f7adff09cca}; !- Outlet Port

OS:Connection,
  {00ac03af-57ab-41d3-b50a-34d3b29bf292}, !- Handle
  {e8b8470e-7827-448b-a4d6-5c5e7ed2cf57}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  51,                                     !- Outlet Port
  {5b5153f8-3f2e-4f9c-8a97-b453bac24fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f04aa49-2226-4630-91c7-44fe1b4309b3}, !- Handle
  Node 368,                               !- Name
  {b3687117-6017-43e4-b684-7834b3db8cea}, !- Inlet Port
  {a357f1fc-0e5a-47ee-8f12-92b9ca2bae70}; !- Outlet Port

OS:Connection,
  {1f59f1ab-f081-4ddb-88ab-7f7adff09cca}, !- Handle
  {d1c7f980-6279-431a-b3b3-1aa6c31ce542}, !- Name
  {5b5153f8-3f2e-4f9c-8a97-b453bac24fb1}, !- Source Object
  3,                                      !- Outlet Port
  {cbaf0b90-eafe-41c3-9cb6-b64f0a60e6f4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b3687117-6017-43e4-b684-7834b3db8cea}, !- Handle
  {11953135-378e-4977-a529-51433817db1b}, !- Name
  {cbaf0b90-eafe-41c3-9cb6-b64f0a60e6f4}, !- Source Object
  6,                                      !- Outlet Port
  {2f04aa49-2226-4630-91c7-44fe1b4309b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a357f1fc-0e5a-47ee-8f12-92b9ca2bae70}, !- Handle
  {bfac1bba-7d30-484b-b3c7-8edb430b6f9b}, !- Name
  {2f04aa49-2226-4630-91c7-44fe1b4309b3}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  51;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {063fe463-400c-4435-aee4-a53b5e46904a}, !- Handle
  Controller Water Coil 44,               !- Name
  {cbaf0b90-eafe-41c3-9cb6-b64f0a60e6f4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {254564ce-ac0a-4b03-a7fc-0f57abfc4fe9}, !- Handle
  Lab_Flr_4 ZN VAV Term,                  !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {388d1d2f-969d-4c5f-be55-a0cd8d60b35c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cbaf0b90-eafe-41c3-9cb6-b64f0a60e6f4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8e4b82f1-253d-49a3-8a25-f83a88d0b4cc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f3aea062-a7c9-4d9f-b122-245e40a7fe42}, !- Handle
  Node 369,                               !- Name
  {8e4b82f1-253d-49a3-8a25-f83a88d0b4cc}, !- Inlet Port
  {e69d4d0a-1a09-471b-90f7-7d9d6d665f24}; !- Outlet Port

OS:Node,
  {169ab6e3-3d19-47dc-89cc-b0e220096f07}, !- Handle
  Node 370,                               !- Name
  {d8a7844d-31cb-4621-8818-97fff4eaae23}, !- Inlet Port
  {c3a07a74-5a84-4c37-9a95-eabeb41d4f46}; !- Outlet Port

OS:Connection,
  {e69d4d0a-1a09-471b-90f7-7d9d6d665f24}, !- Handle
  {c938e487-286b-402d-8f23-023cb968d4f8}, !- Name
  {f3aea062-a7c9-4d9f-b122-245e40a7fe42}, !- Source Object
  3,                                      !- Outlet Port
  {5bdb2425-4b88-4775-a926-d7dbb014cd5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8a7844d-31cb-4621-8818-97fff4eaae23}, !- Handle
  {d75a4aee-111f-4df4-b59e-8895002b6406}, !- Name
  {700b8ced-c7e2-4298-8949-826599fe69cf}, !- Source Object
  12,                                     !- Outlet Port
  {169ab6e3-3d19-47dc-89cc-b0e220096f07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3a07a74-5a84-4c37-9a95-eabeb41d4f46}, !- Handle
  {8a11ec31-f17a-4baa-85cf-d4b7956a7f3b}, !- Name
  {169ab6e3-3d19-47dc-89cc-b0e220096f07}, !- Source Object
  3,                                      !- Outlet Port
  {98c83e41-558f-4574-8e97-6949ba9b8518}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {456a4de5-380c-4835-b078-f5e8ec680c69}, !- Handle
  Node 371,                               !- Name
  {990ba993-125f-4f94-b02a-7e47d974350c}, !- Inlet Port
  {388d1d2f-969d-4c5f-be55-a0cd8d60b35c}; !- Outlet Port

OS:Connection,
  {990ba993-125f-4f94-b02a-7e47d974350c}, !- Handle
  {5eaa24ab-fffd-4aaa-a560-2aa8bccc83f9}, !- Name
  {079593cb-7aac-4f9a-9ead-9012a6cb626a}, !- Source Object
  12,                                     !- Outlet Port
  {456a4de5-380c-4835-b078-f5e8ec680c69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {388d1d2f-969d-4c5f-be55-a0cd8d60b35c}, !- Handle
  {f136f0ed-1d94-47ef-abfe-112f499ab872}, !- Name
  {456a4de5-380c-4835-b078-f5e8ec680c69}, !- Source Object
  3,                                      !- Outlet Port
  {254564ce-ac0a-4b03-a7fc-0f57abfc4fe9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e4b82f1-253d-49a3-8a25-f83a88d0b4cc}, !- Handle
  {cfafd451-a983-4e79-97d0-598eb08cb325}, !- Name
  {254564ce-ac0a-4b03-a7fc-0f57abfc4fe9}, !- Source Object
  12,                                     !- Outlet Port
  {f3aea062-a7c9-4d9f-b122-245e40a7fe42}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4f4055da-c065-4e10-b53f-0e492befa5c6}, !- Handle
  Corridor_SE_Flr_4 ZN Rht Coil,          !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {26dddf28-fc6a-4875-8a9a-6b9b4aa88e1b}, !- Water Inlet Node Name
  {8a58583c-92d8-4b2a-9201-93356d1b3397}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {36f80690-e3d7-4fa8-892b-aaa60d13af87}, !- Handle
  Node 372,                               !- Name
  {a55a469b-01f8-42aa-b6de-24d26ad30473}, !- Inlet Port
  {26dddf28-fc6a-4875-8a9a-6b9b4aa88e1b}; !- Outlet Port

OS:Connection,
  {a55a469b-01f8-42aa-b6de-24d26ad30473}, !- Handle
  {1e48cfe0-0535-4abf-9cb9-3bc0fa6bd283}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  52,                                     !- Outlet Port
  {36f80690-e3d7-4fa8-892b-aaa60d13af87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80abc054-a47f-4fd9-a09d-a0dacc39ae04}, !- Handle
  Node 373,                               !- Name
  {8a58583c-92d8-4b2a-9201-93356d1b3397}, !- Inlet Port
  {8c912bb0-5993-459a-a256-5c050c80ba80}; !- Outlet Port

OS:Connection,
  {26dddf28-fc6a-4875-8a9a-6b9b4aa88e1b}, !- Handle
  {0ea97d29-4387-4ae1-a994-325db48e624a}, !- Name
  {36f80690-e3d7-4fa8-892b-aaa60d13af87}, !- Source Object
  3,                                      !- Outlet Port
  {4f4055da-c065-4e10-b53f-0e492befa5c6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8a58583c-92d8-4b2a-9201-93356d1b3397}, !- Handle
  {fd7fc8f7-7430-432e-b970-ffeec35c85a2}, !- Name
  {4f4055da-c065-4e10-b53f-0e492befa5c6}, !- Source Object
  6,                                      !- Outlet Port
  {80abc054-a47f-4fd9-a09d-a0dacc39ae04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c912bb0-5993-459a-a256-5c050c80ba80}, !- Handle
  {3a493b57-e100-4db1-9978-612e30d6b6f8}, !- Name
  {80abc054-a47f-4fd9-a09d-a0dacc39ae04}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  52;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d791d0be-df65-48f5-8c73-64c228bf60e9}, !- Handle
  Controller Water Coil 45,               !- Name
  {4f4055da-c065-4e10-b53f-0e492befa5c6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {aa36762f-c51d-40b6-8613-8e4aa9ee80be}, !- Handle
  Corridor_SE_Flr_4 ZN VAV Term,          !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {20ceb91c-4ec1-419f-a6df-dbc211daee35}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4f4055da-c065-4e10-b53f-0e492befa5c6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {03d5a1fb-5558-47bd-9596-401522986f97}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {15bf7d67-8bea-4d2f-a312-4598fbca9861}, !- Handle
  Node 374,                               !- Name
  {03d5a1fb-5558-47bd-9596-401522986f97}, !- Inlet Port
  {499d25e5-d1dc-48e3-be34-4bd230f473fd}; !- Outlet Port

OS:Node,
  {f555f2f4-5b6d-4a8e-afb1-8314da181e1a}, !- Handle
  Node 375,                               !- Name
  {66e07a5f-a853-4fd3-82e3-528aafd5bcee}, !- Inlet Port
  {4fec432d-959a-4b5d-8f0f-35cca621212d}; !- Outlet Port

OS:Connection,
  {499d25e5-d1dc-48e3-be34-4bd230f473fd}, !- Handle
  {0252b171-2513-49fa-9431-3a19757c124c}, !- Name
  {15bf7d67-8bea-4d2f-a312-4598fbca9861}, !- Source Object
  3,                                      !- Outlet Port
  {e6e2abf9-47f0-450a-946c-b36f58b19271}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66e07a5f-a853-4fd3-82e3-528aafd5bcee}, !- Handle
  {2d930bb2-d576-4957-985d-788036f27012}, !- Name
  {9236443c-0270-4c61-b463-e93a89bb5c3b}, !- Source Object
  12,                                     !- Outlet Port
  {f555f2f4-5b6d-4a8e-afb1-8314da181e1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fec432d-959a-4b5d-8f0f-35cca621212d}, !- Handle
  {50567720-e926-4a27-b69c-1a2ee66e3d68}, !- Name
  {f555f2f4-5b6d-4a8e-afb1-8314da181e1a}, !- Source Object
  3,                                      !- Outlet Port
  {98c83e41-558f-4574-8e97-6949ba9b8518}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {53d8e1d3-4586-4f3f-a61b-5887ff46c4d1}, !- Handle
  Node 376,                               !- Name
  {149a5da3-a581-47d4-827b-a32d78cccc1d}, !- Inlet Port
  {20ceb91c-4ec1-419f-a6df-dbc211daee35}; !- Outlet Port

OS:Connection,
  {149a5da3-a581-47d4-827b-a32d78cccc1d}, !- Handle
  {f0b4010d-389a-486a-a2e7-95a825218de6}, !- Name
  {079593cb-7aac-4f9a-9ead-9012a6cb626a}, !- Source Object
  13,                                     !- Outlet Port
  {53d8e1d3-4586-4f3f-a61b-5887ff46c4d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20ceb91c-4ec1-419f-a6df-dbc211daee35}, !- Handle
  {d993adf0-a43b-48a7-8a95-66990f8305c0}, !- Name
  {53d8e1d3-4586-4f3f-a61b-5887ff46c4d1}, !- Source Object
  3,                                      !- Outlet Port
  {aa36762f-c51d-40b6-8613-8e4aa9ee80be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {03d5a1fb-5558-47bd-9596-401522986f97}, !- Handle
  {ec77d843-0e05-4bee-af6b-405258646df6}, !- Name
  {aa36762f-c51d-40b6-8613-8e4aa9ee80be}, !- Source Object
  12,                                     !- Outlet Port
  {15bf7d67-8bea-4d2f-a312-4598fbca9861}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {689b70d1-b52a-491c-810f-306a9ba1ef00}, !- Handle
  Corridor_NW_Flr_4 ZN Rht Coil,          !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f451e81e-5b4f-4607-9989-43b13727b673}, !- Water Inlet Node Name
  {9dd71035-ffb7-490c-b645-e0fed161d198}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {76eaa4b0-f74d-4220-af87-7f91696f3df3}, !- Handle
  Node 377,                               !- Name
  {26cada29-f5a7-4971-a819-23aa3100695a}, !- Inlet Port
  {f451e81e-5b4f-4607-9989-43b13727b673}; !- Outlet Port

OS:Connection,
  {26cada29-f5a7-4971-a819-23aa3100695a}, !- Handle
  {f9a7a205-2bd5-4101-aefd-e938bfefe5a8}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  53,                                     !- Outlet Port
  {76eaa4b0-f74d-4220-af87-7f91696f3df3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1eea9c2-c6c1-446a-89f1-689c37a6bc37}, !- Handle
  Node 378,                               !- Name
  {9dd71035-ffb7-490c-b645-e0fed161d198}, !- Inlet Port
  {da035722-1887-4da2-859e-8ea5df99c598}; !- Outlet Port

OS:Connection,
  {f451e81e-5b4f-4607-9989-43b13727b673}, !- Handle
  {8273ab31-afc5-4270-be1a-a004712b2fca}, !- Name
  {76eaa4b0-f74d-4220-af87-7f91696f3df3}, !- Source Object
  3,                                      !- Outlet Port
  {689b70d1-b52a-491c-810f-306a9ba1ef00}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9dd71035-ffb7-490c-b645-e0fed161d198}, !- Handle
  {4346bd5d-0c9e-4417-8760-035e5472efa0}, !- Name
  {689b70d1-b52a-491c-810f-306a9ba1ef00}, !- Source Object
  6,                                      !- Outlet Port
  {c1eea9c2-c6c1-446a-89f1-689c37a6bc37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da035722-1887-4da2-859e-8ea5df99c598}, !- Handle
  {93168720-1556-48cf-9d3e-9be0e5d89e17}, !- Name
  {c1eea9c2-c6c1-446a-89f1-689c37a6bc37}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  53;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cbc69456-4ffa-4b8a-b8cc-bc28e963ce5c}, !- Handle
  Controller Water Coil 46,               !- Name
  {689b70d1-b52a-491c-810f-306a9ba1ef00}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {51b03df8-7619-493a-be1b-7e619615e832}, !- Handle
  Corridor_NW_Flr_4 ZN VAV Term,          !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {b6236f17-5a3d-4aa7-a8d6-a97711e12ba1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {689b70d1-b52a-491c-810f-306a9ba1ef00}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0c99e9a1-6420-4904-bce6-3fc8797f0802}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {070012ee-6511-4feb-8a4e-8cdbccc29ea4}, !- Handle
  Node 379,                               !- Name
  {0c99e9a1-6420-4904-bce6-3fc8797f0802}, !- Inlet Port
  {dabad9bb-f2cb-4eaf-803e-670d62349110}; !- Outlet Port

OS:Node,
  {c2e76070-b8bc-42f2-9cd2-2f9706f6b8a5}, !- Handle
  Node 380,                               !- Name
  {a94d2297-5a19-4500-8ce0-ed9210ed6254}, !- Inlet Port
  {3dc4fc02-cf8a-4851-a7c9-690a4e01b6a1}; !- Outlet Port

OS:Connection,
  {dabad9bb-f2cb-4eaf-803e-670d62349110}, !- Handle
  {89c89e53-2b89-4181-b2a9-e063529d7067}, !- Name
  {070012ee-6511-4feb-8a4e-8cdbccc29ea4}, !- Source Object
  3,                                      !- Outlet Port
  {01ea2068-30df-49f7-a791-ce06a2570d2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a94d2297-5a19-4500-8ce0-ed9210ed6254}, !- Handle
  {9c6eb37b-71ff-438a-959e-c13c442211ba}, !- Name
  {0187a5d9-cef9-44cf-97bd-f2d735aef943}, !- Source Object
  12,                                     !- Outlet Port
  {c2e76070-b8bc-42f2-9cd2-2f9706f6b8a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dc4fc02-cf8a-4851-a7c9-690a4e01b6a1}, !- Handle
  {00d9cd9e-b817-47f1-980f-344219536f99}, !- Name
  {c2e76070-b8bc-42f2-9cd2-2f9706f6b8a5}, !- Source Object
  3,                                      !- Outlet Port
  {98c83e41-558f-4574-8e97-6949ba9b8518}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {4e638be7-a0f0-45e3-8b95-62fa87252bc1}, !- Handle
  Node 381,                               !- Name
  {796836e7-7000-40f2-921a-520341ae7c2b}, !- Inlet Port
  {b6236f17-5a3d-4aa7-a8d6-a97711e12ba1}; !- Outlet Port

OS:Connection,
  {796836e7-7000-40f2-921a-520341ae7c2b}, !- Handle
  {6f5db8d9-0920-4751-a7e9-e6337a50ffad}, !- Name
  {079593cb-7aac-4f9a-9ead-9012a6cb626a}, !- Source Object
  14,                                     !- Outlet Port
  {4e638be7-a0f0-45e3-8b95-62fa87252bc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6236f17-5a3d-4aa7-a8d6-a97711e12ba1}, !- Handle
  {721cfb3e-deb8-4e34-81c5-fc9e2abf028d}, !- Name
  {4e638be7-a0f0-45e3-8b95-62fa87252bc1}, !- Source Object
  3,                                      !- Outlet Port
  {51b03df8-7619-493a-be1b-7e619615e832}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c99e9a1-6420-4904-bce6-3fc8797f0802}, !- Handle
  {d52255ea-51aa-4b18-bb66-f3209f326f99}, !- Name
  {51b03df8-7619-493a-be1b-7e619615e832}, !- Source Object
  12,                                     !- Outlet Port
  {070012ee-6511-4feb-8a4e-8cdbccc29ea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d93b853b-024f-4996-9bfb-2bc2ca6d0b88}, !- Handle
  Dining_Flr_5 ZN Rht Coil,               !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dec15a6e-2f11-4a2c-917d-c7329b5bb4c8}, !- Water Inlet Node Name
  {91861d39-bc54-4302-ad63-6777662d52b6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {db139e9b-844d-4baa-ae94-6c93880a189b}, !- Handle
  Node 382,                               !- Name
  {2c7620f8-1081-4129-a47c-309c3c7a0d97}, !- Inlet Port
  {dec15a6e-2f11-4a2c-917d-c7329b5bb4c8}; !- Outlet Port

OS:Connection,
  {2c7620f8-1081-4129-a47c-309c3c7a0d97}, !- Handle
  {fc098f98-363a-45db-892d-4f0c163ee6ab}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  54,                                     !- Outlet Port
  {db139e9b-844d-4baa-ae94-6c93880a189b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cdda976e-7259-4294-b6fb-f2fe11fbafc0}, !- Handle
  Node 383,                               !- Name
  {91861d39-bc54-4302-ad63-6777662d52b6}, !- Inlet Port
  {077eb8db-029a-4d9e-9a9f-3f305441ec8e}; !- Outlet Port

OS:Connection,
  {dec15a6e-2f11-4a2c-917d-c7329b5bb4c8}, !- Handle
  {a3b63204-c637-4995-ad50-07e36af885a2}, !- Name
  {db139e9b-844d-4baa-ae94-6c93880a189b}, !- Source Object
  3,                                      !- Outlet Port
  {d93b853b-024f-4996-9bfb-2bc2ca6d0b88}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {91861d39-bc54-4302-ad63-6777662d52b6}, !- Handle
  {56136854-82f6-43c7-8c5d-cb38632da200}, !- Name
  {d93b853b-024f-4996-9bfb-2bc2ca6d0b88}, !- Source Object
  6,                                      !- Outlet Port
  {cdda976e-7259-4294-b6fb-f2fe11fbafc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {077eb8db-029a-4d9e-9a9f-3f305441ec8e}, !- Handle
  {c26e8af9-4895-476a-ba63-715b2176708d}, !- Name
  {cdda976e-7259-4294-b6fb-f2fe11fbafc0}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  54;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f4fd1642-f70f-4809-b31c-32cd3174af61}, !- Handle
  Controller Water Coil 47,               !- Name
  {d93b853b-024f-4996-9bfb-2bc2ca6d0b88}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8fea8e65-94e0-4a60-ba98-00d0af2bcc48}, !- Handle
  Dining_Flr_5 ZN VAV Term,               !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {6c38f205-474a-4336-9065-2f60852ccf71}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d93b853b-024f-4996-9bfb-2bc2ca6d0b88}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {828d1aa4-973a-4b25-999e-610af1ad365f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7d5173d3-22fb-411d-a5b8-894e6011d26f}, !- Handle
  Node 384,                               !- Name
  {828d1aa4-973a-4b25-999e-610af1ad365f}, !- Inlet Port
  {bc57e96b-3e7a-4190-8d7f-9531b79c4915}; !- Outlet Port

OS:Node,
  {1c2fa490-c8b7-4afe-a12f-012796208001}, !- Handle
  Node 385,                               !- Name
  {a78cebbe-dda6-4d93-bced-473dac3c682d}, !- Inlet Port
  {d6720cc9-eb0a-4346-ba94-11375e12e623}; !- Outlet Port

OS:Connection,
  {bc57e96b-3e7a-4190-8d7f-9531b79c4915}, !- Handle
  {f5fd4287-a6b0-4bc9-ace9-4f1b5eef4c17}, !- Name
  {7d5173d3-22fb-411d-a5b8-894e6011d26f}, !- Source Object
  3,                                      !- Outlet Port
  {59502275-045e-4098-b6d1-07e65caa8cc6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a78cebbe-dda6-4d93-bced-473dac3c682d}, !- Handle
  {1a4f66fd-4058-4bc5-ab08-398d9137c18d}, !- Name
  {b3387d38-cee5-4106-86ae-e90713b954a5}, !- Source Object
  12,                                     !- Outlet Port
  {1c2fa490-c8b7-4afe-a12f-012796208001}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6720cc9-eb0a-4346-ba94-11375e12e623}, !- Handle
  {dc412da7-c4cb-40a6-ba0f-8b1254e56174}, !- Name
  {1c2fa490-c8b7-4afe-a12f-012796208001}, !- Source Object
  3,                                      !- Outlet Port
  {98c83e41-558f-4574-8e97-6949ba9b8518}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4773c5fb-a199-4a28-8e1a-fd2cc7bc481e}, !- Handle
  Node 386,                               !- Name
  {7c8ac6c5-6f3e-4b40-8e9f-fb080d295c07}, !- Inlet Port
  {6c38f205-474a-4336-9065-2f60852ccf71}; !- Outlet Port

OS:Connection,
  {7c8ac6c5-6f3e-4b40-8e9f-fb080d295c07}, !- Handle
  {11600860-ecdb-426c-82e2-3be0921862b8}, !- Name
  {079593cb-7aac-4f9a-9ead-9012a6cb626a}, !- Source Object
  15,                                     !- Outlet Port
  {4773c5fb-a199-4a28-8e1a-fd2cc7bc481e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c38f205-474a-4336-9065-2f60852ccf71}, !- Handle
  {71683820-e105-4266-9d23-7f53e8e793ea}, !- Name
  {4773c5fb-a199-4a28-8e1a-fd2cc7bc481e}, !- Source Object
  3,                                      !- Outlet Port
  {8fea8e65-94e0-4a60-ba98-00d0af2bcc48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {828d1aa4-973a-4b25-999e-610af1ad365f}, !- Handle
  {e878c2c3-b590-4a24-a88d-026da604c5fb}, !- Name
  {8fea8e65-94e0-4a60-ba98-00d0af2bcc48}, !- Source Object
  12,                                     !- Outlet Port
  {7d5173d3-22fb-411d-a5b8-894e6011d26f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {52d42d7d-d46b-4036-9eda-261529a4225d}, !- Handle
  NurseStn_Lobby_Flr_5 ZN Rht Coil,       !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {271d162a-608b-4ade-bd4a-68da6d27c19b}, !- Water Inlet Node Name
  {0b3057af-8b78-4223-9b79-9350cee12778}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a7c849a6-cabe-4f03-89da-1b9f50b87799}, !- Handle
  Node 387,                               !- Name
  {8efba35a-89ee-4548-b163-1e86101622e4}, !- Inlet Port
  {271d162a-608b-4ade-bd4a-68da6d27c19b}; !- Outlet Port

OS:Connection,
  {8efba35a-89ee-4548-b163-1e86101622e4}, !- Handle
  {cfc48487-207b-4745-a19a-caf17d4d693a}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  55,                                     !- Outlet Port
  {a7c849a6-cabe-4f03-89da-1b9f50b87799}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c34ec1af-2705-4cf2-8ae3-31274d46dd31}, !- Handle
  Node 388,                               !- Name
  {0b3057af-8b78-4223-9b79-9350cee12778}, !- Inlet Port
  {7189cdc1-d55d-4bd9-b86f-d7a96c778bd3}; !- Outlet Port

OS:Connection,
  {271d162a-608b-4ade-bd4a-68da6d27c19b}, !- Handle
  {935f6d3b-d1bd-45b4-a23c-a4f2f9da70f9}, !- Name
  {a7c849a6-cabe-4f03-89da-1b9f50b87799}, !- Source Object
  3,                                      !- Outlet Port
  {52d42d7d-d46b-4036-9eda-261529a4225d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0b3057af-8b78-4223-9b79-9350cee12778}, !- Handle
  {1ea2f51e-57ae-4511-8ba6-534ed49c26d8}, !- Name
  {52d42d7d-d46b-4036-9eda-261529a4225d}, !- Source Object
  6,                                      !- Outlet Port
  {c34ec1af-2705-4cf2-8ae3-31274d46dd31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7189cdc1-d55d-4bd9-b86f-d7a96c778bd3}, !- Handle
  {7463f40e-b48f-4f02-8ef4-939bd4943792}, !- Name
  {c34ec1af-2705-4cf2-8ae3-31274d46dd31}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  55;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fac3fb4a-5651-4d03-89ca-c8a8c220bfd9}, !- Handle
  Controller Water Coil 48,               !- Name
  {52d42d7d-d46b-4036-9eda-261529a4225d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7b4d7227-1d87-4063-bf2f-1c4a1791856a}, !- Handle
  NurseStn_Lobby_Flr_5 ZN VAV Term,       !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {77922074-9a54-48cf-880b-df37a1c0fe06}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {52d42d7d-d46b-4036-9eda-261529a4225d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f82c047b-87b7-4183-8f41-97bf2b11c398}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ed5f5fad-8d51-4f52-8320-5d4e6f9b1497}, !- Handle
  Node 389,                               !- Name
  {f82c047b-87b7-4183-8f41-97bf2b11c398}, !- Inlet Port
  {5db21527-9714-4da8-9809-766ae49f4185}; !- Outlet Port

OS:Node,
  {9b5d8bd3-a2cc-4984-8c0b-bc9cbc100c74}, !- Handle
  Node 390,                               !- Name
  {be004e57-fc45-4b50-8dc1-df13e3d66637}, !- Inlet Port
  {c80d4c93-ba28-4190-8484-f81e13cf0215}; !- Outlet Port

OS:Connection,
  {5db21527-9714-4da8-9809-766ae49f4185}, !- Handle
  {9e1837d2-d1d5-441f-b105-03f78fdd616a}, !- Name
  {ed5f5fad-8d51-4f52-8320-5d4e6f9b1497}, !- Source Object
  3,                                      !- Outlet Port
  {011deb87-fca9-492c-bd8e-45ac136ca932}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be004e57-fc45-4b50-8dc1-df13e3d66637}, !- Handle
  {4994fef0-daed-4cba-bd69-5282e4c4e34f}, !- Name
  {f5c35312-bf74-4960-8fc7-e4544b1fb436}, !- Source Object
  12,                                     !- Outlet Port
  {9b5d8bd3-a2cc-4984-8c0b-bc9cbc100c74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c80d4c93-ba28-4190-8484-f81e13cf0215}, !- Handle
  {e96d79c0-607e-44fd-b6e9-f0e34d0681cc}, !- Name
  {9b5d8bd3-a2cc-4984-8c0b-bc9cbc100c74}, !- Source Object
  3,                                      !- Outlet Port
  {98c83e41-558f-4574-8e97-6949ba9b8518}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {a6cd6da1-3e81-4883-aeba-d789224a3e6c}, !- Handle
  Node 391,                               !- Name
  {ac94a5ae-a012-4de8-a5ba-49ad9ddda098}, !- Inlet Port
  {77922074-9a54-48cf-880b-df37a1c0fe06}; !- Outlet Port

OS:Connection,
  {ac94a5ae-a012-4de8-a5ba-49ad9ddda098}, !- Handle
  {e157154d-8471-4cae-ae2e-afb73b10c65e}, !- Name
  {079593cb-7aac-4f9a-9ead-9012a6cb626a}, !- Source Object
  16,                                     !- Outlet Port
  {a6cd6da1-3e81-4883-aeba-d789224a3e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77922074-9a54-48cf-880b-df37a1c0fe06}, !- Handle
  {6de9cdff-625e-409b-8647-93b7c5d39efd}, !- Name
  {a6cd6da1-3e81-4883-aeba-d789224a3e6c}, !- Source Object
  3,                                      !- Outlet Port
  {7b4d7227-1d87-4063-bf2f-1c4a1791856a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f82c047b-87b7-4183-8f41-97bf2b11c398}, !- Handle
  {6eb10c0e-4b51-4ff8-8115-c5d255469398}, !- Name
  {7b4d7227-1d87-4063-bf2f-1c4a1791856a}, !- Source Object
  12,                                     !- Outlet Port
  {ed5f5fad-8d51-4f52-8320-5d4e6f9b1497}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f45d7b60-6165-4d4f-be02-0b0a7ace0805}, !- Handle
  Kitchen_Flr_5 ZN Rht Coil,              !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d780348f-37ab-499b-9df2-151f8c6b8bf4}, !- Water Inlet Node Name
  {470b2e5e-1f12-464c-bd61-cdc086175032}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {397f625b-1149-4983-83a3-1749837b2c55}, !- Handle
  Node 392,                               !- Name
  {57ea833e-54db-409e-b39a-9a9b6812435b}, !- Inlet Port
  {d780348f-37ab-499b-9df2-151f8c6b8bf4}; !- Outlet Port

OS:Connection,
  {57ea833e-54db-409e-b39a-9a9b6812435b}, !- Handle
  {1ebc2303-ebbe-4510-b6d2-5a9552cb898f}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  56,                                     !- Outlet Port
  {397f625b-1149-4983-83a3-1749837b2c55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4fbc637-391a-4fb7-87d8-8b2640acbe9e}, !- Handle
  Node 393,                               !- Name
  {470b2e5e-1f12-464c-bd61-cdc086175032}, !- Inlet Port
  {41017d0c-f8ba-4231-af8d-ed198d9864ee}; !- Outlet Port

OS:Connection,
  {d780348f-37ab-499b-9df2-151f8c6b8bf4}, !- Handle
  {4a084c42-0191-4276-8046-5e09f011c66e}, !- Name
  {397f625b-1149-4983-83a3-1749837b2c55}, !- Source Object
  3,                                      !- Outlet Port
  {f45d7b60-6165-4d4f-be02-0b0a7ace0805}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {470b2e5e-1f12-464c-bd61-cdc086175032}, !- Handle
  {dbb4e9e8-013b-46d0-99f3-cba77684c9eb}, !- Name
  {f45d7b60-6165-4d4f-be02-0b0a7ace0805}, !- Source Object
  6,                                      !- Outlet Port
  {f4fbc637-391a-4fb7-87d8-8b2640acbe9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41017d0c-f8ba-4231-af8d-ed198d9864ee}, !- Handle
  {57959408-b394-4f1a-9d8f-2fb064b63571}, !- Name
  {f4fbc637-391a-4fb7-87d8-8b2640acbe9e}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  56;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ee8b9fef-4af3-42af-b5c8-158674ed650e}, !- Handle
  Controller Water Coil 49,               !- Name
  {f45d7b60-6165-4d4f-be02-0b0a7ace0805}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fcb6688b-a0dd-4ec9-9db8-247cbb372383}, !- Handle
  Kitchen_Flr_5 ZN VAV Term,              !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {fe123bcb-456f-44a9-a83f-8704530459aa}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f45d7b60-6165-4d4f-be02-0b0a7ace0805}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f809c374-4cde-42e5-a08b-baff2f96d997}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {da5d9b41-3967-4b81-b109-87c4e2eded90}, !- Handle
  Node 394,                               !- Name
  {f809c374-4cde-42e5-a08b-baff2f96d997}, !- Inlet Port
  {f47958ad-c745-4cbc-a73d-913da949e9c1}; !- Outlet Port

OS:Node,
  {bb3d0baa-4ef5-4642-bf76-4a936bc4bf3a}, !- Handle
  Node 395,                               !- Name
  {0710b042-02b0-42d5-a949-82521c513206}, !- Inlet Port
  {d2426696-d517-4fb7-98c2-908d01db596b}; !- Outlet Port

OS:Connection,
  {f47958ad-c745-4cbc-a73d-913da949e9c1}, !- Handle
  {55c02283-fa0f-43ca-97ed-38eda4e698ae}, !- Name
  {da5d9b41-3967-4b81-b109-87c4e2eded90}, !- Source Object
  3,                                      !- Outlet Port
  {02bb40df-941f-4e0e-9bca-2adaeeaac858}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0710b042-02b0-42d5-a949-82521c513206}, !- Handle
  {201c9a07-4121-4cf8-93cf-a218ba74abd0}, !- Name
  {00aa6ab7-e697-4959-b6a3-9c47a16a95d8}, !- Source Object
  12,                                     !- Outlet Port
  {bb3d0baa-4ef5-4642-bf76-4a936bc4bf3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2426696-d517-4fb7-98c2-908d01db596b}, !- Handle
  {3f7b8f06-eb73-41cf-906d-1d9b6f50ae2b}, !- Name
  {bb3d0baa-4ef5-4642-bf76-4a936bc4bf3a}, !- Source Object
  3,                                      !- Outlet Port
  {98c83e41-558f-4574-8e97-6949ba9b8518}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {dad1dc71-4db5-4c95-9c5f-ef8e825dbd0d}, !- Handle
  Node 396,                               !- Name
  {1482d5c4-f2e5-40d1-b820-1c9e2f08576c}, !- Inlet Port
  {fe123bcb-456f-44a9-a83f-8704530459aa}; !- Outlet Port

OS:Connection,
  {1482d5c4-f2e5-40d1-b820-1c9e2f08576c}, !- Handle
  {dac64dac-08e2-4b7b-af86-990250e61c4d}, !- Name
  {079593cb-7aac-4f9a-9ead-9012a6cb626a}, !- Source Object
  17,                                     !- Outlet Port
  {dad1dc71-4db5-4c95-9c5f-ef8e825dbd0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe123bcb-456f-44a9-a83f-8704530459aa}, !- Handle
  {7e473306-4663-438d-afdd-038d83858994}, !- Name
  {dad1dc71-4db5-4c95-9c5f-ef8e825dbd0d}, !- Source Object
  3,                                      !- Outlet Port
  {fcb6688b-a0dd-4ec9-9db8-247cbb372383}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f809c374-4cde-42e5-a08b-baff2f96d997}, !- Handle
  {2e88127e-ada5-4996-906e-c13a3f93014a}, !- Name
  {fcb6688b-a0dd-4ec9-9db8-247cbb372383}, !- Source Object
  12,                                     !- Outlet Port
  {da5d9b41-3967-4b81-b109-87c4e2eded90}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {794a3d23-811b-49c0-9ee2-04cf02e05cb5}, !- Handle
  Office1_Flr_5 ZN Rht Coil,              !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9f01f5ff-6f43-4f64-b5a7-ae7443e795a8}, !- Water Inlet Node Name
  {98a25071-7eef-4f7c-9d13-cc02e6e2d57b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6cc8fc7a-790a-4df9-aeeb-46d8ce69d6e4}, !- Handle
  Node 397,                               !- Name
  {d7e282ee-f9c1-4cb9-929b-61339b598988}, !- Inlet Port
  {9f01f5ff-6f43-4f64-b5a7-ae7443e795a8}; !- Outlet Port

OS:Connection,
  {d7e282ee-f9c1-4cb9-929b-61339b598988}, !- Handle
  {e2413615-e16a-4c2d-9500-19dd179c096c}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  57,                                     !- Outlet Port
  {6cc8fc7a-790a-4df9-aeeb-46d8ce69d6e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58a0401a-6ee6-4532-9821-d4429d541105}, !- Handle
  Node 398,                               !- Name
  {98a25071-7eef-4f7c-9d13-cc02e6e2d57b}, !- Inlet Port
  {4cbf169d-d6d3-4c26-b992-7e124a0ae0a1}; !- Outlet Port

OS:Connection,
  {9f01f5ff-6f43-4f64-b5a7-ae7443e795a8}, !- Handle
  {25afe338-0b5d-424e-83ec-2041ffa83ee4}, !- Name
  {6cc8fc7a-790a-4df9-aeeb-46d8ce69d6e4}, !- Source Object
  3,                                      !- Outlet Port
  {794a3d23-811b-49c0-9ee2-04cf02e05cb5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {98a25071-7eef-4f7c-9d13-cc02e6e2d57b}, !- Handle
  {dc617e53-42bd-413e-8857-b607f5b4ad81}, !- Name
  {794a3d23-811b-49c0-9ee2-04cf02e05cb5}, !- Source Object
  6,                                      !- Outlet Port
  {58a0401a-6ee6-4532-9821-d4429d541105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cbf169d-d6d3-4c26-b992-7e124a0ae0a1}, !- Handle
  {d1f0a63c-c7dc-4be1-bcfc-1f00a79d436a}, !- Name
  {58a0401a-6ee6-4532-9821-d4429d541105}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  57;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8581933e-42ed-48c8-a4c0-d308112d374a}, !- Handle
  Controller Water Coil 50,               !- Name
  {794a3d23-811b-49c0-9ee2-04cf02e05cb5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ef263a67-ec35-42d2-a7a4-aa8a99f27be8}, !- Handle
  Office1_Flr_5 ZN VAV Term,              !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {6b268f76-4ca0-470b-b842-0c3f2b160eea}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {794a3d23-811b-49c0-9ee2-04cf02e05cb5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {87eb3168-d13f-4b4d-9fe5-42a1fe54eac4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0431b661-4cad-45d4-b8aa-3ab4adecb360}, !- Handle
  Node 399,                               !- Name
  {87eb3168-d13f-4b4d-9fe5-42a1fe54eac4}, !- Inlet Port
  {bf253d22-a68d-4698-a77e-a3264ed268a8}; !- Outlet Port

OS:Node,
  {e1650eff-5478-4202-a113-86187912dd98}, !- Handle
  Node 400,                               !- Name
  {bf5108cf-33e7-428c-a2f0-7844e7ca5c3e}, !- Inlet Port
  {c6bb7710-ac28-4b5e-bd48-b2b8ec52f021}; !- Outlet Port

OS:Connection,
  {bf253d22-a68d-4698-a77e-a3264ed268a8}, !- Handle
  {ecfcc264-dd54-475e-a918-3bbc5e3a0c6b}, !- Name
  {0431b661-4cad-45d4-b8aa-3ab4adecb360}, !- Source Object
  3,                                      !- Outlet Port
  {ad4c6725-6aa8-442a-bb76-94966e9a7a30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf5108cf-33e7-428c-a2f0-7844e7ca5c3e}, !- Handle
  {56eabb9f-aba0-4200-9ea2-a6b9412da755}, !- Name
  {1560fd2e-60d3-47ef-a382-85eea7837ecd}, !- Source Object
  12,                                     !- Outlet Port
  {e1650eff-5478-4202-a113-86187912dd98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6bb7710-ac28-4b5e-bd48-b2b8ec52f021}, !- Handle
  {f29420cf-7082-4355-a1eb-287b128a1490}, !- Name
  {e1650eff-5478-4202-a113-86187912dd98}, !- Source Object
  3,                                      !- Outlet Port
  {98c83e41-558f-4574-8e97-6949ba9b8518}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {5839547a-b4c3-4565-bc58-f271925004cc}, !- Handle
  Node 401,                               !- Name
  {852a5d2a-c833-472a-a5f8-81fe42544491}, !- Inlet Port
  {6b268f76-4ca0-470b-b842-0c3f2b160eea}; !- Outlet Port

OS:Connection,
  {852a5d2a-c833-472a-a5f8-81fe42544491}, !- Handle
  {a089c8da-e8a4-449e-96b5-0b7d2047e2ea}, !- Name
  {079593cb-7aac-4f9a-9ead-9012a6cb626a}, !- Source Object
  18,                                     !- Outlet Port
  {5839547a-b4c3-4565-bc58-f271925004cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b268f76-4ca0-470b-b842-0c3f2b160eea}, !- Handle
  {d8a9ee05-3631-4600-b53e-f162a64f4913}, !- Name
  {5839547a-b4c3-4565-bc58-f271925004cc}, !- Source Object
  3,                                      !- Outlet Port
  {ef263a67-ec35-42d2-a7a4-aa8a99f27be8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87eb3168-d13f-4b4d-9fe5-42a1fe54eac4}, !- Handle
  {d2b82b73-4cab-4f3b-b368-2aa343c9be4c}, !- Name
  {ef263a67-ec35-42d2-a7a4-aa8a99f27be8}, !- Source Object
  12,                                     !- Outlet Port
  {0431b661-4cad-45d4-b8aa-3ab4adecb360}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0094c20d-4368-44b1-a57c-82d009ec70b8}, !- Handle
  Office2_Mult5_Flr_5 ZN Rht Coil,        !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {81ccc420-045b-449e-9a81-a4bd0a6e34c7}, !- Water Inlet Node Name
  {97ca9aaf-6a80-4cbd-b3eb-590044ce0e7a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5cffc927-2b61-4f23-ad4d-66628f58f789}, !- Handle
  Node 402,                               !- Name
  {471273b0-1cd4-4ad5-a2ba-f8da11289b8f}, !- Inlet Port
  {81ccc420-045b-449e-9a81-a4bd0a6e34c7}; !- Outlet Port

OS:Connection,
  {471273b0-1cd4-4ad5-a2ba-f8da11289b8f}, !- Handle
  {ff422240-aef0-496a-9d5d-84746261cb4a}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  58,                                     !- Outlet Port
  {5cffc927-2b61-4f23-ad4d-66628f58f789}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd8e4244-5666-43dc-9f1b-eec6c6592667}, !- Handle
  Node 403,                               !- Name
  {97ca9aaf-6a80-4cbd-b3eb-590044ce0e7a}, !- Inlet Port
  {fe682a94-4eba-4980-bb3c-4405a8894a77}; !- Outlet Port

OS:Connection,
  {81ccc420-045b-449e-9a81-a4bd0a6e34c7}, !- Handle
  {a7c0847e-c57a-445d-96f9-67bbf3b4ab11}, !- Name
  {5cffc927-2b61-4f23-ad4d-66628f58f789}, !- Source Object
  3,                                      !- Outlet Port
  {0094c20d-4368-44b1-a57c-82d009ec70b8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {97ca9aaf-6a80-4cbd-b3eb-590044ce0e7a}, !- Handle
  {91f61cc6-209c-4a63-9cd0-8a905899112a}, !- Name
  {0094c20d-4368-44b1-a57c-82d009ec70b8}, !- Source Object
  6,                                      !- Outlet Port
  {bd8e4244-5666-43dc-9f1b-eec6c6592667}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe682a94-4eba-4980-bb3c-4405a8894a77}, !- Handle
  {6c4ab5fc-43bb-47b9-bce0-7ddc0921532c}, !- Name
  {bd8e4244-5666-43dc-9f1b-eec6c6592667}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  58;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f3d552c1-8f30-4ae5-93b0-3355dabca811}, !- Handle
  Controller Water Coil 51,               !- Name
  {0094c20d-4368-44b1-a57c-82d009ec70b8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {758b92cb-b9e9-4e5a-b85a-314611f8fbff}, !- Handle
  Office2_Mult5_Flr_5 ZN VAV Term,        !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {90feff2b-6306-49fa-9a50-801c0408723e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0094c20d-4368-44b1-a57c-82d009ec70b8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {88cb82c3-ddde-44d5-8398-dec9e97e2047}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a16edf51-ade3-48d6-a52c-ef8efc20adc2}, !- Handle
  Node 404,                               !- Name
  {88cb82c3-ddde-44d5-8398-dec9e97e2047}, !- Inlet Port
  {167fe435-dab5-49d1-b9a2-36713a84f6ff}; !- Outlet Port

OS:Node,
  {e0573957-e9c8-44dc-9d2a-190de9db01d6}, !- Handle
  Node 405,                               !- Name
  {7977332e-9b63-47d7-a905-5a6af31e1076}, !- Inlet Port
  {93ed91cb-25ce-4f43-83d3-34eb87d02fde}; !- Outlet Port

OS:Connection,
  {167fe435-dab5-49d1-b9a2-36713a84f6ff}, !- Handle
  {62ba94c8-c535-4477-a4b9-d466edb53af0}, !- Name
  {a16edf51-ade3-48d6-a52c-ef8efc20adc2}, !- Source Object
  3,                                      !- Outlet Port
  {f5a0ac7c-83b1-4728-bfcc-2428ccd569ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7977332e-9b63-47d7-a905-5a6af31e1076}, !- Handle
  {6d02aee5-88e3-42c4-a921-b8f1248643f1}, !- Name
  {00f2629a-6c09-4776-86c8-a9339a669f8c}, !- Source Object
  12,                                     !- Outlet Port
  {e0573957-e9c8-44dc-9d2a-190de9db01d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93ed91cb-25ce-4f43-83d3-34eb87d02fde}, !- Handle
  {b9ad131c-714c-4a0d-a43c-49279ba5de62}, !- Name
  {e0573957-e9c8-44dc-9d2a-190de9db01d6}, !- Source Object
  3,                                      !- Outlet Port
  {98c83e41-558f-4574-8e97-6949ba9b8518}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {5d4a5549-a02f-44ce-8ca1-4510e77deb2c}, !- Handle
  Node 406,                               !- Name
  {5dcc99d7-5b2f-43ff-9314-f50e92e3c3c0}, !- Inlet Port
  {90feff2b-6306-49fa-9a50-801c0408723e}; !- Outlet Port

OS:Connection,
  {5dcc99d7-5b2f-43ff-9314-f50e92e3c3c0}, !- Handle
  {5f628699-c038-4d51-8cad-29c2114fa48c}, !- Name
  {079593cb-7aac-4f9a-9ead-9012a6cb626a}, !- Source Object
  19,                                     !- Outlet Port
  {5d4a5549-a02f-44ce-8ca1-4510e77deb2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90feff2b-6306-49fa-9a50-801c0408723e}, !- Handle
  {300242f1-63e9-427d-8ae7-d312d42b034b}, !- Name
  {5d4a5549-a02f-44ce-8ca1-4510e77deb2c}, !- Source Object
  3,                                      !- Outlet Port
  {758b92cb-b9e9-4e5a-b85a-314611f8fbff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88cb82c3-ddde-44d5-8398-dec9e97e2047}, !- Handle
  {597397ba-9972-492b-82ac-0815f78a55a1}, !- Name
  {758b92cb-b9e9-4e5a-b85a-314611f8fbff}, !- Source Object
  12,                                     !- Outlet Port
  {a16edf51-ade3-48d6-a52c-ef8efc20adc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6ae9d0eb-de5c-450c-aa96-7b37ed200b1a}, !- Handle
  Office3_Flr_5 ZN Rht Coil,              !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9059bef3-68fb-487e-b7de-65302f4cce17}, !- Water Inlet Node Name
  {ffac8b55-1696-465f-ac12-e256fab6b27c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0383178f-6bdf-4da9-9d5a-0f9a66370f0f}, !- Handle
  Node 407,                               !- Name
  {e99ca4d7-2733-4935-9c92-876292b354f9}, !- Inlet Port
  {9059bef3-68fb-487e-b7de-65302f4cce17}; !- Outlet Port

OS:Connection,
  {e99ca4d7-2733-4935-9c92-876292b354f9}, !- Handle
  {70feb104-0eff-4851-9f0e-cc8edd88068d}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  59,                                     !- Outlet Port
  {0383178f-6bdf-4da9-9d5a-0f9a66370f0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c2037432-cbae-41ed-b9b8-bb3cc72a0738}, !- Handle
  Node 408,                               !- Name
  {ffac8b55-1696-465f-ac12-e256fab6b27c}, !- Inlet Port
  {41b9669b-8f44-4b7f-8995-41825bc34440}; !- Outlet Port

OS:Connection,
  {9059bef3-68fb-487e-b7de-65302f4cce17}, !- Handle
  {830e8948-e676-4dc7-b882-07b3cdd17230}, !- Name
  {0383178f-6bdf-4da9-9d5a-0f9a66370f0f}, !- Source Object
  3,                                      !- Outlet Port
  {6ae9d0eb-de5c-450c-aa96-7b37ed200b1a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ffac8b55-1696-465f-ac12-e256fab6b27c}, !- Handle
  {f50ba7e6-3cdc-4966-a5c0-4fe2ee4c593d}, !- Name
  {6ae9d0eb-de5c-450c-aa96-7b37ed200b1a}, !- Source Object
  6,                                      !- Outlet Port
  {c2037432-cbae-41ed-b9b8-bb3cc72a0738}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41b9669b-8f44-4b7f-8995-41825bc34440}, !- Handle
  {b73be97a-7cc2-401e-b653-754e4960d36f}, !- Name
  {c2037432-cbae-41ed-b9b8-bb3cc72a0738}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  59;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c455a2d7-5e13-4a2c-bb32-8a656634b9c0}, !- Handle
  Controller Water Coil 52,               !- Name
  {6ae9d0eb-de5c-450c-aa96-7b37ed200b1a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2345f666-0352-46de-a092-5fb5c3569a77}, !- Handle
  Office3_Flr_5 ZN VAV Term,              !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {4653ea95-1a80-4e97-92d5-1ec76221e439}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6ae9d0eb-de5c-450c-aa96-7b37ed200b1a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {057e0716-2bd6-4d7d-b0af-30324276899c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0956f41a-9efa-419e-adb2-71ff114cbf11}, !- Handle
  Node 409,                               !- Name
  {057e0716-2bd6-4d7d-b0af-30324276899c}, !- Inlet Port
  {c57287ae-a2c0-4d74-b629-68f48925a82d}; !- Outlet Port

OS:Node,
  {ca9b6874-1d1e-476b-a316-8c41592fd8bb}, !- Handle
  Node 410,                               !- Name
  {31f9ae81-d14a-4dea-bd91-bf088545ccd0}, !- Inlet Port
  {7401813e-eaa6-4216-aa31-f28db6465d68}; !- Outlet Port

OS:Connection,
  {c57287ae-a2c0-4d74-b629-68f48925a82d}, !- Handle
  {578b4ad0-4d45-42ba-8895-7b6127fcf533}, !- Name
  {0956f41a-9efa-419e-adb2-71ff114cbf11}, !- Source Object
  3,                                      !- Outlet Port
  {eacca6cc-2b2f-494f-aa76-993991373834}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31f9ae81-d14a-4dea-bd91-bf088545ccd0}, !- Handle
  {738a100a-5c1c-4a66-b08b-8e813cbf8ca4}, !- Name
  {e38cd518-bf92-4f89-90b1-1d8248a2c096}, !- Source Object
  12,                                     !- Outlet Port
  {ca9b6874-1d1e-476b-a316-8c41592fd8bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7401813e-eaa6-4216-aa31-f28db6465d68}, !- Handle
  {12e25f1a-7baa-436b-92bc-1fe4a1e1aeec}, !- Name
  {ca9b6874-1d1e-476b-a316-8c41592fd8bb}, !- Source Object
  3,                                      !- Outlet Port
  {98c83e41-558f-4574-8e97-6949ba9b8518}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {6dff5e48-294b-4733-bf8d-58c80385e9db}, !- Handle
  Node 411,                               !- Name
  {2afc8d92-9e19-469a-b58a-276890ee3b01}, !- Inlet Port
  {4653ea95-1a80-4e97-92d5-1ec76221e439}; !- Outlet Port

OS:Connection,
  {2afc8d92-9e19-469a-b58a-276890ee3b01}, !- Handle
  {fbcd7707-9442-4dfd-8398-f5a06faffa65}, !- Name
  {079593cb-7aac-4f9a-9ead-9012a6cb626a}, !- Source Object
  20,                                     !- Outlet Port
  {6dff5e48-294b-4733-bf8d-58c80385e9db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4653ea95-1a80-4e97-92d5-1ec76221e439}, !- Handle
  {9ee14803-03fd-4544-8b8c-0b45337dd0e7}, !- Name
  {6dff5e48-294b-4733-bf8d-58c80385e9db}, !- Source Object
  3,                                      !- Outlet Port
  {2345f666-0352-46de-a092-5fb5c3569a77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {057e0716-2bd6-4d7d-b0af-30324276899c}, !- Handle
  {9621d58a-1cfb-45ae-8cfe-4d8ef092e8e5}, !- Name
  {2345f666-0352-46de-a092-5fb5c3569a77}, !- Source Object
  12,                                     !- Outlet Port
  {0956f41a-9efa-419e-adb2-71ff114cbf11}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8db60136-997f-4739-a7c0-23e02b428819}, !- Handle
  Office4_Mult6_Flr_5 ZN Rht Coil,        !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b806618c-ba39-4f18-99ca-095b505f86d0}, !- Water Inlet Node Name
  {d4002d02-b2b1-41f4-afc4-6de23e174275}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5a72c3a5-16b0-4d1b-b8da-a57d0932dd7e}, !- Handle
  Node 412,                               !- Name
  {e5e735f4-c2ce-4cce-a22d-65b02e95cec0}, !- Inlet Port
  {b806618c-ba39-4f18-99ca-095b505f86d0}; !- Outlet Port

OS:Connection,
  {e5e735f4-c2ce-4cce-a22d-65b02e95cec0}, !- Handle
  {14934e3d-d239-4fb7-b768-a1dbcad1d4f1}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  60,                                     !- Outlet Port
  {5a72c3a5-16b0-4d1b-b8da-a57d0932dd7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fbe17ea9-1279-420e-a731-7d30d6e9e359}, !- Handle
  Node 413,                               !- Name
  {d4002d02-b2b1-41f4-afc4-6de23e174275}, !- Inlet Port
  {9946006e-4a97-485b-a373-8938abf20225}; !- Outlet Port

OS:Connection,
  {b806618c-ba39-4f18-99ca-095b505f86d0}, !- Handle
  {a5a7db26-c849-4eee-a2d6-ab20772c338a}, !- Name
  {5a72c3a5-16b0-4d1b-b8da-a57d0932dd7e}, !- Source Object
  3,                                      !- Outlet Port
  {8db60136-997f-4739-a7c0-23e02b428819}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d4002d02-b2b1-41f4-afc4-6de23e174275}, !- Handle
  {26bd1784-8987-4c75-abdb-0aa5ebce06f3}, !- Name
  {8db60136-997f-4739-a7c0-23e02b428819}, !- Source Object
  6,                                      !- Outlet Port
  {fbe17ea9-1279-420e-a731-7d30d6e9e359}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9946006e-4a97-485b-a373-8938abf20225}, !- Handle
  {d444a3bc-6ceb-42bc-a037-9690ceca0d89}, !- Name
  {fbe17ea9-1279-420e-a731-7d30d6e9e359}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  60;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fe375b1b-d5c6-46a1-a1b2-d6b03aba37a8}, !- Handle
  Controller Water Coil 53,               !- Name
  {8db60136-997f-4739-a7c0-23e02b428819}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {43b73c2c-29e4-4768-9c96-3e7f688b25cb}, !- Handle
  Office4_Mult6_Flr_5 ZN VAV Term,        !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {9ba475ce-eebd-4374-ba4b-7dc4a4a330f1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8db60136-997f-4739-a7c0-23e02b428819}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d8b11316-1deb-42dc-aad6-bff784d76754}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bc2be82d-e823-4a67-a2a9-4839f547907c}, !- Handle
  Node 414,                               !- Name
  {d8b11316-1deb-42dc-aad6-bff784d76754}, !- Inlet Port
  {cd5338ed-27df-4f20-9a92-6fd3dc9540c6}; !- Outlet Port

OS:Node,
  {0bb12fe1-9db3-4994-988e-64616d2ef44a}, !- Handle
  Node 415,                               !- Name
  {b87c0fdd-ec5e-42ad-910e-dadf6fe425c0}, !- Inlet Port
  {81795be4-46ee-4218-a191-80b5101866aa}; !- Outlet Port

OS:Connection,
  {cd5338ed-27df-4f20-9a92-6fd3dc9540c6}, !- Handle
  {ee3b4569-351e-4569-8f59-a6b66616200a}, !- Name
  {bc2be82d-e823-4a67-a2a9-4839f547907c}, !- Source Object
  3,                                      !- Outlet Port
  {84f9eba1-3f8b-49d5-8e57-064d38a1a4e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b87c0fdd-ec5e-42ad-910e-dadf6fe425c0}, !- Handle
  {8dea8e2e-8263-4681-bb39-462cb32cd4cb}, !- Name
  {9522eba6-3cef-497d-b55d-8777f76790dd}, !- Source Object
  12,                                     !- Outlet Port
  {0bb12fe1-9db3-4994-988e-64616d2ef44a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81795be4-46ee-4218-a191-80b5101866aa}, !- Handle
  {15b4a771-d0c1-4f60-bc40-793ce9455af0}, !- Name
  {0bb12fe1-9db3-4994-988e-64616d2ef44a}, !- Source Object
  3,                                      !- Outlet Port
  {98c83e41-558f-4574-8e97-6949ba9b8518}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {3a1b8cbf-b1e2-47cb-a120-89fca60250ec}, !- Handle
  Node 416,                               !- Name
  {43bc00ac-06b6-4eb4-8a99-9995072cdacb}, !- Inlet Port
  {9ba475ce-eebd-4374-ba4b-7dc4a4a330f1}; !- Outlet Port

OS:Connection,
  {43bc00ac-06b6-4eb4-8a99-9995072cdacb}, !- Handle
  {5c733c7c-4d4a-4d57-8ef6-f40545db5f27}, !- Name
  {079593cb-7aac-4f9a-9ead-9012a6cb626a}, !- Source Object
  21,                                     !- Outlet Port
  {3a1b8cbf-b1e2-47cb-a120-89fca60250ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ba475ce-eebd-4374-ba4b-7dc4a4a330f1}, !- Handle
  {209eaf39-cc91-443e-b8c2-0f32c25f1820}, !- Name
  {3a1b8cbf-b1e2-47cb-a120-89fca60250ec}, !- Source Object
  3,                                      !- Outlet Port
  {43b73c2c-29e4-4768-9c96-3e7f688b25cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8b11316-1deb-42dc-aad6-bff784d76754}, !- Handle
  {f0c3bc36-79ff-473b-88f2-ec4c83aeaf1e}, !- Name
  {43b73c2c-29e4-4768-9c96-3e7f688b25cb}, !- Source Object
  12,                                     !- Outlet Port
  {bc2be82d-e823-4a67-a2a9-4839f547907c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6756551b-2b5d-49ab-862f-eb72e90dd5b9}, !- Handle
  Corridor_Flr_5 ZN Rht Coil,             !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cc975e15-98e0-49a5-b28c-978cd0420b84}, !- Water Inlet Node Name
  {e4a3c244-16e2-4c61-a05f-cb9ab1429a16}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e182ac61-2688-4b3b-a2ae-eb9c01d99f13}, !- Handle
  Node 417,                               !- Name
  {d97d17da-281c-44b1-ba3d-c674818135ef}, !- Inlet Port
  {cc975e15-98e0-49a5-b28c-978cd0420b84}; !- Outlet Port

OS:Connection,
  {d97d17da-281c-44b1-ba3d-c674818135ef}, !- Handle
  {d98e1108-ca49-4e49-be95-ab4d98d62d21}, !- Name
  {a8f12a38-ca2c-47d7-bf25-ac9d87d1fcc7}, !- Source Object
  61,                                     !- Outlet Port
  {e182ac61-2688-4b3b-a2ae-eb9c01d99f13}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8fdbe02-39cd-4b8a-aa21-e633144259d3}, !- Handle
  Node 418,                               !- Name
  {e4a3c244-16e2-4c61-a05f-cb9ab1429a16}, !- Inlet Port
  {706de02a-be10-4772-8213-2e5c259077e3}; !- Outlet Port

OS:Connection,
  {cc975e15-98e0-49a5-b28c-978cd0420b84}, !- Handle
  {11c423f9-5d5c-4e0f-be9d-2148b799de1a}, !- Name
  {e182ac61-2688-4b3b-a2ae-eb9c01d99f13}, !- Source Object
  3,                                      !- Outlet Port
  {6756551b-2b5d-49ab-862f-eb72e90dd5b9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e4a3c244-16e2-4c61-a05f-cb9ab1429a16}, !- Handle
  {efe9945b-24c9-4e84-82c6-a7dc1aa9e0e9}, !- Name
  {6756551b-2b5d-49ab-862f-eb72e90dd5b9}, !- Source Object
  6,                                      !- Outlet Port
  {e8fdbe02-39cd-4b8a-aa21-e633144259d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {706de02a-be10-4772-8213-2e5c259077e3}, !- Handle
  {3fddaa13-c8a9-4337-a98b-6e5f7964f812}, !- Name
  {e8fdbe02-39cd-4b8a-aa21-e633144259d3}, !- Source Object
  3,                                      !- Outlet Port
  {44c73cb4-6cc2-4cff-b6f4-8a81aa5de1a9}, !- Target Object
  61;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {65afe0a5-3b1b-4350-9b2a-664b3ccdde21}, !- Handle
  Controller Water Coil 54,               !- Name
  {6756551b-2b5d-49ab-862f-eb72e90dd5b9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fbbb02ec-a91a-4528-b4be-d500898794d4}, !- Handle
  Corridor_Flr_5 ZN VAV Term,             !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {14e6b1a0-d092-4dff-b76a-1b24b051c800}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6756551b-2b5d-49ab-862f-eb72e90dd5b9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {94478f02-f4e7-4aca-ae69-e62a24e27f41}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {160343c9-6327-418e-8da7-196edb930157}, !- Handle
  Node 419,                               !- Name
  {94478f02-f4e7-4aca-ae69-e62a24e27f41}, !- Inlet Port
  {4bcc514b-d270-4fcd-ac8a-3e24743253f1}; !- Outlet Port

OS:Node,
  {e1566321-2daf-4500-85aa-cda6daba0a2e}, !- Handle
  Node 420,                               !- Name
  {e45eabab-e2a8-4a0a-bcda-68e7f5f7ad47}, !- Inlet Port
  {e8a40db7-349b-4269-b10c-7a45507b4b03}; !- Outlet Port

OS:Connection,
  {4bcc514b-d270-4fcd-ac8a-3e24743253f1}, !- Handle
  {49bcd036-d1f9-4cf5-9d5b-ab71c4148fee}, !- Name
  {160343c9-6327-418e-8da7-196edb930157}, !- Source Object
  3,                                      !- Outlet Port
  {6474016f-88af-47fe-a981-8b710ccfa534}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e45eabab-e2a8-4a0a-bcda-68e7f5f7ad47}, !- Handle
  {3379f38e-cf58-4470-a730-e9560c375e1e}, !- Name
  {40c01b49-6cc6-4416-bbe5-0076b545d636}, !- Source Object
  12,                                     !- Outlet Port
  {e1566321-2daf-4500-85aa-cda6daba0a2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8a40db7-349b-4269-b10c-7a45507b4b03}, !- Handle
  {bb0a9bb9-8b9a-4184-82bd-a038a1e1da30}, !- Name
  {e1566321-2daf-4500-85aa-cda6daba0a2e}, !- Source Object
  3,                                      !- Outlet Port
  {98c83e41-558f-4574-8e97-6949ba9b8518}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {ebdecf99-0908-4f65-a451-f4f265a8dbb1}, !- Handle
  Node 421,                               !- Name
  {a00c2923-6f07-4938-b773-e251c75df914}, !- Inlet Port
  {14e6b1a0-d092-4dff-b76a-1b24b051c800}; !- Outlet Port

OS:Connection,
  {a00c2923-6f07-4938-b773-e251c75df914}, !- Handle
  {ede8dd5f-fd57-44b4-8841-131e5db00731}, !- Name
  {079593cb-7aac-4f9a-9ead-9012a6cb626a}, !- Source Object
  22,                                     !- Outlet Port
  {ebdecf99-0908-4f65-a451-f4f265a8dbb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14e6b1a0-d092-4dff-b76a-1b24b051c800}, !- Handle
  {1a0f198b-0750-4627-a49e-11e7dd2553e9}, !- Name
  {ebdecf99-0908-4f65-a451-f4f265a8dbb1}, !- Source Object
  3,                                      !- Outlet Port
  {fbbb02ec-a91a-4528-b4be-d500898794d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {94478f02-f4e7-4aca-ae69-e62a24e27f41}, !- Handle
  {fb6cc264-d22a-4df6-847b-ca265c4ba894}, !- Name
  {fbbb02ec-a91a-4528-b4be-d500898794d4}, !- Source Object
  12,                                     !- Outlet Port
  {160343c9-6327-418e-8da7-196edb930157}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {7a018fe7-1ef3-4da0-a25a-ca0394309c32}, !- Handle
  Kitchen_Flr_5 ZN Exhaust Fan,           !- Name
  {b97c6638-6435-4d25-9454-8ab8973b3052}, !- Availability Schedule Name
  0.338,                                  !- Fan Efficiency
  125,                                    !- Pressure Rise {Pa}
  1.750925014272,                         !- Maximum Flow Rate {m3/s}
  {23f41740-31e0-4801-9162-e31366267c78}, !- Air Inlet Node Name
  {c761b0ba-2df2-443d-9fa9-d1f7973c2061}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {c2abbb52-a502-4720-84a0-079deeaf652b}, !- Handle
  Node 422,                               !- Name
  {01c179e9-6359-47d2-9501-f66b002ecfbb}, !- Inlet Port
  {23f41740-31e0-4801-9162-e31366267c78}; !- Outlet Port

OS:Connection,
  {01c179e9-6359-47d2-9501-f66b002ecfbb}, !- Handle
  {41c5d315-cb92-47ba-935e-481fe4650173}, !- Name
  {d19f008a-0aa7-4354-8899-64ba688255b6}, !- Source Object
  3,                                      !- Outlet Port
  {c2abbb52-a502-4720-84a0-079deeaf652b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23f41740-31e0-4801-9162-e31366267c78}, !- Handle
  {ffee884f-634a-4a71-89b2-bba6b1c48f22}, !- Name
  {c2abbb52-a502-4720-84a0-079deeaf652b}, !- Source Object
  3,                                      !- Outlet Port
  {7a018fe7-1ef3-4da0-a25a-ca0394309c32}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ca3f44ab-d737-44ab-98ed-a5e418f917b5}, !- Handle
  Node 423,                               !- Name
  {c761b0ba-2df2-443d-9fa9-d1f7973c2061}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c761b0ba-2df2-443d-9fa9-d1f7973c2061}, !- Handle
  {b6d3ed84-52b9-4243-a5fb-0d7ca6f0a161}, !- Name
  {7a018fe7-1ef3-4da0-a25a-ca0394309c32}, !- Source Object
  7,                                      !- Outlet Port
  {ca3f44ab-d737-44ab-98ed-a5e418f917b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {9867a2cc-d753-4250-a19d-4c3825649db4}, !- Handle
  Dining_Flr_5 ZN Exhaust Fan,            !- Name
  {b97c6638-6435-4d25-9454-8ab8973b3052}, !- Availability Schedule Name
  0.338,                                  !- Fan Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.7499244872448,                        !- Maximum Flow Rate {m3/s}
  {f7b60d6d-b5c8-4e97-b3a1-405f7ea6379f}, !- Air Inlet Node Name
  {272caa5e-cff9-477c-9a15-d16628c77521}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {10142592-efd9-4a6c-8979-a2da8ecc2a9a}, !- Handle
  Node 424,                               !- Name
  {2079a9d1-d05c-4979-92e3-d0d050e4b8b7}, !- Inlet Port
  {f7b60d6d-b5c8-4e97-b3a1-405f7ea6379f}; !- Outlet Port

OS:Connection,
  {2079a9d1-d05c-4979-92e3-d0d050e4b8b7}, !- Handle
  {ee30a59d-9762-4a38-916d-fca9e6a706d9}, !- Name
  {172e0723-5d6d-4018-94b8-3cf518bf5dc6}, !- Source Object
  3,                                      !- Outlet Port
  {10142592-efd9-4a6c-8979-a2da8ecc2a9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7b60d6d-b5c8-4e97-b3a1-405f7ea6379f}, !- Handle
  {068e5b1f-5812-4e33-b82d-1bb6f8ea49e1}, !- Name
  {10142592-efd9-4a6c-8979-a2da8ecc2a9a}, !- Source Object
  3,                                      !- Outlet Port
  {9867a2cc-d753-4250-a19d-4c3825649db4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f0c11df7-30b4-4686-ab3b-4b1a300c65e3}, !- Handle
  Node 425,                               !- Name
  {272caa5e-cff9-477c-9a15-d16628c77521}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {272caa5e-cff9-477c-9a15-d16628c77521}, !- Handle
  {d854aaaf-9846-43f1-a956-282a3f9782fa}, !- Name
  {9867a2cc-d753-4250-a19d-4c3825649db4}, !- Source Object
  7,                                      !- Outlet Port
  {f0c11df7-30b4-4686-ab3b-4b1a300c65e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4e802e0d-ba17-4916-a0f9-6fe025d648e4}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  {6a62248c-c952-4b46-9dd5-b6c7a47930cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a62248c-c952-4b46-9dd5-b6c7a47930cf}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  20,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {6ceabc37-8cf1-452c-9957-4262286cb262}, !- Handle
  Refrigeration Defrost DripDown Schedule, !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  {da8affbe-c91a-4299-b81b-e03d8a539037}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da8affbe-c91a-4299-b81b-e03d8a539037}, !- Handle
  Refrigeration Defrost DripDown Schedule Default, !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {05c00186-df9f-4ff0-8fd0-01713cc8636e}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  {9398609b-6e42-49b2-a5d4-500bccb35492}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9398609b-6e42-49b2-a5d4-500bccb35492}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:Case,
  {72b6fae9-e36b-489f-a54b-4ab164cfa10b}, !- Handle
  Kitchen_Flr_5 ZN Walkin Freezer,        !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {00aa6ab7-e697-4959-b6a3-9c47a16a95d8}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.4,                                    !- Rated Runtime Fraction
  10.98,                                  !- Case Length {m}
  -23,                                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {8175e5ef-5283-4d27-a838-6d2fb1634f2d}, !- Latent Case Credit Curve Name
  69,                                     !- Standard Case Fan Power per Unit Length {W/m}
  69,                                     !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  ,                                       !- Installed Case Lighting Power per Unit Length {W/m}
  {802896a5-ad51-4970-9e74-80dc82a3d659}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0,                                      !- Case Height {m}
  0,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  364,                                    !- Case Defrost Power per Unit Length {W/m}
  Electric,                               !- Case Defrost Type
  {4e802e0d-ba17-4916-a0f9-6fe025d648e4}, !- Case Defrost Schedule Name
  {6ceabc37-8cf1-452c-9957-4262286cb262}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  {57cc56f4-213e-4234-b6bb-33b98af07623}, !- Refrigerated Case Restocking Schedule Name
  {05c00186-df9f-4ff0-8fd0-01713cc8636e}, !- Case Credit Fraction Schedule Name
  ;                                       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {01d451d2-22c1-4897-b597-1f73bb584c3f}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {802896a5-ad51-4970-9e74-80dc82a3d659}, !- Handle
  Hospital BLDG_LIGHT_SCH,                !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  {77bfb72e-f10c-4225-aa95-811f056bedb0}, !- Default Day Schedule Name
  {ebb54696-04c3-4fee-9721-a967c5237de1}, !- Summer Design Day Schedule Name
  {4f70c3e9-5b28-46dd-893f-14a93b09f667}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {77bfb72e-f10c-4225-aa95-811f056bedb0}, !- Handle
  Hospital BLDG_LIGHT_SCH Default,        !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {b904d02f-7436-4960-90da-e965a8d701bc}, !- Handle
  Schedule Rule 21,                       !- Name
  {802896a5-ad51-4970-9e74-80dc82a3d659}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {315376fb-635b-4ed1-ac99-c2f6b909de9d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {315376fb-635b-4ed1-ac99-c2f6b909de9d}, !- Handle
  Hospital BLDG_LIGHT_SCH Sat Day,        !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:Schedule:Day,
  {eb74d846-8f80-4c31-96cd-e8a04d11ab4e}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ebb54696-04c3-4fee-9721-a967c5237de1}, !- Handle
  Hospital BLDG_LIGHT_SCH Summer Design Day, !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3f0fc029-71a9-4204-a7c0-a0b364bfc868}, !- Handle
  Schedule Rule 22,                       !- Name
  {802896a5-ad51-4970-9e74-80dc82a3d659}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {34151837-40d4-4264-af1d-7a56528cad5e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34151837-40d4-4264-af1d-7a56528cad5e}, !- Handle
  Hospital BLDG_LIGHT_SCH Wkdy Day,       !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {3b757c51-6909-42d6-8a7d-3d0fbe287675}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f70c3e9-5b28-46dd-893f-14a93b09f667}, !- Handle
  Hospital BLDG_LIGHT_SCH Winter Design Day, !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Cubic,
  {8175e5ef-5283-4d27-a838-6d2fb1634f2d}, !- Handle
  Single Shelf Horizontal Latent Energy Multiplier_Pre2004, !- Name
  0.020376,                               !- Coefficient1 Constant
  0.00024378,                             !- Coefficient2 x
  1.14e-05,                               !- Coefficient3 x**2
  1.811e-07,                              !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {57cc56f4-213e-4234-b6bb-33b98af07623}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {cd907f80-043a-4e7d-ac7a-5a7532915d92}, !- Schedule Type Limits Name
  {398fe98a-11ad-4317-b440-342a9d85011d}, !- Default Day Schedule Name
  {cd0691e3-c82a-4346-ba98-f3eb36095c1a}, !- Summer Design Day Schedule Name
  {3510707f-a6da-408f-8bd1-12263ff8942c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {398fe98a-11ad-4317-b440-342a9d85011d}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {cd907f80-043a-4e7d-ac7a-5a7532915d92}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {a850fd4f-fbd2-49b9-a8a6-6fc6191c9d0b}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3510707f-a6da-408f-8bd1-12263ff8942c}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {cd907f80-043a-4e7d-ac7a-5a7532915d92}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {6809ed04-ba6d-4159-ad23-9a3a83ad4d4d}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd0691e3-c82a-4346-ba98-f3eb36095c1a}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {cd907f80-043a-4e7d-ac7a-5a7532915d92}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {673481da-a89e-4c1a-b6a6-2b45a80e4465}, !- Handle
  Schedule Rule 23,                       !- Name
  {57cc56f4-213e-4234-b6bb-33b98af07623}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50ae269d-6516-499b-bddd-1adfc1adcdca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50ae269d-6516-499b-bddd-1adfc1adcdca}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {cd907f80-043a-4e7d-ac7a-5a7532915d92}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {cd907f80-043a-4e7d-ac7a-5a7532915d92}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:Refrigeration:Compressor,
  {4de8c7b4-3be7-4342-99b0-654eb3d71a57}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {c4511f6b-2a04-4c1f-917c-cc5a4b7418fc}, !- Refrigeration Compressor Power Curve Name
  {24d59f42-4afd-4104-9504-e05f05f7b1ec}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {c4511f6b-2a04-4c1f-917c-cc5a4b7418fc}, !- Handle
  Refrigeration Compressor Power Curve,   !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {24d59f42-4afd-4104-9504-e05f05f7b1ec}, !- Handle
  Refrigeration Compressor Capacity Curve, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Condenser:AirCooled,
  {71211727-3941-4c1d-8aad-7bd222a72650}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {ccc0ffc2-804b-4c1f-aa47-d882f76a56a7}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  1000,                                   !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {ccc0ffc2-804b-4c1f-aa47-d882f76a56a7}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Refrigeration:System,
  {e9002fbb-e402-4ba8-bfb5-d75c6b669f08}, !- Handle
  Refrigeration System 1,                 !- Name
  {db93c0a4-8404-4cc8-b03c-d27a5a9254bc}, !- Refrigerated CaseAndWalkInList Name
  {abc10e9a-5ab9-443d-887d-678be7f617a2}, !- Refrigeration TransferLoad List Name
  {71211727-3941-4c1d-8aad-7bd222a72650}, !- Refrigeration Condenser Name
  {53504d1f-21f1-4feb-9132-c5559763c874}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {00aa6ab7-e697-4959-b6a3-9c47a16a95d8}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {9a210b4b-1c21-4b3a-8e12-20d4dcd2cf28}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {db93c0a4-8404-4cc8-b03c-d27a5a9254bc}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {72b6fae9-e36b-489f-a54b-4ab164cfa10b}; !- Model Object 1

OS:ModelObjectList,
  {abc10e9a-5ab9-443d-887d-678be7f617a2}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {53504d1f-21f1-4feb-9132-c5559763c874}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {4de8c7b4-3be7-4342-99b0-654eb3d71a57}; !- Model Object 1

OS:ModelObjectList,
  {9a210b4b-1c21-4b3a-8e12-20d4dcd2cf28}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Schedule:Ruleset,
  {995dadd5-b164-4a2d-b825-0bb9d2a2e91e}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  {d9dbf79d-129d-4493-9d56-cfdec3eed083}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9dbf79d-129d-4493-9d56-cfdec3eed083}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {11bac418-581a-451d-be24-09043b7b0c63}, !- Handle
  Refrigeration Defrost DripDown Schedule 1, !- Name
  ,                                       !- Schedule Type Limits Name
  {c3ad86eb-0372-4a7b-a526-ccbb17a933ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3ad86eb-0372-4a7b-a526-ccbb17a933ee}, !- Handle
  Refrigeration Defrost DripDown Schedule Default 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {25a5c8da-76c7-494f-a979-c0eb768a90bf}, !- Handle
  Refrigeration Case Credit Schedule 1,   !- Name
  ,                                       !- Schedule Type Limits Name
  {5ac29912-6c1d-4eda-bc29-652cb379a903}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ac29912-6c1d-4eda-bc29-652cb379a903}, !- Handle
  Refrigeration Case Credit Schedule Default 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:Case,
  {9088a65b-0686-4793-aeb7-d06a3d66547b}, !- Handle
  Kitchen_Flr_5 ZN Display Case,          !- Name
  {8c83db15-405f-4b0b-9df0-d24faea74914}, !- Availability Schedule Name
  {00aa6ab7-e697-4959-b6a3-9c47a16a95d8}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  886.5,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  8.93,                                   !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {5dd95b3c-b7b1-44b3-9368-ea29f2fa6d88}, !- Latent Case Credit Curve Name
  67,                                     !- Standard Case Fan Power per Unit Length {W/m}
  67,                                     !- Operating Case Fan Power per Unit Length {W/m}
  40,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  ,                                       !- Installed Case Lighting Power per Unit Length {W/m}
  {802896a5-ad51-4970-9e74-80dc82a3d659}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0,                                      !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {995dadd5-b164-4a2d-b825-0bb9d2a2e91e}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {d32d3ac3-b42d-46cd-90dd-f2e42d348046}, !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  ;                                       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {9fe2c273-223d-4a59-b118-78cb80252815}, !- Handle
  Refrigeration Case Latent Credit Curve 1, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {5dd95b3c-b7b1-44b3-9368-ea29f2fa6d88}, !- Handle
  Multi Shelf Vertical Latent Energy Multiplier, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {d32d3ac3-b42d-46cd-90dd-f2e42d348046}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  {cd907f80-043a-4e7d-ac7a-5a7532915d92}, !- Schedule Type Limits Name
  {395e85f7-be63-491e-bbf8-351c1ffd9e33}, !- Default Day Schedule Name
  {b1338f37-15f1-4bda-af06-bbf0b58689ed}, !- Summer Design Day Schedule Name
  {f625b425-2c4a-427d-a5ff-00e5790691ef}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {395e85f7-be63-491e-bbf8-351c1ffd9e33}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  {cd907f80-043a-4e7d-ac7a-5a7532915d92}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {823d3e36-beea-4aa4-9747-d15e7362dee4}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f625b425-2c4a-427d-a5ff-00e5790691ef}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  {cd907f80-043a-4e7d-ac7a-5a7532915d92}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f210d19-fbfa-4342-8920-fc9e0bdbd0f1}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b1338f37-15f1-4bda-af06-bbf0b58689ed}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  {cd907f80-043a-4e7d-ac7a-5a7532915d92}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Refrigeration:Compressor,
  {368f7f14-e9dc-403b-93c9-2cca66435ff4}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {476a4e23-4061-4a83-ae36-9bb6fdf1f672}, !- Refrigeration Compressor Power Curve Name
  {8054e07f-da2b-4460-9aa4-ace5cff56638}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {476a4e23-4061-4a83-ae36-9bb6fdf1f672}, !- Handle
  Refrigeration Compressor Power Curve 1, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {8054e07f-da2b-4460-9aa4-ace5cff56638}, !- Handle
  Refrigeration Compressor Capacity Curve 1, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Condenser:AirCooled,
  {26c46c9b-6705-4bd6-9843-55f2dca011dc}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {75ffcbbf-d56c-45f0-8426-12503aead657}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  1000,                                   !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {75ffcbbf-d56c-45f0-8426-12503aead657}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Refrigeration:System,
  {fc5f0f92-19e5-4b83-999e-701bdbefd16f}, !- Handle
  Refrigeration System 2,                 !- Name
  {4f621b38-eef1-4103-9d34-a881105c84ae}, !- Refrigerated CaseAndWalkInList Name
  {3208c6f3-d86e-42e8-8efd-42fd1ffde507}, !- Refrigeration TransferLoad List Name
  {26c46c9b-6705-4bd6-9843-55f2dca011dc}, !- Refrigeration Condenser Name
  {1628db7b-5607-4e7c-acc6-2f036337bb3a}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {00aa6ab7-e697-4959-b6a3-9c47a16a95d8}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {04790c6b-13aa-4ff6-8d74-63412b67192c}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {4f621b38-eef1-4103-9d34-a881105c84ae}, !- Handle
  Refrigeration System 2 Case and Walkin List, !- Name
  {9088a65b-0686-4793-aeb7-d06a3d66547b}; !- Model Object 1

OS:ModelObjectList,
  {3208c6f3-d86e-42e8-8efd-42fd1ffde507}, !- Handle
  Refrigeration System 2 Transfer Load List; !- Name

OS:ModelObjectList,
  {1628db7b-5607-4e7c-acc6-2f036337bb3a}, !- Handle
  Refrigeration System 2 Compressor List, !- Name
  {368f7f14-e9dc-403b-93c9-2cca66435ff4}; !- Model Object 1

OS:ModelObjectList,
  {04790c6b-13aa-4ff6-8d74-63412b67192c}, !- Handle
  Refrigeration System 2 High Stage Compressor List; !- Name

OS:ElectricEquipment:Definition,
  {ea60fa63-47ff-484e-9a74-89fc10b9cf0b}, !- Handle
  Kitchen Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {829506c3-60dd-4f4c-98bf-c4b09a73c94c}, !- Handle
  Kitchen Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ZoneControl:Humidistat,
  {3047be12-bc18-4c39-a455-dfdb7c6e7f61}, !- Handle
  Zone Control Humidistat 1,              !- Name
  {f22bc623-8b92-47c0-b039-bf48d94d41e1}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {6da9e9cf-27cd-4427-9c05-1bfb47b3ad38}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Schedule:Ruleset,
  {f22bc623-8b92-47c0-b039-bf48d94d41e1}, !- Handle
  Hospital MinRelHumSetSch,               !- Name
  {47f0cabf-18f7-4d21-ba5d-10fc09325954}, !- Schedule Type Limits Name
  {3d18a735-64c0-4dce-ad83-4bc2db0d5996}, !- Default Day Schedule Name
  {01018dbd-aa2c-4f42-84d8-78071a4844af}, !- Summer Design Day Schedule Name
  {a11901ec-2a6d-418e-bfbd-4506a8bcf045}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3d18a735-64c0-4dce-ad83-4bc2db0d5996}, !- Handle
  Hospital MinRelHumSetSch Default,       !- Name
  {47f0cabf-18f7-4d21-ba5d-10fc09325954}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {fd9ce077-01b3-47b4-896f-b697792878f5}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a11901ec-2a6d-418e-bfbd-4506a8bcf045}, !- Handle
  Hospital MinRelHumSetSch Winter Design Day, !- Name
  {47f0cabf-18f7-4d21-ba5d-10fc09325954}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {87bb2e85-227b-4720-bf77-1e80fe8071ea}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01018dbd-aa2c-4f42-84d8-78071a4844af}, !- Handle
  Hospital MinRelHumSetSch Summer Design Day, !- Name
  {47f0cabf-18f7-4d21-ba5d-10fc09325954}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {47f0cabf-18f7-4d21-ba5d-10fc09325954}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:Schedule:Ruleset,
  {6da9e9cf-27cd-4427-9c05-1bfb47b3ad38}, !- Handle
  Hospital MaxRelHumSetSch,               !- Name
  {47f0cabf-18f7-4d21-ba5d-10fc09325954}, !- Schedule Type Limits Name
  {6ba356bc-001c-494b-a3c5-c04125fcce05}, !- Default Day Schedule Name
  {87887a5f-b738-41f4-8783-f397d297e2ca}, !- Summer Design Day Schedule Name
  {eb44ce64-b370-4823-97c7-bc40bf2e2e8b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6ba356bc-001c-494b-a3c5-c04125fcce05}, !- Handle
  Hospital MaxRelHumSetSch Default,       !- Name
  {47f0cabf-18f7-4d21-ba5d-10fc09325954}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {3c28178d-bcbb-44aa-9235-8fdef052afb1}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb44ce64-b370-4823-97c7-bc40bf2e2e8b}, !- Handle
  Hospital MaxRelHumSetSch Winter Design Day, !- Name
  {47f0cabf-18f7-4d21-ba5d-10fc09325954}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {2a78862f-3f16-4363-be45-3d69776d1863}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {87887a5f-b738-41f4-8783-f397d297e2ca}, !- Handle
  Hospital MaxRelHumSetSch Summer Design Day, !- Name
  {47f0cabf-18f7-4d21-ba5d-10fc09325954}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Humidifier:Steam:Electric,
  {9f083bb0-e7af-4573-b006-7e81e089b5b0}, !- Handle
  CAV_1 Electric Steam Humidifier,        !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {31f46100-cc8f-4eed-8d89-eb1193b17385}, !- Air Inlet Node Name
  {be716fab-d8ad-4f1a-bc81-f57b2eba874f}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {5753d6ca-9607-4606-8218-872afa818df0}, !- Handle
  Node 426,                               !- Name
  {be716fab-d8ad-4f1a-bc81-f57b2eba874f}, !- Inlet Port
  {98af2dfc-3e8e-4b6e-8ace-39b51c9ea1a2}; !- Outlet Port

OS:Connection,
  {31f46100-cc8f-4eed-8d89-eb1193b17385}, !- Handle
  {d22b99b3-be60-47de-9ff0-c3b1e7e0380d}, !- Name
  {6ca6d948-29b5-4e67-8fee-8e4efa7b01e0}, !- Source Object
  3,                                      !- Outlet Port
  {9f083bb0-e7af-4573-b006-7e81e089b5b0}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {be716fab-d8ad-4f1a-bc81-f57b2eba874f}, !- Handle
  {ae0702eb-15ee-4cca-8ae9-868654219558}, !- Name
  {9f083bb0-e7af-4573-b006-7e81e089b5b0}, !- Source Object
  8,                                      !- Outlet Port
  {5753d6ca-9607-4606-8218-872afa818df0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98af2dfc-3e8e-4b6e-8ace-39b51c9ea1a2}, !- Handle
  {fbcc2a84-9740-48fe-8682-3329722669eb}, !- Name
  {5753d6ca-9607-4606-8218-872afa818df0}, !- Source Object
  3,                                      !- Outlet Port
  {4e8f1831-3196-4de0-afcd-ea1bf15cee1c}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {8747ad45-a988-40c4-9652-21e6dddca43e}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 1, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {5753d6ca-9607-4606-8218-872afa818df0}, !- Setpoint Node or NodeList Name
  {fdd0db33-713c-4525-b41e-f113ac1ff7d0}; !- Control Zone Name

OS:ZoneControl:Humidistat,
  {cf9fca62-617a-44e0-bc74-b1fc2e4762b1}, !- Handle
  Zone Control Humidistat 2,              !- Name
  {f22bc623-8b92-47c0-b039-bf48d94d41e1}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {6da9e9cf-27cd-4427-9c05-1bfb47b3ad38}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Humidifier:Steam:Electric,
  {8e4d9901-6ed8-4868-98fd-375cdb7f7608}, !- Handle
  CAV_2 Electric Steam Humidifier,        !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {3a03e8e6-c341-49a6-a43a-a93242ab8f41}, !- Air Inlet Node Name
  {39c3ad56-8813-4c2c-b4d4-4a5abf67e030}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {810acf8f-2d67-4fca-a5e5-9fced31a39cb}, !- Handle
  Node 427,                               !- Name
  {39c3ad56-8813-4c2c-b4d4-4a5abf67e030}, !- Inlet Port
  {20c3ec0e-9bb2-4352-ac20-b846b2551895}; !- Outlet Port

OS:Connection,
  {3a03e8e6-c341-49a6-a43a-a93242ab8f41}, !- Handle
  {3332ddca-f975-4b9b-8b17-0e3c2bb738c3}, !- Name
  {1b63b68c-56a6-4e8f-9820-48e58fc88ee4}, !- Source Object
  3,                                      !- Outlet Port
  {8e4d9901-6ed8-4868-98fd-375cdb7f7608}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {39c3ad56-8813-4c2c-b4d4-4a5abf67e030}, !- Handle
  {c0e1eac4-ef1b-4ddb-85b2-843614b8c447}, !- Name
  {8e4d9901-6ed8-4868-98fd-375cdb7f7608}, !- Source Object
  8,                                      !- Outlet Port
  {810acf8f-2d67-4fca-a5e5-9fced31a39cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20c3ec0e-9bb2-4352-ac20-b846b2551895}, !- Handle
  {6a79928a-6d46-45c1-9b7a-7fcb766299fe}, !- Name
  {810acf8f-2d67-4fca-a5e5-9fced31a39cb}, !- Source Object
  3,                                      !- Outlet Port
  {d5c9e30c-6ff3-43b5-a9d0-ca70069b80fb}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {006a5f80-72b4-4b0f-a7d2-de1530868f25}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 2, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {810acf8f-2d67-4fca-a5e5-9fced31a39cb}, !- Setpoint Node or NodeList Name
  {f2616d1f-35a9-4e6a-9002-6d34940b457a}; !- Control Zone Name

OS:PlantLoop,
  {67d8be73-86d3-4435-b2ba-6fff1cee9eed}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3a458d20-7ea6-44a7-a183-f30cbec95a9c}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {294c0668-4f6d-49c3-acd1-a6e4db353390}, !- Plant Side Inlet Node Name
  {fd648488-5a06-4df1-8946-c78e23c9eb01}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d22130d7-b28d-4c8e-9dfc-bd246441aa6d}, !- Demand Side Inlet Node Name
  {298ecbc6-63dc-467b-8bcc-359e2a3b604e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6a629882-778d-4f09-a519-711c01217a27}, !- Demand Mixer Name
  {da9c0157-e9ca-42c4-ac83-692e1b8cab22}, !- Demand Splitter Name
  {79289dcb-104c-412d-8d7f-82713a7e1f65}, !- Supply Mixer Name
  {5194789a-1a2b-469e-bf9e-61a993cc7c38}; !- Supply Splitter Name

OS:Sizing:Plant,
  {0de1e76c-6f08-4d89-9b37-e963e7f325a0}, !- Handle
  {67d8be73-86d3-4435-b2ba-6fff1cee9eed}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {8ac623b4-58fd-421b-8504-79b7fdd46464}, !- Handle
  Node 428,                               !- Name
  {294c0668-4f6d-49c3-acd1-a6e4db353390}, !- Inlet Port
  {ce8531a6-b52f-4860-bb66-d7075d8ed6cd}; !- Outlet Port

OS:Node,
  {3a458d20-7ea6-44a7-a183-f30cbec95a9c}, !- Handle
  Node 429,                               !- Name
  {9d4f35c4-53f5-4170-900c-47f4d4f9e940}, !- Inlet Port
  {fd648488-5a06-4df1-8946-c78e23c9eb01}; !- Outlet Port

OS:Node,
  {e9fdd77b-3853-43d5-b41b-2199f9c024b7}, !- Handle
  Node 430,                               !- Name
  {52e8d457-7d79-48cd-a441-b77818f0272d}, !- Inlet Port
  {69d7e975-a4bd-4f34-b366-a520a9c80f53}; !- Outlet Port

OS:Connector:Mixer,
  {79289dcb-104c-412d-8d7f-82713a7e1f65}, !- Handle
  Connector Mixer 7,                      !- Name
  {6ed188dc-162e-41ed-81d5-9afd0a76c775}, !- Outlet Branch Name
  {233c2de0-4065-4d17-8a1a-ea4cb1a3e9b6}, !- Inlet Branch Name 1
  {a613170c-cf53-4e60-8d23-b9f1b6fc48fa}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5194789a-1a2b-469e-bf9e-61a993cc7c38}, !- Handle
  Connector Splitter 7,                   !- Name
  {d947f11f-ce8b-4779-a8e5-23316ac386a7}, !- Inlet Branch Name
  {52e8d457-7d79-48cd-a441-b77818f0272d}, !- Outlet Branch Name 1
  {0110a898-e759-45e4-b3f8-90764f7bc09b}; !- Outlet Branch Name 2

OS:Connection,
  {294c0668-4f6d-49c3-acd1-a6e4db353390}, !- Handle
  {efc6ec0f-812e-403e-8c5c-9dba42925648}, !- Name
  {67d8be73-86d3-4435-b2ba-6fff1cee9eed}, !- Source Object
  14,                                     !- Outlet Port
  {8ac623b4-58fd-421b-8504-79b7fdd46464}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52e8d457-7d79-48cd-a441-b77818f0272d}, !- Handle
  {2b84afac-3a93-4e47-afbe-1c80a89f2362}, !- Name
  {5194789a-1a2b-469e-bf9e-61a993cc7c38}, !- Source Object
  3,                                      !- Outlet Port
  {e9fdd77b-3853-43d5-b41b-2199f9c024b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd648488-5a06-4df1-8946-c78e23c9eb01}, !- Handle
  {b863c7f3-4b5e-4f1c-b71f-3bd51f286846}, !- Name
  {3a458d20-7ea6-44a7-a183-f30cbec95a9c}, !- Source Object
  3,                                      !- Outlet Port
  {67d8be73-86d3-4435-b2ba-6fff1cee9eed}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5c5aa1c6-493b-4d68-9b4f-5e9c484ba8ca}, !- Handle
  Node 431,                               !- Name
  {d22130d7-b28d-4c8e-9dfc-bd246441aa6d}, !- Inlet Port
  {a1d12d57-e698-4db5-846c-342618a59228}; !- Outlet Port

OS:Node,
  {b4cabc9f-b822-47df-b150-3748d6bd8990}, !- Handle
  Node 432,                               !- Name
  {7816a417-f47a-4343-952b-5acfbc047739}, !- Inlet Port
  {298ecbc6-63dc-467b-8bcc-359e2a3b604e}; !- Outlet Port

OS:Node,
  {f89cadef-d4c7-4f7a-a61c-9ccbeae42167}, !- Handle
  Node 433,                               !- Name
  {610ca9a1-7f72-4261-9fbb-001835a8a755}, !- Inlet Port
  {5de3b212-fa32-4e9a-b516-9eeb69c3d3b1}; !- Outlet Port

OS:Connector:Mixer,
  {6a629882-778d-4f09-a519-711c01217a27}, !- Handle
  Connector Mixer 8,                      !- Name
  {0854bd95-389e-4a16-828f-7c1a5505ceac}, !- Outlet Branch Name
  {883f6263-120a-40c5-8d51-6acde87de94c}, !- Inlet Branch Name 1
  {56a9deee-e1c3-4d47-8300-70bb05eb9d1c}, !- Inlet Branch Name 2
  {3a525e7b-24dc-47f3-8c2e-7b87f571a49f}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {da9c0157-e9ca-42c4-ac83-692e1b8cab22}, !- Handle
  Connector Splitter 8,                   !- Name
  {ba530e7e-b172-429a-a1f1-305123319822}, !- Inlet Branch Name
  {610ca9a1-7f72-4261-9fbb-001835a8a755}, !- Outlet Branch Name 1
  {d5ebb111-4c53-4c7c-b1f3-668107123231}, !- Outlet Branch Name 2
  {2169ac7a-908d-4929-a952-df8ad3039583}; !- Outlet Branch Name 3

OS:Connection,
  {d22130d7-b28d-4c8e-9dfc-bd246441aa6d}, !- Handle
  {8c497b4a-e2b8-437f-839a-a4bf548f7f5b}, !- Name
  {67d8be73-86d3-4435-b2ba-6fff1cee9eed}, !- Source Object
  17,                                     !- Outlet Port
  {5c5aa1c6-493b-4d68-9b4f-5e9c484ba8ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {610ca9a1-7f72-4261-9fbb-001835a8a755}, !- Handle
  {426067b1-dc2c-434e-962c-6452b591c264}, !- Name
  {da9c0157-e9ca-42c4-ac83-692e1b8cab22}, !- Source Object
  3,                                      !- Outlet Port
  {f89cadef-d4c7-4f7a-a61c-9ccbeae42167}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {298ecbc6-63dc-467b-8bcc-359e2a3b604e}, !- Handle
  {76b9d574-4401-492d-87ec-eedc2ca83f6f}, !- Name
  {b4cabc9f-b822-47df-b150-3748d6bd8990}, !- Source Object
  3,                                      !- Outlet Port
  {67d8be73-86d3-4435-b2ba-6fff1cee9eed}, !- Target Object
  18;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {1176a4ef-e233-455e-9119-f8d617c63a59}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {73d4c9df-ff23-4094-ac4c-2089adb7f164}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {1176a4ef-e233-455e-9119-f8d617c63a59}, !- Schedule Type Limits Name
  {35069d6a-91f8-4f5d-9db4-ce2efb2d58b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35069d6a-91f8-4f5d-9db4-ce2efb2d58b5}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {1176a4ef-e233-455e-9119-f8d617c63a59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {86cb3ead-5ab1-4a58-969c-af7283e565c0}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {73d4c9df-ff23-4094-ac4c-2089adb7f164}, !- Schedule Name
  {3a458d20-7ea6-44a7-a183-f30cbec95a9c}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {e061bdf3-a736-4734-abbe-c432ede0f363}, !- Handle
  Service Water Loop Pump,                !- Name
  {ce8531a6-b52f-4860-bb66-d7075d8ed6cd}, !- Inlet Node Name
  {2985d565-aa9b-4060-96b0-aef3ee1128e2}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {36f9639a-d0d0-47d0-9e68-95f99d2a1412}, !- Handle
  Node 434,                               !- Name
  {2985d565-aa9b-4060-96b0-aef3ee1128e2}, !- Inlet Port
  {d947f11f-ce8b-4779-a8e5-23316ac386a7}; !- Outlet Port

OS:Connection,
  {ce8531a6-b52f-4860-bb66-d7075d8ed6cd}, !- Handle
  {2ff58be3-4c3c-40a0-b01d-038818c7372b}, !- Name
  {8ac623b4-58fd-421b-8504-79b7fdd46464}, !- Source Object
  3,                                      !- Outlet Port
  {e061bdf3-a736-4734-abbe-c432ede0f363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2985d565-aa9b-4060-96b0-aef3ee1128e2}, !- Handle
  {4fe43170-4f1e-44ad-8d00-49bea88da541}, !- Name
  {e061bdf3-a736-4734-abbe-c432ede0f363}, !- Source Object
  3,                                      !- Outlet Port
  {36f9639a-d0d0-47d0-9e68-95f99d2a1412}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d947f11f-ce8b-4779-a8e5-23316ac386a7}, !- Handle
  {b6058998-8ea1-4302-93da-687af443deae}, !- Name
  {36f9639a-d0d0-47d0-9e68-95f99d2a1412}, !- Source Object
  3,                                      !- Outlet Port
  {5194789a-1a2b-469e-bf9e-61a993cc7c38}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {bef907a6-bdec-4630-9c21-10f27a610cad}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {7992a389-256c-42a8-819b-31a707ee87e8}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.78 Therm Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {73d4c9df-ff23-4094-ac4c-2089adb7f164}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  2937.74440740636,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  2937.74440740636,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {1606d1ea-cac4-4c58-8e88-0dc6bdb7e709}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {69d7e975-a4bd-4f34-b366-a520a9c80f53}, !- Use Side Inlet Node Name
  {842ac4cc-c303-4818-9da9-60a4d68a9294}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {980f22ed-0489-4554-92af-2169241638a5}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {cc74dc58-41a8-46e6-b727-5bb5763d14a2}, !- Schedule Type Limits Name
  {f4b3d255-0cb5-47ea-9cf8-29c895ed8876}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4b3d255-0cb5-47ea-9cf8-29c895ed8876}, !- Handle
  Schedule Day 47,                        !- Name
  {cc74dc58-41a8-46e6-b727-5bb5763d14a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {af8ca389-40fa-4416-b010-0a40334ca93f}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {cc74dc58-41a8-46e6-b727-5bb5763d14a2}, !- Schedule Type Limits Name
  {191c7e8e-b687-40bf-8b87-6e6483b5fd67}; !- Default Day Schedule Name

OS:Schedule:Day,
  {191c7e8e-b687-40bf-8b87-6e6483b5fd67}, !- Handle
  Schedule Day 48,                        !- Name
  {cc74dc58-41a8-46e6-b727-5bb5763d14a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {1606d1ea-cac4-4c58-8e88-0dc6bdb7e709}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {bef907a6-bdec-4630-9c21-10f27a610cad}, !- Schedule Type Limits Name
  {305b344b-2adc-415e-af98-ed8d2a37956d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {305b344b-2adc-415e-af98-ed8d2a37956d}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {bef907a6-bdec-4630-9c21-10f27a610cad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {c99396be-aa65-44e7-ab29-4f5c33d9a9cd}, !- Handle
  Node 435,                               !- Name
  {842ac4cc-c303-4818-9da9-60a4d68a9294}, !- Inlet Port
  {233c2de0-4065-4d17-8a1a-ea4cb1a3e9b6}; !- Outlet Port

OS:Connection,
  {69d7e975-a4bd-4f34-b366-a520a9c80f53}, !- Handle
  {7c948ca2-a86d-464f-a268-d4609dd2c49c}, !- Name
  {e9fdd77b-3853-43d5-b41b-2199f9c024b7}, !- Source Object
  3,                                      !- Outlet Port
  {7992a389-256c-42a8-819b-31a707ee87e8}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {842ac4cc-c303-4818-9da9-60a4d68a9294}, !- Handle
  {d3aeff2a-11fd-4dd4-bf82-86d1ec588ddc}, !- Name
  {7992a389-256c-42a8-819b-31a707ee87e8}, !- Source Object
  32,                                     !- Outlet Port
  {c99396be-aa65-44e7-ab29-4f5c33d9a9cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {233c2de0-4065-4d17-8a1a-ea4cb1a3e9b6}, !- Handle
  {081176a9-176e-4543-ac6e-2ad29f5fb285}, !- Name
  {c99396be-aa65-44e7-ab29-4f5c33d9a9cd}, !- Source Object
  3,                                      !- Outlet Port
  {79289dcb-104c-412d-8d7f-82713a7e1f65}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f8a5c7b8-df44-42ab-8292-9abe59ee73db}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {192e7803-a16b-447c-96b9-60bafa6c4015}, !- Inlet Node Name
  {58060b6f-ff14-4332-95f5-efc009cbe5c0}; !- Outlet Node Name

OS:Node,
  {9268b64e-938d-4491-acbf-91eaedd60ff2}, !- Handle
  Node 436,                               !- Name
  {0110a898-e759-45e4-b3f8-90764f7bc09b}, !- Inlet Port
  {192e7803-a16b-447c-96b9-60bafa6c4015}; !- Outlet Port

OS:Connection,
  {0110a898-e759-45e4-b3f8-90764f7bc09b}, !- Handle
  {06e28574-d52f-4804-a221-fb010c143594}, !- Name
  {5194789a-1a2b-469e-bf9e-61a993cc7c38}, !- Source Object
  4,                                      !- Outlet Port
  {9268b64e-938d-4491-acbf-91eaedd60ff2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {353918a9-6436-49d6-b0e1-2ef21ab1faee}, !- Handle
  Node 437,                               !- Name
  {58060b6f-ff14-4332-95f5-efc009cbe5c0}, !- Inlet Port
  {a613170c-cf53-4e60-8d23-b9f1b6fc48fa}; !- Outlet Port

OS:Connection,
  {192e7803-a16b-447c-96b9-60bafa6c4015}, !- Handle
  {5c343a9e-2e2c-4edc-87e1-422580625a78}, !- Name
  {9268b64e-938d-4491-acbf-91eaedd60ff2}, !- Source Object
  3,                                      !- Outlet Port
  {f8a5c7b8-df44-42ab-8292-9abe59ee73db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58060b6f-ff14-4332-95f5-efc009cbe5c0}, !- Handle
  {1e72367a-8042-4bda-befa-f9b59783483d}, !- Name
  {f8a5c7b8-df44-42ab-8292-9abe59ee73db}, !- Source Object
  3,                                      !- Outlet Port
  {353918a9-6436-49d6-b0e1-2ef21ab1faee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a613170c-cf53-4e60-8d23-b9f1b6fc48fa}, !- Handle
  {695ab578-2a9b-4372-b378-fd08e46bc775}, !- Name
  {353918a9-6436-49d6-b0e1-2ef21ab1faee}, !- Source Object
  3,                                      !- Outlet Port
  {79289dcb-104c-412d-8d7f-82713a7e1f65}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {75976423-8572-4ecd-8fe7-d098e88d85f2}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {5de3b212-fa32-4e9a-b516-9eeb69c3d3b1}, !- Inlet Node Name
  {2ceff90f-6900-4a02-bf20-918402905812}; !- Outlet Node Name

OS:Node,
  {b3b89010-49b0-4ce1-96e1-06669ce49275}, !- Handle
  Node 438,                               !- Name
  {2ceff90f-6900-4a02-bf20-918402905812}, !- Inlet Port
  {883f6263-120a-40c5-8d51-6acde87de94c}; !- Outlet Port

OS:Connection,
  {5de3b212-fa32-4e9a-b516-9eeb69c3d3b1}, !- Handle
  {dc2fad62-36f2-422c-8c45-5b3aa7cd8a22}, !- Name
  {f89cadef-d4c7-4f7a-a61c-9ccbeae42167}, !- Source Object
  3,                                      !- Outlet Port
  {75976423-8572-4ecd-8fe7-d098e88d85f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ceff90f-6900-4a02-bf20-918402905812}, !- Handle
  {95f0c385-144d-4cab-80a6-5f124a48038d}, !- Name
  {75976423-8572-4ecd-8fe7-d098e88d85f2}, !- Source Object
  3,                                      !- Outlet Port
  {b3b89010-49b0-4ce1-96e1-06669ce49275}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {883f6263-120a-40c5-8d51-6acde87de94c}, !- Handle
  {9220a59e-b85a-40a0-aa74-da0ee6c5d64e}, !- Name
  {b3b89010-49b0-4ce1-96e1-06669ce49275}, !- Source Object
  3,                                      !- Outlet Port
  {6a629882-778d-4f09-a519-711c01217a27}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8a90434c-a7bd-4fff-b68a-04e5f8c5eb9c}, !- Handle
  Pipe Adiabatic 18,                      !- Name
  {5c9342a3-fa77-45ac-b1ac-baa83e7ae7f3}, !- Inlet Node Name
  {9d4f35c4-53f5-4170-900c-47f4d4f9e940}; !- Outlet Node Name

OS:Node,
  {b3c82010-93e9-4b4d-af5f-9d253a69892e}, !- Handle
  Node 439,                               !- Name
  {6ed188dc-162e-41ed-81d5-9afd0a76c775}, !- Inlet Port
  {5c9342a3-fa77-45ac-b1ac-baa83e7ae7f3}; !- Outlet Port

OS:Connection,
  {6ed188dc-162e-41ed-81d5-9afd0a76c775}, !- Handle
  {cc8da8b8-70ae-47d0-bedb-dcb502680e92}, !- Name
  {79289dcb-104c-412d-8d7f-82713a7e1f65}, !- Source Object
  2,                                      !- Outlet Port
  {b3c82010-93e9-4b4d-af5f-9d253a69892e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c9342a3-fa77-45ac-b1ac-baa83e7ae7f3}, !- Handle
  {fbfa5402-3c27-46ea-ad62-8b635faaee14}, !- Name
  {b3c82010-93e9-4b4d-af5f-9d253a69892e}, !- Source Object
  3,                                      !- Outlet Port
  {8a90434c-a7bd-4fff-b68a-04e5f8c5eb9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d4f35c4-53f5-4170-900c-47f4d4f9e940}, !- Handle
  {f4d812c3-4b2c-4ee8-96fa-ab191086cf29}, !- Name
  {8a90434c-a7bd-4fff-b68a-04e5f8c5eb9c}, !- Source Object
  3,                                      !- Outlet Port
  {3a458d20-7ea6-44a7-a183-f30cbec95a9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a69baccf-aa8f-4834-9a86-ac1a01034ca3}, !- Handle
  Pipe Adiabatic 19,                      !- Name
  {a1d12d57-e698-4db5-846c-342618a59228}, !- Inlet Node Name
  {3cb02037-3168-4221-968b-ca91a40bcbf2}; !- Outlet Node Name

OS:Node,
  {aeca4775-c257-441a-9680-f715ed8727b1}, !- Handle
  Node 440,                               !- Name
  {3cb02037-3168-4221-968b-ca91a40bcbf2}, !- Inlet Port
  {ba530e7e-b172-429a-a1f1-305123319822}; !- Outlet Port

OS:Connection,
  {a1d12d57-e698-4db5-846c-342618a59228}, !- Handle
  {9f10ca88-fa64-413d-a859-b9fb3192177b}, !- Name
  {5c5aa1c6-493b-4d68-9b4f-5e9c484ba8ca}, !- Source Object
  3,                                      !- Outlet Port
  {a69baccf-aa8f-4834-9a86-ac1a01034ca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cb02037-3168-4221-968b-ca91a40bcbf2}, !- Handle
  {ba553cb5-d39f-4e83-8efe-8229895d268b}, !- Name
  {a69baccf-aa8f-4834-9a86-ac1a01034ca3}, !- Source Object
  3,                                      !- Outlet Port
  {aeca4775-c257-441a-9680-f715ed8727b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba530e7e-b172-429a-a1f1-305123319822}, !- Handle
  {570b316a-be42-47d1-b44d-da58b1077044}, !- Name
  {aeca4775-c257-441a-9680-f715ed8727b1}, !- Source Object
  3,                                      !- Outlet Port
  {da9c0157-e9ca-42c4-ac83-692e1b8cab22}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f4ef918e-9b3d-4a71-9513-da513caf51ef}, !- Handle
  Pipe Adiabatic 20,                      !- Name
  {ecfca331-e897-45e2-8315-e561a137834d}, !- Inlet Node Name
  {7816a417-f47a-4343-952b-5acfbc047739}; !- Outlet Node Name

OS:Node,
  {222448c4-cba3-410b-9110-16e009f12282}, !- Handle
  Node 441,                               !- Name
  {0854bd95-389e-4a16-828f-7c1a5505ceac}, !- Inlet Port
  {ecfca331-e897-45e2-8315-e561a137834d}; !- Outlet Port

OS:Connection,
  {0854bd95-389e-4a16-828f-7c1a5505ceac}, !- Handle
  {fc4f74f9-9375-445c-94a0-658f6fa24422}, !- Name
  {6a629882-778d-4f09-a519-711c01217a27}, !- Source Object
  2,                                      !- Outlet Port
  {222448c4-cba3-410b-9110-16e009f12282}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecfca331-e897-45e2-8315-e561a137834d}, !- Handle
  {e7a24f9c-c7d2-472e-9f6d-d39826332bc3}, !- Name
  {222448c4-cba3-410b-9110-16e009f12282}, !- Source Object
  3,                                      !- Outlet Port
  {f4ef918e-9b3d-4a71-9513-da513caf51ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7816a417-f47a-4343-952b-5acfbc047739}, !- Handle
  {01a3afe2-ba41-42ba-a666-d03841513bad}, !- Name
  {f4ef918e-9b3d-4a71-9513-da513caf51ef}, !- Source Object
  3,                                      !- Outlet Port
  {b4cabc9f-b822-47df-b150-3748d6bd8990}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b3d50910-435f-42fb-89af-1aeef28d5e80}, !- Handle
  Water Use Connections 1,                !- Name
  {ea009096-fb0a-4bea-bf91-a32908dfdb3f}, !- Inlet Node Name
  {c20bdbda-d208-4425-acd9-bd0d45531dbb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5bbae7bf-b298-4093-bc19-205021a05080}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5c101fbf-9f54-4aee-a688-bc2558508788}, !- Handle
  Main Service Water Use Def 7.63gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000481378198528166,                   !- Peak Flow Rate {m3/s}
  {1ed597c2-efd2-47fd-aa0f-794f3f160bff}, !- Target Temperature Schedule Name
  {fd0116d2-2002-4d34-ba5a-84606e789493}, !- Sensible Fraction Schedule Name
  {b1fda779-9ba3-487d-8d09-72c11d221d5c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fd0116d2-2002-4d34-ba5a-84606e789493}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  {b41429de-331c-45d5-860f-79dbd661ef56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b41429de-331c-45d5-860f-79dbd661ef56}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b1fda779-9ba3-487d-8d09-72c11d221d5c}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {9304fe5b-d4c6-4c10-9dfb-2288f854d2f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9304fe5b-d4c6-4c10-9dfb-2288f854d2f0}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ed597c2-efd2-47fd-aa0f-794f3f160bff}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  ,                                       !- Schedule Type Limits Name
  {3ff85d1d-c6a1-42e7-8b66-dbc50a78d4a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ff85d1d-c6a1-42e7-8b66-dbc50a78d4a9}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {5bbae7bf-b298-4093-bc19-205021a05080}, !- Handle
  Main Service Water Use 7.63gal/min,     !- Name
  {5c101fbf-9f54-4aee-a688-bc2558508788}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {71fcbe31-8705-4642-901b-72003062612f}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {71fcbe31-8705-4642-901b-72003062612f}, !- Handle
  Hospital BLDG_SWH_SCH,                  !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  {5e268aa7-7cce-4c59-bb82-dec36ddaecf0}, !- Default Day Schedule Name
  {4706b9ac-38f0-4ddb-88fe-d0b6dbf3502a}, !- Summer Design Day Schedule Name
  {21a171ed-a703-4add-9d28-f1f8de4c3e92}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5e268aa7-7cce-4c59-bb82-dec36ddaecf0}, !- Handle
  Hospital BLDG_SWH_SCH Default,          !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7e9c0259-9258-4a43-b281-b39c90be623d}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4706b9ac-38f0-4ddb-88fe-d0b6dbf3502a}, !- Handle
  Hospital BLDG_SWH_SCH Summer Design Day, !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Rule,
  {e9a4d38c-585f-46f0-a593-1af857f33d51}, !- Handle
  Schedule Rule 24,                       !- Name
  {71fcbe31-8705-4642-901b-72003062612f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3d0720ca-e2d5-47ec-8c59-71562c7c2270}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d0720ca-e2d5-47ec-8c59-71562c7c2270}, !- Handle
  Hospital BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Day,
  {5a9bd587-1a11-4f4a-b7e8-0f4f743d7a08}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21a171ed-a703-4add-9d28-f1f8de4c3e92}, !- Handle
  Hospital BLDG_SWH_SCH Winter Design Day, !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.24,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {22a7e405-93bb-4a8e-a90e-81242de90a0f}, !- Handle
  Schedule Rule 25,                       !- Name
  {71fcbe31-8705-4642-901b-72003062612f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7746bb4c-2dc8-452a-aa02-33fe39021054}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7746bb4c-2dc8-452a-aa02-33fe39021054}, !- Handle
  Hospital BLDG_SWH_SCH WntrDsn|Sat Day,  !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.24,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Node,
  {a6d6605d-9948-4c42-aead-0af1725e36be}, !- Handle
  Node 442,                               !- Name
  {d5ebb111-4c53-4c7c-b1f3-668107123231}, !- Inlet Port
  {ea009096-fb0a-4bea-bf91-a32908dfdb3f}; !- Outlet Port

OS:Connection,
  {d5ebb111-4c53-4c7c-b1f3-668107123231}, !- Handle
  {da8e2a71-332d-4ed8-b4e7-716265bd630e}, !- Name
  {da9c0157-e9ca-42c4-ac83-692e1b8cab22}, !- Source Object
  4,                                      !- Outlet Port
  {a6d6605d-9948-4c42-aead-0af1725e36be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52290d57-116d-4ff0-aba2-057908dac135}, !- Handle
  Node 443,                               !- Name
  {c20bdbda-d208-4425-acd9-bd0d45531dbb}, !- Inlet Port
  {56a9deee-e1c3-4d47-8300-70bb05eb9d1c}; !- Outlet Port

OS:Connection,
  {ea009096-fb0a-4bea-bf91-a32908dfdb3f}, !- Handle
  {fd6cedaf-26f0-4075-8bc7-498f38628af3}, !- Name
  {a6d6605d-9948-4c42-aead-0af1725e36be}, !- Source Object
  3,                                      !- Outlet Port
  {b3d50910-435f-42fb-89af-1aeef28d5e80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c20bdbda-d208-4425-acd9-bd0d45531dbb}, !- Handle
  {6869ddac-8440-4c0a-bb5d-f4382f395eaf}, !- Name
  {b3d50910-435f-42fb-89af-1aeef28d5e80}, !- Source Object
  3,                                      !- Outlet Port
  {52290d57-116d-4ff0-aba2-057908dac135}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56a9deee-e1c3-4d47-8300-70bb05eb9d1c}, !- Handle
  {2f7d3b17-83ba-4c07-95c6-c22e16da13d2}, !- Name
  {52290d57-116d-4ff0-aba2-057908dac135}, !- Source Object
  3,                                      !- Outlet Port
  {6a629882-778d-4f09-a519-711c01217a27}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {5b11ddd9-fe01-4973-9b4f-89de03c8f4ef}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3caea619-500e-4189-ab9b-569f3f50b986}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {19c35b22-add3-43eb-bcab-fdd0b2c8b3b0}, !- Plant Side Inlet Node Name
  {fbefcb51-8dce-4361-b9d6-1383040229b2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8cccde41-24df-41ab-a807-7111e4f03314}, !- Demand Side Inlet Node Name
  {eabf00e4-8f18-44f9-8fc3-acf88f10af27}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {325925b6-fc35-4bf5-a49d-eff689496f39}, !- Demand Mixer Name
  {f9b08848-cc94-4814-ac1e-274435afc9dd}, !- Demand Splitter Name
  {2673090a-4a4e-4cda-8008-a200aed927a9}, !- Supply Mixer Name
  {ee1ff71f-db45-4b07-bcc4-ad9689cd7117}; !- Supply Splitter Name

OS:Sizing:Plant,
  {c1093f38-8367-40dd-b3fe-ac0cf38d7e1c}, !- Handle
  {5b11ddd9-fe01-4973-9b4f-89de03c8f4ef}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {7cefee93-565e-400e-8b5a-06e259af0db3}, !- Handle
  Node 444,                               !- Name
  {19c35b22-add3-43eb-bcab-fdd0b2c8b3b0}, !- Inlet Port
  {cb367611-c26b-4ac9-8230-dfb0c8966f7c}; !- Outlet Port

OS:Node,
  {3caea619-500e-4189-ab9b-569f3f50b986}, !- Handle
  Node 445,                               !- Name
  {fce7aaf3-ab25-4339-bfe9-373955674113}, !- Inlet Port
  {fbefcb51-8dce-4361-b9d6-1383040229b2}; !- Outlet Port

OS:Node,
  {4369b028-a3a9-4f39-a157-ad65104d4ebf}, !- Handle
  Node 446,                               !- Name
  {a2596ff4-1ecc-440e-bb2c-295d9f2972d9}, !- Inlet Port
  {6d249977-4a70-4512-a85b-0d6317e0958a}; !- Outlet Port

OS:Connector:Mixer,
  {2673090a-4a4e-4cda-8008-a200aed927a9}, !- Handle
  Connector Mixer 9,                      !- Name
  {088e278a-403f-47fb-9d78-836919737606}, !- Outlet Branch Name
  {b00d8afb-cbca-4e1f-8866-fe053cda0223}, !- Inlet Branch Name 1
  {c0a3895f-83bc-441c-8f16-76ee93750af8}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ee1ff71f-db45-4b07-bcc4-ad9689cd7117}, !- Handle
  Connector Splitter 9,                   !- Name
  {aff7a568-d40d-4c76-ad35-bbb2c011e355}, !- Inlet Branch Name
  {a2596ff4-1ecc-440e-bb2c-295d9f2972d9}, !- Outlet Branch Name 1
  {0cec008b-e0ca-45a8-b294-e0a158058bfb}; !- Outlet Branch Name 2

OS:Connection,
  {19c35b22-add3-43eb-bcab-fdd0b2c8b3b0}, !- Handle
  {4d37f821-4db8-4b4f-a062-d1b272fda2a9}, !- Name
  {5b11ddd9-fe01-4973-9b4f-89de03c8f4ef}, !- Source Object
  14,                                     !- Outlet Port
  {7cefee93-565e-400e-8b5a-06e259af0db3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2596ff4-1ecc-440e-bb2c-295d9f2972d9}, !- Handle
  {0149f040-2520-4b55-84c0-4d43d77f3066}, !- Name
  {ee1ff71f-db45-4b07-bcc4-ad9689cd7117}, !- Source Object
  3,                                      !- Outlet Port
  {4369b028-a3a9-4f39-a157-ad65104d4ebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbefcb51-8dce-4361-b9d6-1383040229b2}, !- Handle
  {70a408a8-f9eb-4a9e-8e60-edf39f9a7cf5}, !- Name
  {3caea619-500e-4189-ab9b-569f3f50b986}, !- Source Object
  3,                                      !- Outlet Port
  {5b11ddd9-fe01-4973-9b4f-89de03c8f4ef}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {400dc865-dd66-48c0-8510-eab115da9e80}, !- Handle
  Node 447,                               !- Name
  {8cccde41-24df-41ab-a807-7111e4f03314}, !- Inlet Port
  {58324fb8-70a3-41ea-a627-a2d28f0d8f5d}; !- Outlet Port

OS:Node,
  {7c6e020c-0a3e-48ec-a843-7343ac220a9f}, !- Handle
  Node 448,                               !- Name
  {40c46396-ea64-42c4-8f1d-5e73ec0a7e79}, !- Inlet Port
  {eabf00e4-8f18-44f9-8fc3-acf88f10af27}; !- Outlet Port

OS:Node,
  {337c9b08-3e61-4db7-accb-4d49730d6ec2}, !- Handle
  Node 449,                               !- Name
  {5c207994-0e6e-4050-9d2f-a0a68769d85a}, !- Inlet Port
  {c7ecb59a-5bfb-4ab0-8546-1318f6515066}; !- Outlet Port

OS:Connector:Mixer,
  {325925b6-fc35-4bf5-a49d-eff689496f39}, !- Handle
  Connector Mixer 10,                     !- Name
  {134d0920-dffc-4db5-a9ca-29cf04c23172}, !- Outlet Branch Name
  {22abc576-32c0-468d-8f88-9f87c2d9c802}, !- Inlet Branch Name 1
  {0637df6c-6481-4704-92da-5e93d900d6cc}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f9b08848-cc94-4814-ac1e-274435afc9dd}, !- Handle
  Connector Splitter 10,                  !- Name
  {f6f5cb69-0171-4f16-b68d-636b22caf843}, !- Inlet Branch Name
  {5c207994-0e6e-4050-9d2f-a0a68769d85a}, !- Outlet Branch Name 1
  {5de6ce2c-45d2-431a-8825-a78f55296bf5}; !- Outlet Branch Name 2

OS:Connection,
  {8cccde41-24df-41ab-a807-7111e4f03314}, !- Handle
  {ece96b94-9878-496b-a308-8d321a715338}, !- Name
  {5b11ddd9-fe01-4973-9b4f-89de03c8f4ef}, !- Source Object
  17,                                     !- Outlet Port
  {400dc865-dd66-48c0-8510-eab115da9e80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c207994-0e6e-4050-9d2f-a0a68769d85a}, !- Handle
  {a993c247-e23e-4481-a207-c49d7f290cfc}, !- Name
  {f9b08848-cc94-4814-ac1e-274435afc9dd}, !- Source Object
  3,                                      !- Outlet Port
  {337c9b08-3e61-4db7-accb-4d49730d6ec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eabf00e4-8f18-44f9-8fc3-acf88f10af27}, !- Handle
  {19f89605-bfa8-4e7d-903b-83ea47256122}, !- Name
  {7c6e020c-0a3e-48ec-a843-7343ac220a9f}, !- Source Object
  3,                                      !- Outlet Port
  {5b11ddd9-fe01-4973-9b4f-89de03c8f4ef}, !- Target Object
  18;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {ace62dbe-0d87-4121-896e-7d60ec4b0dd9}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {1c917ed5-4037-435e-81fc-3ee747c2d320}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {ace62dbe-0d87-4121-896e-7d60ec4b0dd9}, !- Schedule Type Limits Name
  {c0a86df1-6df3-4198-8d9e-8686e00ce12c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0a86df1-6df3-4198-8d9e-8686e00ce12c}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {ace62dbe-0d87-4121-896e-7d60ec4b0dd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {547a0d99-d749-4698-a9c8-85eaec8b25dd}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {1c917ed5-4037-435e-81fc-3ee747c2d320}, !- Schedule Name
  {3caea619-500e-4189-ab9b-569f3f50b986}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {8fcee661-68cb-43fa-949f-d8dc2baec3b5}, !- Handle
  Booster Water Loop Pump,                !- Name
  {24fbfebb-75c2-4ee3-a85f-d7ffc675a6d4}, !- Inlet Node Name
  {3812def6-d8ed-49f3-9070-9746c686a345}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {91239f65-4c4f-43f6-9167-f745125a1d01}, !- Handle
  Node 450,                               !- Name
  {3812def6-d8ed-49f3-9070-9746c686a345}, !- Inlet Port
  {aff7a568-d40d-4c76-ad35-bbb2c011e355}; !- Outlet Port

OS:Connection,
  {3812def6-d8ed-49f3-9070-9746c686a345}, !- Handle
  {d42413d2-abd8-442a-ad25-c291dc110cf4}, !- Name
  {8fcee661-68cb-43fa-949f-d8dc2baec3b5}, !- Source Object
  3,                                      !- Outlet Port
  {91239f65-4c4f-43f6-9167-f745125a1d01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aff7a568-d40d-4c76-ad35-bbb2c011e355}, !- Handle
  {1fe521f4-e0a0-4e36-9390-e4d4f1371e69}, !- Name
  {91239f65-4c4f-43f6-9167-f745125a1d01}, !- Source Object
  3,                                      !- Outlet Port
  {ee1ff71f-db45-4b07-bcc4-ad9689cd7117}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {4d1f48d7-d34c-4b7b-a588-5b7f41719a56}, !- Handle
  6.0gal Electricity Booster Water Heater - 10kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {1c917ed5-4037-435e-81fc-3ee747c2d320}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2999.87547428287,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {d6b9a417-394f-4713-bf07-b9bdc761183d}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.13080885063318,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.13080885063318,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {6d249977-4a70-4512-a85b-0d6317e0958a}, !- Use Side Inlet Node Name
  {fb43c733-68e0-4c77-aa92-294755b0912b}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {4c4d9c07-766c-4265-8fcf-1161efd55b87}, !- Handle
  Schedule Ruleset 3,                     !- Name
  {cc74dc58-41a8-46e6-b727-5bb5763d14a2}, !- Schedule Type Limits Name
  {6ba7c1e7-1802-4bc1-8a0f-34268c3dbf80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ba7c1e7-1802-4bc1-8a0f-34268c3dbf80}, !- Handle
  Schedule Day 54,                        !- Name
  {cc74dc58-41a8-46e6-b727-5bb5763d14a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {41fbef16-b6a0-43fd-944a-f19b5826f7f6}, !- Handle
  Schedule Ruleset 4,                     !- Name
  {cc74dc58-41a8-46e6-b727-5bb5763d14a2}, !- Schedule Type Limits Name
  {b4412bf8-e709-4b91-8fe5-3a46cfeeecd0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4412bf8-e709-4b91-8fe5-3a46cfeeecd0}, !- Handle
  Schedule Day 55,                        !- Name
  {cc74dc58-41a8-46e6-b727-5bb5763d14a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {d6b9a417-394f-4713-bf07-b9bdc761183d}, !- Handle
  Water Heater Ambient Temp Schedule - 70F 1, !- Name
  {ace62dbe-0d87-4121-896e-7d60ec4b0dd9}, !- Schedule Type Limits Name
  {8912278f-4d94-40fe-8a5d-5461cdd83aff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8912278f-4d94-40fe-8a5d-5461cdd83aff}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default 1, !- Name
  {ace62dbe-0d87-4121-896e-7d60ec4b0dd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {22b3a91e-1646-477e-bdf1-7eaf1dccb27a}, !- Handle
  Node 451,                               !- Name
  {fb43c733-68e0-4c77-aa92-294755b0912b}, !- Inlet Port
  {b00d8afb-cbca-4e1f-8866-fe053cda0223}; !- Outlet Port

OS:Connection,
  {6d249977-4a70-4512-a85b-0d6317e0958a}, !- Handle
  {91d110c5-fa93-4488-ae99-6d39fd6bd74e}, !- Name
  {4369b028-a3a9-4f39-a157-ad65104d4ebf}, !- Source Object
  3,                                      !- Outlet Port
  {4d1f48d7-d34c-4b7b-a588-5b7f41719a56}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {fb43c733-68e0-4c77-aa92-294755b0912b}, !- Handle
  {9d432ba1-d21a-46d2-95d2-9bc5703b39b0}, !- Name
  {4d1f48d7-d34c-4b7b-a588-5b7f41719a56}, !- Source Object
  32,                                     !- Outlet Port
  {22b3a91e-1646-477e-bdf1-7eaf1dccb27a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b00d8afb-cbca-4e1f-8866-fe053cda0223}, !- Handle
  {0de558d5-f98f-43df-b310-cef67c82e8e7}, !- Name
  {22b3a91e-1646-477e-bdf1-7eaf1dccb27a}, !- Source Object
  3,                                      !- Outlet Port
  {2673090a-4a4e-4cda-8008-a200aed927a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3057f015-2b5d-42a6-beef-9b0127fe2702}, !- Handle
  Pipe Adiabatic 21,                      !- Name
  {6d00c472-41d4-45c8-abd4-f2d9447abf62}, !- Inlet Node Name
  {611a2c6b-f071-4f25-97e0-4532dd9cccb2}; !- Outlet Node Name

OS:Node,
  {0ef585e2-6421-470d-945f-1725123debf7}, !- Handle
  Node 452,                               !- Name
  {0cec008b-e0ca-45a8-b294-e0a158058bfb}, !- Inlet Port
  {6d00c472-41d4-45c8-abd4-f2d9447abf62}; !- Outlet Port

OS:Connection,
  {0cec008b-e0ca-45a8-b294-e0a158058bfb}, !- Handle
  {23613276-8283-4d6a-ae61-edaa67b2387d}, !- Name
  {ee1ff71f-db45-4b07-bcc4-ad9689cd7117}, !- Source Object
  4,                                      !- Outlet Port
  {0ef585e2-6421-470d-945f-1725123debf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eecb6b4b-5837-442f-a517-a8202c84579f}, !- Handle
  Node 453,                               !- Name
  {611a2c6b-f071-4f25-97e0-4532dd9cccb2}, !- Inlet Port
  {c0a3895f-83bc-441c-8f16-76ee93750af8}; !- Outlet Port

OS:Connection,
  {6d00c472-41d4-45c8-abd4-f2d9447abf62}, !- Handle
  {ea056cbc-9ff8-41a1-9802-dcaa76398f03}, !- Name
  {0ef585e2-6421-470d-945f-1725123debf7}, !- Source Object
  3,                                      !- Outlet Port
  {3057f015-2b5d-42a6-beef-9b0127fe2702}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {611a2c6b-f071-4f25-97e0-4532dd9cccb2}, !- Handle
  {966d2ae9-8f99-4090-964a-ddf9b010e05c}, !- Name
  {3057f015-2b5d-42a6-beef-9b0127fe2702}, !- Source Object
  3,                                      !- Outlet Port
  {eecb6b4b-5837-442f-a517-a8202c84579f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0a3895f-83bc-441c-8f16-76ee93750af8}, !- Handle
  {aa097fe3-85cc-49d1-b1c8-6c720cfcb1a3}, !- Name
  {eecb6b4b-5837-442f-a517-a8202c84579f}, !- Source Object
  3,                                      !- Outlet Port
  {2673090a-4a4e-4cda-8008-a200aed927a9}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bd821e14-22cf-454d-9b2a-8375cff6a9f7}, !- Handle
  Pipe Adiabatic 22,                      !- Name
  {c7ecb59a-5bfb-4ab0-8546-1318f6515066}, !- Inlet Node Name
  {3574c174-7aba-4934-84b8-949aca0aa728}; !- Outlet Node Name

OS:Node,
  {c1d700c9-0f40-4421-b868-9e025d23cfc2}, !- Handle
  Node 454,                               !- Name
  {3574c174-7aba-4934-84b8-949aca0aa728}, !- Inlet Port
  {22abc576-32c0-468d-8f88-9f87c2d9c802}; !- Outlet Port

OS:Connection,
  {c7ecb59a-5bfb-4ab0-8546-1318f6515066}, !- Handle
  {541cc4c5-481e-4804-adf6-0b1a1eb38485}, !- Name
  {337c9b08-3e61-4db7-accb-4d49730d6ec2}, !- Source Object
  3,                                      !- Outlet Port
  {bd821e14-22cf-454d-9b2a-8375cff6a9f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3574c174-7aba-4934-84b8-949aca0aa728}, !- Handle
  {01d1ad00-3f8a-4442-bac8-bdbb69c66f57}, !- Name
  {bd821e14-22cf-454d-9b2a-8375cff6a9f7}, !- Source Object
  3,                                      !- Outlet Port
  {c1d700c9-0f40-4421-b868-9e025d23cfc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22abc576-32c0-468d-8f88-9f87c2d9c802}, !- Handle
  {68461bd0-278c-4c98-bfef-81129dc72ee6}, !- Name
  {c1d700c9-0f40-4421-b868-9e025d23cfc2}, !- Source Object
  3,                                      !- Outlet Port
  {325925b6-fc35-4bf5-a49d-eff689496f39}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2d81c4ea-15f2-4a91-9aef-18918ec3e2bd}, !- Handle
  Pipe Adiabatic 23,                      !- Name
  {4f35101a-bfb3-47cc-b095-38bb37c16194}, !- Inlet Node Name
  {fce7aaf3-ab25-4339-bfe9-373955674113}; !- Outlet Node Name

OS:Node,
  {581f0d56-9762-4de6-94e1-01eb51dc66ba}, !- Handle
  Node 455,                               !- Name
  {088e278a-403f-47fb-9d78-836919737606}, !- Inlet Port
  {4f35101a-bfb3-47cc-b095-38bb37c16194}; !- Outlet Port

OS:Connection,
  {088e278a-403f-47fb-9d78-836919737606}, !- Handle
  {fda6d722-bab9-44f2-a252-a8778c4e26a0}, !- Name
  {2673090a-4a4e-4cda-8008-a200aed927a9}, !- Source Object
  2,                                      !- Outlet Port
  {581f0d56-9762-4de6-94e1-01eb51dc66ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f35101a-bfb3-47cc-b095-38bb37c16194}, !- Handle
  {3e0ab67b-53e1-426a-8dcf-9b1a71d0a5bd}, !- Name
  {581f0d56-9762-4de6-94e1-01eb51dc66ba}, !- Source Object
  3,                                      !- Outlet Port
  {2d81c4ea-15f2-4a91-9aef-18918ec3e2bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fce7aaf3-ab25-4339-bfe9-373955674113}, !- Handle
  {1cb83278-4df3-406c-b7eb-21e46b4eb98f}, !- Name
  {2d81c4ea-15f2-4a91-9aef-18918ec3e2bd}, !- Source Object
  3,                                      !- Outlet Port
  {3caea619-500e-4189-ab9b-569f3f50b986}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c8bc4efe-3acd-41c4-9fe5-57c274656007}, !- Handle
  Pipe Adiabatic 24,                      !- Name
  {58324fb8-70a3-41ea-a627-a2d28f0d8f5d}, !- Inlet Node Name
  {0ef34be1-3457-49c0-a7fc-61d3dc0c4ff0}; !- Outlet Node Name

OS:Node,
  {0e41f2b7-1bca-462c-810c-dfe71acf09a0}, !- Handle
  Node 456,                               !- Name
  {0ef34be1-3457-49c0-a7fc-61d3dc0c4ff0}, !- Inlet Port
  {f6f5cb69-0171-4f16-b68d-636b22caf843}; !- Outlet Port

OS:Connection,
  {58324fb8-70a3-41ea-a627-a2d28f0d8f5d}, !- Handle
  {b29527b4-b4d1-4d94-b64e-8d0fcb62be2b}, !- Name
  {400dc865-dd66-48c0-8510-eab115da9e80}, !- Source Object
  3,                                      !- Outlet Port
  {c8bc4efe-3acd-41c4-9fe5-57c274656007}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ef34be1-3457-49c0-a7fc-61d3dc0c4ff0}, !- Handle
  {6425c659-822a-4ddb-abe6-a5b4fff27584}, !- Name
  {c8bc4efe-3acd-41c4-9fe5-57c274656007}, !- Source Object
  3,                                      !- Outlet Port
  {0e41f2b7-1bca-462c-810c-dfe71acf09a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6f5cb69-0171-4f16-b68d-636b22caf843}, !- Handle
  {f77a090f-1ce5-4bc8-b981-5ce9c2f844f0}, !- Name
  {0e41f2b7-1bca-462c-810c-dfe71acf09a0}, !- Source Object
  3,                                      !- Outlet Port
  {f9b08848-cc94-4814-ac1e-274435afc9dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2bd63736-3a59-45ea-8440-497d032bdef4}, !- Handle
  Pipe Adiabatic 25,                      !- Name
  {0fc46a18-5d3c-4507-b7d8-11e332bffecc}, !- Inlet Node Name
  {40c46396-ea64-42c4-8f1d-5e73ec0a7e79}; !- Outlet Node Name

OS:Node,
  {02ab2247-79e4-4421-b93e-83050be0893e}, !- Handle
  Node 457,                               !- Name
  {134d0920-dffc-4db5-a9ca-29cf04c23172}, !- Inlet Port
  {0fc46a18-5d3c-4507-b7d8-11e332bffecc}; !- Outlet Port

OS:Connection,
  {134d0920-dffc-4db5-a9ca-29cf04c23172}, !- Handle
  {11b3df31-132c-4536-8fa7-02a1d63bac78}, !- Name
  {325925b6-fc35-4bf5-a49d-eff689496f39}, !- Source Object
  2,                                      !- Outlet Port
  {02ab2247-79e4-4421-b93e-83050be0893e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fc46a18-5d3c-4507-b7d8-11e332bffecc}, !- Handle
  {c63d29d1-5164-4f05-818f-41851ef07764}, !- Name
  {02ab2247-79e4-4421-b93e-83050be0893e}, !- Source Object
  3,                                      !- Outlet Port
  {2bd63736-3a59-45ea-8440-497d032bdef4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40c46396-ea64-42c4-8f1d-5e73ec0a7e79}, !- Handle
  {261c1554-b212-49b7-908f-7cfcf83501b5}, !- Name
  {2bd63736-3a59-45ea-8440-497d032bdef4}, !- Source Object
  3,                                      !- Outlet Port
  {7c6e020c-0a3e-48ec-a843-7343ac220a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {9b020ba7-a907-4c70-bece-ecc7dc64451b}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {19a3b6ae-1443-4a92-8f79-f9944761e303}, !- Loop Demand Side Inlet Node
  {68c214d0-e9ed-4110-86c3-47aea97016c2}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {cb367611-c26b-4ac9-8230-dfb0c8966f7c}, !- Loop Supply Side Inlet Node
  {bcd618ed-ceb6-4b8e-be0e-d74f89c9f3dd}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {4b99ebd3-cef3-4ad9-8d05-766f7089d765}, !- Handle
  Node 458,                               !- Name
  {bcd618ed-ceb6-4b8e-be0e-d74f89c9f3dd}, !- Inlet Port
  {24fbfebb-75c2-4ee3-a85f-d7ffc675a6d4}; !- Outlet Port

OS:Connection,
  {cb367611-c26b-4ac9-8230-dfb0c8966f7c}, !- Handle
  {036d8be0-3e3f-46bd-8e35-6096c18b67a9}, !- Name
  {7cefee93-565e-400e-8b5a-06e259af0db3}, !- Source Object
  3,                                      !- Outlet Port
  {9b020ba7-a907-4c70-bece-ecc7dc64451b}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {bcd618ed-ceb6-4b8e-be0e-d74f89c9f3dd}, !- Handle
  {c04f9eb7-439f-4a44-81a5-a001af8d6583}, !- Name
  {9b020ba7-a907-4c70-bece-ecc7dc64451b}, !- Source Object
  7,                                      !- Outlet Port
  {4b99ebd3-cef3-4ad9-8d05-766f7089d765}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24fbfebb-75c2-4ee3-a85f-d7ffc675a6d4}, !- Handle
  {777837c2-9c0d-4d99-ac32-ca504b38bbff}, !- Name
  {4b99ebd3-cef3-4ad9-8d05-766f7089d765}, !- Source Object
  3,                                      !- Outlet Port
  {8fcee661-68cb-43fa-949f-d8dc2baec3b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9343cf2-e52c-4d4f-b3b6-b5145819045c}, !- Handle
  Node 459,                               !- Name
  {2169ac7a-908d-4929-a952-df8ad3039583}, !- Inlet Port
  {19a3b6ae-1443-4a92-8f79-f9944761e303}; !- Outlet Port

OS:Connection,
  {2169ac7a-908d-4929-a952-df8ad3039583}, !- Handle
  {6636f6f6-d033-43b5-a009-7d8359f007cb}, !- Name
  {da9c0157-e9ca-42c4-ac83-692e1b8cab22}, !- Source Object
  5,                                      !- Outlet Port
  {e9343cf2-e52c-4d4f-b3b6-b5145819045c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {117f319a-d89e-4ede-bffc-29fbf87f0eff}, !- Handle
  Node 460,                               !- Name
  {68c214d0-e9ed-4110-86c3-47aea97016c2}, !- Inlet Port
  {3a525e7b-24dc-47f3-8c2e-7b87f571a49f}; !- Outlet Port

OS:Connection,
  {19a3b6ae-1443-4a92-8f79-f9944761e303}, !- Handle
  {8c2d19bb-8dd7-4325-b134-b9f26a9a7e3c}, !- Name
  {e9343cf2-e52c-4d4f-b3b6-b5145819045c}, !- Source Object
  3,                                      !- Outlet Port
  {9b020ba7-a907-4c70-bece-ecc7dc64451b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68c214d0-e9ed-4110-86c3-47aea97016c2}, !- Handle
  {2d83e9e8-f776-4a9a-9b68-942afdac2f40}, !- Name
  {9b020ba7-a907-4c70-bece-ecc7dc64451b}, !- Source Object
  4,                                      !- Outlet Port
  {117f319a-d89e-4ede-bffc-29fbf87f0eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a525e7b-24dc-47f3-8c2e-7b87f571a49f}, !- Handle
  {b6ecf27f-57e5-4f20-979a-1861aa39b180}, !- Name
  {117f319a-d89e-4ede-bffc-29fbf87f0eff}, !- Source Object
  3,                                      !- Outlet Port
  {6a629882-778d-4f09-a519-711c01217a27}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b46cfdc3-9940-4168-8b5c-c0d339a72213}, !- Handle
  Water Use Connections 2,                !- Name
  {3d9f13d4-47ad-449b-b9e6-b367e60e599e}, !- Inlet Node Name
  {a594137b-681b-4272-9965-f53c3e342cff}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3b62dc28-398b-47c6-b1e4-691d2a706c4b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ce5ed899-c9f9-4f65-89ed-e097ff2fe0e7}, !- Handle
  Water Fixture Def - 23.7 gal/min,       !- Name
  ,                                       !- End-Use Subcategory
  0.00149523765466809,                    !- Peak Flow Rate {m3/s}
  {1d6bb991-01cc-49bb-8d72-a1bef0b5ef0a}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {1d6bb991-01cc-49bb-8d72-a1bef0b5ef0a}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {728db55b-5054-40a8-aff9-a6b6bc9e04dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {728db55b-5054-40a8-aff9-a6b6bc9e04dc}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -2.27709190672147;                      !- Value Until Time 1

OS:WaterUse:Equipment,
  {3b62dc28-398b-47c6-b1e4-691d2a706c4b}, !- Handle
  Booster Water Fixture - 23.7 gal/min at 27.901234567901326F, !- Name
  {ce5ed899-c9f9-4f65-89ed-e097ff2fe0e7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {71fcbe31-8705-4642-901b-72003062612f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a20668c2-1f8a-445e-8491-97f1588f50bc}, !- Handle
  Node 461,                               !- Name
  {5de6ce2c-45d2-431a-8825-a78f55296bf5}, !- Inlet Port
  {3d9f13d4-47ad-449b-b9e6-b367e60e599e}; !- Outlet Port

OS:Connection,
  {5de6ce2c-45d2-431a-8825-a78f55296bf5}, !- Handle
  {d8cbcc32-a640-425f-924a-5450ef32f4de}, !- Name
  {f9b08848-cc94-4814-ac1e-274435afc9dd}, !- Source Object
  4,                                      !- Outlet Port
  {a20668c2-1f8a-445e-8491-97f1588f50bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30b37870-55f0-47c7-a548-e1049b62771a}, !- Handle
  Node 462,                               !- Name
  {a594137b-681b-4272-9965-f53c3e342cff}, !- Inlet Port
  {0637df6c-6481-4704-92da-5e93d900d6cc}; !- Outlet Port

OS:Connection,
  {3d9f13d4-47ad-449b-b9e6-b367e60e599e}, !- Handle
  {b987c42b-a67e-4a7a-ab5c-0019ef57e5fc}, !- Name
  {a20668c2-1f8a-445e-8491-97f1588f50bc}, !- Source Object
  3,                                      !- Outlet Port
  {b46cfdc3-9940-4168-8b5c-c0d339a72213}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a594137b-681b-4272-9965-f53c3e342cff}, !- Handle
  {a65cceb8-f2c9-4b1d-ab43-0eb3fe4253fe}, !- Name
  {b46cfdc3-9940-4168-8b5c-c0d339a72213}, !- Source Object
  3,                                      !- Outlet Port
  {30b37870-55f0-47c7-a548-e1049b62771a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0637df6c-6481-4704-92da-5e93d900d6cc}, !- Handle
  {9c1a9355-31de-415f-ba55-a38799df40fb}, !- Name
  {30b37870-55f0-47c7-a548-e1049b62771a}, !- Source Object
  3,                                      !- Outlet Port
  {325925b6-fc35-4bf5-a49d-eff689496f39}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {1bcc4a80-9ad2-4dd5-9dfb-6794afe1d062}, !- Handle
  Laundry Service Water Loop,             !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {2681c057-a1da-4ad2-82b7-b5b5d0a9533f}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4b536e94-ba70-4410-b0ae-d5c1dbc23d8d}, !- Plant Side Inlet Node Name
  {973df8d7-53aa-4454-a302-5a41105f14ea}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d48d4670-eec7-4b6f-9b6d-daf64ce7a477}, !- Demand Side Inlet Node Name
  {7ffc94ee-d3e5-4d0a-9367-c479474e11de}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5b342851-d18e-49c6-8027-c84da247e38c}, !- Demand Mixer Name
  {9e4cd388-d8ce-4ddd-871c-b379a53d6a09}, !- Demand Splitter Name
  {6a0ac7f3-66c3-402d-b6c1-55825f32255a}, !- Supply Mixer Name
  {607f17b6-c2ea-426d-9afd-12e1b8aa3e77}; !- Supply Splitter Name

OS:Sizing:Plant,
  {4b9830f5-a5ae-4799-9bc6-fad67d50b893}, !- Handle
  {1bcc4a80-9ad2-4dd5-9dfb-6794afe1d062}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {adcb8a48-e6d8-40a7-b80b-008398d46bbc}, !- Handle
  Node 463,                               !- Name
  {4b536e94-ba70-4410-b0ae-d5c1dbc23d8d}, !- Inlet Port
  {bf03d505-2599-4c6d-b743-d3550fd97da3}; !- Outlet Port

OS:Node,
  {2681c057-a1da-4ad2-82b7-b5b5d0a9533f}, !- Handle
  Node 464,                               !- Name
  {6d42744d-3296-4de3-9ec0-20d296a4dbd7}, !- Inlet Port
  {973df8d7-53aa-4454-a302-5a41105f14ea}; !- Outlet Port

OS:Node,
  {5df72c79-53cf-4002-bb21-e4e54fe52796}, !- Handle
  Node 465,                               !- Name
  {4272b6dd-fb54-40c3-af3b-afa19f709f93}, !- Inlet Port
  {48413703-71c8-4a6e-9942-55a14beabdf6}; !- Outlet Port

OS:Connector:Mixer,
  {6a0ac7f3-66c3-402d-b6c1-55825f32255a}, !- Handle
  Connector Mixer 11,                     !- Name
  {756cd7f9-f2fc-4bf2-a768-e9d1c25073ed}, !- Outlet Branch Name
  {5943e2fe-89a1-4f77-a0bc-4d84095aba17}, !- Inlet Branch Name 1
  {fea4600f-c21e-49d9-9968-c5b002951877}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {607f17b6-c2ea-426d-9afd-12e1b8aa3e77}, !- Handle
  Connector Splitter 11,                  !- Name
  {794773d1-f84e-4ac3-9100-ab83669c237d}, !- Inlet Branch Name
  {4272b6dd-fb54-40c3-af3b-afa19f709f93}, !- Outlet Branch Name 1
  {10e9f48d-240e-489b-9d98-112b3a357370}; !- Outlet Branch Name 2

OS:Connection,
  {4b536e94-ba70-4410-b0ae-d5c1dbc23d8d}, !- Handle
  {74b850b9-95cd-466e-bbb6-04251fc987dd}, !- Name
  {1bcc4a80-9ad2-4dd5-9dfb-6794afe1d062}, !- Source Object
  14,                                     !- Outlet Port
  {adcb8a48-e6d8-40a7-b80b-008398d46bbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4272b6dd-fb54-40c3-af3b-afa19f709f93}, !- Handle
  {31a0c8d1-b8c2-4cd7-94f8-7063eecfa439}, !- Name
  {607f17b6-c2ea-426d-9afd-12e1b8aa3e77}, !- Source Object
  3,                                      !- Outlet Port
  {5df72c79-53cf-4002-bb21-e4e54fe52796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {973df8d7-53aa-4454-a302-5a41105f14ea}, !- Handle
  {26b4c23d-0ce0-42c1-9d25-0ab9ac7aa5f9}, !- Name
  {2681c057-a1da-4ad2-82b7-b5b5d0a9533f}, !- Source Object
  3,                                      !- Outlet Port
  {1bcc4a80-9ad2-4dd5-9dfb-6794afe1d062}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a7fd9821-4bcc-4168-abc9-579bba462042}, !- Handle
  Node 466,                               !- Name
  {d48d4670-eec7-4b6f-9b6d-daf64ce7a477}, !- Inlet Port
  {6cbabd4b-5fc5-46e8-9a35-565c54899ec4}; !- Outlet Port

OS:Node,
  {ca9f7570-39e2-43ae-8093-fbd903c6c4cc}, !- Handle
  Node 467,                               !- Name
  {00899bb4-3e24-4645-a3b9-9db01a424d54}, !- Inlet Port
  {7ffc94ee-d3e5-4d0a-9367-c479474e11de}; !- Outlet Port

OS:Node,
  {53638ebb-e908-4eae-b40d-c3242dc1300d}, !- Handle
  Node 468,                               !- Name
  {8a31c723-ffe6-486a-bc1a-c18ebf9cefe0}, !- Inlet Port
  {8bdd760b-19f4-4a7f-b70d-d28ca73a7341}; !- Outlet Port

OS:Connector:Mixer,
  {5b342851-d18e-49c6-8027-c84da247e38c}, !- Handle
  Connector Mixer 12,                     !- Name
  {73ffa620-338e-4248-b6ea-56189f31db94}, !- Outlet Branch Name
  {3384a84e-1df8-4f5e-a56d-89a2832bc718}, !- Inlet Branch Name 1
  {a1a6017c-da06-412c-88ed-e82e7abf9a07}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9e4cd388-d8ce-4ddd-871c-b379a53d6a09}, !- Handle
  Connector Splitter 12,                  !- Name
  {0b038c00-5133-4a97-a468-f111f2910488}, !- Inlet Branch Name
  {8a31c723-ffe6-486a-bc1a-c18ebf9cefe0}, !- Outlet Branch Name 1
  {4b3c45e1-55ba-4361-94f3-3b5f0a36cedc}; !- Outlet Branch Name 2

OS:Connection,
  {d48d4670-eec7-4b6f-9b6d-daf64ce7a477}, !- Handle
  {07025c8c-ef65-481c-884f-7a5172264583}, !- Name
  {1bcc4a80-9ad2-4dd5-9dfb-6794afe1d062}, !- Source Object
  17,                                     !- Outlet Port
  {a7fd9821-4bcc-4168-abc9-579bba462042}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a31c723-ffe6-486a-bc1a-c18ebf9cefe0}, !- Handle
  {8cbaad64-a5dd-49dd-8044-9f40f67abf36}, !- Name
  {9e4cd388-d8ce-4ddd-871c-b379a53d6a09}, !- Source Object
  3,                                      !- Outlet Port
  {53638ebb-e908-4eae-b40d-c3242dc1300d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ffc94ee-d3e5-4d0a-9367-c479474e11de}, !- Handle
  {a25ba8a8-bd91-4391-b8ee-12bea6a085e5}, !- Name
  {ca9f7570-39e2-43ae-8093-fbd903c6c4cc}, !- Source Object
  3,                                      !- Outlet Port
  {1bcc4a80-9ad2-4dd5-9dfb-6794afe1d062}, !- Target Object
  18;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {61ebaa69-722f-4b05-9a26-017025c18c6f}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {bc19b6c2-9a0c-4b96-8622-678482a7f7b7}, !- Handle
  Service Water Loop Temp - 140F 1,       !- Name
  {61ebaa69-722f-4b05-9a26-017025c18c6f}, !- Schedule Type Limits Name
  {9404b200-e869-4378-a4c5-dc8f4d0ef774}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9404b200-e869-4378-a4c5-dc8f4d0ef774}, !- Handle
  Service Water Loop Temp - 140F Default 1, !- Name
  {61ebaa69-722f-4b05-9a26-017025c18c6f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c47b9a4f-e4d5-4c70-9943-f69b07eb7a83}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {bc19b6c2-9a0c-4b96-8622-678482a7f7b7}, !- Schedule Name
  {2681c057-a1da-4ad2-82b7-b5b5d0a9533f}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {cae2400b-8675-4080-a7ed-632efb4accb5}, !- Handle
  Service Water Loop Pump 1,              !- Name
  {bf03d505-2599-4c6d-b743-d3550fd97da3}, !- Inlet Node Name
  {8d096634-a9d0-4ea6-9d77-c58e9917d2cd}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {cc5e5827-d3c2-4842-ba1a-5f28e46bd089}, !- Handle
  Node 469,                               !- Name
  {8d096634-a9d0-4ea6-9d77-c58e9917d2cd}, !- Inlet Port
  {794773d1-f84e-4ac3-9100-ab83669c237d}; !- Outlet Port

OS:Connection,
  {bf03d505-2599-4c6d-b743-d3550fd97da3}, !- Handle
  {d657d87f-b915-451d-9ff4-3600b71d5a15}, !- Name
  {adcb8a48-e6d8-40a7-b80b-008398d46bbc}, !- Source Object
  3,                                      !- Outlet Port
  {cae2400b-8675-4080-a7ed-632efb4accb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d096634-a9d0-4ea6-9d77-c58e9917d2cd}, !- Handle
  {e74ebefe-1c8f-40e1-90e1-48150966a3d5}, !- Name
  {cae2400b-8675-4080-a7ed-632efb4accb5}, !- Source Object
  3,                                      !- Outlet Port
  {cc5e5827-d3c2-4842-ba1a-5f28e46bd089}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {794773d1-f84e-4ac3-9100-ab83669c237d}, !- Handle
  {7c38069e-9bae-4644-b9cf-13cc66a4c07d}, !- Name
  {cc5e5827-d3c2-4842-ba1a-5f28e46bd089}, !- Source Object
  3,                                      !- Outlet Port
  {607f17b6-c2ea-426d-9afd-12e1b8aa3e77}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {e386cad1-5dd2-4386-b5fc-cb24ef9a3acd}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {84da50c4-1a8c-43e7-b199-8b20fbeced09}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.78 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {bc19b6c2-9a0c-4b96-8622-678482a7f7b7}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {a748d3f6-1e7d-4835-8e23-fccab5e40119}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {48413703-71c8-4a6e-9942-55a14beabdf6}, !- Use Side Inlet Node Name
  {5a67b79e-81a1-4de4-ae92-d051ca6a3601}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {bc7f8bc6-890e-40ee-9273-74a19419c693}, !- Handle
  Schedule Ruleset 6,                     !- Name
  {cc74dc58-41a8-46e6-b727-5bb5763d14a2}, !- Schedule Type Limits Name
  {93ebc811-4f7d-4b7b-909f-06d54f6d7e08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93ebc811-4f7d-4b7b-909f-06d54f6d7e08}, !- Handle
  Schedule Day 57,                        !- Name
  {cc74dc58-41a8-46e6-b727-5bb5763d14a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {96255217-0a39-4116-a30e-6666abae101b}, !- Handle
  Schedule Ruleset 7,                     !- Name
  {cc74dc58-41a8-46e6-b727-5bb5763d14a2}, !- Schedule Type Limits Name
  {3181cc4f-9684-4b4f-be91-a4421222da8c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3181cc4f-9684-4b4f-be91-a4421222da8c}, !- Handle
  Schedule Day 58,                        !- Name
  {cc74dc58-41a8-46e6-b727-5bb5763d14a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {a748d3f6-1e7d-4835-8e23-fccab5e40119}, !- Handle
  Water Heater Ambient Temp Schedule - 70F 2, !- Name
  {e386cad1-5dd2-4386-b5fc-cb24ef9a3acd}, !- Schedule Type Limits Name
  {1bd80c0c-992d-45de-8ec6-48c91615b9c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1bd80c0c-992d-45de-8ec6-48c91615b9c8}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default 2, !- Name
  {e386cad1-5dd2-4386-b5fc-cb24ef9a3acd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {1eeebd41-e22d-46d2-b3dd-382cb4fe3499}, !- Handle
  Node 470,                               !- Name
  {5a67b79e-81a1-4de4-ae92-d051ca6a3601}, !- Inlet Port
  {5943e2fe-89a1-4f77-a0bc-4d84095aba17}; !- Outlet Port

OS:Connection,
  {48413703-71c8-4a6e-9942-55a14beabdf6}, !- Handle
  {446c33d9-10ad-40f8-b5ad-6a7d4eb10071}, !- Name
  {5df72c79-53cf-4002-bb21-e4e54fe52796}, !- Source Object
  3,                                      !- Outlet Port
  {84da50c4-1a8c-43e7-b199-8b20fbeced09}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {5a67b79e-81a1-4de4-ae92-d051ca6a3601}, !- Handle
  {a11b07c6-3218-4be3-ad52-1710d3821ee5}, !- Name
  {84da50c4-1a8c-43e7-b199-8b20fbeced09}, !- Source Object
  32,                                     !- Outlet Port
  {1eeebd41-e22d-46d2-b3dd-382cb4fe3499}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5943e2fe-89a1-4f77-a0bc-4d84095aba17}, !- Handle
  {731275f6-cb49-4fed-b9b3-cb3983cd737e}, !- Name
  {1eeebd41-e22d-46d2-b3dd-382cb4fe3499}, !- Source Object
  3,                                      !- Outlet Port
  {6a0ac7f3-66c3-402d-b6c1-55825f32255a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {84c28f60-035f-4fdb-a1dc-54136d1e3ee6}, !- Handle
  Pipe Adiabatic 26,                      !- Name
  {b34117bc-9c24-442c-86d1-378487d1643f}, !- Inlet Node Name
  {3e150db4-dfa6-4c5f-afbf-a789fbc55c6b}; !- Outlet Node Name

OS:Node,
  {08be48a0-f964-48d4-9104-b24474528353}, !- Handle
  Node 471,                               !- Name
  {10e9f48d-240e-489b-9d98-112b3a357370}, !- Inlet Port
  {b34117bc-9c24-442c-86d1-378487d1643f}; !- Outlet Port

OS:Connection,
  {10e9f48d-240e-489b-9d98-112b3a357370}, !- Handle
  {69b95412-b03b-44d2-93fd-802180800b92}, !- Name
  {607f17b6-c2ea-426d-9afd-12e1b8aa3e77}, !- Source Object
  4,                                      !- Outlet Port
  {08be48a0-f964-48d4-9104-b24474528353}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {786b127b-5347-4255-876b-675d17517245}, !- Handle
  Node 472,                               !- Name
  {3e150db4-dfa6-4c5f-afbf-a789fbc55c6b}, !- Inlet Port
  {fea4600f-c21e-49d9-9968-c5b002951877}; !- Outlet Port

OS:Connection,
  {b34117bc-9c24-442c-86d1-378487d1643f}, !- Handle
  {bde8aedc-fd29-4b25-8bee-864bf3652635}, !- Name
  {08be48a0-f964-48d4-9104-b24474528353}, !- Source Object
  3,                                      !- Outlet Port
  {84c28f60-035f-4fdb-a1dc-54136d1e3ee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e150db4-dfa6-4c5f-afbf-a789fbc55c6b}, !- Handle
  {1e6df20f-ce0b-4a05-87a8-05cf2e12f2d8}, !- Name
  {84c28f60-035f-4fdb-a1dc-54136d1e3ee6}, !- Source Object
  3,                                      !- Outlet Port
  {786b127b-5347-4255-876b-675d17517245}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fea4600f-c21e-49d9-9968-c5b002951877}, !- Handle
  {ea4fe131-b35f-4356-957b-9929ea2073f1}, !- Name
  {786b127b-5347-4255-876b-675d17517245}, !- Source Object
  3,                                      !- Outlet Port
  {6a0ac7f3-66c3-402d-b6c1-55825f32255a}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ecfac6f3-dc64-4f34-9c1f-fbb42b03e1b0}, !- Handle
  Pipe Adiabatic 27,                      !- Name
  {8bdd760b-19f4-4a7f-b70d-d28ca73a7341}, !- Inlet Node Name
  {dd3d3b53-370c-43be-a6e7-1924e7d2cff5}; !- Outlet Node Name

OS:Node,
  {85cf0e1c-65b7-40ac-96ba-16bbd7df7062}, !- Handle
  Node 473,                               !- Name
  {dd3d3b53-370c-43be-a6e7-1924e7d2cff5}, !- Inlet Port
  {3384a84e-1df8-4f5e-a56d-89a2832bc718}; !- Outlet Port

OS:Connection,
  {8bdd760b-19f4-4a7f-b70d-d28ca73a7341}, !- Handle
  {e819865e-f60e-47c6-aad1-40e4b4a10741}, !- Name
  {53638ebb-e908-4eae-b40d-c3242dc1300d}, !- Source Object
  3,                                      !- Outlet Port
  {ecfac6f3-dc64-4f34-9c1f-fbb42b03e1b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd3d3b53-370c-43be-a6e7-1924e7d2cff5}, !- Handle
  {e72282a6-15a4-4194-931f-34f3ac2b334d}, !- Name
  {ecfac6f3-dc64-4f34-9c1f-fbb42b03e1b0}, !- Source Object
  3,                                      !- Outlet Port
  {85cf0e1c-65b7-40ac-96ba-16bbd7df7062}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3384a84e-1df8-4f5e-a56d-89a2832bc718}, !- Handle
  {832af5d3-22a8-407b-8d5c-f4bd56c8c433}, !- Name
  {85cf0e1c-65b7-40ac-96ba-16bbd7df7062}, !- Source Object
  3,                                      !- Outlet Port
  {5b342851-d18e-49c6-8027-c84da247e38c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9184f778-6837-4433-96d8-b39a4f2fb281}, !- Handle
  Pipe Adiabatic 28,                      !- Name
  {e9672912-f352-4932-be35-fac603ce5d0b}, !- Inlet Node Name
  {6d42744d-3296-4de3-9ec0-20d296a4dbd7}; !- Outlet Node Name

OS:Node,
  {0f576d17-1341-4064-8d1f-1889a8b80410}, !- Handle
  Node 474,                               !- Name
  {756cd7f9-f2fc-4bf2-a768-e9d1c25073ed}, !- Inlet Port
  {e9672912-f352-4932-be35-fac603ce5d0b}; !- Outlet Port

OS:Connection,
  {756cd7f9-f2fc-4bf2-a768-e9d1c25073ed}, !- Handle
  {b21d266c-badf-4183-86f1-fb3a88f10176}, !- Name
  {6a0ac7f3-66c3-402d-b6c1-55825f32255a}, !- Source Object
  2,                                      !- Outlet Port
  {0f576d17-1341-4064-8d1f-1889a8b80410}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9672912-f352-4932-be35-fac603ce5d0b}, !- Handle
  {32bf9670-39eb-461a-adc4-e3f7b58e964b}, !- Name
  {0f576d17-1341-4064-8d1f-1889a8b80410}, !- Source Object
  3,                                      !- Outlet Port
  {9184f778-6837-4433-96d8-b39a4f2fb281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d42744d-3296-4de3-9ec0-20d296a4dbd7}, !- Handle
  {45ffecff-3b03-4045-8502-96e58e0e522d}, !- Name
  {9184f778-6837-4433-96d8-b39a4f2fb281}, !- Source Object
  3,                                      !- Outlet Port
  {2681c057-a1da-4ad2-82b7-b5b5d0a9533f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c74f0b3a-fea2-4a21-8a1e-96884dc32369}, !- Handle
  Pipe Adiabatic 29,                      !- Name
  {6cbabd4b-5fc5-46e8-9a35-565c54899ec4}, !- Inlet Node Name
  {21e5773b-1896-449a-b681-cfc4399dceb3}; !- Outlet Node Name

OS:Node,
  {8554f47c-0581-4198-99b9-dc8a49abac81}, !- Handle
  Node 475,                               !- Name
  {21e5773b-1896-449a-b681-cfc4399dceb3}, !- Inlet Port
  {0b038c00-5133-4a97-a468-f111f2910488}; !- Outlet Port

OS:Connection,
  {6cbabd4b-5fc5-46e8-9a35-565c54899ec4}, !- Handle
  {fca79eca-90b4-4abe-a7d5-daef94a1b664}, !- Name
  {a7fd9821-4bcc-4168-abc9-579bba462042}, !- Source Object
  3,                                      !- Outlet Port
  {c74f0b3a-fea2-4a21-8a1e-96884dc32369}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21e5773b-1896-449a-b681-cfc4399dceb3}, !- Handle
  {a333a85b-8470-42a6-adf4-e48774007b81}, !- Name
  {c74f0b3a-fea2-4a21-8a1e-96884dc32369}, !- Source Object
  3,                                      !- Outlet Port
  {8554f47c-0581-4198-99b9-dc8a49abac81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b038c00-5133-4a97-a468-f111f2910488}, !- Handle
  {2b335e12-f271-4eb0-9493-a3ae8accfd82}, !- Name
  {8554f47c-0581-4198-99b9-dc8a49abac81}, !- Source Object
  3,                                      !- Outlet Port
  {9e4cd388-d8ce-4ddd-871c-b379a53d6a09}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6776f149-0d92-411e-a877-8fdee59d210e}, !- Handle
  Pipe Adiabatic 30,                      !- Name
  {ea6954f9-1ae5-4c5d-91f6-d090006f23ba}, !- Inlet Node Name
  {00899bb4-3e24-4645-a3b9-9db01a424d54}; !- Outlet Node Name

OS:Node,
  {0150bf7f-7780-4d86-a603-d877bd914785}, !- Handle
  Node 476,                               !- Name
  {73ffa620-338e-4248-b6ea-56189f31db94}, !- Inlet Port
  {ea6954f9-1ae5-4c5d-91f6-d090006f23ba}; !- Outlet Port

OS:Connection,
  {73ffa620-338e-4248-b6ea-56189f31db94}, !- Handle
  {17ac9280-698e-44c5-aa4a-f57760e5c450}, !- Name
  {5b342851-d18e-49c6-8027-c84da247e38c}, !- Source Object
  2,                                      !- Outlet Port
  {0150bf7f-7780-4d86-a603-d877bd914785}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea6954f9-1ae5-4c5d-91f6-d090006f23ba}, !- Handle
  {8e0f4fa2-eda9-440c-8bd8-38fdac240290}, !- Name
  {0150bf7f-7780-4d86-a603-d877bd914785}, !- Source Object
  3,                                      !- Outlet Port
  {6776f149-0d92-411e-a877-8fdee59d210e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00899bb4-3e24-4645-a3b9-9db01a424d54}, !- Handle
  {ba2808e7-0684-41f2-bf3f-16875e8f070e}, !- Name
  {6776f149-0d92-411e-a877-8fdee59d210e}, !- Source Object
  3,                                      !- Outlet Port
  {ca9f7570-39e2-43ae-8093-fbd903c6c4cc}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1e4de64d-62ce-4c52-9a1a-bff944080aee}, !- Handle
  Water Use Connections 3,                !- Name
  {9b92e189-d1cd-46cf-8399-23b1216572ab}, !- Inlet Node Name
  {664b6f0f-71ee-41a3-b7c6-5880a797b39f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9c5a1937-7cbe-436b-ba59-7898e2e93d44}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1953ce11-67e7-4c77-a9e1-4e550043dd1b}, !- Handle
  Laundry Service Water Use Def 2.8gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000176652549918593,                   !- Peak Flow Rate {m3/s}
  {44f50f4a-64c8-422e-9f94-b4825bfb24cd}, !- Target Temperature Schedule Name
  {71622ec8-af2e-4b69-8e16-66a08f01bfba}, !- Sensible Fraction Schedule Name
  {9cfd93fa-aecf-48b2-bea9-ffc0f2526677}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {71622ec8-af2e-4b69-8e16-66a08f01bfba}, !- Handle
  Fraction Sensible - 0.2 1,              !- Name
  ,                                       !- Schedule Type Limits Name
  {f00ab129-7523-4be5-87ec-679a12c8d2a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f00ab129-7523-4be5-87ec-679a12c8d2a8}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9cfd93fa-aecf-48b2-bea9-ffc0f2526677}, !- Handle
  Fraction Latent - 0.05 1,               !- Name
  ,                                       !- Schedule Type Limits Name
  {39c4e3b1-8454-4d1d-8f1e-8325600c6305}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39c4e3b1-8454-4d1d-8f1e-8325600c6305}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {44f50f4a-64c8-422e-9f94-b4825bfb24cd}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  ,                                       !- Schedule Type Limits Name
  {7f18e075-f520-4c2b-a7f3-a0a41858e933}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f18e075-f520-4c2b-a7f3-a0a41858e933}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {9c5a1937-7cbe-436b-ba59-7898e2e93d44}, !- Handle
  Laundry Service Water Use 2.8gal/min,   !- Name
  {1953ce11-67e7-4c77-a9e1-4e550043dd1b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1d0b542f-fb3a-4880-83ac-ec086b9a3370}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {1d0b542f-fb3a-4880-83ac-ec086b9a3370}, !- Handle
  Hospital LAUNDRY_SWH_SCH,               !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  {6dfa2f26-50ee-4b46-8e89-3b3dd6454598}, !- Default Day Schedule Name
  {d24c807b-51b0-4fe7-937a-386ce3b82a6f}, !- Summer Design Day Schedule Name
  {8f3cd7ea-5e62-4a77-aba6-d2182f8f6917}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6dfa2f26-50ee-4b46-8e89-3b3dd6454598}, !- Handle
  Hospital LAUNDRY_SWH_SCH Default,       !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cbcecec6-4c71-46c4-9b55-251ba3c6c032}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f3cd7ea-5e62-4a77-aba6-d2182f8f6917}, !- Handle
  Hospital LAUNDRY_SWH_SCH Winter Design Day, !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fd2c994f-0eae-4c75-8463-38c02d75c64b}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d24c807b-51b0-4fe7-937a-386ce3b82a6f}, !- Handle
  Hospital LAUNDRY_SWH_SCH Summer Design Day, !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
  {45e7aa03-1dbf-425e-8df4-e9ba47ae6d9f}, !- Handle
  Node 477,                               !- Name
  {4b3c45e1-55ba-4361-94f3-3b5f0a36cedc}, !- Inlet Port
  {9b92e189-d1cd-46cf-8399-23b1216572ab}; !- Outlet Port

OS:Connection,
  {4b3c45e1-55ba-4361-94f3-3b5f0a36cedc}, !- Handle
  {7abafccd-36ef-4bae-8b42-c15e18673cfd}, !- Name
  {9e4cd388-d8ce-4ddd-871c-b379a53d6a09}, !- Source Object
  4,                                      !- Outlet Port
  {45e7aa03-1dbf-425e-8df4-e9ba47ae6d9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {309ffa62-8692-4899-9233-c509d1fad692}, !- Handle
  Node 478,                               !- Name
  {664b6f0f-71ee-41a3-b7c6-5880a797b39f}, !- Inlet Port
  {a1a6017c-da06-412c-88ed-e82e7abf9a07}; !- Outlet Port

OS:Connection,
  {9b92e189-d1cd-46cf-8399-23b1216572ab}, !- Handle
  {611e2d6c-c474-4ea0-ae69-d81a43bde874}, !- Name
  {45e7aa03-1dbf-425e-8df4-e9ba47ae6d9f}, !- Source Object
  3,                                      !- Outlet Port
  {1e4de64d-62ce-4c52-9a1a-bff944080aee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {664b6f0f-71ee-41a3-b7c6-5880a797b39f}, !- Handle
  {5da12b0b-0335-4de3-9bc4-ba36782aa2f1}, !- Name
  {1e4de64d-62ce-4c52-9a1a-bff944080aee}, !- Source Object
  3,                                      !- Outlet Port
  {309ffa62-8692-4899-9233-c509d1fad692}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1a6017c-da06-412c-88ed-e82e7abf9a07}, !- Handle
  {a3e17338-a316-43bd-a650-7eb6e63844bb}, !- Name
  {309ffa62-8692-4899-9233-c509d1fad692}, !- Source Object
  3,                                      !- Outlet Port
  {5b342851-d18e-49c6-8027-c84da247e38c}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {44b6ccb6-2d6d-4b66-a4fc-dd8b5ef9f8be}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  21874;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {8bd5f70b-6cc6-44ba-922a-013466f830e7}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON,        !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  {53f59601-66f6-437d-bc0d-eecd8188a69f}, !- Default Day Schedule Name
  {e973c7b1-99b2-404e-99e0-34daed0a89e6}, !- Summer Design Day Schedule Name
  {741abc4c-4fb4-4d57-986c-d42777b86800}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {53f59601-66f6-437d-bc0d-eecd8188a69f}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON Default, !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c1a02ff5-6649-4e2c-87eb-a452f4d23e82}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {741abc4c-4fb4-4d57-986c-d42777b86800}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c13f58f0-e9c7-442c-8120-aa8bd2e7456e}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e973c7b1-99b2-404e-99e0-34daed0a89e6}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {f1c10609-b576-4165-a979-da403df1a50f}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {44b6ccb6-2d6d-4b66-a4fc-dd8b5ef9f8be}, !- Exterior Lights Definition Name
  {8bd5f70b-6cc6-44ba-922a-013466f830e7}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:Exterior:Lights:Definition,
  {2ab563d8-6b09-460e-8661-a85141931dd8}, !- Handle
  Fuel equipment 1 Def,                   !- Name
  162962.637;                             !- Design Level {W}

OS:Schedule:Ruleset,
  {51b11551-3700-475d-8b20-c108711c5f32}, !- Handle
  Hospital BLDG_ELEVATORS,                !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  {8d7fd36b-dbfd-46db-8feb-9a227758eefe}, !- Default Day Schedule Name
  {91aa04a3-084f-4cd1-b0cb-9d97b894c818}, !- Summer Design Day Schedule Name
  {3efacd58-8aa2-4e08-add3-f8108f33e646}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8d7fd36b-dbfd-46db-8feb-9a227758eefe}, !- Handle
  Hospital BLDG_ELEVATORS Default,        !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {3429281f-89f0-4a7f-a0c6-f31e080b166b}, !- Handle
  Schedule Rule 26,                       !- Name
  {51b11551-3700-475d-8b20-c108711c5f32}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c898345c-7cf1-47c7-986f-55d0c41ca109}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c898345c-7cf1-47c7-986f-55d0c41ca109}, !- Handle
  Hospital BLDG_ELEVATORS Sat Day,        !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.46,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.51,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Day,
  {50ed8c7a-679f-49e8-958b-ae2211db5c42}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91aa04a3-084f-4cd1-b0cb-9d97b894c818}, !- Handle
  Hospital BLDG_ELEVATORS Summer Design Day, !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {012fa597-1d4a-4792-aef2-3c9b7f7566df}, !- Handle
  Schedule Rule 27,                       !- Name
  {51b11551-3700-475d-8b20-c108711c5f32}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9363d94a-b166-42f4-8613-d0584faf2a2f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9363d94a-b166-42f4-8613-d0584faf2a2f}, !- Handle
  Hospital BLDG_ELEVATORS Wkdy Day,       !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.52,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.28,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2;                                    !- Value Until Time 9

OS:Schedule:Day,
  {1232c06f-9dfa-4b2d-8240-53b0a36828ac}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3efacd58-8aa2-4e08-add3-f8108f33e646}, !- Handle
  Hospital BLDG_ELEVATORS Winter Design Day, !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Exterior:Lights,
  {7eaf1a33-ca25-44be-a1d0-389e6a6a97e5}, !- Handle
  Fuel equipment 1,                       !- Name
  {2ab563d8-6b09-460e-8661-a85141931dd8}, !- Exterior Lights Definition Name
  {51b11551-3700-475d-8b20-c108711c5f32}, !- Schedule Name
  ScheduleNameOnly;                       !- Control Option

OS:Exterior:Lights:Definition,
  {25fa546a-9d84-4b98-a809-7007a7f5f540}, !- Handle
  Fuel equipment 2 Def,                   !- Name
  847.2;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {e2167de5-436d-4c42-89ff-e8c12353d0f0}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF,     !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  {2279cde1-0f34-4706-b2af-75a6b6bce2ee}, !- Default Day Schedule Name
  {0e750cca-2e9b-43f5-a578-fead0945648e}, !- Summer Design Day Schedule Name
  {dd2b020a-608f-43e4-a4de-63270b7967c9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2279cde1-0f34-4706-b2af-75a6b6bce2ee}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {66d396d7-db60-442d-9bf0-baafd46f650c}, !- Handle
  Schedule Rule 28,                       !- Name
  {e2167de5-436d-4c42-89ff-e8c12353d0f0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0016be27-8663-483e-8127-42f1d3ab0d8a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0016be27-8663-483e-8127-42f1d3ab0d8a}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Sat Day, !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.46,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.51,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Day,
  {691b8300-32af-437e-96f6-c14353e0c570}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e750cca-2e9b-43f5-a578-fead0945648e}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {693f3335-8bc7-4ae1-a9c5-a54da4081e8e}, !- Handle
  Schedule Rule 29,                       !- Name
  {e2167de5-436d-4c42-89ff-e8c12353d0f0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {abe84c33-0fe6-405e-bdc0-59a396b49284}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abe84c33-0fe6-405e-bdc0-59a396b49284}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.52,                                   !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:Schedule:Day,
  {cfd299b8-a8b7-4a77-a561-12b68afa456a}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd2b020a-608f-43e4-a4de-63270b7967c9}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {abd4e6fc-5996-421a-b405-702b37ca48eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Exterior:Lights,
  {9e0db067-9376-446b-a87e-da0589fd290a}, !- Handle
  Fuel equipment 2,                       !- Name
  {25fa546a-9d84-4b98-a809-7007a7f5f540}, !- Exterior Lights Definition Name
  {e2167de5-436d-4c42-89ff-e8c12353d0f0}, !- Schedule Name
  ScheduleNameOnly;                       !- Control Option

OS:WeatherFile,
  {52c6864f-2d8d-4ff8-98c2-ca8cdb1f2bf0}, !- Handle
  Miami Intl Ap,                          !- City
  FL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722020,                                 !- WMO Number
  25.82,                                  !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11,                                     !- Elevation {m}
  file:///home/osdev/openstudio-standards/openstudio-standards/data/weather/USA_FL_Miami.Intl.AP.722020_TMY3.epw, !- Url
  7D992F19;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {a6c2fce2-738d-4f46-8124-8054b91a2fe0}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  24.4916666666667,                       !- Annual Average Outdoor Air Temperature {C}
  8.7;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {9716c5f4-4b1b-4a17-9bda-60145e9dd00a}, !- Handle
  Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  8.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101193,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {7e5e301c-02dd-4902-9ae9-a9835f918d07}, !- Handle
  Miami Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  25.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101193,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.528,                                  !- ASHRAE Taub {dimensionless}
  1.905;                                  !- ASHRAE Taud {dimensionless}

OS:Site:GroundTemperature:BuildingSurface,
  {37ec6563-b54b-4958-a757-9e44d2b35615}, !- Handle
  22.509,                                 !- January Ground Temperature {C}
  22.645,                                 !- February Ground Temperature {C}
  22.781,                                 !- March Ground Temperature {C}
  22.956,                                 !- April Ground Temperature {C}
  23.052,                                 !- May Ground Temperature {C}
  23.08,                                  !- June Ground Temperature {C}
  23.116,                                 !- July Ground Temperature {C}
  23.108,                                 !- August Ground Temperature {C}
  23.133,                                 !- September Ground Temperature {C}
  23.139,                                 !- October Ground Temperature {C}
  23.077,                                 !- November Ground Temperature {C}
  22.913;                                 !- December Ground Temperature {C}

OS:Sizing:Parameters,
  {b453caa0-b640-4630-b2ff-62d7160bc834}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

OS:SimulationControl,
  {7eedd16c-35a6-4ec5-8e7b-80b016305628}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Schedule:Ruleset,
  {6d8f8994-088a-4282-ab59-d0979126492a}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {25b193d1-f095-44f4-b92d-5e62eb49ca5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25b193d1-f095-44f4-b92d-5e62eb49ca5c}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {069e515c-4abc-4d97-962f-ba68a08d3483}, !- Handle
  ChlrWtrCentPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.364691,                               !- Coefficient1 Constant
  -0.030521,                              !- Coefficient2 x
  -0.00193,                               !- Coefficient3 x**2
  0.066374,                               !- Coefficient4 y
  -0.001892,                              !- Coefficient5 y**2
  0.003111,                               !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.87,                                   !- Minimum Curve Output
  0.91;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {79db8423-268f-4b2a-9f97-44376fc74982}, !- Handle
  ChlrWtrCentPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.658643,                               !- Coefficient1 Constant
  -0.025339,                              !- Coefficient2 x
  0.000991,                               !- Coefficient3 x**2
  0.012801,                               !- Coefficient4 y
  0.000171,                               !- Coefficient5 y**2
  -0.000301,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.68,                                   !- Minimum Curve Output
  1.05;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {dacda464-87e8-40fb-999e-949151bb3075}, !- Handle
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Name
  0.222149,                               !- Coefficient1 Constant
  0.503156,                               !- Coefficient2 x
  0.256905,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.28;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {919cfde5-f948-4357-9362-8bacc746e0a3}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

