  {e4ac8c34-dcae-4aa1-896b-f987d1d5c771}, !- Source Object
  3,                                      !- Outlet Port
  {07b43076-16c8-455f-930a-71f65eab22b4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {75823e45-b986-4630-85fe-80f2a2786ae7}, !- Handle
  {47ae14ce-2e23-4624-ba28-11c09e336456}, !- Name
  {07b43076-16c8-455f-930a-71f65eab22b4}, !- Source Object
  5,                                      !- Outlet Port
  {571f08b0-0a8f-489a-a911-abc064eedd9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8645db1f-5c5f-4135-a4b4-2d6288c7d8fb}, !- Handle
  {0412e3df-97ea-46a5-8316-dfd9ddd1a868}, !- Name
  {571f08b0-0a8f-489a-a911-abc064eedd9b}, !- Source Object
  3,                                      !- Outlet Port
  {00cfa311-09c9-4e17-b5e7-e938a69b2c5b}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d18a5244-11c3-486a-8f18-bd0a800da985}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {29f3796f-342e-4d9a-a568-b30576764cfb}, !- Handle
  Perimeter_bot_ZN_1 ZN PSZ-AC Diffuser,  !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  {2dc8750a-7697-4adb-ad07-35d9fcd296e3}, !- Inlet Air Node Name
  {22f024f4-d298-40a9-a03a-4caff1e60964}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {98877228-bd79-4e4d-a7c4-526d5060860b}, !- Handle
  Node 30,                                !- Name
  {4fca918f-72b3-491f-b4b8-c0f390288804}, !- Inlet Port
  {42f54032-5c2c-4c8a-bdde-7eaba58609a2}; !- Outlet Port

OS:Connection,
  {83d471bf-8436-4b18-b095-6ef59a7dcc86}, !- Handle
  {be0510ff-49ab-42bc-baac-a97fdf622416}, !- Name
  {70b532d4-04b7-474c-9fd2-3c9a95b78e56}, !- Source Object
  3,                                      !- Outlet Port
  {f438ba50-d2cf-4a7c-ac39-aa74ea8b1e22}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4fca918f-72b3-491f-b4b8-c0f390288804}, !- Handle
  {0113778d-99f2-46f2-ab4a-2ba07abd21aa}, !- Name
  {4cd06709-8f5a-4db6-b744-8efe83e73dc0}, !- Source Object
  12,                                     !- Outlet Port
  {98877228-bd79-4e4d-a7c4-526d5060860b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42f54032-5c2c-4c8a-bdde-7eaba58609a2}, !- Handle
  {0a120801-d1e5-4ff4-8456-cb08b79dc244}, !- Name
  {98877228-bd79-4e4d-a7c4-526d5060860b}, !- Source Object
  3,                                      !- Outlet Port
  {ab850d5b-287e-4787-8ad4-1da4b46c9292}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2dc8750a-7697-4adb-ad07-35d9fcd296e3}, !- Handle
  {f34f8ec8-6fb2-49f2-b993-f85d79e11e08}, !- Name
  {10227852-6546-4290-a55f-806c46fb2bae}, !- Source Object
  3,                                      !- Outlet Port
  {29f3796f-342e-4d9a-a568-b30576764cfb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22f024f4-d298-40a9-a03a-4caff1e60964}, !- Handle
  {a3c3450c-f0ee-49b9-98ff-8b09f40133c9}, !- Name
  {29f3796f-342e-4d9a-a568-b30576764cfb}, !- Source Object
  4,                                      !- Outlet Port
  {70b532d4-04b7-474c-9fd2-3c9a95b78e56}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fdf0c3e4-c125-46d1-b736-0168495ddebc}, !- Handle
  Perimeter_bot_ZN_2 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {e00b90bb-392f-4f23-9459-10e1d25884c2}, !- Availability Schedule
  {4f70d402-dc49-41e4-affc-1f2b99e3a892}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2579a6b5-00ec-42f4-9b65-51a8932c8317}, !- Supply Side Inlet Node Name
  {4534987f-1e8d-4eeb-aaf4-488b99a9134b}, !- Demand Side Outlet Node Name
  {be1aaf7f-03b5-4889-a7c4-1b3c23058df5}, !- Demand Side Inlet Node A
  {0e1ff822-3aaf-4527-8946-4160b033ceea}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {269b3579-7ca5-42af-867e-6a12cb49421b}, !- Demand Mixer Name
  {5a734347-f222-4ae4-90f1-2f85a6fd8145}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d13d7863-ebe6-41b2-a66a-3c5e3b3844ed}, !- Handle
  Node 31,                                !- Name
  {2579a6b5-00ec-42f4-9b65-51a8932c8317}, !- Inlet Port
  {8916c63d-02f7-464c-9135-de20db9450d1}; !- Outlet Port

OS:Node,
  {f5c3b1db-08e1-4f3d-8330-122257a75b88}, !- Handle
  Node 32,                                !- Name
  {609df547-5bfb-4c82-ae5f-d24c7a9b72c1}, !- Inlet Port
  {0e1ff822-3aaf-4527-8946-4160b033ceea}; !- Outlet Port

OS:Connection,
  {2579a6b5-00ec-42f4-9b65-51a8932c8317}, !- Handle
  {ac64d80d-e704-4af8-ab7b-b9d6eedc5614}, !- Name
  {fdf0c3e4-c125-46d1-b736-0168495ddebc}, !- Source Object
  8,                                      !- Outlet Port
  {d13d7863-ebe6-41b2-a66a-3c5e3b3844ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e1ff822-3aaf-4527-8946-4160b033ceea}, !- Handle
  {16f18c83-46e7-4e42-9dac-bf60924e8b3f}, !- Name
  {f5c3b1db-08e1-4f3d-8330-122257a75b88}, !- Source Object
  3,                                      !- Outlet Port
  {fdf0c3e4-c125-46d1-b736-0168495ddebc}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9ca81fa8-3ad8-46cd-8c1e-d6a362825570}, !- Handle
  Node 33,                                !- Name
  {be1aaf7f-03b5-4889-a7c4-1b3c23058df5}, !- Inlet Port
  {9ccf0391-b35d-4397-b881-fa3d464ad0e1}; !- Outlet Port

OS:Node,
  {a0c38a39-cddd-4731-a64a-c4212f109a07}, !- Handle
  Node 34,                                !- Name
  {85c8f84d-b111-4b8e-952e-d58cceecbd30}, !- Inlet Port
  {4534987f-1e8d-4eeb-aaf4-488b99a9134b}; !- Outlet Port

OS:Node,
  {724e7779-5fa0-425c-84d8-0ca9af2019c1}, !- Handle
  Node 35,                                !- Name
  {8c660b58-a5c4-4a50-8602-0871df81f444}, !- Inlet Port
  {bbfae636-25af-417e-8031-42d9123d5ee7}; !- Outlet Port

OS:Connection,
  {be1aaf7f-03b5-4889-a7c4-1b3c23058df5}, !- Handle
  {233d52d1-524d-4c1b-af63-41c1eea0b4dd}, !- Name
  {fdf0c3e4-c125-46d1-b736-0168495ddebc}, !- Source Object
  10,                                     !- Outlet Port
  {9ca81fa8-3ad8-46cd-8c1e-d6a362825570}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4534987f-1e8d-4eeb-aaf4-488b99a9134b}, !- Handle
  {45697f45-a3ec-4e42-8ba6-4c4692279964}, !- Name
  {a0c38a39-cddd-4731-a64a-c4212f109a07}, !- Source Object
  3,                                      !- Outlet Port
  {fdf0c3e4-c125-46d1-b736-0168495ddebc}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5a734347-f222-4ae4-90f1-2f85a6fd8145}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {9ccf0391-b35d-4397-b881-fa3d464ad0e1}, !- Inlet Node Name
  {b74ab3ed-649e-48c1-8660-ace0809f22db}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {269b3579-7ca5-42af-867e-6a12cb49421b}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {85c8f84d-b111-4b8e-952e-d58cceecbd30}, !- Outlet Node Name
  {0788d652-1465-4dbf-9258-86cacf79e00e}; !- Inlet Node Name 1

OS:Connection,
  {9ccf0391-b35d-4397-b881-fa3d464ad0e1}, !- Handle
  {079d8b62-0438-49d0-a0c4-3210095be239}, !- Name
  {9ca81fa8-3ad8-46cd-8c1e-d6a362825570}, !- Source Object
  3,                                      !- Outlet Port
  {5a734347-f222-4ae4-90f1-2f85a6fd8145}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85c8f84d-b111-4b8e-952e-d58cceecbd30}, !- Handle
  {48d7c7cf-b6f3-4600-9d38-4451885213fb}, !- Name
  {269b3579-7ca5-42af-867e-6a12cb49421b}, !- Source Object
  2,                                      !- Outlet Port
  {a0c38a39-cddd-4731-a64a-c4212f109a07}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9dd1c661-ab1d-446d-98d1-7fb365de61cd}, !- Handle
  {fdf0c3e4-c125-46d1-b736-0168495ddebc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {5765d7bd-7b14-4dc4-a3a4-c1ee3d39bc21}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {dd1bffae-ae2a-4df9-8516-cc47e6002cad}, !- Control Zone Name
  {f5c3b1db-08e1-4f3d-8330-122257a75b88}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {3a04216b-3533-4e20-8b05-13219da886d9}, !- Handle
  Perimeter_bot_ZN_2 ZN PSZ-AC Fan,       !- Name
  {e00b90bb-392f-4f23-9459-10e1d25884c2}, !- Availability Schedule Name
  0.546,                                  !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3bf1e94e-1e96-4e9e-8a8f-9cdab248c856}, !- Air Inlet Node Name
  {609df547-5bfb-4c82-ae5f-d24c7a9b72c1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {dc7f36f2-7cf2-498a-a876-e14714068da9}, !- Handle
  Perimeter_bot_ZN_2 ZN PSZ-AC Gas Htg Coil, !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b0565534-0bd1-42de-bd43-ecd3419ce02c}, !- Air Inlet Node Name
  {ccfffc7a-c022-4df7-9685-15ef0deb9b6b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {db1ebc10-9af9-418c-a96e-af8c29caad12}, !- Handle
  Perimeter_bot_ZN_2 ZN PSZ-AC No Backup Heat, !- Name
  {25fd7f78-bb9b-4c65-bf7c-34a8da08e5f0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {998fd69d-e58d-4af5-b8a0-450264e74f1e}, !- Air Inlet Node Name
  {add4f092-38a1-492a-8765-f8ce0723f247}, !- Air Outlet Node Name
  {fa250c62-67d1-47ab-adfa-b827941e5d5b}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {a76347f5-0739-4f3a-842c-59f8a47c9ee1}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {8c277c1e-f856-4b27-9670-06d26cb7d3f9}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4683dd42-9ea8-44d9-8bf9-d22476803155}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5bae1209-1ba3-45d2-ad4a-b07d13c3dcc4}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e6057a99-6760-4502-b249-ff7215dcb9ec}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {a8bd5bf6-1a54-44fb-bcfd-f50428037443}, !- Handle
  Perimeter_bot_ZN_2 ZN PSZ-AC 1spd DX AC Clg Coil 76kBtu/hr 9.63EER, !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.31267692703909,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e8fa416e-c4e3-4878-9c51-2120c5518685}, !- Air Inlet Node Name
  {b71e7863-3a00-4842-a2fd-1a68e58f9f48}, !- Air Outlet Node Name
  {2511246e-74fc-43c3-afc0-411b82056e2c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5baedf65-6a9a-4115-985b-b8f63dce50b0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c334788d-0b35-47ab-bbb3-85b554fa746d}, !- Energy Input Ratio Function of Temperature Curve Name
  {1713e6d3-13b2-4d63-a9f0-5ab7632eca00}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ade740cf-6735-49d3-8ed0-b12e930cf83a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {f052b87e-8a0c-41f8-bf24-633b1cde1130}, !- Handle
  Perimeter_bot_ZN_2 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5b2cded5-ce71-4be7-8b08-79338ab17933}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5b2cded5-ce71-4be7-8b08-79338ab17933}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {94ce106f-abc3-4d98-9e0e-f6077c440931}, !- Handle
  Perimeter_bot_ZN_2 ZN PSZ-AC OA Sys,    !- Name
  {f052b87e-8a0c-41f8-bf24-633b1cde1130}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5f2229f3-c64d-4016-a594-fa5c0226fc23}, !- Mixed Air Node Name
  {5c4f08cc-fbc9-4c1f-92f2-3415d653b636}, !- Outdoor Air Stream Node Name
  {d17b8e3b-0879-498e-b8d7-b2ae958223dc}, !- Relief Air Stream Node Name
  {8916c63d-02f7-464c-9135-de20db9450d1}; !- Return Air Stream Node Name

OS:Node,
  {8be7e0dd-996e-47ec-84ba-bd0bb04e4823}, !- Handle
  Node 36,                                !- Name
  ,                                       !- Inlet Port
  {5c4f08cc-fbc9-4c1f-92f2-3415d653b636}; !- Outlet Port

OS:Connection,
  {5c4f08cc-fbc9-4c1f-92f2-3415d653b636}, !- Handle
  {4474f507-409b-4ac5-b366-2208faa5322a}, !- Name
  {8be7e0dd-996e-47ec-84ba-bd0bb04e4823}, !- Source Object
  3,                                      !- Outlet Port
  {94ce106f-abc3-4d98-9e0e-f6077c440931}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {136ca210-f2fc-46df-b0e2-f547de1f5ceb}, !- Handle
  Node 37,                                !- Name
  {d17b8e3b-0879-498e-b8d7-b2ae958223dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d17b8e3b-0879-498e-b8d7-b2ae958223dc}, !- Handle
  {4819a6c7-d0b4-4f8e-a534-43df14041325}, !- Name
  {94ce106f-abc3-4d98-9e0e-f6077c440931}, !- Source Object
  7,                                      !- Outlet Port
  {136ca210-f2fc-46df-b0e2-f547de1f5ceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {609df547-5bfb-4c82-ae5f-d24c7a9b72c1}, !- Handle
  {83334331-41b6-4654-adbb-be724de8b833}, !- Name
  {3a04216b-3533-4e20-8b05-13219da886d9}, !- Source Object
  9,                                      !- Outlet Port
  {f5c3b1db-08e1-4f3d-8330-122257a75b88}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa250c62-67d1-47ab-adfa-b827941e5d5b}, !- Handle
  Node 38,                                !- Name
  {add4f092-38a1-492a-8765-f8ce0723f247}, !- Inlet Port
  {3bf1e94e-1e96-4e9e-8a8f-9cdab248c856}; !- Outlet Port

OS:Connection,
  {add4f092-38a1-492a-8765-f8ce0723f247}, !- Handle
  {150aa3fd-70b3-488b-bfd0-f6d631994253}, !- Name
  {db1ebc10-9af9-418c-a96e-af8c29caad12}, !- Source Object
  6,                                      !- Outlet Port
  {fa250c62-67d1-47ab-adfa-b827941e5d5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bf1e94e-1e96-4e9e-8a8f-9cdab248c856}, !- Handle
  {ffae534b-3c7a-42d5-bf7c-22f8f5cdfb03}, !- Name
  {fa250c62-67d1-47ab-adfa-b827941e5d5b}, !- Source Object
  3,                                      !- Outlet Port
  {3a04216b-3533-4e20-8b05-13219da886d9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {39767337-8646-4f60-8299-63675f5c3895}, !- Handle
  Node 39,                                !- Name
  {ccfffc7a-c022-4df7-9685-15ef0deb9b6b}, !- Inlet Port
  {998fd69d-e58d-4af5-b8a0-450264e74f1e}; !- Outlet Port

OS:Connection,
  {ccfffc7a-c022-4df7-9685-15ef0deb9b6b}, !- Handle
  {924a6d42-1d9e-4f9c-8a62-c68a0227cd9d}, !- Name
  {dc7f36f2-7cf2-498a-a876-e14714068da9}, !- Source Object
  6,                                      !- Outlet Port
  {39767337-8646-4f60-8299-63675f5c3895}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {998fd69d-e58d-4af5-b8a0-450264e74f1e}, !- Handle
  {e75c4f7b-4b19-435d-b8c2-9c08fa59816b}, !- Name
  {39767337-8646-4f60-8299-63675f5c3895}, !- Source Object
  3,                                      !- Outlet Port
  {db1ebc10-9af9-418c-a96e-af8c29caad12}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1f9498ea-03e0-4cf0-80bc-469d2aa70dfd}, !- Handle
  Node 40,                                !- Name
  {b71e7863-3a00-4842-a2fd-1a68e58f9f48}, !- Inlet Port
  {b0565534-0bd1-42de-bd43-ecd3419ce02c}; !- Outlet Port

OS:Connection,
  {b71e7863-3a00-4842-a2fd-1a68e58f9f48}, !- Handle
  {e7668c1c-91c4-4496-8c6a-db1671b9ab86}, !- Name
  {a8bd5bf6-1a54-44fb-bcfd-f50428037443}, !- Source Object
  9,                                      !- Outlet Port
  {1f9498ea-03e0-4cf0-80bc-469d2aa70dfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0565534-0bd1-42de-bd43-ecd3419ce02c}, !- Handle
  {e136328b-6d3c-4c78-b5a8-31c7bbe05573}, !- Name
  {1f9498ea-03e0-4cf0-80bc-469d2aa70dfd}, !- Source Object
  3,                                      !- Outlet Port
  {dc7f36f2-7cf2-498a-a876-e14714068da9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {34c68637-ac65-4598-8bbc-1cf1a9aa3786}, !- Handle
  Node 41,                                !- Name
  {5f2229f3-c64d-4016-a594-fa5c0226fc23}, !- Inlet Port
  {e8fa416e-c4e3-4878-9c51-2120c5518685}; !- Outlet Port

OS:Connection,
  {8916c63d-02f7-464c-9135-de20db9450d1}, !- Handle
  {4787b8b0-2960-4f45-9347-bf9c1353f356}, !- Name
  {d13d7863-ebe6-41b2-a66a-3c5e3b3844ed}, !- Source Object
  3,                                      !- Outlet Port
  {94ce106f-abc3-4d98-9e0e-f6077c440931}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5f2229f3-c64d-4016-a594-fa5c0226fc23}, !- Handle
  {4b233503-3552-484f-a999-4a84b64a5ce6}, !- Name
  {94ce106f-abc3-4d98-9e0e-f6077c440931}, !- Source Object
  5,                                      !- Outlet Port
  {34c68637-ac65-4598-8bbc-1cf1a9aa3786}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8fa416e-c4e3-4878-9c51-2120c5518685}, !- Handle
  {90ea8653-904a-49d1-80b3-86b7a56794af}, !- Name
  {34c68637-ac65-4598-8bbc-1cf1a9aa3786}, !- Source Object
  3,                                      !- Outlet Port
  {a8bd5bf6-1a54-44fb-bcfd-f50428037443}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4f70d402-dc49-41e4-affc-1f2b99e3a892}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {36a8a17d-1efd-4711-8739-c7f67ef7214f}, !- Handle
  Perimeter_bot_ZN_2 ZN PSZ-AC Diffuser,  !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  {b74ab3ed-649e-48c1-8660-ace0809f22db}, !- Inlet Air Node Name
  {8c660b58-a5c4-4a50-8602-0871df81f444}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {616b0321-cc7a-40a6-889e-b5f7c9609e59}, !- Handle
  Node 42,                                !- Name
  {c8f97a97-bbcd-4109-b7b1-ffcf14e1bdc2}, !- Inlet Port
  {0788d652-1465-4dbf-9258-86cacf79e00e}; !- Outlet Port

OS:Connection,
  {bbfae636-25af-417e-8031-42d9123d5ee7}, !- Handle
  {b58cc309-4487-4062-ae22-0bc8a191281f}, !- Name
  {724e7779-5fa0-425c-84d8-0ca9af2019c1}, !- Source Object
  3,                                      !- Outlet Port
  {f40bd52a-d835-4179-8a6f-e173b90f4603}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8f97a97-bbcd-4109-b7b1-ffcf14e1bdc2}, !- Handle
  {bd1f7a40-468a-4470-a088-d5c8a1f71a72}, !- Name
  {dd1bffae-ae2a-4df9-8516-cc47e6002cad}, !- Source Object
  12,                                     !- Outlet Port
  {616b0321-cc7a-40a6-889e-b5f7c9609e59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0788d652-1465-4dbf-9258-86cacf79e00e}, !- Handle
  {84e18b6e-5495-4d95-bd5d-7108b547ad8a}, !- Name
  {616b0321-cc7a-40a6-889e-b5f7c9609e59}, !- Source Object
  3,                                      !- Outlet Port
  {269b3579-7ca5-42af-867e-6a12cb49421b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b74ab3ed-649e-48c1-8660-ace0809f22db}, !- Handle
  {20110cfe-b481-490f-ac08-d2f5d610baba}, !- Name
  {5a734347-f222-4ae4-90f1-2f85a6fd8145}, !- Source Object
  3,                                      !- Outlet Port
  {36a8a17d-1efd-4711-8739-c7f67ef7214f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c660b58-a5c4-4a50-8602-0871df81f444}, !- Handle
  {e59aa2eb-b2b3-401f-94e3-2894ff9f1994}, !- Name
  {36a8a17d-1efd-4711-8739-c7f67ef7214f}, !- Source Object
  4,                                      !- Outlet Port
  {724e7779-5fa0-425c-84d8-0ca9af2019c1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {23dc82fc-c08a-497e-ba5e-29a53b398f5d}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {e00b90bb-392f-4f23-9459-10e1d25884c2}, !- Availability Schedule
  {c76920c1-e8b4-4569-9397-5376f5615e67}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5c1c260f-140c-4e34-b6ae-48618d2a06ec}, !- Supply Side Inlet Node Name
  {cb0f40a3-ed59-4976-8e96-ad5b232e3136}, !- Demand Side Outlet Node Name
  {6059384d-9174-48bf-9e24-abe679c92f4c}, !- Demand Side Inlet Node A
  {586548b1-4959-43e0-8178-f85699e88bba}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {44fd832b-bbfa-4e54-941f-a9459aefdb85}, !- Demand Mixer Name
  {d9838c01-77bb-48ee-a356-54005e95afd0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d774f278-2869-4037-9546-846221cb4458}, !- Handle
  Node 43,                                !- Name
  {5c1c260f-140c-4e34-b6ae-48618d2a06ec}, !- Inlet Port
  {27a823db-af73-4589-ad4f-a64d1145da64}; !- Outlet Port

OS:Node,
  {66d1c977-39a9-4c91-8f60-d47da2a56517}, !- Handle
  Node 44,                                !- Name
  {954a7e2c-03c4-43e5-8333-76b07dd8dc40}, !- Inlet Port
  {586548b1-4959-43e0-8178-f85699e88bba}; !- Outlet Port

OS:Connection,
  {5c1c260f-140c-4e34-b6ae-48618d2a06ec}, !- Handle
  {fdfd7737-422e-4962-b626-f51895123359}, !- Name
  {23dc82fc-c08a-497e-ba5e-29a53b398f5d}, !- Source Object
  8,                                      !- Outlet Port
  {d774f278-2869-4037-9546-846221cb4458}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {586548b1-4959-43e0-8178-f85699e88bba}, !- Handle
  {731a11ad-610e-4780-a8b7-fd863ed23f19}, !- Name
  {66d1c977-39a9-4c91-8f60-d47da2a56517}, !- Source Object
  3,                                      !- Outlet Port
  {23dc82fc-c08a-497e-ba5e-29a53b398f5d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {95b89053-c45b-4e57-9df6-bb3d43a740ae}, !- Handle
  Node 45,                                !- Name
  {6059384d-9174-48bf-9e24-abe679c92f4c}, !- Inlet Port
  {493dc0a1-4d0d-41e1-86e0-ae5db38efb7f}; !- Outlet Port

OS:Node,
  {11b7d396-8002-4e25-a27f-66bb899113f8}, !- Handle
  Node 46,                                !- Name
  {da402ef9-ffa5-4e4b-b6f4-ebc0aa84e061}, !- Inlet Port
  {cb0f40a3-ed59-4976-8e96-ad5b232e3136}; !- Outlet Port

OS:Node,
  {9a0adaee-0d7e-4c99-b3b9-691ab3533eb9}, !- Handle
  Node 47,                                !- Name
  {4e84b5ea-939b-448a-bc66-b6fa792df2d4}, !- Inlet Port
  {a744df04-0146-4a64-9325-6790681642f6}; !- Outlet Port

OS:Connection,
  {6059384d-9174-48bf-9e24-abe679c92f4c}, !- Handle
  {462aac32-6421-4ff7-bfa4-0d853b33f817}, !- Name
  {23dc82fc-c08a-497e-ba5e-29a53b398f5d}, !- Source Object
  10,                                     !- Outlet Port
  {95b89053-c45b-4e57-9df6-bb3d43a740ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb0f40a3-ed59-4976-8e96-ad5b232e3136}, !- Handle
  {ea5fcdda-2ba4-49ec-9403-5b90fc506fdc}, !- Name
  {11b7d396-8002-4e25-a27f-66bb899113f8}, !- Source Object
  3,                                      !- Outlet Port
  {23dc82fc-c08a-497e-ba5e-29a53b398f5d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d9838c01-77bb-48ee-a356-54005e95afd0}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {493dc0a1-4d0d-41e1-86e0-ae5db38efb7f}, !- Inlet Node Name
  {0a84475f-a8fb-4540-b589-61c85957496d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {44fd832b-bbfa-4e54-941f-a9459aefdb85}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {da402ef9-ffa5-4e4b-b6f4-ebc0aa84e061}, !- Outlet Node Name
  {dbf7e228-9295-4924-80d7-4be1e91a005c}; !- Inlet Node Name 1

OS:Connection,
  {493dc0a1-4d0d-41e1-86e0-ae5db38efb7f}, !- Handle
  {923eea18-f848-499c-81f8-7f44b8e6bb67}, !- Name
  {95b89053-c45b-4e57-9df6-bb3d43a740ae}, !- Source Object
  3,                                      !- Outlet Port
  {d9838c01-77bb-48ee-a356-54005e95afd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da402ef9-ffa5-4e4b-b6f4-ebc0aa84e061}, !- Handle
  {95125b9a-90bc-45a6-b476-b38b2cc136bd}, !- Name
  {44fd832b-bbfa-4e54-941f-a9459aefdb85}, !- Source Object
  2,                                      !- Outlet Port
  {11b7d396-8002-4e25-a27f-66bb899113f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {71a4c20f-931a-4969-9ccd-f971a7dc972d}, !- Handle
  {23dc82fc-c08a-497e-ba5e-29a53b398f5d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {a82d9928-ca68-4d30-8209-542b53cea7e8}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7cb02514-5c56-4eff-9cd7-7179a77eea9f}, !- Control Zone Name
  {66d1c977-39a9-4c91-8f60-d47da2a56517}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {ce1d688c-a1c3-4552-b934-9d80d25c0c9a}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC Fan,       !- Name
  {e00b90bb-392f-4f23-9459-10e1d25884c2}, !- Availability Schedule Name
  0.546,                                  !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {123e7164-64ce-479c-8f9b-e0188a6f071f}, !- Air Inlet Node Name
  {954a7e2c-03c4-43e5-8333-76b07dd8dc40}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c741ad57-f218-4732-8229-727dc76f729b}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC Gas Htg Coil, !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b9e2dcf0-b3d3-423b-84cb-142fd2844a2c}, !- Air Inlet Node Name
  {b2f72bdd-400b-4ffb-8481-e72a3d6424c0}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {dee714e2-5dc1-480d-bf4f-e60dd98427e6}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC No Backup Heat, !- Name
  {25fd7f78-bb9b-4c65-bf7c-34a8da08e5f0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {9f362b92-b2fc-41b2-a410-18c521dc0e3c}, !- Air Inlet Node Name
  {116ab99f-4d43-44a4-883c-4e7b18b9f2dd}, !- Air Outlet Node Name
  {4aa1881a-27a1-448c-83bb-036ae8eba561}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {1ad801f5-4200-4fff-976e-db0094d61262}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d4d7367b-6800-42f7-9945-e84b296db2e2}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6c60330f-0723-4e31-9515-b0268bd3fd1d}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {22931647-637b-4208-bc69-03d2fde470a8}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {66feadb6-5120-4068-8010-99daa1ff10c8}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {d9a70aed-ae78-4588-beb3-f34afeef0a2b}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC 1spd DX AC Clg Coil 68kBtu/hr 9.63EER, !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.30638705642109,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ac928a3c-018e-4d1b-bfe8-94ae51923a6d}, !- Air Inlet Node Name
  {123d5788-f054-4070-901f-22195f02904c}, !- Air Outlet Node Name
  {d8a23c64-c82b-4246-9843-25e6269375dc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3848fcf4-3098-4ab2-bab7-5c5c1169bbb7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {68f6efbe-2205-4240-8fe5-f8933af33fdb}, !- Energy Input Ratio Function of Temperature Curve Name
  {8bcc285a-f549-4c99-8591-b7e549acde12}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b021b1b1-7182-44d7-8df9-91c2efa6d559}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {d7c15ac0-7e9a-4118-983e-5a9b662a6750}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {00a2116f-6f6f-41e2-a2fb-0d0fa500279a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {00a2116f-6f6f-41e2-a2fb-0d0fa500279a}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7bb7ebb3-cd1d-471c-bf3c-0b1457d4cf4d}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC OA Sys,    !- Name
  {d7c15ac0-7e9a-4118-983e-5a9b662a6750}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2dc0a0cb-f34a-46ee-8e8b-d0cfb839b3f2}, !- Mixed Air Node Name
  {f584d259-f7eb-4858-9df1-69042f815f81}, !- Outdoor Air Stream Node Name
  {2ac6685a-a09c-4837-b732-9b9822f96d94}, !- Relief Air Stream Node Name
  {27a823db-af73-4589-ad4f-a64d1145da64}; !- Return Air Stream Node Name

OS:Node,
  {19eae907-0016-4f3c-ab9f-25b8b9edd995}, !- Handle
  Node 48,                                !- Name
  ,                                       !- Inlet Port
  {f584d259-f7eb-4858-9df1-69042f815f81}; !- Outlet Port

OS:Connection,
  {f584d259-f7eb-4858-9df1-69042f815f81}, !- Handle
  {19c9167d-d3cf-4e24-a1bf-5d6e2371c238}, !- Name
  {19eae907-0016-4f3c-ab9f-25b8b9edd995}, !- Source Object
  3,                                      !- Outlet Port
  {7bb7ebb3-cd1d-471c-bf3c-0b1457d4cf4d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2269ec3a-2aaa-4f37-afc9-47c7822647a8}, !- Handle
  Node 49,                                !- Name
  {2ac6685a-a09c-4837-b732-9b9822f96d94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ac6685a-a09c-4837-b732-9b9822f96d94}, !- Handle
  {5765ca7f-a14c-4d09-a310-6dd7117765e0}, !- Name
  {7bb7ebb3-cd1d-471c-bf3c-0b1457d4cf4d}, !- Source Object
  7,                                      !- Outlet Port
  {2269ec3a-2aaa-4f37-afc9-47c7822647a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {954a7e2c-03c4-43e5-8333-76b07dd8dc40}, !- Handle
  {2e3cd6a3-f738-4474-af12-30d7dbcc2994}, !- Name
  {ce1d688c-a1c3-4552-b934-9d80d25c0c9a}, !- Source Object
  9,                                      !- Outlet Port
  {66d1c977-39a9-4c91-8f60-d47da2a56517}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4aa1881a-27a1-448c-83bb-036ae8eba561}, !- Handle
  Node 50,                                !- Name
  {116ab99f-4d43-44a4-883c-4e7b18b9f2dd}, !- Inlet Port
  {123e7164-64ce-479c-8f9b-e0188a6f071f}; !- Outlet Port

OS:Connection,
  {116ab99f-4d43-44a4-883c-4e7b18b9f2dd}, !- Handle
  {131a3930-364c-4da2-a336-e971c81fb798}, !- Name
  {dee714e2-5dc1-480d-bf4f-e60dd98427e6}, !- Source Object
  6,                                      !- Outlet Port
  {4aa1881a-27a1-448c-83bb-036ae8eba561}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {123e7164-64ce-479c-8f9b-e0188a6f071f}, !- Handle
  {17562c65-3420-4ada-ad30-9dc8da796871}, !- Name
  {4aa1881a-27a1-448c-83bb-036ae8eba561}, !- Source Object
  3,                                      !- Outlet Port
  {ce1d688c-a1c3-4552-b934-9d80d25c0c9a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b235727a-3795-4ba8-a413-7a4179f9e989}, !- Handle
  Node 51,                                !- Name
  {b2f72bdd-400b-4ffb-8481-e72a3d6424c0}, !- Inlet Port
  {9f362b92-b2fc-41b2-a410-18c521dc0e3c}; !- Outlet Port

OS:Connection,
  {b2f72bdd-400b-4ffb-8481-e72a3d6424c0}, !- Handle
  {1aa224b4-a5b1-41ec-b448-d1e6b7ea3f1f}, !- Name
  {c741ad57-f218-4732-8229-727dc76f729b}, !- Source Object
  6,                                      !- Outlet Port
  {b235727a-3795-4ba8-a413-7a4179f9e989}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f362b92-b2fc-41b2-a410-18c521dc0e3c}, !- Handle
  {a2249f25-3ec3-4111-a1b5-e09f20cf52aa}, !- Name
  {b235727a-3795-4ba8-a413-7a4179f9e989}, !- Source Object
  3,                                      !- Outlet Port
  {dee714e2-5dc1-480d-bf4f-e60dd98427e6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {713a3ea6-782a-47e4-b2e0-023360b0a4b1}, !- Handle
  Node 52,                                !- Name
  {123d5788-f054-4070-901f-22195f02904c}, !- Inlet Port
  {b9e2dcf0-b3d3-423b-84cb-142fd2844a2c}; !- Outlet Port

OS:Connection,
  {123d5788-f054-4070-901f-22195f02904c}, !- Handle
  {b6b80cd6-4d17-4e9b-b78a-28dbb8218142}, !- Name
  {d9a70aed-ae78-4588-beb3-f34afeef0a2b}, !- Source Object
  9,                                      !- Outlet Port
  {713a3ea6-782a-47e4-b2e0-023360b0a4b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9e2dcf0-b3d3-423b-84cb-142fd2844a2c}, !- Handle
  {c3aabeab-ac87-40bf-bade-08cb336e55a5}, !- Name
  {713a3ea6-782a-47e4-b2e0-023360b0a4b1}, !- Source Object
  3,                                      !- Outlet Port
  {c741ad57-f218-4732-8229-727dc76f729b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {51fc055c-a719-46db-b0c1-8078e113c163}, !- Handle
  Node 53,                                !- Name
  {2dc0a0cb-f34a-46ee-8e8b-d0cfb839b3f2}, !- Inlet Port
  {ac928a3c-018e-4d1b-bfe8-94ae51923a6d}; !- Outlet Port

OS:Connection,
  {27a823db-af73-4589-ad4f-a64d1145da64}, !- Handle
  {621a7a97-5c8e-42e5-8936-2bfda3b236d8}, !- Name
  {d774f278-2869-4037-9546-846221cb4458}, !- Source Object
  3,                                      !- Outlet Port
  {7bb7ebb3-cd1d-471c-bf3c-0b1457d4cf4d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2dc0a0cb-f34a-46ee-8e8b-d0cfb839b3f2}, !- Handle
  {c820b63f-5a92-4cfe-8a5f-891d948485cb}, !- Name
  {7bb7ebb3-cd1d-471c-bf3c-0b1457d4cf4d}, !- Source Object
  5,                                      !- Outlet Port
  {51fc055c-a719-46db-b0c1-8078e113c163}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac928a3c-018e-4d1b-bfe8-94ae51923a6d}, !- Handle
  {e7d61ba8-525e-4a53-abff-9556542ffb52}, !- Name
  {51fc055c-a719-46db-b0c1-8078e113c163}, !- Source Object
  3,                                      !- Outlet Port
  {d9a70aed-ae78-4588-beb3-f34afeef0a2b}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c76920c1-e8b4-4569-9397-5376f5615e67}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {9abb606c-8a3f-487a-a6de-ba5976b70d80}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC Diffuser,  !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  {0a84475f-a8fb-4540-b589-61c85957496d}, !- Inlet Air Node Name
  {4e84b5ea-939b-448a-bc66-b6fa792df2d4}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {87fc6cec-18d2-4250-a89d-c22199d61fc2}, !- Handle
  Node 54,                                !- Name
  {7ed69c50-188b-44b4-bb55-5a6a5ab76262}, !- Inlet Port
  {dbf7e228-9295-4924-80d7-4be1e91a005c}; !- Outlet Port

OS:Connection,
  {a744df04-0146-4a64-9325-6790681642f6}, !- Handle
  {faf04548-a103-46ff-894f-0261b2d1ca1e}, !- Name
  {9a0adaee-0d7e-4c99-b3b9-691ab3533eb9}, !- Source Object
  3,                                      !- Outlet Port
  {b1494527-1290-4295-b954-77ceb53b6a15}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ed69c50-188b-44b4-bb55-5a6a5ab76262}, !- Handle
  {0bb151cd-5ae1-44bf-ae08-27cd56d8bc6a}, !- Name
  {7cb02514-5c56-4eff-9cd7-7179a77eea9f}, !- Source Object
  12,                                     !- Outlet Port
  {87fc6cec-18d2-4250-a89d-c22199d61fc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbf7e228-9295-4924-80d7-4be1e91a005c}, !- Handle
  {8596ea8a-f833-429e-8f46-e4622cef571f}, !- Name
  {87fc6cec-18d2-4250-a89d-c22199d61fc2}, !- Source Object
  3,                                      !- Outlet Port
  {44fd832b-bbfa-4e54-941f-a9459aefdb85}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a84475f-a8fb-4540-b589-61c85957496d}, !- Handle
  {ff792394-483c-4f87-b143-a3153a6dad7d}, !- Name
  {d9838c01-77bb-48ee-a356-54005e95afd0}, !- Source Object
  3,                                      !- Outlet Port
  {9abb606c-8a3f-487a-a6de-ba5976b70d80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e84b5ea-939b-448a-bc66-b6fa792df2d4}, !- Handle
  {965f723e-4bc9-4dc4-97b9-eb12b5864a06}, !- Name
  {9abb606c-8a3f-487a-a6de-ba5976b70d80}, !- Source Object
  4,                                      !- Outlet Port
  {9a0adaee-0d7e-4c99-b3b9-691ab3533eb9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3bb347bd-470a-4146-8f53-8983a09b8662}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {e00b90bb-392f-4f23-9459-10e1d25884c2}, !- Availability Schedule
  {b2ba3799-8eaf-4dd1-92fe-0cf4dfd759dd}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a2a7a33a-6795-4416-9edd-b5d204a150e0}, !- Supply Side Inlet Node Name
  {814eacc8-868b-44fa-98d0-8b1281311fc9}, !- Demand Side Outlet Node Name
  {c848faa2-2fbe-47d8-b29a-c2fdfa6bafc6}, !- Demand Side Inlet Node A
  {79540c1a-dc67-4227-8c63-e301d76d6c6f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a81e9ac6-3246-4817-bec6-143ec2d16088}, !- Demand Mixer Name
  {d9fd2f5a-c370-482e-9a2a-6fc53db1dce9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dfc2ede1-7500-4b02-81d6-6109bd08f65f}, !- Handle
  Node 55,                                !- Name
  {a2a7a33a-6795-4416-9edd-b5d204a150e0}, !- Inlet Port
  {fc224a81-6052-4eb3-a741-4eed4ef3ba75}; !- Outlet Port

OS:Node,
  {09143da6-4cb3-4a78-96e3-efd91309cdd1}, !- Handle
  Node 56,                                !- Name
  {772a7d52-b1d4-4595-8f96-52d0c47ce8e0}, !- Inlet Port
  {79540c1a-dc67-4227-8c63-e301d76d6c6f}; !- Outlet Port

OS:Connection,
  {a2a7a33a-6795-4416-9edd-b5d204a150e0}, !- Handle
  {cd70dd66-8041-4d35-87e2-8f0cc978697c}, !- Name
  {3bb347bd-470a-4146-8f53-8983a09b8662}, !- Source Object
  8,                                      !- Outlet Port
  {dfc2ede1-7500-4b02-81d6-6109bd08f65f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79540c1a-dc67-4227-8c63-e301d76d6c6f}, !- Handle
  {074992fb-ea88-4786-aa84-b3fe47b397d9}, !- Name
  {09143da6-4cb3-4a78-96e3-efd91309cdd1}, !- Source Object
  3,                                      !- Outlet Port
  {3bb347bd-470a-4146-8f53-8983a09b8662}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a0c87fef-c317-4f46-b5e1-fa9044217136}, !- Handle
  Node 57,                                !- Name
  {c848faa2-2fbe-47d8-b29a-c2fdfa6bafc6}, !- Inlet Port
  {5f79f627-2bcc-459f-95c4-4ca989b1cc2b}; !- Outlet Port

OS:Node,
  {390ed997-b8ad-44ca-9007-be05b0d4dbf2}, !- Handle
  Node 58,                                !- Name
  {778a722f-65c4-4637-a2a0-934dbde4e073}, !- Inlet Port
  {814eacc8-868b-44fa-98d0-8b1281311fc9}; !- Outlet Port

OS:Node,
  {5f27b364-a232-4b78-8864-e71e565a02ee}, !- Handle
  Node 59,                                !- Name
  {7d875c6e-6068-4cc7-8eb1-5608d5cb0267}, !- Inlet Port
  {ccacbb5f-acf1-454b-b445-829b21cbf0d9}; !- Outlet Port

OS:Connection,
  {c848faa2-2fbe-47d8-b29a-c2fdfa6bafc6}, !- Handle
  {79ca5c66-b7c9-497f-bfc1-f60ce7bb3c6e}, !- Name
  {3bb347bd-470a-4146-8f53-8983a09b8662}, !- Source Object
  10,                                     !- Outlet Port
  {a0c87fef-c317-4f46-b5e1-fa9044217136}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {814eacc8-868b-44fa-98d0-8b1281311fc9}, !- Handle
  {fc0ce9ea-b753-42bb-82d2-82a138d57ad1}, !- Name
  {390ed997-b8ad-44ca-9007-be05b0d4dbf2}, !- Source Object
  3,                                      !- Outlet Port
  {3bb347bd-470a-4146-8f53-8983a09b8662}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d9fd2f5a-c370-482e-9a2a-6fc53db1dce9}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {5f79f627-2bcc-459f-95c4-4ca989b1cc2b}, !- Inlet Node Name
  {fdec48ac-4ec7-431a-b47d-5d2ffb83d840}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a81e9ac6-3246-4817-bec6-143ec2d16088}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {778a722f-65c4-4637-a2a0-934dbde4e073}, !- Outlet Node Name
  {0ee1f47a-42fc-47ad-a5ad-bcdbf96620ca}; !- Inlet Node Name 1

OS:Connection,
  {5f79f627-2bcc-459f-95c4-4ca989b1cc2b}, !- Handle
  {8b3d6643-0499-479c-946d-ce432a65b9bb}, !- Name
  {a0c87fef-c317-4f46-b5e1-fa9044217136}, !- Source Object
  3,                                      !- Outlet Port
  {d9fd2f5a-c370-482e-9a2a-6fc53db1dce9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {778a722f-65c4-4637-a2a0-934dbde4e073}, !- Handle
  {687872c5-3371-4bbc-9b37-3a5b24b34597}, !- Name
  {a81e9ac6-3246-4817-bec6-143ec2d16088}, !- Source Object
  2,                                      !- Outlet Port
  {390ed997-b8ad-44ca-9007-be05b0d4dbf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d4211041-8a36-433b-af57-75a747b83d7b}, !- Handle
  {3bb347bd-470a-4146-8f53-8983a09b8662}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {e13ffcde-d73a-4c9c-b867-85290ec646a2}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {426a3b3e-a722-4155-8b5a-f7027d17d73e}, !- Control Zone Name
  {09143da6-4cb3-4a78-96e3-efd91309cdd1}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {41382875-ce60-4e2e-bc9f-af9dfb598f57}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC Fan,       !- Name
  {e00b90bb-392f-4f23-9459-10e1d25884c2}, !- Availability Schedule Name
  0.546,                                  !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {bcf10527-a38f-46f6-89bf-d9a7d1514eda}, !- Air Inlet Node Name
  {772a7d52-b1d4-4595-8f96-52d0c47ce8e0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {fb38a63d-76bb-4cc3-bff4-af7ed6a8e282}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC Gas Htg Coil, !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {6d9eb6a6-215c-4281-9307-b04390d40230}, !- Air Inlet Node Name
  {8eba6651-793a-4d39-a497-4200fdae1f47}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {7b7af674-bedd-4053-9252-ada6e68bc24d}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC No Backup Heat, !- Name
  {25fd7f78-bb9b-4c65-bf7c-34a8da08e5f0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {7dcc4dd7-4af4-4fe6-a3c6-0969ad65782f}, !- Air Inlet Node Name
  {be4ec96d-4d9f-4e63-95cf-c986becc139f}, !- Air Outlet Node Name
  {87705c6a-7795-4435-a1c5-e04d89fffe64}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {10552558-f279-45b6-a3a3-eb4514e908ae}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {ca188ae1-b770-463c-9269-d8b95db51db5}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {20177b38-ca25-4970-a92b-a67abbb24f27}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6f763905-3d95-450a-8766-1648663681d5}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6ef23352-5b09-4e6e-95cb-3e864cf9fccb}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {aee2dce9-b032-4943-b325-43f7453548e3}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC 1spd DX AC Clg Coil 82kBtu/hr 9.63EER, !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.31719949882191,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {db61d005-71ca-4221-9d42-fa77744a2543}, !- Air Inlet Node Name
  {57bc5fce-cc13-421e-8b60-52d97f50c97d}, !- Air Outlet Node Name
  {92767e0b-2db5-435b-bffa-1d78cc6104f3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1581a2b5-b4a1-4da3-81d9-6f5313f28c43}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {efa7da15-7539-4ac1-aa66-7f86aac41014}, !- Energy Input Ratio Function of Temperature Curve Name
  {39b2caa4-2f90-438b-ad55-52c9cbd1d94b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {279dc341-d8f9-4815-9b16-82c26e296322}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {a63e66c0-4b81-4429-9a8f-e9e2d2039805}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {07be1993-134f-4275-99ac-0486fd45c836}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {07be1993-134f-4275-99ac-0486fd45c836}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {20a1d73a-96bc-4d6b-afc4-ecd83b2c359a}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC OA Sys,    !- Name
  {a63e66c0-4b81-4429-9a8f-e9e2d2039805}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fe7e525d-1dc8-44af-b082-60da1fa9f8b9}, !- Mixed Air Node Name
  {c50ed2d0-2d7c-4809-b363-b0fa3b14a4c4}, !- Outdoor Air Stream Node Name
  {56d22778-ec66-4dfe-9349-f27b7fbced8c}, !- Relief Air Stream Node Name
  {fc224a81-6052-4eb3-a741-4eed4ef3ba75}; !- Return Air Stream Node Name

OS:Node,
  {31b60c94-cba4-4c93-b8d4-3917b0865e2b}, !- Handle
  Node 60,                                !- Name
  ,                                       !- Inlet Port
  {c50ed2d0-2d7c-4809-b363-b0fa3b14a4c4}; !- Outlet Port

OS:Connection,
  {c50ed2d0-2d7c-4809-b363-b0fa3b14a4c4}, !- Handle
  {a63ae420-5188-4501-841b-44eee938fe79}, !- Name
  {31b60c94-cba4-4c93-b8d4-3917b0865e2b}, !- Source Object
  3,                                      !- Outlet Port
  {20a1d73a-96bc-4d6b-afc4-ecd83b2c359a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ccc8ca30-1b94-44f2-bf04-b3b0eef69611}, !- Handle
  Node 61,                                !- Name
  {56d22778-ec66-4dfe-9349-f27b7fbced8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56d22778-ec66-4dfe-9349-f27b7fbced8c}, !- Handle
  {671b95cf-c929-438a-b7e0-a8663d58be90}, !- Name
  {20a1d73a-96bc-4d6b-afc4-ecd83b2c359a}, !- Source Object
  7,                                      !- Outlet Port
  {ccc8ca30-1b94-44f2-bf04-b3b0eef69611}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {772a7d52-b1d4-4595-8f96-52d0c47ce8e0}, !- Handle
  {5d70e67b-3360-4be6-a5f9-8a61bf423716}, !- Name
  {41382875-ce60-4e2e-bc9f-af9dfb598f57}, !- Source Object
  9,                                      !- Outlet Port
  {09143da6-4cb3-4a78-96e3-efd91309cdd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87705c6a-7795-4435-a1c5-e04d89fffe64}, !- Handle
  Node 62,                                !- Name
  {be4ec96d-4d9f-4e63-95cf-c986becc139f}, !- Inlet Port
  {bcf10527-a38f-46f6-89bf-d9a7d1514eda}; !- Outlet Port

OS:Connection,
  {be4ec96d-4d9f-4e63-95cf-c986becc139f}, !- Handle
  {2546473e-2efe-490f-af1f-b8cdd27a1db4}, !- Name
  {7b7af674-bedd-4053-9252-ada6e68bc24d}, !- Source Object
  6,                                      !- Outlet Port
  {87705c6a-7795-4435-a1c5-e04d89fffe64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcf10527-a38f-46f6-89bf-d9a7d1514eda}, !- Handle
  {c3966e8a-e750-487d-a889-bad676349dd0}, !- Name
  {87705c6a-7795-4435-a1c5-e04d89fffe64}, !- Source Object
  3,                                      !- Outlet Port
  {41382875-ce60-4e2e-bc9f-af9dfb598f57}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d765ccba-ef4e-40b3-99b9-31743c7c3e1a}, !- Handle
  Node 63,                                !- Name
  {8eba6651-793a-4d39-a497-4200fdae1f47}, !- Inlet Port
  {7dcc4dd7-4af4-4fe6-a3c6-0969ad65782f}; !- Outlet Port

OS:Connection,
  {8eba6651-793a-4d39-a497-4200fdae1f47}, !- Handle
  {e52022ca-28e0-439d-8269-78d8b7ed3faa}, !- Name
  {fb38a63d-76bb-4cc3-bff4-af7ed6a8e282}, !- Source Object
  6,                                      !- Outlet Port
  {d765ccba-ef4e-40b3-99b9-31743c7c3e1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dcc4dd7-4af4-4fe6-a3c6-0969ad65782f}, !- Handle
  {53d5fb33-162a-4fee-b445-3a2c86769f34}, !- Name
  {d765ccba-ef4e-40b3-99b9-31743c7c3e1a}, !- Source Object
  3,                                      !- Outlet Port
  {7b7af674-bedd-4053-9252-ada6e68bc24d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a7ecae8f-704b-4dec-8aeb-8b964551de02}, !- Handle
  Node 64,                                !- Name
  {57bc5fce-cc13-421e-8b60-52d97f50c97d}, !- Inlet Port
  {6d9eb6a6-215c-4281-9307-b04390d40230}; !- Outlet Port

OS:Connection,
  {57bc5fce-cc13-421e-8b60-52d97f50c97d}, !- Handle
  {749a796a-524c-4227-b863-46c059f9854c}, !- Name
  {aee2dce9-b032-4943-b325-43f7453548e3}, !- Source Object
  9,                                      !- Outlet Port
  {a7ecae8f-704b-4dec-8aeb-8b964551de02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d9eb6a6-215c-4281-9307-b04390d40230}, !- Handle
  {69573035-3b89-4643-be3e-4e8bfaeb0a9b}, !- Name
  {a7ecae8f-704b-4dec-8aeb-8b964551de02}, !- Source Object
  3,                                      !- Outlet Port
  {fb38a63d-76bb-4cc3-bff4-af7ed6a8e282}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {40d76696-9141-4871-91b5-80258700871e}, !- Handle
  Node 65,                                !- Name
  {fe7e525d-1dc8-44af-b082-60da1fa9f8b9}, !- Inlet Port
  {db61d005-71ca-4221-9d42-fa77744a2543}; !- Outlet Port

OS:Connection,
  {fc224a81-6052-4eb3-a741-4eed4ef3ba75}, !- Handle
  {e9aa8bce-7e17-4c96-b1c0-b0822854baad}, !- Name
  {dfc2ede1-7500-4b02-81d6-6109bd08f65f}, !- Source Object
  3,                                      !- Outlet Port
  {20a1d73a-96bc-4d6b-afc4-ecd83b2c359a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fe7e525d-1dc8-44af-b082-60da1fa9f8b9}, !- Handle
  {36d6aafc-0962-4cc3-b262-455ad0314ae7}, !- Name
  {20a1d73a-96bc-4d6b-afc4-ecd83b2c359a}, !- Source Object
  5,                                      !- Outlet Port
  {40d76696-9141-4871-91b5-80258700871e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db61d005-71ca-4221-9d42-fa77744a2543}, !- Handle
  {d2486162-915d-45ec-866f-5d4a99848744}, !- Name
  {40d76696-9141-4871-91b5-80258700871e}, !- Source Object
  3,                                      !- Outlet Port
  {aee2dce9-b032-4943-b325-43f7453548e3}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b2ba3799-8eaf-4dd1-92fe-0cf4dfd759dd}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8f5cd023-bdd4-4af3-b9d3-f403536fe1cc}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC Diffuser,  !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  {fdec48ac-4ec7-431a-b47d-5d2ffb83d840}, !- Inlet Air Node Name
  {7d875c6e-6068-4cc7-8eb1-5608d5cb0267}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {533ffcd9-8cd7-4d3e-b163-cbad4614cb35}, !- Handle
  Node 66,                                !- Name
  {efaa1da0-cd48-4cdc-a4f1-7d234df0b621}, !- Inlet Port
  {0ee1f47a-42fc-47ad-a5ad-bcdbf96620ca}; !- Outlet Port

OS:Connection,
  {ccacbb5f-acf1-454b-b445-829b21cbf0d9}, !- Handle
  {42412764-d4e0-45e4-9d14-942475181c43}, !- Name
  {5f27b364-a232-4b78-8864-e71e565a02ee}, !- Source Object
  3,                                      !- Outlet Port
  {0389852b-a532-440e-8f6d-d2d0feb7228c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {efaa1da0-cd48-4cdc-a4f1-7d234df0b621}, !- Handle
  {afda949c-f4c5-43eb-a738-8af4987e03b3}, !- Name
  {426a3b3e-a722-4155-8b5a-f7027d17d73e}, !- Source Object
  12,                                     !- Outlet Port
  {533ffcd9-8cd7-4d3e-b163-cbad4614cb35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ee1f47a-42fc-47ad-a5ad-bcdbf96620ca}, !- Handle
  {b4f43c03-25a7-461f-ab97-89751fab81d7}, !- Name
  {533ffcd9-8cd7-4d3e-b163-cbad4614cb35}, !- Source Object
  3,                                      !- Outlet Port
  {a81e9ac6-3246-4817-bec6-143ec2d16088}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fdec48ac-4ec7-431a-b47d-5d2ffb83d840}, !- Handle
  {07e5f174-199e-4faf-8fbd-2e21b25ceb88}, !- Name
  {d9fd2f5a-c370-482e-9a2a-6fc53db1dce9}, !- Source Object
  3,                                      !- Outlet Port
  {8f5cd023-bdd4-4af3-b9d3-f403536fe1cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d875c6e-6068-4cc7-8eb1-5608d5cb0267}, !- Handle
  {b63aaa82-8988-4757-802b-63969026b856}, !- Name
  {8f5cd023-bdd4-4af3-b9d3-f403536fe1cc}, !- Source Object
  4,                                      !- Outlet Port
  {5f27b364-a232-4b78-8864-e71e565a02ee}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {98279195-905c-4ce8-90df-3d25ef247b85}, !- Handle
  Core_bottom ZN PSZ-AC,                  !- Name
  ,                                       !- Controller List Name
  {e00b90bb-392f-4f23-9459-10e1d25884c2}, !- Availability Schedule
  {81484185-b2b3-47f9-9f73-9874911a2e4b}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {adb57a97-d64f-4926-b184-daed7ff54761}, !- Supply Side Inlet Node Name
  {82af7d80-3ed1-4bb2-be64-b1adcee7d96a}, !- Demand Side Outlet Node Name
  {27d66c20-44c4-44eb-aaff-d2c1f72139d7}, !- Demand Side Inlet Node A
  {8c5815d2-9e61-4b26-ad52-ddab82c9a8e8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {316dee35-f5ad-489e-9797-9b68cce78f5a}, !- Demand Mixer Name
  {b9101c4d-3c88-4a0e-b966-b83dfe6ae8de}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b4274c48-7fd2-424b-8c71-c7bfbd3bfc5c}, !- Handle
  Node 67,                                !- Name
  {adb57a97-d64f-4926-b184-daed7ff54761}, !- Inlet Port
  {aeca3aa2-4b40-45ab-a2e2-3796f23809df}; !- Outlet Port

OS:Node,
  {f93507eb-1bed-4d27-b1c5-9a1e495bb357}, !- Handle
  Node 68,                                !- Name
  {6009cb31-f898-4e39-adcd-5f7db6d1d523}, !- Inlet Port
  {8c5815d2-9e61-4b26-ad52-ddab82c9a8e8}; !- Outlet Port

OS:Connection,
  {adb57a97-d64f-4926-b184-daed7ff54761}, !- Handle
  {13784772-9645-4236-b439-77c8ae10002b}, !- Name
  {98279195-905c-4ce8-90df-3d25ef247b85}, !- Source Object
  8,                                      !- Outlet Port
  {b4274c48-7fd2-424b-8c71-c7bfbd3bfc5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c5815d2-9e61-4b26-ad52-ddab82c9a8e8}, !- Handle
  {9bd74312-1bcd-4717-a34e-13ffc896b45e}, !- Name
  {f93507eb-1bed-4d27-b1c5-9a1e495bb357}, !- Source Object
  3,                                      !- Outlet Port
  {98279195-905c-4ce8-90df-3d25ef247b85}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {492ce5cd-ebec-4e92-862e-3644f1f15d99}, !- Handle
  Node 69,                                !- Name
  {27d66c20-44c4-44eb-aaff-d2c1f72139d7}, !- Inlet Port
  {a7af5b5a-81b6-4fa0-88c8-734558f67095}; !- Outlet Port

OS:Node,
  {24e8c7fc-131d-4538-b966-535d24b5ac81}, !- Handle
  Node 70,                                !- Name
  {1b31b316-6c63-4543-8d4b-0ec7a68005e5}, !- Inlet Port
  {82af7d80-3ed1-4bb2-be64-b1adcee7d96a}; !- Outlet Port

OS:Node,
  {93cdac48-9a6b-4beb-9aa6-1cef230dad58}, !- Handle
  Node 71,                                !- Name
  {98758035-fe92-4819-b90e-1da0b5585698}, !- Inlet Port
  {adbc5b72-b165-4f50-b2c8-2029974d0501}; !- Outlet Port

OS:Connection,
  {27d66c20-44c4-44eb-aaff-d2c1f72139d7}, !- Handle
  {4ee0380d-8604-49bf-92f7-217f863dcb2d}, !- Name
  {98279195-905c-4ce8-90df-3d25ef247b85}, !- Source Object
  10,                                     !- Outlet Port
  {492ce5cd-ebec-4e92-862e-3644f1f15d99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82af7d80-3ed1-4bb2-be64-b1adcee7d96a}, !- Handle
  {eed92ba5-3a67-4c83-9b0d-bfaf6ed501df}, !- Name
  {24e8c7fc-131d-4538-b966-535d24b5ac81}, !- Source Object
  3,                                      !- Outlet Port
  {98279195-905c-4ce8-90df-3d25ef247b85}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b9101c4d-3c88-4a0e-b966-b83dfe6ae8de}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {a7af5b5a-81b6-4fa0-88c8-734558f67095}, !- Inlet Node Name
  {9fabd3b2-4b73-4ab5-8ff2-8e86f559174a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {316dee35-f5ad-489e-9797-9b68cce78f5a}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {1b31b316-6c63-4543-8d4b-0ec7a68005e5}, !- Outlet Node Name
  {197937b1-cc3e-46d2-bdd4-9116bd7d8dc2}; !- Inlet Node Name 1

OS:Connection,
  {a7af5b5a-81b6-4fa0-88c8-734558f67095}, !- Handle
  {fc954bcb-17b0-4af2-99af-74f646c34d31}, !- Name
  {492ce5cd-ebec-4e92-862e-3644f1f15d99}, !- Source Object
  3,                                      !- Outlet Port
  {b9101c4d-3c88-4a0e-b966-b83dfe6ae8de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b31b316-6c63-4543-8d4b-0ec7a68005e5}, !- Handle
  {1ade726d-fd96-446b-93ea-d46b17a94b5d}, !- Name
  {316dee35-f5ad-489e-9797-9b68cce78f5a}, !- Source Object
  2,                                      !- Outlet Port
  {24e8c7fc-131d-4538-b966-535d24b5ac81}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {655dfac4-bd61-4462-9f7a-25c01b3b87e9}, !- Handle
  {98279195-905c-4ce8-90df-3d25ef247b85}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {24e62b53-8cb1-4af0-a2c6-4733825925d6}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f4d394d5-ad6d-4728-8e0d-4a7526ccc88e}, !- Control Zone Name
  {f93507eb-1bed-4d27-b1c5-9a1e495bb357}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {6cc5ee7c-7193-4bb6-b0d1-288708477496}, !- Handle
  Core_bottom ZN PSZ-AC Fan,              !- Name
  {e00b90bb-392f-4f23-9459-10e1d25884c2}, !- Availability Schedule Name
  0.56875,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2a1159c9-ccf4-4725-8e51-a2ae0f17bf26}, !- Air Inlet Node Name
  {6009cb31-f898-4e39-adcd-5f7db6d1d523}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {8b4094f0-7847-4878-8916-dcc04cc68743}, !- Handle
  Core_bottom ZN PSZ-AC Gas Htg Coil,     !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {34f211e6-00a6-45b3-9269-20a28084c304}, !- Air Inlet Node Name
  {17a1549b-aec0-4b63-9a41-cdfc3d5173ef}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {b3294123-8c54-4e61-863a-2dccac3f0437}, !- Handle
  Core_bottom ZN PSZ-AC No Backup Heat,   !- Name
  {25fd7f78-bb9b-4c65-bf7c-34a8da08e5f0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {6ac5dcb5-a5ac-4577-abde-01b887413d89}, !- Air Inlet Node Name
  {c27742aa-62d3-4603-b3b7-16e0247d5d46}, !- Air Outlet Node Name
  {b2ba1727-a002-47c4-b74f-821a94698416}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {971860d6-844c-4b7d-a05b-b392186ae6c4}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0ca6946f-065a-46e2-bf51-a3fe8ddb64f4}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3bf21f3d-2cc3-4b76-9a8e-a568926a410a}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {9d956f39-ed31-4a97-a40e-8bff293c780b}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5fc06140-e5a9-4984-bcd6-b6771f67c36b}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {8ee6b015-03d1-4b15-8df2-81a11605712d}, !- Handle
  Core_bottom ZN PSZ-AC 1spd DX AC Clg Coil 244kBtu/hr 8.92EER, !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.18553181386919,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c02315f0-dfd5-4241-bfec-7b4efb68ae89}, !- Air Inlet Node Name
  {0bad6df4-3574-4df5-9b8b-ac8f8c1c6496}, !- Air Outlet Node Name
  {bfa4599f-e5be-473e-81e0-ba8528ef1c79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c182a3b7-ac96-4f2f-97ca-59fcdca5fe01}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6ede7ac4-ead2-4bd2-aacf-3ded04ca4ed0}, !- Energy Input Ratio Function of Temperature Curve Name
  {26e48f2f-1e6c-4c8f-9a37-dc4c25c8672c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d7d2758e-4b95-45b0-bd8c-76c81408ee36}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {4fcba52b-6790-4dd4-8312-9934935932a6}, !- Handle
  Core_bottom ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dbb8393e-f4fb-4233-add0-1c2c7e1e1521}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {dbb8393e-f4fb-4233-add0-1c2c7e1e1521}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {25ec52b3-88e8-4fe8-8065-da74cae2fe56}, !- Handle
  Core_bottom ZN PSZ-AC OA Sys,           !- Name
  {4fcba52b-6790-4dd4-8312-9934935932a6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9338a6d9-7fdc-4890-864e-670b102daa06}, !- Mixed Air Node Name
  {53524a9e-bfa3-42e1-bb5a-a6b680d0bf85}, !- Outdoor Air Stream Node Name
  {35704301-0869-4c5c-acc0-77950ba42ce3}, !- Relief Air Stream Node Name
  {aeca3aa2-4b40-45ab-a2e2-3796f23809df}; !- Return Air Stream Node Name

OS:Node,
  {bfe9f868-d300-49ad-8f8f-915ebec5175f}, !- Handle
  Node 72,                                !- Name
  ,                                       !- Inlet Port
  {53524a9e-bfa3-42e1-bb5a-a6b680d0bf85}; !- Outlet Port

OS:Connection,
  {53524a9e-bfa3-42e1-bb5a-a6b680d0bf85}, !- Handle
  {50eb72a3-1364-4263-a811-ca307c159817}, !- Name
  {bfe9f868-d300-49ad-8f8f-915ebec5175f}, !- Source Object
  3,                                      !- Outlet Port
  {25ec52b3-88e8-4fe8-8065-da74cae2fe56}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {42a0a08f-3979-45b9-93fe-69085fb86dff}, !- Handle
  Node 73,                                !- Name
  {35704301-0869-4c5c-acc0-77950ba42ce3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35704301-0869-4c5c-acc0-77950ba42ce3}, !- Handle
  {2dd51483-9a9f-4ef2-8a48-dda0d74b4c00}, !- Name
  {25ec52b3-88e8-4fe8-8065-da74cae2fe56}, !- Source Object
  7,                                      !- Outlet Port
  {42a0a08f-3979-45b9-93fe-69085fb86dff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6009cb31-f898-4e39-adcd-5f7db6d1d523}, !- Handle
  {09673c83-1a5c-47dc-8fb9-9d7947a7bca5}, !- Name
  {6cc5ee7c-7193-4bb6-b0d1-288708477496}, !- Source Object
  9,                                      !- Outlet Port
  {f93507eb-1bed-4d27-b1c5-9a1e495bb357}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2ba1727-a002-47c4-b74f-821a94698416}, !- Handle
  Node 74,                                !- Name
  {c27742aa-62d3-4603-b3b7-16e0247d5d46}, !- Inlet Port
  {2a1159c9-ccf4-4725-8e51-a2ae0f17bf26}; !- Outlet Port

OS:Connection,
  {c27742aa-62d3-4603-b3b7-16e0247d5d46}, !- Handle
  {1a022bc0-8a83-4a77-a82c-d58473a88662}, !- Name
  {b3294123-8c54-4e61-863a-2dccac3f0437}, !- Source Object
  6,                                      !- Outlet Port
  {b2ba1727-a002-47c4-b74f-821a94698416}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a1159c9-ccf4-4725-8e51-a2ae0f17bf26}, !- Handle
  {cd2e2455-61b8-4d36-bd67-f2092897d28a}, !- Name
  {b2ba1727-a002-47c4-b74f-821a94698416}, !- Source Object
  3,                                      !- Outlet Port
  {6cc5ee7c-7193-4bb6-b0d1-288708477496}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {38132394-4017-4272-9a20-78403009b7ac}, !- Handle
  Node 75,                                !- Name
  {17a1549b-aec0-4b63-9a41-cdfc3d5173ef}, !- Inlet Port
  {6ac5dcb5-a5ac-4577-abde-01b887413d89}; !- Outlet Port

OS:Connection,
  {17a1549b-aec0-4b63-9a41-cdfc3d5173ef}, !- Handle
  {408393d0-d838-4733-abc8-fd87c0f19f53}, !- Name
  {8b4094f0-7847-4878-8916-dcc04cc68743}, !- Source Object
  6,                                      !- Outlet Port
  {38132394-4017-4272-9a20-78403009b7ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ac5dcb5-a5ac-4577-abde-01b887413d89}, !- Handle
  {c9f6e4d1-f40f-418b-a42b-ff791c0de895}, !- Name
  {38132394-4017-4272-9a20-78403009b7ac}, !- Source Object
  3,                                      !- Outlet Port
  {b3294123-8c54-4e61-863a-2dccac3f0437}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cae5b21a-501e-4cac-8eec-0e1ad897067d}, !- Handle
  Node 76,                                !- Name
  {0bad6df4-3574-4df5-9b8b-ac8f8c1c6496}, !- Inlet Port
  {34f211e6-00a6-45b3-9269-20a28084c304}; !- Outlet Port

OS:Connection,
  {0bad6df4-3574-4df5-9b8b-ac8f8c1c6496}, !- Handle
  {efc02cf8-e96d-474c-988a-ef1179bef5e7}, !- Name
  {8ee6b015-03d1-4b15-8df2-81a11605712d}, !- Source Object
  9,                                      !- Outlet Port
  {cae5b21a-501e-4cac-8eec-0e1ad897067d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34f211e6-00a6-45b3-9269-20a28084c304}, !- Handle
  {a6fa5398-05ec-4b21-81fd-ba00b1160df8}, !- Name
  {cae5b21a-501e-4cac-8eec-0e1ad897067d}, !- Source Object
  3,                                      !- Outlet Port
  {8b4094f0-7847-4878-8916-dcc04cc68743}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e2e99ac4-ec15-4026-8b3b-93e84e8f0e55}, !- Handle
  Node 77,                                !- Name
  {9338a6d9-7fdc-4890-864e-670b102daa06}, !- Inlet Port
  {c02315f0-dfd5-4241-bfec-7b4efb68ae89}; !- Outlet Port

OS:Connection,
  {aeca3aa2-4b40-45ab-a2e2-3796f23809df}, !- Handle
  {17a3b704-d1be-4b48-ba27-b57faef9e041}, !- Name
  {b4274c48-7fd2-424b-8c71-c7bfbd3bfc5c}, !- Source Object
  3,                                      !- Outlet Port
  {25ec52b3-88e8-4fe8-8065-da74cae2fe56}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9338a6d9-7fdc-4890-864e-670b102daa06}, !- Handle
  {498e5c40-496e-42ee-9fc5-4de9ad53e5bc}, !- Name
  {25ec52b3-88e8-4fe8-8065-da74cae2fe56}, !- Source Object
  5,                                      !- Outlet Port
  {e2e99ac4-ec15-4026-8b3b-93e84e8f0e55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c02315f0-dfd5-4241-bfec-7b4efb68ae89}, !- Handle
  {d7882f84-2528-46ff-8c71-cf1b8b88a718}, !- Name
  {e2e99ac4-ec15-4026-8b3b-93e84e8f0e55}, !- Source Object
  3,                                      !- Outlet Port
  {8ee6b015-03d1-4b15-8df2-81a11605712d}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {81484185-b2b3-47f9-9f73-9874911a2e4b}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a9345dae-e375-496e-86fa-57236d968d19}, !- Handle
  Core_bottom ZN PSZ-AC Diffuser,         !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  {9fabd3b2-4b73-4ab5-8ff2-8e86f559174a}, !- Inlet Air Node Name
  {98758035-fe92-4819-b90e-1da0b5585698}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {73e47d1e-06b7-485d-904d-678f078bd2a6}, !- Handle
  Node 78,                                !- Name
  {1b319dfb-ce3f-4e7e-a2a3-4c16927763cb}, !- Inlet Port
  {197937b1-cc3e-46d2-bdd4-9116bd7d8dc2}; !- Outlet Port

OS:Connection,
  {adbc5b72-b165-4f50-b2c8-2029974d0501}, !- Handle
  {03bb8c6a-62ca-4b0f-8733-7bf1786dfe37}, !- Name
  {93cdac48-9a6b-4beb-9aa6-1cef230dad58}, !- Source Object
  3,                                      !- Outlet Port
  {cacb960d-672d-4b04-95b3-fff37194ea7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b319dfb-ce3f-4e7e-a2a3-4c16927763cb}, !- Handle
  {626a7853-3f7e-49a8-b6f1-873c9ad0e52e}, !- Name
  {f4d394d5-ad6d-4728-8e0d-4a7526ccc88e}, !- Source Object
  12,                                     !- Outlet Port
  {73e47d1e-06b7-485d-904d-678f078bd2a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {197937b1-cc3e-46d2-bdd4-9116bd7d8dc2}, !- Handle
  {aa96e59c-6c4f-4447-933f-9fffb79d17c2}, !- Name
  {73e47d1e-06b7-485d-904d-678f078bd2a6}, !- Source Object
  3,                                      !- Outlet Port
  {316dee35-f5ad-489e-9797-9b68cce78f5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9fabd3b2-4b73-4ab5-8ff2-8e86f559174a}, !- Handle
  {ca0db355-ce4d-4462-8e56-8c861851b9dc}, !- Name
  {b9101c4d-3c88-4a0e-b966-b83dfe6ae8de}, !- Source Object
  3,                                      !- Outlet Port
  {a9345dae-e375-496e-86fa-57236d968d19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98758035-fe92-4819-b90e-1da0b5585698}, !- Handle
  {9ef08b17-5d15-49f4-b613-7ceef451cb24}, !- Name
  {a9345dae-e375-496e-86fa-57236d968d19}, !- Source Object
  4,                                      !- Outlet Port
  {93cdac48-9a6b-4beb-9aa6-1cef230dad58}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7102d8ef-89a0-4eb8-891d-22d53ec214f0}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {e00b90bb-392f-4f23-9459-10e1d25884c2}, !- Availability Schedule
  {a4089f55-68e3-4bfd-9da2-66a8ec09b76c}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2ab3a9d8-25be-4e1c-b163-2722339709fa}, !- Supply Side Inlet Node Name
  {c325e0a1-b31b-42bf-a01c-5e83ee132e57}, !- Demand Side Outlet Node Name
  {3c54450a-d188-4f05-b6ba-3954bcc14127}, !- Demand Side Inlet Node A
  {c1e76a36-a82c-48fa-a248-6791c6ac97b2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1638714d-cbfe-4e52-af46-b1e8d1c49d96}, !- Demand Mixer Name
  {291a9317-3973-485b-ade9-755217f6b140}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4d94d08d-41f5-4468-9230-5ce5e16bc382}, !- Handle
  Node 79,                                !- Name
  {2ab3a9d8-25be-4e1c-b163-2722339709fa}, !- Inlet Port
  {6c95f56c-3c66-4a85-b3c0-f2c5e38db48c}; !- Outlet Port

OS:Node,
  {813f4401-911b-4c09-80b1-d11e68e0bec4}, !- Handle
  Node 80,                                !- Name
  {d867047d-6f7b-4ca0-b4c4-dd3846c696a1}, !- Inlet Port
  {c1e76a36-a82c-48fa-a248-6791c6ac97b2}; !- Outlet Port

OS:Connection,
  {2ab3a9d8-25be-4e1c-b163-2722339709fa}, !- Handle
  {2112da07-c528-4d06-a773-cd7809da952a}, !- Name
  {7102d8ef-89a0-4eb8-891d-22d53ec214f0}, !- Source Object
  8,                                      !- Outlet Port
  {4d94d08d-41f5-4468-9230-5ce5e16bc382}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1e76a36-a82c-48fa-a248-6791c6ac97b2}, !- Handle
  {038bacec-9900-4843-be35-0797f3061ebb}, !- Name
  {813f4401-911b-4c09-80b1-d11e68e0bec4}, !- Source Object
  3,                                      !- Outlet Port
  {7102d8ef-89a0-4eb8-891d-22d53ec214f0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {707077e2-927b-4f13-b6c5-d61d1019935d}, !- Handle
  Node 81,                                !- Name
  {3c54450a-d188-4f05-b6ba-3954bcc14127}, !- Inlet Port
  {d1f779b6-1231-48ba-b8c5-4fa297759fa6}; !- Outlet Port

OS:Node,
  {4f611924-bc0b-4746-b97b-abd4597fba5d}, !- Handle
  Node 82,                                !- Name
  {f04874da-853f-4932-b4ba-1ea706f38d94}, !- Inlet Port
  {c325e0a1-b31b-42bf-a01c-5e83ee132e57}; !- Outlet Port

OS:Node,
  {f11d064c-2df7-4e18-9323-129816dbcf9c}, !- Handle
  Node 83,                                !- Name
  {4e7925a4-563c-4040-a986-999d537b7e74}, !- Inlet Port
  {9a54b11f-9016-4dd2-bea4-f85d8667e0ea}; !- Outlet Port

OS:Connection,
  {3c54450a-d188-4f05-b6ba-3954bcc14127}, !- Handle
  {fc8678e0-f137-473d-9864-d14954157438}, !- Name
  {7102d8ef-89a0-4eb8-891d-22d53ec214f0}, !- Source Object
  10,                                     !- Outlet Port
  {707077e2-927b-4f13-b6c5-d61d1019935d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c325e0a1-b31b-42bf-a01c-5e83ee132e57}, !- Handle
  {81f1eccd-a2d0-4faf-bbe6-0d6c49c636bc}, !- Name
  {4f611924-bc0b-4746-b97b-abd4597fba5d}, !- Source Object
  3,                                      !- Outlet Port
  {7102d8ef-89a0-4eb8-891d-22d53ec214f0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {291a9317-3973-485b-ade9-755217f6b140}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {d1f779b6-1231-48ba-b8c5-4fa297759fa6}, !- Inlet Node Name
  {10fe1180-1646-4c78-9d00-74d5c8e072aa}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1638714d-cbfe-4e52-af46-b1e8d1c49d96}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {f04874da-853f-4932-b4ba-1ea706f38d94}, !- Outlet Node Name
  {3e04dd44-ca91-452f-b0db-ef13d83ddcbd}; !- Inlet Node Name 1

OS:Connection,
  {d1f779b6-1231-48ba-b8c5-4fa297759fa6}, !- Handle
  {fb0b080e-c9f8-4342-ab73-cd80c3e838e1}, !- Name
  {707077e2-927b-4f13-b6c5-d61d1019935d}, !- Source Object
  3,                                      !- Outlet Port
  {291a9317-3973-485b-ade9-755217f6b140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f04874da-853f-4932-b4ba-1ea706f38d94}, !- Handle
  {7557345b-33f0-420d-9471-448f02c8ba24}, !- Name
  {1638714d-cbfe-4e52-af46-b1e8d1c49d96}, !- Source Object
  2,                                      !- Outlet Port
  {4f611924-bc0b-4746-b97b-abd4597fba5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4b5c3d4e-cd09-43c3-a8a4-e0a9e2633ccb}, !- Handle
  {7102d8ef-89a0-4eb8-891d-22d53ec214f0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {686fc94a-681a-4474-b59f-b352d76a79c3}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {dcaa8db8-d533-4f01-8def-03a015bd1b23}, !- Control Zone Name
  {813f4401-911b-4c09-80b1-d11e68e0bec4}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {25fa7713-5747-4795-9f1c-fed7689cfeab}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC Fan,       !- Name
  {e00b90bb-392f-4f23-9459-10e1d25884c2}, !- Availability Schedule Name
  0.546,                                  !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b55303c1-329d-40dd-ba4f-7bdd6313cba3}, !- Air Inlet Node Name
  {d867047d-6f7b-4ca0-b4c4-dd3846c696a1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {fe22e01f-fbe3-4bf9-aef7-d5b04454cef2}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC Gas Htg Coil, !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {cddd3b1e-eb77-46e2-be95-5a7844ef579d}, !- Air Inlet Node Name
  {b9ec8837-be7d-4a7a-9ab5-44eb93890f9b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {eb4f6011-6905-4418-bd8a-2136633b6eb1}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC No Backup Heat, !- Name
  {25fd7f78-bb9b-4c65-bf7c-34a8da08e5f0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {83e98b60-a6f3-45e3-9dd7-0d31b6749231}, !- Air Inlet Node Name
  {f61bb412-3a01-4a38-bf67-efa5b03590a9}, !- Air Outlet Node Name
  {1c0f8bc7-4e40-4a39-8ab4-4e07c988681e}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {bf4f9dd9-2c95-40c3-84b3-758d8ba34945}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6a60c358-be16-4fc3-8985-5a39be571797}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f06c26f8-d305-4718-be5c-72c8d24c8e12}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {fefa8694-9c74-4d6b-a425-fce3be2bd934}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d801481a-bc91-4053-b777-c4484402b9ae}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {e9f3f6b0-058c-49a3-86e8-46ea743af656}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC 1spd DX AC Clg Coil 79kBtu/hr 9.63EER, !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.31471303250255,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f3541e62-cb0c-4e97-8762-112017fc8b7c}, !- Air Inlet Node Name
  {2606c5ee-bec4-4c0c-b054-a62f0b4cce40}, !- Air Outlet Node Name
  {77037049-7f82-4066-87c1-e5eb8e6c2124}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b73e9d73-74c8-4693-8142-dd6acd3a9f49}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {faf22920-4ebb-472c-94e3-8fedd8875847}, !- Energy Input Ratio Function of Temperature Curve Name
  {07cce5e8-c9c7-4489-8df4-748d9b6a41f4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b97e4ef-3d9b-42d4-9acb-882ce83cda64}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {67a8a967-b3ad-4fc8-9e37-48c7ec5ce2a2}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {70db72a3-c553-41a3-b923-5708168af3ce}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {70db72a3-c553-41a3-b923-5708168af3ce}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2081a74b-3b00-4f4c-a5c3-5d8f3a748a1b}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC OA Sys,    !- Name
  {67a8a967-b3ad-4fc8-9e37-48c7ec5ce2a2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8e2deb85-6d74-40f4-90aa-aa32d94c5146}, !- Mixed Air Node Name
  {97ab3b78-f7a0-49c3-b81c-38ef37c426ab}, !- Outdoor Air Stream Node Name
  {e9095a35-ce00-4113-8140-aec35c64e9d9}, !- Relief Air Stream Node Name
  {6c95f56c-3c66-4a85-b3c0-f2c5e38db48c}; !- Return Air Stream Node Name

OS:Node,
  {12f73839-f46c-4394-b061-97fda9ebc253}, !- Handle
  Node 84,                                !- Name
  ,                                       !- Inlet Port
  {97ab3b78-f7a0-49c3-b81c-38ef37c426ab}; !- Outlet Port

OS:Connection,
  {97ab3b78-f7a0-49c3-b81c-38ef37c426ab}, !- Handle
  {a1daa609-2afb-4fec-ae9a-363762457759}, !- Name
  {12f73839-f46c-4394-b061-97fda9ebc253}, !- Source Object
  3,                                      !- Outlet Port
  {2081a74b-3b00-4f4c-a5c3-5d8f3a748a1b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8f1d5bf1-728d-459b-a5f3-c329b978dc61}, !- Handle
  Node 85,                                !- Name
  {e9095a35-ce00-4113-8140-aec35c64e9d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9095a35-ce00-4113-8140-aec35c64e9d9}, !- Handle
  {1e0cbca6-9020-46e7-a2bd-721c06adc093}, !- Name
  {2081a74b-3b00-4f4c-a5c3-5d8f3a748a1b}, !- Source Object
  7,                                      !- Outlet Port
  {8f1d5bf1-728d-459b-a5f3-c329b978dc61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d867047d-6f7b-4ca0-b4c4-dd3846c696a1}, !- Handle
  {5ee8f660-6cdc-4575-b1fb-e18aea52bc77}, !- Name
  {25fa7713-5747-4795-9f1c-fed7689cfeab}, !- Source Object
  9,                                      !- Outlet Port
  {813f4401-911b-4c09-80b1-d11e68e0bec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c0f8bc7-4e40-4a39-8ab4-4e07c988681e}, !- Handle
  Node 86,                                !- Name
  {f61bb412-3a01-4a38-bf67-efa5b03590a9}, !- Inlet Port
  {b55303c1-329d-40dd-ba4f-7bdd6313cba3}; !- Outlet Port

OS:Connection,
  {f61bb412-3a01-4a38-bf67-efa5b03590a9}, !- Handle
  {42eff59a-0fbb-42d5-812a-1e08f48592b6}, !- Name
  {eb4f6011-6905-4418-bd8a-2136633b6eb1}, !- Source Object
  6,                                      !- Outlet Port
  {1c0f8bc7-4e40-4a39-8ab4-4e07c988681e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b55303c1-329d-40dd-ba4f-7bdd6313cba3}, !- Handle
  {0dbba2fd-a640-41f9-b6e9-fa5fd3609266}, !- Name
  {1c0f8bc7-4e40-4a39-8ab4-4e07c988681e}, !- Source Object
  3,                                      !- Outlet Port
  {25fa7713-5747-4795-9f1c-fed7689cfeab}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {794b7f0a-8000-43b2-a254-d03b5551b45f}, !- Handle
  Node 87,                                !- Name
  {b9ec8837-be7d-4a7a-9ab5-44eb93890f9b}, !- Inlet Port
  {83e98b60-a6f3-45e3-9dd7-0d31b6749231}; !- Outlet Port

OS:Connection,
  {b9ec8837-be7d-4a7a-9ab5-44eb93890f9b}, !- Handle
  {065b0a20-f88f-4949-be55-4c8884c37b97}, !- Name
  {fe22e01f-fbe3-4bf9-aef7-d5b04454cef2}, !- Source Object
  6,                                      !- Outlet Port
  {794b7f0a-8000-43b2-a254-d03b5551b45f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83e98b60-a6f3-45e3-9dd7-0d31b6749231}, !- Handle
  {73058bc3-d800-4a2e-b166-29aacaeb3e4a}, !- Name
  {794b7f0a-8000-43b2-a254-d03b5551b45f}, !- Source Object
  3,                                      !- Outlet Port
  {eb4f6011-6905-4418-bd8a-2136633b6eb1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cc2667e2-fa5a-427d-affe-7c76980c63e0}, !- Handle
  Node 88,                                !- Name
  {2606c5ee-bec4-4c0c-b054-a62f0b4cce40}, !- Inlet Port
  {cddd3b1e-eb77-46e2-be95-5a7844ef579d}; !- Outlet Port

OS:Connection,
  {2606c5ee-bec4-4c0c-b054-a62f0b4cce40}, !- Handle
  {d3c4f0f1-5a2c-420c-b989-407cd6902003}, !- Name
  {e9f3f6b0-058c-49a3-86e8-46ea743af656}, !- Source Object
  9,                                      !- Outlet Port
  {cc2667e2-fa5a-427d-affe-7c76980c63e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cddd3b1e-eb77-46e2-be95-5a7844ef579d}, !- Handle
  {12cc45c1-5131-4d39-a7aa-7c652f485d24}, !- Name
  {cc2667e2-fa5a-427d-affe-7c76980c63e0}, !- Source Object
  3,                                      !- Outlet Port
  {fe22e01f-fbe3-4bf9-aef7-d5b04454cef2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bb06e20d-b09d-45ff-b0c3-60c2f6ed9d9c}, !- Handle
  Node 89,                                !- Name
  {8e2deb85-6d74-40f4-90aa-aa32d94c5146}, !- Inlet Port
  {f3541e62-cb0c-4e97-8762-112017fc8b7c}; !- Outlet Port

OS:Connection,
  {6c95f56c-3c66-4a85-b3c0-f2c5e38db48c}, !- Handle
  {1f930137-62a5-4bcb-8bfa-1f802c8555e3}, !- Name
  {4d94d08d-41f5-4468-9230-5ce5e16bc382}, !- Source Object
  3,                                      !- Outlet Port
  {2081a74b-3b00-4f4c-a5c3-5d8f3a748a1b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8e2deb85-6d74-40f4-90aa-aa32d94c5146}, !- Handle
  {12a197ff-8c2e-4a8e-9be8-9cbe126e1881}, !- Name
  {2081a74b-3b00-4f4c-a5c3-5d8f3a748a1b}, !- Source Object
  5,                                      !- Outlet Port
  {bb06e20d-b09d-45ff-b0c3-60c2f6ed9d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3541e62-cb0c-4e97-8762-112017fc8b7c}, !- Handle
  {199217db-5769-4d12-bc2a-e8dd66b836e9}, !- Name
  {bb06e20d-b09d-45ff-b0c3-60c2f6ed9d9c}, !- Source Object
  3,                                      !- Outlet Port
  {e9f3f6b0-058c-49a3-86e8-46ea743af656}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a4089f55-68e3-4bfd-9da2-66a8ec09b76c}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a8ab3898-9eaf-4b13-af49-a5a1f60f5c5c}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC Diffuser,  !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  {10fe1180-1646-4c78-9d00-74d5c8e072aa}, !- Inlet Air Node Name
  {4e7925a4-563c-4040-a986-999d537b7e74}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fbb26ff6-2c8e-48bc-914d-0e052b57721c}, !- Handle
  Node 90,                                !- Name
  {12a369fe-bbe2-4d74-84b9-2d49b393dd5f}, !- Inlet Port
  {3e04dd44-ca91-452f-b0db-ef13d83ddcbd}; !- Outlet Port

OS:Connection,
  {9a54b11f-9016-4dd2-bea4-f85d8667e0ea}, !- Handle
  {2cc17445-37c3-4dab-b3d1-e914336fdd91}, !- Name
  {f11d064c-2df7-4e18-9323-129816dbcf9c}, !- Source Object
  3,                                      !- Outlet Port
  {0562f75f-7284-481d-aba7-ed03b2952553}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12a369fe-bbe2-4d74-84b9-2d49b393dd5f}, !- Handle
  {83556ded-2a39-42ef-8a28-e48477093752}, !- Name
  {dcaa8db8-d533-4f01-8def-03a015bd1b23}, !- Source Object
  12,                                     !- Outlet Port
  {fbb26ff6-2c8e-48bc-914d-0e052b57721c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e04dd44-ca91-452f-b0db-ef13d83ddcbd}, !- Handle
  {ed9bbad7-81c1-4892-ad4d-176acaca8fcc}, !- Name
  {fbb26ff6-2c8e-48bc-914d-0e052b57721c}, !- Source Object
  3,                                      !- Outlet Port
  {1638714d-cbfe-4e52-af46-b1e8d1c49d96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10fe1180-1646-4c78-9d00-74d5c8e072aa}, !- Handle
  {5a84e5f2-1820-4c6a-9f1b-49bcc11d9e3c}, !- Name
  {291a9317-3973-485b-ade9-755217f6b140}, !- Source Object
  3,                                      !- Outlet Port
  {a8ab3898-9eaf-4b13-af49-a5a1f60f5c5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e7925a4-563c-4040-a986-999d537b7e74}, !- Handle
  {429d43c3-8c30-4260-984b-0ffeedb09629}, !- Name
  {a8ab3898-9eaf-4b13-af49-a5a1f60f5c5c}, !- Source Object
  4,                                      !- Outlet Port
  {f11d064c-2df7-4e18-9323-129816dbcf9c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f675a656-4d87-4604-8e11-df9697fa73fb}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {e00b90bb-392f-4f23-9459-10e1d25884c2}, !- Availability Schedule
  {b200f02e-7628-4a34-82d1-9d1e71478031}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0900af9e-d159-4b22-8388-dab927e3093a}, !- Supply Side Inlet Node Name
  {6515003d-5482-4e19-b672-2a41c0f31fe8}, !- Demand Side Outlet Node Name
  {cd2059a7-8d4d-4f21-8913-3e441af98660}, !- Demand Side Inlet Node A
  {1ae7ca49-b796-49ff-8c23-a8c0c6546f7e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ebe3d687-d431-484a-80fb-551f5a21c380}, !- Demand Mixer Name
  {22f4675b-19fc-4c55-95d4-0d94bdd64714}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ce3f2903-622b-46ed-8d51-7e1410158b51}, !- Handle
  Node 91,                                !- Name
  {0900af9e-d159-4b22-8388-dab927e3093a}, !- Inlet Port
  {5aafcc28-9da9-492d-8710-6dae79a112e2}; !- Outlet Port

OS:Node,
  {19a5b065-93cf-4010-b735-67c02d1af719}, !- Handle
  Node 92,                                !- Name
  {fa8e9ca0-897e-4091-8bfe-69e2977cb591}, !- Inlet Port
  {1ae7ca49-b796-49ff-8c23-a8c0c6546f7e}; !- Outlet Port

OS:Connection,
  {0900af9e-d159-4b22-8388-dab927e3093a}, !- Handle
  {65b404fa-9d66-4f8f-a8d9-2cdea26241ce}, !- Name
  {f675a656-4d87-4604-8e11-df9697fa73fb}, !- Source Object
  8,                                      !- Outlet Port
  {ce3f2903-622b-46ed-8d51-7e1410158b51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ae7ca49-b796-49ff-8c23-a8c0c6546f7e}, !- Handle
  {90edc37d-e6b2-4bef-b9b4-fc95bbe78730}, !- Name
  {19a5b065-93cf-4010-b735-67c02d1af719}, !- Source Object
  3,                                      !- Outlet Port
  {f675a656-4d87-4604-8e11-df9697fa73fb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d6ae3844-195e-490f-83e0-703654faf85b}, !- Handle
  Node 93,                                !- Name
  {cd2059a7-8d4d-4f21-8913-3e441af98660}, !- Inlet Port
  {4fd0fe08-81a2-48a9-89dc-6e408243ed89}; !- Outlet Port

OS:Node,
  {20748cc4-dc64-4cad-94c2-158c785125e9}, !- Handle
  Node 94,                                !- Name
  {4763e1dc-730d-4161-9e16-6a93a5a6ef62}, !- Inlet Port
  {6515003d-5482-4e19-b672-2a41c0f31fe8}; !- Outlet Port

OS:Node,
  {9f1ae999-fafb-4bb3-93c8-f95e1354d418}, !- Handle
  Node 95,                                !- Name
  {050921de-e788-4f4d-a41e-81d9744116a4}, !- Inlet Port
  {84f7bc51-c302-4075-8f9b-dc33419934a9}; !- Outlet Port

OS:Connection,
  {cd2059a7-8d4d-4f21-8913-3e441af98660}, !- Handle
  {598e346c-8317-420d-a16a-011fa447f25c}, !- Name
  {f675a656-4d87-4604-8e11-df9697fa73fb}, !- Source Object
  10,                                     !- Outlet Port
  {d6ae3844-195e-490f-83e0-703654faf85b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6515003d-5482-4e19-b672-2a41c0f31fe8}, !- Handle
  {d0785658-8208-4f17-ae5e-588c7db71b00}, !- Name
  {20748cc4-dc64-4cad-94c2-158c785125e9}, !- Source Object
  3,                                      !- Outlet Port
  {f675a656-4d87-4604-8e11-df9697fa73fb}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {22f4675b-19fc-4c55-95d4-0d94bdd64714}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {4fd0fe08-81a2-48a9-89dc-6e408243ed89}, !- Inlet Node Name
  {336cb9a3-f958-4594-a821-88d5616bb822}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ebe3d687-d431-484a-80fb-551f5a21c380}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {4763e1dc-730d-4161-9e16-6a93a5a6ef62}, !- Outlet Node Name
  {bd5aa128-7c42-46af-9271-b4f295b0d068}; !- Inlet Node Name 1

OS:Connection,
  {4fd0fe08-81a2-48a9-89dc-6e408243ed89}, !- Handle
  {41cbcad1-0b08-4671-a757-fa0129865768}, !- Name
  {d6ae3844-195e-490f-83e0-703654faf85b}, !- Source Object
  3,                                      !- Outlet Port
  {22f4675b-19fc-4c55-95d4-0d94bdd64714}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4763e1dc-730d-4161-9e16-6a93a5a6ef62}, !- Handle
  {f5c54f11-7a5b-42a7-9b7f-e1db978085d7}, !- Name
  {ebe3d687-d431-484a-80fb-551f5a21c380}, !- Source Object
  2,                                      !- Outlet Port
  {20748cc4-dc64-4cad-94c2-158c785125e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5bd8269c-c377-4c01-aa1c-7fd59f7fb5c9}, !- Handle
  {f675a656-4d87-4604-8e11-df9697fa73fb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {d227e820-e3fb-4008-9036-c7f1f2f03ae2}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6dffe7b7-27bf-4393-b1e9-9c6af9b6e6e8}, !- Control Zone Name
  {19a5b065-93cf-4010-b735-67c02d1af719}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {907633b3-eba0-4aee-bd8c-2a26741aa2d1}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC Fan,       !- Name
  {e00b90bb-392f-4f23-9459-10e1d25884c2}, !- Availability Schedule Name
  0.546,                                  !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {502de7c6-c554-4e88-82d6-1ef799b74b35}, !- Air Inlet Node Name
  {fa8e9ca0-897e-4091-8bfe-69e2977cb591}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {bbdf73e9-a76a-4010-9d73-fde6847057c6}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC Gas Htg Coil, !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ce5e7a1b-b592-4143-b1cd-2c826db0c504}, !- Air Inlet Node Name
  {d324ca1c-936a-4ba6-a06d-2c1f19f8c94c}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {a96a01d7-7051-44a7-aabe-3b9c89dd3275}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC No Backup Heat, !- Name
  {25fd7f78-bb9b-4c65-bf7c-34a8da08e5f0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {00e8fd95-5405-4e21-96b5-91a682be3ec3}, !- Air Inlet Node Name
  {b5fd595e-5133-4561-ae32-624a14d4a866}, !- Air Outlet Node Name
  {71218574-f883-47ff-8210-2a85d6a75160}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {b3223893-d5e2-45d0-9938-62f19ec1df30}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4d86398b-f6ff-4bd4-adcc-d2e2053a014d}, !- Handle
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1c908bc6-a1f8-4180-bdd5-4c24004bb3ed}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f64ed2b3-5a4f-4c6c-926c-53f6081b0d33}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c4376230-3ccf-4b01-a517-364e8191d1c6}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {6d378586-e359-4322-b3e5-151f23473302}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC 1spd DX AC Clg Coil 82kBtu/hr 9.63EER, !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.31655139961393,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {766e877f-294c-4687-a197-67cb03638305}, !- Air Inlet Node Name
  {c7ddfc1a-86b9-4dc7-a90d-c64f3776f970}, !- Air Outlet Node Name
  {21128fff-8ca0-4cd9-b981-b9339931fda4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5fcb57e7-83b2-4816-b6e0-064491f89d34}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5018f4a2-cb8c-4dc4-8f63-4450329d4704}, !- Energy Input Ratio Function of Temperature Curve Name
  {d49b8300-3f28-4d38-b3cd-9d331edd764c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {08a66768-d191-4030-b7db-20a090b882f6}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {a3453f68-c761-4123-a830-3c77c95ab12c}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {30129432-851a-404a-bed1-2e874b7574b6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {30129432-851a-404a-bed1-2e874b7574b6}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1a34837f-98af-4171-8427-f4db60f60a9b}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC OA Sys,    !- Name
  {a3453f68-c761-4123-a830-3c77c95ab12c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a3dabb5f-21eb-48da-b571-ae8d36ffcf73}, !- Mixed Air Node Name
  {5a57461c-27d8-4e6d-b512-9c9a6912ba5d}, !- Outdoor Air Stream Node Name
  {0fd97434-046c-4801-8b93-7273014326b2}, !- Relief Air Stream Node Name
  {5aafcc28-9da9-492d-8710-6dae79a112e2}; !- Return Air Stream Node Name

OS:Node,
  {dbc06704-99ec-483f-b0b4-14ba134fbf54}, !- Handle
  Node 96,                                !- Name
  ,                                       !- Inlet Port
  {5a57461c-27d8-4e6d-b512-9c9a6912ba5d}; !- Outlet Port

OS:Connection,
  {5a57461c-27d8-4e6d-b512-9c9a6912ba5d}, !- Handle
  {c7005e32-82c8-435b-88d0-7a1db46f6737}, !- Name
  {dbc06704-99ec-483f-b0b4-14ba134fbf54}, !- Source Object
  3,                                      !- Outlet Port
  {1a34837f-98af-4171-8427-f4db60f60a9b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {448537a1-a076-491e-8621-a6d002c1dffe}, !- Handle
  Node 97,                                !- Name
  {0fd97434-046c-4801-8b93-7273014326b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0fd97434-046c-4801-8b93-7273014326b2}, !- Handle
  {76cbb6ff-2ccd-4f2c-8e08-a6482f52a8f8}, !- Name
  {1a34837f-98af-4171-8427-f4db60f60a9b}, !- Source Object
  7,                                      !- Outlet Port
  {448537a1-a076-491e-8621-a6d002c1dffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa8e9ca0-897e-4091-8bfe-69e2977cb591}, !- Handle
  {89104cbb-c1a8-4186-8272-002f45391c37}, !- Name
  {907633b3-eba0-4aee-bd8c-2a26741aa2d1}, !- Source Object
  9,                                      !- Outlet Port
  {19a5b065-93cf-4010-b735-67c02d1af719}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71218574-f883-47ff-8210-2a85d6a75160}, !- Handle
  Node 98,                                !- Name
  {b5fd595e-5133-4561-ae32-624a14d4a866}, !- Inlet Port
  {502de7c6-c554-4e88-82d6-1ef799b74b35}; !- Outlet Port

OS:Connection,
  {b5fd595e-5133-4561-ae32-624a14d4a866}, !- Handle
  {9fcacf45-2fc3-47f3-b241-44154c53c6c4}, !- Name
  {a96a01d7-7051-44a7-aabe-3b9c89dd3275}, !- Source Object
  6,                                      !- Outlet Port
  {71218574-f883-47ff-8210-2a85d6a75160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {502de7c6-c554-4e88-82d6-1ef799b74b35}, !- Handle
  {c2b8d54f-e0fb-40e8-b9a0-395fe8288750}, !- Name
  {71218574-f883-47ff-8210-2a85d6a75160}, !- Source Object
  3,                                      !- Outlet Port
  {907633b3-eba0-4aee-bd8c-2a26741aa2d1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0fcfa2e7-e0da-449c-bd2f-d88183c1de83}, !- Handle
  Node 99,                                !- Name
  {d324ca1c-936a-4ba6-a06d-2c1f19f8c94c}, !- Inlet Port
  {00e8fd95-5405-4e21-96b5-91a682be3ec3}; !- Outlet Port

OS:Connection,
  {d324ca1c-936a-4ba6-a06d-2c1f19f8c94c}, !- Handle
  {b5685d56-7b0b-47d0-8726-c085b5ee1fe7}, !- Name
  {bbdf73e9-a76a-4010-9d73-fde6847057c6}, !- Source Object
  6,                                      !- Outlet Port
  {0fcfa2e7-e0da-449c-bd2f-d88183c1de83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00e8fd95-5405-4e21-96b5-91a682be3ec3}, !- Handle
  {fdf938ff-c1fb-45e0-b3e1-f8c8df802545}, !- Name
  {0fcfa2e7-e0da-449c-bd2f-d88183c1de83}, !- Source Object
  3,                                      !- Outlet Port
  {a96a01d7-7051-44a7-aabe-3b9c89dd3275}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5b1c3c62-9aec-4719-a5c2-9f16e1ca5148}, !- Handle
  Node 100,                               !- Name
  {c7ddfc1a-86b9-4dc7-a90d-c64f3776f970}, !- Inlet Port
  {ce5e7a1b-b592-4143-b1cd-2c826db0c504}; !- Outlet Port

OS:Connection,
  {c7ddfc1a-86b9-4dc7-a90d-c64f3776f970}, !- Handle
  {45d269a3-2cec-4ddc-9c69-a023af319e24}, !- Name
  {6d378586-e359-4322-b3e5-151f23473302}, !- Source Object
  9,                                      !- Outlet Port
  {5b1c3c62-9aec-4719-a5c2-9f16e1ca5148}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce5e7a1b-b592-4143-b1cd-2c826db0c504}, !- Handle
  {7c752b84-3476-49be-9df5-ab0c796ac990}, !- Name
  {5b1c3c62-9aec-4719-a5c2-9f16e1ca5148}, !- Source Object
  3,                                      !- Outlet Port
  {bbdf73e9-a76a-4010-9d73-fde6847057c6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {80a829b9-bb12-4cd5-8a1f-452c21a6b3dd}, !- Handle
  Node 101,                               !- Name
  {a3dabb5f-21eb-48da-b571-ae8d36ffcf73}, !- Inlet Port
  {766e877f-294c-4687-a197-67cb03638305}; !- Outlet Port

OS:Connection,
  {5aafcc28-9da9-492d-8710-6dae79a112e2}, !- Handle
  {c50da57b-df1f-43ff-ae43-2b1e7e884b5e}, !- Name
  {ce3f2903-622b-46ed-8d51-7e1410158b51}, !- Source Object
  3,                                      !- Outlet Port
  {1a34837f-98af-4171-8427-f4db60f60a9b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a3dabb5f-21eb-48da-b571-ae8d36ffcf73}, !- Handle
  {0a21b2fa-01e4-414d-99d9-566faa25db06}, !- Name
  {1a34837f-98af-4171-8427-f4db60f60a9b}, !- Source Object
  5,                                      !- Outlet Port
  {80a829b9-bb12-4cd5-8a1f-452c21a6b3dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {766e877f-294c-4687-a197-67cb03638305}, !- Handle
  {ad002d2d-1e04-4634-922d-241ff00b1967}, !- Name
  {80a829b9-bb12-4cd5-8a1f-452c21a6b3dd}, !- Source Object
  3,                                      !- Outlet Port
  {6d378586-e359-4322-b3e5-151f23473302}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b200f02e-7628-4a34-82d1-9d1e71478031}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a42b6828-d5b7-4cdd-8ea7-a040ce1aaee2}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC Diffuser,  !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  {336cb9a3-f958-4594-a821-88d5616bb822}, !- Inlet Air Node Name
  {050921de-e788-4f4d-a41e-81d9744116a4}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e7297415-ea91-49ae-b1e0-535535e682f7}, !- Handle
  Node 102,                               !- Name
  {9b2cd0b0-f199-4ce8-98e5-e195a0771995}, !- Inlet Port
  {bd5aa128-7c42-46af-9271-b4f295b0d068}; !- Outlet Port

OS:Connection,
  {84f7bc51-c302-4075-8f9b-dc33419934a9}, !- Handle
  {d9f13c7b-4c68-44c8-b4e3-ae9ebbd50ff9}, !- Name
  {9f1ae999-fafb-4bb3-93c8-f95e1354d418}, !- Source Object
  3,                                      !- Outlet Port
  {1ea2c4ab-5529-49b1-af1c-1c4b714b2df0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b2cd0b0-f199-4ce8-98e5-e195a0771995}, !- Handle
  {45c53633-4571-4bdc-bb3d-3e6f944eda92}, !- Name
  {6dffe7b7-27bf-4393-b1e9-9c6af9b6e6e8}, !- Source Object
  12,                                     !- Outlet Port
  {e7297415-ea91-49ae-b1e0-535535e682f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd5aa128-7c42-46af-9271-b4f295b0d068}, !- Handle
  {4a41749c-f372-440f-a018-92e817718a6d}, !- Name
  {e7297415-ea91-49ae-b1e0-535535e682f7}, !- Source Object
  3,                                      !- Outlet Port
  {ebe3d687-d431-484a-80fb-551f5a21c380}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {336cb9a3-f958-4594-a821-88d5616bb822}, !- Handle
  {b4a1a37b-b2e4-4b50-bdb8-e70366001ae2}, !- Name
  {22f4675b-19fc-4c55-95d4-0d94bdd64714}, !- Source Object
  3,                                      !- Outlet Port
  {a42b6828-d5b7-4cdd-8ea7-a040ce1aaee2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {050921de-e788-4f4d-a41e-81d9744116a4}, !- Handle
  {694acb03-dd88-4e0d-b61c-db5b4a0661a3}, !- Name
  {a42b6828-d5b7-4cdd-8ea7-a040ce1aaee2}, !- Source Object
  4,                                      !- Outlet Port
  {9f1ae999-fafb-4bb3-93c8-f95e1354d418}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d70dbf10-6d7d-4bb5-bb91-9b0b685607b6}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {e00b90bb-392f-4f23-9459-10e1d25884c2}, !- Availability Schedule
  {d3efac8e-5a97-4efe-adbd-646292f9a479}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ba8d65fe-33a8-4536-a639-412eb606ba63}, !- Supply Side Inlet Node Name
  {423e3408-facc-4718-9884-6666b2f82abe}, !- Demand Side Outlet Node Name
  {4f4f338f-ffaa-4ac9-baf1-d23009daad14}, !- Demand Side Inlet Node A
  {28bf8dfa-07aa-443f-a64f-574109cc68b6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5d945c8a-e54e-4379-bd15-3039eb931b8e}, !- Demand Mixer Name
  {717c0e4a-b9e5-4446-b262-23ef5cb65cd4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {54f8b3b6-e481-48e9-b1d6-928a4d4b5944}, !- Handle
  Node 103,                               !- Name
  {ba8d65fe-33a8-4536-a639-412eb606ba63}, !- Inlet Port
  {2ad188e5-499b-4433-a159-5fbf91d3cf91}; !- Outlet Port

OS:Node,
  {bc2651ab-8b7b-4481-9fdb-4b6890ff1455}, !- Handle
  Node 104,                               !- Name
  {c3a7caf6-f701-4165-9601-23ffdb0c3f05}, !- Inlet Port
  {28bf8dfa-07aa-443f-a64f-574109cc68b6}; !- Outlet Port

OS:Connection,
  {ba8d65fe-33a8-4536-a639-412eb606ba63}, !- Handle
  {5e0508ac-dd24-4f24-81d2-aaa57368cff1}, !- Name
  {d70dbf10-6d7d-4bb5-bb91-9b0b685607b6}, !- Source Object
  8,                                      !- Outlet Port
  {54f8b3b6-e481-48e9-b1d6-928a4d4b5944}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28bf8dfa-07aa-443f-a64f-574109cc68b6}, !- Handle
  {6870d455-85ae-4eee-b460-64bfb33656ff}, !- Name
  {bc2651ab-8b7b-4481-9fdb-4b6890ff1455}, !- Source Object
  3,                                      !- Outlet Port
  {d70dbf10-6d7d-4bb5-bb91-9b0b685607b6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e19c3b04-47ed-4c1c-bc6c-22a8ce64b699}, !- Handle
  Node 105,                               !- Name
  {4f4f338f-ffaa-4ac9-baf1-d23009daad14}, !- Inlet Port
  {f1c12f39-98ea-4e81-a5db-a76989bea412}; !- Outlet Port

OS:Node,
  {dabae5ea-89e4-4386-81e2-1f72941f8b77}, !- Handle
  Node 106,                               !- Name
  {508f83d6-3435-4689-90f9-3aea3cf19ec1}, !- Inlet Port
  {423e3408-facc-4718-9884-6666b2f82abe}; !- Outlet Port

OS:Node,
  {93f6b00b-e861-4f8e-bb99-bfab671aa491}, !- Handle
  Node 107,                               !- Name
  {8589cdd4-29d7-4892-91f0-932990a03611}, !- Inlet Port
  {3f105120-488b-469a-aea6-704897f74774}; !- Outlet Port

OS:Connection,
  {4f4f338f-ffaa-4ac9-baf1-d23009daad14}, !- Handle
  {70df9664-1f5b-41d8-b5d5-10f29e516204}, !- Name
  {d70dbf10-6d7d-4bb5-bb91-9b0b685607b6}, !- Source Object
  10,                                     !- Outlet Port
  {e19c3b04-47ed-4c1c-bc6c-22a8ce64b699}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {423e3408-facc-4718-9884-6666b2f82abe}, !- Handle
  {3c0af008-29ff-469c-b55e-2f4de5a016e6}, !- Name
  {dabae5ea-89e4-4386-81e2-1f72941f8b77}, !- Source Object
  3,                                      !- Outlet Port
  {d70dbf10-6d7d-4bb5-bb91-9b0b685607b6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {717c0e4a-b9e5-4446-b262-23ef5cb65cd4}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {f1c12f39-98ea-4e81-a5db-a76989bea412}, !- Inlet Node Name
  {ac7b24e5-7a5a-48d2-be9e-656bb8046533}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5d945c8a-e54e-4379-bd15-3039eb931b8e}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {508f83d6-3435-4689-90f9-3aea3cf19ec1}, !- Outlet Node Name
  {47050896-2380-4e2b-b50a-1872388e6db5}; !- Inlet Node Name 1

OS:Connection,
  {f1c12f39-98ea-4e81-a5db-a76989bea412}, !- Handle
  {dc2f4f3c-802e-42d2-8a71-6549c7a29d93}, !- Name
  {e19c3b04-47ed-4c1c-bc6c-22a8ce64b699}, !- Source Object
  3,                                      !- Outlet Port
  {717c0e4a-b9e5-4446-b262-23ef5cb65cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {508f83d6-3435-4689-90f9-3aea3cf19ec1}, !- Handle
  {fa1a78be-0f1b-4be3-bd09-be2f75bef895}, !- Name
  {5d945c8a-e54e-4379-bd15-3039eb931b8e}, !- Source Object
  2,                                      !- Outlet Port
  {dabae5ea-89e4-4386-81e2-1f72941f8b77}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4e4eb7c4-4e22-4e97-9a43-b78d3ab6ee16}, !- Handle
  {d70dbf10-6d7d-4bb5-bb91-9b0b685607b6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {8750e0b7-f824-4aea-bf9f-4abccbec0fe8}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {972aa962-d2be-4579-a488-04ca27fbc6e1}, !- Control Zone Name
  {bc2651ab-8b7b-4481-9fdb-4b6890ff1455}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {37995b17-fde0-4a4a-8350-79374ebf3117}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC Fan,       !- Name
  {e00b90bb-392f-4f23-9459-10e1d25884c2}, !- Availability Schedule Name
  0.546,                                  !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {dc87be8c-e242-4852-a11d-ab795615a9a2}, !- Air Inlet Node Name
  {c3a7caf6-f701-4165-9601-23ffdb0c3f05}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f595f334-b0d0-4d00-ad18-ed795c3b3014}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC Gas Htg Coil, !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3ec981ce-bd23-4117-baec-fae09f407983}, !- Air Inlet Node Name
  {42618d2c-56c4-4d68-8549-ddbe44718e84}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {29d6444d-5073-4884-91d1-dbbacbe26b07}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC No Backup Heat, !- Name
  {25fd7f78-bb9b-4c65-bf7c-34a8da08e5f0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {b3145e2f-a370-40a5-9257-41cac44e165d}, !- Air Inlet Node Name
  {14bbf341-be5c-49e5-9f3f-88054cdd240f}, !- Air Outlet Node Name
  {c97d7c8b-d482-41f7-bd90-7c13cb37a772}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {1cfb9c13-d798-4f00-bbdd-8e0ef633bb56}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {3e5565ab-777a-400a-963d-169261f97eed}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {47b298c0-71b8-4227-81f2-f29f2658069b}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {be50cacd-ee79-4898-8b9e-ca8788be6df3}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5cae2352-dda9-4e3d-b656-547681f3076f}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {5fdb6bf2-922a-4a20-adaa-219434fd2338}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC 1spd DX AC Clg Coil 77kBtu/hr 9.63EER, !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.31336676685587,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6b20ecbc-eb7f-44c5-921b-f797dd0fbda4}, !- Air Inlet Node Name
  {30ac7212-8a2d-4651-96e6-01bf46ae28fd}, !- Air Outlet Node Name
  {2f4608bb-b78d-4d2d-9318-2a91b77b1b9a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5dc0106c-1ade-4db5-a868-c3c016c925cc}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e43685ce-4d48-4e1d-b290-f9ee3f1d6173}, !- Energy Input Ratio Function of Temperature Curve Name
  {7bb6b639-7288-4bc6-8e25-643d9c060dcf}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06cb7d4d-c352-4d24-abd1-30d7c8b48067}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {cd80ff4e-f252-4156-9910-0226aec34260}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6bea94ec-e7ed-49c0-8627-e8953aa952df}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6bea94ec-e7ed-49c0-8627-e8953aa952df}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {99aa4fea-b6f4-46c6-9bf9-3f05c1eb90c8}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC OA Sys,    !- Name
  {cd80ff4e-f252-4156-9910-0226aec34260}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {42be944b-ea99-44bc-b4b6-b933a278bac9}, !- Mixed Air Node Name
  {f95b46e5-8811-49ee-a76d-84cd2f5a67d9}, !- Outdoor Air Stream Node Name
  {bdc98b97-5537-427c-9bfa-3938c45c227a}, !- Relief Air Stream Node Name
  {2ad188e5-499b-4433-a159-5fbf91d3cf91}; !- Return Air Stream Node Name

OS:Node,
  {26e50651-e13c-48bb-94ab-59755cee6298}, !- Handle
  Node 108,                               !- Name
  ,                                       !- Inlet Port
  {f95b46e5-8811-49ee-a76d-84cd2f5a67d9}; !- Outlet Port

OS:Connection,
  {f95b46e5-8811-49ee-a76d-84cd2f5a67d9}, !- Handle
  {669ccbb5-2f57-4c4d-9b53-fd532555f56f}, !- Name
  {26e50651-e13c-48bb-94ab-59755cee6298}, !- Source Object
  3,                                      !- Outlet Port
  {99aa4fea-b6f4-46c6-9bf9-3f05c1eb90c8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {054eebf2-75a1-46e8-b5b1-596a9459333f}, !- Handle
  Node 109,                               !- Name
  {bdc98b97-5537-427c-9bfa-3938c45c227a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bdc98b97-5537-427c-9bfa-3938c45c227a}, !- Handle
  {60501e13-5cc8-42bc-b2eb-f9366f75fbf6}, !- Name
  {99aa4fea-b6f4-46c6-9bf9-3f05c1eb90c8}, !- Source Object
  7,                                      !- Outlet Port
  {054eebf2-75a1-46e8-b5b1-596a9459333f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3a7caf6-f701-4165-9601-23ffdb0c3f05}, !- Handle
  {0eb2d97f-e56a-49b0-abe1-dc0ea6968d24}, !- Name
  {37995b17-fde0-4a4a-8350-79374ebf3117}, !- Source Object
  9,                                      !- Outlet Port
  {bc2651ab-8b7b-4481-9fdb-4b6890ff1455}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c97d7c8b-d482-41f7-bd90-7c13cb37a772}, !- Handle
  Node 110,                               !- Name
  {14bbf341-be5c-49e5-9f3f-88054cdd240f}, !- Inlet Port
  {dc87be8c-e242-4852-a11d-ab795615a9a2}; !- Outlet Port

OS:Connection,
  {14bbf341-be5c-49e5-9f3f-88054cdd240f}, !- Handle
  {85b306db-3f69-4ed8-9dbb-c6dd6b3d2a50}, !- Name
  {29d6444d-5073-4884-91d1-dbbacbe26b07}, !- Source Object
  6,                                      !- Outlet Port
  {c97d7c8b-d482-41f7-bd90-7c13cb37a772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc87be8c-e242-4852-a11d-ab795615a9a2}, !- Handle
  {2369faff-e721-4fb7-bf6e-d767e4ca02ef}, !- Name
  {c97d7c8b-d482-41f7-bd90-7c13cb37a772}, !- Source Object
  3,                                      !- Outlet Port
  {37995b17-fde0-4a4a-8350-79374ebf3117}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e14cdfc7-2d36-4278-ae1b-1ceaa6c31b94}, !- Handle
  Node 111,                               !- Name
  {42618d2c-56c4-4d68-8549-ddbe44718e84}, !- Inlet Port
  {b3145e2f-a370-40a5-9257-41cac44e165d}; !- Outlet Port

OS:Connection,
  {42618d2c-56c4-4d68-8549-ddbe44718e84}, !- Handle
  {8505ddec-91e6-4df5-b340-54a50fa7925b}, !- Name
  {f595f334-b0d0-4d00-ad18-ed795c3b3014}, !- Source Object
  6,                                      !- Outlet Port
  {e14cdfc7-2d36-4278-ae1b-1ceaa6c31b94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3145e2f-a370-40a5-9257-41cac44e165d}, !- Handle
  {4061fa8a-56b0-401f-9e0f-cb8d0798284c}, !- Name
  {e14cdfc7-2d36-4278-ae1b-1ceaa6c31b94}, !- Source Object
  3,                                      !- Outlet Port
  {29d6444d-5073-4884-91d1-dbbacbe26b07}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8c9bdb69-2dbe-4bf6-83c2-396b5744f384}, !- Handle
  Node 112,                               !- Name
  {30ac7212-8a2d-4651-96e6-01bf46ae28fd}, !- Inlet Port
  {3ec981ce-bd23-4117-baec-fae09f407983}; !- Outlet Port

OS:Connection,
  {30ac7212-8a2d-4651-96e6-01bf46ae28fd}, !- Handle
  {ddf2b9c4-3305-4f02-b9a7-f642a725f0ba}, !- Name
  {5fdb6bf2-922a-4a20-adaa-219434fd2338}, !- Source Object
  9,                                      !- Outlet Port
  {8c9bdb69-2dbe-4bf6-83c2-396b5744f384}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ec981ce-bd23-4117-baec-fae09f407983}, !- Handle
  {3c2c6220-ce96-4859-a6c1-22f22954c859}, !- Name
  {8c9bdb69-2dbe-4bf6-83c2-396b5744f384}, !- Source Object
  3,                                      !- Outlet Port
  {f595f334-b0d0-4d00-ad18-ed795c3b3014}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e78dbccc-4abc-4202-9902-e251d6585f4b}, !- Handle
  Node 113,                               !- Name
  {42be944b-ea99-44bc-b4b6-b933a278bac9}, !- Inlet Port
  {6b20ecbc-eb7f-44c5-921b-f797dd0fbda4}; !- Outlet Port

OS:Connection,
  {2ad188e5-499b-4433-a159-5fbf91d3cf91}, !- Handle
  {895693c3-1000-420c-bd89-922841d950fd}, !- Name
  {54f8b3b6-e481-48e9-b1d6-928a4d4b5944}, !- Source Object
  3,                                      !- Outlet Port
  {99aa4fea-b6f4-46c6-9bf9-3f05c1eb90c8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {42be944b-ea99-44bc-b4b6-b933a278bac9}, !- Handle
  {4930baf8-b428-4b3b-a1ea-31e47b7c9cb3}, !- Name
  {99aa4fea-b6f4-46c6-9bf9-3f05c1eb90c8}, !- Source Object
  5,                                      !- Outlet Port
  {e78dbccc-4abc-4202-9902-e251d6585f4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b20ecbc-eb7f-44c5-921b-f797dd0fbda4}, !- Handle
  {328bc42c-8af0-4881-813a-212e36938009}, !- Name
  {e78dbccc-4abc-4202-9902-e251d6585f4b}, !- Source Object
  3,                                      !- Outlet Port
  {5fdb6bf2-922a-4a20-adaa-219434fd2338}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d3efac8e-5a97-4efe-adbd-646292f9a479}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {cbe766cd-42f3-414d-8b0f-ad15a0fcc8d5}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC Diffuser,  !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  {ac7b24e5-7a5a-48d2-be9e-656bb8046533}, !- Inlet Air Node Name
  {8589cdd4-29d7-4892-91f0-932990a03611}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4681db82-b7f7-4158-942f-3599916f2ade}, !- Handle
  Node 114,                               !- Name
  {0169f9ca-0684-4605-9839-84bfd59c44be}, !- Inlet Port
  {47050896-2380-4e2b-b50a-1872388e6db5}; !- Outlet Port

OS:Connection,
  {3f105120-488b-469a-aea6-704897f74774}, !- Handle
  {9bb2d3e7-a61c-445d-a032-e75dc7cc68f9}, !- Name
  {93f6b00b-e861-4f8e-bb99-bfab671aa491}, !- Source Object
  3,                                      !- Outlet Port
  {7388e15a-784c-4cc0-b70f-00e3e246cafa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0169f9ca-0684-4605-9839-84bfd59c44be}, !- Handle
  {a323d6c2-b2d8-4740-ab66-e4f8934aa700}, !- Name
  {972aa962-d2be-4579-a488-04ca27fbc6e1}, !- Source Object
  12,                                     !- Outlet Port
  {4681db82-b7f7-4158-942f-3599916f2ade}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47050896-2380-4e2b-b50a-1872388e6db5}, !- Handle
  {2416d718-2e15-4e98-b2a1-5ca409666df7}, !- Name
  {4681db82-b7f7-4158-942f-3599916f2ade}, !- Source Object
  3,                                      !- Outlet Port
  {5d945c8a-e54e-4379-bd15-3039eb931b8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac7b24e5-7a5a-48d2-be9e-656bb8046533}, !- Handle
  {fd261445-ffad-455b-94de-b2a79c09ac7c}, !- Name
  {717c0e4a-b9e5-4446-b262-23ef5cb65cd4}, !- Source Object
  3,                                      !- Outlet Port
  {cbe766cd-42f3-414d-8b0f-ad15a0fcc8d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8589cdd4-29d7-4892-91f0-932990a03611}, !- Handle
  {c4ba7745-fd81-4c45-aa83-5b310bcd12e6}, !- Name
  {cbe766cd-42f3-414d-8b0f-ad15a0fcc8d5}, !- Source Object
  4,                                      !- Outlet Port
  {93f6b00b-e861-4f8e-bb99-bfab671aa491}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fe024bb2-4bc8-4b5c-8598-83d71532addd}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {e00b90bb-392f-4f23-9459-10e1d25884c2}, !- Availability Schedule
  {ce590e3f-d017-4014-83f1-ebe72d0f5108}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {54e689f6-b42b-40a4-9780-90d55b9977e7}, !- Supply Side Inlet Node Name
  {d66acd15-08f7-4373-a344-871f72bddbee}, !- Demand Side Outlet Node Name
  {1fabb49d-b38d-4d33-87dc-95288251abe6}, !- Demand Side Inlet Node A
  {ff0c36d4-7142-4b54-90e7-af517db5ebec}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {df782f86-260f-4b1b-807a-82380f54011a}, !- Demand Mixer Name
  {0e840490-4839-4be7-bd57-1dc576c1fab4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cf77dcb2-f0d7-4f1f-93f5-09803e44607a}, !- Handle
  Node 115,                               !- Name
  {54e689f6-b42b-40a4-9780-90d55b9977e7}, !- Inlet Port
  {42f44ff0-676c-4c11-86f4-e72eb160975b}; !- Outlet Port

OS:Node,
  {c0bbee7b-bfd9-455e-b8e3-48ea4b7134f7}, !- Handle
  Node 116,                               !- Name
  {bb0dbbe1-fbcf-4ee7-92ec-20c4a407e563}, !- Inlet Port
  {ff0c36d4-7142-4b54-90e7-af517db5ebec}; !- Outlet Port

OS:Connection,
  {54e689f6-b42b-40a4-9780-90d55b9977e7}, !- Handle
  {f2fe9b90-f306-493e-ad46-15569f2db026}, !- Name
  {fe024bb2-4bc8-4b5c-8598-83d71532addd}, !- Source Object
  8,                                      !- Outlet Port
  {cf77dcb2-f0d7-4f1f-93f5-09803e44607a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff0c36d4-7142-4b54-90e7-af517db5ebec}, !- Handle
  {c2d2e081-6508-4a7d-959d-5558dab79b99}, !- Name
  {c0bbee7b-bfd9-455e-b8e3-48ea4b7134f7}, !- Source Object
  3,                                      !- Outlet Port
  {fe024bb2-4bc8-4b5c-8598-83d71532addd}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cca5907c-78c1-424f-b6a9-641cfb0a5d7b}, !- Handle
  Node 117,                               !- Name
  {1fabb49d-b38d-4d33-87dc-95288251abe6}, !- Inlet Port
  {6f55f4de-0618-4f89-8c49-0bfa88f0ba6d}; !- Outlet Port

OS:Node,
  {a6a92513-c072-4fb7-9db0-5daddef45566}, !- Handle
  Node 118,                               !- Name
  {d3559ac8-39c8-4169-84e3-ce709552d5ef}, !- Inlet Port
  {d66acd15-08f7-4373-a344-871f72bddbee}; !- Outlet Port

OS:Node,
  {b29d1ca1-60aa-4a8e-bc2e-db314f11a4d9}, !- Handle
  Node 119,                               !- Name
  {3d3aae73-eda8-488e-b690-cb4af1a3ff90}, !- Inlet Port
  {30f2b02f-4f82-4955-ad0a-0acecd6e2739}; !- Outlet Port

OS:Connection,
  {1fabb49d-b38d-4d33-87dc-95288251abe6}, !- Handle
  {7cc417a9-6444-4334-9e7e-aa1ebf4d43c9}, !- Name
  {fe024bb2-4bc8-4b5c-8598-83d71532addd}, !- Source Object
  10,                                     !- Outlet Port
  {cca5907c-78c1-424f-b6a9-641cfb0a5d7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d66acd15-08f7-4373-a344-871f72bddbee}, !- Handle
  {fec799d2-01a0-46ad-a34c-8b821a0bc5db}, !- Name
  {a6a92513-c072-4fb7-9db0-5daddef45566}, !- Source Object
  3,                                      !- Outlet Port
  {fe024bb2-4bc8-4b5c-8598-83d71532addd}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0e840490-4839-4be7-bd57-1dc576c1fab4}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {6f55f4de-0618-4f89-8c49-0bfa88f0ba6d}, !- Inlet Node Name
  {3f8b642b-fb65-4c31-a825-1b4cc4362ef2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {df782f86-260f-4b1b-807a-82380f54011a}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {d3559ac8-39c8-4169-84e3-ce709552d5ef}, !- Outlet Node Name
  {eb5369e0-ba63-447d-8ae5-410b4805fc26}; !- Inlet Node Name 1

OS:Connection,
  {6f55f4de-0618-4f89-8c49-0bfa88f0ba6d}, !- Handle
  {d40a996d-14ac-498c-904d-e4d9c5633d33}, !- Name
  {cca5907c-78c1-424f-b6a9-641cfb0a5d7b}, !- Source Object
  3,                                      !- Outlet Port
  {0e840490-4839-4be7-bd57-1dc576c1fab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3559ac8-39c8-4169-84e3-ce709552d5ef}, !- Handle
  {c9e056b6-5594-4a74-9b2e-0183fed83f14}, !- Name
  {df782f86-260f-4b1b-807a-82380f54011a}, !- Source Object
  2,                                      !- Outlet Port
  {a6a92513-c072-4fb7-9db0-5daddef45566}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c977e7ad-5b69-49be-addb-6179490bbcb4}, !- Handle
  {fe024bb2-4bc8-4b5c-8598-83d71532addd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {0ca58c79-5ebf-4b9a-9a93-1362aecb23e5}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0cf94573-c5eb-47ab-873a-85595523a0ae}, !- Control Zone Name
  {c0bbee7b-bfd9-455e-b8e3-48ea4b7134f7}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {dbb21853-034a-4d5e-9a44-6c969e805c46}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC Fan,       !- Name
  {e00b90bb-392f-4f23-9459-10e1d25884c2}, !- Availability Schedule Name
  0.546,                                  !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {584c8820-fbb2-4f80-a77b-4b14eb490d24}, !- Air Inlet Node Name
  {bb0dbbe1-fbcf-4ee7-92ec-20c4a407e563}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {40672ba9-e6b4-4b99-93b1-75731ff38ca7}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC Gas Htg Coil, !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {89cc60c5-1095-4902-b4f4-e1f7ff3b8a69}, !- Air Inlet Node Name
  {50879dc9-f30e-4433-b84f-392e7c9d6889}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {56365a53-b81f-490e-add0-6eecfa18358d}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC No Backup Heat, !- Name
  {25fd7f78-bb9b-4c65-bf7c-34a8da08e5f0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {c7df9c4b-22ef-43ae-b3d7-3ad9b5ab1611}, !- Air Inlet Node Name
  {30fdb490-58ba-4722-887a-1acc619cf861}, !- Air Outlet Node Name
  {d897b6a8-6941-4a79-ba88-d7e7ba4df48e}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {a77e616f-f314-4787-a26b-ac4ea5dbca2e}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {14d4c14c-2f4e-450b-9c3e-273efda15b1c}, !- Handle
  Curve Quadratic 25,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2ac5b0e9-dbf1-4a1f-8f8e-7433975d2e2b}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f80507a4-8f94-4ce5-9dcf-b5b074312b84}, !- Handle
  Curve Quadratic 26,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a6efc9f0-d3ed-4c8e-88be-d3041c4550e2}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {238b2c33-ab7e-4ef9-86e0-72c6ff6f0c00}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC 1spd DX AC Clg Coil 88kBtu/hr 9.63EER, !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.32132687412853,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {08993605-795c-4ff2-b4dd-68715945c604}, !- Air Inlet Node Name
  {1d5d03b3-0f4d-460b-9626-df21b4a584b9}, !- Air Outlet Node Name
  {1e522370-4765-4844-a784-f5801be52f91}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31b7b3a7-17e1-43b5-b749-8225e72f5eb1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {50a50a99-f42b-45d1-a9f1-d89c104680f5}, !- Energy Input Ratio Function of Temperature Curve Name
  {a202605a-8424-4c58-b230-b22976f42ef6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {01568215-52ea-4418-b1e2-7ce839005297}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {6148140a-8b5b-4888-bb91-9bf8c3b81e69}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0422d3ec-3c00-45f6-b405-140f458dff6b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0422d3ec-3c00-45f6-b405-140f458dff6b}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {24309401-5cfb-4223-904c-ea21aa090a00}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC OA Sys,    !- Name
  {6148140a-8b5b-4888-bb91-9bf8c3b81e69}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9a5df5ef-2dad-4824-8152-8f34c2a89949}, !- Mixed Air Node Name
  {db813380-8637-49a3-b109-bb41e76bd859}, !- Outdoor Air Stream Node Name
  {7c01885c-9bbb-4eda-941a-7cfde9d22d02}, !- Relief Air Stream Node Name
  {42f44ff0-676c-4c11-86f4-e72eb160975b}; !- Return Air Stream Node Name

OS:Node,
  {341d90ff-f6f0-4f40-8b5a-05b53d4a2440}, !- Handle
  Node 120,                               !- Name
  ,                                       !- Inlet Port
  {db813380-8637-49a3-b109-bb41e76bd859}; !- Outlet Port

OS:Connection,
  {db813380-8637-49a3-b109-bb41e76bd859}, !- Handle
  {c4cfd805-66a4-4bf3-a56f-42286f7054d1}, !- Name
  {341d90ff-f6f0-4f40-8b5a-05b53d4a2440}, !- Source Object
  3,                                      !- Outlet Port
  {24309401-5cfb-4223-904c-ea21aa090a00}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {14c9d3b6-5b93-4561-8000-4a8468270cc9}, !- Handle
  Node 121,                               !- Name
  {7c01885c-9bbb-4eda-941a-7cfde9d22d02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c01885c-9bbb-4eda-941a-7cfde9d22d02}, !- Handle
  {1e2553b6-b579-4b3a-9ddd-2725d187b9cc}, !- Name
  {24309401-5cfb-4223-904c-ea21aa090a00}, !- Source Object
  7,                                      !- Outlet Port
  {14c9d3b6-5b93-4561-8000-4a8468270cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb0dbbe1-fbcf-4ee7-92ec-20c4a407e563}, !- Handle
  {bb73f5b9-0379-4bdf-a297-effd24483676}, !- Name
  {dbb21853-034a-4d5e-9a44-6c969e805c46}, !- Source Object
  9,                                      !- Outlet Port
  {c0bbee7b-bfd9-455e-b8e3-48ea4b7134f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d897b6a8-6941-4a79-ba88-d7e7ba4df48e}, !- Handle
  Node 122,                               !- Name
  {30fdb490-58ba-4722-887a-1acc619cf861}, !- Inlet Port
  {584c8820-fbb2-4f80-a77b-4b14eb490d24}; !- Outlet Port

OS:Connection,
  {30fdb490-58ba-4722-887a-1acc619cf861}, !- Handle
  {86dd70b6-140c-4c06-9687-c3d3f09529c1}, !- Name
  {56365a53-b81f-490e-add0-6eecfa18358d}, !- Source Object
  6,                                      !- Outlet Port
  {d897b6a8-6941-4a79-ba88-d7e7ba4df48e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {584c8820-fbb2-4f80-a77b-4b14eb490d24}, !- Handle
  {f4cc6c13-4f47-44ee-9039-e3e294423d75}, !- Name
  {d897b6a8-6941-4a79-ba88-d7e7ba4df48e}, !- Source Object
  3,                                      !- Outlet Port
  {dbb21853-034a-4d5e-9a44-6c969e805c46}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e28004a7-439e-42dc-90a6-e5523988a948}, !- Handle
  Node 123,                               !- Name
  {50879dc9-f30e-4433-b84f-392e7c9d6889}, !- Inlet Port
  {c7df9c4b-22ef-43ae-b3d7-3ad9b5ab1611}; !- Outlet Port

OS:Connection,
  {50879dc9-f30e-4433-b84f-392e7c9d6889}, !- Handle
  {70d91083-8228-4769-86aa-53ca5239bc2d}, !- Name
  {40672ba9-e6b4-4b99-93b1-75731ff38ca7}, !- Source Object
  6,                                      !- Outlet Port
  {e28004a7-439e-42dc-90a6-e5523988a948}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7df9c4b-22ef-43ae-b3d7-3ad9b5ab1611}, !- Handle
  {aee02db9-0f68-45af-b34d-141a2632612f}, !- Name
  {e28004a7-439e-42dc-90a6-e5523988a948}, !- Source Object
  3,                                      !- Outlet Port
  {56365a53-b81f-490e-add0-6eecfa18358d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9d2fe969-be1c-4e17-8aa2-4f237e0cf9d5}, !- Handle
  Node 124,                               !- Name
  {1d5d03b3-0f4d-460b-9626-df21b4a584b9}, !- Inlet Port
  {89cc60c5-1095-4902-b4f4-e1f7ff3b8a69}; !- Outlet Port

OS:Connection,
  {1d5d03b3-0f4d-460b-9626-df21b4a584b9}, !- Handle
  {bee4c5a5-ea00-47e4-9991-da65c7df0f26}, !- Name
  {238b2c33-ab7e-4ef9-86e0-72c6ff6f0c00}, !- Source Object
  9,                                      !- Outlet Port
  {9d2fe969-be1c-4e17-8aa2-4f237e0cf9d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89cc60c5-1095-4902-b4f4-e1f7ff3b8a69}, !- Handle
  {784acdd6-0a47-4fc0-a45e-5f819d51c1fc}, !- Name
  {9d2fe969-be1c-4e17-8aa2-4f237e0cf9d5}, !- Source Object
  3,                                      !- Outlet Port
  {40672ba9-e6b4-4b99-93b1-75731ff38ca7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {12d0d384-f099-4a59-ba87-a3f894b79f01}, !- Handle
  Node 125,                               !- Name
  {9a5df5ef-2dad-4824-8152-8f34c2a89949}, !- Inlet Port
  {08993605-795c-4ff2-b4dd-68715945c604}; !- Outlet Port

OS:Connection,
  {42f44ff0-676c-4c11-86f4-e72eb160975b}, !- Handle
  {3c05833a-262c-40f6-8e18-aaea89483943}, !- Name
  {cf77dcb2-f0d7-4f1f-93f5-09803e44607a}, !- Source Object
  3,                                      !- Outlet Port
  {24309401-5cfb-4223-904c-ea21aa090a00}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9a5df5ef-2dad-4824-8152-8f34c2a89949}, !- Handle
  {5d789434-c3af-4953-8ea6-e4562c5c4bcd}, !- Name
  {24309401-5cfb-4223-904c-ea21aa090a00}, !- Source Object
  5,                                      !- Outlet Port
  {12d0d384-f099-4a59-ba87-a3f894b79f01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08993605-795c-4ff2-b4dd-68715945c604}, !- Handle
  {f277a921-d869-4c08-8044-0f7cd294d328}, !- Name
  {12d0d384-f099-4a59-ba87-a3f894b79f01}, !- Source Object
  3,                                      !- Outlet Port
  {238b2c33-ab7e-4ef9-86e0-72c6ff6f0c00}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ce590e3f-d017-4014-83f1-ebe72d0f5108}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5b77ffaf-5387-4ac2-b752-b1f6428b6f53}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC Diffuser,  !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  {3f8b642b-fb65-4c31-a825-1b4cc4362ef2}, !- Inlet Air Node Name
  {3d3aae73-eda8-488e-b690-cb4af1a3ff90}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fa03bfc7-6c1b-4f17-8d9f-3f107d5ac15b}, !- Handle
  Node 126,                               !- Name
  {0b09c65f-95aa-4707-aee6-006b9e535e5f}, !- Inlet Port
  {eb5369e0-ba63-447d-8ae5-410b4805fc26}; !- Outlet Port

OS:Connection,
  {30f2b02f-4f82-4955-ad0a-0acecd6e2739}, !- Handle
  {ea211bbe-8703-4d93-8b68-80516d2f6596}, !- Name
  {b29d1ca1-60aa-4a8e-bc2e-db314f11a4d9}, !- Source Object
  3,                                      !- Outlet Port
  {fd876ca7-88b3-4b46-b6a7-ed43a10616a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b09c65f-95aa-4707-aee6-006b9e535e5f}, !- Handle
  {cadf40a0-7bde-41c6-b792-78b1640770ce}, !- Name
  {0cf94573-c5eb-47ab-873a-85595523a0ae}, !- Source Object
  12,                                     !- Outlet Port
  {fa03bfc7-6c1b-4f17-8d9f-3f107d5ac15b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb5369e0-ba63-447d-8ae5-410b4805fc26}, !- Handle
  {129a4919-73cb-47df-8fbe-165116048782}, !- Name
  {fa03bfc7-6c1b-4f17-8d9f-3f107d5ac15b}, !- Source Object
  3,                                      !- Outlet Port
  {df782f86-260f-4b1b-807a-82380f54011a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f8b642b-fb65-4c31-a825-1b4cc4362ef2}, !- Handle
  {255b2316-637f-48e5-b3c9-69a34f9b4d34}, !- Name
  {0e840490-4839-4be7-bd57-1dc576c1fab4}, !- Source Object
  3,                                      !- Outlet Port
  {5b77ffaf-5387-4ac2-b752-b1f6428b6f53}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d3aae73-eda8-488e-b690-cb4af1a3ff90}, !- Handle
  {b6b35520-b106-443f-84ff-c48c2f569db6}, !- Name
  {5b77ffaf-5387-4ac2-b752-b1f6428b6f53}, !- Source Object
  4,                                      !- Outlet Port
  {b29d1ca1-60aa-4a8e-bc2e-db314f11a4d9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a3a3f6ff-af2c-44e4-ae9d-87649bfeb5ad}, !- Handle
  Core_mid ZN PSZ-AC,                     !- Name
  ,                                       !- Controller List Name
  {e00b90bb-392f-4f23-9459-10e1d25884c2}, !- Availability Schedule
  {f4675f78-8bd3-451c-b106-884fb233c4d8}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1d7d405c-74a0-45d9-b7ce-bc37edd61344}, !- Supply Side Inlet Node Name
  {48aece00-beec-4952-b565-c5d163d944aa}, !- Demand Side Outlet Node Name
  {cf4f4ae4-1240-470b-aaab-234451c3ebe4}, !- Demand Side Inlet Node A
  {99da55d5-3ea2-4ba0-b4cf-fa8108e5415f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b551d583-25c8-492e-8482-d585a0fe5492}, !- Demand Mixer Name
  {a83ae7bb-f7a8-4278-b919-eb4e727f3f6a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bc0bdbaf-7363-48c2-af39-10659f31ca99}, !- Handle
  Node 127,                               !- Name
  {1d7d405c-74a0-45d9-b7ce-bc37edd61344}, !- Inlet Port
  {767d72d2-321e-4404-8209-e5fd348cf367}; !- Outlet Port

OS:Node,
  {14a3584d-218b-4812-8de3-efb8b1b3b156}, !- Handle
  Node 128,                               !- Name
  {15dd46db-a73b-49df-bccf-3b573c2a0981}, !- Inlet Port
  {99da55d5-3ea2-4ba0-b4cf-fa8108e5415f}; !- Outlet Port

OS:Connection,
  {1d7d405c-74a0-45d9-b7ce-bc37edd61344}, !- Handle
  {1b844d1a-ad9c-4a8e-a2a9-70e208e2daee}, !- Name
  {a3a3f6ff-af2c-44e4-ae9d-87649bfeb5ad}, !- Source Object
  8,                                      !- Outlet Port
  {bc0bdbaf-7363-48c2-af39-10659f31ca99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99da55d5-3ea2-4ba0-b4cf-fa8108e5415f}, !- Handle
  {85ad9d14-a522-45d0-8e49-9313e9c8ffc7}, !- Name
  {14a3584d-218b-4812-8de3-efb8b1b3b156}, !- Source Object
  3,                                      !- Outlet Port
  {a3a3f6ff-af2c-44e4-ae9d-87649bfeb5ad}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0b7cd97e-886d-40da-9205-4bc56050f326}, !- Handle
  Node 129,                               !- Name
  {cf4f4ae4-1240-470b-aaab-234451c3ebe4}, !- Inlet Port
  {3fd9b55b-bbe7-400d-b6fb-575fd45abe26}; !- Outlet Port

OS:Node,
  {83d1bd08-df52-4b0a-99b2-4d399481adf6}, !- Handle
  Node 130,                               !- Name
  {4b11daa1-7015-409f-87ad-2d20f38b676f}, !- Inlet Port
  {48aece00-beec-4952-b565-c5d163d944aa}; !- Outlet Port

OS:Node,
  {5997c4fe-50cf-4364-948d-3f37e19f1f81}, !- Handle
  Node 131,                               !- Name
  {2c3a88f0-72bf-4346-9fe7-b32edf7cc7cc}, !- Inlet Port
  {c654ccaa-245a-4ced-afe7-9dd9cfb5db9f}; !- Outlet Port

OS:Connection,
  {cf4f4ae4-1240-470b-aaab-234451c3ebe4}, !- Handle
  {437bbf37-6a49-47b3-a3d0-617414150e8e}, !- Name
  {a3a3f6ff-af2c-44e4-ae9d-87649bfeb5ad}, !- Source Object
  10,                                     !- Outlet Port
  {0b7cd97e-886d-40da-9205-4bc56050f326}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48aece00-beec-4952-b565-c5d163d944aa}, !- Handle
  {ec048e7b-c798-4deb-9314-289b0518fec9}, !- Name
  {83d1bd08-df52-4b0a-99b2-4d399481adf6}, !- Source Object
  3,                                      !- Outlet Port
  {a3a3f6ff-af2c-44e4-ae9d-87649bfeb5ad}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a83ae7bb-f7a8-4278-b919-eb4e727f3f6a}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {3fd9b55b-bbe7-400d-b6fb-575fd45abe26}, !- Inlet Node Name
  {2440f6bd-5d9f-4c56-9eaf-b7e29b58ab8e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b551d583-25c8-492e-8482-d585a0fe5492}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {4b11daa1-7015-409f-87ad-2d20f38b676f}, !- Outlet Node Name
  {7a1b966b-984d-48f5-a007-d3aef2aec42c}; !- Inlet Node Name 1

OS:Connection,
  {3fd9b55b-bbe7-400d-b6fb-575fd45abe26}, !- Handle
  {7415d956-48c0-4dc0-97c8-5e5110f9b969}, !- Name
  {0b7cd97e-886d-40da-9205-4bc56050f326}, !- Source Object
  3,                                      !- Outlet Port
  {a83ae7bb-f7a8-4278-b919-eb4e727f3f6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b11daa1-7015-409f-87ad-2d20f38b676f}, !- Handle
  {b1a4af38-ec7a-4ee9-a649-7b0af05263dd}, !- Name
  {b551d583-25c8-492e-8482-d585a0fe5492}, !- Source Object
  2,                                      !- Outlet Port
  {83d1bd08-df52-4b0a-99b2-4d399481adf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1eed412a-85fe-426d-b070-d8e2fd14332f}, !- Handle
  {a3a3f6ff-af2c-44e4-ae9d-87649bfeb5ad}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {40fa1a56-4291-4075-a8cf-805ff5bdf34f}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4b12d394-9cf0-4a9a-8bb6-8ace7c05ff68}, !- Control Zone Name
  {14a3584d-218b-4812-8de3-efb8b1b3b156}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {301a3c3a-cea8-4fe7-a0bf-94720afb31e8}, !- Handle
  Core_mid ZN PSZ-AC Fan,                 !- Name
  {e00b90bb-392f-4f23-9459-10e1d25884c2}, !- Availability Schedule Name
  0.56875,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6c5a366f-e6ef-43ca-9bc7-81f32292dac5}, !- Air Inlet Node Name
  {15dd46db-a73b-49df-bccf-3b573c2a0981}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {72ff9ec9-b275-4fc8-8132-33aeae00dd6d}, !- Handle
  Core_mid ZN PSZ-AC Gas Htg Coil,        !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b3b96ad5-e195-4543-991c-8144a726e540}, !- Air Inlet Node Name
  {e70cda24-b42e-472c-b471-dfc2f234590a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {6ab23cea-1cb3-474b-8e86-5be3ca11144b}, !- Handle
  Core_mid ZN PSZ-AC No Backup Heat,      !- Name
  {25fd7f78-bb9b-4c65-bf7c-34a8da08e5f0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {d01df014-1c30-4886-ab06-5968b3ec1019}, !- Air Inlet Node Name
  {fccaff06-31d3-4228-8319-17beddd327d0}, !- Air Outlet Node Name
  {e8ef0dd9-3c6a-4653-83f0-61895d39d7ce}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {b10cab17-4a84-4ced-83d8-dd6c88cb7118}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0ee01cf6-3fbc-435a-b9a6-9592afed4979}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e5f0e2c9-1fad-4396-b096-35387c5da1ee}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {7cde1949-6a03-492d-bf12-b86c01997b72}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e4f0bd90-fd6d-4e80-9fc6-b37914e53f4a}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {c368b5a1-811e-4e8b-8175-02e5330ad5ce}, !- Handle
  Core_mid ZN PSZ-AC 1spd DX AC Clg Coil 233kBtu/hr 9.28EER, !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.30605044472592,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8b152d8e-f5c1-4982-85ea-7b26a1c6b99e}, !- Air Inlet Node Name
  {cd3e3d4d-a960-4134-a459-be40bcd385fb}, !- Air Outlet Node Name
  {3ed2365c-1dbd-42c9-9509-882dc1fbd5d6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {86da2c0f-0e4f-44df-9a5c-3245694be989}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {88e1b791-0e16-4d24-bd7f-90d324767ca3}, !- Energy Input Ratio Function of Temperature Curve Name
  {f72c0843-96bd-4d99-9b19-bae6464e14b4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de0b087c-320c-49c2-9aa3-fc48c467ebb1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {6edb0cd6-e2ae-4b66-9d6c-c249f4fade3c}, !- Handle
  Core_mid ZN PSZ-AC OA Sys Controller,   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6fccf4f7-1c93-4a1c-a126-07c85ef74441}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6fccf4f7-1c93-4a1c-a126-07c85ef74441}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2d5d07ec-3c02-4661-8048-765289be8d74}, !- Handle
  Core_mid ZN PSZ-AC OA Sys,              !- Name
  {6edb0cd6-e2ae-4b66-9d6c-c249f4fade3c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b269d37a-65a2-4d0d-9f3c-5a0824e9f1b7}, !- Mixed Air Node Name
  {b727baec-b7eb-4bf8-ad69-d723bdf81cf4}, !- Outdoor Air Stream Node Name
  {0b025779-0835-40a6-82bc-7ecfd396add4}, !- Relief Air Stream Node Name
  {767d72d2-321e-4404-8209-e5fd348cf367}; !- Return Air Stream Node Name

OS:Node,
  {b0580046-bfb3-4580-a123-a731f75124cd}, !- Handle
  Node 132,                               !- Name
  ,                                       !- Inlet Port
  {b727baec-b7eb-4bf8-ad69-d723bdf81cf4}; !- Outlet Port

OS:Connection,
  {b727baec-b7eb-4bf8-ad69-d723bdf81cf4}, !- Handle
  {7c71026a-85d2-4e7f-8095-88e2d1bc67eb}, !- Name
  {b0580046-bfb3-4580-a123-a731f75124cd}, !- Source Object
  3,                                      !- Outlet Port
  {2d5d07ec-3c02-4661-8048-765289be8d74}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6f9425e5-2fd7-409c-b0f1-0baad5a1281e}, !- Handle
  Node 133,                               !- Name
  {0b025779-0835-40a6-82bc-7ecfd396add4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b025779-0835-40a6-82bc-7ecfd396add4}, !- Handle
  {c56bbe32-ee29-4b36-aa4b-d41d1c43d2a9}, !- Name
  {2d5d07ec-3c02-4661-8048-765289be8d74}, !- Source Object
  7,                                      !- Outlet Port
  {6f9425e5-2fd7-409c-b0f1-0baad5a1281e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15dd46db-a73b-49df-bccf-3b573c2a0981}, !- Handle
  {5ad7bc28-f807-4371-9cd5-1373e71bbc56}, !- Name
  {301a3c3a-cea8-4fe7-a0bf-94720afb31e8}, !- Source Object
  9,                                      !- Outlet Port
  {14a3584d-218b-4812-8de3-efb8b1b3b156}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8ef0dd9-3c6a-4653-83f0-61895d39d7ce}, !- Handle
  Node 134,                               !- Name
  {fccaff06-31d3-4228-8319-17beddd327d0}, !- Inlet Port
  {6c5a366f-e6ef-43ca-9bc7-81f32292dac5}; !- Outlet Port

OS:Connection,
  {fccaff06-31d3-4228-8319-17beddd327d0}, !- Handle
  {d72ed541-b6a3-4acb-9113-10ee6f11f371}, !- Name
  {6ab23cea-1cb3-474b-8e86-5be3ca11144b}, !- Source Object
  6,                                      !- Outlet Port
  {e8ef0dd9-3c6a-4653-83f0-61895d39d7ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c5a366f-e6ef-43ca-9bc7-81f32292dac5}, !- Handle
  {5289e15a-d05f-4114-8723-f4b7643e39f7}, !- Name
  {e8ef0dd9-3c6a-4653-83f0-61895d39d7ce}, !- Source Object
  3,                                      !- Outlet Port
  {301a3c3a-cea8-4fe7-a0bf-94720afb31e8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d8bc76b4-4522-4746-958c-9fc2fc00fed9}, !- Handle
  Node 135,                               !- Name
  {e70cda24-b42e-472c-b471-dfc2f234590a}, !- Inlet Port
  {d01df014-1c30-4886-ab06-5968b3ec1019}; !- Outlet Port

OS:Connection,
  {e70cda24-b42e-472c-b471-dfc2f234590a}, !- Handle
  {51274223-c1fb-415a-91ac-b3b90b50e08e}, !- Name
  {72ff9ec9-b275-4fc8-8132-33aeae00dd6d}, !- Source Object
  6,                                      !- Outlet Port
  {d8bc76b4-4522-4746-958c-9fc2fc00fed9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d01df014-1c30-4886-ab06-5968b3ec1019}, !- Handle
  {08af1538-a239-4758-9cf5-0dc93b5d7a30}, !- Name
  {d8bc76b4-4522-4746-958c-9fc2fc00fed9}, !- Source Object
  3,                                      !- Outlet Port
  {6ab23cea-1cb3-474b-8e86-5be3ca11144b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {114f8aad-db33-4f96-8536-438d4c0db1bd}, !- Handle
  Node 136,                               !- Name
  {cd3e3d4d-a960-4134-a459-be40bcd385fb}, !- Inlet Port
  {b3b96ad5-e195-4543-991c-8144a726e540}; !- Outlet Port

OS:Connection,
  {cd3e3d4d-a960-4134-a459-be40bcd385fb}, !- Handle
  {44d2374c-6d9a-44e4-9a1a-bcc93e3481c4}, !- Name
  {c368b5a1-811e-4e8b-8175-02e5330ad5ce}, !- Source Object
  9,                                      !- Outlet Port
  {114f8aad-db33-4f96-8536-438d4c0db1bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3b96ad5-e195-4543-991c-8144a726e540}, !- Handle
  {942c6cee-073a-4043-afc8-f5542d4c04bf}, !- Name
  {114f8aad-db33-4f96-8536-438d4c0db1bd}, !- Source Object
  3,                                      !- Outlet Port
  {72ff9ec9-b275-4fc8-8132-33aeae00dd6d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8bb84737-3ade-4d35-924b-7d62d769814d}, !- Handle
  Node 137,                               !- Name
  {b269d37a-65a2-4d0d-9f3c-5a0824e9f1b7}, !- Inlet Port
  {8b152d8e-f5c1-4982-85ea-7b26a1c6b99e}; !- Outlet Port

OS:Connection,
  {767d72d2-321e-4404-8209-e5fd348cf367}, !- Handle
  {d3d7556a-8b11-46fc-a2ad-be35fd2408c7}, !- Name
  {bc0bdbaf-7363-48c2-af39-10659f31ca99}, !- Source Object
  3,                                      !- Outlet Port
  {2d5d07ec-3c02-4661-8048-765289be8d74}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b269d37a-65a2-4d0d-9f3c-5a0824e9f1b7}, !- Handle
  {5dfd5b12-6641-4d10-9b85-5e141e86f103}, !- Name
  {2d5d07ec-3c02-4661-8048-765289be8d74}, !- Source Object
  5,                                      !- Outlet Port
  {8bb84737-3ade-4d35-924b-7d62d769814d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b152d8e-f5c1-4982-85ea-7b26a1c6b99e}, !- Handle
  {449dec44-ca7c-4aa7-a5bb-48d758df6892}, !- Name
  {8bb84737-3ade-4d35-924b-7d62d769814d}, !- Source Object
  3,                                      !- Outlet Port
  {c368b5a1-811e-4e8b-8175-02e5330ad5ce}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f4675f78-8bd3-451c-b106-884fb233c4d8}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {06977dde-7a15-49c9-b373-44e8465b3f23}, !- Handle
  Core_mid ZN PSZ-AC Diffuser,            !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  {2440f6bd-5d9f-4c56-9eaf-b7e29b58ab8e}, !- Inlet Air Node Name
  {2c3a88f0-72bf-4346-9fe7-b32edf7cc7cc}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {65f280d8-ac77-48da-a17e-73a398981ae4}, !- Handle
  Node 138,                               !- Name
  {9405bf37-8bec-498f-b249-26ab0ed991ec}, !- Inlet Port
  {7a1b966b-984d-48f5-a007-d3aef2aec42c}; !- Outlet Port

OS:Connection,
  {c654ccaa-245a-4ced-afe7-9dd9cfb5db9f}, !- Handle
  {5012549d-9417-4643-b93f-a39f9427ba79}, !- Name
  {5997c4fe-50cf-4364-948d-3f37e19f1f81}, !- Source Object
  3,                                      !- Outlet Port
  {9a4aa349-5bce-4d7c-8bb4-34aea7685408}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9405bf37-8bec-498f-b249-26ab0ed991ec}, !- Handle
  {75c4c026-42b2-438d-8ca4-e61d63a7a5c5}, !- Name
  {4b12d394-9cf0-4a9a-8bb6-8ace7c05ff68}, !- Source Object
  12,                                     !- Outlet Port
  {65f280d8-ac77-48da-a17e-73a398981ae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a1b966b-984d-48f5-a007-d3aef2aec42c}, !- Handle
  {7c24894e-1576-4ae4-a388-1deedec86178}, !- Name
  {65f280d8-ac77-48da-a17e-73a398981ae4}, !- Source Object
  3,                                      !- Outlet Port
  {b551d583-25c8-492e-8482-d585a0fe5492}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2440f6bd-5d9f-4c56-9eaf-b7e29b58ab8e}, !- Handle
  {b53fcea4-a080-49ce-981c-46e693ae0f5e}, !- Name
  {a83ae7bb-f7a8-4278-b919-eb4e727f3f6a}, !- Source Object
  3,                                      !- Outlet Port
  {06977dde-7a15-49c9-b373-44e8465b3f23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c3a88f0-72bf-4346-9fe7-b32edf7cc7cc}, !- Handle
  {54248fd8-7ea7-4b5f-88df-c514ec84c2f3}, !- Name
  {06977dde-7a15-49c9-b373-44e8465b3f23}, !- Source Object
  4,                                      !- Outlet Port
  {5997c4fe-50cf-4364-948d-3f37e19f1f81}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {198d7936-b8ad-4cfc-b9c4-fcac67c15e57}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {e00b90bb-392f-4f23-9459-10e1d25884c2}, !- Availability Schedule
  {55ca6c3d-44fc-4947-8b73-5aee1895298b}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {82c40ece-b6b0-41c2-8cbb-18d0af8919ef}, !- Supply Side Inlet Node Name
  {5ccb2ce9-f60c-4c02-a461-63153a2f6247}, !- Demand Side Outlet Node Name
  {e0258bc8-2d0f-41a7-9d60-963b37108d97}, !- Demand Side Inlet Node A
  {1b5aa157-8ec1-4d2c-80c6-0b0c2eaf2c65}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b86196a6-3580-44e7-9d33-19c723174852}, !- Demand Mixer Name
  {5cea4d77-bf67-456e-a5ba-3c77b66f6e2a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3fea1043-e0f5-465f-b95f-528e56c9f3ee}, !- Handle
  Node 139,                               !- Name
  {82c40ece-b6b0-41c2-8cbb-18d0af8919ef}, !- Inlet Port
  {410d03a3-04d5-4a61-9028-a697f9c0f10a}; !- Outlet Port

OS:Node,
  {42a4bc98-33a5-40ed-9793-5922b3154500}, !- Handle
  Node 140,                               !- Name
  {d8fd97f2-f896-4c94-b6dd-8ecf158570a5}, !- Inlet Port
  {1b5aa157-8ec1-4d2c-80c6-0b0c2eaf2c65}; !- Outlet Port

OS:Connection,
  {82c40ece-b6b0-41c2-8cbb-18d0af8919ef}, !- Handle
  {0eb6e13f-2fec-427d-a678-39b2930fafcd}, !- Name
  {198d7936-b8ad-4cfc-b9c4-fcac67c15e57}, !- Source Object
  8,                                      !- Outlet Port
  {3fea1043-e0f5-465f-b95f-528e56c9f3ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b5aa157-8ec1-4d2c-80c6-0b0c2eaf2c65}, !- Handle
  {944a3679-81d3-4ea1-8a76-b73a46540ce1}, !- Name
  {42a4bc98-33a5-40ed-9793-5922b3154500}, !- Source Object
  3,                                      !- Outlet Port
  {198d7936-b8ad-4cfc-b9c4-fcac67c15e57}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e06c706b-bc1b-43ad-9e20-ae286f5819e0}, !- Handle
  Node 141,                               !- Name
  {e0258bc8-2d0f-41a7-9d60-963b37108d97}, !- Inlet Port
  {1eded41a-0277-4bf3-9c79-b3f9b4b78918}; !- Outlet Port

OS:Node,
  {847e3bbf-4dac-4ac6-bf6a-dc19a0ab1c66}, !- Handle
  Node 142,                               !- Name
  {edd1bab3-8bbd-46a7-9038-5a5e123aff3c}, !- Inlet Port
  {5ccb2ce9-f60c-4c02-a461-63153a2f6247}; !- Outlet Port

OS:Node,
  {41020843-1fab-49e7-893c-c0d54a47ba86}, !- Handle
  Node 143,                               !- Name
  {f310d428-79d3-4ec1-a597-14c3b46dcc33}, !- Inlet Port
  {3cbff90b-f53c-41bd-b147-87e3d8de653b}; !- Outlet Port

OS:Connection,
  {e0258bc8-2d0f-41a7-9d60-963b37108d97}, !- Handle
  {71649f1f-07b6-407e-abdc-b2ce233fa08d}, !- Name
  {198d7936-b8ad-4cfc-b9c4-fcac67c15e57}, !- Source Object
  10,                                     !- Outlet Port
  {e06c706b-bc1b-43ad-9e20-ae286f5819e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ccb2ce9-f60c-4c02-a461-63153a2f6247}, !- Handle
  {a955c6aa-4f6e-421a-9610-29bf6cc5a6dc}, !- Name
  {847e3bbf-4dac-4ac6-bf6a-dc19a0ab1c66}, !- Source Object
  3,                                      !- Outlet Port
  {198d7936-b8ad-4cfc-b9c4-fcac67c15e57}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5cea4d77-bf67-456e-a5ba-3c77b66f6e2a}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {1eded41a-0277-4bf3-9c79-b3f9b4b78918}, !- Inlet Node Name
  {978085bc-7537-4b18-8db1-28340b4e8cc6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b86196a6-3580-44e7-9d33-19c723174852}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {edd1bab3-8bbd-46a7-9038-5a5e123aff3c}, !- Outlet Node Name
  {58dca1c9-b69f-437e-8dff-b043f7d5bbbc}; !- Inlet Node Name 1

OS:Connection,
  {1eded41a-0277-4bf3-9c79-b3f9b4b78918}, !- Handle
  {00057bcb-d9b3-4560-b202-53a4b4b3ca80}, !- Name
  {e06c706b-bc1b-43ad-9e20-ae286f5819e0}, !- Source Object
  3,                                      !- Outlet Port
  {5cea4d77-bf67-456e-a5ba-3c77b66f6e2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edd1bab3-8bbd-46a7-9038-5a5e123aff3c}, !- Handle
  {809d225e-b141-4348-af60-37d4e6b14067}, !- Name
  {b86196a6-3580-44e7-9d33-19c723174852}, !- Source Object
  2,                                      !- Outlet Port
  {847e3bbf-4dac-4ac6-bf6a-dc19a0ab1c66}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {046992bc-5ed9-4408-bc26-eec2590bc13e}, !- Handle
  {198d7936-b8ad-4cfc-b9c4-fcac67c15e57}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {99683162-253b-496f-8c94-695ce2405eeb}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b8e56da6-ad3e-48b3-98a0-6314ffa44584}, !- Control Zone Name
  {42a4bc98-33a5-40ed-9793-5922b3154500}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {babeeccd-52a0-44ba-8a79-35db2cbdd714}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC Fan,       !- Name
  {e00b90bb-392f-4f23-9459-10e1d25884c2}, !- Availability Schedule Name
  0.546,                                  !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e0538fe7-370c-4e42-b662-c7ad6ae82889}, !- Air Inlet Node Name
  {d8fd97f2-f896-4c94-b6dd-8ecf158570a5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {e03cfe1a-94ac-46a5-889d-1869f236f21a}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC Gas Htg Coil, !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {539aacc7-2089-490f-91f4-207f4b6aa405}, !- Air Inlet Node Name
  {4b008d4e-9b75-494b-a4d5-16413c1f96d8}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {47e7d8a3-c8c1-4a44-883f-6e9e38f13406}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC No Backup Heat, !- Name
  {25fd7f78-bb9b-4c65-bf7c-34a8da08e5f0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {9568dbc6-f32e-439f-80aa-266eb3548e63}, !- Air Inlet Node Name
  {91b4c33e-9478-428c-b391-85422bf42a78}, !- Air Outlet Node Name
  {459cac51-415c-49ed-9dac-e501e40c02a3}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {99797fc3-e409-492f-9771-1db9477e1b13}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {70c53ff9-73d8-476b-82e7-8b77498883e4}, !- Handle
  Curve Quadratic 31,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {118ce1a1-3b79-4f69-8ca6-fe926c16a629}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e2ea4714-0c47-4a2b-aab5-ddd90530fe28}, !- Handle
  Curve Quadratic 32,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cc6aebe0-0055-4cbd-aa44-af0b9f33257e}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {769e73d1-fc1d-43a5-8c75-c86f1c1cccd5}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC 1spd DX AC Clg Coil 84kBtu/hr 9.63EER, !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.31833486957209,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ffcb1bf5-b165-49ea-a9cf-37a88f1b45bf}, !- Air Inlet Node Name
  {4c2f4daa-b148-4e3c-8e90-cddac6813194}, !- Air Outlet Node Name
  {f4163108-e6a0-4ea3-a449-401d5c3b140d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c566c417-1ba0-45b6-ac88-ff7c58d25a4c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0eeaa54a-753d-4710-8b90-8224217d9976}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d59083c-346c-4dc2-bcc8-66f884762c15}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {48ba62ef-5e06-4ac5-ac7f-9aa0c37be1c8}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {6f418bef-0451-42d1-866f-b29666979001}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e99f211b-2520-4247-817d-27d7b94c1f88}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e99f211b-2520-4247-817d-27d7b94c1f88}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {da7ce332-28b1-4228-a49e-2434836c3885}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC OA Sys,    !- Name
  {6f418bef-0451-42d1-866f-b29666979001}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d187e30c-f703-4592-84d0-7ebdf0f5f227}, !- Mixed Air Node Name
  {d0b1dc6f-fbef-4f27-8d99-2908e496f68b}, !- Outdoor Air Stream Node Name
  {f66bc8c0-81bd-4615-9810-51d9671a1688}, !- Relief Air Stream Node Name
  {410d03a3-04d5-4a61-9028-a697f9c0f10a}; !- Return Air Stream Node Name

OS:Node,
  {845fb9a1-cf82-42e0-8a40-82d63f8c6ced}, !- Handle
  Node 144,                               !- Name
  ,                                       !- Inlet Port
  {d0b1dc6f-fbef-4f27-8d99-2908e496f68b}; !- Outlet Port

OS:Connection,
  {d0b1dc6f-fbef-4f27-8d99-2908e496f68b}, !- Handle
  {8e0f6a52-2b60-4b80-885e-68b5cd18cb81}, !- Name
  {845fb9a1-cf82-42e0-8a40-82d63f8c6ced}, !- Source Object
  3,                                      !- Outlet Port
  {da7ce332-28b1-4228-a49e-2434836c3885}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fad591cf-5881-44f2-9477-2e6451637ccc}, !- Handle
  Node 145,                               !- Name
  {f66bc8c0-81bd-4615-9810-51d9671a1688}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f66bc8c0-81bd-4615-9810-51d9671a1688}, !- Handle
  {bb078122-9610-45ed-80ec-7daf39697380}, !- Name
  {da7ce332-28b1-4228-a49e-2434836c3885}, !- Source Object
  7,                                      !- Outlet Port
  {fad591cf-5881-44f2-9477-2e6451637ccc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8fd97f2-f896-4c94-b6dd-8ecf158570a5}, !- Handle
  {1b70be56-5c51-423e-aa6d-2611527a0314}, !- Name
  {babeeccd-52a0-44ba-8a79-35db2cbdd714}, !- Source Object
  9,                                      !- Outlet Port
  {42a4bc98-33a5-40ed-9793-5922b3154500}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {459cac51-415c-49ed-9dac-e501e40c02a3}, !- Handle
  Node 146,                               !- Name
  {91b4c33e-9478-428c-b391-85422bf42a78}, !- Inlet Port
  {e0538fe7-370c-4e42-b662-c7ad6ae82889}; !- Outlet Port

OS:Connection,
  {91b4c33e-9478-428c-b391-85422bf42a78}, !- Handle
  {3c72a6f0-8b99-48b8-938f-b2b1b4e3fe22}, !- Name
  {47e7d8a3-c8c1-4a44-883f-6e9e38f13406}, !- Source Object
  6,                                      !- Outlet Port
  {459cac51-415c-49ed-9dac-e501e40c02a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0538fe7-370c-4e42-b662-c7ad6ae82889}, !- Handle
  {9f4e3aab-e99f-4361-89b3-7aa76fdf3f4f}, !- Name
  {459cac51-415c-49ed-9dac-e501e40c02a3}, !- Source Object
  3,                                      !- Outlet Port
  {babeeccd-52a0-44ba-8a79-35db2cbdd714}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cb74d8b6-3e3a-434f-bb53-1697ef0bc958}, !- Handle
  Node 147,                               !- Name
  {4b008d4e-9b75-494b-a4d5-16413c1f96d8}, !- Inlet Port
  {9568dbc6-f32e-439f-80aa-266eb3548e63}; !- Outlet Port

OS:Connection,
  {4b008d4e-9b75-494b-a4d5-16413c1f96d8}, !- Handle
  {7a3ebe1a-f15f-45cf-9764-75007f388ace}, !- Name
  {e03cfe1a-94ac-46a5-889d-1869f236f21a}, !- Source Object
  6,                                      !- Outlet Port
  {cb74d8b6-3e3a-434f-bb53-1697ef0bc958}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9568dbc6-f32e-439f-80aa-266eb3548e63}, !- Handle
  {279d341b-7a75-4085-b09c-cf5fdc9757ec}, !- Name
  {cb74d8b6-3e3a-434f-bb53-1697ef0bc958}, !- Source Object
  3,                                      !- Outlet Port
  {47e7d8a3-c8c1-4a44-883f-6e9e38f13406}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7a578127-5aae-4815-b84c-89ccbd0ed38d}, !- Handle
  Node 148,                               !- Name
  {4c2f4daa-b148-4e3c-8e90-cddac6813194}, !- Inlet Port
  {539aacc7-2089-490f-91f4-207f4b6aa405}; !- Outlet Port

OS:Connection,
  {4c2f4daa-b148-4e3c-8e90-cddac6813194}, !- Handle
  {c4a99b0f-eb1b-4436-b7d0-43a728af91c7}, !- Name
  {769e73d1-fc1d-43a5-8c75-c86f1c1cccd5}, !- Source Object
  9,                                      !- Outlet Port
  {7a578127-5aae-4815-b84c-89ccbd0ed38d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {539aacc7-2089-490f-91f4-207f4b6aa405}, !- Handle
  {b5e3434c-645d-410a-8448-d9406a27c7c0}, !- Name
  {7a578127-5aae-4815-b84c-89ccbd0ed38d}, !- Source Object
  3,                                      !- Outlet Port
  {e03cfe1a-94ac-46a5-889d-1869f236f21a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b3aa284b-db82-4832-8da6-3bd7584d8f1d}, !- Handle
  Node 149,                               !- Name
  {d187e30c-f703-4592-84d0-7ebdf0f5f227}, !- Inlet Port
  {ffcb1bf5-b165-49ea-a9cf-37a88f1b45bf}; !- Outlet Port

OS:Connection,
  {410d03a3-04d5-4a61-9028-a697f9c0f10a}, !- Handle
  {bcf26951-ef6a-43fe-aa23-9f29cf2ca1a3}, !- Name
  {3fea1043-e0f5-465f-b95f-528e56c9f3ee}, !- Source Object
  3,                                      !- Outlet Port
  {da7ce332-28b1-4228-a49e-2434836c3885}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d187e30c-f703-4592-84d0-7ebdf0f5f227}, !- Handle
  {04c93493-8bf3-4d78-9b72-5b6dadedb2ab}, !- Name
  {da7ce332-28b1-4228-a49e-2434836c3885}, !- Source Object
  5,                                      !- Outlet Port
  {b3aa284b-db82-4832-8da6-3bd7584d8f1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffcb1bf5-b165-49ea-a9cf-37a88f1b45bf}, !- Handle
  {34c6bc0a-031a-4f1f-9ead-881218199c0b}, !- Name
  {b3aa284b-db82-4832-8da6-3bd7584d8f1d}, !- Source Object
  3,                                      !- Outlet Port
  {769e73d1-fc1d-43a5-8c75-c86f1c1cccd5}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {55ca6c3d-44fc-4947-8b73-5aee1895298b}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ba28e854-cfef-4712-b715-de069ca107c5}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC Diffuser,  !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  {978085bc-7537-4b18-8db1-28340b4e8cc6}, !- Inlet Air Node Name
  {f310d428-79d3-4ec1-a597-14c3b46dcc33}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {af22295f-e3a6-45be-94f2-e6b37774f921}, !- Handle
  Node 150,                               !- Name
  {321de9e0-31c7-491b-a738-209c16306199}, !- Inlet Port
  {58dca1c9-b69f-437e-8dff-b043f7d5bbbc}; !- Outlet Port

OS:Connection,
  {3cbff90b-f53c-41bd-b147-87e3d8de653b}, !- Handle
  {99c9ef8b-830a-4399-8a74-44c7ced0c2af}, !- Name
  {41020843-1fab-49e7-893c-c0d54a47ba86}, !- Source Object
  3,                                      !- Outlet Port
  {c79bd35b-c9a0-4ea9-a025-d70f6132be60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {321de9e0-31c7-491b-a738-209c16306199}, !- Handle
  {014ca667-1d26-464d-9b79-640fb5160d23}, !- Name
  {b8e56da6-ad3e-48b3-98a0-6314ffa44584}, !- Source Object
  12,                                     !- Outlet Port
  {af22295f-e3a6-45be-94f2-e6b37774f921}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58dca1c9-b69f-437e-8dff-b043f7d5bbbc}, !- Handle
  {1455da93-4c56-4f4a-9684-55517b91dfbb}, !- Name
  {af22295f-e3a6-45be-94f2-e6b37774f921}, !- Source Object
  3,                                      !- Outlet Port
  {b86196a6-3580-44e7-9d33-19c723174852}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {978085bc-7537-4b18-8db1-28340b4e8cc6}, !- Handle
  {7f17917e-7bc7-4485-8144-de9b574143df}, !- Name
  {5cea4d77-bf67-456e-a5ba-3c77b66f6e2a}, !- Source Object
  3,                                      !- Outlet Port
  {ba28e854-cfef-4712-b715-de069ca107c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f310d428-79d3-4ec1-a597-14c3b46dcc33}, !- Handle
  {757e893e-0f63-4d66-932e-8f95b7ba55ad}, !- Name
  {ba28e854-cfef-4712-b715-de069ca107c5}, !- Source Object
  4,                                      !- Outlet Port
  {41020843-1fab-49e7-893c-c0d54a47ba86}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9a04e697-f5fd-4ee5-af2c-44399114827c}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {e00b90bb-392f-4f23-9459-10e1d25884c2}, !- Availability Schedule
  {5f3af2b7-37ad-421f-bf38-cfd7dc7fcdd6}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b28bbf98-e038-4464-a1cb-0694fb9c4624}, !- Supply Side Inlet Node Name
  {a44c550e-22b7-49c9-9d50-0d915c8431d6}, !- Demand Side Outlet Node Name
  {75897dca-e823-4896-8705-6b59a9ae4032}, !- Demand Side Inlet Node A
  {eb833cf9-0b07-4ed4-9202-71cf02b9cde9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {169350c6-9a59-44e2-9515-681f7e532817}, !- Demand Mixer Name
  {37317d09-19ea-4a4b-89a2-5b0ff058f61b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {50216234-d1c8-4172-90d8-8e4398a061b6}, !- Handle
  Node 151,                               !- Name
  {b28bbf98-e038-4464-a1cb-0694fb9c4624}, !- Inlet Port
  {614a1649-603c-495a-8132-91a3f4bf4885}; !- Outlet Port

OS:Node,
  {a0397de5-97f9-4fd1-8e7d-9a56ea9f3929}, !- Handle
  Node 152,                               !- Name
  {78aed020-f63b-4a7e-95a4-d612c4334dcb}, !- Inlet Port
  {eb833cf9-0b07-4ed4-9202-71cf02b9cde9}; !- Outlet Port

OS:Connection,
  {b28bbf98-e038-4464-a1cb-0694fb9c4624}, !- Handle
  {43b78db8-eef3-48bc-a24f-a5cbc804038f}, !- Name
  {9a04e697-f5fd-4ee5-af2c-44399114827c}, !- Source Object
  8,                                      !- Outlet Port
  {50216234-d1c8-4172-90d8-8e4398a061b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb833cf9-0b07-4ed4-9202-71cf02b9cde9}, !- Handle
  {18f69149-de47-419a-b401-f8ad7fdc75d2}, !- Name
  {a0397de5-97f9-4fd1-8e7d-9a56ea9f3929}, !- Source Object
  3,                                      !- Outlet Port
  {9a04e697-f5fd-4ee5-af2c-44399114827c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {101c59c3-68f8-4cc8-935a-a320c3707ffe}, !- Handle
  Node 153,                               !- Name
  {75897dca-e823-4896-8705-6b59a9ae4032}, !- Inlet Port
  {39e14ac3-4685-4722-9a06-a90d4be6788e}; !- Outlet Port

OS:Node,
  {1830d5c0-7ba9-42cb-9147-44466188164e}, !- Handle
  Node 154,                               !- Name
  {c7405ec5-cb65-4c77-aecd-157934b78979}, !- Inlet Port
  {a44c550e-22b7-49c9-9d50-0d915c8431d6}; !- Outlet Port

OS:Node,
  {36548fc9-1ffe-4bfd-b3c5-0a185ef083dc}, !- Handle
  Node 155,                               !- Name
  {3f7c49c9-0c90-4555-af35-149479f7a025}, !- Inlet Port
  {01b9c98e-c1b2-43bf-ae91-1f020c540bab}; !- Outlet Port

OS:Connection,
  {75897dca-e823-4896-8705-6b59a9ae4032}, !- Handle
  {a6f8b46e-c5d4-4010-b0a4-a560bfebddea}, !- Name
  {9a04e697-f5fd-4ee5-af2c-44399114827c}, !- Source Object
  10,                                     !- Outlet Port
  {101c59c3-68f8-4cc8-935a-a320c3707ffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a44c550e-22b7-49c9-9d50-0d915c8431d6}, !- Handle
  {d18e61cb-825f-42fa-931d-fd369cbd9d13}, !- Name
  {1830d5c0-7ba9-42cb-9147-44466188164e}, !- Source Object
  3,                                      !- Outlet Port
  {9a04e697-f5fd-4ee5-af2c-44399114827c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {37317d09-19ea-4a4b-89a2-5b0ff058f61b}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {39e14ac3-4685-4722-9a06-a90d4be6788e}, !- Inlet Node Name
  {7925a5f7-91e7-4468-a14f-946cb743265f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {169350c6-9a59-44e2-9515-681f7e532817}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {c7405ec5-cb65-4c77-aecd-157934b78979}, !- Outlet Node Name
  {8c09fcc5-20a5-4df7-9349-d677dee2844a}; !- Inlet Node Name 1

OS:Connection,
  {39e14ac3-4685-4722-9a06-a90d4be6788e}, !- Handle
  {7ca3edea-6edf-40ee-89a0-4c1e73884fb7}, !- Name
  {101c59c3-68f8-4cc8-935a-a320c3707ffe}, !- Source Object
  3,                                      !- Outlet Port
  {37317d09-19ea-4a4b-89a2-5b0ff058f61b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7405ec5-cb65-4c77-aecd-157934b78979}, !- Handle
  {f127db6e-c806-4c0b-ac16-25aab0d1e781}, !- Name
  {169350c6-9a59-44e2-9515-681f7e532817}, !- Source Object
  2,                                      !- Outlet Port
  {1830d5c0-7ba9-42cb-9147-44466188164e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0d7e831b-829e-442a-ab55-a5ef2a7121ef}, !- Handle
  {9a04e697-f5fd-4ee5-af2c-44399114827c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {62631416-23f7-4df9-9acd-eb83e2636985}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {95aabe80-1b4a-46f6-a029-e6958c36a180}, !- Control Zone Name
  {a0397de5-97f9-4fd1-8e7d-9a56ea9f3929}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {3b99a289-b59c-4869-9716-6cf5694ff7ef}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC Fan,       !- Name
  {e00b90bb-392f-4f23-9459-10e1d25884c2}, !- Availability Schedule Name
  0.546,                                  !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b195e361-a5f9-4078-92c4-a75379619ff6}, !- Air Inlet Node Name
  {78aed020-f63b-4a7e-95a4-d612c4334dcb}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {13ccb477-bc7b-4981-8911-0cbbe67c96ae}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC Gas Htg Coil, !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {12104b1a-15d5-44bf-b013-4038eb5cbc45}, !- Air Inlet Node Name
  {c1d1b8ff-6f0b-4b2a-b1e4-023a913767b4}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {ad5f46f9-14b7-470e-8076-09b66d550f6a}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC No Backup Heat, !- Name
  {25fd7f78-bb9b-4c65-bf7c-34a8da08e5f0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {f1dae2da-ba76-4c85-9aae-18d7e872a7de}, !- Air Inlet Node Name
  {336d182d-9d3d-4711-b7aa-278f5469d35b}, !- Air Outlet Node Name
  {e8adadc7-e146-4bc2-bba9-a57274068054}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {51c32823-5cd4-473c-aefa-81f3bf9a16cf}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {41523cd3-7a43-4a64-ad1a-c33b0e2fe7d1}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f89a701e-6d16-4b29-b053-22c2140b981a}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f7d38078-b113-497b-bcde-079bac74d2a8}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2d1c5dd5-3507-4108-b885-79ff20c39b81}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {d2923f41-18dd-4613-bb26-ba42554e89f1}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC 1spd DX AC Clg Coil 82kBtu/hr 9.63EER, !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.31706392670077,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {16194573-369e-4cea-a310-100eb98a33c8}, !- Air Inlet Node Name
  {421a8e35-ef93-4df0-8a2d-ddc93b80d1a1}, !- Air Outlet Node Name
  {61e05523-1e0c-490e-8664-2635a3075f53}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dbbb2e2e-1282-4e4d-8ef5-5682fdedd6ea}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {25868ee2-570d-4791-84d2-ae4372e31b51}, !- Energy Input Ratio Function of Temperature Curve Name
  {c73b2cb6-ab78-4caa-a322-e7d8b407d111}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e5fb5a02-be6a-4dca-979b-86e11bf30d41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {83de9a7d-e170-47e9-9706-dd157aeb6848}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e2e7e264-640a-40c2-96fa-2e5eb561c685}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e2e7e264-640a-40c2-96fa-2e5eb561c685}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fa0b4904-cd0e-4ba4-96ee-d534a4316606}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC OA Sys,    !- Name
  {83de9a7d-e170-47e9-9706-dd157aeb6848}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8bcdaff4-45d8-46ad-bb45-702f21572b13}, !- Mixed Air Node Name
  {5a61d284-1bee-4305-8afd-c5cb30b1437f}, !- Outdoor Air Stream Node Name
  {8d900037-11fa-43e5-b4a4-f9904e9ea5d8}, !- Relief Air Stream Node Name
  {614a1649-603c-495a-8132-91a3f4bf4885}; !- Return Air Stream Node Name

OS:Node,
  {1bf88451-d4fd-4547-a6f2-110e66717a2e}, !- Handle
  Node 156,                               !- Name
  ,                                       !- Inlet Port
  {5a61d284-1bee-4305-8afd-c5cb30b1437f}; !- Outlet Port

OS:Connection,
  {5a61d284-1bee-4305-8afd-c5cb30b1437f}, !- Handle
  {1da8557f-df18-481d-b382-3cfb33791a3e}, !- Name
  {1bf88451-d4fd-4547-a6f2-110e66717a2e}, !- Source Object
  3,                                      !- Outlet Port
  {fa0b4904-cd0e-4ba4-96ee-d534a4316606}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dec48db1-51f3-4034-818b-700f4f27dda3}, !- Handle
  Node 157,                               !- Name
  {8d900037-11fa-43e5-b4a4-f9904e9ea5d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d900037-11fa-43e5-b4a4-f9904e9ea5d8}, !- Handle
  {f8e38075-e8ec-4d67-a2a2-9a379db4323e}, !- Name
  {fa0b4904-cd0e-4ba4-96ee-d534a4316606}, !- Source Object
  7,                                      !- Outlet Port
  {dec48db1-51f3-4034-818b-700f4f27dda3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78aed020-f63b-4a7e-95a4-d612c4334dcb}, !- Handle
  {f6ed2afd-7509-47f4-8286-002cd049494b}, !- Name
  {3b99a289-b59c-4869-9716-6cf5694ff7ef}, !- Source Object
  9,                                      !- Outlet Port
  {a0397de5-97f9-4fd1-8e7d-9a56ea9f3929}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8adadc7-e146-4bc2-bba9-a57274068054}, !- Handle
  Node 158,                               !- Name
  {336d182d-9d3d-4711-b7aa-278f5469d35b}, !- Inlet Port
  {b195e361-a5f9-4078-92c4-a75379619ff6}; !- Outlet Port

OS:Connection,
  {336d182d-9d3d-4711-b7aa-278f5469d35b}, !- Handle
  {d2f9bacc-afed-40a7-8367-630a4adda7ac}, !- Name
  {ad5f46f9-14b7-470e-8076-09b66d550f6a}, !- Source Object
  6,                                      !- Outlet Port
  {e8adadc7-e146-4bc2-bba9-a57274068054}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b195e361-a5f9-4078-92c4-a75379619ff6}, !- Handle
  {eb66432a-0463-48ff-a8e0-ac972a214f26}, !- Name
  {e8adadc7-e146-4bc2-bba9-a57274068054}, !- Source Object
  3,                                      !- Outlet Port
  {3b99a289-b59c-4869-9716-6cf5694ff7ef}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ee4a98a2-18f3-4933-adea-3690286e55b1}, !- Handle
  Node 159,                               !- Name
  {c1d1b8ff-6f0b-4b2a-b1e4-023a913767b4}, !- Inlet Port
  {f1dae2da-ba76-4c85-9aae-18d7e872a7de}; !- Outlet Port

OS:Connection,
  {c1d1b8ff-6f0b-4b2a-b1e4-023a913767b4}, !- Handle
  {d986c630-b792-4f7f-9f77-b543d7adc1ea}, !- Name
  {13ccb477-bc7b-4981-8911-0cbbe67c96ae}, !- Source Object
  6,                                      !- Outlet Port
  {ee4a98a2-18f3-4933-adea-3690286e55b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1dae2da-ba76-4c85-9aae-18d7e872a7de}, !- Handle
  {8405641c-e082-45bd-8e1b-ab1019a7d9d3}, !- Name
  {ee4a98a2-18f3-4933-adea-3690286e55b1}, !- Source Object
  3,                                      !- Outlet Port
  {ad5f46f9-14b7-470e-8076-09b66d550f6a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {23607199-0d1e-4663-a92f-e31416dae093}, !- Handle
  Node 160,                               !- Name
  {421a8e35-ef93-4df0-8a2d-ddc93b80d1a1}, !- Inlet Port
  {12104b1a-15d5-44bf-b013-4038eb5cbc45}; !- Outlet Port

OS:Connection,
  {421a8e35-ef93-4df0-8a2d-ddc93b80d1a1}, !- Handle
  {c8aab0d5-999e-4350-9f67-c73e71fd2761}, !- Name
  {d2923f41-18dd-4613-bb26-ba42554e89f1}, !- Source Object
  9,                                      !- Outlet Port
  {23607199-0d1e-4663-a92f-e31416dae093}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12104b1a-15d5-44bf-b013-4038eb5cbc45}, !- Handle
  {144e712a-47ac-4f87-a4fc-2e9adb28e525}, !- Name
  {23607199-0d1e-4663-a92f-e31416dae093}, !- Source Object
  3,                                      !- Outlet Port
  {13ccb477-bc7b-4981-8911-0cbbe67c96ae}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fef3224a-19e2-43b5-a5a4-cd2a3852e37c}, !- Handle
  Node 161,                               !- Name
  {8bcdaff4-45d8-46ad-bb45-702f21572b13}, !- Inlet Port
  {16194573-369e-4cea-a310-100eb98a33c8}; !- Outlet Port

OS:Connection,
  {614a1649-603c-495a-8132-91a3f4bf4885}, !- Handle
  {48489299-3627-4bd4-a573-778ad0126e23}, !- Name
  {50216234-d1c8-4172-90d8-8e4398a061b6}, !- Source Object
  3,                                      !- Outlet Port
  {fa0b4904-cd0e-4ba4-96ee-d534a4316606}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8bcdaff4-45d8-46ad-bb45-702f21572b13}, !- Handle
  {e7bc287b-b03b-4a28-8ebe-86b636deb478}, !- Name
  {fa0b4904-cd0e-4ba4-96ee-d534a4316606}, !- Source Object
  5,                                      !- Outlet Port
  {fef3224a-19e2-43b5-a5a4-cd2a3852e37c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16194573-369e-4cea-a310-100eb98a33c8}, !- Handle
  {db7183e5-3bf4-4a30-9d07-f90048f44c1b}, !- Name
  {fef3224a-19e2-43b5-a5a4-cd2a3852e37c}, !- Source Object
  3,                                      !- Outlet Port
  {d2923f41-18dd-4613-bb26-ba42554e89f1}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5f3af2b7-37ad-421f-bf38-cfd7dc7fcdd6}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {77fae05c-bb0a-42e4-b771-a5924f5cf370}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC Diffuser,  !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  {7925a5f7-91e7-4468-a14f-946cb743265f}, !- Inlet Air Node Name
  {3f7c49c9-0c90-4555-af35-149479f7a025}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {758b58c5-e865-4f7a-a8fd-65f3d0f8f79d}, !- Handle
  Node 162,                               !- Name
  {6243f297-b4d1-4e69-8a56-5ff6dee2e9fe}, !- Inlet Port
  {8c09fcc5-20a5-4df7-9349-d677dee2844a}; !- Outlet Port

OS:Connection,
  {01b9c98e-c1b2-43bf-ae91-1f020c540bab}, !- Handle
  {49019a3a-9b7f-4d53-b6a6-b0335a145499}, !- Name
  {36548fc9-1ffe-4bfd-b3c5-0a185ef083dc}, !- Source Object
  3,                                      !- Outlet Port
  {5d1b4a95-5cb4-4261-a8c5-3f8eab6ca383}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6243f297-b4d1-4e69-8a56-5ff6dee2e9fe}, !- Handle
  {f2369e84-324e-46a7-8b12-2116844827dc}, !- Name
  {95aabe80-1b4a-46f6-a029-e6958c36a180}, !- Source Object
  12,                                     !- Outlet Port
  {758b58c5-e865-4f7a-a8fd-65f3d0f8f79d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c09fcc5-20a5-4df7-9349-d677dee2844a}, !- Handle
  {e12173ab-c644-41da-a2ca-46a12e2341e2}, !- Name
  {758b58c5-e865-4f7a-a8fd-65f3d0f8f79d}, !- Source Object
  3,                                      !- Outlet Port
  {169350c6-9a59-44e2-9515-681f7e532817}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7925a5f7-91e7-4468-a14f-946cb743265f}, !- Handle
  {08d2bae0-0f81-46d8-a744-635f9fb3a20e}, !- Name
  {37317d09-19ea-4a4b-89a2-5b0ff058f61b}, !- Source Object
  3,                                      !- Outlet Port
  {77fae05c-bb0a-42e4-b771-a5924f5cf370}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f7c49c9-0c90-4555-af35-149479f7a025}, !- Handle
  {af73df1b-ca6d-4882-b46c-1495393ea176}, !- Name
  {77fae05c-bb0a-42e4-b771-a5924f5cf370}, !- Source Object
  4,                                      !- Outlet Port
  {36548fc9-1ffe-4bfd-b3c5-0a185ef083dc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {81d0623c-2e57-49d6-a3d7-8dfdd467da1c}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {e00b90bb-392f-4f23-9459-10e1d25884c2}, !- Availability Schedule
  {74d2ed63-313b-4886-8c55-a51b90cc3cfc}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ac4b6113-4f35-44d9-8eed-c6ddbedf8276}, !- Supply Side Inlet Node Name
  {bfabb277-9262-419b-8534-22136d7bc04e}, !- Demand Side Outlet Node Name
  {69e429ff-0b25-4c5d-94f7-323fc4509e55}, !- Demand Side Inlet Node A
  {7d5344a7-e3e0-4f91-a855-1dd21b18dea5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bb1b3861-91a9-4be8-aea5-7c67c36fc306}, !- Demand Mixer Name
  {05c08a5f-5c95-40e8-918d-fe8f294003cc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6d54ced5-3561-45cc-a5f1-b95ea60dab01}, !- Handle
  Node 163,                               !- Name
  {ac4b6113-4f35-44d9-8eed-c6ddbedf8276}, !- Inlet Port
  {a93e9e22-cafc-492b-b1e8-3361790aa605}; !- Outlet Port

OS:Node,
  {7104bb22-beda-4a2e-8071-f603d2369b09}, !- Handle
  Node 164,                               !- Name
  {ac5ab659-cea1-441c-86ac-a7e201b73bb6}, !- Inlet Port
  {7d5344a7-e3e0-4f91-a855-1dd21b18dea5}; !- Outlet Port

OS:Connection,
  {ac4b6113-4f35-44d9-8eed-c6ddbedf8276}, !- Handle
  {a2b70e33-2e74-468b-ac58-f2f1e1978fd6}, !- Name
  {81d0623c-2e57-49d6-a3d7-8dfdd467da1c}, !- Source Object
  8,                                      !- Outlet Port
  {6d54ced5-3561-45cc-a5f1-b95ea60dab01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d5344a7-e3e0-4f91-a855-1dd21b18dea5}, !- Handle
  {7dafc34c-885a-4c06-8fa6-7c26bf24be7e}, !- Name
  {7104bb22-beda-4a2e-8071-f603d2369b09}, !- Source Object
  3,                                      !- Outlet Port
  {81d0623c-2e57-49d6-a3d7-8dfdd467da1c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {75d553fa-2ec5-4d39-a8f4-6ea878afa7a1}, !- Handle
  Node 165,                               !- Name
  {69e429ff-0b25-4c5d-94f7-323fc4509e55}, !- Inlet Port
  {0991ee22-02c9-4b46-aa82-442bc62af34e}; !- Outlet Port

OS:Node,
  {87c3d8e3-76da-4610-a7b0-7fbd5b331330}, !- Handle
  Node 166,                               !- Name
  {a684c720-fdf3-4eda-b889-21f828465ea9}, !- Inlet Port
  {bfabb277-9262-419b-8534-22136d7bc04e}; !- Outlet Port

OS:Node,
  {d82eb483-a9f6-4aed-b50a-8f77f5bc188c}, !- Handle
  Node 167,                               !- Name
  {79f16573-04d0-492e-a379-3adfe6be15c9}, !- Inlet Port
  {aa837289-a307-4797-a30a-780f35633a46}; !- Outlet Port

OS:Connection,
  {69e429ff-0b25-4c5d-94f7-323fc4509e55}, !- Handle
  {b97d25ef-24bb-411e-bab2-02db5cdbcd8f}, !- Name
  {81d0623c-2e57-49d6-a3d7-8dfdd467da1c}, !- Source Object
  10,                                     !- Outlet Port
  {75d553fa-2ec5-4d39-a8f4-6ea878afa7a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfabb277-9262-419b-8534-22136d7bc04e}, !- Handle
  {f16c12b9-aebc-461e-ada3-ad869b3b877b}, !- Name
  {87c3d8e3-76da-4610-a7b0-7fbd5b331330}, !- Source Object
  3,                                      !- Outlet Port
  {81d0623c-2e57-49d6-a3d7-8dfdd467da1c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {05c08a5f-5c95-40e8-918d-fe8f294003cc}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {0991ee22-02c9-4b46-aa82-442bc62af34e}, !- Inlet Node Name
  {401d6264-314e-47b2-86ef-261916054e6b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bb1b3861-91a9-4be8-aea5-7c67c36fc306}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {a684c720-fdf3-4eda-b889-21f828465ea9}, !- Outlet Node Name
  {296bcb06-efa2-4f18-8935-a16091aa15d6}; !- Inlet Node Name 1

OS:Connection,
  {0991ee22-02c9-4b46-aa82-442bc62af34e}, !- Handle
  {3da111da-0001-473f-95b0-c4e395d88b05}, !- Name
  {75d553fa-2ec5-4d39-a8f4-6ea878afa7a1}, !- Source Object
  3,                                      !- Outlet Port
  {05c08a5f-5c95-40e8-918d-fe8f294003cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a684c720-fdf3-4eda-b889-21f828465ea9}, !- Handle
  {9ca64103-5655-4c3e-a67f-449df826c340}, !- Name
  {bb1b3861-91a9-4be8-aea5-7c67c36fc306}, !- Source Object
  2,                                      !- Outlet Port
  {87c3d8e3-76da-4610-a7b0-7fbd5b331330}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {24374b77-7c43-4d6c-99cd-b09bce3dfad3}, !- Handle
  {81d0623c-2e57-49d6-a3d7-8dfdd467da1c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {d0438e50-48a7-4b06-a904-1bbf1012a5f1}, !- Handle
  Setpoint Manager Single Zone Reheat 13, !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5b07fcbc-275f-41bb-bb77-16d36d999802}, !- Control Zone Name
  {7104bb22-beda-4a2e-8071-f603d2369b09}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {1ad213ae-0f44-476a-ba31-cc243fda5adc}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC Fan,       !- Name
  {e00b90bb-392f-4f23-9459-10e1d25884c2}, !- Availability Schedule Name
  0.546,                                  !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {90256f50-0a29-44db-a29c-41e028435ff9}, !- Air Inlet Node Name
  {ac5ab659-cea1-441c-86ac-a7e201b73bb6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {13e2764c-7213-4631-a67a-141f0bbae034}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC Gas Htg Coil, !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3ec2dcfc-9ec8-41ef-9510-e268137f2893}, !- Air Inlet Node Name
  {562724a4-b04e-400f-9b4d-f6732a805653}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {46d42ff7-0cfd-417c-8236-fc64048ffee0}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC No Backup Heat, !- Name
  {25fd7f78-bb9b-4c65-bf7c-34a8da08e5f0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {143944bc-4344-4f38-9d52-848c7ca29854}, !- Air Inlet Node Name
  {9b84d8a8-6b09-4d9a-a6f8-aa487dd509ec}, !- Air Outlet Node Name
  {15422766-a2c3-475d-9265-0f694b11965f}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {88de6840-e0ac-439a-a58d-7e19d5222f45}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a759a30f-b7d6-422e-b52e-4c397126225b}, !- Handle
  Curve Quadratic 37,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {061c6fd8-a8d1-4bbb-9c95-28a0dc2e53fa}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6c7bf271-165f-4d1a-b802-18a95f9e8cc1}, !- Handle
  Curve Quadratic 38,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {93b2f754-3dd6-44fd-8743-a97742adcd64}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {0c686f77-db72-41c9-b267-d76c134fc2f7}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC 1spd DX AC Clg Coil 84kBtu/hr 9.63EER, !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.31847133296558,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8a225ff3-48ae-4f8d-8c4c-481015d04117}, !- Air Inlet Node Name
  {2d3c77c9-83a6-4a24-8f9d-cd772dbd58a3}, !- Air Outlet Node Name
  {75e4e32a-c778-4bc7-80c4-e8c2306dc0fe}, !- Total Cooling Capacity Function of Temperature Curve Name
  {03a64d49-ddd7-460a-b8d3-0843909dfaec}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1a69e175-3be9-4213-8294-8bf3894cf67b}, !- Energy Input Ratio Function of Temperature Curve Name
  {a31e2226-199c-4192-ad64-c9fd2b50d8d3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d1145784-76e7-4d09-bbb5-daae7c98848d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {a14cd972-6cec-4bf0-b08b-ece0d5751526}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3b1242d0-00c1-4309-8507-35099256f59e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3b1242d0-00c1-4309-8507-35099256f59e}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {92d21c37-ca47-4a45-8e11-b8397039be09}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC OA Sys,    !- Name
  {a14cd972-6cec-4bf0-b08b-ece0d5751526}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5d228986-5517-40e4-80ee-4cb77368f3e4}, !- Mixed Air Node Name
  {59012f4c-51e6-4c98-b4fa-a181250b1dd7}, !- Outdoor Air Stream Node Name
  {129ef835-501a-4d33-9873-9f795995152d}, !- Relief Air Stream Node Name
  {a93e9e22-cafc-492b-b1e8-3361790aa605}; !- Return Air Stream Node Name

OS:Node,
  {130e269b-7b76-4d31-a9b1-1060a6e04664}, !- Handle
  Node 168,                               !- Name
  ,                                       !- Inlet Port
  {59012f4c-51e6-4c98-b4fa-a181250b1dd7}; !- Outlet Port

OS:Connection,
  {59012f4c-51e6-4c98-b4fa-a181250b1dd7}, !- Handle
  {dcd60118-6238-4ce5-87c4-3fafa215be0f}, !- Name
  {130e269b-7b76-4d31-a9b1-1060a6e04664}, !- Source Object
  3,                                      !- Outlet Port
  {92d21c37-ca47-4a45-8e11-b8397039be09}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4d337a69-9c66-47e1-9d92-265a33bc60ad}, !- Handle
  Node 169,                               !- Name
  {129ef835-501a-4d33-9873-9f795995152d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {129ef835-501a-4d33-9873-9f795995152d}, !- Handle
  {5035c62a-aac3-4165-8ee0-6189b393a3ce}, !- Name
  {92d21c37-ca47-4a45-8e11-b8397039be09}, !- Source Object
  7,                                      !- Outlet Port
  {4d337a69-9c66-47e1-9d92-265a33bc60ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac5ab659-cea1-441c-86ac-a7e201b73bb6}, !- Handle
  {cc866968-c5b1-42c5-801b-4d3b50adc946}, !- Name
  {1ad213ae-0f44-476a-ba31-cc243fda5adc}, !- Source Object
  9,                                      !- Outlet Port
  {7104bb22-beda-4a2e-8071-f603d2369b09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15422766-a2c3-475d-9265-0f694b11965f}, !- Handle
  Node 170,                               !- Name
  {9b84d8a8-6b09-4d9a-a6f8-aa487dd509ec}, !- Inlet Port
  {90256f50-0a29-44db-a29c-41e028435ff9}; !- Outlet Port

OS:Connection,
  {9b84d8a8-6b09-4d9a-a6f8-aa487dd509ec}, !- Handle
  {bd2789ba-475e-4b2e-b799-3d9d7704f501}, !- Name
  {46d42ff7-0cfd-417c-8236-fc64048ffee0}, !- Source Object
  6,                                      !- Outlet Port
  {15422766-a2c3-475d-9265-0f694b11965f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90256f50-0a29-44db-a29c-41e028435ff9}, !- Handle
  {bd8bdfe9-99cd-4a46-b5eb-3a82d16f2c0e}, !- Name
  {15422766-a2c3-475d-9265-0f694b11965f}, !- Source Object
  3,                                      !- Outlet Port
  {1ad213ae-0f44-476a-ba31-cc243fda5adc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7a6eb6ac-1657-476f-ad51-9b7dde69a208}, !- Handle
  Node 171,                               !- Name
  {562724a4-b04e-400f-9b4d-f6732a805653}, !- Inlet Port
  {143944bc-4344-4f38-9d52-848c7ca29854}; !- Outlet Port

OS:Connection,
  {562724a4-b04e-400f-9b4d-f6732a805653}, !- Handle
  {e81ef47b-76f8-4e0d-844c-20fc4dd78430}, !- Name
  {13e2764c-7213-4631-a67a-141f0bbae034}, !- Source Object
  6,                                      !- Outlet Port
  {7a6eb6ac-1657-476f-ad51-9b7dde69a208}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {143944bc-4344-4f38-9d52-848c7ca29854}, !- Handle
  {e5d7631c-9ea0-4d07-b117-477852a55272}, !- Name
  {7a6eb6ac-1657-476f-ad51-9b7dde69a208}, !- Source Object
  3,                                      !- Outlet Port
  {46d42ff7-0cfd-417c-8236-fc64048ffee0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c16ec81f-4154-44e5-8515-6d726d02e076}, !- Handle
  Node 172,                               !- Name
  {2d3c77c9-83a6-4a24-8f9d-cd772dbd58a3}, !- Inlet Port
  {3ec2dcfc-9ec8-41ef-9510-e268137f2893}; !- Outlet Port

OS:Connection,
  {2d3c77c9-83a6-4a24-8f9d-cd772dbd58a3}, !- Handle
  {74b7b4a0-bfb6-4ff1-8dd3-37f276a04903}, !- Name
  {0c686f77-db72-41c9-b267-d76c134fc2f7}, !- Source Object
  9,                                      !- Outlet Port
  {c16ec81f-4154-44e5-8515-6d726d02e076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ec2dcfc-9ec8-41ef-9510-e268137f2893}, !- Handle
  {db2b990c-6576-4138-b7fb-2f54b182340f}, !- Name
  {c16ec81f-4154-44e5-8515-6d726d02e076}, !- Source Object
  3,                                      !- Outlet Port
  {13e2764c-7213-4631-a67a-141f0bbae034}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {106538c7-492f-44b2-ac34-2f7a3530ac91}, !- Handle
  Node 173,                               !- Name
  {5d228986-5517-40e4-80ee-4cb77368f3e4}, !- Inlet Port
  {8a225ff3-48ae-4f8d-8c4c-481015d04117}; !- Outlet Port

OS:Connection,
  {a93e9e22-cafc-492b-b1e8-3361790aa605}, !- Handle
  {27bb7eac-e8e7-4e49-a832-e8265bbac3de}, !- Name
  {6d54ced5-3561-45cc-a5f1-b95ea60dab01}, !- Source Object
  3,                                      !- Outlet Port
  {92d21c37-ca47-4a45-8e11-b8397039be09}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5d228986-5517-40e4-80ee-4cb77368f3e4}, !- Handle
  {1be53742-58d8-4ba3-a807-0b1efc32d91b}, !- Name
  {92d21c37-ca47-4a45-8e11-b8397039be09}, !- Source Object
  5,                                      !- Outlet Port
  {106538c7-492f-44b2-ac34-2f7a3530ac91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a225ff3-48ae-4f8d-8c4c-481015d04117}, !- Handle
  {a650d25d-7bf1-4e37-928e-125254a7bb2c}, !- Name
  {106538c7-492f-44b2-ac34-2f7a3530ac91}, !- Source Object
  3,                                      !- Outlet Port
  {0c686f77-db72-41c9-b267-d76c134fc2f7}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {74d2ed63-313b-4886-8c55-a51b90cc3cfc}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a9c1d660-5613-40cb-a099-612890fd4a26}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC Diffuser,  !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  {401d6264-314e-47b2-86ef-261916054e6b}, !- Inlet Air Node Name
  {79f16573-04d0-492e-a379-3adfe6be15c9}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ae4e9806-d3ec-4a33-a3ed-19128fb8b104}, !- Handle
  Node 174,                               !- Name
  {cc567fcb-ec96-4c5e-abb0-3ad0bfaa9c9f}, !- Inlet Port
  {296bcb06-efa2-4f18-8935-a16091aa15d6}; !- Outlet Port

OS:Connection,
  {aa837289-a307-4797-a30a-780f35633a46}, !- Handle
  {73fc07da-91f7-46c4-8686-f291d5a611a7}, !- Name
  {d82eb483-a9f6-4aed-b50a-8f77f5bc188c}, !- Source Object
  3,                                      !- Outlet Port
  {7415ef89-cd5f-4b4f-bf25-82f97ec0cd24}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc567fcb-ec96-4c5e-abb0-3ad0bfaa9c9f}, !- Handle
  {434d544b-bb2c-4518-b958-686b7c2a50f7}, !- Name
  {5b07fcbc-275f-41bb-bb77-16d36d999802}, !- Source Object
  12,                                     !- Outlet Port
  {ae4e9806-d3ec-4a33-a3ed-19128fb8b104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {296bcb06-efa2-4f18-8935-a16091aa15d6}, !- Handle
  {1630e282-2445-43eb-97b8-2f32c532cddf}, !- Name
  {ae4e9806-d3ec-4a33-a3ed-19128fb8b104}, !- Source Object
  3,                                      !- Outlet Port
  {bb1b3861-91a9-4be8-aea5-7c67c36fc306}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {401d6264-314e-47b2-86ef-261916054e6b}, !- Handle
  {0aa207b7-b7a0-43e2-8000-997178fc6640}, !- Name
  {05c08a5f-5c95-40e8-918d-fe8f294003cc}, !- Source Object
  3,                                      !- Outlet Port
  {a9c1d660-5613-40cb-a099-612890fd4a26}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79f16573-04d0-492e-a379-3adfe6be15c9}, !- Handle
  {5378565a-5471-4722-a781-19008f08e13f}, !- Name
  {a9c1d660-5613-40cb-a099-612890fd4a26}, !- Source Object
  4,                                      !- Outlet Port
  {d82eb483-a9f6-4aed-b50a-8f77f5bc188c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d93ed7b0-ae87-4b18-89fc-ce4f0e1b8345}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {e00b90bb-392f-4f23-9459-10e1d25884c2}, !- Availability Schedule
  {e334fcd1-c4c4-434c-abbc-c0f91e68a8a8}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {923942ed-7997-41b1-9850-0c2dc565d98c}, !- Supply Side Inlet Node Name
  {5de5cf67-6a8d-4530-8fc2-198d9a3e0db7}, !- Demand Side Outlet Node Name
  {f1dc859f-d863-49ee-95bf-bb2715d8193d}, !- Demand Side Inlet Node A
  {474038dd-07fe-4fc6-a420-5898ad1e9700}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d04cb894-4089-465f-8617-b673afd5db16}, !- Demand Mixer Name
  {327b96eb-a22e-4480-97f2-d4e1be15aa3e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cea334d2-f13f-456c-9540-bf9601d9e840}, !- Handle
  Node 175,                               !- Name
  {923942ed-7997-41b1-9850-0c2dc565d98c}, !- Inlet Port
  {345ffdb5-0fce-4c46-8dd9-bf208b08b94a}; !- Outlet Port

OS:Node,
  {1afc9ff7-52b3-44a5-8e88-b5f1cff7dba3}, !- Handle
  Node 176,                               !- Name
  {d59ea226-0d50-4745-be03-109e16a4e530}, !- Inlet Port
  {474038dd-07fe-4fc6-a420-5898ad1e9700}; !- Outlet Port

OS:Connection,
  {923942ed-7997-41b1-9850-0c2dc565d98c}, !- Handle
  {3015a182-c37e-49e3-9e8b-bc28340c6779}, !- Name
  {d93ed7b0-ae87-4b18-89fc-ce4f0e1b8345}, !- Source Object
  8,                                      !- Outlet Port
  {cea334d2-f13f-456c-9540-bf9601d9e840}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {474038dd-07fe-4fc6-a420-5898ad1e9700}, !- Handle
  {1ce1faa9-dbf4-4420-9c3f-6f701eb25ddb}, !- Name
  {1afc9ff7-52b3-44a5-8e88-b5f1cff7dba3}, !- Source Object
  3,                                      !- Outlet Port
  {d93ed7b0-ae87-4b18-89fc-ce4f0e1b8345}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {71e8df09-d4ad-43e8-8e27-731ffee66e63}, !- Handle
  Node 177,                               !- Name
  {f1dc859f-d863-49ee-95bf-bb2715d8193d}, !- Inlet Port
  {57eb7665-a65a-44a5-ab79-c23cb02e63d7}; !- Outlet Port

OS:Node,
  {d268ea06-4cfe-47f4-9706-ee55b1d5a3fc}, !- Handle
  Node 178,                               !- Name
  {bcc6077c-9d7b-43c8-940c-1e5e1b2c5d3d}, !- Inlet Port
  {5de5cf67-6a8d-4530-8fc2-198d9a3e0db7}; !- Outlet Port

OS:Node,
  {20129a10-ae6d-4910-8be1-b9ceece099eb}, !- Handle
  Node 179,                               !- Name
  {f6b016a7-cf0f-41c3-a8b6-c911d6768ce2}, !- Inlet Port
  {c80ec7bc-3fcc-4e94-aab9-a06910f7e741}; !- Outlet Port

OS:Connection,
  {f1dc859f-d863-49ee-95bf-bb2715d8193d}, !- Handle
  {65548492-9276-4cbc-ab69-f520ad2d6f01}, !- Name
  {d93ed7b0-ae87-4b18-89fc-ce4f0e1b8345}, !- Source Object
  10,                                     !- Outlet Port
  {71e8df09-d4ad-43e8-8e27-731ffee66e63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5de5cf67-6a8d-4530-8fc2-198d9a3e0db7}, !- Handle
  {b23c659c-c51c-4811-92db-b9bd89c0bead}, !- Name
  {d268ea06-4cfe-47f4-9706-ee55b1d5a3fc}, !- Source Object
  3,                                      !- Outlet Port
  {d93ed7b0-ae87-4b18-89fc-ce4f0e1b8345}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {327b96eb-a22e-4480-97f2-d4e1be15aa3e}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {57eb7665-a65a-44a5-ab79-c23cb02e63d7}, !- Inlet Node Name
  {76497889-821c-4968-9735-153a16d86b6a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d04cb894-4089-465f-8617-b673afd5db16}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {bcc6077c-9d7b-43c8-940c-1e5e1b2c5d3d}, !- Outlet Node Name
  {78cb6ce7-60bb-4f42-b388-0cd04a7a7773}; !- Inlet Node Name 1

OS:Connection,
  {57eb7665-a65a-44a5-ab79-c23cb02e63d7}, !- Handle
  {5ef2600f-f268-4f03-ab74-e58593c1fb03}, !- Name
  {71e8df09-d4ad-43e8-8e27-731ffee66e63}, !- Source Object
  3,                                      !- Outlet Port
  {327b96eb-a22e-4480-97f2-d4e1be15aa3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcc6077c-9d7b-43c8-940c-1e5e1b2c5d3d}, !- Handle
  {a123fce2-43c3-442b-8714-bc211f9b2ccd}, !- Name
  {d04cb894-4089-465f-8617-b673afd5db16}, !- Source Object
  2,                                      !- Outlet Port
  {d268ea06-4cfe-47f4-9706-ee55b1d5a3fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {66ea37d9-cf9c-4e54-8982-dc24be1558b2}, !- Handle
  {d93ed7b0-ae87-4b18-89fc-ce4f0e1b8345}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {d7c43524-0c34-4b53-b5fe-afde499ec996}, !- Handle
  Setpoint Manager Single Zone Reheat 14, !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {31fa3a8d-c8f5-456a-8cca-b68979955377}, !- Control Zone Name
  {1afc9ff7-52b3-44a5-8e88-b5f1cff7dba3}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {1e77d759-783b-4a9f-93a1-a13cf9862d24}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC Fan,       !- Name
  {e00b90bb-392f-4f23-9459-10e1d25884c2}, !- Availability Schedule Name
  0.546,                                  !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8ab22b2b-6ccc-4e3c-aa58-59d4ac7a93fe}, !- Air Inlet Node Name
  {d59ea226-0d50-4745-be03-109e16a4e530}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {7c5ddf5d-4b29-4075-9e3e-d92bdb0d23d9}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC Gas Htg Coil, !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {af78ff38-a9e1-4344-abad-f71c05fe6c77}, !- Air Inlet Node Name
  {e6dd43fa-4838-467e-a5c9-7c745b443ee6}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {e5d9d079-f708-4562-a108-76bc252cdb4e}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC No Backup Heat, !- Name
  {25fd7f78-bb9b-4c65-bf7c-34a8da08e5f0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {5b3297d1-c3c2-4fa1-b0e2-2f5759ec9d64}, !- Air Inlet Node Name
  {dff44a3d-1054-4997-b37f-690a920bc789}, !- Air Outlet Node Name
  {ae34ec6b-b877-48f3-ac8c-6bfb83ed9cca}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {928c5b95-3369-48e6-9bc1-88cf9110a8a9}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e3c3e2e0-69f8-4c24-998b-9ec12cb9e978}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3552d40a-20c8-4ff8-b70b-7ea3c393c881}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {beef1961-f390-4fa5-92c1-d572d760f689}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d6fd1d72-57b9-4eda-af9d-ed3f54464255}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {8694c4dc-5f83-47ae-bea6-11ecef539fd3}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC 1spd DX AC Clg Coil 92kBtu/hr 9.63EER, !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.32425834228117,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {dd78bef2-063b-42de-a28d-bca78006d02c}, !- Air Inlet Node Name
  {97051d22-1093-4bb6-9a88-263df72d6192}, !- Air Outlet Node Name
  {008a9849-bf3a-41c0-851a-3c244b7f495e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b2842654-91a8-4bea-abf3-42b36419c042}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {77705752-287f-4b86-8d6d-bc6089acb652}, !- Energy Input Ratio Function of Temperature Curve Name
  {0edfc050-8c56-462a-82d7-ed5a01b48462}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bf628a68-2310-4cc6-aebf-026339838bdd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {97dd21ea-46cc-4b59-a816-95329d504a92}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b4d6df18-383a-4593-afc5-426d09a6c803}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b4d6df18-383a-4593-afc5-426d09a6c803}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5115c040-da04-4178-9de3-d662bbab7862}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC OA Sys,    !- Name
  {97dd21ea-46cc-4b59-a816-95329d504a92}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b5d7cd98-b85f-4320-a615-dbe334ade0c1}, !- Mixed Air Node Name
  {3a7c76eb-31bb-4c0f-a6f6-2e076f9776fd}, !- Outdoor Air Stream Node Name
  {98f5c7a2-6f3d-40b8-a859-61f1025986d5}, !- Relief Air Stream Node Name
  {345ffdb5-0fce-4c46-8dd9-bf208b08b94a}; !- Return Air Stream Node Name

OS:Node,
  {ee11d75d-f0ae-4480-9ea5-0ade7239a8af}, !- Handle
  Node 180,                               !- Name
  ,                                       !- Inlet Port
  {3a7c76eb-31bb-4c0f-a6f6-2e076f9776fd}; !- Outlet Port

OS:Connection,
  {3a7c76eb-31bb-4c0f-a6f6-2e076f9776fd}, !- Handle
  {b7c5f150-9faa-4821-a956-5906b29566f0}, !- Name
  {ee11d75d-f0ae-4480-9ea5-0ade7239a8af}, !- Source Object
  3,                                      !- Outlet Port
  {5115c040-da04-4178-9de3-d662bbab7862}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f11f9a62-c82d-41db-a084-384d069247e3}, !- Handle
  Node 181,                               !- Name
  {98f5c7a2-6f3d-40b8-a859-61f1025986d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98f5c7a2-6f3d-40b8-a859-61f1025986d5}, !- Handle
  {67171ee9-3093-42a8-a384-93385b87b92e}, !- Name
  {5115c040-da04-4178-9de3-d662bbab7862}, !- Source Object
  7,                                      !- Outlet Port
  {f11f9a62-c82d-41db-a084-384d069247e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d59ea226-0d50-4745-be03-109e16a4e530}, !- Handle
  {788d8261-f303-4b50-af51-4cc685a8f8d7}, !- Name
  {1e77d759-783b-4a9f-93a1-a13cf9862d24}, !- Source Object
  9,                                      !- Outlet Port
  {1afc9ff7-52b3-44a5-8e88-b5f1cff7dba3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae34ec6b-b877-48f3-ac8c-6bfb83ed9cca}, !- Handle
  Node 182,                               !- Name
  {dff44a3d-1054-4997-b37f-690a920bc789}, !- Inlet Port
  {8ab22b2b-6ccc-4e3c-aa58-59d4ac7a93fe}; !- Outlet Port

OS:Connection,
  {dff44a3d-1054-4997-b37f-690a920bc789}, !- Handle
  {a0efe2ae-f718-4ee3-86e9-fb44c33d63d2}, !- Name
  {e5d9d079-f708-4562-a108-76bc252cdb4e}, !- Source Object
  6,                                      !- Outlet Port
  {ae34ec6b-b877-48f3-ac8c-6bfb83ed9cca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ab22b2b-6ccc-4e3c-aa58-59d4ac7a93fe}, !- Handle
  {1efcc801-b88c-49ac-b931-b0d32f6a2aa9}, !- Name
  {ae34ec6b-b877-48f3-ac8c-6bfb83ed9cca}, !- Source Object
  3,                                      !- Outlet Port
  {1e77d759-783b-4a9f-93a1-a13cf9862d24}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0dab4d6b-3a85-42a7-ab36-5be7b4be5d34}, !- Handle
  Node 183,                               !- Name
  {e6dd43fa-4838-467e-a5c9-7c745b443ee6}, !- Inlet Port
  {5b3297d1-c3c2-4fa1-b0e2-2f5759ec9d64}; !- Outlet Port

OS:Connection,
  {e6dd43fa-4838-467e-a5c9-7c745b443ee6}, !- Handle
  {b50e1284-47a3-40c9-941a-a0a7a5f570c5}, !- Name
  {7c5ddf5d-4b29-4075-9e3e-d92bdb0d23d9}, !- Source Object
  6,                                      !- Outlet Port
  {0dab4d6b-3a85-42a7-ab36-5be7b4be5d34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b3297d1-c3c2-4fa1-b0e2-2f5759ec9d64}, !- Handle
  {8a3368e0-2ea2-42ef-b994-92ba8bc80320}, !- Name
  {0dab4d6b-3a85-42a7-ab36-5be7b4be5d34}, !- Source Object
  3,                                      !- Outlet Port
  {e5d9d079-f708-4562-a108-76bc252cdb4e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6e5285a4-e1d7-43a1-a2d3-d20c2b86603e}, !- Handle
  Node 184,                               !- Name
  {97051d22-1093-4bb6-9a88-263df72d6192}, !- Inlet Port
  {af78ff38-a9e1-4344-abad-f71c05fe6c77}; !- Outlet Port

OS:Connection,
  {97051d22-1093-4bb6-9a88-263df72d6192}, !- Handle
  {7bd295d4-c25c-4fa6-987e-f5cdf6c205c4}, !- Name
  {8694c4dc-5f83-47ae-bea6-11ecef539fd3}, !- Source Object
  9,                                      !- Outlet Port
  {6e5285a4-e1d7-43a1-a2d3-d20c2b86603e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af78ff38-a9e1-4344-abad-f71c05fe6c77}, !- Handle
  {f828570e-4c85-4330-8b16-714361e871cb}, !- Name
  {6e5285a4-e1d7-43a1-a2d3-d20c2b86603e}, !- Source Object
  3,                                      !- Outlet Port
  {7c5ddf5d-4b29-4075-9e3e-d92bdb0d23d9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5ab40c81-29d5-476a-9bc0-3c3b7328ab6e}, !- Handle
  Node 185,                               !- Name
  {b5d7cd98-b85f-4320-a615-dbe334ade0c1}, !- Inlet Port
  {dd78bef2-063b-42de-a28d-bca78006d02c}; !- Outlet Port

OS:Connection,
  {345ffdb5-0fce-4c46-8dd9-bf208b08b94a}, !- Handle
  {d441e7db-6805-4f0c-b5fb-7f8f484a2609}, !- Name
  {cea334d2-f13f-456c-9540-bf9601d9e840}, !- Source Object
  3,                                      !- Outlet Port
  {5115c040-da04-4178-9de3-d662bbab7862}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b5d7cd98-b85f-4320-a615-dbe334ade0c1}, !- Handle
  {250b7ad2-1931-4177-a99f-8911079bcc3c}, !- Name
  {5115c040-da04-4178-9de3-d662bbab7862}, !- Source Object
  5,                                      !- Outlet Port
  {5ab40c81-29d5-476a-9bc0-3c3b7328ab6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd78bef2-063b-42de-a28d-bca78006d02c}, !- Handle
  {a0607581-d88b-4c6e-a773-5041c1e4ab92}, !- Name
  {5ab40c81-29d5-476a-9bc0-3c3b7328ab6e}, !- Source Object
  3,                                      !- Outlet Port
  {8694c4dc-5f83-47ae-bea6-11ecef539fd3}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e334fcd1-c4c4-434c-abbc-c0f91e68a8a8}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {bf5856d6-d385-4b8d-a4ef-61ac639996de}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC Diffuser,  !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  {76497889-821c-4968-9735-153a16d86b6a}, !- Inlet Air Node Name
  {f6b016a7-cf0f-41c3-a8b6-c911d6768ce2}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b29765a8-8b6f-4814-869f-f2be15255301}, !- Handle
  Node 186,                               !- Name
  {9944b060-b91c-4107-a217-46a7b7bbc606}, !- Inlet Port
  {78cb6ce7-60bb-4f42-b388-0cd04a7a7773}; !- Outlet Port

OS:Connection,
  {c80ec7bc-3fcc-4e94-aab9-a06910f7e741}, !- Handle
  {e4506518-0eb8-4838-bf88-361190723909}, !- Name
  {20129a10-ae6d-4910-8be1-b9ceece099eb}, !- Source Object
  3,                                      !- Outlet Port
  {e9c43435-8bed-4f2d-a900-1f276fb0a4eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9944b060-b91c-4107-a217-46a7b7bbc606}, !- Handle
  {02b77884-6842-41cf-a920-a505f25d4f44}, !- Name
  {31fa3a8d-c8f5-456a-8cca-b68979955377}, !- Source Object
  12,                                     !- Outlet Port
  {b29765a8-8b6f-4814-869f-f2be15255301}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78cb6ce7-60bb-4f42-b388-0cd04a7a7773}, !- Handle
  {9d606b66-1f86-4683-a393-51037aa1b640}, !- Name
  {b29765a8-8b6f-4814-869f-f2be15255301}, !- Source Object
  3,                                      !- Outlet Port
  {d04cb894-4089-465f-8617-b673afd5db16}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76497889-821c-4968-9735-153a16d86b6a}, !- Handle
  {df1f6b5b-9c48-4f35-acdf-f7e24eb4f792}, !- Name
  {327b96eb-a22e-4480-97f2-d4e1be15aa3e}, !- Source Object
  3,                                      !- Outlet Port
  {bf5856d6-d385-4b8d-a4ef-61ac639996de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6b016a7-cf0f-41c3-a8b6-c911d6768ce2}, !- Handle
  {814c6721-0fab-448f-b349-8bc786a19c61}, !- Name
  {bf5856d6-d385-4b8d-a4ef-61ac639996de}, !- Source Object
  4,                                      !- Outlet Port
  {20129a10-ae6d-4910-8be1-b9ceece099eb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {eecad364-10d0-43df-a34a-d8c3f5417ca8}, !- Handle
  Core_top ZN PSZ-AC,                     !- Name
  ,                                       !- Controller List Name
  {e00b90bb-392f-4f23-9459-10e1d25884c2}, !- Availability Schedule
  {bb99ffa4-d2ae-4ea8-887b-212eb4484e92}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {14e5951e-1bbc-4b26-ba10-52bb5d964811}, !- Supply Side Inlet Node Name
  {6eb37b41-17e2-4472-b610-7476e62b3234}, !- Demand Side Outlet Node Name
  {58ea726e-8584-4603-bc68-d6ce0d517bb4}, !- Demand Side Inlet Node A
  {a16bea57-62f8-47fd-9ca3-892bbbc2dc6d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6534271d-c111-4720-9e5c-1d3ffb08ab45}, !- Demand Mixer Name
  {41141219-3e66-43e1-b7f5-cbdff781a5da}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {29138f5c-eb85-4e30-adba-d39c94d3a5ab}, !- Handle
  Node 187,                               !- Name
  {14e5951e-1bbc-4b26-ba10-52bb5d964811}, !- Inlet Port
  {c8435701-3fe4-4fea-b01b-25aa8a92c01b}; !- Outlet Port

OS:Node,
  {8a0c4a29-23a4-4d3d-a395-ea353b7941d7}, !- Handle
  Node 188,                               !- Name
  {81ea747c-20eb-4c3f-976d-dc40749c0ee7}, !- Inlet Port
  {a16bea57-62f8-47fd-9ca3-892bbbc2dc6d}; !- Outlet Port

OS:Connection,
  {14e5951e-1bbc-4b26-ba10-52bb5d964811}, !- Handle
  {392c6f8c-dfd4-49d5-80b0-b18bf5cda354}, !- Name
  {eecad364-10d0-43df-a34a-d8c3f5417ca8}, !- Source Object
  8,                                      !- Outlet Port
  {29138f5c-eb85-4e30-adba-d39c94d3a5ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a16bea57-62f8-47fd-9ca3-892bbbc2dc6d}, !- Handle
  {d9969410-539f-4a70-bcfc-463c2eb1629c}, !- Name
  {8a0c4a29-23a4-4d3d-a395-ea353b7941d7}, !- Source Object
  3,                                      !- Outlet Port
  {eecad364-10d0-43df-a34a-d8c3f5417ca8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a8930f6e-1c3d-43d1-bc4b-23c9a6c69fb9}, !- Handle
  Node 189,                               !- Name
  {58ea726e-8584-4603-bc68-d6ce0d517bb4}, !- Inlet Port
  {1eb59b42-3ec6-465c-ac42-9cc6d302462d}; !- Outlet Port

OS:Node,
  {832fd8c6-eee8-4954-9dd4-6c5067271cb3}, !- Handle
  Node 190,                               !- Name
  {fc2d9d51-deea-4136-be36-0bf0634da478}, !- Inlet Port
  {6eb37b41-17e2-4472-b610-7476e62b3234}; !- Outlet Port

OS:Node,
  {0cc8bf3e-40cb-40c8-8d60-86411001d6b0}, !- Handle
  Node 191,                               !- Name
  {90b89f92-7a59-4e86-8044-16bc4deecf46}, !- Inlet Port
  {91a43751-5906-44de-af7e-70b9839ed4cf}; !- Outlet Port

OS:Connection,
  {58ea726e-8584-4603-bc68-d6ce0d517bb4}, !- Handle
  {b2b91ea2-086c-40b1-b19d-f017eb20823d}, !- Name
  {eecad364-10d0-43df-a34a-d8c3f5417ca8}, !- Source Object
  10,                                     !- Outlet Port
  {a8930f6e-1c3d-43d1-bc4b-23c9a6c69fb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eb37b41-17e2-4472-b610-7476e62b3234}, !- Handle
  {7c0ab7d4-73a2-4953-bf89-65644c44f831}, !- Name
  {832fd8c6-eee8-4954-9dd4-6c5067271cb3}, !- Source Object
  3,                                      !- Outlet Port
  {eecad364-10d0-43df-a34a-d8c3f5417ca8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {41141219-3e66-43e1-b7f5-cbdff781a5da}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {1eb59b42-3ec6-465c-ac42-9cc6d302462d}, !- Inlet Node Name
  {3349199c-c04a-479b-963b-d0d25b43129d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6534271d-c111-4720-9e5c-1d3ffb08ab45}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {fc2d9d51-deea-4136-be36-0bf0634da478}, !- Outlet Node Name
  {ca39061d-4865-4a58-9d0c-1de081550e02}; !- Inlet Node Name 1

OS:Connection,
  {1eb59b42-3ec6-465c-ac42-9cc6d302462d}, !- Handle
  {9fb6e5cb-51b9-4473-a678-a5e36fe8bef4}, !- Name
  {a8930f6e-1c3d-43d1-bc4b-23c9a6c69fb9}, !- Source Object
  3,                                      !- Outlet Port
  {41141219-3e66-43e1-b7f5-cbdff781a5da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc2d9d51-deea-4136-be36-0bf0634da478}, !- Handle
  {ed83d2a3-f7b7-448c-8a71-b2f8f8bdf895}, !- Name
  {6534271d-c111-4720-9e5c-1d3ffb08ab45}, !- Source Object
  2,                                      !- Outlet Port
  {832fd8c6-eee8-4954-9dd4-6c5067271cb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6be68709-ce1a-4d79-a711-7c4854dd33e5}, !- Handle
  {eecad364-10d0-43df-a34a-d8c3f5417ca8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {676039b0-9487-43aa-914c-7f5667d4e187}, !- Handle
  Setpoint Manager Single Zone Reheat 15, !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9c4a5377-11da-46ce-8f70-9c9606f327dc}, !- Control Zone Name
  {8a0c4a29-23a4-4d3d-a395-ea353b7941d7}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {6a81f401-4ea9-4db3-9644-ec422d0bf80b}, !- Handle
  Core_top ZN PSZ-AC Fan,                 !- Name
  {e00b90bb-392f-4f23-9459-10e1d25884c2}, !- Availability Schedule Name
  0.56875,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {928a7d10-c918-4179-9982-b9f2e6a7e4c1}, !- Air Inlet Node Name
  {81ea747c-20eb-4c3f-976d-dc40749c0ee7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {591c9e6d-bae5-43b4-bfc1-5598b4cb0100}, !- Handle
  Core_top ZN PSZ-AC Gas Htg Coil,        !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {34dde15e-d566-4715-aa82-8ef21767843a}, !- Air Inlet Node Name
  {03984084-7055-4f1b-bc74-a90b2410a045}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {5d553ce9-b801-4174-a734-b77e961ed905}, !- Handle
  Core_top ZN PSZ-AC No Backup Heat,      !- Name
  {25fd7f78-bb9b-4c65-bf7c-34a8da08e5f0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {983513e0-23b0-4b2a-994e-7390ff247fca}, !- Air Inlet Node Name
  {70c7b4ba-2153-4ce4-a5fb-1110386a3600}, !- Air Outlet Node Name
  {ff816e08-35cb-4a85-9cac-087f48ad889e}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {94a8d8e0-7ef1-4ade-9881-0593d49896af}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0a46c4d3-f5e7-47ef-bd9f-072a8d4a782e}, !- Handle
  Curve Quadratic 43,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {292a50c2-29cb-47c7-8aba-5116449f1fa5}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2e5e7bba-949e-4b8d-b5ae-2b514acbb1be}, !- Handle
  Curve Quadratic 44,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {67ace422-f42e-42aa-b78c-36018617d137}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {6ead7b95-fdea-4fa8-a6e0-b8c66c676e4d}, !- Handle
  Core_top ZN PSZ-AC 1spd DX AC Clg Coil 262kBtu/hr 8.92EER, !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.19811462011592,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6a9ebfb0-23c8-4c1b-bd60-c590b8676d45}, !- Air Inlet Node Name
  {c052f0db-30cb-4365-a429-9de68de4c2c3}, !- Air Outlet Node Name
  {5fc04935-99d8-4e0b-9073-6627b7ae05be}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9e7b2e9e-e976-415b-8199-2cc2dd5e1834}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1678ad9e-962c-4d54-badc-16d57cd0ec9a}, !- Energy Input Ratio Function of Temperature Curve Name
  {5bb71fc6-838e-4b7f-8e8d-069dc5783497}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {af71a7e8-7b28-49ad-b20e-3082e9c93fbf}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {00154078-3787-4070-889f-74a85c615a97}, !- Handle
  Core_top ZN PSZ-AC OA Sys Controller,   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8636e567-8658-40cf-aefa-6ecd7adf2590}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8636e567-8658-40cf-aefa-6ecd7adf2590}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f0a7d273-8e55-476a-92ba-8edce431e08a}, !- Handle
  Core_top ZN PSZ-AC OA Sys,              !- Name
  {00154078-3787-4070-889f-74a85c615a97}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4dfdec36-d683-4c3e-a010-f11e16cce42a}, !- Mixed Air Node Name
  {3005a460-8ede-4bdb-b9a7-f002e59bae8c}, !- Outdoor Air Stream Node Name
  {1bfb9f59-2593-47d7-b264-fc20ba45516e}, !- Relief Air Stream Node Name
  {c8435701-3fe4-4fea-b01b-25aa8a92c01b}; !- Return Air Stream Node Name

OS:Node,
  {88562f0c-a839-488c-a279-71c8ef52cc1e}, !- Handle
  Node 192,                               !- Name
  ,                                       !- Inlet Port
  {3005a460-8ede-4bdb-b9a7-f002e59bae8c}; !- Outlet Port

OS:Connection,
  {3005a460-8ede-4bdb-b9a7-f002e59bae8c}, !- Handle
  {b0d342f0-6ad5-4921-8de2-6afc74deb418}, !- Name
  {88562f0c-a839-488c-a279-71c8ef52cc1e}, !- Source Object
  3,                                      !- Outlet Port
  {f0a7d273-8e55-476a-92ba-8edce431e08a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c1cbf5c0-e6d2-490d-8bab-bb4c6bfe963e}, !- Handle
  Node 193,                               !- Name
  {1bfb9f59-2593-47d7-b264-fc20ba45516e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1bfb9f59-2593-47d7-b264-fc20ba45516e}, !- Handle
  {8511c9e0-6478-49dc-a551-df9bcaf2a6a6}, !- Name
  {f0a7d273-8e55-476a-92ba-8edce431e08a}, !- Source Object
  7,                                      !- Outlet Port
  {c1cbf5c0-e6d2-490d-8bab-bb4c6bfe963e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81ea747c-20eb-4c3f-976d-dc40749c0ee7}, !- Handle
  {85ea9c7b-4e37-476e-b924-4c2cdc9b5dc3}, !- Name
  {6a81f401-4ea9-4db3-9644-ec422d0bf80b}, !- Source Object
  9,                                      !- Outlet Port
  {8a0c4a29-23a4-4d3d-a395-ea353b7941d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff816e08-35cb-4a85-9cac-087f48ad889e}, !- Handle
  Node 194,                               !- Name
  {70c7b4ba-2153-4ce4-a5fb-1110386a3600}, !- Inlet Port
  {928a7d10-c918-4179-9982-b9f2e6a7e4c1}; !- Outlet Port

OS:Connection,
  {70c7b4ba-2153-4ce4-a5fb-1110386a3600}, !- Handle
  {9398fed7-70d8-41c4-a327-2fb8ec1d08e9}, !- Name
  {5d553ce9-b801-4174-a734-b77e961ed905}, !- Source Object
  6,                                      !- Outlet Port
  {ff816e08-35cb-4a85-9cac-087f48ad889e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {928a7d10-c918-4179-9982-b9f2e6a7e4c1}, !- Handle
  {45030354-0a21-4f56-aec0-b2815362024f}, !- Name
  {ff816e08-35cb-4a85-9cac-087f48ad889e}, !- Source Object
  3,                                      !- Outlet Port
  {6a81f401-4ea9-4db3-9644-ec422d0bf80b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {45db1223-963c-472e-8f52-b4005a1e0ffe}, !- Handle
  Node 195,                               !- Name
  {03984084-7055-4f1b-bc74-a90b2410a045}, !- Inlet Port
  {983513e0-23b0-4b2a-994e-7390ff247fca}; !- Outlet Port

OS:Connection,
  {03984084-7055-4f1b-bc74-a90b2410a045}, !- Handle
  {ba3cbb9a-bf00-4ce1-ae46-7003341d3984}, !- Name
  {591c9e6d-bae5-43b4-bfc1-5598b4cb0100}, !- Source Object
  6,                                      !- Outlet Port
  {45db1223-963c-472e-8f52-b4005a1e0ffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {983513e0-23b0-4b2a-994e-7390ff247fca}, !- Handle
  {7563ea0a-7250-42b8-9120-3b11e6b016c6}, !- Name
  {45db1223-963c-472e-8f52-b4005a1e0ffe}, !- Source Object
  3,                                      !- Outlet Port
  {5d553ce9-b801-4174-a734-b77e961ed905}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fb3f9089-f474-46cc-b513-910ff236454b}, !- Handle
  Node 196,                               !- Name
  {c052f0db-30cb-4365-a429-9de68de4c2c3}, !- Inlet Port
  {34dde15e-d566-4715-aa82-8ef21767843a}; !- Outlet Port

OS:Connection,
  {c052f0db-30cb-4365-a429-9de68de4c2c3}, !- Handle
  {fe918ea5-b0ab-4cd3-b06f-af60a200e4e5}, !- Name
  {6ead7b95-fdea-4fa8-a6e0-b8c66c676e4d}, !- Source Object
  9,                                      !- Outlet Port
  {fb3f9089-f474-46cc-b513-910ff236454b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34dde15e-d566-4715-aa82-8ef21767843a}, !- Handle
  {71f1c5ef-85af-429b-ae89-337f451cd37a}, !- Name
  {fb3f9089-f474-46cc-b513-910ff236454b}, !- Source Object
  3,                                      !- Outlet Port
  {591c9e6d-bae5-43b4-bfc1-5598b4cb0100}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f9b0a09c-5641-4ce9-993d-a8df491346a4}, !- Handle
  Node 197,                               !- Name
  {4dfdec36-d683-4c3e-a010-f11e16cce42a}, !- Inlet Port
  {6a9ebfb0-23c8-4c1b-bd60-c590b8676d45}; !- Outlet Port

OS:Connection,
  {c8435701-3fe4-4fea-b01b-25aa8a92c01b}, !- Handle
  {289e83b5-4459-48b0-8f66-a998e55c1b71}, !- Name
  {29138f5c-eb85-4e30-adba-d39c94d3a5ab}, !- Source Object
  3,                                      !- Outlet Port
  {f0a7d273-8e55-476a-92ba-8edce431e08a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4dfdec36-d683-4c3e-a010-f11e16cce42a}, !- Handle
  {a40ba430-0b42-4a33-8222-e2507a74a076}, !- Name
  {f0a7d273-8e55-476a-92ba-8edce431e08a}, !- Source Object
  5,                                      !- Outlet Port
  {f9b0a09c-5641-4ce9-993d-a8df491346a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a9ebfb0-23c8-4c1b-bd60-c590b8676d45}, !- Handle
  {6d5502a1-cbfd-4fff-b827-eb8a6e0dc9f3}, !- Name
  {f9b0a09c-5641-4ce9-993d-a8df491346a4}, !- Source Object
  3,                                      !- Outlet Port
  {6ead7b95-fdea-4fa8-a6e0-b8c66c676e4d}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bb99ffa4-d2ae-4ea8-887b-212eb4484e92}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {1bf28331-98d8-4c8d-8a63-5eb3a2f26e9a}, !- Handle
  Core_top ZN PSZ-AC Diffuser,            !- Name
  {f601a300-289f-44f0-92cd-f35645c9090d}, !- Availability Schedule Name
  {3349199c-c04a-479b-963b-d0d25b43129d}, !- Inlet Air Node Name
  {90b89f92-7a59-4e86-8044-16bc4deecf46}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {25c0f546-ef2c-43b8-80ee-e7649e64f545}, !- Handle
  Node 198,                               !- Name
  {8350b3bd-f158-4974-a1cc-33fe62e22c38}, !- Inlet Port
  {ca39061d-4865-4a58-9d0c-1de081550e02}; !- Outlet Port

OS:Connection,
  {91a43751-5906-44de-af7e-70b9839ed4cf}, !- Handle
  {8ef90a9b-228c-4cd3-8977-7e17ff5bd42d}, !- Name
  {0cc8bf3e-40cb-40c8-8d60-86411001d6b0}, !- Source Object
  3,                                      !- Outlet Port
  {27e51d2b-0c58-473f-807e-8f5a8a9a62e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8350b3bd-f158-4974-a1cc-33fe62e22c38}, !- Handle
  {580b3872-cb41-42dc-9ae9-7053d4a304d3}, !- Name
  {9c4a5377-11da-46ce-8f70-9c9606f327dc}, !- Source Object
  12,                                     !- Outlet Port
  {25c0f546-ef2c-43b8-80ee-e7649e64f545}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca39061d-4865-4a58-9d0c-1de081550e02}, !- Handle
  {50a5b40e-e3f2-497f-9978-20eb5b31e0a7}, !- Name
  {25c0f546-ef2c-43b8-80ee-e7649e64f545}, !- Source Object
  3,                                      !- Outlet Port
  {6534271d-c111-4720-9e5c-1d3ffb08ab45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3349199c-c04a-479b-963b-d0d25b43129d}, !- Handle
  {2a86bad2-2608-4c2d-9ea7-37f357642c66}, !- Name
  {41141219-3e66-43e1-b7f5-cbdff781a5da}, !- Source Object
  3,                                      !- Outlet Port
  {1bf28331-98d8-4c8d-8a63-5eb3a2f26e9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90b89f92-7a59-4e86-8044-16bc4deecf46}, !- Handle
  {8f92e5e5-acf4-4ddc-b683-7d63d5ee0dde}, !- Name
  {1bf28331-98d8-4c8d-8a63-5eb3a2f26e9a}, !- Source Object
  4,                                      !- Outlet Port
  {0cc8bf3e-40cb-40c8-8d60-86411001d6b0}, !- Target Object
  2;                                      !- Inlet Port

OS:ElectricEquipment:Definition,
  {d7aea2d2-0fa6-486a-a0fd-7e32790f625e}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {238dc529-48a6-497c-aee2-3a5a91d34fd2}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {d7aea2d2-0fa6-486a-a0fd-7e32790f625e}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {95bc84c9-0452-473f-a67b-e4782ce6f5f3}, !- Schedule Name
  2;                                      !- Multiplier

OS:Schedule:Ruleset,
  {95bc84c9-0452-473f-a67b-e4782ce6f5f3}, !- Handle
  Medium Office BLDG ELEVATORS,           !- Name
  {115bb0f8-729f-4919-ac1d-4cbdc1b12d85}, !- Schedule Type Limits Name
  {3e69fb91-73ca-4510-b751-3fc544539ba7}, !- Default Day Schedule Name
  {ad4b1984-d714-4bba-bd36-9c811d4ca020}, !- Summer Design Day Schedule Name
  {63c507d2-8422-4be5-8cd6-bc42e35385d2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3e69fb91-73ca-4510-b751-3fc544539ba7}, !- Handle
  Schedule Day 21,                        !- Name
  {115bb0f8-729f-4919-ac1d-4cbdc1b12d85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a7aae54b-fe28-439b-b7bf-e3f5e344e196}, !- Handle
  Schedule Rule 20,                       !- Name
  {95bc84c9-0452-473f-a67b-e4782ce6f5f3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2fdd8420-3a2c-4ec8-849e-f57dfabfb48c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2fdd8420-3a2c-4ec8-849e-f57dfabfb48c}, !- Handle
  Medium Office BLDG ELEVATORS Sun Day,   !- Name
  {115bb0f8-729f-4919-ac1d-4cbdc1b12d85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16bb97e0-701d-4c9d-9b8a-d177808fcf1b}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ad4b1984-d714-4bba-bd36-9c811d4ca020}, !- Handle
  Medium Office BLDG ELEVATORS Summer Design Day, !- Name
  {115bb0f8-729f-4919-ac1d-4cbdc1b12d85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.69,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.43,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.58,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {60e9d013-5e94-4450-bf9f-7b89e71bc31f}, !- Handle
  Schedule Rule 21,                       !- Name
  {95bc84c9-0452-473f-a67b-e4782ce6f5f3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f188e56d-05ae-4163-b928-2e812965acee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f188e56d-05ae-4163-b928-2e812965acee}, !- Handle
  Medium Office BLDG ELEVATORS Wkdy|SmrDsn Day, !- Name
  {115bb0f8-729f-4919-ac1d-4cbdc1b12d85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.69,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.43,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.58,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {89e42974-5c7b-4264-a078-32d4a27abb43}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {63c507d2-8422-4be5-8cd6-bc42e35385d2}, !- Handle
  Medium Office BLDG ELEVATORS Winter Design Day, !- Name
  {115bb0f8-729f-4919-ac1d-4cbdc1b12d85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.21,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {17f3549d-ba2f-4609-a5ff-f790e89b9b5c}, !- Handle
  Schedule Rule 22,                       !- Name
  {95bc84c9-0452-473f-a67b-e4782ce6f5f3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {450fce1f-1bd5-4655-bbbc-62002d790514}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {450fce1f-1bd5-4655-bbbc-62002d790514}, !- Handle
  Medium Office BLDG ELEVATORS WntrDsn|Sat Day, !- Name
  {115bb0f8-729f-4919-ac1d-4cbdc1b12d85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.21,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:PlantLoop,
  {168f4003-9f76-4729-a9b2-c484672d6b82}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f5a4fca5-e032-47ad-8deb-88dac22f85c9}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {96164558-8a49-4a31-b1cb-06951e983d20}, !- Plant Side Inlet Node Name
  {4572dd52-a562-4458-8a2a-49ab4ab483ea}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {bd100d6f-ecd0-43b4-9806-b1b7798b2347}, !- Demand Side Inlet Node Name
  {2d909fa3-ba05-4f48-9e2a-2de551dee86e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {41f56c75-ea10-4c85-93fa-7d5e55f8b9eb}, !- Demand Mixer Name
  {e3afea11-6157-4ac8-96ed-a55491cbecf6}, !- Demand Splitter Name
  {440ad1e4-b89d-4151-bea1-3d4334aecbc1}, !- Supply Mixer Name
  {e96bde89-9f45-4a90-b25f-227340cadeb9}; !- Supply Splitter Name

OS:Sizing:Plant,
  {10c1d76c-d8c6-4425-8227-1c0e7d8d1883}, !- Handle
  {168f4003-9f76-4729-a9b2-c484672d6b82}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {e31f2adf-cd7d-46b3-be56-0afb2701c444}, !- Handle
  Node 199,                               !- Name
  {96164558-8a49-4a31-b1cb-06951e983d20}, !- Inlet Port
  {9001a1c5-551a-47f3-9a4f-c0ca24c963ea}; !- Outlet Port

OS:Node,
  {f5a4fca5-e032-47ad-8deb-88dac22f85c9}, !- Handle
  Node 200,                               !- Name
  {f95809cb-b214-40c1-a3ed-1d7901826e23}, !- Inlet Port
  {4572dd52-a562-4458-8a2a-49ab4ab483ea}; !- Outlet Port

OS:Node,
  {962516c6-0bf7-4b45-83e1-40204bb712c8}, !- Handle
  Node 201,                               !- Name
  {41b10bc6-9750-4fb6-980f-b68a9876f766}, !- Inlet Port
  {677c018e-250d-4bf7-883a-9f7e408cd3dd}; !- Outlet Port

OS:Connector:Mixer,
  {440ad1e4-b89d-4151-bea1-3d4334aecbc1}, !- Handle
  Connector Mixer 1,                      !- Name
  {941da54d-4285-4fa2-a787-eedd94262b5b}, !- Outlet Branch Name
  {78153d2c-323a-44c1-9ccf-7b6a41c35ffd}, !- Inlet Branch Name 1
  {63473256-5849-4b54-99b4-83bb7722c65e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e96bde89-9f45-4a90-b25f-227340cadeb9}, !- Handle
  Connector Splitter 1,                   !- Name
  {95e77ef9-3a36-4d0b-880e-ef48945659ad}, !- Inlet Branch Name
  {41b10bc6-9750-4fb6-980f-b68a9876f766}, !- Outlet Branch Name 1
  {2042225c-36d9-4b51-9a3f-727423fe5ce0}; !- Outlet Branch Name 2

OS:Connection,
  {96164558-8a49-4a31-b1cb-06951e983d20}, !- Handle
  {df1b2995-f8ae-4830-bbf3-2bfe533c079b}, !- Name
  {168f4003-9f76-4729-a9b2-c484672d6b82}, !- Source Object
  14,                                     !- Outlet Port
  {e31f2adf-cd7d-46b3-be56-0afb2701c444}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41b10bc6-9750-4fb6-980f-b68a9876f766}, !- Handle
  {ba8f2289-8831-41bd-9cfe-2497828f3561}, !- Name
  {e96bde89-9f45-4a90-b25f-227340cadeb9}, !- Source Object
  3,                                      !- Outlet Port
  {962516c6-0bf7-4b45-83e1-40204bb712c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4572dd52-a562-4458-8a2a-49ab4ab483ea}, !- Handle
  {9e4d594f-f97b-4c61-84ab-3f2189ff9b41}, !- Name
  {f5a4fca5-e032-47ad-8deb-88dac22f85c9}, !- Source Object
  3,                                      !- Outlet Port
  {168f4003-9f76-4729-a9b2-c484672d6b82}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {69e828a0-b801-46c0-b5f4-aa1400ec62d4}, !- Handle
  Node 202,                               !- Name
  {bd100d6f-ecd0-43b4-9806-b1b7798b2347}, !- Inlet Port
  {e7536844-c0fb-4f3c-8c98-d40ca277729d}; !- Outlet Port

OS:Node,
  {eae240cd-0a18-4414-b32c-1c8a83f9ca98}, !- Handle
  Node 203,                               !- Name
  {590fea1d-e481-459a-81d0-f3ae426a7af6}, !- Inlet Port
  {2d909fa3-ba05-4f48-9e2a-2de551dee86e}; !- Outlet Port

OS:Node,
  {794995fd-3021-468a-a645-6f9d733397b9}, !- Handle
  Node 204,                               !- Name
  {d65cabe3-0c17-4877-827b-65745ac3e916}, !- Inlet Port
  {70488edb-c0f0-47d4-9392-f6ef6d4febfe}; !- Outlet Port

OS:Connector:Mixer,
  {41f56c75-ea10-4c85-93fa-7d5e55f8b9eb}, !- Handle
  Connector Mixer 2,                      !- Name
  {b5989899-4db9-4e4b-b171-d1db8914f216}, !- Outlet Branch Name
  {ec6887ef-5dc6-4dc1-915e-5857ba8ebbeb}, !- Inlet Branch Name 1
  {c237f3f3-ba00-4866-b8f2-28bdbda63090}, !- Inlet Branch Name 2
  {86fe8540-d9ff-45c9-8c03-e7eac8b00401}, !- Inlet Branch Name 3
  {35df9c84-2a6c-4ac0-a603-b9c6c99a656d}, !- Inlet Branch Name 4
  {620ee7ab-871f-40f5-a3f5-db0ce729ed53}, !- Inlet Branch Name 5
  {95b2c675-0aeb-4c5e-a273-b2e89c242446}, !- Inlet Branch Name 6
  {a5b9aac4-efcb-4799-812e-abb81f15cb21}, !- Inlet Branch Name 7
  {5e1eaec6-c08b-4dac-9a12-38b8be6e8d17}, !- Inlet Branch Name 8
  {9c9e823f-5f85-4a57-8794-3e55f0fcf3dc}, !- Inlet Branch Name 9
  {e24df76a-67d9-47bf-8b17-28f29fdc8593}, !- Inlet Branch Name 10
  {bbefe000-efbb-4654-a91c-82349e93080f}, !- Inlet Branch Name 11
  {47a34282-4a1d-4eb3-9b2d-bb781daf2899}, !- Inlet Branch Name 12
  {a0344857-b759-4160-b15f-40aec95fd20c}, !- Inlet Branch Name 13
  {41b21074-151e-4e08-87a6-a7e25d6b8a07}, !- Inlet Branch Name 14
  {cd7ab867-e5f0-4c4b-977a-94ce1e3fafa5}, !- Inlet Branch Name 15
  {84535cce-1b7a-400b-8e2d-4f5dae4e6eb9}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {e3afea11-6157-4ac8-96ed-a55491cbecf6}, !- Handle
  Connector Splitter 2,                   !- Name
  {3621fa1c-98c6-43ab-999f-865fadbdabfd}, !- Inlet Branch Name
  {d65cabe3-0c17-4877-827b-65745ac3e916}, !- Outlet Branch Name 1
  {01430037-b7ef-4d9a-934c-4e9dfe87c575}, !- Outlet Branch Name 2
  {f769bf7f-eb0e-47a8-9bf5-42f03b8d6e79}, !- Outlet Branch Name 3
  {20914ab1-da90-42a4-abab-2a5c4358ef6b}, !- Outlet Branch Name 4
  {09637462-a1e9-42e9-be9b-3d1629d0c1c6}, !- Outlet Branch Name 5
  {ed15c8e0-4409-4f0d-8489-68b77cd0b1d1}, !- Outlet Branch Name 6
  {911432f2-ff06-4f70-9819-21a27f1ac247}, !- Outlet Branch Name 7
  {1ff7a16b-aa3e-4db1-996c-9f6fb27f585b}, !- Outlet Branch Name 8
  {e2dc9265-dbda-42ba-b270-d3a440147521}, !- Outlet Branch Name 9
  {e6266259-c2d7-41ff-94aa-47418049eafe}, !- Outlet Branch Name 10
  {6fa5c042-612d-49e7-8dec-9494d47f3e92}, !- Outlet Branch Name 11
  {84c1f399-4663-478a-88da-ceab1ec7ec7d}, !- Outlet Branch Name 12
  {12aacc1b-f9da-4d9f-a6fe-ecbe4313dcd4}, !- Outlet Branch Name 13
  {6b8ceef9-ec27-4989-a7a6-97e27b7d74b0}, !- Outlet Branch Name 14
  {894290e0-6b92-4d14-81ba-296197074c15}, !- Outlet Branch Name 15
  {5c748754-05b6-43ff-867a-65369d256a8e}; !- Outlet Branch Name 16

OS:Connection,
  {bd100d6f-ecd0-43b4-9806-b1b7798b2347}, !- Handle
  {fd011745-7344-4a96-9c72-53880a55e7e3}, !- Name
  {168f4003-9f76-4729-a9b2-c484672d6b82}, !- Source Object
  17,                                     !- Outlet Port
  {69e828a0-b801-46c0-b5f4-aa1400ec62d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d65cabe3-0c17-4877-827b-65745ac3e916}, !- Handle
  {36a0708d-f075-4b29-a413-3f5052872bd5}, !- Name
  {e3afea11-6157-4ac8-96ed-a55491cbecf6}, !- Source Object
  3,                                      !- Outlet Port
  {794995fd-3021-468a-a645-6f9d733397b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d909fa3-ba05-4f48-9e2a-2de551dee86e}, !- Handle
  {7e4aa29d-e63d-4569-a57a-774c0c981b44}, !- Name
  {eae240cd-0a18-4414-b32c-1c8a83f9ca98}, !- Source Object
  3,                                      !- Outlet Port
  {168f4003-9f76-4729-a9b2-c484672d6b82}, !- Target Object
  18;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {ff968c26-2590-4a1f-95c5-6ec67a2c84f2}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {b4d3b668-cc24-460f-b4e8-88c79ef1bcf7}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {ff968c26-2590-4a1f-95c5-6ec67a2c84f2}, !- Schedule Type Limits Name
  {4079cb2b-d9d4-4497-9dc8-dc978111e185}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4079cb2b-d9d4-4497-9dc8-dc978111e185}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {ff968c26-2590-4a1f-95c5-6ec67a2c84f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2ec9d898-afbe-49b3-a52e-cf7897ce0324}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {b4d3b668-cc24-460f-b4e8-88c79ef1bcf7}, !- Schedule Name
  {f5a4fca5-e032-47ad-8deb-88dac22f85c9}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {2d12f2a0-867b-41d8-956f-c1e64303d997}, !- Handle
  Service Water Loop Pump,                !- Name
  {9001a1c5-551a-47f3-9a4f-c0ca24c963ea}, !- Inlet Node Name
  {815f53ae-f81b-4db6-b2b7-df70e8df67bd}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {fd0d53ea-d035-4659-a8d3-25d70f95c573}, !- Handle
  Node 205,                               !- Name
  {815f53ae-f81b-4db6-b2b7-df70e8df67bd}, !- Inlet Port
  {95e77ef9-3a36-4d0b-880e-ef48945659ad}; !- Outlet Port

OS:Connection,
  {9001a1c5-551a-47f3-9a4f-c0ca24c963ea}, !- Handle
  {b5b92818-a0ee-4484-985f-962fb6251b41}, !- Name
  {e31f2adf-cd7d-46b3-be56-0afb2701c444}, !- Source Object
  3,                                      !- Outlet Port
  {2d12f2a0-867b-41d8-956f-c1e64303d997}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {815f53ae-f81b-4db6-b2b7-df70e8df67bd}, !- Handle
  {0bbef4aa-7cee-4c36-937a-9bf843948a0a}, !- Name
  {2d12f2a0-867b-41d8-956f-c1e64303d997}, !- Source Object
  3,                                      !- Outlet Port
  {fd0d53ea-d035-4659-a8d3-25d70f95c573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95e77ef9-3a36-4d0b-880e-ef48945659ad}, !- Handle
  {bd543777-9148-48bb-8a05-26edb309de04}, !- Name
  {fd0d53ea-d035-4659-a8d3-25d70f95c573}, !- Source Object
  3,                                      !- Outlet Port
  {e96bde89-9f45-4a90-b25f-227340cadeb9}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {fa17720f-e556-479d-b655-e0a43bc207ab}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {ce669059-2271-409d-a466-6c9a1a25adff}, !- Handle
  100gal Natural Gas Water Heater - 2883kBtu/hr 0.78 Therm Eff, !- Name
  0.378541178396985,                      !- Tank Volume {m3}
  {b4d3b668-cc24-460f-b4e8-88c79ef1bcf7}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  844923.895306517,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  19.9991698285524,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  19.9991698285524,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {99659791-ee20-4dc0-a50a-6332e62ec79f}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {677c018e-250d-4bf7-883a-9f7e408cd3dd}, !- Use Side Inlet Node Name
  {7479a666-2708-42ad-94ce-958f60526c45}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {84abc772-c4c8-4519-824f-47c0e5217ea4}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {bc08cb72-7236-47e9-ac20-131750cc42ba}, !- Schedule Type Limits Name
  {c2921e0b-fbdc-4a12-b810-c289803769ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2921e0b-fbdc-4a12-b810-c289803769ad}, !- Handle
  Schedule Day 24,                        !- Name
  {bc08cb72-7236-47e9-ac20-131750cc42ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {0df79aea-7d89-4b54-afb0-26fa01a3fd71}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {bc08cb72-7236-47e9-ac20-131750cc42ba}, !- Schedule Type Limits Name
  {262d3733-7e1c-4ad3-a693-9813beead0ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {262d3733-7e1c-4ad3-a693-9813beead0ef}, !- Handle
  Schedule Day 25,                        !- Name
  {bc08cb72-7236-47e9-ac20-131750cc42ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {99659791-ee20-4dc0-a50a-6332e62ec79f}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {fa17720f-e556-479d-b655-e0a43bc207ab}, !- Schedule Type Limits Name
  {f0c8e2de-667f-473e-a01a-dc19a74ff914}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0c8e2de-667f-473e-a01a-dc19a74ff914}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {fa17720f-e556-479d-b655-e0a43bc207ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {7273e914-8712-43fb-a372-f71e6d8487e1}, !- Handle
  Node 206,                               !- Name
  {7479a666-2708-42ad-94ce-958f60526c45}, !- Inlet Port
  {78153d2c-323a-44c1-9ccf-7b6a41c35ffd}; !- Outlet Port

OS:Connection,
  {677c018e-250d-4bf7-883a-9f7e408cd3dd}, !- Handle
  {f695c37d-e290-4949-ac33-d97bca573e65}, !- Name
  {962516c6-0bf7-4b45-83e1-40204bb712c8}, !- Source Object
  3,                                      !- Outlet Port
  {ce669059-2271-409d-a466-6c9a1a25adff}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {7479a666-2708-42ad-94ce-958f60526c45}, !- Handle
  {469ce81e-2a17-422f-a55c-8d0e5ea7385c}, !- Name
  {ce669059-2271-409d-a466-6c9a1a25adff}, !- Source Object
  32,                                     !- Outlet Port
  {7273e914-8712-43fb-a372-f71e6d8487e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78153d2c-323a-44c1-9ccf-7b6a41c35ffd}, !- Handle
  {95ca5bc9-4457-4877-9663-506e0f52a99f}, !- Name
  {7273e914-8712-43fb-a372-f71e6d8487e1}, !- Source Object
  3,                                      !- Outlet Port
  {440ad1e4-b89d-4151-bea1-3d4334aecbc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c7805e6f-54c2-400c-9bb2-2dfdb7025f88}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {74b42f2d-6483-4ec5-b3c9-32eee92516ce}, !- Inlet Node Name
  {b523c2a4-ab31-4019-9c31-3484015513a6}; !- Outlet Node Name

OS:Node,
  {27061203-424f-4005-b5b7-b98d6937a3e2}, !- Handle
  Node 207,                               !- Name
  {2042225c-36d9-4b51-9a3f-727423fe5ce0}, !- Inlet Port
  {74b42f2d-6483-4ec5-b3c9-32eee92516ce}; !- Outlet Port

OS:Connection,
  {2042225c-36d9-4b51-9a3f-727423fe5ce0}, !- Handle
  {db540813-291c-4477-938f-77a1dcc0cdc2}, !- Name
  {e96bde89-9f45-4a90-b25f-227340cadeb9}, !- Source Object
  4,                                      !- Outlet Port
  {27061203-424f-4005-b5b7-b98d6937a3e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {741f63fe-8a24-47cb-bd4a-7fc1b97e51c1}, !- Handle
  Node 208,                               !- Name
  {b523c2a4-ab31-4019-9c31-3484015513a6}, !- Inlet Port
  {63473256-5849-4b54-99b4-83bb7722c65e}; !- Outlet Port

OS:Connection,
  {74b42f2d-6483-4ec5-b3c9-32eee92516ce}, !- Handle
  {4dc53af4-90bc-4488-85ab-8b1e58e6c03e}, !- Name
  {27061203-424f-4005-b5b7-b98d6937a3e2}, !- Source Object
  3,                                      !- Outlet Port
  {c7805e6f-54c2-400c-9bb2-2dfdb7025f88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b523c2a4-ab31-4019-9c31-3484015513a6}, !- Handle
  {2d1577b9-3e9c-43e6-8c98-e5cf4843b963}, !- Name
  {c7805e6f-54c2-400c-9bb2-2dfdb7025f88}, !- Source Object
  3,                                      !- Outlet Port
  {741f63fe-8a24-47cb-bd4a-7fc1b97e51c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63473256-5849-4b54-99b4-83bb7722c65e}, !- Handle
  {70a59a34-bf9c-4947-bd1d-65abc5714e8a}, !- Name
  {741f63fe-8a24-47cb-bd4a-7fc1b97e51c1}, !- Source Object
  3,                                      !- Outlet Port
  {440ad1e4-b89d-4151-bea1-3d4334aecbc1}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d72dcb66-dc1f-4a75-8d72-3527dd647cb9}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {70488edb-c0f0-47d4-9392-f6ef6d4febfe}, !- Inlet Node Name
  {b49a807e-8a47-498a-bfbf-351320655a24}; !- Outlet Node Name

OS:Node,
  {26c495ce-54c3-4600-a591-536270509bc9}, !- Handle
  Node 209,                               !- Name
  {b49a807e-8a47-498a-bfbf-351320655a24}, !- Inlet Port
  {ec6887ef-5dc6-4dc1-915e-5857ba8ebbeb}; !- Outlet Port

OS:Connection,
  {70488edb-c0f0-47d4-9392-f6ef6d4febfe}, !- Handle
  {f20b0ff2-b533-4c26-ad57-a7e250ed056d}, !- Name
  {794995fd-3021-468a-a645-6f9d733397b9}, !- Source Object
  3,                                      !- Outlet Port
  {d72dcb66-dc1f-4a75-8d72-3527dd647cb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b49a807e-8a47-498a-bfbf-351320655a24}, !- Handle
  {edce0e04-276c-46e4-94e0-d34d3c99c817}, !- Name
  {d72dcb66-dc1f-4a75-8d72-3527dd647cb9}, !- Source Object
  3,                                      !- Outlet Port
  {26c495ce-54c3-4600-a591-536270509bc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec6887ef-5dc6-4dc1-915e-5857ba8ebbeb}, !- Handle
  {53a4e00c-e8a3-49fa-b6f5-7f06746f40f9}, !- Name
  {26c495ce-54c3-4600-a591-536270509bc9}, !- Source Object
  3,                                      !- Outlet Port
  {41f56c75-ea10-4c85-93fa-7d5e55f8b9eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d56c62f7-00ce-4d13-b830-88a2df963079}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {3f35d023-d5a7-42fc-81cb-dd8719207a57}, !- Inlet Node Name
  {f95809cb-b214-40c1-a3ed-1d7901826e23}; !- Outlet Node Name

OS:Node,
  {e0c6cc53-baa3-480b-8257-d7910363a01f}, !- Handle
  Node 210,                               !- Name
  {941da54d-4285-4fa2-a787-eedd94262b5b}, !- Inlet Port
  {3f35d023-d5a7-42fc-81cb-dd8719207a57}; !- Outlet Port

OS:Connection,
  {941da54d-4285-4fa2-a787-eedd94262b5b}, !- Handle
  {975a97db-9c22-4356-ae9a-cee4220ef3d0}, !- Name
  {440ad1e4-b89d-4151-bea1-3d4334aecbc1}, !- Source Object
  2,                                      !- Outlet Port
  {e0c6cc53-baa3-480b-8257-d7910363a01f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f35d023-d5a7-42fc-81cb-dd8719207a57}, !- Handle
  {eb0858ff-ac49-4ea6-89f6-f3d8341dc327}, !- Name
  {e0c6cc53-baa3-480b-8257-d7910363a01f}, !- Source Object
  3,                                      !- Outlet Port
  {d56c62f7-00ce-4d13-b830-88a2df963079}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f95809cb-b214-40c1-a3ed-1d7901826e23}, !- Handle
  {ecd3adf1-9f55-4616-a584-6fe4229076cf}, !- Name
  {d56c62f7-00ce-4d13-b830-88a2df963079}, !- Source Object
  3,                                      !- Outlet Port
  {f5a4fca5-e032-47ad-8deb-88dac22f85c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {34dc87e6-96c9-441e-96a7-57c04762af2f}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {e7536844-c0fb-4f3c-8c98-d40ca277729d}, !- Inlet Node Name
  {3f4280a0-9c61-4629-a366-520d34250e83}; !- Outlet Node Name

OS:Node,
  {27c09805-774c-47e0-83fb-ec774eb4d4e5}, !- Handle
  Node 211,                               !- Name
  {3f4280a0-9c61-4629-a366-520d34250e83}, !- Inlet Port
  {3621fa1c-98c6-43ab-999f-865fadbdabfd}; !- Outlet Port

OS:Connection,
  {e7536844-c0fb-4f3c-8c98-d40ca277729d}, !- Handle
  {0caca12b-4bed-4c45-86f0-8732e14ca141}, !- Name
  {69e828a0-b801-46c0-b5f4-aa1400ec62d4}, !- Source Object
  3,                                      !- Outlet Port
  {34dc87e6-96c9-441e-96a7-57c04762af2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f4280a0-9c61-4629-a366-520d34250e83}, !- Handle
  {b2612fef-8a53-4fb1-984b-96b525a10d8f}, !- Name
  {34dc87e6-96c9-441e-96a7-57c04762af2f}, !- Source Object
  3,                                      !- Outlet Port
  {27c09805-774c-47e0-83fb-ec774eb4d4e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3621fa1c-98c6-43ab-999f-865fadbdabfd}, !- Handle
  {c1e8b8b3-b431-4255-a276-3c322cd7fe71}, !- Name
  {27c09805-774c-47e0-83fb-ec774eb4d4e5}, !- Source Object
  3,                                      !- Outlet Port
  {e3afea11-6157-4ac8-96ed-a55491cbecf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6fdbcf90-add3-47ce-9726-99c65a3b0e20}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {36a237f2-b551-479e-896f-ac8b9f0af789}, !- Inlet Node Name
  {590fea1d-e481-459a-81d0-f3ae426a7af6}; !- Outlet Node Name

OS:Node,
  {5e8eb68f-4cdc-4990-b750-29fd82547811}, !- Handle
  Node 212,                               !- Name
  {b5989899-4db9-4e4b-b171-d1db8914f216}, !- Inlet Port
  {36a237f2-b551-479e-896f-ac8b9f0af789}; !- Outlet Port

OS:Connection,
  {b5989899-4db9-4e4b-b171-d1db8914f216}, !- Handle
  {1b0b54e6-75fd-475f-bf7a-cfba11d93dfa}, !- Name
  {41f56c75-ea10-4c85-93fa-7d5e55f8b9eb}, !- Source Object
  2,                                      !- Outlet Port
  {5e8eb68f-4cdc-4990-b750-29fd82547811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36a237f2-b551-479e-896f-ac8b9f0af789}, !- Handle
  {7d9f50c2-b6ce-4dbe-b505-a75289b9d8a0}, !- Name
  {5e8eb68f-4cdc-4990-b750-29fd82547811}, !- Source Object
  3,                                      !- Outlet Port
  {6fdbcf90-add3-47ce-9726-99c65a3b0e20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {590fea1d-e481-459a-81d0-f3ae426a7af6}, !- Handle
  {7d0e0c8a-7874-4b1d-9aab-87498b31edb7}, !- Name
  {6fdbcf90-add3-47ce-9726-99c65a3b0e20}, !- Source Object
  3,                                      !- Outlet Port
  {eae240cd-0a18-4414-b32c-1c8a83f9ca98}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1af4b5b2-f503-4c30-99af-fd0241145b97}, !- Handle
  Water Use Connections 1,                !- Name
  {5c5f9a72-2e4b-44ee-b697-609f47d58ce6}, !- Inlet Node Name
  {011d5ae5-0723-4621-b52d-b4aa6b7d59ca}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {200b0aec-a539-437e-8a67-1aecf70e94ed}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {69376241-d7b9-49ee-a507-48387ec1ac85}, !- Handle
  Core_bottom Service Water Use Def 0.1gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.15881505333608e-06,                   !- Peak Flow Rate {m3/s}
  {a6c079f1-c3c4-47cd-9516-5765c9e74049}, !- Target Temperature Schedule Name
  {1c1fd554-9a3d-441b-8e3a-3fc2acacc15c}, !- Sensible Fraction Schedule Name
  {a8ecec43-919f-47aa-9090-42a7d60bebe3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1c1fd554-9a3d-441b-8e3a-3fc2acacc15c}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e57b07fe-3c3b-46aa-9087-cb5124747e38}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e57b07fe-3c3b-46aa-9087-cb5124747e38}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a8ecec43-919f-47aa-9090-42a7d60bebe3}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {f80901d9-1a5c-45d5-b4e1-c38208490f24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f80901d9-1a5c-45d5-b4e1-c38208490f24}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a6c079f1-c3c4-47cd-9516-5765c9e74049}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4bf0f5b2-3798-4bd6-b620-7442c18d9bec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4bf0f5b2-3798-4bd6-b620-7442c18d9bec}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {200b0aec-a539-437e-8a67-1aecf70e94ed}, !- Handle
  Core_bottom Service Water Use 0.1gal/min, !- Name
  {69376241-d7b9-49ee-a507-48387ec1ac85}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d65ff66f-7b0f-486a-acb1-b8b71cfaacdd}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {d65ff66f-7b0f-486a-acb1-b8b71cfaacdd}, !- Handle
  Medium Office Bldg Swh,                 !- Name
  {115bb0f8-729f-4919-ac1d-4cbdc1b12d85}, !- Schedule Type Limits Name
  {b87bed09-dc61-44c6-8a03-9659fd4d907e}, !- Default Day Schedule Name
  {0f6e3ec8-fab9-44a7-8e6c-06461c24cdb8}, !- Summer Design Day Schedule Name
  {81988ce5-b38d-4fbb-8eca-e3bc5672576d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b87bed09-dc61-44c6-8a03-9659fd4d907e}, !- Handle
  Medium Office Bldg Swh Default,         !- Name
  {115bb0f8-729f-4919-ac1d-4cbdc1b12d85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.19,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.38,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.39,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.47,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.54,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.44,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.21,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.17,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.08,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05;                                   !- Value Until Time 19

OS:Schedule:Day,
  {8942fa8d-5fae-4c90-b685-3c1e3bf0eaca}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0f6e3ec8-fab9-44a7-8e6c-06461c24cdb8}, !- Handle
  Medium Office Bldg Swh Summer Design Day, !- Name
  {115bb0f8-729f-4919-ac1d-4cbdc1b12d85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.19,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.38,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.39,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.47,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.54,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.44,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.21,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.17,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.08,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {cb1d4ba4-24b2-43fa-8b52-e23e9c1f6946}, !- Handle
  Schedule Rule 23,                       !- Name
  {d65ff66f-7b0f-486a-acb1-b8b71cfaacdd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {15e5f75f-0c4a-4f36-b3dc-7b9953b16b07}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15e5f75f-0c4a-4f36-b3dc-7b9953b16b07}, !- Handle
  Medium Office Bldg Swh Sun Day,         !- Name
  {115bb0f8-729f-4919-ac1d-4cbdc1b12d85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.09,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.07,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.04;                                   !- Value Until Time 9

OS:Schedule:Day,
  {3a4767b7-b085-4e23-ab8f-6aa11d597eb9}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81988ce5-b38d-4fbb-8eca-e3bc5672576d}, !- Handle
  Medium Office Bldg Swh Winter Design Day, !- Name
  {115bb0f8-729f-4919-ac1d-4cbdc1b12d85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.11,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.19,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.23,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.19,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.15,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.13,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.14,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.07,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.09,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {b2d7413c-f8c9-43f0-bf7e-c2fb9db4f673}, !- Handle
  Schedule Rule 24,                       !- Name
  {d65ff66f-7b0f-486a-acb1-b8b71cfaacdd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d4d6f3aa-86af-479f-917d-6ba7269c818d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4d6f3aa-86af-479f-917d-6ba7269c818d}, !- Handle
  Medium Office Bldg Swh WntrDsn|Sat Day, !- Name
  {115bb0f8-729f-4919-ac1d-4cbdc1b12d85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.11,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.19,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.23,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.19,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.15,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.13,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.14,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.07,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.09,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05;                                   !- Value Until Time 16

OS:Node,
  {784ef318-d122-4ec9-a622-901a59f2ea17}, !- Handle
  Node 213,                               !- Name
  {01430037-b7ef-4d9a-934c-4e9dfe87c575}, !- Inlet Port
  {5c5f9a72-2e4b-44ee-b697-609f47d58ce6}; !- Outlet Port

OS:Connection,
  {01430037-b7ef-4d9a-934c-4e9dfe87c575}, !- Handle
  {216c346d-b88c-4f5f-836b-5f0f6b9f26aa}, !- Name
  {e3afea11-6157-4ac8-96ed-a55491cbecf6}, !- Source Object
  4,                                      !- Outlet Port
  {784ef318-d122-4ec9-a622-901a59f2ea17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dea17681-66d3-4a51-a06f-8170e340fa80}, !- Handle
  Node 214,                               !- Name
  {011d5ae5-0723-4621-b52d-b4aa6b7d59ca}, !- Inlet Port
  {c237f3f3-ba00-4866-b8f2-28bdbda63090}; !- Outlet Port

OS:Connection,
  {5c5f9a72-2e4b-44ee-b697-609f47d58ce6}, !- Handle
  {d70f0741-363a-430e-92ca-e5d8de17f49d}, !- Name
  {784ef318-d122-4ec9-a622-901a59f2ea17}, !- Source Object
  3,                                      !- Outlet Port
  {1af4b5b2-f503-4c30-99af-fd0241145b97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {011d5ae5-0723-4621-b52d-b4aa6b7d59ca}, !- Handle
  {d9d0fee4-6b2a-410b-a17f-9ec5a9d8eef5}, !- Name
  {1af4b5b2-f503-4c30-99af-fd0241145b97}, !- Source Object
  3,                                      !- Outlet Port
  {dea17681-66d3-4a51-a06f-8170e340fa80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c237f3f3-ba00-4866-b8f2-28bdbda63090}, !- Handle
  {5099a49e-9d89-4a60-a93b-ec725d09edf4}, !- Name
  {dea17681-66d3-4a51-a06f-8170e340fa80}, !- Source Object
  3,                                      !- Outlet Port
  {41f56c75-ea10-4c85-93fa-7d5e55f8b9eb}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5ca2715b-20e0-4fdf-9f00-749369fefbc1}, !- Handle
  Water Use Connections 2,                !- Name
  {aad992cc-b86d-4d3d-adc0-f2305ad05a32}, !- Inlet Node Name
  {9c679193-e835-4bb7-8d1d-d9475201e22a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fe7e1eeb-50a7-4116-956f-e2c8c73301f7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1b75fa21-596c-446e-8bd9-62e5268fbdbf}, !- Handle
  Core_mid Service Water Use Def 0.1gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.15881505333608e-06,                   !- Peak Flow Rate {m3/s}
  {e51bd938-266e-4223-b959-c5deb8a6520b}, !- Target Temperature Schedule Name
  {99d0192d-253f-49b2-9744-d89852a2ea5e}, !- Sensible Fraction Schedule Name
  {f9629797-f487-4bbd-99c2-bf781894b711}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {99d0192d-253f-49b2-9744-d89852a2ea5e}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {1884bda5-bcc7-47c7-bd8c-204c227ebdc8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1884bda5-bcc7-47c7-bd8c-204c227ebdc8}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f9629797-f487-4bbd-99c2-bf781894b711}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {bf6bab35-73af-4aad-8833-48848cffc7d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf6bab35-73af-4aad-8833-48848cffc7d3}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e51bd938-266e-4223-b959-c5deb8a6520b}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e34e5d44-2d0b-4ac3-bfed-eca7b36ce6be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e34e5d44-2d0b-4ac3-bfed-eca7b36ce6be}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {fe7e1eeb-50a7-4116-956f-e2c8c73301f7}, !- Handle
  Core_mid Service Water Use 0.1gal/min,  !- Name
  {1b75fa21-596c-446e-8bd9-62e5268fbdbf}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d65ff66f-7b0f-486a-acb1-b8b71cfaacdd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f755a6c9-c038-4418-9b1b-a816f0dc6012}, !- Handle
  Node 215,                               !- Name
  {f769bf7f-eb0e-47a8-9bf5-42f03b8d6e79}, !- Inlet Port
  {aad992cc-b86d-4d3d-adc0-f2305ad05a32}; !- Outlet Port

OS:Connection,
  {f769bf7f-eb0e-47a8-9bf5-42f03b8d6e79}, !- Handle
  {6d732fe1-6a75-41a4-b63a-a86292538147}, !- Name
  {e3afea11-6157-4ac8-96ed-a55491cbecf6}, !- Source Object
  5,                                      !- Outlet Port
  {f755a6c9-c038-4418-9b1b-a816f0dc6012}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea4da9b8-10b6-4dd2-830f-19724ddd1a56}, !- Handle
  Node 216,                               !- Name
  {9c679193-e835-4bb7-8d1d-d9475201e22a}, !- Inlet Port
  {86fe8540-d9ff-45c9-8c03-e7eac8b00401}; !- Outlet Port

OS:Connection,
  {aad992cc-b86d-4d3d-adc0-f2305ad05a32}, !- Handle
  {927ba4a4-13d0-49e0-9c45-220e4e33e6ec}, !- Name
  {f755a6c9-c038-4418-9b1b-a816f0dc6012}, !- Source Object
  3,                                      !- Outlet Port
  {5ca2715b-20e0-4fdf-9f00-749369fefbc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c679193-e835-4bb7-8d1d-d9475201e22a}, !- Handle
  {63686698-3b6a-4e21-93c9-4ec8b0b86e1d}, !- Name
  {5ca2715b-20e0-4fdf-9f00-749369fefbc1}, !- Source Object
  3,                                      !- Outlet Port
  {ea4da9b8-10b6-4dd2-830f-19724ddd1a56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86fe8540-d9ff-45c9-8c03-e7eac8b00401}, !- Handle
  {65821e60-352d-48f7-8d05-6d4d9c15d4d5}, !- Name
  {ea4da9b8-10b6-4dd2-830f-19724ddd1a56}, !- Source Object
  3,                                      !- Outlet Port
  {41f56c75-ea10-4c85-93fa-7d5e55f8b9eb}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1c13cdd7-bfdd-4e62-8663-dc829cd59bcc}, !- Handle
  Water Use Connections 3,                !- Name
  {673c90ee-afae-4cad-a089-aa7c508d0db4}, !- Inlet Node Name
  {ceae28ea-84c8-4a59-a33a-ace98de59239}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0f5dff18-698e-4dd1-8f92-4ab43735d25a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4695e076-55d4-4fc6-b81c-767fd36cf67e}, !- Handle
  Core_top Service Water Use Def 0.1gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.15881505333608e-06,                   !- Peak Flow Rate {m3/s}
  {cbb62a0e-088a-4724-88cb-b5b7925073a6}, !- Target Temperature Schedule Name
  {8aa384ec-e9fe-4d53-9ad3-e5253776f48b}, !- Sensible Fraction Schedule Name
  {c1acb566-7745-46e4-aab4-649db1caf8d1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8aa384ec-e9fe-4d53-9ad3-e5253776f48b}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {3e4b6df7-175b-4ca4-8b23-22dd514ec038}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e4b6df7-175b-4ca4-8b23-22dd514ec038}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c1acb566-7745-46e4-aab4-649db1caf8d1}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {11d47119-d75e-45de-a42f-70bddae1b383}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11d47119-d75e-45de-a42f-70bddae1b383}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cbb62a0e-088a-4724-88cb-b5b7925073a6}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a8f27cf3-962b-4e6b-8dd5-c23687389e0a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8f27cf3-962b-4e6b-8dd5-c23687389e0a}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {0f5dff18-698e-4dd1-8f92-4ab43735d25a}, !- Handle
  Core_top Service Water Use 0.1gal/min,  !- Name
  {4695e076-55d4-4fc6-b81c-767fd36cf67e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d65ff66f-7b0f-486a-acb1-b8b71cfaacdd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b879018f-89cf-4896-ad0a-1ef2bd47acf3}, !- Handle
  Node 217,                               !- Name
  {20914ab1-da90-42a4-abab-2a5c4358ef6b}, !- Inlet Port
  {673c90ee-afae-4cad-a089-aa7c508d0db4}; !- Outlet Port

OS:Connection,
  {20914ab1-da90-42a4-abab-2a5c4358ef6b}, !- Handle
  {61f45186-7a75-4c27-9364-3c34b2917ac2}, !- Name
  {e3afea11-6157-4ac8-96ed-a55491cbecf6}, !- Source Object
  6,                                      !- Outlet Port
  {b879018f-89cf-4896-ad0a-1ef2bd47acf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53b2945b-49ea-4a60-9bc8-e52675d9faa8}, !- Handle
  Node 218,                               !- Name
  {ceae28ea-84c8-4a59-a33a-ace98de59239}, !- Inlet Port
  {35df9c84-2a6c-4ac0-a603-b9c6c99a656d}; !- Outlet Port

OS:Connection,
  {673c90ee-afae-4cad-a089-aa7c508d0db4}, !- Handle
  {3c766b4c-1407-4318-ae39-e7488ad54c0c}, !- Name
  {b879018f-89cf-4896-ad0a-1ef2bd47acf3}, !- Source Object
  3,                                      !- Outlet Port
  {1c13cdd7-bfdd-4e62-8663-dc829cd59bcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceae28ea-84c8-4a59-a33a-ace98de59239}, !- Handle
  {8c8fd484-14bc-471f-bdaa-0131c8ad1b87}, !- Name
  {1c13cdd7-bfdd-4e62-8663-dc829cd59bcc}, !- Source Object
  3,                                      !- Outlet Port
  {53b2945b-49ea-4a60-9bc8-e52675d9faa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35df9c84-2a6c-4ac0-a603-b9c6c99a656d}, !- Handle
  {528d6cb4-a89c-401a-ba8f-9a44626fddc4}, !- Name
  {53b2945b-49ea-4a60-9bc8-e52675d9faa8}, !- Source Object
  3,                                      !- Outlet Port
  {41f56c75-ea10-4c85-93fa-7d5e55f8b9eb}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {98036354-e43e-4d1f-958b-7e2d9b65f8f4}, !- Handle
  Water Use Connections 4,                !- Name
  {40ae4ae7-3ac5-40ab-8ad5-e39af217b06a}, !- Inlet Node Name
  {559549fb-5804-4175-891f-6cddbb86af5b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c8fb5892-f1e0-4040-b0bf-8021198c3c67}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9bed4c60-2d50-42c6-a68a-cd9dc8ddd590}, !- Handle
  Perimeter_bot_zn_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.29833226377681e-06,                   !- Peak Flow Rate {m3/s}
  {01af16b1-55c6-4ed6-90f8-cbe5b6d8be1c}, !- Target Temperature Schedule Name
  {c3cfcf06-1aef-4c62-9199-2e9d60e93829}, !- Sensible Fraction Schedule Name
  {589bccc8-f78d-47c4-aeab-b1f14e1cfc2e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c3cfcf06-1aef-4c62-9199-2e9d60e93829}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d357214b-3728-4837-b36f-df936b1952c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d357214b-3728-4837-b36f-df936b1952c6}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {589bccc8-f78d-47c4-aeab-b1f14e1cfc2e}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cfbca13d-cc11-473c-83f6-6af6d3218e05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cfbca13d-cc11-473c-83f6-6af6d3218e05}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {01af16b1-55c6-4ed6-90f8-cbe5b6d8be1c}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {20b38300-449f-4f6b-87f1-aa363be08cf6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20b38300-449f-4f6b-87f1-aa363be08cf6}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {c8fb5892-f1e0-4040-b0bf-8021198c3c67}, !- Handle
  Perimeter_bot_zn_1 Service Water Use 0.02gal/min, !- Name
  {9bed4c60-2d50-42c6-a68a-cd9dc8ddd590}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d65ff66f-7b0f-486a-acb1-b8b71cfaacdd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cbb65070-f254-4b8f-95c6-923d82b938be}, !- Handle
  Node 219,                               !- Name
  {09637462-a1e9-42e9-be9b-3d1629d0c1c6}, !- Inlet Port
  {40ae4ae7-3ac5-40ab-8ad5-e39af217b06a}; !- Outlet Port

OS:Connection,
  {09637462-a1e9-42e9-be9b-3d1629d0c1c6}, !- Handle
  {1bdec5f9-d42d-46ef-9846-6bcb85fed2f0}, !- Name
  {e3afea11-6157-4ac8-96ed-a55491cbecf6}, !- Source Object
  7,                                      !- Outlet Port
  {cbb65070-f254-4b8f-95c6-923d82b938be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8acf6352-5832-4214-a434-65376a8d089e}, !- Handle
  Node 220,                               !- Name
  {559549fb-5804-4175-891f-6cddbb86af5b}, !- Inlet Port
  {620ee7ab-871f-40f5-a3f5-db0ce729ed53}; !- Outlet Port

OS:Connection,
  {40ae4ae7-3ac5-40ab-8ad5-e39af217b06a}, !- Handle
  {a6323cd4-321c-4aa1-96ed-482dc4f51057}, !- Name
  {cbb65070-f254-4b8f-95c6-923d82b938be}, !- Source Object
  3,                                      !- Outlet Port
  {98036354-e43e-4d1f-958b-7e2d9b65f8f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {559549fb-5804-4175-891f-6cddbb86af5b}, !- Handle
  {7cbd456f-a7ce-457c-897d-7524693af651}, !- Name
  {98036354-e43e-4d1f-958b-7e2d9b65f8f4}, !- Source Object
  3,                                      !- Outlet Port
  {8acf6352-5832-4214-a434-65376a8d089e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {620ee7ab-871f-40f5-a3f5-db0ce729ed53}, !- Handle
  {0ef5fbd5-c49e-4ac7-b86a-8321dc7ba1b2}, !- Name
  {8acf6352-5832-4214-a434-65376a8d089e}, !- Source Object
  3,                                      !- Outlet Port
  {41f56c75-ea10-4c85-93fa-7d5e55f8b9eb}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b1353bca-3987-4994-a5db-77e667967f05}, !- Handle
  Water Use Connections 5,                !- Name
  {b6423a7a-127b-44df-96cb-cf3e21836e37}, !- Inlet Node Name
  {5d773926-645e-401d-8519-64299cfa0974}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8b35ed35-4092-459c-bb98-f67bb12325b9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e93454e3-b347-4caf-ae13-b7be637458e3}, !- Handle
  Perimeter_bot_zn_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.21951720067765e-07,                   !- Peak Flow Rate {m3/s}
  {4c262c9b-f460-4589-b16e-6ee2bd3e741b}, !- Target Temperature Schedule Name
  {8327d146-a9d5-445e-9646-567f1da6fc0a}, !- Sensible Fraction Schedule Name
  {8781e3d0-eaa2-4348-a06d-a5ed16cf25a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8327d146-a9d5-445e-9646-567f1da6fc0a}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2fc4a70a-0fd2-4c97-ae3f-ae7af9e17623}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2fc4a70a-0fd2-4c97-ae3f-ae7af9e17623}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8781e3d0-eaa2-4348-a06d-a5ed16cf25a0}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ac926814-f78b-46cc-b902-ff2df3bf7186}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac926814-f78b-46cc-b902-ff2df3bf7186}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4c262c9b-f460-4589-b16e-6ee2bd3e741b}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {68ec521f-3be6-4afd-9c75-106366715b91}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68ec521f-3be6-4afd-9c75-106366715b91}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {8b35ed35-4092-459c-bb98-f67bb12325b9}, !- Handle
  Perimeter_bot_zn_2 Service Water Use 0.01gal/min, !- Name
  {e93454e3-b347-4caf-ae13-b7be637458e3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d65ff66f-7b0f-486a-acb1-b8b71cfaacdd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ff203264-54f7-48f3-a673-903736241951}, !- Handle
  Node 221,                               !- Name
  {ed15c8e0-4409-4f0d-8489-68b77cd0b1d1}, !- Inlet Port
  {b6423a7a-127b-44df-96cb-cf3e21836e37}; !- Outlet Port

OS:Connection,
  {ed15c8e0-4409-4f0d-8489-68b77cd0b1d1}, !- Handle
  {968c3fe4-a12c-42cf-ac6d-06d067b64587}, !- Name
  {e3afea11-6157-4ac8-96ed-a55491cbecf6}, !- Source Object
  8,                                      !- Outlet Port
  {ff203264-54f7-48f3-a673-903736241951}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0cfaadbd-727c-4f96-9fec-e0898e929f5a}, !- Handle
  Node 222,                               !- Name
  {5d773926-645e-401d-8519-64299cfa0974}, !- Inlet Port
  {95b2c675-0aeb-4c5e-a273-b2e89c242446}; !- Outlet Port

OS:Connection,
  {b6423a7a-127b-44df-96cb-cf3e21836e37}, !- Handle
  {161ddf46-6ae4-4e9c-a1fc-a070c70e4d78}, !- Name
  {ff203264-54f7-48f3-a673-903736241951}, !- Source Object
  3,                                      !- Outlet Port
  {b1353bca-3987-4994-a5db-77e667967f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d773926-645e-401d-8519-64299cfa0974}, !- Handle
  {14a5463d-09e1-431e-947a-ea62b2e394d0}, !- Name
  {b1353bca-3987-4994-a5db-77e667967f05}, !- Source Object
  3,                                      !- Outlet Port
  {0cfaadbd-727c-4f96-9fec-e0898e929f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95b2c675-0aeb-4c5e-a273-b2e89c242446}, !- Handle
  {b649a1db-731b-4a38-8b2a-d31dca15643c}, !- Name
  {0cfaadbd-727c-4f96-9fec-e0898e929f5a}, !- Source Object
  3,                                      !- Outlet Port
  {41f56c75-ea10-4c85-93fa-7d5e55f8b9eb}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {10272b50-68a4-43d4-a39f-8aa34030e383}, !- Handle
  Water Use Connections 6,                !- Name
  {2b911204-c047-48a7-af3f-b06d1c366b00}, !- Inlet Node Name
  {eb6d0503-8f8f-47ca-8366-bacf446beb86}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f84cfe27-0034-4d96-b479-63f9235910b5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {53e21612-e3ca-46b9-9a08-8f0e6ec0bd1f}, !- Handle
  Perimeter_bot_zn_3 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.29833226377681e-06,                   !- Peak Flow Rate {m3/s}
  {5fdd47ab-41dd-4fde-bf16-55e60e812360}, !- Target Temperature Schedule Name
  {bc4d3fcb-e3c8-45d3-a450-df1e565cecf8}, !- Sensible Fraction Schedule Name
  {60e13afb-1b31-4333-bc15-d232eb6e17b1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bc4d3fcb-e3c8-45d3-a450-df1e565cecf8}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {42fece1d-67be-4243-aecd-091f4e71e66e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42fece1d-67be-4243-aecd-091f4e71e66e}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {60e13afb-1b31-4333-bc15-d232eb6e17b1}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {23a0e3f7-48b6-4769-8c4e-97179b45a501}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23a0e3f7-48b6-4769-8c4e-97179b45a501}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5fdd47ab-41dd-4fde-bf16-55e60e812360}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fcd6dd75-184e-4a61-baa1-a322af6bb6e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fcd6dd75-184e-4a61-baa1-a322af6bb6e5}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {f84cfe27-0034-4d96-b479-63f9235910b5}, !- Handle
  Perimeter_bot_zn_3 Service Water Use 0.02gal/min, !- Name
  {53e21612-e3ca-46b9-9a08-8f0e6ec0bd1f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d65ff66f-7b0f-486a-acb1-b8b71cfaacdd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bf86b65d-d807-44a7-a46a-3e69d1e81d58}, !- Handle
  Node 223,                               !- Name
  {911432f2-ff06-4f70-9819-21a27f1ac247}, !- Inlet Port
  {2b911204-c047-48a7-af3f-b06d1c366b00}; !- Outlet Port

OS:Connection,
  {911432f2-ff06-4f70-9819-21a27f1ac247}, !- Handle
  {fc53afbd-df77-4fc8-bd23-e8a97ec500c4}, !- Name
  {e3afea11-6157-4ac8-96ed-a55491cbecf6}, !- Source Object
  9,                                      !- Outlet Port
  {bf86b65d-d807-44a7-a46a-3e69d1e81d58}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b20e233-040c-4478-8fa5-7ce28a9519f9}, !- Handle
  Node 224,                               !- Name
  {eb6d0503-8f8f-47ca-8366-bacf446beb86}, !- Inlet Port
  {a5b9aac4-efcb-4799-812e-abb81f15cb21}; !- Outlet Port

OS:Connection,
  {2b911204-c047-48a7-af3f-b06d1c366b00}, !- Handle
  {880e8417-baba-4377-884c-b95bf17b2c39}, !- Name
  {bf86b65d-d807-44a7-a46a-3e69d1e81d58}, !- Source Object
  3,                                      !- Outlet Port
  {10272b50-68a4-43d4-a39f-8aa34030e383}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb6d0503-8f8f-47ca-8366-bacf446beb86}, !- Handle
  {0456213b-6892-422a-8ecc-26be3f7f2073}, !- Name
  {10272b50-68a4-43d4-a39f-8aa34030e383}, !- Source Object
  3,                                      !- Outlet Port
  {4b20e233-040c-4478-8fa5-7ce28a9519f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5b9aac4-efcb-4799-812e-abb81f15cb21}, !- Handle
  {202449c7-5772-42c8-98f7-130e84722e59}, !- Name
  {4b20e233-040c-4478-8fa5-7ce28a9519f9}, !- Source Object
  3,                                      !- Outlet Port
  {41f56c75-ea10-4c85-93fa-7d5e55f8b9eb}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {23106972-a55f-45a2-881d-7f80cf518ff7}, !- Handle
  Water Use Connections 7,                !- Name
  {75aca82b-a71f-4c3e-ba17-527bb241bf8b}, !- Inlet Node Name
  {ffe2f456-f05e-4f8a-9517-65fca6885c1b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eb90cd42-dda4-4068-9d01-c82744c8290d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7aa79c8b-fb26-4061-8acc-1f801f5deb54}, !- Handle
  Perimeter_bot_zn_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.21897803916891e-07,                   !- Peak Flow Rate {m3/s}
  {16619e10-8d2c-4774-a08f-fc6c300d22fc}, !- Target Temperature Schedule Name
  {033ed164-e3cf-44ac-8531-fc61d75969c9}, !- Sensible Fraction Schedule Name
  {cb0367c8-ba10-41fa-98dd-d59dbf4015d5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {033ed164-e3cf-44ac-8531-fc61d75969c9}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {15244813-2dcb-4558-a352-8e8977d7067a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15244813-2dcb-4558-a352-8e8977d7067a}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cb0367c8-ba10-41fa-98dd-d59dbf4015d5}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {72543a71-a6ec-4a0f-bd55-7aaf1056f9aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72543a71-a6ec-4a0f-bd55-7aaf1056f9aa}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {16619e10-8d2c-4774-a08f-fc6c300d22fc}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ea2c4ab8-0b7e-435a-98ee-fc86d07cc08d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea2c4ab8-0b7e-435a-98ee-fc86d07cc08d}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {eb90cd42-dda4-4068-9d01-c82744c8290d}, !- Handle
  Perimeter_bot_zn_4 Service Water Use 0.01gal/min, !- Name
  {7aa79c8b-fb26-4061-8acc-1f801f5deb54}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d65ff66f-7b0f-486a-acb1-b8b71cfaacdd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1adfaf7b-5d85-4915-8eb5-00b7671b1ab3}, !- Handle
  Node 225,                               !- Name
  {1ff7a16b-aa3e-4db1-996c-9f6fb27f585b}, !- Inlet Port
  {75aca82b-a71f-4c3e-ba17-527bb241bf8b}; !- Outlet Port

OS:Connection,
  {1ff7a16b-aa3e-4db1-996c-9f6fb27f585b}, !- Handle
  {aee3b61d-e343-417b-bde2-093eb8d9b71c}, !- Name
  {e3afea11-6157-4ac8-96ed-a55491cbecf6}, !- Source Object
  10,                                     !- Outlet Port
  {1adfaf7b-5d85-4915-8eb5-00b7671b1ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fbef0d56-aaf1-4ee0-a9e0-f0dfa5ba1780}, !- Handle
  Node 226,                               !- Name
  {ffe2f456-f05e-4f8a-9517-65fca6885c1b}, !- Inlet Port
  {5e1eaec6-c08b-4dac-9a12-38b8be6e8d17}; !- Outlet Port

OS:Connection,
  {75aca82b-a71f-4c3e-ba17-527bb241bf8b}, !- Handle
  {87d72d10-1ca7-4c6b-b4aa-1493d854be2b}, !- Name
  {1adfaf7b-5d85-4915-8eb5-00b7671b1ab3}, !- Source Object
  3,                                      !- Outlet Port
  {23106972-a55f-45a2-881d-7f80cf518ff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffe2f456-f05e-4f8a-9517-65fca6885c1b}, !- Handle
  {5e31cc4f-ef30-4076-875b-0e361cc7f3f7}, !- Name
  {23106972-a55f-45a2-881d-7f80cf518ff7}, !- Source Object
  3,                                      !- Outlet Port
  {fbef0d56-aaf1-4ee0-a9e0-f0dfa5ba1780}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e1eaec6-c08b-4dac-9a12-38b8be6e8d17}, !- Handle
  {072f93d2-a511-49c2-af5f-231074b6fa21}, !- Name
  {fbef0d56-aaf1-4ee0-a9e0-f0dfa5ba1780}, !- Source Object
  3,                                      !- Outlet Port
  {41f56c75-ea10-4c85-93fa-7d5e55f8b9eb}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7c6b8291-ebbc-4af0-8996-629452d20a4d}, !- Handle
  Water Use Connections 8,                !- Name
  {1a9ecab5-f38f-4474-9eb3-f091959f95a6}, !- Inlet Node Name
  {57fa6314-e936-4dab-919d-0c02fb84df7c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7e7a4030-3edb-4abc-b96b-745b188ff7ee}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7b975bb3-1f71-465a-8410-553991369244}, !- Handle
  Perimeter_mid_zn_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.29833226377681e-06,                   !- Peak Flow Rate {m3/s}
  {c84e4379-5053-4970-b025-86ad7151b69c}, !- Target Temperature Schedule Name
  {a3c30870-49a7-422d-810e-e3e77b6d19a1}, !- Sensible Fraction Schedule Name
  {85ddfeac-8bf6-4342-8245-4197e2525007}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a3c30870-49a7-422d-810e-e3e77b6d19a1}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {89164967-cf88-4793-925b-e34a235e7a6f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89164967-cf88-4793-925b-e34a235e7a6f}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {85ddfeac-8bf6-4342-8245-4197e2525007}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d211847a-a42a-4139-8809-4d91f6e9849f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d211847a-a42a-4139-8809-4d91f6e9849f}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c84e4379-5053-4970-b025-86ad7151b69c}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bad61a03-f111-4219-b35e-eed062933104}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bad61a03-f111-4219-b35e-eed062933104}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {7e7a4030-3edb-4abc-b96b-745b188ff7ee}, !- Handle
  Perimeter_mid_zn_1 Service Water Use 0.02gal/min, !- Name
  {7b975bb3-1f71-465a-8410-553991369244}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d65ff66f-7b0f-486a-acb1-b8b71cfaacdd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cd87e0a4-87c2-4759-b7f5-2f066c8e3f11}, !- Handle
  Node 227,                               !- Name
  {e2dc9265-dbda-42ba-b270-d3a440147521}, !- Inlet Port
  {1a9ecab5-f38f-4474-9eb3-f091959f95a6}; !- Outlet Port

OS:Connection,
  {e2dc9265-dbda-42ba-b270-d3a440147521}, !- Handle
  {ff69c37a-d0a4-4a46-9d9b-d1242684b8ee}, !- Name
  {e3afea11-6157-4ac8-96ed-a55491cbecf6}, !- Source Object
  11,                                     !- Outlet Port
  {cd87e0a4-87c2-4759-b7f5-2f066c8e3f11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ec936cf-2070-4122-bcbb-33e002e11710}, !- Handle
  Node 228,                               !- Name
  {57fa6314-e936-4dab-919d-0c02fb84df7c}, !- Inlet Port
  {9c9e823f-5f85-4a57-8794-3e55f0fcf3dc}; !- Outlet Port

OS:Connection,
  {1a9ecab5-f38f-4474-9eb3-f091959f95a6}, !- Handle
  {f423b39e-4c69-4024-b6ed-7783799c06b9}, !- Name
  {cd87e0a4-87c2-4759-b7f5-2f066c8e3f11}, !- Source Object
  3,                                      !- Outlet Port
  {7c6b8291-ebbc-4af0-8996-629452d20a4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57fa6314-e936-4dab-919d-0c02fb84df7c}, !- Handle
  {c3623899-ac97-444f-be43-0203813bc18c}, !- Name
  {7c6b8291-ebbc-4af0-8996-629452d20a4d}, !- Source Object
  3,                                      !- Outlet Port
  {1ec936cf-2070-4122-bcbb-33e002e11710}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c9e823f-5f85-4a57-8794-3e55f0fcf3dc}, !- Handle
  {6bc0b5d8-63ff-4e10-a126-d652b481a332}, !- Name
  {1ec936cf-2070-4122-bcbb-33e002e11710}, !- Source Object
  3,                                      !- Outlet Port
  {41f56c75-ea10-4c85-93fa-7d5e55f8b9eb}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c2170610-8d4b-4258-91d5-d7932b970138}, !- Handle
  Water Use Connections 9,                !- Name
  {87b37bfa-9056-4f89-96b2-eec1629cae6f}, !- Inlet Node Name
  {92fb8d2c-7584-4c48-a442-200112055329}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5cd6d0ef-8965-4d08-9018-3deb0f1af870}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bcc98adf-3b3a-4bc1-a0e0-65fb1463514f}, !- Handle
  Perimeter_mid_zn_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.21951720067765e-07,                   !- Peak Flow Rate {m3/s}
  {3f41dec0-cf7b-433a-aa39-9983e948d285}, !- Target Temperature Schedule Name
  {e794ddb1-c013-4a1f-b021-ecba655e258c}, !- Sensible Fraction Schedule Name
  {2ebce039-acbb-4d06-81e3-43b2273afe9e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e794ddb1-c013-4a1f-b021-ecba655e258c}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {165a42d2-078a-45a6-ac68-27b595fcff53}; !- Default Day Schedule Name

OS:Schedule:Day,
  {165a42d2-078a-45a6-ac68-27b595fcff53}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ebce039-acbb-4d06-81e3-43b2273afe9e}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {71f94dfb-5119-48de-8790-031ad46eaf83}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71f94dfb-5119-48de-8790-031ad46eaf83}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3f41dec0-cf7b-433a-aa39-9983e948d285}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {69305a4b-78e6-4f12-8cd4-fb4c9c23c8f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69305a4b-78e6-4f12-8cd4-fb4c9c23c8f1}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {5cd6d0ef-8965-4d08-9018-3deb0f1af870}, !- Handle
  Perimeter_mid_zn_2 Service Water Use 0.01gal/min, !- Name
  {bcc98adf-3b3a-4bc1-a0e0-65fb1463514f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d65ff66f-7b0f-486a-acb1-b8b71cfaacdd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a304ca73-9403-4b7e-b745-513610772969}, !- Handle
  Node 229,                               !- Name
  {e6266259-c2d7-41ff-94aa-47418049eafe}, !- Inlet Port
  {87b37bfa-9056-4f89-96b2-eec1629cae6f}; !- Outlet Port

OS:Connection,
  {e6266259-c2d7-41ff-94aa-47418049eafe}, !- Handle
  {dc300d70-8962-429d-8ee0-ba94b3f608bb}, !- Name
  {e3afea11-6157-4ac8-96ed-a55491cbecf6}, !- Source Object
  12,                                     !- Outlet Port
  {a304ca73-9403-4b7e-b745-513610772969}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76962cc8-3b9c-46bc-bbc1-fa03d5d2e94a}, !- Handle
  Node 230,                               !- Name
  {92fb8d2c-7584-4c48-a442-200112055329}, !- Inlet Port
  {e24df76a-67d9-47bf-8b17-28f29fdc8593}; !- Outlet Port

OS:Connection,
  {87b37bfa-9056-4f89-96b2-eec1629cae6f}, !- Handle
  {10514b66-56c8-4e60-84dd-a7a38e2f41f5}, !- Name
  {a304ca73-9403-4b7e-b745-513610772969}, !- Source Object
  3,                                      !- Outlet Port
  {c2170610-8d4b-4258-91d5-d7932b970138}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92fb8d2c-7584-4c48-a442-200112055329}, !- Handle
  {0d40be66-ce65-4f0b-8ab4-d93ee5823f6e}, !- Name
  {c2170610-8d4b-4258-91d5-d7932b970138}, !- Source Object
  3,                                      !- Outlet Port
  {76962cc8-3b9c-46bc-bbc1-fa03d5d2e94a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e24df76a-67d9-47bf-8b17-28f29fdc8593}, !- Handle
  {a4d08eea-0834-4dc3-a5a9-5913659555c2}, !- Name
  {76962cc8-3b9c-46bc-bbc1-fa03d5d2e94a}, !- Source Object
  3,                                      !- Outlet Port
  {41f56c75-ea10-4c85-93fa-7d5e55f8b9eb}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bae0be6f-8b60-4ada-9ba4-cd48a34080b7}, !- Handle
  Water Use Connections 10,               !- Name
  {7eae7463-085c-41d4-bb75-27a5f4e0cd53}, !- Inlet Node Name
  {4074d6ad-975f-49a8-ab9f-a47f60b0d668}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {30f6a08b-ebd9-47eb-b3f2-7010e6579c38}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {86ce7dae-6870-442d-8720-5c4aa02d3e90}, !- Handle
  Perimeter_mid_zn_3 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.29833226377681e-06,                   !- Peak Flow Rate {m3/s}
  {5f5d39d0-bf46-4379-bca9-ea5ed2a59fe6}, !- Target Temperature Schedule Name
  {f9635c72-0084-4db6-8077-c1768993ee45}, !- Sensible Fraction Schedule Name
  {91b4bd49-981c-496b-aeff-6aef51b219d3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f9635c72-0084-4db6-8077-c1768993ee45}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {824e40d0-15a4-4a1a-9d8a-1af73a8d08a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {824e40d0-15a4-4a1a-9d8a-1af73a8d08a4}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {91b4bd49-981c-496b-aeff-6aef51b219d3}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b2197c0f-8bab-45ae-87a7-a42093a5d13b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2197c0f-8bab-45ae-87a7-a42093a5d13b}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f5d39d0-bf46-4379-bca9-ea5ed2a59fe6}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6cc61a62-a953-42a6-9b3a-452b83288b98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6cc61a62-a953-42a6-9b3a-452b83288b98}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {30f6a08b-ebd9-47eb-b3f2-7010e6579c38}, !- Handle
  Perimeter_mid_zn_3 Service Water Use 0.02gal/min, !- Name
  {86ce7dae-6870-442d-8720-5c4aa02d3e90}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d65ff66f-7b0f-486a-acb1-b8b71cfaacdd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {38a78946-2188-40c7-88f3-d2cfdfda2d51}, !- Handle
  Node 231,                               !- Name
  {6fa5c042-612d-49e7-8dec-9494d47f3e92}, !- Inlet Port
  {7eae7463-085c-41d4-bb75-27a5f4e0cd53}; !- Outlet Port

OS:Connection,
  {6fa5c042-612d-49e7-8dec-9494d47f3e92}, !- Handle
  {9f9cdf33-bed6-4835-b8f4-64d5420b33d2}, !- Name
  {e3afea11-6157-4ac8-96ed-a55491cbecf6}, !- Source Object
  13,                                     !- Outlet Port
  {38a78946-2188-40c7-88f3-d2cfdfda2d51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ebe51bb-2267-484b-ac2c-b639dae23cb6}, !- Handle
  Node 232,                               !- Name
  {4074d6ad-975f-49a8-ab9f-a47f60b0d668}, !- Inlet Port
  {bbefe000-efbb-4654-a91c-82349e93080f}; !- Outlet Port

OS:Connection,
  {7eae7463-085c-41d4-bb75-27a5f4e0cd53}, !- Handle
  {84a40070-6556-4be7-8541-8bef75e1a693}, !- Name
  {38a78946-2188-40c7-88f3-d2cfdfda2d51}, !- Source Object
  3,                                      !- Outlet Port
  {bae0be6f-8b60-4ada-9ba4-cd48a34080b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4074d6ad-975f-49a8-ab9f-a47f60b0d668}, !- Handle
  {4eac5d44-db2e-43c7-859b-41d7fd979d8f}, !- Name
  {bae0be6f-8b60-4ada-9ba4-cd48a34080b7}, !- Source Object
  3,                                      !- Outlet Port
  {2ebe51bb-2267-484b-ac2c-b639dae23cb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbefe000-efbb-4654-a91c-82349e93080f}, !- Handle
  {bfe838b8-00df-4b4b-9fa4-5f7ff355ecbc}, !- Name
  {2ebe51bb-2267-484b-ac2c-b639dae23cb6}, !- Source Object
  3,                                      !- Outlet Port
  {41f56c75-ea10-4c85-93fa-7d5e55f8b9eb}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d4d3c7ec-bee5-4296-8f64-ac8aa8e1fc3a}, !- Handle
  Water Use Connections 11,               !- Name
  {982e9fd0-723a-4d4e-8d60-0618c38c8067}, !- Inlet Node Name
  {67c63eca-fbf0-4e53-aec4-1b428a3d0f7e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d0f907cc-1579-4e4a-a0b8-4bee5f77316c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7362e4c8-134a-4b1d-8206-9892912a4ab4}, !- Handle
  Perimeter_mid_zn_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.21897803916891e-07,                   !- Peak Flow Rate {m3/s}
  {f00840cf-e534-412c-874f-21f1730a2ef7}, !- Target Temperature Schedule Name
  {38c0999a-0239-4b27-b5ef-150e895fbe3f}, !- Sensible Fraction Schedule Name
  {a924e628-f5d5-43b1-8ec0-eac0002ff1db}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {38c0999a-0239-4b27-b5ef-150e895fbe3f}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ad01c351-c089-49c2-82b8-b6c024f4a780}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad01c351-c089-49c2-82b8-b6c024f4a780}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a924e628-f5d5-43b1-8ec0-eac0002ff1db}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4f43d857-06bd-44f2-ae2d-0c7545e5af48}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f43d857-06bd-44f2-ae2d-0c7545e5af48}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f00840cf-e534-412c-874f-21f1730a2ef7}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7a17882e-bda9-46eb-adae-f3bb5a50e77f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a17882e-bda9-46eb-adae-f3bb5a50e77f}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {d0f907cc-1579-4e4a-a0b8-4bee5f77316c}, !- Handle
  Perimeter_mid_zn_4 Service Water Use 0.01gal/min, !- Name
  {7362e4c8-134a-4b1d-8206-9892912a4ab4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d65ff66f-7b0f-486a-acb1-b8b71cfaacdd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9bcaa45e-4913-473e-a392-0da2b0441daa}, !- Handle
  Node 233,                               !- Name
  {84c1f399-4663-478a-88da-ceab1ec7ec7d}, !- Inlet Port
  {982e9fd0-723a-4d4e-8d60-0618c38c8067}; !- Outlet Port

OS:Connection,
  {84c1f399-4663-478a-88da-ceab1ec7ec7d}, !- Handle
  {a299b4c9-d6d2-462c-9869-1d4675e48b22}, !- Name
  {e3afea11-6157-4ac8-96ed-a55491cbecf6}, !- Source Object
  14,                                     !- Outlet Port
  {9bcaa45e-4913-473e-a392-0da2b0441daa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48a00ded-4c2a-4614-a1e6-2547be8f3461}, !- Handle
  Node 234,                               !- Name
  {67c63eca-fbf0-4e53-aec4-1b428a3d0f7e}, !- Inlet Port
  {47a34282-4a1d-4eb3-9b2d-bb781daf2899}; !- Outlet Port

OS:Connection,
  {982e9fd0-723a-4d4e-8d60-0618c38c8067}, !- Handle
  {942238cf-4b92-46e0-8481-42e39d4fff48}, !- Name
  {9bcaa45e-4913-473e-a392-0da2b0441daa}, !- Source Object
  3,                                      !- Outlet Port
  {d4d3c7ec-bee5-4296-8f64-ac8aa8e1fc3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67c63eca-fbf0-4e53-aec4-1b428a3d0f7e}, !- Handle
  {b687a7c5-a67f-4e76-8811-b2d84dfaf077}, !- Name
  {d4d3c7ec-bee5-4296-8f64-ac8aa8e1fc3a}, !- Source Object
  3,                                      !- Outlet Port
  {48a00ded-4c2a-4614-a1e6-2547be8f3461}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47a34282-4a1d-4eb3-9b2d-bb781daf2899}, !- Handle
  {5953d327-46d9-4f4a-b5f8-124c0b46915e}, !- Name
  {48a00ded-4c2a-4614-a1e6-2547be8f3461}, !- Source Object
  3,                                      !- Outlet Port
  {41f56c75-ea10-4c85-93fa-7d5e55f8b9eb}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {dedbfd26-da19-411d-aa23-70e71346c027}, !- Handle
  Water Use Connections 12,               !- Name
  {1b22f80b-b411-433d-9fd0-3e999385a7f6}, !- Inlet Node Name
  {b94b51f1-26dc-4a98-a155-62463a69e1bd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {430cd2dd-6a2f-4564-bd89-27006e4dbaa8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {98a1a3e4-502d-4045-9da3-80eb524f4a85}, !- Handle
  Perimeter_top_zn_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.29833226377681e-06,                   !- Peak Flow Rate {m3/s}
  {4035a288-5ea2-4265-a6cd-db8ebae7fe85}, !- Target Temperature Schedule Name
  {18b3b96b-e04a-481f-a38f-d003faedb460}, !- Sensible Fraction Schedule Name
  {7cd31263-a935-4905-96b9-e369a18cb0b3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {18b3b96b-e04a-481f-a38f-d003faedb460}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c85afda6-6061-4f40-b715-2abbbb864824}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c85afda6-6061-4f40-b715-2abbbb864824}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7cd31263-a935-4905-96b9-e369a18cb0b3}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d8c7872b-ecae-4bea-a2b0-b3c90836c3dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8c7872b-ecae-4bea-a2b0-b3c90836c3dc}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4035a288-5ea2-4265-a6cd-db8ebae7fe85}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {683a5dba-f8bb-4572-af01-0a7d31eace32}; !- Default Day Schedule Name

OS:Schedule:Day,
  {683a5dba-f8bb-4572-af01-0a7d31eace32}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {430cd2dd-6a2f-4564-bd89-27006e4dbaa8}, !- Handle
  Perimeter_top_zn_1 Service Water Use 0.02gal/min, !- Name
  {98a1a3e4-502d-4045-9da3-80eb524f4a85}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d65ff66f-7b0f-486a-acb1-b8b71cfaacdd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9ff898a1-963a-4d73-bee7-a5d6be07a899}, !- Handle
  Node 235,                               !- Name
  {12aacc1b-f9da-4d9f-a6fe-ecbe4313dcd4}, !- Inlet Port
  {1b22f80b-b411-433d-9fd0-3e999385a7f6}; !- Outlet Port

OS:Connection,
  {12aacc1b-f9da-4d9f-a6fe-ecbe4313dcd4}, !- Handle
  {821e0d82-9053-41da-b7e8-3aa4acce27ac}, !- Name
  {e3afea11-6157-4ac8-96ed-a55491cbecf6}, !- Source Object
  15,                                     !- Outlet Port
  {9ff898a1-963a-4d73-bee7-a5d6be07a899}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd991498-d44b-4493-ac3b-c208683e5d42}, !- Handle
  Node 236,                               !- Name
  {b94b51f1-26dc-4a98-a155-62463a69e1bd}, !- Inlet Port
  {a0344857-b759-4160-b15f-40aec95fd20c}; !- Outlet Port

OS:Connection,
  {1b22f80b-b411-433d-9fd0-3e999385a7f6}, !- Handle
  {cb30a05c-4cec-4561-9513-b7d45a97962b}, !- Name
  {9ff898a1-963a-4d73-bee7-a5d6be07a899}, !- Source Object
  3,                                      !- Outlet Port
  {dedbfd26-da19-411d-aa23-70e71346c027}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b94b51f1-26dc-4a98-a155-62463a69e1bd}, !- Handle
  {f6a3cc57-e394-4ff0-a2cf-968ff8076902}, !- Name
  {dedbfd26-da19-411d-aa23-70e71346c027}, !- Source Object
  3,                                      !- Outlet Port
  {dd991498-d44b-4493-ac3b-c208683e5d42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0344857-b759-4160-b15f-40aec95fd20c}, !- Handle
  {48e847d8-d8db-41cd-8f14-9a74044fa174}, !- Name
  {dd991498-d44b-4493-ac3b-c208683e5d42}, !- Source Object
  3,                                      !- Outlet Port
  {41f56c75-ea10-4c85-93fa-7d5e55f8b9eb}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f7eb95b2-58b6-4e9d-9154-04a28e3df643}, !- Handle
  Water Use Connections 13,               !- Name
  {0e1ce00d-63fa-4a48-b6d4-1f1025814deb}, !- Inlet Node Name
  {6439aa2e-7e9c-4ca0-9cb7-ae21daef81c7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {986bbc02-91ae-4d4e-a248-e3744ad31c49}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {917f83aa-9745-4e63-b5c8-a4e31fc7f9df}, !- Handle
  Perimeter_top_zn_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.21951720067765e-07,                   !- Peak Flow Rate {m3/s}
  {6222c100-0fe5-4d84-999c-16eec0491384}, !- Target Temperature Schedule Name
  {dd3e25bc-14c6-4a35-9bb6-3fc996eb9a4b}, !- Sensible Fraction Schedule Name
  {0a385dc8-e814-40f6-a14d-79beb1bfab28}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dd3e25bc-14c6-4a35-9bb6-3fc996eb9a4b}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5179aea2-ea78-4d46-9d08-e4dd4c7db05d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5179aea2-ea78-4d46-9d08-e4dd4c7db05d}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0a385dc8-e814-40f6-a14d-79beb1bfab28}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4352d5b6-827f-4366-b060-3eb3ae5eb97e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4352d5b6-827f-4366-b060-3eb3ae5eb97e}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6222c100-0fe5-4d84-999c-16eec0491384}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {70fc708c-d209-4783-b91d-f55ba91dc877}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70fc708c-d209-4783-b91d-f55ba91dc877}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {986bbc02-91ae-4d4e-a248-e3744ad31c49}, !- Handle
  Perimeter_top_zn_2 Service Water Use 0.01gal/min, !- Name
  {917f83aa-9745-4e63-b5c8-a4e31fc7f9df}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d65ff66f-7b0f-486a-acb1-b8b71cfaacdd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {38183098-682c-4cc1-8630-38cfc2b53c1d}, !- Handle
  Node 237,                               !- Name
  {6b8ceef9-ec27-4989-a7a6-97e27b7d74b0}, !- Inlet Port
  {0e1ce00d-63fa-4a48-b6d4-1f1025814deb}; !- Outlet Port

OS:Connection,
  {6b8ceef9-ec27-4989-a7a6-97e27b7d74b0}, !- Handle
  {e122f689-91c3-47d2-8839-961fd2985571}, !- Name
  {e3afea11-6157-4ac8-96ed-a55491cbecf6}, !- Source Object
  16,                                     !- Outlet Port
  {38183098-682c-4cc1-8630-38cfc2b53c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f51742c1-5088-403f-8aae-1d5aaad30a21}, !- Handle
  Node 238,                               !- Name
  {6439aa2e-7e9c-4ca0-9cb7-ae21daef81c7}, !- Inlet Port
  {41b21074-151e-4e08-87a6-a7e25d6b8a07}; !- Outlet Port

OS:Connection,
  {0e1ce00d-63fa-4a48-b6d4-1f1025814deb}, !- Handle
  {c16f51a2-7d9c-4e57-b1fc-1233034d3556}, !- Name
  {38183098-682c-4cc1-8630-38cfc2b53c1d}, !- Source Object
  3,                                      !- Outlet Port
  {f7eb95b2-58b6-4e9d-9154-04a28e3df643}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6439aa2e-7e9c-4ca0-9cb7-ae21daef81c7}, !- Handle
  {f5747eb6-5572-4283-8d6e-db3a6ad08c58}, !- Name
  {f7eb95b2-58b6-4e9d-9154-04a28e3df643}, !- Source Object
  3,                                      !- Outlet Port
  {f51742c1-5088-403f-8aae-1d5aaad30a21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41b21074-151e-4e08-87a6-a7e25d6b8a07}, !- Handle
  {7160412d-3ae4-4178-8138-d31ebcacf148}, !- Name
  {f51742c1-5088-403f-8aae-1d5aaad30a21}, !- Source Object
  3,                                      !- Outlet Port
  {41f56c75-ea10-4c85-93fa-7d5e55f8b9eb}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0583cd1d-c9c0-4151-96b2-a39465dbfc62}, !- Handle
  Water Use Connections 14,               !- Name
  {af007fab-f7c8-4712-8185-0939c152c078}, !- Inlet Node Name
  {472ac172-a6c1-434d-94f6-efc856b87320}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b531b635-30b8-4c9c-9564-9b0a92098cc8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ad1c1883-6276-4d63-bf1c-a8e74efd5fdd}, !- Handle
  Perimeter_top_zn_3 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.29833226377681e-06,                   !- Peak Flow Rate {m3/s}
  {259d2a4b-fa57-4823-a0d2-8c5fbd23e2cc}, !- Target Temperature Schedule Name
  {2d89655d-fe72-4424-9d4a-28d645a650a0}, !- Sensible Fraction Schedule Name
  {88074d04-0e74-4cf4-8b12-362c431465df}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2d89655d-fe72-4424-9d4a-28d645a650a0}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5a0dfbb4-281c-45b6-8113-5dd95090667f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a0dfbb4-281c-45b6-8113-5dd95090667f}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {88074d04-0e74-4cf4-8b12-362c431465df}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b5ae7955-0933-4577-a250-2db17b795b31}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5ae7955-0933-4577-a250-2db17b795b31}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {259d2a4b-fa57-4823-a0d2-8c5fbd23e2cc}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {58e42f60-7de1-4f4b-ac7f-499ba795c9d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58e42f60-7de1-4f4b-ac7f-499ba795c9d6}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {b531b635-30b8-4c9c-9564-9b0a92098cc8}, !- Handle
  Perimeter_top_zn_3 Service Water Use 0.02gal/min, !- Name
  {ad1c1883-6276-4d63-bf1c-a8e74efd5fdd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d65ff66f-7b0f-486a-acb1-b8b71cfaacdd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e8bd0bf3-a46a-4981-b203-d69883550d8a}, !- Handle
  Node 239,                               !- Name
  {894290e0-6b92-4d14-81ba-296197074c15}, !- Inlet Port
  {af007fab-f7c8-4712-8185-0939c152c078}; !- Outlet Port

OS:Connection,
  {894290e0-6b92-4d14-81ba-296197074c15}, !- Handle
  {f93b5d79-9505-4adc-88c0-0678f563e22b}, !- Name
  {e3afea11-6157-4ac8-96ed-a55491cbecf6}, !- Source Object
  17,                                     !- Outlet Port
  {e8bd0bf3-a46a-4981-b203-d69883550d8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb702240-3a6a-4023-a2a5-2135be44060e}, !- Handle
  Node 240,                               !- Name
  {472ac172-a6c1-434d-94f6-efc856b87320}, !- Inlet Port
  {cd7ab867-e5f0-4c4b-977a-94ce1e3fafa5}; !- Outlet Port

OS:Connection,
  {af007fab-f7c8-4712-8185-0939c152c078}, !- Handle
  {b4197284-7554-4bbb-ac46-4177aea968b6}, !- Name
  {e8bd0bf3-a46a-4981-b203-d69883550d8a}, !- Source Object
  3,                                      !- Outlet Port
  {0583cd1d-c9c0-4151-96b2-a39465dbfc62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {472ac172-a6c1-434d-94f6-efc856b87320}, !- Handle
  {e293841b-c906-408b-a0a4-dfe98bd3f99b}, !- Name
  {0583cd1d-c9c0-4151-96b2-a39465dbfc62}, !- Source Object
  3,                                      !- Outlet Port
  {fb702240-3a6a-4023-a2a5-2135be44060e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd7ab867-e5f0-4c4b-977a-94ce1e3fafa5}, !- Handle
  {485bbfd2-a53d-469e-8d37-f194474db578}, !- Name
  {fb702240-3a6a-4023-a2a5-2135be44060e}, !- Source Object
  3,                                      !- Outlet Port
  {41f56c75-ea10-4c85-93fa-7d5e55f8b9eb}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {97d3fee6-76ba-4ef5-8dd8-232ec9566e56}, !- Handle
  Water Use Connections 15,               !- Name
  {2fc5d7ed-7a42-4a63-9256-12c193634515}, !- Inlet Node Name
  {e2fe817a-c20e-492a-acfa-b8a0415a29dd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e9178b86-19cf-4907-93ad-b19f2a736197}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bbe713bc-d72f-460a-aca7-3719ccb60d87}, !- Handle
  Perimeter_top_zn_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.21897803916891e-07,                   !- Peak Flow Rate {m3/s}
  {0d63ca98-4d0f-4357-9580-432b15ae4cca}, !- Target Temperature Schedule Name
  {1087d113-db62-4a11-91ed-91a7ec5169fc}, !- Sensible Fraction Schedule Name
  {bf6cb099-a9f0-4522-b144-97751c75df48}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1087d113-db62-4a11-91ed-91a7ec5169fc}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {908b49b5-aaaf-4e0d-9c0a-65d473a4886d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {908b49b5-aaaf-4e0d-9c0a-65d473a4886d}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bf6cb099-a9f0-4522-b144-97751c75df48}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c283b445-1277-4202-bb06-b63675180c52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c283b445-1277-4202-bb06-b63675180c52}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0d63ca98-4d0f-4357-9580-432b15ae4cca}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {010daa3f-f01a-435d-bed4-e1301ec7a0f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {010daa3f-f01a-435d-bed4-e1301ec7a0f0}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {e9178b86-19cf-4907-93ad-b19f2a736197}, !- Handle
  Perimeter_top_zn_4 Service Water Use 0.01gal/min, !- Name
  {bbe713bc-d72f-460a-aca7-3719ccb60d87}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d65ff66f-7b0f-486a-acb1-b8b71cfaacdd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {abfeaeeb-5a50-4fa8-81fd-24d51b3ff974}, !- Handle
  Node 241,                               !- Name
  {5c748754-05b6-43ff-867a-65369d256a8e}, !- Inlet Port
  {2fc5d7ed-7a42-4a63-9256-12c193634515}; !- Outlet Port

OS:Connection,
  {5c748754-05b6-43ff-867a-65369d256a8e}, !- Handle
  {f2276fe3-09b1-45ad-9d76-485ff1c16b5a}, !- Name
  {e3afea11-6157-4ac8-96ed-a55491cbecf6}, !- Source Object
  18,                                     !- Outlet Port
  {abfeaeeb-5a50-4fa8-81fd-24d51b3ff974}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d79979f-74c6-491a-9929-2ff052cf715e}, !- Handle
  Node 242,                               !- Name
  {e2fe817a-c20e-492a-acfa-b8a0415a29dd}, !- Inlet Port
  {84535cce-1b7a-400b-8e2d-4f5dae4e6eb9}; !- Outlet Port

OS:Connection,
  {2fc5d7ed-7a42-4a63-9256-12c193634515}, !- Handle
  {914bccde-7487-475c-a008-607513012e41}, !- Name
  {abfeaeeb-5a50-4fa8-81fd-24d51b3ff974}, !- Source Object
  3,                                      !- Outlet Port
  {97d3fee6-76ba-4ef5-8dd8-232ec9566e56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2fe817a-c20e-492a-acfa-b8a0415a29dd}, !- Handle
  {a09eb005-7f7b-48a4-96d4-0737d9e30e2d}, !- Name
  {97d3fee6-76ba-4ef5-8dd8-232ec9566e56}, !- Source Object
  3,                                      !- Outlet Port
  {4d79979f-74c6-491a-9929-2ff052cf715e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84535cce-1b7a-400b-8e2d-4f5dae4e6eb9}, !- Handle
  {5246ec09-7205-446a-abb0-1f1d1037609e}, !- Name
  {4d79979f-74c6-491a-9929-2ff052cf715e}, !- Source Object
  3,                                      !- Outlet Port
  {41f56c75-ea10-4c85-93fa-7d5e55f8b9eb}, !- Target Object
  18;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {f3f405e5-7396-4878-8021-555890dcae20}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  17809;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {f0ed19fc-a2ce-4b35-96e9-f41284bb5d24}, !- Handle
  OfficeMedium Exterior_Lgt_ALWAYS_ON,    !- Name
  {115bb0f8-729f-4919-ac1d-4cbdc1b12d85}, !- Schedule Type Limits Name
  {583d5926-26b9-4be7-b60a-d2b5a3d7c7ee}, !- Default Day Schedule Name
  {caf3eb4e-7ef9-4d5c-96e1-df6dd7553221}, !- Summer Design Day Schedule Name
  {5a840b75-f75b-462a-9321-93d1341d5ad1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {583d5926-26b9-4be7-b60a-d2b5a3d7c7ee}, !- Handle
  OfficeMedium Exterior_Lgt_ALWAYS_ON Default, !- Name
  {115bb0f8-729f-4919-ac1d-4cbdc1b12d85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c86e7a51-d52f-41a9-b990-8def21c464d1}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5a840b75-f75b-462a-9321-93d1341d5ad1}, !- Handle
  OfficeMedium Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {115bb0f8-729f-4919-ac1d-4cbdc1b12d85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0ee38829-e453-4e74-a340-31cb76b8f4ed}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {caf3eb4e-7ef9-4d5c-96e1-df6dd7553221}, !- Handle
  OfficeMedium Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {115bb0f8-729f-4919-ac1d-4cbdc1b12d85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {01edd5f8-8a33-4987-80b1-fab8a35496b3}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {f3f405e5-7396-4878-8021-555890dcae20}, !- Exterior Lights Definition Name
  {f0ed19fc-a2ce-4b35-96e9-f41284bb5d24}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:WeatherFile,
  {04cf739f-dea3-4cab-952e-d584675cbc06}, !- Handle
  Miami Intl Ap,                          !- City
  FL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722020,                                 !- WMO Number
  25.82,                                  !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11,                                     !- Elevation {m}
  file:///home/osdev/openstudio-standards/openstudio-standards/data/weather/USA_FL_Miami.Intl.AP.722020_TMY3.epw, !- Url
  7D992F19;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {61b50cb9-d1d6-470e-9ee9-9f35c1306d39}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  24.4916666666667,                       !- Annual Average Outdoor Air Temperature {C}
  8.7;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {295a6fe3-5484-45ed-a49c-4d08602a4759}, !- Handle
  Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  8.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101193,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {a22510c3-8d21-49ce-aff9-c798cd4c145f}, !- Handle
  Miami Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  25.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101193,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.528,                                  !- ASHRAE Taub {dimensionless}
  1.905;                                  !- ASHRAE Taud {dimensionless}

OS:Site:GroundTemperature:BuildingSurface,
  {b286695d-2ec2-4959-9d17-9a7c4f1074f1}, !- Handle
  22.509,                                 !- January Ground Temperature {C}
  22.645,                                 !- February Ground Temperature {C}
  22.781,                                 !- March Ground Temperature {C}
  22.956,                                 !- April Ground Temperature {C}
  23.052,                                 !- May Ground Temperature {C}
  23.08,                                  !- June Ground Temperature {C}
  23.116,                                 !- July Ground Temperature {C}
  23.108,                                 !- August Ground Temperature {C}
  23.133,                                 !- September Ground Temperature {C}
  23.139,                                 !- October Ground Temperature {C}
  23.077,                                 !- November Ground Temperature {C}
  22.913;                                 !- December Ground Temperature {C}

OS:Sizing:Parameters,
  {6e73d30d-c453-4c4d-892b-24c22718517e}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

OS:Schedule:Ruleset,
  {63058309-ee4c-4714-9d3c-9dba34a8df19}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {c1569e1d-6a68-4639-822d-952b256945f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1569e1d-6a68-4639-822d-952b256945f0}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {bfa4599f-e5be-473e-81e0-ba8528ef1c79}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {c182a3b7-ac96-4f2f-97ca-59fcdca5fe01}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6ede7ac4-ead2-4bd2-aacf-3ded04ca4ed0}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {26e48f2f-1e6c-4c8f-9a37-dc4c25c8672c}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d7d2758e-4b95-45b0-bd8c-76c81408ee36}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3ed2365c-1dbd-42c9-9509-882dc1fbd5d6}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 1,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {86da2c0f-0e4f-44df-9a5c-3245694be989}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 1,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {88e1b791-0e16-4d24-bd7f-90d324767ca3}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 1,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {f72c0843-96bd-4d99-9b19-bae6464e14b4}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 1,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {de0b087c-320c-49c2-9aa3-fc48c467ebb1}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 1,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5fc04935-99d8-4e0b-9073-6627b7ae05be}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 2,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {9e7b2e9e-e976-415b-8199-2cc2dd5e1834}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 2,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1678ad9e-962c-4d54-badc-16d57cd0ec9a}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 2,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {5bb71fc6-838e-4b7f-8e8d-069dc5783497}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 2,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {af71a7e8-7b28-49ad-b20e-3082e9c93fbf}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 2,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9660bd24-16d7-47ad-95b0-44db7bfb2c33}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 3,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {3f3b7743-54b3-41a1-920b-b0c52ca26153}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 3,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {516d1fb2-0d6e-49e5-aa1e-52b162ffdb46}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 3,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {2374df0e-00e0-4995-86b7-320765b2674c}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 3,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d3483180-f71a-49c6-b8a9-c7bda73e5ee2}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 3,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2511246e-74fc-43c3-afc0-411b82056e2c}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 4,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {5baedf65-6a9a-4115-985b-b8f63dce50b0}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 4,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c334788d-0b35-47ab-bbb3-85b554fa746d}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 4,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {1713e6d3-13b2-4d63-a9f0-5ab7632eca00}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 4,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ade740cf-6735-49d3-8ed0-b12e930cf83a}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 4,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d8a23c64-c82b-4246-9843-25e6269375dc}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 5,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {3848fcf4-3098-4ab2-bab7-5c5c1169bbb7}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 5,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {68f6efbe-2205-4240-8fe5-f8933af33fdb}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 5,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {8bcc285a-f549-4c99-8591-b7e549acde12}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 5,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b021b1b1-7182-44d7-8df9-91c2efa6d559}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 5,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {92767e0b-2db5-435b-bffa-1d78cc6104f3}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 6,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {1581a2b5-b4a1-4da3-81d9-6f5313f28c43}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 6,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {efa7da15-7539-4ac1-aa66-7f86aac41014}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 6,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {39b2caa4-2f90-438b-ad55-52c9cbd1d94b}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 6,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {279dc341-d8f9-4815-9b16-82c26e296322}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 6,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {77037049-7f82-4066-87c1-e5eb8e6c2124}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 7,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {b73e9d73-74c8-4693-8142-dd6acd3a9f49}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 7,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {faf22920-4ebb-472c-94e3-8fedd8875847}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 7,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {07cce5e8-c9c7-4489-8df4-748d9b6a41f4}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 7,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1b97e4ef-3d9b-42d4-9acb-882ce83cda64}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 7,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {21128fff-8ca0-4cd9-b981-b9339931fda4}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 8,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {5fcb57e7-83b2-4816-b6e0-064491f89d34}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 8,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5018f4a2-cb8c-4dc4-8f63-4450329d4704}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 8,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {d49b8300-3f28-4d38-b3cd-9d331edd764c}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 8,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {08a66768-d191-4030-b7db-20a090b882f6}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 8,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2f4608bb-b78d-4d2d-9318-2a91b77b1b9a}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 9,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {5dc0106c-1ade-4db5-a868-c3c016c925cc}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 9,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e43685ce-4d48-4e1d-b290-f9ee3f1d6173}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 9,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {7bb6b639-7288-4bc6-8e25-643d9c060dcf}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 9,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {06cb7d4d-c352-4d24-abd1-30d7c8b48067}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 9,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1e522370-4765-4844-a784-f5801be52f91}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 10,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {31b7b3a7-17e1-43b5-b749-8225e72f5eb1}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 10,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {50a50a99-f42b-45d1-a9f1-d89c104680f5}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 10,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {a202605a-8424-4c58-b230-b22976f42ef6}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 10,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {01568215-52ea-4418-b1e2-7ce839005297}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 10,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f4163108-e6a0-4ea3-a449-401d5c3b140d}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 11,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {c566c417-1ba0-45b6-ac88-ff7c58d25a4c}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 11,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0eeaa54a-753d-4710-8b90-8224217d9976}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 11,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {6d59083c-346c-4dc2-bcc8-66f884762c15}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 11,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {48ba62ef-5e06-4ac5-ac7f-9aa0c37be1c8}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 11,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {61e05523-1e0c-490e-8664-2635a3075f53}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 12,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {dbbb2e2e-1282-4e4d-8ef5-5682fdedd6ea}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 12,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {25868ee2-570d-4791-84d2-ae4372e31b51}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 12,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {c73b2cb6-ab78-4caa-a322-e7d8b407d111}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 12,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e5fb5a02-be6a-4dca-979b-86e11bf30d41}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 12,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {75e4e32a-c778-4bc7-80c4-e8c2306dc0fe}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 13,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {03a64d49-ddd7-460a-b8d3-0843909dfaec}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 13,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1a69e175-3be9-4213-8294-8bf3894cf67b}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 13,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {a31e2226-199c-4192-ad64-c9fd2b50d8d3}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 13,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d1145784-76e7-4d09-bbb5-daae7c98848d}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 13,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {008a9849-bf3a-41c0-851a-3c244b7f495e}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 14,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {b2842654-91a8-4bea-abf3-42b36419c042}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 14,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {77705752-287f-4b86-8d6d-bc6089acb652}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 14,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {0edfc050-8c56-462a-82d7-ed5a01b48462}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 14,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bf628a68-2310-4cc6-aebf-026339838bdd}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 14,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

