  {0c23ffab-2098-4f87-b777-08ac46e7cd95}, !- Handle
  {c9ad1bb8-28f8-429f-b4e4-f84cf00d9abc}, !- Name
  {4a34d1e0-db64-43f6-9e03-5f5a19f88193}; !- HVAC Component

OS:Sizing:Zone,
  {c8684497-a5c6-48a1-89fa-91946cf8502f}, !- Handle
  {4a34d1e0-db64-43f6-9e03-5f5a19f88193}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.051914218752,                         !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7e661ef0-256a-4353-9702-0d31e1b779e9}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {4a34d1e0-db64-43f6-9e03-5f5a19f88193}, !- Thermal Zone
  {7886e44a-4f87-4ff2-bb55-08fc7b11ec31}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {228208d8-1153-4a12-9617-c919d574a28f}, !- Handle
  Outpatient CleanWork Thermostat 2,      !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3aa5ce84-058d-4af4-856d-0eff10214840}, !- Handle
  Floor 1 Dictation ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7aaa6047-c092-4cd7-b8f9-d24dbefa18d1}, !- Zone Air Inlet Port List
  {a8cedf58-d253-4d11-a509-6febf3d4439d}, !- Zone Air Exhaust Port List
  {c75232ed-9f9e-4f47-a40c-6e8e53042473}, !- Zone Air Node Name
  {b4584609-1e6d-433d-a028-c6f294dc51ab}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ceca85aa-2969-4217-93ea-6d0320629b42}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c63a77f8-43bb-4006-a0e7-f4c012eca3bb}, !- Handle
  Node 6,                                 !- Name
  {c75232ed-9f9e-4f47-a40c-6e8e53042473}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c75232ed-9f9e-4f47-a40c-6e8e53042473}, !- Handle
  {116d8ac8-10a5-4f19-b70c-4023d19a77f4}, !- Name
  {3aa5ce84-058d-4af4-856d-0eff10214840}, !- Source Object
  11,                                     !- Outlet Port
  {c63a77f8-43bb-4006-a0e7-f4c012eca3bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7aaa6047-c092-4cd7-b8f9-d24dbefa18d1}, !- Handle
  {b6af55ac-fcea-4e01-9f89-4306944bba43}, !- Name
  {3aa5ce84-058d-4af4-856d-0eff10214840}, !- HVAC Component
  {38b52e99-9e03-4b94-89f6-e3908093919f}; !- Port 1

OS:PortList,
  {a8cedf58-d253-4d11-a509-6febf3d4439d}, !- Handle
  {87861565-46d8-4717-88ed-ed6b5d373943}, !- Name
  {3aa5ce84-058d-4af4-856d-0eff10214840}; !- HVAC Component

OS:Sizing:Zone,
  {655fd551-6b06-471f-b817-76afc1570898}, !- Handle
  {3aa5ce84-058d-4af4-856d-0eff10214840}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {73a821cb-8fac-478a-992c-978c58afde2d}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {3aa5ce84-058d-4af4-856d-0eff10214840}, !- Thermal Zone
  {76a7cf14-cb79-4be1-b9b4-3fba865ce1e0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ceca85aa-2969-4217-93ea-6d0320629b42}, !- Handle
  Outpatient Office Thermostat 1,         !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {70935c2d-556b-40a2-9608-48aba8d7fe9a}, !- Handle
  Floor 1 Dressing Room ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7697a9b0-b3fc-45b0-9243-7fa785d441df}, !- Zone Air Inlet Port List
  {5356f00e-8245-48ad-8fdd-3ee65d11b8ae}, !- Zone Air Exhaust Port List
  {33931bc9-d5ea-441d-92d2-7ee392ce85f4}, !- Zone Air Node Name
  {ff52bbbd-a102-4258-a695-3f9779ca4d95}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {57201603-18a5-49de-a569-a3a2fef9c17c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {962fb262-850c-4bc2-b249-064b17e5999c}, !- Handle
  Node 7,                                 !- Name
  {33931bc9-d5ea-441d-92d2-7ee392ce85f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33931bc9-d5ea-441d-92d2-7ee392ce85f4}, !- Handle
  {3fbb0718-2fb7-404c-bc15-3bc878c7aef0}, !- Name
  {70935c2d-556b-40a2-9608-48aba8d7fe9a}, !- Source Object
  11,                                     !- Outlet Port
  {962fb262-850c-4bc2-b249-064b17e5999c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7697a9b0-b3fc-45b0-9243-7fa785d441df}, !- Handle
  {925df783-5227-4532-85d1-9668fe884ac2}, !- Name
  {70935c2d-556b-40a2-9608-48aba8d7fe9a}, !- HVAC Component
  {09fbd04c-2e54-4b3d-a633-177edd576468}; !- Port 1

OS:PortList,
  {5356f00e-8245-48ad-8fdd-3ee65d11b8ae}, !- Handle
  {9b974ace-9ecd-4eff-8038-f71ff06f205b}, !- Name
  {70935c2d-556b-40a2-9608-48aba8d7fe9a}; !- HVAC Component

OS:Sizing:Zone,
  {015f5fb5-047b-484d-8c2c-7423ea4a8836}, !- Handle
  {70935c2d-556b-40a2-9608-48aba8d7fe9a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {51b95fc1-6ff5-4cd9-bcfb-010052b59b90}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {70935c2d-556b-40a2-9608-48aba8d7fe9a}, !- Thermal Zone
  {578e27e8-28b9-4a92-9526-d04904ec7de8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {57201603-18a5-49de-a569-a3a2fef9c17c}, !- Handle
  Outpatient DressingRoom Thermostat 1,   !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c3bb637c-1d59-4ea7-acc3-f00c85bcc9de}, !- Handle
  Floor 1 Electrical Room ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb9ede2a-caa3-4a48-a755-156ae8be5948}, !- Zone Air Inlet Port List
  {99114cee-1edb-4bad-9c54-f6ad42c9aac5}, !- Zone Air Exhaust Port List
  {d06be6c8-8eb6-4bd1-912e-7b529c652c66}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {273d1f22-cdfe-4f1e-93ac-3733adfe2661}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {686235d5-8c8d-4cc0-bddf-922381232c16}, !- Handle
  Node 8,                                 !- Name
  {d06be6c8-8eb6-4bd1-912e-7b529c652c66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d06be6c8-8eb6-4bd1-912e-7b529c652c66}, !- Handle
  {71aff15f-8023-4b15-aaf5-053d8e3803d3}, !- Name
  {c3bb637c-1d59-4ea7-acc3-f00c85bcc9de}, !- Source Object
  11,                                     !- Outlet Port
  {686235d5-8c8d-4cc0-bddf-922381232c16}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb9ede2a-caa3-4a48-a755-156ae8be5948}, !- Handle
  {b3f7ff6a-15f2-48f6-b630-f4163a1840a7}, !- Name
  {c3bb637c-1d59-4ea7-acc3-f00c85bcc9de}; !- HVAC Component

OS:PortList,
  {99114cee-1edb-4bad-9c54-f6ad42c9aac5}, !- Handle
  {8040b77e-feca-4a8c-a29a-ede47421d42b}, !- Name
  {c3bb637c-1d59-4ea7-acc3-f00c85bcc9de}; !- HVAC Component

OS:Sizing:Zone,
  {126a34c8-f3ba-4fdc-ba0c-f8eded111759}, !- Handle
  {c3bb637c-1d59-4ea7-acc3-f00c85bcc9de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {38a96f80-b2f9-4b5a-9945-5d94b6772b4d}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {c3bb637c-1d59-4ea7-acc3-f00c85bcc9de}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {273d1f22-cdfe-4f1e-93ac-3733adfe2661}, !- Handle
  Outpatient Elec/MechRoom Thermostat 1,  !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {105b6033-25e7-4151-98f6-a25d6b757926}, !- Handle
  Floor 1 Elevator Pump Room ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8cbc53b5-fced-466e-833e-4feb92b295f8}, !- Zone Air Inlet Port List
  {22bd3eb8-f27e-4c85-bc02-99720eb8aef5}, !- Zone Air Exhaust Port List
  {e368968b-fbdd-46cf-acd0-248337cd0148}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f0fcffdd-d738-4300-b87e-5da8dffabfd2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {286186af-d01f-42d7-9bf5-05ce546c44e8}, !- Handle
  Node 9,                                 !- Name
  {e368968b-fbdd-46cf-acd0-248337cd0148}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e368968b-fbdd-46cf-acd0-248337cd0148}, !- Handle
  {6d65f925-51f7-4192-8898-a4156f1def6e}, !- Name
  {105b6033-25e7-4151-98f6-a25d6b757926}, !- Source Object
  11,                                     !- Outlet Port
  {286186af-d01f-42d7-9bf5-05ce546c44e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8cbc53b5-fced-466e-833e-4feb92b295f8}, !- Handle
  {e4d7b2bb-7782-4c4a-a329-1497b788ab5c}, !- Name
  {105b6033-25e7-4151-98f6-a25d6b757926}; !- HVAC Component

OS:PortList,
  {22bd3eb8-f27e-4c85-bc02-99720eb8aef5}, !- Handle
  {58c00b76-318b-494b-a74a-226d41fc66c8}, !- Name
  {105b6033-25e7-4151-98f6-a25d6b757926}; !- HVAC Component

OS:Sizing:Zone,
  {df4ef167-cdbc-4aed-9033-a1c2a0140421}, !- Handle
  {105b6033-25e7-4151-98f6-a25d6b757926}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aac5a966-85ac-49bf-8318-eaf2fbe24481}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {105b6033-25e7-4151-98f6-a25d6b757926}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {f0fcffdd-d738-4300-b87e-5da8dffabfd2}, !- Handle
  Outpatient ElevatorPumpRoom Thermostat 1, !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cadc1a26-5a79-4b19-ab7b-190d48680867}, !- Handle
  Floor 1 Humid ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89fb9f64-62e2-4584-90cf-aee1e676f906}, !- Zone Air Inlet Port List
  {e6af03fd-d35b-4da0-af10-0a5fab294a36}, !- Zone Air Exhaust Port List
  {b6a94f8d-b993-429e-bae8-acd40e1932b4}, !- Zone Air Node Name
  {9cee96ae-16e4-4653-ab5c-77798d91d557}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b1dc81c0-45b1-4a10-9df9-15dc3db86783}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b71581bb-8a63-4dad-981e-bb4892fc5336}, !- Handle
  Node 10,                                !- Name
  {b6a94f8d-b993-429e-bae8-acd40e1932b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6a94f8d-b993-429e-bae8-acd40e1932b4}, !- Handle
  {fd89934f-cde7-42e4-9102-c7efcc987ba0}, !- Name
  {cadc1a26-5a79-4b19-ab7b-190d48680867}, !- Source Object
  11,                                     !- Outlet Port
  {b71581bb-8a63-4dad-981e-bb4892fc5336}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89fb9f64-62e2-4584-90cf-aee1e676f906}, !- Handle
  {d5b8a5b2-db58-49ed-883f-bb67f13d82d5}, !- Name
  {cadc1a26-5a79-4b19-ab7b-190d48680867}, !- HVAC Component
  {2df0588e-f153-438b-af3d-c50d2cc4cb4f}; !- Port 1

OS:PortList,
  {e6af03fd-d35b-4da0-af10-0a5fab294a36}, !- Handle
  {d87c574f-e8af-4252-bef4-5710996cb96b}, !- Name
  {cadc1a26-5a79-4b19-ab7b-190d48680867}; !- HVAC Component

OS:Sizing:Zone,
  {d381b3c3-ca0c-4c95-be23-cdf2a5bb7fbd}, !- Handle
  {cadc1a26-5a79-4b19-ab7b-190d48680867}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e1726861-f9b6-47d2-86a7-5fc4fdf786b7}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {cadc1a26-5a79-4b19-ab7b-190d48680867}, !- Thermal Zone
  {09594374-948b-418d-b0b4-fe5db5b2131f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {b1dc81c0-45b1-4a10-9df9-15dc3db86783}, !- Handle
  Outpatient Office Thermostat 2,         !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {94100622-a7f2-4bb3-b175-1fc1d360ab52}, !- Handle
  Floor 1 IT Hall ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9658f6f2-812d-40f5-a531-f2162ac4c527}, !- Zone Air Inlet Port List
  {efcaf5ac-a21e-40c7-b4d1-5f1bb9f1c641}, !- Zone Air Exhaust Port List
  {c2812f91-0396-4189-bedb-d066dfe5a8f5}, !- Zone Air Node Name
  {725158cf-1a45-48d5-a360-e2b5c54d137a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bb92410b-5ad2-4abf-89c8-2b95feb428cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f827105-9f3b-406d-960b-84212523e37b}, !- Handle
  Node 11,                                !- Name
  {c2812f91-0396-4189-bedb-d066dfe5a8f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2812f91-0396-4189-bedb-d066dfe5a8f5}, !- Handle
  {bc790be0-b261-4827-a339-199ec793a352}, !- Name
  {94100622-a7f2-4bb3-b175-1fc1d360ab52}, !- Source Object
  11,                                     !- Outlet Port
  {9f827105-9f3b-406d-960b-84212523e37b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9658f6f2-812d-40f5-a531-f2162ac4c527}, !- Handle
  {a7542675-993f-45fe-a5a2-4b90c0da1469}, !- Name
  {94100622-a7f2-4bb3-b175-1fc1d360ab52}, !- HVAC Component
  {45f31e93-377e-4889-90d7-3402885896d1}; !- Port 1

OS:PortList,
  {efcaf5ac-a21e-40c7-b4d1-5f1bb9f1c641}, !- Handle
  {5ecdcb17-a57b-4890-b39e-a86ce193c06e}, !- Name
  {94100622-a7f2-4bb3-b175-1fc1d360ab52}; !- HVAC Component

OS:Sizing:Zone,
  {723fc7a1-cc48-4895-a044-d936a78f8272}, !- Handle
  {94100622-a7f2-4bb3-b175-1fc1d360ab52}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {625f5fe3-d130-4603-b9ce-34d5b5641d52}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {94100622-a7f2-4bb3-b175-1fc1d360ab52}, !- Thermal Zone
  {5d3d5ce6-5449-41fb-9e4d-a6a89ebe7c4f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {bb92410b-5ad2-4abf-89c8-2b95feb428cf}, !- Handle
  Outpatient Hall Thermostat 1,           !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {702cd1d9-20ea-46b4-9891-23abb23354f5}, !- Handle
  Floor 1 IT Room ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7076cf58-3477-4041-a77f-5b6491a58d1b}, !- Zone Air Inlet Port List
  {6d4dc61e-6737-4b42-ae49-d753626f651d}, !- Zone Air Exhaust Port List
  {de94e0ea-4cfa-4bf3-9462-21e2fa05f1c0}, !- Zone Air Node Name
  {494604bf-3aa6-47eb-afb7-0a69d7216720}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5c88312f-416e-400c-906a-8fa4208be803}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d556b3c-3ca5-4777-8d5a-fd0c986174ac}, !- Handle
  Node 12,                                !- Name
  {de94e0ea-4cfa-4bf3-9462-21e2fa05f1c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de94e0ea-4cfa-4bf3-9462-21e2fa05f1c0}, !- Handle
  {c2d12794-552d-43c5-b142-f04040a6455a}, !- Name
  {702cd1d9-20ea-46b4-9891-23abb23354f5}, !- Source Object
  11,                                     !- Outlet Port
  {9d556b3c-3ca5-4777-8d5a-fd0c986174ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7076cf58-3477-4041-a77f-5b6491a58d1b}, !- Handle
  {a383e706-7f2f-463b-8fe6-3adffd3efe0a}, !- Name
  {702cd1d9-20ea-46b4-9891-23abb23354f5}, !- HVAC Component
  {f9e290d4-4492-4496-8cef-6c245b91dcee}; !- Port 1

OS:PortList,
  {6d4dc61e-6737-4b42-ae49-d753626f651d}, !- Handle
  {fefad569-7c96-403d-9353-5f073e93b52b}, !- Name
  {702cd1d9-20ea-46b4-9891-23abb23354f5}; !- HVAC Component

OS:Sizing:Zone,
  {4ab9b1fb-2c36-4add-804a-3c2542c90f01}, !- Handle
  {702cd1d9-20ea-46b4-9891-23abb23354f5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7b0906b5-7645-4934-a05f-da7eeefe2ea7}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {702cd1d9-20ea-46b4-9891-23abb23354f5}, !- Thermal Zone
  {2fe9644e-14a3-4395-9233-18e99d1a8304}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {5c88312f-416e-400c-906a-8fa4208be803}, !- Handle
  Outpatient IT_Room Thermostat 1,        !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ffb21fde-abbd-4480-a1ec-66327f6bccac}, !- Handle
  Floor 1 Lobby ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7354ca1-c140-4167-9ba4-0147410ce2fa}, !- Zone Air Inlet Port List
  {95ab4a2a-8958-4ccf-ae44-f89e5597b007}, !- Zone Air Exhaust Port List
  {8d7f6f3b-1903-4f20-af7f-083b61886cdc}, !- Zone Air Node Name
  {ba3b613d-ded9-4762-aeeb-c874032aeacf}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ab277e29-4b50-4af8-b421-9b5fbb14eb34}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a305bdd4-ad46-4849-8c70-a959840c796c}, !- Handle
  Node 13,                                !- Name
  {8d7f6f3b-1903-4f20-af7f-083b61886cdc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d7f6f3b-1903-4f20-af7f-083b61886cdc}, !- Handle
  {f6e22672-5683-41dd-a7af-4ec5bf6c0c0b}, !- Name
  {ffb21fde-abbd-4480-a1ec-66327f6bccac}, !- Source Object
  11,                                     !- Outlet Port
  {a305bdd4-ad46-4849-8c70-a959840c796c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7354ca1-c140-4167-9ba4-0147410ce2fa}, !- Handle
  {55c10bc8-d3f8-45a2-8e19-da3d485b58a4}, !- Name
  {ffb21fde-abbd-4480-a1ec-66327f6bccac}, !- HVAC Component
  {8eed29c2-f815-40df-b87e-c3c5c4b928a1}; !- Port 1

OS:PortList,
  {95ab4a2a-8958-4ccf-ae44-f89e5597b007}, !- Handle
  {5118c1e6-9d2a-4c0e-99a4-fd90301a3777}, !- Name
  {ffb21fde-abbd-4480-a1ec-66327f6bccac}; !- HVAC Component

OS:Sizing:Zone,
  {88fd285c-daa1-4ea7-98a0-1d6a78e0b24b}, !- Handle
  {ffb21fde-abbd-4480-a1ec-66327f6bccac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ec99c49c-5415-418a-900b-fe22af055d28}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {ffb21fde-abbd-4480-a1ec-66327f6bccac}, !- Thermal Zone
  {3c81a93d-cf02-4b93-8a70-ea6923a2102d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ab277e29-4b50-4af8-b421-9b5fbb14eb34}, !- Handle
  Outpatient Lobby Thermostat 1,          !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0e2e390a-0999-4bf8-8cbd-c33c7f6555b2}, !- Handle
  Floor 1 Lobby Hall ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf40f732-1d9e-493c-a531-dcb661df860c}, !- Zone Air Inlet Port List
  {8c14bfbb-322c-482b-90b9-0b7eace7d8d9}, !- Zone Air Exhaust Port List
  {670182dc-01a3-4ba2-aa9f-0cc96fde5507}, !- Zone Air Node Name
  {defc7d40-33f2-424e-9ceb-25675c6b9b02}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b23638f8-3e33-41c1-b0a2-c7f8783ee31c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c192edda-7a0e-42da-aa80-2381e72257d4}, !- Handle
  Node 14,                                !- Name
  {670182dc-01a3-4ba2-aa9f-0cc96fde5507}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {670182dc-01a3-4ba2-aa9f-0cc96fde5507}, !- Handle
  {f1cb66bf-a207-466a-8193-2c28a3d39217}, !- Name
  {0e2e390a-0999-4bf8-8cbd-c33c7f6555b2}, !- Source Object
  11,                                     !- Outlet Port
  {c192edda-7a0e-42da-aa80-2381e72257d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf40f732-1d9e-493c-a531-dcb661df860c}, !- Handle
  {b6f31925-0888-4202-b293-466f83f3b110}, !- Name
  {0e2e390a-0999-4bf8-8cbd-c33c7f6555b2}, !- HVAC Component
  {ef6a1566-2aa6-4fdb-81b0-8f39409650b2}; !- Port 1

OS:PortList,
  {8c14bfbb-322c-482b-90b9-0b7eace7d8d9}, !- Handle
  {14cd900e-2101-4af5-94d6-51a7ac3420cd}, !- Name
  {0e2e390a-0999-4bf8-8cbd-c33c7f6555b2}; !- HVAC Component

OS:Sizing:Zone,
  {30b3a20a-4eff-45b6-b531-15f506bbec0b}, !- Handle
  {0e2e390a-0999-4bf8-8cbd-c33c7f6555b2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {22b64cb3-fd1b-4ad9-b214-bbc6d9571423}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {0e2e390a-0999-4bf8-8cbd-c33c7f6555b2}, !- Thermal Zone
  {9a1cfc5c-5813-456c-aff8-2c37c8a1e9a2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {b23638f8-3e33-41c1-b0a2-c7f8783ee31c}, !- Handle
  Outpatient Hall Thermostat 2,           !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eb455830-a6b7-4545-b96c-476377cb5a25}, !- Handle
  Floor 1 Lobby Toilet ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42af0e75-c0a9-49e1-8a1b-2c40134cd981}, !- Zone Air Inlet Port List
  {06d918ec-8ec8-4848-b4d5-32149c9696a9}, !- Zone Air Exhaust Port List
  {14abaee3-94a0-4ffa-b8d7-074e9337a645}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {920ed86a-9518-429b-b588-3724490c3d8c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9092918-be5d-47de-9090-b4c9d0432536}, !- Handle
  Node 15,                                !- Name
  {14abaee3-94a0-4ffa-b8d7-074e9337a645}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14abaee3-94a0-4ffa-b8d7-074e9337a645}, !- Handle
  {922b9d7a-3ba3-40ae-85cf-1a74dbd1f922}, !- Name
  {eb455830-a6b7-4545-b96c-476377cb5a25}, !- Source Object
  11,                                     !- Outlet Port
  {f9092918-be5d-47de-9090-b4c9d0432536}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42af0e75-c0a9-49e1-8a1b-2c40134cd981}, !- Handle
  {8c99e88e-d40a-451a-ab32-77c67138b65c}, !- Name
  {eb455830-a6b7-4545-b96c-476377cb5a25}; !- HVAC Component

OS:PortList,
  {06d918ec-8ec8-4848-b4d5-32149c9696a9}, !- Handle
  {2ab00512-ff33-4c1f-995a-b0ac7155fdc5}, !- Name
  {eb455830-a6b7-4545-b96c-476377cb5a25}; !- HVAC Component

OS:Sizing:Zone,
  {c1d5b7a4-08c5-4f0e-9a1d-ad8ddbb6819f}, !- Handle
  {eb455830-a6b7-4545-b96c-476377cb5a25}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e55cf153-1d8a-4a59-8046-08529e9e26a9}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {eb455830-a6b7-4545-b96c-476377cb5a25}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {920ed86a-9518-429b-b588-3724490c3d8c}, !- Handle
  Outpatient Toilet Thermostat 1,         !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a2bf65f5-12c7-4ce3-b0a0-c761837b7379}, !- Handle
  Floor 1 Locker Room ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5aa1321a-05ff-409b-a260-24f55b5f7556}, !- Zone Air Inlet Port List
  {f3cd2f3a-e319-4872-b36e-4b869d6ee410}, !- Zone Air Exhaust Port List
  {e8bf85a7-8b81-4827-a672-ded5b84188e1}, !- Zone Air Node Name
  {ebe300f5-b5ec-4198-9b8f-9367b7375bfb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fe0be107-30c2-4639-b5ef-ea14b0cb94ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e5be46b-078a-48b0-a017-d4ffe84d3fdc}, !- Handle
  Node 16,                                !- Name
  {e8bf85a7-8b81-4827-a672-ded5b84188e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8bf85a7-8b81-4827-a672-ded5b84188e1}, !- Handle
  {5d88956d-9753-471b-bfd3-318b569bd096}, !- Name
  {a2bf65f5-12c7-4ce3-b0a0-c761837b7379}, !- Source Object
  11,                                     !- Outlet Port
  {8e5be46b-078a-48b0-a017-d4ffe84d3fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5aa1321a-05ff-409b-a260-24f55b5f7556}, !- Handle
  {e6e4984e-37f6-48f5-b14f-4751a73b6f82}, !- Name
  {a2bf65f5-12c7-4ce3-b0a0-c761837b7379}, !- HVAC Component
  {e0379957-c6f4-4bd8-9705-874af080d1c4}; !- Port 1

OS:PortList,
  {f3cd2f3a-e319-4872-b36e-4b869d6ee410}, !- Handle
  {0f3824f9-63f8-4d8c-9275-4e3fdee93168}, !- Name
  {a2bf65f5-12c7-4ce3-b0a0-c761837b7379}; !- HVAC Component

OS:Sizing:Zone,
  {9329fd4b-7bea-4eae-acec-083a29f715a4}, !- Handle
  {a2bf65f5-12c7-4ce3-b0a0-c761837b7379}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1bf90b00-e68a-406a-9253-0f0427126e06}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {a2bf65f5-12c7-4ce3-b0a0-c761837b7379}, !- Thermal Zone
  {357b6542-823c-461e-a383-08d4dceffdd9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {fe0be107-30c2-4639-b5ef-ea14b0cb94ae}, !- Handle
  Outpatient LockerRoom Thermostat 1,     !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ad16c860-5447-4e49-8329-b9b23ae6bc01}, !- Handle
  Floor 1 Locker Room Hall ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df6aad8a-90e6-445a-bf0e-6caee5907ff1}, !- Zone Air Inlet Port List
  {c55b881b-9ba8-4288-bc92-735cc80d3707}, !- Zone Air Exhaust Port List
  {2ef11a13-c511-47c5-ac43-818eb20e9262}, !- Zone Air Node Name
  {bea94310-52a6-4047-8769-2a5c540658e7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {05a9c436-002b-454e-8a07-40cd35aec3f5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed7033b3-8780-4770-b72b-90b10f5fb69b}, !- Handle
  Node 17,                                !- Name
  {2ef11a13-c511-47c5-ac43-818eb20e9262}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ef11a13-c511-47c5-ac43-818eb20e9262}, !- Handle
  {0ac799f6-ab2a-4fa4-9f31-a804e8fba147}, !- Name
  {ad16c860-5447-4e49-8329-b9b23ae6bc01}, !- Source Object
  11,                                     !- Outlet Port
  {ed7033b3-8780-4770-b72b-90b10f5fb69b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df6aad8a-90e6-445a-bf0e-6caee5907ff1}, !- Handle
  {55332478-915e-496a-89f7-25c3c14b72ef}, !- Name
  {ad16c860-5447-4e49-8329-b9b23ae6bc01}, !- HVAC Component
  {a26f0016-0b55-4f14-9523-df9f0155bbe3}; !- Port 1

OS:PortList,
  {c55b881b-9ba8-4288-bc92-735cc80d3707}, !- Handle
  {1121d3cb-61bf-4b45-b160-39ccb7b4d622}, !- Name
  {ad16c860-5447-4e49-8329-b9b23ae6bc01}; !- HVAC Component

OS:Sizing:Zone,
  {6766eacf-797b-4b59-9bee-a16065cbc973}, !- Handle
  {ad16c860-5447-4e49-8329-b9b23ae6bc01}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {67ee621c-713e-4ebb-ad07-bcd8c7ab9f27}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {ad16c860-5447-4e49-8329-b9b23ae6bc01}, !- Thermal Zone
  {d7fa3527-479e-485c-ab8e-9ad9417160ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {05a9c436-002b-454e-8a07-40cd35aec3f5}, !- Handle
  Outpatient Hall Thermostat 3,           !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {69d4b279-4e98-4594-8fbb-c98a5e5c280a}, !- Handle
  Floor 1 Lounge ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e22839a-639c-4344-ad05-0f56963db286}, !- Zone Air Inlet Port List
  {c9b39a78-a792-42e0-9228-7e5c6c3f383a}, !- Zone Air Exhaust Port List
  {f7baf7a2-675f-4b26-8e38-54be0d32a028}, !- Zone Air Node Name
  {aa4ceb80-e515-4498-9af4-570695cd171b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a0260eee-af8d-490a-89af-16f3fae7d141}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {363f54ee-1209-44c6-b86f-7445157cc2af}, !- Handle
  Node 18,                                !- Name
  {f7baf7a2-675f-4b26-8e38-54be0d32a028}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7baf7a2-675f-4b26-8e38-54be0d32a028}, !- Handle
  {c7239e74-d8bf-4cc5-8b34-db5b0465359a}, !- Name
  {69d4b279-4e98-4594-8fbb-c98a5e5c280a}, !- Source Object
  11,                                     !- Outlet Port
  {363f54ee-1209-44c6-b86f-7445157cc2af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e22839a-639c-4344-ad05-0f56963db286}, !- Handle
  {31b87416-d0be-4ed0-b0d7-4f640f3171ea}, !- Name
  {69d4b279-4e98-4594-8fbb-c98a5e5c280a}, !- HVAC Component
  {287b3a71-a55c-4b4b-96c4-ab87d9922b46}; !- Port 1

OS:PortList,
  {c9b39a78-a792-42e0-9228-7e5c6c3f383a}, !- Handle
  {c0c74cf5-c648-4945-b107-0550a7539ffa}, !- Name
  {69d4b279-4e98-4594-8fbb-c98a5e5c280a}; !- HVAC Component

OS:Sizing:Zone,
  {3608aace-2a19-413e-b1dc-83959a0043e8}, !- Handle
  {69d4b279-4e98-4594-8fbb-c98a5e5c280a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c8e1226f-d20f-4f7e-9f71-c009710c5346}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {69d4b279-4e98-4594-8fbb-c98a5e5c280a}, !- Thermal Zone
  {0e3f6c96-229d-4490-8c59-3e84532a46ec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a0260eee-af8d-490a-89af-16f3fae7d141}, !- Handle
  Outpatient Lounge Thermostat 1,         !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bf95061a-b97c-4acd-9146-6fb616b3aada}, !- Handle
  Floor 1 Med Gas ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2bd0c862-a858-4d13-a627-40ca74ae9139}, !- Zone Air Inlet Port List
  {66bbf40e-f008-4631-ad7d-3f0174b8f6fc}, !- Zone Air Exhaust Port List
  {7e25df45-dfd6-4d08-a141-6bd6c01cafa1}, !- Zone Air Node Name
  {50649015-c913-4673-bee4-ca15885a6d81}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4aca6d8c-4324-4eed-9414-f7741b559c9e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b469fe7-84df-48aa-874a-584997f2c0c4}, !- Handle
  Node 19,                                !- Name
  {7e25df45-dfd6-4d08-a141-6bd6c01cafa1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e25df45-dfd6-4d08-a141-6bd6c01cafa1}, !- Handle
  {9d65a750-5289-43cc-90d6-73e14bd20b3e}, !- Name
  {bf95061a-b97c-4acd-9146-6fb616b3aada}, !- Source Object
  11,                                     !- Outlet Port
  {8b469fe7-84df-48aa-874a-584997f2c0c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2bd0c862-a858-4d13-a627-40ca74ae9139}, !- Handle
  {04a7ce49-84c1-4fdd-b8c1-cad065cbe314}, !- Name
  {bf95061a-b97c-4acd-9146-6fb616b3aada}, !- HVAC Component
  {14c83924-2228-40e3-80ec-1c8b7f09abbc}; !- Port 1

OS:PortList,
  {66bbf40e-f008-4631-ad7d-3f0174b8f6fc}, !- Handle
  {5cd5213b-8604-466e-9e69-f16ec72e719a}, !- Name
  {bf95061a-b97c-4acd-9146-6fb616b3aada}; !- HVAC Component

OS:Sizing:Zone,
  {c2d0c1a7-ff13-4449-9aff-d3981d8eea5f}, !- Handle
  {bf95061a-b97c-4acd-9146-6fb616b3aada}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4f294ed2-90ce-4aca-9fc5-d7a0177bd052}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {bf95061a-b97c-4acd-9146-6fb616b3aada}, !- Thermal Zone
  {ace5786b-5d8e-4897-947f-93513b4ef0fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {4aca6d8c-4324-4eed-9414-f7741b559c9e}, !- Handle
  Outpatient MedGas Thermostat 1,         !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dd5aa765-af84-47a0-9a6b-cbdfb0b51645}, !- Handle
  Floor 1 MRI Control Room ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83d520ac-b071-4d2a-8702-f4df0aa1f1da}, !- Zone Air Inlet Port List
  {75422a11-09c4-4a9b-bd0c-f422423a91d4}, !- Zone Air Exhaust Port List
  {27d471fe-b04a-4277-a799-23905eaadf52}, !- Zone Air Node Name
  {f6de2ae0-7737-40d9-ad9a-e107d8a677a1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e3ea0c2b-157d-41ed-ac96-750e05c92d86}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dce686e7-cf17-4f1a-8ad0-49cbb65eab55}, !- Handle
  Node 20,                                !- Name
  {27d471fe-b04a-4277-a799-23905eaadf52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27d471fe-b04a-4277-a799-23905eaadf52}, !- Handle
  {29336573-d793-472c-9abe-2ae62840a3ec}, !- Name
  {dd5aa765-af84-47a0-9a6b-cbdfb0b51645}, !- Source Object
  11,                                     !- Outlet Port
  {dce686e7-cf17-4f1a-8ad0-49cbb65eab55}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83d520ac-b071-4d2a-8702-f4df0aa1f1da}, !- Handle
  {1d460040-c7c3-4ff7-a042-fc88c110aa0c}, !- Name
  {dd5aa765-af84-47a0-9a6b-cbdfb0b51645}, !- HVAC Component
  {e84dd7a3-fd25-4f94-8b20-acb9b1bb66e2}; !- Port 1

OS:PortList,
  {75422a11-09c4-4a9b-bd0c-f422423a91d4}, !- Handle
  {10cd9929-f651-4ae8-ba91-71a2bf6514ee}, !- Name
  {dd5aa765-af84-47a0-9a6b-cbdfb0b51645}, !- HVAC Component
  {7f5d0267-961b-49e7-9312-ea436d0491b2}; !- Port 1

OS:Sizing:Zone,
  {a567add2-2458-4454-bc4b-35fb60807a27}, !- Handle
  {dd5aa765-af84-47a0-9a6b-cbdfb0b51645}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {90f0d8c7-0349-477e-9565-775f8b1ce839}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {dd5aa765-af84-47a0-9a6b-cbdfb0b51645}, !- Thermal Zone
  {2d4b2a57-5d29-4a58-a436-df5d1fd2fb4f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {82d99255-f25c-4951-90d3-2a646bdd8805}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {e3ea0c2b-157d-41ed-ac96-750e05c92d86}, !- Handle
  Outpatient MRI_Control Thermostat 1,    !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b3094f3a-d0c7-4fc4-84c8-fa98466e2efe}, !- Handle
  Floor 1 MRI Hall ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83037fe5-c244-4dac-81ef-fbc62d0d2d45}, !- Zone Air Inlet Port List
  {085e3322-a8e1-4725-9490-22d13bb93414}, !- Zone Air Exhaust Port List
  {ff470323-88bd-4628-8aba-9b902fc4a4c8}, !- Zone Air Node Name
  {b12bc6e5-97c2-4629-8832-3e749b87c4b8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aef655e1-db69-4982-9fcd-dac9ada95d6b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd68a658-76fd-4ca9-a0e0-8acd795daa70}, !- Handle
  Node 21,                                !- Name
  {ff470323-88bd-4628-8aba-9b902fc4a4c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff470323-88bd-4628-8aba-9b902fc4a4c8}, !- Handle
  {6d863c5a-496c-421d-9957-ee0c9d8a50b5}, !- Name
  {b3094f3a-d0c7-4fc4-84c8-fa98466e2efe}, !- Source Object
  11,                                     !- Outlet Port
  {dd68a658-76fd-4ca9-a0e0-8acd795daa70}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83037fe5-c244-4dac-81ef-fbc62d0d2d45}, !- Handle
  {5af31a75-0bfd-44b9-84dd-594f453f0dfd}, !- Name
  {b3094f3a-d0c7-4fc4-84c8-fa98466e2efe}, !- HVAC Component
  {45eb51dd-371d-4fbd-81e7-cbab25be3965}; !- Port 1

OS:PortList,
  {085e3322-a8e1-4725-9490-22d13bb93414}, !- Handle
  {4d4a80d5-85e7-47f4-8644-b1e3d3e9fe16}, !- Name
  {b3094f3a-d0c7-4fc4-84c8-fa98466e2efe}; !- HVAC Component

OS:Sizing:Zone,
  {18e3239a-a8ca-48c8-9c82-5d9c7539320c}, !- Handle
  {b3094f3a-d0c7-4fc4-84c8-fa98466e2efe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fa2e4851-8c22-4141-9d75-f06e268e0a67}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {b3094f3a-d0c7-4fc4-84c8-fa98466e2efe}, !- Thermal Zone
  {a77cef4c-7258-4989-aae9-42db56fdeac1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {aef655e1-db69-4982-9fcd-dac9ada95d6b}, !- Handle
  Outpatient Hall Thermostat 4,           !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fb2ed2f5-f4e4-4e8a-9491-23310c911f72}, !- Handle
  Floor 1 MRI Room ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2743d54-ed7e-4fb7-bd11-2d17fded1cf6}, !- Zone Air Inlet Port List
  {de7568ce-7e0f-4f70-ab15-3b5678ebfff0}, !- Zone Air Exhaust Port List
  {1040e6e4-f4ec-4054-a8df-cc7bca91574d}, !- Zone Air Node Name
  {1aeed244-f0f3-417b-8ff6-adbf6da8d72d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7538de52-19b8-4716-b2e3-b1c931f54efe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9bcbdc5-2ee2-4339-b489-1737218ea28f}, !- Handle
  Node 22,                                !- Name
  {1040e6e4-f4ec-4054-a8df-cc7bca91574d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1040e6e4-f4ec-4054-a8df-cc7bca91574d}, !- Handle
  {5d111daa-4f2e-4412-8c2d-1cb4c631c235}, !- Name
  {fb2ed2f5-f4e4-4e8a-9491-23310c911f72}, !- Source Object
  11,                                     !- Outlet Port
  {d9bcbdc5-2ee2-4339-b489-1737218ea28f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2743d54-ed7e-4fb7-bd11-2d17fded1cf6}, !- Handle
  {504d5fdc-9317-4cf8-b893-c5df95c8bc16}, !- Name
  {fb2ed2f5-f4e4-4e8a-9491-23310c911f72}, !- HVAC Component
  {7b377875-20d5-45e6-abc7-a42947afdcbd}; !- Port 1

OS:PortList,
  {de7568ce-7e0f-4f70-ab15-3b5678ebfff0}, !- Handle
  {b3661cf0-23d2-4208-82f7-a1d968183807}, !- Name
  {fb2ed2f5-f4e4-4e8a-9491-23310c911f72}, !- HVAC Component
  {86cba1b0-7b51-490c-bc6f-5becf63c73ee}; !- Port 1

OS:Sizing:Zone,
  {39b6bca8-4090-4380-9701-0b71718fc6e6}, !- Handle
  {fb2ed2f5-f4e4-4e8a-9491-23310c911f72}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {23b26193-3a89-4c71-ba7f-58f6b8d6e614}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {fb2ed2f5-f4e4-4e8a-9491-23310c911f72}, !- Thermal Zone
  {d49012ae-c97a-40c7-b1cd-81fe486b0f6f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {057d998f-7723-4718-b59d-e8954239c3b1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {7538de52-19b8-4716-b2e3-b1c931f54efe}, !- Handle
  Outpatient MRI Thermostat 1,            !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ed4add01-8c9a-4b56-bc78-8a05fe0dc393}, !- Handle
  Floor 1 MRI Toilet ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d718a1c-fb85-43d0-bf32-01420c2427f1}, !- Zone Air Inlet Port List
  {aeb7015b-5f75-44d7-a565-b2a33e4b29b3}, !- Zone Air Exhaust Port List
  {c8fee386-bfa8-4651-b591-5bf973f5a2d1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4bcdc44d-3998-43b1-9644-bb8383229783}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {efaee396-adb2-4b20-b6b4-e96579f9da62}, !- Handle
  Node 23,                                !- Name
  {c8fee386-bfa8-4651-b591-5bf973f5a2d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8fee386-bfa8-4651-b591-5bf973f5a2d1}, !- Handle
  {c196d110-4ab3-49c1-a43f-6d95c8f093d9}, !- Name
  {ed4add01-8c9a-4b56-bc78-8a05fe0dc393}, !- Source Object
  11,                                     !- Outlet Port
  {efaee396-adb2-4b20-b6b4-e96579f9da62}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d718a1c-fb85-43d0-bf32-01420c2427f1}, !- Handle
  {275cd8e4-0e11-43c5-a69c-5bcb41aed76f}, !- Name
  {ed4add01-8c9a-4b56-bc78-8a05fe0dc393}; !- HVAC Component

OS:PortList,
  {aeb7015b-5f75-44d7-a565-b2a33e4b29b3}, !- Handle
  {033fb554-c173-412a-b9ac-5230d0b5b112}, !- Name
  {ed4add01-8c9a-4b56-bc78-8a05fe0dc393}; !- HVAC Component

OS:Sizing:Zone,
  {70ab1228-0165-4f57-b03a-4c48abe310ab}, !- Handle
  {ed4add01-8c9a-4b56-bc78-8a05fe0dc393}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e8d3e09e-3a4f-41ae-b044-19ac5d3a5d00}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {ed4add01-8c9a-4b56-bc78-8a05fe0dc393}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {4bcdc44d-3998-43b1-9644-bb8383229783}, !- Handle
  Outpatient Toilet Thermostat 2,         !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {36364982-8438-4366-afc1-3136d4cb4148}, !- Handle
  Floor 1 Nourishment ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0564a34d-176a-45b5-8682-e18d7c9fb16a}, !- Zone Air Inlet Port List
  {c31bb006-bf27-4ee7-bdcf-0241ae2016ff}, !- Zone Air Exhaust Port List
  {97021e3a-eaf3-4869-839f-dc0b795c6344}, !- Zone Air Node Name
  {dd26de01-4a3d-4df8-85fc-aad8a7722e82}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {695d2587-4ed7-4d3e-aaa3-8cdbc4c26bc2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {78ee39d8-1757-46b8-ac5c-35086d361c74}, !- Handle
  Node 24,                                !- Name
  {97021e3a-eaf3-4869-839f-dc0b795c6344}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97021e3a-eaf3-4869-839f-dc0b795c6344}, !- Handle
  {0cae1e6f-4707-4a81-ad92-f55ca9b11f6c}, !- Name
  {36364982-8438-4366-afc1-3136d4cb4148}, !- Source Object
  11,                                     !- Outlet Port
  {78ee39d8-1757-46b8-ac5c-35086d361c74}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0564a34d-176a-45b5-8682-e18d7c9fb16a}, !- Handle
  {6cc889f6-1a5f-43db-b991-807ba42e0801}, !- Name
  {36364982-8438-4366-afc1-3136d4cb4148}, !- HVAC Component
  {b882acce-e9e7-4f52-9027-1ad8f25188e3}; !- Port 1

OS:PortList,
  {c31bb006-bf27-4ee7-bdcf-0241ae2016ff}, !- Handle
  {54b5e161-84ed-489d-9157-6f55cb349d20}, !- Name
  {36364982-8438-4366-afc1-3136d4cb4148}; !- HVAC Component

OS:Sizing:Zone,
  {f96732a2-7c94-4062-97aa-6f027fbc3b6a}, !- Handle
  {36364982-8438-4366-afc1-3136d4cb4148}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6f01f1c6-61c9-4329-b2eb-863f1d61aaf0}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {36364982-8438-4366-afc1-3136d4cb4148}, !- Thermal Zone
  {9f63835b-e4ff-4650-825a-f444eeae3d95}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {695d2587-4ed7-4d3e-aaa3-8cdbc4c26bc2}, !- Handle
  Outpatient NurseStation Thermostat 1,   !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eda4dcff-21e4-469d-9307-9061e28cc8b1}, !- Handle
  Floor 1 Nurse Hall ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc899621-0e2a-4185-87b2-22c57dc96ea9}, !- Zone Air Inlet Port List
  {c6f28c8c-9177-44d5-a33c-2ba334d06772}, !- Zone Air Exhaust Port List
  {3d657bba-aa93-4746-8ad0-dd64ce50f755}, !- Zone Air Node Name
  {deee94ff-c7d3-4be4-a567-d160fbc9f54b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dbcc9528-a54d-4b45-b18c-e9825f298bc2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fcd43bbe-da38-45f7-83c9-969bcac3eed9}, !- Handle
  Node 25,                                !- Name
  {3d657bba-aa93-4746-8ad0-dd64ce50f755}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d657bba-aa93-4746-8ad0-dd64ce50f755}, !- Handle
  {f40786ac-dfa9-460c-bc2f-4e5daaa6818a}, !- Name
  {eda4dcff-21e4-469d-9307-9061e28cc8b1}, !- Source Object
  11,                                     !- Outlet Port
  {fcd43bbe-da38-45f7-83c9-969bcac3eed9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc899621-0e2a-4185-87b2-22c57dc96ea9}, !- Handle
  {52c88d26-a2da-4525-839b-b6d3a6d0e6b1}, !- Name
  {eda4dcff-21e4-469d-9307-9061e28cc8b1}, !- HVAC Component
  {9a12c9f6-c527-4a32-a3d4-3ecba8b68c40}; !- Port 1

OS:PortList,
  {c6f28c8c-9177-44d5-a33c-2ba334d06772}, !- Handle
  {b960d4ab-fff8-48a2-b0ae-cda37b16eef5}, !- Name
  {eda4dcff-21e4-469d-9307-9061e28cc8b1}; !- HVAC Component

OS:Sizing:Zone,
  {df7c2cc8-9525-4a57-914e-c51585f22878}, !- Handle
  {eda4dcff-21e4-469d-9307-9061e28cc8b1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5b912d3c-f2ee-4cc4-9345-060cec73b959}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {eda4dcff-21e4-469d-9307-9061e28cc8b1}, !- Thermal Zone
  {1672b21b-2334-4487-8cda-922ff88f5749}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {dbcc9528-a54d-4b45-b18c-e9825f298bc2}, !- Handle
  Outpatient Hall Thermostat 5,           !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0806759b-3381-4fd1-931b-7addcfa371b5}, !- Handle
  Floor 1 Nurse Janitor ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {163479a3-5252-43dc-a4f6-8ac353e0d7bd}, !- Zone Air Inlet Port List
  {6d6ec186-98da-4f7f-876b-85aae4af0030}, !- Zone Air Exhaust Port List
  {e9e8ea2e-49ca-456a-8b6d-6a5728e2db2d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0132699d-3237-4462-9b6c-f8f04220be5e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20970829-06f2-4df7-b68d-18c9baa56468}, !- Handle
  Node 26,                                !- Name
  {e9e8ea2e-49ca-456a-8b6d-6a5728e2db2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9e8ea2e-49ca-456a-8b6d-6a5728e2db2d}, !- Handle
  {99108d18-12d3-46f4-b5d7-0314fdfb2875}, !- Name
  {0806759b-3381-4fd1-931b-7addcfa371b5}, !- Source Object
  11,                                     !- Outlet Port
  {20970829-06f2-4df7-b68d-18c9baa56468}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {163479a3-5252-43dc-a4f6-8ac353e0d7bd}, !- Handle
  {70ca07cd-24ee-4d11-a8fa-44def957faa3}, !- Name
  {0806759b-3381-4fd1-931b-7addcfa371b5}; !- HVAC Component

OS:PortList,
  {6d6ec186-98da-4f7f-876b-85aae4af0030}, !- Handle
  {b9c9fdc8-1ba5-4aed-bd3e-fdc2a428c8cf}, !- Name
  {0806759b-3381-4fd1-931b-7addcfa371b5}; !- HVAC Component

OS:Sizing:Zone,
  {1d5a59a0-af45-4481-85aa-89f15200723a}, !- Handle
  {0806759b-3381-4fd1-931b-7addcfa371b5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {34a5bd27-f858-40f0-8ea0-5a1a19df9a51}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {0806759b-3381-4fd1-931b-7addcfa371b5}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {0132699d-3237-4462-9b6c-f8f04220be5e}, !- Handle
  Outpatient Janitor Thermostat 1,        !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0eb17bd1-8738-43d2-8a1f-a33fc444856a}, !- Handle
  Floor 1 Nurse Station ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a57e51f-b2d1-4baa-9207-e6340b1ffcee}, !- Zone Air Inlet Port List
  {1faf2438-9ecd-4f2a-9b71-a04ba6cf1bc7}, !- Zone Air Exhaust Port List
  {f832de60-77bf-4c4d-8df0-b9da73eb03a2}, !- Zone Air Node Name
  {a1decb17-80f0-4872-8dc8-41acb4604f22}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f7d623af-aac6-4f6c-808f-e4328c068638}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a8e67f4-936a-47f4-8c06-d9bdfc992bd3}, !- Handle
  Node 27,                                !- Name
  {f832de60-77bf-4c4d-8df0-b9da73eb03a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f832de60-77bf-4c4d-8df0-b9da73eb03a2}, !- Handle
  {6678eb12-be97-4585-b8c3-a5485954e69f}, !- Name
  {0eb17bd1-8738-43d2-8a1f-a33fc444856a}, !- Source Object
  11,                                     !- Outlet Port
  {7a8e67f4-936a-47f4-8c06-d9bdfc992bd3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a57e51f-b2d1-4baa-9207-e6340b1ffcee}, !- Handle
  {ec8085fe-e8a7-48e2-bb3a-3959d451c6d0}, !- Name
  {0eb17bd1-8738-43d2-8a1f-a33fc444856a}, !- HVAC Component
  {18f7c2bc-5ac5-4baa-9d2d-2894f110955b}; !- Port 1

OS:PortList,
  {1faf2438-9ecd-4f2a-9b71-a04ba6cf1bc7}, !- Handle
  {64a0dcfb-1113-4f77-a3ab-b1abe2972bd6}, !- Name
  {0eb17bd1-8738-43d2-8a1f-a33fc444856a}; !- HVAC Component

OS:Sizing:Zone,
  {53174b76-9f49-4447-9a50-baa2f85d8750}, !- Handle
  {0eb17bd1-8738-43d2-8a1f-a33fc444856a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4e9ccf39-0f8b-4347-923d-10aade6f5c2e}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {0eb17bd1-8738-43d2-8a1f-a33fc444856a}, !- Thermal Zone
  {5d6761f4-4e78-4a17-b21e-7af685a3e5e3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f7d623af-aac6-4f6c-808f-e4328c068638}, !- Handle
  Outpatient NurseStation Thermostat 2,   !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f1de3316-a726-486d-9f43-fe4f317df04c}, !- Handle
  Floor 1 Nurse Toilet ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5261442c-3bed-4d5b-a455-9a09f6a3982b}, !- Zone Air Inlet Port List
  {78bd6e62-8958-4744-8120-542482ec37e7}, !- Zone Air Exhaust Port List
  {0c343d44-3121-4e5a-a2c1-f4a4a6f27813}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {47385145-5816-49e2-b879-954a68f8449c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5faebd9f-b017-4c7d-8421-d1b779646572}, !- Handle
  Node 28,                                !- Name
  {0c343d44-3121-4e5a-a2c1-f4a4a6f27813}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c343d44-3121-4e5a-a2c1-f4a4a6f27813}, !- Handle
  {bf780ab3-6777-4eff-894b-c660b3ab700c}, !- Name
  {f1de3316-a726-486d-9f43-fe4f317df04c}, !- Source Object
  11,                                     !- Outlet Port
  {5faebd9f-b017-4c7d-8421-d1b779646572}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5261442c-3bed-4d5b-a455-9a09f6a3982b}, !- Handle
  {d4e93a67-2c96-4760-8005-5188602c0d2b}, !- Name
  {f1de3316-a726-486d-9f43-fe4f317df04c}; !- HVAC Component

OS:PortList,
  {78bd6e62-8958-4744-8120-542482ec37e7}, !- Handle
  {0eb2460e-8f0b-43c5-a042-23c1c8066428}, !- Name
  {f1de3316-a726-486d-9f43-fe4f317df04c}; !- HVAC Component

OS:Sizing:Zone,
  {c31111e0-66da-4d74-ae0e-35f49056637a}, !- Handle
  {f1de3316-a726-486d-9f43-fe4f317df04c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e0e8d3b8-d781-45ba-9ae3-9648810a776b}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {f1de3316-a726-486d-9f43-fe4f317df04c}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {47385145-5816-49e2-b879-954a68f8449c}, !- Handle
  Outpatient Toilet Thermostat 3,         !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3980a744-a5be-4695-933b-0ddf6f28d8be}, !- Handle
  Floor 1 Office ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {43377511-3659-4de3-9f23-3fabffa78718}, !- Zone Air Inlet Port List
  {1312faad-ca52-410d-a74e-9b36aa25acce}, !- Zone Air Exhaust Port List
  {9d2b139f-ad18-406a-87ba-17f13f1b3e3f}, !- Zone Air Node Name
  {68c83d61-c51c-40ef-8c02-d9aebbf5bec4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {126f8c8f-28f4-4d43-9bc3-f23ed41fc978}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52f8b42c-345c-4476-82cb-b39e63147026}, !- Handle
  Node 29,                                !- Name
  {9d2b139f-ad18-406a-87ba-17f13f1b3e3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d2b139f-ad18-406a-87ba-17f13f1b3e3f}, !- Handle
  {6d71d90b-e92a-40d8-836c-8e74de33e03a}, !- Name
  {3980a744-a5be-4695-933b-0ddf6f28d8be}, !- Source Object
  11,                                     !- Outlet Port
  {52f8b42c-345c-4476-82cb-b39e63147026}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {43377511-3659-4de3-9f23-3fabffa78718}, !- Handle
  {63af8c27-182c-4d69-8e82-b7296772c260}, !- Name
  {3980a744-a5be-4695-933b-0ddf6f28d8be}, !- HVAC Component
  {4db76661-37f6-4c76-8370-a969268f7dbb}; !- Port 1

OS:PortList,
  {1312faad-ca52-410d-a74e-9b36aa25acce}, !- Handle
  {817fed5d-72ec-4e95-be4a-08650c9720bb}, !- Name
  {3980a744-a5be-4695-933b-0ddf6f28d8be}; !- HVAC Component

OS:Sizing:Zone,
  {fc7b236b-e875-4504-b74a-d79b5c55c76a}, !- Handle
  {3980a744-a5be-4695-933b-0ddf6f28d8be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {52b60796-8636-4f06-aefa-9de2a19f7f86}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {3980a744-a5be-4695-933b-0ddf6f28d8be}, !- Thermal Zone
  {7f41cab2-22ab-499d-a976-4b8f4f99cf3a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {126f8c8f-28f4-4d43-9bc3-f23ed41fc978}, !- Handle
  Outpatient Office Thermostat 3,         !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {39a70d0a-490d-4bf4-8bd6-1551b78be324}, !- Handle
  Floor 1 Operating Room 1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03d4ed84-9a6c-4787-b746-2d1cd93157ec}, !- Zone Air Inlet Port List
  {781b36fd-b9bf-4280-8153-4c94eccd2775}, !- Zone Air Exhaust Port List
  {de4bf54e-b417-4427-a1eb-fccd7e1e43e4}, !- Zone Air Node Name
  {d1b4cece-894e-4441-b3c4-e47f77b35a2b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f6bea2b5-be6d-45ea-bbe0-163d7be332d2}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {35be2170-17ae-4ac9-8fc7-05a7c418ec0c}; !- Humidistat Name

OS:Node,
  {7b12e71c-ce87-45bf-b5a0-5f97064d95a1}, !- Handle
  Node 30,                                !- Name
  {de4bf54e-b417-4427-a1eb-fccd7e1e43e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de4bf54e-b417-4427-a1eb-fccd7e1e43e4}, !- Handle
  {0e952621-14ab-4081-aeef-54632fd05051}, !- Name
  {39a70d0a-490d-4bf4-8bd6-1551b78be324}, !- Source Object
  11,                                     !- Outlet Port
  {7b12e71c-ce87-45bf-b5a0-5f97064d95a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03d4ed84-9a6c-4787-b746-2d1cd93157ec}, !- Handle
  {1ca8971f-586a-4632-9396-1779105feb86}, !- Name
  {39a70d0a-490d-4bf4-8bd6-1551b78be324}, !- HVAC Component
  {c40f5557-8ca5-46a1-93e7-075422c54c8b}; !- Port 1

OS:PortList,
  {781b36fd-b9bf-4280-8153-4c94eccd2775}, !- Handle
  {437962fd-e591-4c9e-9eb7-cb1aa0020c70}, !- Name
  {39a70d0a-490d-4bf4-8bd6-1551b78be324}; !- HVAC Component

OS:Sizing:Zone,
  {bc8fee19-2353-45a8-b2cd-78480312c94f}, !- Handle
  {39a70d0a-490d-4bf4-8bd6-1551b78be324}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.54273955968,                          !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {34446cbc-f59e-4c7f-97a5-001d20c27de0}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {39a70d0a-490d-4bf4-8bd6-1551b78be324}, !- Thermal Zone
  {3e68195f-b107-42e4-99c8-691043e54f20}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f6bea2b5-be6d-45ea-bbe0-163d7be332d2}, !- Handle
  Outpatient OR Thermostat 1,             !- Name
  {78b07fed-fb81-41c7-b5ca-398b02b8472e}, !- Heating Setpoint Temperature Schedule Name
  {def61faf-f1f0-47b4-9646-a32652eb7378}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {268ba23f-f953-4444-b7f9-dec5ed7e89cf}, !- Handle
  Floor 1 Operating Room 2 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f024c09a-0e31-4c8f-b5b4-527ecef48c71}, !- Zone Air Inlet Port List
  {1d1f9d72-6868-463f-bb3e-5c04db6ec4eb}, !- Zone Air Exhaust Port List
  {81c22240-ba94-4ab0-b524-0e0ff494df2a}, !- Zone Air Node Name
  {a05a338d-31c0-419a-8f09-7acad8407581}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {72c9c3f6-13b9-41d9-8320-baeab77b39fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b3ee6a3-098e-4f6d-af8f-f28d4e3a98e2}, !- Handle
  Node 31,                                !- Name
  {81c22240-ba94-4ab0-b524-0e0ff494df2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81c22240-ba94-4ab0-b524-0e0ff494df2a}, !- Handle
  {c44ea62f-8ddc-430d-b559-78a5ff4ef178}, !- Name
  {268ba23f-f953-4444-b7f9-dec5ed7e89cf}, !- Source Object
  11,                                     !- Outlet Port
  {2b3ee6a3-098e-4f6d-af8f-f28d4e3a98e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f024c09a-0e31-4c8f-b5b4-527ecef48c71}, !- Handle
  {5403ed98-f50a-4d13-8aed-6a0353fac2f4}, !- Name
  {268ba23f-f953-4444-b7f9-dec5ed7e89cf}, !- HVAC Component
  {b9e06342-bf30-44d3-8054-8fe7850e29ba}; !- Port 1

OS:PortList,
  {1d1f9d72-6868-463f-bb3e-5c04db6ec4eb}, !- Handle
  {d9d6cc0d-ca69-4fcd-a517-fd0e7560420e}, !- Name
  {268ba23f-f953-4444-b7f9-dec5ed7e89cf}; !- HVAC Component

OS:Sizing:Zone,
  {5603fe20-d160-4741-8ff7-91d5f07a670b}, !- Handle
  {268ba23f-f953-4444-b7f9-dec5ed7e89cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.56633693184,                          !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fd39610f-3906-4d95-98fb-63539c66ff59}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {268ba23f-f953-4444-b7f9-dec5ed7e89cf}, !- Thermal Zone
  {b6717388-a543-42de-98a3-eca9a5759d60}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {72c9c3f6-13b9-41d9-8320-baeab77b39fa}, !- Handle
  Outpatient OR Thermostat 2,             !- Name
  {78b07fed-fb81-41c7-b5ca-398b02b8472e}, !- Heating Setpoint Temperature Schedule Name
  {def61faf-f1f0-47b4-9646-a32652eb7378}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d842f6d8-e067-4506-9085-ac1f4eedd7e6}, !- Handle
  Floor 1 Operating Room 3 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad527b7b-510f-4017-9ef9-de87daaabc31}, !- Zone Air Inlet Port List
  {da6c5fa8-4a08-408f-bdbc-d9ddca4ab2e8}, !- Zone Air Exhaust Port List
  {546a4209-8b36-4513-bf63-6be2840a1cc3}, !- Zone Air Node Name
  {50eda5de-b63c-40f1-b83a-354254cf052d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c32ed692-9e99-4bd1-825c-6217378dc1d4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79e43ebf-e3f7-4eb0-a302-f2100e146c30}, !- Handle
  Node 32,                                !- Name
  {546a4209-8b36-4513-bf63-6be2840a1cc3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {546a4209-8b36-4513-bf63-6be2840a1cc3}, !- Handle
  {49a3215e-1629-47ca-9a49-b893c9ebbc00}, !- Name
  {d842f6d8-e067-4506-9085-ac1f4eedd7e6}, !- Source Object
  11,                                     !- Outlet Port
  {79e43ebf-e3f7-4eb0-a302-f2100e146c30}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad527b7b-510f-4017-9ef9-de87daaabc31}, !- Handle
  {59dc7f62-f58c-4ebd-bb49-9795a95b18a0}, !- Name
  {d842f6d8-e067-4506-9085-ac1f4eedd7e6}, !- HVAC Component
  {86e75d8d-4105-4caf-83d1-3c77fef82968}; !- Port 1

OS:PortList,
  {da6c5fa8-4a08-408f-bdbc-d9ddca4ab2e8}, !- Handle
  {8b6b314a-359b-452c-98fc-e45040d17e5a}, !- Name
  {d842f6d8-e067-4506-9085-ac1f4eedd7e6}; !- HVAC Component

OS:Sizing:Zone,
  {47186e7d-4138-4f9e-a316-7d4ef8988c0f}, !- Handle
  {d842f6d8-e067-4506-9085-ac1f4eedd7e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.561617457408,                         !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {934f6bcd-d041-4808-98a1-e03723c23a7d}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {d842f6d8-e067-4506-9085-ac1f4eedd7e6}, !- Thermal Zone
  {62f1bb73-5e5d-4238-b0e5-3162db1633c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c32ed692-9e99-4bd1-825c-6217378dc1d4}, !- Handle
  Outpatient OR Thermostat 3,             !- Name
  {78b07fed-fb81-41c7-b5ca-398b02b8472e}, !- Heating Setpoint Temperature Schedule Name
  {def61faf-f1f0-47b4-9646-a32652eb7378}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {35510a40-9a26-4192-ac46-509e59ab186c}, !- Handle
  Floor 1 PACU ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37f3ce4a-866e-493e-833a-8ac79068d707}, !- Zone Air Inlet Port List
  {5d021023-edab-4fbb-9c2d-749cbef6b767}, !- Zone Air Exhaust Port List
  {582edca4-649c-43cb-9f37-24cc43a6b100}, !- Zone Air Node Name
  {6fb0216e-c7c5-4dce-93c8-c0857c2d70b8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e6fa8ee6-4e7d-48b9-aba8-da656f13aff9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e259f19-3ccc-4cd3-95fd-0af6e24ab947}, !- Handle
  Node 33,                                !- Name
  {582edca4-649c-43cb-9f37-24cc43a6b100}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {582edca4-649c-43cb-9f37-24cc43a6b100}, !- Handle
  {77173c70-4c3c-44d2-9a59-f94021af6f94}, !- Name
  {35510a40-9a26-4192-ac46-509e59ab186c}, !- Source Object
  11,                                     !- Outlet Port
  {8e259f19-3ccc-4cd3-95fd-0af6e24ab947}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37f3ce4a-866e-493e-833a-8ac79068d707}, !- Handle
  {b4f3c16d-5143-4b6f-9bc7-d3559faecb12}, !- Name
  {35510a40-9a26-4192-ac46-509e59ab186c}, !- HVAC Component
  {d7993b6b-deed-4168-92cc-4c9c21b4fc1b}; !- Port 1

OS:PortList,
  {5d021023-edab-4fbb-9c2d-749cbef6b767}, !- Handle
  {6415a28a-c164-4bdf-a8d9-35c2e2dbc006}, !- Name
  {35510a40-9a26-4192-ac46-509e59ab186c}; !- HVAC Component

OS:Sizing:Zone,
  {897a3b52-b279-4b81-af7f-7b4d0250e98f}, !- Handle
  {35510a40-9a26-4192-ac46-509e59ab186c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0509703238656,                        !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e6c9da92-94b7-4766-85a2-e2cf2064a07d}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {35510a40-9a26-4192-ac46-509e59ab186c}, !- Thermal Zone
  {7513fbaf-d4b1-4293-b128-ce22aaf90a6b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {e6fa8ee6-4e7d-48b9-aba8-da656f13aff9}, !- Handle
  Outpatient PACU Thermostat 1,           !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ffaa24bd-8682-45af-9068-20e8ec1b5c20}, !- Handle
  Floor 1 Pre-Op Hall ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d1a485b-d36c-4ed9-a840-790c0f0ce3b1}, !- Zone Air Inlet Port List
  {57c7f55d-752f-4f4f-a89a-5ff4a7568d46}, !- Zone Air Exhaust Port List
  {d18bfed1-5e7e-4c02-8700-1cb9820944b0}, !- Zone Air Node Name
  {50132590-b22b-4751-93e8-854d7806797b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1042b210-d78b-4cbf-97bc-90d53d8b27a3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cfef3f48-44a8-4804-9c03-91024f10dccd}, !- Handle
  Node 34,                                !- Name
  {d18bfed1-5e7e-4c02-8700-1cb9820944b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d18bfed1-5e7e-4c02-8700-1cb9820944b0}, !- Handle
  {18a90781-b846-4a35-83bf-210e94aeca4b}, !- Name
  {ffaa24bd-8682-45af-9068-20e8ec1b5c20}, !- Source Object
  11,                                     !- Outlet Port
  {cfef3f48-44a8-4804-9c03-91024f10dccd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d1a485b-d36c-4ed9-a840-790c0f0ce3b1}, !- Handle
  {3182b929-7800-476b-81a8-662c44c35698}, !- Name
  {ffaa24bd-8682-45af-9068-20e8ec1b5c20}, !- HVAC Component
  {f8668510-89c4-47e7-80dd-d55499349459}; !- Port 1

OS:PortList,
  {57c7f55d-752f-4f4f-a89a-5ff4a7568d46}, !- Handle
  {022d4927-6687-4b78-a581-001bd15f5cdd}, !- Name
  {ffaa24bd-8682-45af-9068-20e8ec1b5c20}; !- HVAC Component

OS:Sizing:Zone,
  {325ccb87-78bd-4939-85c6-1466feec8ab0}, !- Handle
  {ffaa24bd-8682-45af-9068-20e8ec1b5c20}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a5e9d04f-75cb-4cdd-9d37-a2e4c931e0dc}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {ffaa24bd-8682-45af-9068-20e8ec1b5c20}, !- Thermal Zone
  {2ba6aa39-e71e-4cb8-a2ae-347fbdb64fb8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {1042b210-d78b-4cbf-97bc-90d53d8b27a3}, !- Handle
  Outpatient Hall Thermostat 6,           !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ed30f423-6150-4410-9eae-5edb3f0efea9}, !- Handle
  Floor 1 Pre-Op Room 1 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2054f59f-82bb-4c63-be3e-7fa9f22ede05}, !- Zone Air Inlet Port List
  {8c4997f9-8d58-4436-b2f1-cfc6662c711a}, !- Zone Air Exhaust Port List
  {88f8e39e-cc35-4a70-bcd4-9eab1b1a9959}, !- Zone Air Node Name
  {0f9f6b90-3000-4985-96b6-fdb817547215}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8dbcb1d3-d5f6-4d6c-8266-62e188fbc1e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {396b0370-3cc4-4fac-8300-e262d947f0c8}, !- Handle
  Node 35,                                !- Name
  {88f8e39e-cc35-4a70-bcd4-9eab1b1a9959}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88f8e39e-cc35-4a70-bcd4-9eab1b1a9959}, !- Handle
  {020ea290-e738-4393-97e8-9773b63fa516}, !- Name
  {ed30f423-6150-4410-9eae-5edb3f0efea9}, !- Source Object
  11,                                     !- Outlet Port
  {396b0370-3cc4-4fac-8300-e262d947f0c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2054f59f-82bb-4c63-be3e-7fa9f22ede05}, !- Handle
  {3c23db3a-bc5e-4a82-a6f9-40a3eca42b49}, !- Name
  {ed30f423-6150-4410-9eae-5edb3f0efea9}, !- HVAC Component
  {f2d1527c-6e43-46ba-901d-67de2504b2b7}; !- Port 1

OS:PortList,
  {8c4997f9-8d58-4436-b2f1-cfc6662c711a}, !- Handle
  {a1ab3e02-507f-4d10-9a20-3966ff1b78ac}, !- Name
  {ed30f423-6150-4410-9eae-5edb3f0efea9}; !- HVAC Component

OS:Sizing:Zone,
  {6222d414-7c63-42f2-a7da-8dedc6e87cfa}, !- Handle
  {ed30f423-6150-4410-9eae-5edb3f0efea9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0891980667648,                        !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0badba51-ece6-46fa-b1b4-5674f3dace69}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {ed30f423-6150-4410-9eae-5edb3f0efea9}, !- Thermal Zone
  {7e8fecf2-ac34-4366-b838-c95d7e68c261}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {8dbcb1d3-d5f6-4d6c-8266-62e188fbc1e7}, !- Handle
  Outpatient PreOp Thermostat 1,          !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {716109ea-5283-4539-8a0f-29b9e037270f}, !- Handle
  Floor 1 Pre-Op Room 2 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {964dd7fa-fb95-406f-8006-143ae668bb96}, !- Zone Air Inlet Port List
  {6f577b40-470b-4dc9-9ec5-3fe10c35680e}, !- Zone Air Exhaust Port List
  {4d78c2e6-434e-4ccf-b2cf-1070060c80cc}, !- Zone Air Node Name
  {9aa9d85f-16ff-4c52-a9f4-5e2de8ab0e29}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {50f5df37-0e5c-4088-9a3a-79a093346b84}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c6d8c8c-8235-40fa-9c7d-7f64d728c10e}, !- Handle
  Node 36,                                !- Name
  {4d78c2e6-434e-4ccf-b2cf-1070060c80cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d78c2e6-434e-4ccf-b2cf-1070060c80cc}, !- Handle
  {bb7aabc7-9946-4969-bc8d-6aee4f5de93c}, !- Name
  {716109ea-5283-4539-8a0f-29b9e037270f}, !- Source Object
  11,                                     !- Outlet Port
  {8c6d8c8c-8235-40fa-9c7d-7f64d728c10e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {964dd7fa-fb95-406f-8006-143ae668bb96}, !- Handle
  {43a7b566-a55e-4427-be98-9a98be65c44b}, !- Name
  {716109ea-5283-4539-8a0f-29b9e037270f}, !- HVAC Component
  {34588321-fd39-4fbd-b36d-d89ca03039b1}; !- Port 1

OS:PortList,
  {6f577b40-470b-4dc9-9ec5-3fe10c35680e}, !- Handle
  {cc6c86df-e74a-4dee-a8d6-d3bf007a3e3f}, !- Name
  {716109ea-5283-4539-8a0f-29b9e037270f}; !- HVAC Component

OS:Sizing:Zone,
  {34b36893-0025-4cdb-bc9c-e25b72b7d21e}, !- Handle
  {716109ea-5283-4539-8a0f-29b9e037270f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.1595182358016,                        !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e0dac1b7-da44-4b79-affc-af70c892d197}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {716109ea-5283-4539-8a0f-29b9e037270f}, !- Thermal Zone
  {3f50cd36-65b6-4ae4-99ba-cf378aa66ac5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {50f5df37-0e5c-4088-9a3a-79a093346b84}, !- Handle
  Outpatient PreOp Thermostat 2,          !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {82b64aeb-40ed-4ec5-be1f-525a8283ffe5}, !- Handle
  Floor 1 Pre-Op Toilet ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b4a192ea-6b7c-481a-bc79-ff3d216c91e0}, !- Zone Air Inlet Port List
  {5f2c5ca6-ea77-43c2-880d-f5cfa86d079d}, !- Zone Air Exhaust Port List
  {410d29b3-97d2-41fa-bf8e-464dcea5e0aa}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36c752c3-8aaa-4842-be56-73f52138da49}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3dc6f227-7461-4e5b-9c1a-91c13f60a27b}, !- Handle
  Node 37,                                !- Name
  {410d29b3-97d2-41fa-bf8e-464dcea5e0aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {410d29b3-97d2-41fa-bf8e-464dcea5e0aa}, !- Handle
  {e58fc310-879b-4fdf-9ebe-ebdabe2ec1fd}, !- Name
  {82b64aeb-40ed-4ec5-be1f-525a8283ffe5}, !- Source Object
  11,                                     !- Outlet Port
  {3dc6f227-7461-4e5b-9c1a-91c13f60a27b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b4a192ea-6b7c-481a-bc79-ff3d216c91e0}, !- Handle
  {96443385-4400-4943-ac56-dae5393c8ac4}, !- Name
  {82b64aeb-40ed-4ec5-be1f-525a8283ffe5}; !- HVAC Component

OS:PortList,
  {5f2c5ca6-ea77-43c2-880d-f5cfa86d079d}, !- Handle
  {db01732a-ee8d-449b-b1fa-72d78136b457}, !- Name
  {82b64aeb-40ed-4ec5-be1f-525a8283ffe5}; !- HVAC Component

OS:Sizing:Zone,
  {d8bffe39-9f08-4ae5-b762-21b262f0ec42}, !- Handle
  {82b64aeb-40ed-4ec5-be1f-525a8283ffe5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3c602289-dd5e-4278-b3d1-76da508b16e1}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {82b64aeb-40ed-4ec5-be1f-525a8283ffe5}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {36c752c3-8aaa-4842-be56-73f52138da49}, !- Handle
  Outpatient Toilet Thermostat 4,         !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4840a3d5-0002-437d-a8bb-54d08dc45f9a}, !- Handle
  Floor 1 Procedure Room ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30cbcbeb-78d2-40a2-90ae-f6d2932d820a}, !- Zone Air Inlet Port List
  {d3c8025b-f381-4406-b02d-21868008b451}, !- Zone Air Exhaust Port List
  {174400a8-0958-4eae-b9df-b23759711c34}, !- Zone Air Node Name
  {b9f4f59f-b655-4a03-a601-db0b9a5e4c52}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {53d42b0a-f6ed-4a6d-896f-a7f1670f0fc9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c16509b-6e8f-4a5b-a108-534b1c26adf3}, !- Handle
  Node 38,                                !- Name
  {174400a8-0958-4eae-b9df-b23759711c34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {174400a8-0958-4eae-b9df-b23759711c34}, !- Handle
  {6c616d4b-619b-4584-8b6d-4e81efc7b081}, !- Name
  {4840a3d5-0002-437d-a8bb-54d08dc45f9a}, !- Source Object
  11,                                     !- Outlet Port
  {1c16509b-6e8f-4a5b-a108-534b1c26adf3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30cbcbeb-78d2-40a2-90ae-f6d2932d820a}, !- Handle
  {063544f0-81f5-4fbc-8f10-3f5013c1bb29}, !- Name
  {4840a3d5-0002-437d-a8bb-54d08dc45f9a}, !- HVAC Component
  {1a809170-644e-4d4d-9554-b91627f575d6}; !- Port 1

OS:PortList,
  {d3c8025b-f381-4406-b02d-21868008b451}, !- Handle
  {81864ac6-33db-425c-b1b2-9e0c44b713ea}, !- Name
  {4840a3d5-0002-437d-a8bb-54d08dc45f9a}; !- HVAC Component

OS:Sizing:Zone,
  {b614e638-5a29-4d9f-8a5d-af66425f925b}, !- Handle
  {4840a3d5-0002-437d-a8bb-54d08dc45f9a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.33626255328,                          !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {94e73bc0-d59b-4762-a827-abc22562ad5b}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {4840a3d5-0002-437d-a8bb-54d08dc45f9a}, !- Thermal Zone
  {2bc8994a-eafb-4864-85f6-e61f6f1a5cb8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {53d42b0a-f6ed-4a6d-896f-a7f1670f0fc9}, !- Handle
  Outpatient ProcedureRoom Thermostat 1,  !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d856552b-1f85-4ba4-9bfd-fe87d6ad19e0}, !- Handle
  Floor 1 Reception ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3101517-ff89-45e9-b9ab-6a6cb8c1e5bb}, !- Zone Air Inlet Port List
  {d8bf44ed-a9ee-4c7c-a2de-0da98a0bbfff}, !- Zone Air Exhaust Port List
  {30c14bbe-20a0-4a2c-97dc-5e25250b01a0}, !- Zone Air Node Name
  {58b8fde3-e5b2-40c4-9d05-d0c4281ae074}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4efe722f-2b35-4f0f-8ebb-fa885689d7fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62bbf33c-4f55-436b-a678-f008cc3c3cd5}, !- Handle
  Node 39,                                !- Name
  {30c14bbe-20a0-4a2c-97dc-5e25250b01a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30c14bbe-20a0-4a2c-97dc-5e25250b01a0}, !- Handle
  {f19a5290-59c5-4a59-b9c2-baf557fc2cbc}, !- Name
  {d856552b-1f85-4ba4-9bfd-fe87d6ad19e0}, !- Source Object
  11,                                     !- Outlet Port
  {62bbf33c-4f55-436b-a678-f008cc3c3cd5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3101517-ff89-45e9-b9ab-6a6cb8c1e5bb}, !- Handle
  {92fb3150-d9ba-47a9-9103-75821bffe504}, !- Name
  {d856552b-1f85-4ba4-9bfd-fe87d6ad19e0}, !- HVAC Component
  {521c18c9-faae-440a-a884-2b06e1df99b4}; !- Port 1

OS:PortList,
  {d8bf44ed-a9ee-4c7c-a2de-0da98a0bbfff}, !- Handle
  {52669d11-23c3-45b2-b8a5-9434dd16830b}, !- Name
  {d856552b-1f85-4ba4-9bfd-fe87d6ad19e0}; !- HVAC Component

OS:Sizing:Zone,
  {75818ae2-6115-4f6d-90e7-1d50eeeb460f}, !- Handle
  {d856552b-1f85-4ba4-9bfd-fe87d6ad19e0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d92aee88-52c5-4def-b45a-288f02f3b468}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {d856552b-1f85-4ba4-9bfd-fe87d6ad19e0}, !- Thermal Zone
  {22c8a41e-e7b1-4b4b-a2d6-c21802c7b224}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {4efe722f-2b35-4f0f-8ebb-fa885689d7fe}, !- Handle
  Outpatient Reception Thermostat 1,      !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d8752ea4-105b-4bf7-b4f7-baeeeb50520a}, !- Handle
  Floor 1 Reception Hall ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26fc967e-b8a4-417a-a5d9-18e0d0204e2f}, !- Zone Air Inlet Port List
  {f0a3d7f3-42cd-4294-b629-8d93d280e215}, !- Zone Air Exhaust Port List
  {612dc424-224c-4605-8cd9-6ccdb174d786}, !- Zone Air Node Name
  {4eabfa22-f928-46aa-909e-1a3140a02071}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ed6385b2-9a6a-46d1-9c9d-c0512684cf03}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d935ed9e-53b0-4eb1-91db-224f7fd97d80}, !- Handle
  Node 40,                                !- Name
  {612dc424-224c-4605-8cd9-6ccdb174d786}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {612dc424-224c-4605-8cd9-6ccdb174d786}, !- Handle
  {a9f4f784-f6c6-4dab-b661-3077ac6ef117}, !- Name
  {d8752ea4-105b-4bf7-b4f7-baeeeb50520a}, !- Source Object
  11,                                     !- Outlet Port
  {d935ed9e-53b0-4eb1-91db-224f7fd97d80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26fc967e-b8a4-417a-a5d9-18e0d0204e2f}, !- Handle
  {3ebc3906-031f-4c2b-a1d7-5b2e4dca3b9b}, !- Name
  {d8752ea4-105b-4bf7-b4f7-baeeeb50520a}, !- HVAC Component
  {e7b33e43-86a2-4972-9ebd-f0d69d4ce511}; !- Port 1

OS:PortList,
  {f0a3d7f3-42cd-4294-b629-8d93d280e215}, !- Handle
  {12ac5ad4-3232-4774-8a93-c7f3812a2868}, !- Name
  {d8752ea4-105b-4bf7-b4f7-baeeeb50520a}; !- HVAC Component

OS:Sizing:Zone,
  {20bed3e2-da9f-4b0b-94c4-8268d0ca9da8}, !- Handle
  {d8752ea4-105b-4bf7-b4f7-baeeeb50520a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {39842362-8917-42f0-95b6-d14027bf711b}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {d8752ea4-105b-4bf7-b4f7-baeeeb50520a}, !- Thermal Zone
  {5e37e612-b8f8-4b92-b912-36a4eca77aef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ed6385b2-9a6a-46d1-9c9d-c0512684cf03}, !- Handle
  Outpatient Hall Thermostat 7,           !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {085bd229-8651-48f4-b627-fd76a4412f40}, !- Handle
  Floor 1 Recovery Room ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {789639da-eb72-4a1c-82e2-c2cb91e075d2}, !- Zone Air Inlet Port List
  {9b3a7962-3ef6-4722-b9d0-dcbf85068581}, !- Zone Air Exhaust Port List
  {620fd02f-3505-410a-8068-bb22414bc9a6}, !- Zone Air Node Name
  {c96dea52-efc6-4e82-a12a-08e85aefc8e8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3530ecb8-72c2-49f6-b504-cde5755c07d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae11a95f-8641-4f75-8fed-3333d6aaac6c}, !- Handle
  Node 41,                                !- Name
  {620fd02f-3505-410a-8068-bb22414bc9a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {620fd02f-3505-410a-8068-bb22414bc9a6}, !- Handle
  {661711e6-79ac-44ca-bd7f-04f8a53e3b2d}, !- Name
  {085bd229-8651-48f4-b627-fd76a4412f40}, !- Source Object
  11,                                     !- Outlet Port
  {ae11a95f-8641-4f75-8fed-3333d6aaac6c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {789639da-eb72-4a1c-82e2-c2cb91e075d2}, !- Handle
  {73f35ba3-458e-4fdc-a385-f17f2d6bad5e}, !- Name
  {085bd229-8651-48f4-b627-fd76a4412f40}, !- HVAC Component
  {253e90c6-5ef8-40b2-9073-f796a147df2c}; !- Port 1

OS:PortList,
  {9b3a7962-3ef6-4722-b9d0-dcbf85068581}, !- Handle
  {7b0c37a9-4965-49a5-9c97-c771eee7d42c}, !- Name
  {085bd229-8651-48f4-b627-fd76a4412f40}; !- HVAC Component

OS:Sizing:Zone,
  {901149dd-2846-449b-9af6-b4b2e3fd5147}, !- Handle
  {085bd229-8651-48f4-b627-fd76a4412f40}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.254851619328,                         !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fa34bb44-76dd-41ea-9765-913f4f2c352c}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {085bd229-8651-48f4-b627-fd76a4412f40}, !- Thermal Zone
  {06f2c6c4-0d0b-4ab3-a249-e82f67cc2e2e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {3530ecb8-72c2-49f6-b504-cde5755c07d9}, !- Handle
  Outpatient PACU Thermostat 2,           !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {928393d9-d77e-49e6-b928-97f40f69f31b}, !- Handle
  Floor 1 Scheduling ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {27961db3-3a5d-4f33-8f63-5fee0482a347}, !- Zone Air Inlet Port List
  {b5912211-3027-4720-ad8b-0402c8144317}, !- Zone Air Exhaust Port List
  {fc7543ff-c393-4e46-8962-096e7f042d2a}, !- Zone Air Node Name
  {d17436e8-d37c-4e1c-8047-5872e64a745f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {80bd1665-0d41-4c9b-aebe-fbd78942b7fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef927a2e-e5b6-4f9a-94b4-393874ad1cb5}, !- Handle
  Node 42,                                !- Name
  {fc7543ff-c393-4e46-8962-096e7f042d2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc7543ff-c393-4e46-8962-096e7f042d2a}, !- Handle
  {3958312e-8203-4aeb-a1fd-7ee27d2e47ff}, !- Name
  {928393d9-d77e-49e6-b928-97f40f69f31b}, !- Source Object
  11,                                     !- Outlet Port
  {ef927a2e-e5b6-4f9a-94b4-393874ad1cb5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {27961db3-3a5d-4f33-8f63-5fee0482a347}, !- Handle
  {7261b060-eaa1-4f58-a111-9199d25972c9}, !- Name
  {928393d9-d77e-49e6-b928-97f40f69f31b}, !- HVAC Component
  {0c04aa02-e32a-467e-9c30-624082354a5a}; !- Port 1

OS:PortList,
  {b5912211-3027-4720-ad8b-0402c8144317}, !- Handle
  {6dfae2b0-1acb-4bfe-aa07-3b32eda84d67}, !- Name
  {928393d9-d77e-49e6-b928-97f40f69f31b}; !- HVAC Component

OS:Sizing:Zone,
  {deb20d37-a601-40d6-b38f-8b46d7f96699}, !- Handle
  {928393d9-d77e-49e6-b928-97f40f69f31b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9de72d62-f08c-4040-94ae-5ac1407a6258}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {928393d9-d77e-49e6-b928-97f40f69f31b}, !- Thermal Zone
  {5d2c1cef-4adb-42ea-be62-59f7ac4f3205}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {80bd1665-0d41-4c9b-aebe-fbd78942b7fa}, !- Handle
  Outpatient Office Thermostat 4,         !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {97ae4833-3da7-4b90-ad9d-17656a8a09ef}, !- Handle
  Floor 1 Scrub ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c64af06a-833d-4929-9dbc-3a186ddd2421}, !- Zone Air Inlet Port List
  {d6226c77-d610-4e60-be5a-f1dbce00a5fb}, !- Zone Air Exhaust Port List
  {f71d05c4-a3cb-4415-9c45-ee66774ccf70}, !- Zone Air Node Name
  {2f149e00-af54-4601-a270-6944cf663806}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8352bc3c-66dd-4ee7-a1a6-820ae45c0d79}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6ade80f-033f-451b-a10f-c4dcaefbaa2f}, !- Handle
  Node 43,                                !- Name
  {f71d05c4-a3cb-4415-9c45-ee66774ccf70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f71d05c4-a3cb-4415-9c45-ee66774ccf70}, !- Handle
  {92c1e83b-8f86-46e5-bddc-ee6dcc97ec7e}, !- Name
  {97ae4833-3da7-4b90-ad9d-17656a8a09ef}, !- Source Object
  11,                                     !- Outlet Port
  {a6ade80f-033f-451b-a10f-c4dcaefbaa2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c64af06a-833d-4929-9dbc-3a186ddd2421}, !- Handle
  {08e5226e-c8a5-44f5-ada5-1e941346f7b9}, !- Name
  {97ae4833-3da7-4b90-ad9d-17656a8a09ef}, !- HVAC Component
  {fff3f229-2541-4529-a4a9-797da136ea60}; !- Port 1

OS:PortList,
  {d6226c77-d610-4e60-be5a-f1dbce00a5fb}, !- Handle
  {3878feb9-c992-4026-8de1-98ffce3fe510}, !- Name
  {97ae4833-3da7-4b90-ad9d-17656a8a09ef}; !- HVAC Component

OS:Sizing:Zone,
  {c16e2e22-9dcf-427f-9f69-fe645a13b381}, !- Handle
  {97ae4833-3da7-4b90-ad9d-17656a8a09ef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e7fdd1b2-2c0e-498f-bc8a-b86a207bbdc0}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {97ae4833-3da7-4b90-ad9d-17656a8a09ef}, !- Thermal Zone
  {ec68d413-38c5-4d67-bdce-45eeffec41c4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {8352bc3c-66dd-4ee7-a1a6-820ae45c0d79}, !- Handle
  Outpatient Hall Thermostat 8,           !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {57739b3d-1dd2-4672-bb49-d80d2ed9d5ac}, !- Handle
  Floor 1 Soil ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a010330d-e7f0-497b-9dfa-ac35b2ad7028}, !- Zone Air Inlet Port List
  {3b074bdc-e86e-480c-807a-409456015a69}, !- Zone Air Exhaust Port List
  {ec611112-9027-44ba-8099-ae31b91f95dd}, !- Zone Air Node Name
  {f42d528e-113b-457a-bf8f-1237b5a88f13}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e99f85c5-f057-4e85-937d-f551204b2f32}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e52a49cc-ffe0-4406-b4d6-1b11bc05a302}, !- Handle
  Node 44,                                !- Name
  {ec611112-9027-44ba-8099-ae31b91f95dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec611112-9027-44ba-8099-ae31b91f95dd}, !- Handle
  {5c39bc5a-51d2-4222-83a3-041f73ca3569}, !- Name
  {57739b3d-1dd2-4672-bb49-d80d2ed9d5ac}, !- Source Object
  11,                                     !- Outlet Port
  {e52a49cc-ffe0-4406-b4d6-1b11bc05a302}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a010330d-e7f0-497b-9dfa-ac35b2ad7028}, !- Handle
  {c68f3343-4203-446a-bc54-231ef99919c7}, !- Name
  {57739b3d-1dd2-4672-bb49-d80d2ed9d5ac}, !- HVAC Component
  {06c685fb-decc-4aef-92e9-f94c401d9224}; !- Port 1

OS:PortList,
  {3b074bdc-e86e-480c-807a-409456015a69}, !- Handle
  {4c00a260-0d95-4b8c-8131-438387b09627}, !- Name
  {57739b3d-1dd2-4672-bb49-d80d2ed9d5ac}, !- HVAC Component
  {34ada9d4-c32a-4237-9c8f-749a92c94580}; !- Port 1

OS:Sizing:Zone,
  {88bad56e-f18f-432d-a11b-d7803c7ed371}, !- Handle
  {57739b3d-1dd2-4672-bb49-d80d2ed9d5ac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.099108963072,                         !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {25e2e4d6-00a7-46ea-9b10-c922b769ecc6}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {57739b3d-1dd2-4672-bb49-d80d2ed9d5ac}, !- Thermal Zone
  {26371e03-47d5-4a09-ae7f-0f75d38aaf3a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5dab8aed-ebf8-4605-aa72-9f6e3e26165e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {e99f85c5-f057-4e85-937d-f551204b2f32}, !- Handle
  Outpatient Soil Work Thermostat 1,      !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1ddca9e6-03d7-4564-ad10-162830888a9f}, !- Handle
  Floor 1 Soil Hold ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7bd7b938-db08-48c2-adb7-4b496ff2966e}, !- Zone Air Inlet Port List
  {b6074e4b-7d53-4985-bc30-b14ccf04bd1c}, !- Zone Air Exhaust Port List
  {b4f5f1d2-d0fa-4ac7-9cd5-2b998de8bf30}, !- Zone Air Node Name
  {cddf112e-5aaa-4d3c-8900-10114b5bb479}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e6cc389-4e3d-43f1-bf5f-7879dd24e469}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2fe5af1b-3f7f-472b-99a4-4972a66015df}, !- Handle
  Node 45,                                !- Name
  {b4f5f1d2-d0fa-4ac7-9cd5-2b998de8bf30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4f5f1d2-d0fa-4ac7-9cd5-2b998de8bf30}, !- Handle
  {fae1a335-ecbe-48d2-a5f2-86ddc8ccb2a4}, !- Name
  {1ddca9e6-03d7-4564-ad10-162830888a9f}, !- Source Object
  11,                                     !- Outlet Port
  {2fe5af1b-3f7f-472b-99a4-4972a66015df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7bd7b938-db08-48c2-adb7-4b496ff2966e}, !- Handle
  {c6fa55f2-a64a-4ade-bd1a-c19e663f336c}, !- Name
  {1ddca9e6-03d7-4564-ad10-162830888a9f}, !- HVAC Component
  {a7fc2357-605c-45ca-ae60-cba92f825159}; !- Port 1

OS:PortList,
  {b6074e4b-7d53-4985-bc30-b14ccf04bd1c}, !- Handle
  {21a49f4b-af71-4478-91ca-de0130f476db}, !- Name
  {1ddca9e6-03d7-4564-ad10-162830888a9f}, !- HVAC Component
  {dcc4c88f-a504-4a70-8a3e-f0c8d01151fc}; !- Port 1

OS:Sizing:Zone,
  {665bb276-58b8-4a00-99f1-8695530a0ef1}, !- Handle
  {1ddca9e6-03d7-4564-ad10-162830888a9f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.044048428032,                         !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {642c7eff-d51d-4308-9a3d-57ac509188a7}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {1ddca9e6-03d7-4564-ad10-162830888a9f}, !- Thermal Zone
  {e57cd130-61ef-4d27-81fa-7c18915dba4f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6a22207b-6ce4-4d3e-a9bd-ec4d7d9643c1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {5e6cc389-4e3d-43f1-bf5f-7879dd24e469}, !- Handle
  Outpatient Soil Work Thermostat 2,      !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {936a225a-0a6f-4a9c-a716-3cbc48987ad9}, !- Handle
  Floor 1 Soil Work ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f9ac161-19e1-4439-b759-2ea4d32a8ecd}, !- Zone Air Inlet Port List
  {e4625aef-8900-430a-a9c7-9ee0b29a652d}, !- Zone Air Exhaust Port List
  {90f40877-105d-4d26-a5b6-93482aac70f8}, !- Zone Air Node Name
  {0a497eb6-8d3c-4c1b-b171-3ad46bec1104}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5f713e3a-d76b-4dfa-a47c-a718eace6f6b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f7bc531-0489-4e40-833a-927aa16f7292}, !- Handle
  Node 46,                                !- Name
  {90f40877-105d-4d26-a5b6-93482aac70f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90f40877-105d-4d26-a5b6-93482aac70f8}, !- Handle
  {77f929d5-5f71-4bf0-958a-ada1d7117e74}, !- Name
  {936a225a-0a6f-4a9c-a716-3cbc48987ad9}, !- Source Object
  11,                                     !- Outlet Port
  {4f7bc531-0489-4e40-833a-927aa16f7292}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f9ac161-19e1-4439-b759-2ea4d32a8ecd}, !- Handle
  {c7956de9-3df4-41f0-8550-9c62b1c63799}, !- Name
  {936a225a-0a6f-4a9c-a716-3cbc48987ad9}, !- HVAC Component
  {890b57d6-f766-45e4-b6a5-8fc2df8a0780}; !- Port 1

OS:PortList,
  {e4625aef-8900-430a-a9c7-9ee0b29a652d}, !- Handle
  {c8aa4667-5e15-4409-85cf-cd5e29f6ba30}, !- Name
  {936a225a-0a6f-4a9c-a716-3cbc48987ad9}, !- HVAC Component
  {fdc201e2-6b91-4e52-ab74-0f0fc7bdb068}; !- Port 1

OS:Sizing:Zone,
  {dd7d8836-0c91-41ce-b35b-b26ebc3eb07c}, !- Handle
  {936a225a-0a6f-4a9c-a716-3cbc48987ad9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14158423296,                          !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8fd0b3ef-0e97-448a-9141-ded4f12dc5f4}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {936a225a-0a6f-4a9c-a716-3cbc48987ad9}, !- Thermal Zone
  {980ed0d0-a72a-4b7c-95a3-0ec1d5b0aaa8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5a93109b-aa4b-4fab-a919-0b4c8ad14172}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {5f713e3a-d76b-4dfa-a47c-a718eace6f6b}, !- Handle
  Outpatient Soil Work Thermostat 3,      !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {57b598eb-56b5-4333-90fb-1fd9e697173d}, !- Handle
  Floor 1 Step Down ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7638c671-fd3d-4319-bc84-ec657d258740}, !- Zone Air Inlet Port List
  {0f68b7c1-6f35-4256-8536-4e12231f0c84}, !- Zone Air Exhaust Port List
  {dd823235-b760-48d5-8b55-93fcbd3cbf86}, !- Zone Air Node Name
  {9c0a7062-8816-4ef2-88ff-12086f0be221}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {03eca72f-37b4-4164-b158-3230708aff7b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72d18140-605d-4a7e-a58a-a13912eacaad}, !- Handle
  Node 47,                                !- Name
  {dd823235-b760-48d5-8b55-93fcbd3cbf86}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd823235-b760-48d5-8b55-93fcbd3cbf86}, !- Handle
  {870e7192-4af1-46bd-b13d-0e72cc83899c}, !- Name
  {57b598eb-56b5-4333-90fb-1fd9e697173d}, !- Source Object
  11,                                     !- Outlet Port
  {72d18140-605d-4a7e-a58a-a13912eacaad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7638c671-fd3d-4319-bc84-ec657d258740}, !- Handle
  {93bdf676-139a-42ae-9b08-df478ddf707d}, !- Name
  {57b598eb-56b5-4333-90fb-1fd9e697173d}, !- HVAC Component
  {aa4cb7ca-d766-42ea-935a-2f7bd405d9e9}; !- Port 1

OS:PortList,
  {0f68b7c1-6f35-4256-8536-4e12231f0c84}, !- Handle
  {dee8f8c7-3c1c-445e-9ee2-35d01ea10a86}, !- Name
  {57b598eb-56b5-4333-90fb-1fd9e697173d}; !- HVAC Component

OS:Sizing:Zone,
  {121b3958-4caf-4e23-971b-a58be35e2437}, !- Handle
  {57b598eb-56b5-4333-90fb-1fd9e697173d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.14158423296,                          !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5f77a651-01c6-4b21-b063-99d52b5c27d6}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {57b598eb-56b5-4333-90fb-1fd9e697173d}, !- Thermal Zone
  {3c21e851-65b2-4ce5-9af3-96028fffdff9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {03eca72f-37b4-4164-b158-3230708aff7b}, !- Handle
  Outpatient PACU Thermostat 3,           !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5007ce48-0a90-4a6d-be86-a5bc08163590}, !- Handle
  Floor 1 Sterile Hall ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f1b2f33-6da7-4951-9813-3e4e6be8975e}, !- Zone Air Inlet Port List
  {40b74e4e-406c-4f8a-b63e-7870aaae7c4f}, !- Zone Air Exhaust Port List
  {3815217f-92a0-4b7a-bbdf-0337382b987e}, !- Zone Air Node Name
  {f4487b5c-439f-4455-8286-55e8448faa5d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {617a942a-889d-44c6-bf53-e4c92878c486}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d4934e6-5444-400e-be2c-ce390b6a5a4c}, !- Handle
  Node 48,                                !- Name
  {3815217f-92a0-4b7a-bbdf-0337382b987e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3815217f-92a0-4b7a-bbdf-0337382b987e}, !- Handle
  {25627f33-941d-47fa-a4a8-9789a872a1c0}, !- Name
  {5007ce48-0a90-4a6d-be86-a5bc08163590}, !- Source Object
  11,                                     !- Outlet Port
  {1d4934e6-5444-400e-be2c-ce390b6a5a4c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f1b2f33-6da7-4951-9813-3e4e6be8975e}, !- Handle
  {499c5069-f1f7-4ace-9ed5-12e4e44e84a5}, !- Name
  {5007ce48-0a90-4a6d-be86-a5bc08163590}, !- HVAC Component
  {e58ccd2b-83c5-476c-a14c-a4afdbbc347f}; !- Port 1

OS:PortList,
  {40b74e4e-406c-4f8a-b63e-7870aaae7c4f}, !- Handle
  {ab498b3e-e821-4b4a-8c30-c80cdd89ce5d}, !- Name
  {5007ce48-0a90-4a6d-be86-a5bc08163590}; !- HVAC Component

OS:Sizing:Zone,
  {c95d0c92-d959-4813-a85d-e53d263414e3}, !- Handle
  {5007ce48-0a90-4a6d-be86-a5bc08163590}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d78fc5cc-6178-406b-b4da-f068167d40d8}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {5007ce48-0a90-4a6d-be86-a5bc08163590}, !- Thermal Zone
  {940bd3ba-9ec0-4a27-8b5e-8c465e50e900}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {617a942a-889d-44c6-bf53-e4c92878c486}, !- Handle
  Outpatient Hall Thermostat 9,           !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {caddcbfb-e694-446f-b171-f943bfbeee7a}, !- Handle
  Floor 1 Sterile Storage ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10c4ab0a-4c1d-4c19-8978-91f6f1570b40}, !- Zone Air Inlet Port List
  {e0d90f18-98aa-4061-9ecb-2eb4119d713e}, !- Zone Air Exhaust Port List
  {85db22cb-d211-4c7f-bea6-6a1c090a802b}, !- Zone Air Node Name
  {5adec794-a9bf-4992-80d0-4c81231fb2f4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e68c1d5e-8b45-43ae-9fb5-39993fdd101a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1bb6240b-c42d-4b3c-8a10-ed902c538be8}, !- Handle
  Node 49,                                !- Name
  {85db22cb-d211-4c7f-bea6-6a1c090a802b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85db22cb-d211-4c7f-bea6-6a1c090a802b}, !- Handle
  {a2b73a45-4280-41eb-b9d8-ad85576e3f77}, !- Name
  {caddcbfb-e694-446f-b171-f943bfbeee7a}, !- Source Object
  11,                                     !- Outlet Port
  {1bb6240b-c42d-4b3c-8a10-ed902c538be8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10c4ab0a-4c1d-4c19-8978-91f6f1570b40}, !- Handle
  {ff87417e-48cc-4dcb-aad2-c6d05f810bf2}, !- Name
  {caddcbfb-e694-446f-b171-f943bfbeee7a}, !- HVAC Component
  {5d87b781-47a9-43ba-a370-ea11f396e5c7}; !- Port 1

OS:PortList,
  {e0d90f18-98aa-4061-9ecb-2eb4119d713e}, !- Handle
  {47b2190b-de05-4d93-af9b-fe3214052f82}, !- Name
  {caddcbfb-e694-446f-b171-f943bfbeee7a}; !- HVAC Component

OS:Sizing:Zone,
  {09ae31fe-2a86-4a8b-9f8f-9bdd05f5e9e2}, !- Handle
  {caddcbfb-e694-446f-b171-f943bfbeee7a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {be6b5ad2-d303-478b-a550-94c9549f3803}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {caddcbfb-e694-446f-b171-f943bfbeee7a}, !- Thermal Zone
  {c9b18468-9277-42bd-8508-06ba71fe121f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {e68c1d5e-8b45-43ae-9fb5-39993fdd101a}, !- Handle
  Outpatient Janitor Thermostat 2,        !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b9576eb3-741b-4408-b899-3757a4e65b4c}, !- Handle
  Floor 1 Storage ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad96227d-948b-4cc4-97a5-1aca05bb0330}, !- Zone Air Inlet Port List
  {86ceb7bb-f70c-4774-b210-4de50271fb4f}, !- Zone Air Exhaust Port List
  {1b7840f7-e599-40ef-893b-1744a85c79d2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {20b1494f-4d63-47a2-b3d7-a22a8ee3143a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35a49322-9965-482c-9283-ea42ae3723c2}, !- Handle
  Node 50,                                !- Name
  {1b7840f7-e599-40ef-893b-1744a85c79d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b7840f7-e599-40ef-893b-1744a85c79d2}, !- Handle
  {2ee7473f-ab46-4504-a242-157bdde6ffe2}, !- Name
  {b9576eb3-741b-4408-b899-3757a4e65b4c}, !- Source Object
  11,                                     !- Outlet Port
  {35a49322-9965-482c-9283-ea42ae3723c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad96227d-948b-4cc4-97a5-1aca05bb0330}, !- Handle
  {11adedee-eb45-419b-9155-f03cf4fe2f1f}, !- Name
  {b9576eb3-741b-4408-b899-3757a4e65b4c}; !- HVAC Component

OS:PortList,
  {86ceb7bb-f70c-4774-b210-4de50271fb4f}, !- Handle
  {b45cbeea-b621-499f-bfe3-134231cb6ebd}, !- Name
  {b9576eb3-741b-4408-b899-3757a4e65b4c}; !- HVAC Component

OS:Sizing:Zone,
  {2b2189f7-947d-40c1-aeae-a62bd3e662f4}, !- Handle
  {b9576eb3-741b-4408-b899-3757a4e65b4c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e6048b49-cb44-4b2b-befe-4934523aff88}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {b9576eb3-741b-4408-b899-3757a4e65b4c}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {20b1494f-4d63-47a2-b3d7-a22a8ee3143a}, !- Handle
  Outpatient Janitor Thermostat 3,        !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8cf82647-97e8-4dce-b2fc-6003d62b1c7e}, !- Handle
  Floor 1 Sub-Sterile ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20204f44-3f89-48b0-967e-6aabba0d0c5d}, !- Zone Air Inlet Port List
  {2d25bea4-d83b-40f3-be6b-9aefe2375a20}, !- Zone Air Exhaust Port List
  {42f866c6-643c-46f8-afa0-fa720eaeb6b0}, !- Zone Air Node Name
  {18b47ff8-63d1-45de-9b9e-6fd80560b865}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e5cd4bdd-8b3e-403f-974a-5cabd7ee9fb6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {865ba982-5bae-4ef3-a312-f527e0097c1d}, !- Handle
  Node 51,                                !- Name
  {42f866c6-643c-46f8-afa0-fa720eaeb6b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42f866c6-643c-46f8-afa0-fa720eaeb6b0}, !- Handle
  {838beb59-9362-45d0-bc0a-8a7e3b07ad3a}, !- Name
  {8cf82647-97e8-4dce-b2fc-6003d62b1c7e}, !- Source Object
  11,                                     !- Outlet Port
  {865ba982-5bae-4ef3-a312-f527e0097c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20204f44-3f89-48b0-967e-6aabba0d0c5d}, !- Handle
  {adcdbd0f-d69a-417f-8bbd-703f0a4ecbdb}, !- Name
  {8cf82647-97e8-4dce-b2fc-6003d62b1c7e}, !- HVAC Component
  {dc653bef-89ec-4424-89c2-3db26af193b6}; !- Port 1

OS:PortList,
  {2d25bea4-d83b-40f3-be6b-9aefe2375a20}, !- Handle
  {7b629028-97c9-4cfc-8045-c805e2260daf}, !- Name
  {8cf82647-97e8-4dce-b2fc-6003d62b1c7e}; !- HVAC Component

OS:Sizing:Zone,
  {411efb69-c05f-4732-b4fe-f4f81e8be3df}, !- Handle
  {8cf82647-97e8-4dce-b2fc-6003d62b1c7e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {64c842bb-c085-40be-9a30-2e7771515e6f}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {8cf82647-97e8-4dce-b2fc-6003d62b1c7e}, !- Thermal Zone
  {ae4efcc7-3d32-4923-98ca-7d05c6c790d9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {e5cd4bdd-8b3e-403f-974a-5cabd7ee9fb6}, !- Handle
  Outpatient Hall_infil Thermostat 1,     !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {83afe44f-d44a-4a42-b746-45446aa30f8d}, !- Handle
  Floor 1 Utility Hall ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1d14518-f6b9-470c-9984-c77c8b16004b}, !- Zone Air Inlet Port List
  {ada60a14-610a-42df-ac9a-6899b0411217}, !- Zone Air Exhaust Port List
  {fc916b59-aaa8-4a47-9bb8-74175d91b225}, !- Zone Air Node Name
  {a16cc804-6741-4c5b-835e-6e1d3fbac712}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ad23c234-3189-40a6-bfbb-dcf135ed7f58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b834c386-934c-49d0-9153-49324f4c5d9a}, !- Handle
  Node 52,                                !- Name
  {fc916b59-aaa8-4a47-9bb8-74175d91b225}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc916b59-aaa8-4a47-9bb8-74175d91b225}, !- Handle
  {7db71a4d-713c-482c-aead-2605f01a711a}, !- Name
  {83afe44f-d44a-4a42-b746-45446aa30f8d}, !- Source Object
  11,                                     !- Outlet Port
  {b834c386-934c-49d0-9153-49324f4c5d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1d14518-f6b9-470c-9984-c77c8b16004b}, !- Handle
  {cc761670-2f73-447e-86e9-af71940c236a}, !- Name
  {83afe44f-d44a-4a42-b746-45446aa30f8d}, !- HVAC Component
  {ee56d558-0ccd-48eb-989a-37ba60ea0afd}; !- Port 1

OS:PortList,
  {ada60a14-610a-42df-ac9a-6899b0411217}, !- Handle
  {7edd3e1d-b644-4c9b-a742-5a2b1f36ee13}, !- Name
  {83afe44f-d44a-4a42-b746-45446aa30f8d}; !- HVAC Component

OS:Sizing:Zone,
  {943aef0e-ba30-4daf-ad54-65b34568603b}, !- Handle
  {83afe44f-d44a-4a42-b746-45446aa30f8d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {14257196-f22a-4327-94a7-d439616856d6}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {83afe44f-d44a-4a42-b746-45446aa30f8d}, !- Thermal Zone
  {d1fea7c4-7ecf-4e93-80b3-9468a918a323}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ad23c234-3189-40a6-bfbb-dcf135ed7f58}, !- Handle
  Outpatient Hall_infil Thermostat 2,     !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5bdab34c-687a-4ebe-80b9-62c3ae651f31}, !- Handle
  Floor 1 Utility Janitor ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0db8dec4-702e-442a-b46c-36580177b67f}, !- Zone Air Inlet Port List
  {6d2a0b23-3a38-4783-baeb-08a9cd83b348}, !- Zone Air Exhaust Port List
  {1917835f-9822-4041-866b-9913e223c651}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {79dba453-aee7-4db7-9830-e4f36a82799f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2cb2340c-5877-4e8e-92e4-dc576c787e6c}, !- Handle
  Node 53,                                !- Name
  {1917835f-9822-4041-866b-9913e223c651}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1917835f-9822-4041-866b-9913e223c651}, !- Handle
  {df996db3-b5aa-4db3-841b-9ebb2ec9af03}, !- Name
  {5bdab34c-687a-4ebe-80b9-62c3ae651f31}, !- Source Object
  11,                                     !- Outlet Port
  {2cb2340c-5877-4e8e-92e4-dc576c787e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0db8dec4-702e-442a-b46c-36580177b67f}, !- Handle
  {a295df9f-9553-48fa-ad75-ef14bc736040}, !- Name
  {5bdab34c-687a-4ebe-80b9-62c3ae651f31}; !- HVAC Component

OS:PortList,
  {6d2a0b23-3a38-4783-baeb-08a9cd83b348}, !- Handle
  {71d160dc-f128-4a2e-bd9d-e51ddc0d4f77}, !- Name
  {5bdab34c-687a-4ebe-80b9-62c3ae651f31}; !- HVAC Component

OS:Sizing:Zone,
  {5fc6bf48-d5dd-4e3b-be45-8a0fe64a52dc}, !- Handle
  {5bdab34c-687a-4ebe-80b9-62c3ae651f31}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f8696d36-8d53-4a43-8947-f93957a34426}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {5bdab34c-687a-4ebe-80b9-62c3ae651f31}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {79dba453-aee7-4db7-9830-e4f36a82799f}, !- Handle
  Outpatient Janitor Thermostat 4,        !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e317e961-c3ec-45f6-a352-562203821bcf}, !- Handle
  Floor 1 Utility Room ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c6951d61-9a40-48ed-8bd5-196d21d5b3df}, !- Zone Air Inlet Port List
  {4ae9fb3a-87d1-4e66-8bfe-f2dd356556f2}, !- Zone Air Exhaust Port List
  {6806bcb0-3102-4043-bc7a-bf6c305bf6f5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fed8212e-1418-4c10-b3ce-c36ca419b130}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fada69a3-1ab8-4b42-a41e-0eace0f45f88}, !- Handle
  Node 54,                                !- Name
  {6806bcb0-3102-4043-bc7a-bf6c305bf6f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6806bcb0-3102-4043-bc7a-bf6c305bf6f5}, !- Handle
  {0e28728e-2ae5-4c33-ad2c-adc09117e6ac}, !- Name
  {e317e961-c3ec-45f6-a352-562203821bcf}, !- Source Object
  11,                                     !- Outlet Port
  {fada69a3-1ab8-4b42-a41e-0eace0f45f88}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c6951d61-9a40-48ed-8bd5-196d21d5b3df}, !- Handle
  {a1ec6cac-3d83-4a13-9b73-279af14d1279}, !- Name
  {e317e961-c3ec-45f6-a352-562203821bcf}; !- HVAC Component

OS:PortList,
  {4ae9fb3a-87d1-4e66-8bfe-f2dd356556f2}, !- Handle
  {90bcf2a7-2f9c-44af-8d44-36c5100b1bbe}, !- Name
  {e317e961-c3ec-45f6-a352-562203821bcf}; !- HVAC Component

OS:Sizing:Zone,
  {3685c072-276b-4590-bf4a-9d8ed559ca5d}, !- Handle
  {e317e961-c3ec-45f6-a352-562203821bcf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {70183b1c-2d32-4ab0-ac22-d1864b35d804}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {e317e961-c3ec-45f6-a352-562203821bcf}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {fed8212e-1418-4c10-b3ce-c36ca419b130}, !- Handle
  Outpatient Janitor Thermostat 5,        !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d72c62b3-012e-4910-a354-7113b90f0018}, !- Handle
  Floor 1 Vestibule ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3f6a017-4361-4d70-b3cc-21d7c06228d7}, !- Zone Air Inlet Port List
  {8ee7156b-5302-4023-862f-f82898245bf2}, !- Zone Air Exhaust Port List
  {2ebfd270-ac6a-4272-87fd-da735b940933}, !- Zone Air Node Name
  {d395f8fd-84b6-4356-baa7-9ac3ce4f3eda}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {53f35327-8e89-4e17-9783-a8a56abfa76b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ccb5ac3f-c9de-4411-bccd-e4aa4c627a95}, !- Handle
  Node 55,                                !- Name
  {2ebfd270-ac6a-4272-87fd-da735b940933}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ebfd270-ac6a-4272-87fd-da735b940933}, !- Handle
  {2775aa87-670f-4dec-bd52-52d20691edb3}, !- Name
  {d72c62b3-012e-4910-a354-7113b90f0018}, !- Source Object
  11,                                     !- Outlet Port
  {ccb5ac3f-c9de-4411-bccd-e4aa4c627a95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3f6a017-4361-4d70-b3cc-21d7c06228d7}, !- Handle
  {cfbb031d-7a94-4e6f-b4aa-fe7cd9f73c4e}, !- Name
  {d72c62b3-012e-4910-a354-7113b90f0018}, !- HVAC Component
  {368b5a03-ed0a-4dd2-a4be-89e29756c963}; !- Port 1

OS:PortList,
  {8ee7156b-5302-4023-862f-f82898245bf2}, !- Handle
  {8ec4f611-7504-4f66-ae4f-ad9f878b86d5}, !- Name
  {d72c62b3-012e-4910-a354-7113b90f0018}; !- HVAC Component

OS:Sizing:Zone,
  {bca192b3-5516-49ec-8687-e4552f86daf5}, !- Handle
  {d72c62b3-012e-4910-a354-7113b90f0018}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {76aef8de-8303-438a-8018-8c28f9384cd6}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {d72c62b3-012e-4910-a354-7113b90f0018}, !- Thermal Zone
  {a23f7ab7-6171-49f3-bc82-04c878c856aa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {53f35327-8e89-4e17-9783-a8a56abfa76b}, !- Handle
  Outpatient Hall_infil Thermostat 3,     !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ce9edf6e-c22c-473d-bd36-c79c4d75e8fc}, !- Handle
  Floor 2 Conference ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2c69eb2-630c-48f0-b46b-7de2947dce5b}, !- Zone Air Inlet Port List
  {c978be90-380c-44c0-9ed6-018e96b88fc9}, !- Zone Air Exhaust Port List
  {4a455835-8453-43df-9cec-0e20190c9073}, !- Zone Air Node Name
  {b874d794-8fc6-46f9-b2b1-8e5e3e879910}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7ff54595-f5ff-40cc-9fcf-12f9322f2d25}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b1a3a36-5243-4896-8517-bc6573ed276b}, !- Handle
  Node 56,                                !- Name
  {4a455835-8453-43df-9cec-0e20190c9073}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a455835-8453-43df-9cec-0e20190c9073}, !- Handle
  {5ca51814-fd71-4418-8e82-c61c050ba2c8}, !- Name
  {ce9edf6e-c22c-473d-bd36-c79c4d75e8fc}, !- Source Object
  11,                                     !- Outlet Port
  {5b1a3a36-5243-4896-8517-bc6573ed276b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2c69eb2-630c-48f0-b46b-7de2947dce5b}, !- Handle
  {4839585c-dd4f-47f5-968d-a447b77832f3}, !- Name
  {ce9edf6e-c22c-473d-bd36-c79c4d75e8fc}, !- HVAC Component
  {b618f2be-f836-4bcc-b33d-d9841db4426b}; !- Port 1

OS:PortList,
  {c978be90-380c-44c0-9ed6-018e96b88fc9}, !- Handle
  {94152201-03bb-4147-a924-212a4a22f710}, !- Name
  {ce9edf6e-c22c-473d-bd36-c79c4d75e8fc}; !- HVAC Component

OS:Sizing:Zone,
  {8f9466f5-2dcd-4142-90ef-916f3f1de4c0}, !- Handle
  {ce9edf6e-c22c-473d-bd36-c79c4d75e8fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a3bfa814-b7a6-4838-96da-46c781371066}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {ce9edf6e-c22c-473d-bd36-c79c4d75e8fc}, !- Thermal Zone
  {d199d541-e977-44ef-a62a-b9beb4b9622a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {7ff54595-f5ff-40cc-9fcf-12f9322f2d25}, !- Handle
  Outpatient Conference Thermostat 1,     !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {40dab29b-573a-4f2f-9348-6945df05550a}, !- Handle
  Floor 2 Conference Toilet ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6bece87-af05-4458-b39d-23c4fc3236de}, !- Zone Air Inlet Port List
  {79379c2f-ffdf-4d4f-988f-12520ee659f7}, !- Zone Air Exhaust Port List
  {38ab01a4-4d01-4e65-b293-3200ae33c99d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {31b62561-1fae-4489-9a64-4ec64d50a372}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20e57475-a515-4e4a-b0ed-11e99e56da1c}, !- Handle
  Node 57,                                !- Name
  {38ab01a4-4d01-4e65-b293-3200ae33c99d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38ab01a4-4d01-4e65-b293-3200ae33c99d}, !- Handle
  {eb850cc6-9671-4384-b6fa-0d0600ebf10e}, !- Name
  {40dab29b-573a-4f2f-9348-6945df05550a}, !- Source Object
  11,                                     !- Outlet Port
  {20e57475-a515-4e4a-b0ed-11e99e56da1c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6bece87-af05-4458-b39d-23c4fc3236de}, !- Handle
  {689e14a8-e1c1-4e39-897c-fb940f2f6257}, !- Name
  {40dab29b-573a-4f2f-9348-6945df05550a}; !- HVAC Component

OS:PortList,
  {79379c2f-ffdf-4d4f-988f-12520ee659f7}, !- Handle
  {4b84c15e-f16c-4093-94ca-816c6ef51f8d}, !- Name
  {40dab29b-573a-4f2f-9348-6945df05550a}; !- HVAC Component

OS:Sizing:Zone,
  {52434c9a-b513-4c31-b094-8d4887be0af1}, !- Handle
  {40dab29b-573a-4f2f-9348-6945df05550a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {629ed923-7efa-4331-8862-1b1d6d387859}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {40dab29b-573a-4f2f-9348-6945df05550a}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {31b62561-1fae-4489-9a64-4ec64d50a372}, !- Handle
  Outpatient Toilet Thermostat 5,         !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3655bb71-4ac0-41ac-93b8-b10e9ad900db}, !- Handle
  Floor 2 Dictation ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2b43891-ddde-4cd5-8e39-b3a17b397933}, !- Zone Air Inlet Port List
  {a2604881-5e86-4327-a5c0-199f10c93790}, !- Zone Air Exhaust Port List
  {d266d930-eee8-4d6b-b410-e0f361d4be44}, !- Zone Air Node Name
  {26676288-f13e-48a8-9859-f9ff349975f3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9b35d5e4-2e09-4d83-9e1e-aa4eaae07112}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab6376e7-fa3a-4f21-aed8-a708d84648ef}, !- Handle
  Node 58,                                !- Name
  {d266d930-eee8-4d6b-b410-e0f361d4be44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d266d930-eee8-4d6b-b410-e0f361d4be44}, !- Handle
  {ece5a43a-ffd3-4681-9329-4ed684a4e308}, !- Name
  {3655bb71-4ac0-41ac-93b8-b10e9ad900db}, !- Source Object
  11,                                     !- Outlet Port
  {ab6376e7-fa3a-4f21-aed8-a708d84648ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2b43891-ddde-4cd5-8e39-b3a17b397933}, !- Handle
  {4c5b1f25-84a4-4145-82b2-1550461b11c0}, !- Name
  {3655bb71-4ac0-41ac-93b8-b10e9ad900db}, !- HVAC Component
  {a90a0961-5ce8-4d7f-ae2c-4674988e67a9}; !- Port 1

OS:PortList,
  {a2604881-5e86-4327-a5c0-199f10c93790}, !- Handle
  {6bf1c27d-1578-42d2-8173-b0c269fa6bec}, !- Name
  {3655bb71-4ac0-41ac-93b8-b10e9ad900db}; !- HVAC Component

OS:Sizing:Zone,
  {92866318-8a2c-4826-a920-a9a21858263f}, !- Handle
  {3655bb71-4ac0-41ac-93b8-b10e9ad900db}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d56b9153-f33e-40c9-9b6c-ca1c25a7be8b}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {3655bb71-4ac0-41ac-93b8-b10e9ad900db}, !- Thermal Zone
  {093cea53-f169-4fff-8652-f6821e206e29}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {9b35d5e4-2e09-4d83-9e1e-aa4eaae07112}, !- Handle
  Outpatient Office Thermostat 5,         !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {23a22116-3bdf-42ca-a015-4fe7e3699621}, !- Handle
  Floor 2 Exam 1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {786c079f-3825-49bf-be20-7332db87aafb}, !- Zone Air Inlet Port List
  {a5965b24-f581-4f6c-a8a6-91c542d902a8}, !- Zone Air Exhaust Port List
  {e2ea317f-7378-4b76-9996-36cdcbb201b6}, !- Zone Air Node Name
  {ce08254b-3c14-445a-96d5-b8ab04bbcf93}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7b72b113-c66f-4c94-9d2d-7c1a6ba7d182}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06145824-7292-47bb-870e-dab878fd54f2}, !- Handle
  Node 59,                                !- Name
  {e2ea317f-7378-4b76-9996-36cdcbb201b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2ea317f-7378-4b76-9996-36cdcbb201b6}, !- Handle
  {891c4b61-a3c7-48ba-958e-62798c924a32}, !- Name
  {23a22116-3bdf-42ca-a015-4fe7e3699621}, !- Source Object
  11,                                     !- Outlet Port
  {06145824-7292-47bb-870e-dab878fd54f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {786c079f-3825-49bf-be20-7332db87aafb}, !- Handle
  {43d0dec5-0aff-4941-9002-8f3f238fe9c5}, !- Name
  {23a22116-3bdf-42ca-a015-4fe7e3699621}, !- HVAC Component
  {de7cb73f-d7fd-4c61-aaf0-b9e5a079d9c4}; !- Port 1

OS:PortList,
  {a5965b24-f581-4f6c-a8a6-91c542d902a8}, !- Handle
  {d8ae745d-e487-410a-9829-0a25f91106f5}, !- Name
  {23a22116-3bdf-42ca-a015-4fe7e3699621}; !- HVAC Component

OS:Sizing:Zone,
  {7a192e28-83de-492d-9f40-1d63cc7bb471}, !- Handle
  {23a22116-3bdf-42ca-a015-4fe7e3699621}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.169901079552,                         !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1feb0e34-7e06-42b5-a52b-30c021d71cb6}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {23a22116-3bdf-42ca-a015-4fe7e3699621}, !- Thermal Zone
  {b845a5ac-4b77-494a-ab9c-0c91ae20c4a6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {7b72b113-c66f-4c94-9d2d-7c1a6ba7d182}, !- Handle
  Outpatient Exam Thermostat 1,           !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8dcc19f1-ef59-4941-8ce3-84c86bf94628}, !- Handle
  Floor 2 Exam 2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bdd2c788-c807-45fa-a248-fe92169f4ef3}, !- Zone Air Inlet Port List
  {5b6ad950-14c9-489f-8c38-03a9c6f3ea06}, !- Zone Air Exhaust Port List
  {21b4ed7f-17b1-418f-9754-89580bd03e11}, !- Zone Air Node Name
  {9be19e36-c9a0-4239-ae2c-8feb5ad8dfd0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e5ec55ff-8982-4d15-8105-49c22a95266b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38ae278b-c144-4fe5-8796-13583d3593ca}, !- Handle
  Node 60,                                !- Name
  {21b4ed7f-17b1-418f-9754-89580bd03e11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21b4ed7f-17b1-418f-9754-89580bd03e11}, !- Handle
  {b257bdbf-d682-4c3b-9b8c-c1287ce52bb7}, !- Name
  {8dcc19f1-ef59-4941-8ce3-84c86bf94628}, !- Source Object
  11,                                     !- Outlet Port
  {38ae278b-c144-4fe5-8796-13583d3593ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bdd2c788-c807-45fa-a248-fe92169f4ef3}, !- Handle
  {5186974e-59d7-4446-bbd1-dc1c6179e47a}, !- Name
  {8dcc19f1-ef59-4941-8ce3-84c86bf94628}, !- HVAC Component
  {4a419638-2b39-4a18-8b8d-5edef55dccee}; !- Port 1

OS:PortList,
  {5b6ad950-14c9-489f-8c38-03a9c6f3ea06}, !- Handle
  {df2e9df7-f48c-49b2-9a76-56c3c30de7cf}, !- Name
  {8dcc19f1-ef59-4941-8ce3-84c86bf94628}; !- HVAC Component

OS:Sizing:Zone,
  {231bf637-6b44-49a6-a513-abc0cf5bca55}, !- Handle
  {8dcc19f1-ef59-4941-8ce3-84c86bf94628}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.254851619328,                         !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e9b44335-cc2b-46a2-82d2-1116d8d84ffb}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {8dcc19f1-ef59-4941-8ce3-84c86bf94628}, !- Thermal Zone
  {504bad3f-b584-4cfd-8eeb-b79dbedd0cea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {e5ec55ff-8982-4d15-8105-49c22a95266b}, !- Handle
  Outpatient Exam Thermostat 2,           !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e9464e54-ada0-4465-b145-e13750cc2fb6}, !- Handle
  Floor 2 Exam 3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c5c4ca3-a308-4940-a18d-eb93dbe15f5f}, !- Zone Air Inlet Port List
  {c5f1c2d9-0562-4e0e-b16b-b4ade749f5d7}, !- Zone Air Exhaust Port List
  {e287ad40-30c4-4b68-90b6-fed0b4a5d79c}, !- Zone Air Node Name
  {0aa1e680-03f5-4f95-be1d-a02673383269}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {69f5930e-aa1c-47d0-bb33-a4cb41b2046e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {95b510ea-af6b-4848-bc7b-cfdf4257802c}, !- Handle
  Node 61,                                !- Name
  {e287ad40-30c4-4b68-90b6-fed0b4a5d79c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e287ad40-30c4-4b68-90b6-fed0b4a5d79c}, !- Handle
  {a30fda67-7283-44bd-a48e-dc1cf93049ea}, !- Name
  {e9464e54-ada0-4465-b145-e13750cc2fb6}, !- Source Object
  11,                                     !- Outlet Port
  {95b510ea-af6b-4848-bc7b-cfdf4257802c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c5c4ca3-a308-4940-a18d-eb93dbe15f5f}, !- Handle
  {7cbddc93-bb95-4185-8b14-8fd55b0dcfff}, !- Name
  {e9464e54-ada0-4465-b145-e13750cc2fb6}, !- HVAC Component
  {e233ce7f-b254-4b1f-8f28-56ef29794e8d}; !- Port 1

OS:PortList,
  {c5f1c2d9-0562-4e0e-b16b-b4ade749f5d7}, !- Handle
  {02c0c1fa-996e-49b5-9d17-1f8432f1b43d}, !- Name
  {e9464e54-ada0-4465-b145-e13750cc2fb6}; !- HVAC Component

OS:Sizing:Zone,
  {e39d3afa-8f50-44cc-a226-129e589b946a}, !- Handle
  {e9464e54-ada0-4465-b145-e13750cc2fb6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.339802159104,                         !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {879cf32a-2dd3-496b-8dfd-8338fce9bacf}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {e9464e54-ada0-4465-b145-e13750cc2fb6}, !- Thermal Zone
  {44ccd816-eb76-42e5-89dd-f059515e3d9e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {69f5930e-aa1c-47d0-bb33-a4cb41b2046e}, !- Handle
  Outpatient Exam Thermostat 3,           !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4a5fa659-7a93-4c99-a3d1-4fc639cf4c63}, !- Handle
  Floor 2 Exam 4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dad23817-a224-495c-880b-134ecdbdfa3d}, !- Zone Air Inlet Port List
  {c0836971-2ad0-48a6-a613-89bd0550b70d}, !- Zone Air Exhaust Port List
  {ec9452a2-8af2-42a1-a1df-19e74975b528}, !- Zone Air Node Name
  {dc402cd3-ac9f-4ce7-b95e-bcd14acd43dd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {144e74ec-75ab-49de-9dc2-6c8875f2d0fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {307ccd14-8895-4b45-8133-f35f18a1b2b6}, !- Handle
  Node 62,                                !- Name
  {ec9452a2-8af2-42a1-a1df-19e74975b528}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec9452a2-8af2-42a1-a1df-19e74975b528}, !- Handle
  {6da0f734-7f12-4550-bf9a-6f236b2cd4b5}, !- Name
  {4a5fa659-7a93-4c99-a3d1-4fc639cf4c63}, !- Source Object
  11,                                     !- Outlet Port
  {307ccd14-8895-4b45-8133-f35f18a1b2b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dad23817-a224-495c-880b-134ecdbdfa3d}, !- Handle
  {2a707f31-e4fe-4c7f-8336-0504b27e98c1}, !- Name
  {4a5fa659-7a93-4c99-a3d1-4fc639cf4c63}, !- HVAC Component
  {6dde05ea-336f-412b-a6b8-f12d31987b44}; !- Port 1

OS:PortList,
  {c0836971-2ad0-48a6-a613-89bd0550b70d}, !- Handle
  {f74464f5-b7ed-4992-aa98-6ca23ae7cef1}, !- Name
  {4a5fa659-7a93-4c99-a3d1-4fc639cf4c63}; !- HVAC Component

OS:Sizing:Zone,
  {e2862d6b-3eb7-4c39-b8d3-3651e5f2551e}, !- Handle
  {4a5fa659-7a93-4c99-a3d1-4fc639cf4c63}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0396435852288,                        !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c6beb5d9-063d-4800-bf79-191926d1ff01}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {4a5fa659-7a93-4c99-a3d1-4fc639cf4c63}, !- Thermal Zone
  {319b4158-23ee-434b-a1b0-d7876fac7d31}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {144e74ec-75ab-49de-9dc2-6c8875f2d0fe}, !- Handle
  Outpatient Exam Thermostat 4,           !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d78f8c1a-87ba-4d7f-beb8-9fdfa7a81866}, !- Handle
  Floor 2 Exam 5 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23a8fd2c-f146-48d6-a295-2467c8f9f624}, !- Zone Air Inlet Port List
  {db3385f4-421c-4bc7-b5f4-8a015d5849f5}, !- Zone Air Exhaust Port List
  {eaa4a820-e347-4ccb-a860-03dd6fce9d6c}, !- Zone Air Node Name
  {7d5dab59-ac08-4323-8ff4-a9c8e2fae50a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b67f4251-e5b3-475e-a9a7-24c0760fcb74}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64ddf0a5-7cba-446d-86ed-3d3c48bf9f4e}, !- Handle
  Node 63,                                !- Name
  {eaa4a820-e347-4ccb-a860-03dd6fce9d6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eaa4a820-e347-4ccb-a860-03dd6fce9d6c}, !- Handle
  {ec3187c0-4651-459e-9833-5db399e7255b}, !- Name
  {d78f8c1a-87ba-4d7f-beb8-9fdfa7a81866}, !- Source Object
  11,                                     !- Outlet Port
  {64ddf0a5-7cba-446d-86ed-3d3c48bf9f4e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23a8fd2c-f146-48d6-a295-2467c8f9f624}, !- Handle
  {e542d221-e565-4f3d-9b2e-d9086b755403}, !- Name
  {d78f8c1a-87ba-4d7f-beb8-9fdfa7a81866}, !- HVAC Component
  {b54c16fd-aa26-4e5a-999a-39000503fe75}; !- Port 1

OS:PortList,
  {db3385f4-421c-4bc7-b5f4-8a015d5849f5}, !- Handle
  {c74252b9-169b-4eb2-96a2-08871b5a024e}, !- Name
  {d78f8c1a-87ba-4d7f-beb8-9fdfa7a81866}; !- HVAC Component

OS:Sizing:Zone,
  {89aaf291-37ec-4906-9b5f-786f1503af03}, !- Handle
  {d78f8c1a-87ba-4d7f-beb8-9fdfa7a81866}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.16518160512,                          !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {abbb677d-d960-4356-879c-79f503e6f2f6}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {d78f8c1a-87ba-4d7f-beb8-9fdfa7a81866}, !- Thermal Zone
  {2fb00474-ef2e-49c6-9c2a-59c9f502a1f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {b67f4251-e5b3-475e-a9a7-24c0760fcb74}, !- Handle
  Outpatient Exam Thermostat 5,           !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0a490519-a579-4b18-a075-674e72ce0e73}, !- Handle
  Floor 2 Exam 6 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b28c806f-0c2b-4306-a6b7-7ecd91c36d52}, !- Zone Air Inlet Port List
  {0050e91e-f303-4684-88d5-38a0808ba789}, !- Zone Air Exhaust Port List
  {96157abe-ec80-4a27-b968-e9b2f6a241c9}, !- Zone Air Node Name
  {652e7505-d183-43b5-aafb-536ac70cf9e0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {588e0e40-f4aa-4f17-a848-84862ca61d8f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22bf2a67-7527-4d7b-b5ce-f78f90039eb1}, !- Handle
  Node 64,                                !- Name
  {96157abe-ec80-4a27-b968-e9b2f6a241c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96157abe-ec80-4a27-b968-e9b2f6a241c9}, !- Handle
  {1b226d2c-7049-4296-a81b-34d4f1904b77}, !- Name
  {0a490519-a579-4b18-a075-674e72ce0e73}, !- Source Object
  11,                                     !- Outlet Port
  {22bf2a67-7527-4d7b-b5ce-f78f90039eb1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b28c806f-0c2b-4306-a6b7-7ecd91c36d52}, !- Handle
  {8ee38d57-af1c-43f3-a4d8-b5c4a4638520}, !- Name
  {0a490519-a579-4b18-a075-674e72ce0e73}, !- HVAC Component
  {675d6bfe-2167-409e-96ec-56dbe0971ac5}; !- Port 1

OS:PortList,
  {0050e91e-f303-4684-88d5-38a0808ba789}, !- Handle
  {599f400c-e87a-47ea-a822-291679db7d2f}, !- Name
  {0a490519-a579-4b18-a075-674e72ce0e73}; !- HVAC Component

OS:Sizing:Zone,
  {9f1e49ee-bf48-4072-98bf-301c0c9b3e5f}, !- Handle
  {0a490519-a579-4b18-a075-674e72ce0e73}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.10618817472,                          !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1cd46304-cb67-4851-9d36-0df1967f061c}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {0a490519-a579-4b18-a075-674e72ce0e73}, !- Thermal Zone
  {b681eaaf-0d2b-4b87-add5-ae8fa11a707f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {588e0e40-f4aa-4f17-a848-84862ca61d8f}, !- Handle
  Outpatient Exam Thermostat 6,           !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4cab0a00-1d09-4792-b5b0-1c177f82bcdb}, !- Handle
  Floor 2 Exam 7 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29234ab7-5438-440b-990b-1489d5e335eb}, !- Zone Air Inlet Port List
  {f067e99f-5098-4428-b7b6-799ac14fd134}, !- Zone Air Exhaust Port List
  {8c1e22d8-8c8f-4632-aecb-e95e39ae5687}, !- Zone Air Node Name
  {f7fc337e-6afc-4749-b812-e77dcccedbec}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {22877a85-06a0-4e56-8431-9a2033086e5c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fca3e034-99e6-4f4d-98da-e8d4cd6f0827}, !- Handle
  Node 65,                                !- Name
  {8c1e22d8-8c8f-4632-aecb-e95e39ae5687}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c1e22d8-8c8f-4632-aecb-e95e39ae5687}, !- Handle
  {f1381c56-c7b0-4b23-8cec-06982a083449}, !- Name
  {4cab0a00-1d09-4792-b5b0-1c177f82bcdb}, !- Source Object
  11,                                     !- Outlet Port
  {fca3e034-99e6-4f4d-98da-e8d4cd6f0827}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29234ab7-5438-440b-990b-1489d5e335eb}, !- Handle
  {944d3577-6ce8-4cd4-be3b-f60481901ef1}, !- Name
  {4cab0a00-1d09-4792-b5b0-1c177f82bcdb}, !- HVAC Component
  {67be1340-0ed9-42fe-9034-daa358dbecdd}; !- Port 1

OS:PortList,
  {f067e99f-5098-4428-b7b6-799ac14fd134}, !- Handle
  {d8eb3fa5-bf44-41a5-8614-535de47f24d8}, !- Name
  {4cab0a00-1d09-4792-b5b0-1c177f82bcdb}; !- HVAC Component

OS:Sizing:Zone,
  {0c2de153-58d4-4c49-949f-befc2ad78ac5}, !- Handle
  {4cab0a00-1d09-4792-b5b0-1c177f82bcdb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.3737823750144,                        !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {faddefe9-159b-454b-a3bf-ad37f6210ca2}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {4cab0a00-1d09-4792-b5b0-1c177f82bcdb}, !- Thermal Zone
  {82e34af4-2305-492d-bc87-65a712661125}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {22877a85-06a0-4e56-8431-9a2033086e5c}, !- Handle
  Outpatient Exam Thermostat 7,           !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ba625077-7ea8-4f72-bb74-e18dbc816c54}, !- Handle
  Floor 2 Exam 8 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2cbe5004-fccf-4cf5-bbfc-4ba4e3a48d21}, !- Zone Air Inlet Port List
  {7f9f5421-fca7-4d80-97c6-c4a21ba1b3b9}, !- Zone Air Exhaust Port List
  {dfcbbe2a-10c3-4cfd-8e8c-59deed50cebc}, !- Zone Air Node Name
  {cfafbbe8-f1e3-468b-8551-69c46c38137c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5c9a812f-25b7-4a75-9e26-03e79d22f1f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c437858-d4c8-47c5-88f4-0bf162a8074f}, !- Handle
  Node 66,                                !- Name
  {dfcbbe2a-10c3-4cfd-8e8c-59deed50cebc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfcbbe2a-10c3-4cfd-8e8c-59deed50cebc}, !- Handle
  {89227f0d-2e9c-467e-9d18-db737ba11552}, !- Name
  {ba625077-7ea8-4f72-bb74-e18dbc816c54}, !- Source Object
  11,                                     !- Outlet Port
  {2c437858-d4c8-47c5-88f4-0bf162a8074f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2cbe5004-fccf-4cf5-bbfc-4ba4e3a48d21}, !- Handle
  {bbc78634-aa3a-4a8e-ad95-a17698d14d94}, !- Name
  {ba625077-7ea8-4f72-bb74-e18dbc816c54}, !- HVAC Component
  {66694b05-9250-4892-ad48-dfd18f1ea2aa}; !- Port 1

OS:PortList,
  {7f9f5421-fca7-4d80-97c6-c4a21ba1b3b9}, !- Handle
  {e6ff0292-0793-4577-9e56-7db9688b0dd7}, !- Name
  {ba625077-7ea8-4f72-bb74-e18dbc816c54}; !- HVAC Component

OS:Sizing:Zone,
  {6dd5f758-17b6-479d-89ff-6fab0502f0dd}, !- Handle
  {ba625077-7ea8-4f72-bb74-e18dbc816c54}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.127425809664,                         !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8187a0c0-3ba4-4dbb-a183-5675d4795c1b}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {ba625077-7ea8-4f72-bb74-e18dbc816c54}, !- Thermal Zone
  {45f8d54d-87f5-4f03-a4f4-306f00cac9b5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {5c9a812f-25b7-4a75-9e26-03e79d22f1f9}, !- Handle
  Outpatient Exam Thermostat 8,           !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {be90d225-cc18-455f-ae94-f4792819e23b}, !- Handle
  Floor 2 Exam 9 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e31134ea-a91e-4e4d-bed1-57f82469a6b8}, !- Zone Air Inlet Port List
  {89b08ae6-b85e-4ba2-9ba4-fda91fad14ab}, !- Zone Air Exhaust Port List
  {055407a0-a793-4434-8ae6-c295c0c645f7}, !- Zone Air Node Name
  {c5e0bd04-7995-4199-832b-10e586bb925a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {66cf2794-c900-4dbc-aa9f-37ce817e17bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b304caa-8675-40a9-b62e-00fdd3ed6e84}, !- Handle
  Node 67,                                !- Name
  {055407a0-a793-4434-8ae6-c295c0c645f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {055407a0-a793-4434-8ae6-c295c0c645f7}, !- Handle
  {22d6afd0-77fc-40cf-a80e-0f6f53488add}, !- Name
  {be90d225-cc18-455f-ae94-f4792819e23b}, !- Source Object
  11,                                     !- Outlet Port
  {4b304caa-8675-40a9-b62e-00fdd3ed6e84}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e31134ea-a91e-4e4d-bed1-57f82469a6b8}, !- Handle
  {a3f36cd8-9907-44c5-bf69-2026d1ca30ef}, !- Name
  {be90d225-cc18-455f-ae94-f4792819e23b}, !- HVAC Component
  {ba614353-03eb-4300-9d65-f60a6acbef2e}; !- Port 1

OS:PortList,
  {89b08ae6-b85e-4ba2-9ba4-fda91fad14ab}, !- Handle
  {5bf861e2-897c-4bf3-9414-15874b575326}, !- Name
  {be90d225-cc18-455f-ae94-f4792819e23b}; !- HVAC Component

OS:Sizing:Zone,
  {bd8314bd-67c8-43e2-b09d-9c0fc929148a}, !- Handle
  {be90d225-cc18-455f-ae94-f4792819e23b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.1868911875072,                        !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f60f9253-06a3-4710-9ea8-fa39a268451a}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {be90d225-cc18-455f-ae94-f4792819e23b}, !- Thermal Zone
  {b9f1f18d-bb72-4557-a235-ca0606cf309a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {66cf2794-c900-4dbc-aa9f-37ce817e17bf}, !- Handle
  Outpatient Exam Thermostat 9,           !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b2a8a505-1c54-46c5-8853-d779cdac22bc}, !- Handle
  Floor 2 Exam Hall 1 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38f93826-4cc4-4703-8ebd-2348cc1c89d5}, !- Zone Air Inlet Port List
  {76dffa1a-17f4-4799-94e5-fa9e053b1e3d}, !- Zone Air Exhaust Port List
  {40b48bbc-9bba-4881-ae6a-c74001d5a3db}, !- Zone Air Node Name
  {3ef15dc3-c2a7-4014-a61e-0713d1e7ed6d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2afaf6cb-f1bb-4d2b-9ec0-2af6c2fd6833}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2411f991-f27d-4a45-acb7-b366e9262971}, !- Handle
  Node 68,                                !- Name
  {40b48bbc-9bba-4881-ae6a-c74001d5a3db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40b48bbc-9bba-4881-ae6a-c74001d5a3db}, !- Handle
  {10cca834-0dd9-47f3-b54a-b5d65acbc0e9}, !- Name
  {b2a8a505-1c54-46c5-8853-d779cdac22bc}, !- Source Object
  11,                                     !- Outlet Port
  {2411f991-f27d-4a45-acb7-b366e9262971}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38f93826-4cc4-4703-8ebd-2348cc1c89d5}, !- Handle
  {9a81c099-dc32-497d-809f-bac577e9d073}, !- Name
  {b2a8a505-1c54-46c5-8853-d779cdac22bc}, !- HVAC Component
  {746e15a2-bbd3-4472-9a70-bdd21f570c3e}; !- Port 1

OS:PortList,
  {76dffa1a-17f4-4799-94e5-fa9e053b1e3d}, !- Handle
  {5e2e5240-7dbd-4cad-9460-4b2b1e076ff6}, !- Name
  {b2a8a505-1c54-46c5-8853-d779cdac22bc}; !- HVAC Component

OS:Sizing:Zone,
  {d9103c38-6177-44d1-b211-a68ef9f505f6}, !- Handle
  {b2a8a505-1c54-46c5-8853-d779cdac22bc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {985f9ed5-c200-43d3-a19a-1a86244e5b18}, !- Handle
  Zone HVAC Equipment List 68,            !- Name
  {b2a8a505-1c54-46c5-8853-d779cdac22bc}, !- Thermal Zone
  {2ebfc823-eec5-474d-b74a-d7bcb6c21dd0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {2afaf6cb-f1bb-4d2b-9ec0-2af6c2fd6833}, !- Handle
  Outpatient Hall Thermostat 10,          !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c9f7c91c-e82d-4372-9e39-b6d1b68b179f}, !- Handle
  Floor 2 Exam Hall 2 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b7335a2-562f-47f4-87dc-6a599c4d96f9}, !- Zone Air Inlet Port List
  {fbc586bd-0656-4c15-9d48-1e3a2b80f574}, !- Zone Air Exhaust Port List
  {922a5fdc-bd8e-4bd4-afb6-424aa88c0ebb}, !- Zone Air Node Name
  {20d763e9-0949-45e6-ade0-a625405c2767}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4fef4000-3092-4560-97a3-7c754ba1c2e5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e371090-c928-433a-b45a-a0e166408412}, !- Handle
  Node 69,                                !- Name
  {922a5fdc-bd8e-4bd4-afb6-424aa88c0ebb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {922a5fdc-bd8e-4bd4-afb6-424aa88c0ebb}, !- Handle
  {6156b14c-b1b9-4199-a3b0-79d8abc7eff5}, !- Name
  {c9f7c91c-e82d-4372-9e39-b6d1b68b179f}, !- Source Object
  11,                                     !- Outlet Port
  {1e371090-c928-433a-b45a-a0e166408412}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b7335a2-562f-47f4-87dc-6a599c4d96f9}, !- Handle
  {fa34739f-834f-4f7b-8946-abc617e21ace}, !- Name
  {c9f7c91c-e82d-4372-9e39-b6d1b68b179f}, !- HVAC Component
  {e456aae2-2661-4168-88ee-ec142b5f8b13}; !- Port 1

OS:PortList,
  {fbc586bd-0656-4c15-9d48-1e3a2b80f574}, !- Handle
  {7a69441c-8129-4ae5-874d-c7b32d9e8496}, !- Name
  {c9f7c91c-e82d-4372-9e39-b6d1b68b179f}; !- HVAC Component

OS:Sizing:Zone,
  {20f9625f-892e-403c-ad8c-f05f16f75c81}, !- Handle
  {c9f7c91c-e82d-4372-9e39-b6d1b68b179f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f3feaf56-9096-401e-9091-024f3d348e80}, !- Handle
  Zone HVAC Equipment List 69,            !- Name
  {c9f7c91c-e82d-4372-9e39-b6d1b68b179f}, !- Thermal Zone
  {93ff8a33-a535-4395-9d26-4be5184dae0c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {4fef4000-3092-4560-97a3-7c754ba1c2e5}, !- Handle
  Outpatient Hall Thermostat 11,          !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1298f308-833d-4710-9f22-87866fddfe83}, !- Handle
  Floor 2 Exam Hall 3 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a89eb102-6a81-49a0-b57e-be7d5f353432}, !- Zone Air Inlet Port List
  {da68b40a-3d8a-46fb-b125-f48b9bfb1f82}, !- Zone Air Exhaust Port List
  {11a0de5d-57d4-4642-8bb1-24d204b0ec91}, !- Zone Air Node Name
  {2b7b55b3-64da-4974-8ff0-a5551b4fba3d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36f4cbad-36c2-42ad-9725-f2b2b8d7f46d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f800812e-cf4f-460e-8017-127ac8846bd7}, !- Handle
  Node 70,                                !- Name
  {11a0de5d-57d4-4642-8bb1-24d204b0ec91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11a0de5d-57d4-4642-8bb1-24d204b0ec91}, !- Handle
  {33716050-abae-4047-b899-d7bdc26161ec}, !- Name
  {1298f308-833d-4710-9f22-87866fddfe83}, !- Source Object
  11,                                     !- Outlet Port
  {f800812e-cf4f-460e-8017-127ac8846bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a89eb102-6a81-49a0-b57e-be7d5f353432}, !- Handle
  {383b6857-8ece-4f91-87cd-523f6ba2760e}, !- Name
  {1298f308-833d-4710-9f22-87866fddfe83}, !- HVAC Component
  {69c5d038-84a4-411c-9fcf-fd5f2fdca696}; !- Port 1

OS:PortList,
  {da68b40a-3d8a-46fb-b125-f48b9bfb1f82}, !- Handle
  {c0a9f082-3fdb-4ec0-8c6f-82ca8eb913f5}, !- Name
  {1298f308-833d-4710-9f22-87866fddfe83}; !- HVAC Component

OS:Sizing:Zone,
  {f9424e5b-a02a-49e0-aac7-6b5d591d19e0}, !- Handle
  {1298f308-833d-4710-9f22-87866fddfe83}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c3d72c10-ac91-4813-8630-8e0b155efcb5}, !- Handle
  Zone HVAC Equipment List 70,            !- Name
  {1298f308-833d-4710-9f22-87866fddfe83}, !- Thermal Zone
  {a5683e8f-a35e-41d5-b9d5-461187d429df}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {36f4cbad-36c2-42ad-9725-f2b2b8d7f46d}, !- Handle
  Outpatient Hall Thermostat 12,          !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3cb87c0b-5efe-4df9-8b80-c4fbe0a62a0b}, !- Handle
  Floor 2 Exam Hall 4 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a83f7bd8-862b-4993-b712-51e49626114f}, !- Zone Air Inlet Port List
  {ec3760e3-3968-42be-8c7e-5b8553e74b5c}, !- Zone Air Exhaust Port List
  {a08d07cf-442a-4600-92f0-ddd7f0c57f17}, !- Zone Air Node Name
  {0e88c02a-bd32-4349-9209-5b2e8cee0a3a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {88d86b58-d394-4a7d-8440-eafc55f0648b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e02ab24f-9240-469c-8939-88ad1c119989}, !- Handle
  Node 71,                                !- Name
  {a08d07cf-442a-4600-92f0-ddd7f0c57f17}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a08d07cf-442a-4600-92f0-ddd7f0c57f17}, !- Handle
  {943d325e-25e8-44f0-a61b-6164ac38c735}, !- Name
  {3cb87c0b-5efe-4df9-8b80-c4fbe0a62a0b}, !- Source Object
  11,                                     !- Outlet Port
  {e02ab24f-9240-469c-8939-88ad1c119989}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a83f7bd8-862b-4993-b712-51e49626114f}, !- Handle
  {6bd785fb-2541-45c4-b22a-f03721503614}, !- Name
  {3cb87c0b-5efe-4df9-8b80-c4fbe0a62a0b}, !- HVAC Component
  {16be8d38-2fe3-4631-81c0-d5b05347b9ec}; !- Port 1

OS:PortList,
  {ec3760e3-3968-42be-8c7e-5b8553e74b5c}, !- Handle
  {d8f9137c-9ecc-4623-bbe3-e02c539251b9}, !- Name
  {3cb87c0b-5efe-4df9-8b80-c4fbe0a62a0b}; !- HVAC Component

OS:Sizing:Zone,
  {53faa4bc-8565-46f2-8241-1830c6a0a339}, !- Handle
  {3cb87c0b-5efe-4df9-8b80-c4fbe0a62a0b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {39d37a04-19d0-4a28-abf2-9ff67da6a5ac}, !- Handle
  Zone HVAC Equipment List 71,            !- Name
  {3cb87c0b-5efe-4df9-8b80-c4fbe0a62a0b}, !- Thermal Zone
  {c778cb41-a006-470d-9236-ea09675988ff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {88d86b58-d394-4a7d-8440-eafc55f0648b}, !- Handle
  Outpatient Hall Thermostat 13,          !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {28b9de10-1b93-4d79-9170-0ffb41aece3e}, !- Handle
  Floor 2 Exam Hall 5 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42e94c07-0a4b-43c6-97df-8a95086ac095}, !- Zone Air Inlet Port List
  {04cd7dc7-6fc6-4624-a0a7-142833e5ed16}, !- Zone Air Exhaust Port List
  {3e7b6d10-4253-4d9c-a375-9085b9513641}, !- Zone Air Node Name
  {23f5625d-c6e6-4e8b-961e-046bc1bca004}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a0e0bee-c9b7-40fb-912c-4a2e358b6cdb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce472589-97e7-4079-b883-e695f924263b}, !- Handle
  Node 72,                                !- Name
  {3e7b6d10-4253-4d9c-a375-9085b9513641}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e7b6d10-4253-4d9c-a375-9085b9513641}, !- Handle
  {6d9a597f-885e-4193-8112-879fc0f02444}, !- Name
  {28b9de10-1b93-4d79-9170-0ffb41aece3e}, !- Source Object
  11,                                     !- Outlet Port
  {ce472589-97e7-4079-b883-e695f924263b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42e94c07-0a4b-43c6-97df-8a95086ac095}, !- Handle
  {b4473e61-394a-4a89-83e4-9b67ecc687c4}, !- Name
  {28b9de10-1b93-4d79-9170-0ffb41aece3e}, !- HVAC Component
  {1828f6ce-21bc-43c5-aba3-320216ba69c5}; !- Port 1

OS:PortList,
  {04cd7dc7-6fc6-4624-a0a7-142833e5ed16}, !- Handle
  {4bf58d83-7ff8-4ec1-81b7-d87e111b353f}, !- Name
  {28b9de10-1b93-4d79-9170-0ffb41aece3e}; !- HVAC Component

OS:Sizing:Zone,
  {e1799f04-d63f-4d66-8f25-3c93fc1f296f}, !- Handle
  {28b9de10-1b93-4d79-9170-0ffb41aece3e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3f787276-037c-4da2-82b2-aa1c83c72a30}, !- Handle
  Zone HVAC Equipment List 72,            !- Name
  {28b9de10-1b93-4d79-9170-0ffb41aece3e}, !- Thermal Zone
  {3df0fb58-5dc6-4aa7-b4fb-e72f1edcb951}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {9a0e0bee-c9b7-40fb-912c-4a2e358b6cdb}, !- Handle
  Outpatient Hall Thermostat 14,          !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eb1cac1b-d55a-4993-a35f-11ba7a4c5f09}, !- Handle
  Floor 2 Exam Hall 6 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62e5d6cc-5545-48d7-be82-704f4e30a55b}, !- Zone Air Inlet Port List
  {2f4f4f3c-4276-441f-a0f4-5f7a2a34cc73}, !- Zone Air Exhaust Port List
  {9a77c0a2-6990-4c11-a102-16689df1e0ee}, !- Zone Air Node Name
  {e3264a76-4462-4b4e-b7c4-4cbb1a490566}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5d07746f-4192-4646-9c19-753696f369f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8f7a889-55b9-4648-9412-fc9dc5a42897}, !- Handle
  Node 73,                                !- Name
  {9a77c0a2-6990-4c11-a102-16689df1e0ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a77c0a2-6990-4c11-a102-16689df1e0ee}, !- Handle
  {66a24ff7-0d12-4462-8756-74f11d71ff21}, !- Name
  {eb1cac1b-d55a-4993-a35f-11ba7a4c5f09}, !- Source Object
  11,                                     !- Outlet Port
  {b8f7a889-55b9-4648-9412-fc9dc5a42897}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62e5d6cc-5545-48d7-be82-704f4e30a55b}, !- Handle
  {7dde225c-cfb0-4789-a00b-6ef5fa79b38e}, !- Name
  {eb1cac1b-d55a-4993-a35f-11ba7a4c5f09}, !- HVAC Component
  {e79b1db9-ce4d-4da0-8578-114837c89994}; !- Port 1

OS:PortList,
  {2f4f4f3c-4276-441f-a0f4-5f7a2a34cc73}, !- Handle
  {9ab0b646-fb7b-4429-9bd2-6ae5d141f69b}, !- Name
  {eb1cac1b-d55a-4993-a35f-11ba7a4c5f09}; !- HVAC Component

OS:Sizing:Zone,
  {793fca3c-2a87-47b8-86cd-4058a66888eb}, !- Handle
  {eb1cac1b-d55a-4993-a35f-11ba7a4c5f09}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f90eb7d9-e331-487d-b8d7-1b6c7ec1e5b3}, !- Handle
  Zone HVAC Equipment List 73,            !- Name
  {eb1cac1b-d55a-4993-a35f-11ba7a4c5f09}, !- Thermal Zone
  {19d7b5f7-4679-4352-9d42-f2df1675eb23}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {5d07746f-4192-4646-9c19-753696f369f9}, !- Handle
  Outpatient Hall Thermostat 15,          !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6eedd94f-d857-40f3-95a8-49fed5e5a4aa}, !- Handle
  Floor 2 Janitor ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9cab85e7-0e95-4166-b48a-80984ce40f18}, !- Zone Air Inlet Port List
  {cce6ed74-a644-4054-8765-0c7ba07d06c2}, !- Zone Air Exhaust Port List
  {f2d75da9-648a-4bb4-a3e9-026601cd8cdc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f35d8ff0-b3a4-4205-99af-b5dc0156ecfa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {56d6213a-3c34-437d-8fd3-d00edcf67f2b}, !- Handle
  Node 74,                                !- Name
  {f2d75da9-648a-4bb4-a3e9-026601cd8cdc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2d75da9-648a-4bb4-a3e9-026601cd8cdc}, !- Handle
  {bae030ee-69e8-487f-a810-a52f5fa33e7d}, !- Name
  {6eedd94f-d857-40f3-95a8-49fed5e5a4aa}, !- Source Object
  11,                                     !- Outlet Port
  {56d6213a-3c34-437d-8fd3-d00edcf67f2b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9cab85e7-0e95-4166-b48a-80984ce40f18}, !- Handle
  {e182cf14-9182-4d34-a105-2dcf6861e91c}, !- Name
  {6eedd94f-d857-40f3-95a8-49fed5e5a4aa}; !- HVAC Component

OS:PortList,
  {cce6ed74-a644-4054-8765-0c7ba07d06c2}, !- Handle
  {7cee7cf5-2013-40df-b339-f4dbb2d289b5}, !- Name
  {6eedd94f-d857-40f3-95a8-49fed5e5a4aa}; !- HVAC Component

OS:Sizing:Zone,
  {6dcac165-98dc-4989-ab98-a29711604211}, !- Handle
  {6eedd94f-d857-40f3-95a8-49fed5e5a4aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2a12968b-d0d3-478f-923e-6c2ce3711608}, !- Handle
  Zone HVAC Equipment List 74,            !- Name
  {6eedd94f-d857-40f3-95a8-49fed5e5a4aa}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {f35d8ff0-b3a4-4205-99af-b5dc0156ecfa}, !- Handle
  Outpatient Janitor Thermostat 6,        !- Name
  {4c8b4249-4b7e-45c5-bba8-8bc249495ffc}, !- Heating Setpoint Temperature Schedule Name
  {e6129618-f970-4c86-aa4d-32aa740efa7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d9c44df9-02e6-4fff-b476-aff9d8fefd9f}, !- Handle
  Floor 2 Lounge ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8bd6dddf-c4d4-46ba-a10c-4e1d0db51a9a}, !- Zone Air Inlet Port List
  {c77e6de6-ba4b-499a-a0b6-d04eda7e1641}, !- Zone Air Exhaust Port List
  {10a7205b-2b46-4f35-821f-b2e532fe815e}, !- Zone Air Node Name
  {01efb5e1-5617-4e7f-82b1-db006111d9ac}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3f4fd1bf-9e39-4efc-b648-d19b113e516b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d56e3f5-dd5d-4914-b164-50d12eb694b1}, !- Handle
  Node 75,                                !- Name
  {10a7205b-2b46-4f35-821f-b2e532fe815e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10a7205b-2b46-4f35-821f-b2e532fe815e}, !- Handle
  {dd1461b6-f0e1-46f2-92e8-eeb98b40ad0b}, !- Name
  {d9c44df9-02e6-4fff-b476-aff9d8fefd9f}, !- Source Object
  11,                                     !- Outlet Port
  {1d56e3f5-dd5d-4914-b164-50d12eb694b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8bd6dddf-c4d4-46ba-a10c-4e1d0db51a9a}, !- Handle
  {0705fb36-cd54-4bd5-91cd-9b47783e3ba6}, !- Name
  {d9c44df9-02e6-4fff-b476-aff9d8fefd9f}, !- HVAC Component
  {f445001d-8394-4bb9-abb6-b52c44c856ed}; !- Port 1

OS:PortList,
  {c77e6de6-ba4b-499a-a0b6-d04eda7e1641}, !- Handle
  {06b48552-9ab9-49e4-a5af-5314d9d155cc}, !- Name
  {d9c44df9-02e6-4fff-b476-aff9d8fefd9f}; !- HVAC Component

OS:Sizing:Zone,
  {7f12f0eb-5009-46a8-9460-b5b7c4308c8b}, !- Handle
  {d9c44df9-02e6-4fff-b476-aff9d8fefd9f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
